 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


87867,'1 ',1,  12,   1,     2.100,     0.000,     0.000,     0.000,     0.000,   -12.250,   1,1, 0
87868,'1 ',1,  12,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -9.260,   1,1, 0
87869,'1 ',1,  12,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,1, 0
87870,'1 ',1,  12,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
87872,'1 ',1,  12,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -7.470,   1,1, 0
87874,'1 ',1,  12,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
87875,'1 ',1,  12,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
87876,'1 ',1,  12,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
87878,'1 ',1,  12,   1,     5.600,     0.000,     0.000,     0.000,     0.000,   -27.130,   1,1, 0
87879,'1 ',1,  12,   1,     2.270,     0.000,     0.000,     0.000,     0.000,   -12.550,   1,1, 0
87880,'1 ',1,  12,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -6.560,   1,1, 0
87881,'1 ',1,  12,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -5.650,   1,1, 0
87882,'1 ',1,  12,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
87883,'1 ',1,  12,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
87884,'1 ',1,  12,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
87885,'1 ',1,  12,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
87886,'1 ',1,  12,   1,     1.850,     0.000,     0.000,     0.000,     0.000,    -9.110,   1,1, 0
87887,'1 ',1,  12,   1,     2.290,     0.000,     0.000,     0.000,     0.000,   -12.780,   1,1, 0
87888,'1 ',1,  12,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,1, 0
87889,'1 ',1,  12,   1,     2.720,     0.000,     0.000,     0.000,     0.000,   -10.440,   1,1, 0
87891,'1 ',1,  12,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -7.770,   1,1, 0
87892,'1 ',1,  12,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
87899,'1 ',1,  12,   1,     4.030,     0.000,     0.000,     0.000,     0.000,   -25.770,   1,1, 0
87901,'1 ',1,  12,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
87903,'1 ',1,  12,   1,    31.150,     0.000,     0.000,     0.000,     0.000,  -136.710,   1,1, 0
87904,'1 ',1,  12,   1,     8.220,     0.000,     0.000,     0.000,     0.000,   -42.570,   1,1, 0
87905,'1 ',1,  12,   1,     2.620,     0.000,     0.000,     0.000,     0.000,   -14.540,   1,1, 0
87907,'1 ',1,  12,   1,     9.970,     0.000,     0.000,     0.000,     0.000,   -53.800,   1,1, 0
87909,'1 ',1,  12,   1,     2.960,     0.000,     0.000,     0.000,     0.000,   -14.070,   1,1, 0
87911,'1 ',1,  12,   1,     2.140,     0.000,     0.000,     0.000,     0.000,   -11.950,   1,1, 0
87912,'1 ',1,  12,   1,     0.540,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
87914,'1 ',1,  12,   1,     2.030,     0.000,     0.000,     0.000,     0.000,   -12.100,   1,1, 0
87915,'1 ',1,  12,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -5.850,   1,1, 0
87916,'1 ',1,  12,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
87917,'1 ',1,  12,   1,     1.920,     0.000,     0.000,     0.000,     0.000,   -10.070,   1,1, 0
87919,'1 ',1,  12,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
87920,'1 ',1,  12,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -9.410,   1,1, 0
87921,'1 ',1,  12,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
87922,'1 ',1,  12,   1,     1.840,     0.000,     0.000,     0.000,     0.000,   -10.920,   1,1, 0
87923,'1 ',1,  12,   1,     0.740,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
87924,'1 ',1,  12,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
87925,'1 ',1,  12,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -7.020,   1,1, 0
87926,'1 ',1,  12,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -8.340,   1,1, 0
87927,'1 ',1,  12,   1,     2.620,     0.000,     0.000,     0.000,     0.000,   -14.320,   1,1, 0
87928,'1 ',1,  12,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -6.690,   1,1, 0
87929,'1 ',1,  12,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
87930,'1 ',1,  12,   1,     0.260,     0.000,     0.000,     0.000,     0.000,    -0.070,   1,1, 0
87931,'1 ',1,  12,   1,     2.140,     0.000,     0.000,     0.000,     0.000,   -10.850,   1,1, 0
87932,'1 ',1,  12,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
87933,'1 ',1,  12,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
87934,'1 ',1,  12,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
87936,'1 ',1,  12,   1,     2.890,     0.000,     0.000,     0.000,     0.000,   -13.760,   1,1, 0
87937,'1 ',1,  12,   1,     1.760,     0.000,     0.000,     0.000,     0.000,   -10.810,   1,1, 0
87939,'1 ',1,  12,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
87940,'1 ',1,  12,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -0.130,   1,1, 0
87941,'1 ',1,  12,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -0.260,   1,1, 0
87942,'1 ',1,  12,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,1, 0
87943,'1 ',1,  12,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
87944,'1 ',1,  12,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -4.950,   1,1, 0
87945,'1 ',1,  12,   1,     2.110,     0.000,     0.000,     0.000,     0.000,   -11.660,   1,1, 0
87946,'1 ',1,  12,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -8.800,   1,1, 0
87948,'1 ',1,  12,   1,     2.850,     0.000,     0.000,     0.000,     0.000,   -12.570,   1,1, 0
87949,'1 ',1,  12,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -5.670,   1,1, 0
87950,'1 ',1,  12,   1,     3.190,     0.000,     0.000,     0.000,     0.000,   -18.600,   1,1, 0
87952,'1 ',1,  12,   1,     2.860,     0.000,     0.000,     0.000,     0.000,   -11.750,   1,1, 0
87954,'1 ',1,  12,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -8.720,   1,1, 0
87955,'1 ',1,  12,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -8.030,   1,1, 0
87956,'1 ',1,  12,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -8.500,   1,1, 0
87957,'1 ',1,  12,   1,     2.100,     0.000,     0.000,     0.000,     0.000,   -12.810,   1,1, 0
87958,'1 ',1,  12,   1,     3.260,     0.000,     0.000,     0.000,     0.000,   -19.600,   1,1, 0
87960,'1 ',1,  12,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
87962,'1 ',1,  12,   1,     2.470,     0.000,     0.000,     0.000,     0.000,   -14.280,   1,1, 0
87963,'1 ',1,  12,   1,    15.900,     0.000,     0.000,     0.000,     0.000,   -80.070,   1,1, 0
87965,'1 ',1,  12,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -6.930,   1,1, 0
87967,'1 ',1,  12,   1,     0.590,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
87968,'1 ',1,  12,   1,     3.300,     0.000,     0.000,     0.000,     0.000,   -16.150,   1,1, 0
87969,'1 ',1,  12,   1,     3.130,     0.000,     0.000,     0.000,     0.000,   -18.070,   1,1, 0
87971,'1 ',1,  12,   1,     5.670,     0.000,     0.000,     0.000,     0.000,   -24.710,   1,1, 0
87973,'1 ',1,  12,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -9.620,   1,1, 0
87974,'1 ',1,  12,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -6.920,   1,1, 0
87975,'1 ',1,  12,   1,     5.690,     0.000,     0.000,     0.000,     0.000,   -29.070,   1,1, 0
87978,'1 ',1,  12,   1,    27.490,     0.000,     0.000,     0.000,     0.000,  -135.970,   1,1, 0
87979,'1 ',1,  12,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -9.440,   1,1, 0
87980,'1 ',1,  12,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -5.670,   1,1, 0
87982,'1 ',1,  12,   1,     2.700,     0.000,     0.000,     0.000,     0.000,   -17.430,   1,1, 0
87983,'1 ',1,  12,   1,     2.550,     0.000,     0.000,     0.000,     0.000,   -12.080,   1,1, 0
87984,'1 ',1,  12,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -9.950,   1,1, 0
87985,'1 ',1,  12,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -9.910,   1,1, 0
87986,'1 ',1,  12,   1,     0.350,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
87987,'1 ',1,  12,   1,     0.390,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
87990,'1 ',1,  12,   1,     2.270,     0.000,     0.000,     0.000,     0.000,   -11.990,   1,1, 0
87991,'1 ',1,  12,   1,     0.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87992,'1 ',1,  12,   1,     0.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87993,'1 ',1,  12,   1,     1.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87994,'1 ',1,  12,   1,     1.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87995,'1 ',1,  12,   1,     1.860,     0.000,     0.000,     0.000,     0.000,   -10.350,   1,1, 0
87997,'1 ',1,  12,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -9.920,   1,1, 0
87998,'1 ',1,  12,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
87999,'1 ',1,  12,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -8.790,   1,1, 0
88000,'1 ',1,  12,   1,     4.150,     0.000,     0.000,     0.000,     0.000,   -13.820,   1,1, 0
88004,'1 ',1,  12,   1,     0.320,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
88005,'1 ',1,  12,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -7.420,   1,1, 0
88008,'1 ',1,  12,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -8.510,   1,1, 0
88009,'1 ',1,  12,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -8.020,   1,1, 0
88011,'1 ',1,  12,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -7.310,   1,1, 0
88012,'1 ',1,  12,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -7.860,   1,1, 0
88013,'1 ',1,  12,   1,     4.450,     0.000,     0.000,     0.000,     0.000,   -18.040,   1,1, 0
88015,'1 ',1,  12,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -6.940,   1,1, 0
88016,'1 ',1,  12,   1,     1.880,     0.000,     0.000,     0.000,     0.000,   -10.530,   1,1, 0
88017,'1 ',1,  12,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -6.160,   1,1, 0
88018,'1 ',1,  12,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -7.880,   1,1, 0
88019,'1 ',1,  12,   1,     1.870,     0.000,     0.000,     0.000,     0.000,   -10.070,   1,1, 0
88020,'1 ',1,  12,   1,     1.470,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88021,'1 ',1,  12,   1,     1.460,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88022,'1 ',1,  12,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -0.130,   1,1, 0
88023,'1 ',1,  12,   1,     0.240,     0.000,     0.000,     0.000,     0.000,    -0.060,   1,1, 0
88024,'1 ',1,  12,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
88025,'1 ',1,  12,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
88026,'1 ',1,  12,   1,     0.570,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88027,'1 ',1,  12,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
88028,'1 ',1,  12,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
88031,'1 ',1,  12,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,1, 0
88032,'1 ',1,  12,   1,     0.280,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
88033,'1 ',1,  12,   1,     1.750,     0.000,     0.000,     0.000,     0.000,   -10.030,   1,1, 0
88034,'1 ',1,  12,   1,     2.970,     0.000,     0.000,     0.000,     0.000,   -15.520,   1,1, 0
88035,'1 ',1,  12,   1,     1.750,     0.000,     0.000,     0.000,     0.000,   -11.090,   1,1, 0
88036,'1 ',1,  12,   1,     2.040,     0.000,     0.000,     0.000,     0.000,   -11.730,   1,1, 0
88037,'1 ',1,  12,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
88038,'1 ',1,  12,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -6.470,   1,1, 0
88039,'1 ',1,  12,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -7.570,   1,1, 0
88040,'1 ',1,  12,   1,     5.950,     0.000,     0.000,     0.000,     0.000,   -29.380,   1,1, 0
88042,'1 ',1,  12,   1,     2.440,     0.000,     0.000,     0.000,     0.000,   -10.270,   1,1, 0
88043,'1 ',1,  12,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -8.660,   1,1, 0
88044,'1 ',1,  12,   1,     9.380,     0.000,     0.000,     0.000,     0.000,   -29.120,   1,1, 0
88046,'1 ',1,  12,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -9.230,   1,1, 0
88047,'1 ',1,  12,   1,     5.620,     0.000,     0.000,     0.000,     0.000,   -17.550,   1,1, 0
88049,'1 ',1,  12,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -5.850,   1,1, 0
88050,'1 ',1,  12,   1,     0.270,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
88051,'1 ',1,  12,   1,     1.900,     0.000,     0.000,     0.000,     0.000,   -10.450,   1,1, 0
88052,'1 ',1,  12,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -7.300,   1,1, 0
88055,'1 ',1,  12,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -6.190,   1,1, 0
88057,'1 ',1,  12,   1,     2.950,     0.000,     0.000,     0.000,     0.000,   -16.050,   1,1, 0
88058,'1 ',1,  12,   1,     1.730,     0.000,     0.000,     0.000,     0.000,   -10.280,   1,1, 0
88059,'1 ',1,  12,   1,     1.070,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,1, 0
88060,'1 ',1,  12,   1,     1.810,     0.000,     0.000,     0.000,     0.000,   -11.460,   1,1, 0
88061,'1 ',1,  12,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
88062,'1 ',1,  12,   1,     1.450,     0.000,     0.000,     0.000,     0.000,    -8.790,   1,1, 0
88065,'1 ',1,  12,   1,     7.140,     0.000,     0.000,     0.000,     0.000,   -33.440,   1,1, 0
88067,'1 ',1,  12,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -9.580,   1,1, 0
88068,'1 ',1,  12,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -7.010,   1,1, 0
88069,'1 ',1,  12,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -6.750,   1,1, 0
88071,'1 ',1,  12,   1,     1.500,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
88072,'1 ',1,  12,   1,     2.150,     0.000,     0.000,     0.000,     0.000,   -11.020,   1,1, 0
88073,'1 ',1,  12,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
88074,'1 ',1,  12,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
88075,'1 ',1,  19,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
88076,'1 ',1,  19,   1,    23.620,     0.000,     0.000,     0.000,     0.000,   -13.290,   1,1, 0
88077,'1 ',1,  19,   1,     5.330,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
88078,'1 ',1,  19,   1,    23.440,     0.000,     0.000,     0.000,     0.000,   -10.400,   1,1, 0
88079,'1 ',1,  19,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
88080,'1 ',1,  19,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
88081,'1 ',1,  19,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
88082,'1 ',1,  19,   1,     7.310,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
88083,'1 ',1,  19,   1,    10.230,     0.000,     0.000,     0.000,     0.000,    -5.700,   1,1, 0
88084,'1 ',1,  19,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
88085,'1 ',1,  19,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
88086,'1 ',1,  19,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
88087,'1 ',1,  19,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
88088,'1 ',1,  19,   1,    12.030,     0.000,     0.000,     0.000,     0.000,    -7.310,   1,1, 0
88089,'1 ',1,  19,   1,     7.950,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
88090,'1 ',1,  19,   1,     9.140,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
88091,'1 ',1,  19,   1,    10.800,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
88092,'1 ',1,  19,   1,    10.510,     0.000,     0.000,     0.000,     0.000,    -6.210,   1,1, 0
88095,'1 ',1,  19,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
88097,'1 ',1,  19,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
88098,'1 ',1,  19,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
88099,'1 ',1,  19,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
88100,'1 ',1,  19,   1,    10.220,     0.000,     0.000,     0.000,     0.000,    -6.580,   1,1, 0
88101,'1 ',1,  19,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
88102,'1 ',1,  19,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
88103,'1 ',1,  19,   1,     7.640,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
88104,'1 ',1,  19,   1,     9.580,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,1, 0
88105,'1 ',1,  19,   1,    23.570,     0.000,     0.000,     0.000,     0.000,    -9.620,   1,1, 0
88106,'1 ',1,  19,   1,    10.120,     0.000,     0.000,     0.000,     0.000,    -5.270,   1,1, 0
88107,'1 ',1,  19,   1,    16.120,     0.000,     0.000,     0.000,     0.000,    -8.580,   1,1, 0
88108,'1 ',1,  19,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
88109,'1 ',1,  19,   1,     7.900,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
88110,'1 ',1,  19,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
88111,'1 ',1,  19,   1,    16.020,     0.000,     0.000,     0.000,     0.000,    -8.580,   1,1, 0
88112,'1 ',1,  19,   1,    12.970,     0.000,     0.000,     0.000,     0.000,    -6.910,   1,1, 0
88113,'1 ',1,  19,   1,    18.840,     0.000,     0.000,     0.000,     0.000,    -7.730,   1,1, 0
88114,'1 ',1,  19,   1,    30.990,     0.000,     0.000,     0.000,     0.000,   -16.160,   1,1, 0
88115,'1 ',1,  19,   1,    10.420,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,1, 0
88116,'1 ',1,  19,   1,     7.790,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
88117,'1 ',1,  19,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
88118,'1 ',1,  19,   1,    12.230,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
88119,'1 ',1,  19,   1,    31.900,     0.000,     0.000,     0.000,     0.000,    -7.970,   1,1, 0
88120,'1 ',1,  19,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
88122,'1 ',1,  19,   1,    29.060,     0.000,     0.000,     0.000,     0.000,   -18.990,   1,1, 0
88124,'1 ',1,  19,   1,     7.940,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
88125,'1 ',1,  19,   1,     9.340,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,1, 0
88126,'1 ',1,  19,   1,    11.890,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
88127,'1 ',1,  19,   1,    25.480,     0.000,     0.000,     0.000,     0.000,   -13.680,   1,1, 0
88128,'1 ',1,  19,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
88129,'1 ',1,  19,   1,     9.250,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
88130,'1 ',1,  19,   1,    33.530,     0.000,     0.000,     0.000,     0.000,   -17.190,   1,1, 0
88131,'1 ',1,  19,   1,    12.330,     0.000,     0.000,     0.000,     0.000,    -6.730,   1,1, 0
88132,'1 ',1,  19,   1,     7.360,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
88133,'1 ',1,  19,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
88134,'1 ',1,  19,   1,    21.110,     0.000,     0.000,     0.000,     0.000,   -12.080,   1,1, 0
88135,'1 ',1,  19,   1,     8.350,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
88136,'1 ',1,  19,   1,    25.130,     0.000,     0.000,     0.000,     0.000,   -13.610,   1,1, 0
88137,'1 ',1,  19,   1,     9.070,     0.000,     0.000,     0.000,     0.000,    -5.900,   1,1, 0
88138,'1 ',1,  19,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
88139,'1 ',1,  19,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
88140,'1 ',1,  19,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
88141,'1 ',1,  19,   1,    14.570,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
88142,'1 ',1,  19,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
88143,'1 ',1,  19,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
88144,'1 ',1,  19,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
88145,'1 ',1,  19,   1,     6.330,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
88146,'1 ',1,  19,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
88147,'1 ',1,  19,   1,    16.730,     0.000,     0.000,     0.000,     0.000,    -8.550,   1,1, 0
88148,'1 ',1,  19,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
88149,'1 ',1,  19,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
88150,'1 ',1,  19,   1,     8.150,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
88151,'1 ',1,  19,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
88152,'1 ',1,  19,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
88154,'1 ',1,  19,   1,    23.370,     0.000,     0.000,     0.000,     0.000,   -11.680,   1,1, 0
88155,'1 ',1,  19,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
88156,'1 ',1,  19,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
88157,'1 ',1,  19,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
88158,'1 ',1,  19,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
88159,'1 ',1,  19,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
88160,'1 ',1,  19,   1,     9.000,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
88162,'1 ',1,  19,   1,    23.150,     0.000,     0.000,     0.000,     0.000,   -11.670,   1,1, 0
88163,'1 ',1,  19,   1,     8.220,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
88164,'1 ',1,  19,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
88165,'1 ',1,  19,   1,    15.390,     0.000,     0.000,     0.000,     0.000,    -6.380,   1,1, 0
88166,'1 ',1,  19,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
88167,'1 ',1,  19,   1,     9.680,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,1, 0
88168,'1 ',1,  19,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
88169,'1 ',1,  19,   1,     7.900,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
88170,'1 ',1,  19,   1,    24.320,     0.000,     0.000,     0.000,     0.000,   -14.800,   1,1, 0
88171,'1 ',1,  19,   1,     4.590,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
88172,'1 ',1,  19,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
88173,'1 ',1,  19,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
88174,'1 ',1,  19,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
88175,'1 ',1,  19,   1,    21.500,     0.000,     0.000,     0.000,     0.000,   -11.370,   1,1, 0
88176,'1 ',1,  19,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
88177,'1 ',1,  19,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
88178,'1 ',1,  19,   1,    25.540,     0.000,     0.000,     0.000,     0.000,   -15.870,   1,1, 0
88179,'1 ',1,  19,   1,    14.090,     0.000,     0.000,     0.000,     0.000,    -7.330,   1,1, 0
88180,'1 ',1,  19,   1,    16.140,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,1, 0
88181,'1 ',1,  19,   1,    14.760,     0.000,     0.000,     0.000,     0.000,    -9.680,   1,1, 0
88182,'1 ',1,  19,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
88183,'1 ',1,  19,   1,     8.230,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
88184,'1 ',1,  19,   1,    14.800,     0.000,     0.000,     0.000,     0.000,    -7.760,   1,1, 0
88185,'1 ',1,  19,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
88186,'1 ',1,  19,   1,     8.520,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
88187,'1 ',1,  19,   1,    34.860,     0.000,     0.000,     0.000,     0.000,   -11.780,   1,1, 0
88189,'1 ',1,  19,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
88190,'1 ',1,  19,   1,    10.520,     0.000,     0.000,     0.000,     0.000,    -5.960,   1,1, 0
88191,'1 ',1,  19,   1,     9.060,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
88192,'1 ',1,  19,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
88193,'1 ',1,  19,   1,    20.440,     0.000,     0.000,     0.000,     0.000,   -14.640,   1,1, 0
88194,'1 ',1,  19,   1,    11.910,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,1, 0
88195,'1 ',1,  19,   1,    14.570,     0.000,     0.000,     0.000,     0.000,    -5.380,   1,1, 0
88196,'1 ',1,  19,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
88198,'1 ',1,  19,   1,    19.360,     0.000,     0.000,     0.000,     0.000,   -10.710,   1,1, 0
88199,'1 ',1,  19,   1,    12.220,     0.000,     0.000,     0.000,     0.000,    -7.820,   1,1, 0
88200,'1 ',1,  19,   1,    20.410,     0.000,     0.000,     0.000,     0.000,   -10.620,   1,1, 0
88201,'1 ',1,  19,   1,     7.770,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
88202,'1 ',1,  19,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
88203,'1 ',1,  19,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
88204,'1 ',1,  19,   1,     8.830,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
88205,'1 ',1,  19,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
88206,'1 ',1,  19,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
88207,'1 ',1,  19,   1,    10.410,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
88208,'1 ',1,  19,   1,    14.860,     0.000,     0.000,     0.000,     0.000,    -7.760,   1,1, 0
88209,'1 ',1,  19,   1,    25.870,     0.000,     0.000,     0.000,     0.000,   -12.060,   1,1, 0
88210,'1 ',1,  19,   1,    16.610,     0.000,     0.000,     0.000,     0.000,    -6.220,   1,1, 0
88211,'1 ',1,  19,   1,    13.350,     0.000,     0.000,     0.000,     0.000,    -7.910,   1,1, 0
88212,'1 ',1,  19,   1,    10.870,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
88213,'1 ',1,  19,   1,    13.640,     0.000,     0.000,     0.000,     0.000,    -4.900,   1,1, 0
88214,'1 ',1,  19,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
88215,'1 ',1,  19,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
88217,'1 ',1,  19,   1,    11.280,     0.000,     0.000,     0.000,     0.000,    -5.650,   1,1, 0
88219,'1 ',1,  19,   1,    14.560,     0.000,     0.000,     0.000,     0.000,    -6.740,   1,1, 0
88220,'1 ',1,  19,   1,    13.190,     0.000,     0.000,     0.000,     0.000,    -7.750,   1,1, 0
88221,'1 ',1,  19,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
88222,'1 ',1,  19,   1,    14.430,     0.000,     0.000,     0.000,     0.000,    -9.590,   1,1, 0
88224,'1 ',1,  19,   1,    17.110,     0.000,     0.000,     0.000,     0.000,    -8.860,   1,1, 0
88225,'1 ',1,  19,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
88226,'1 ',1,  19,   1,    16.910,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
88227,'1 ',1,  19,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
88228,'1 ',1,  19,   1,    19.630,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
88229,'1 ',1,  19,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
88230,'1 ',1,  19,   1,    15.940,     0.000,     0.000,     0.000,     0.000,    -8.060,   1,1, 0
88231,'1 ',1,  19,   1,    10.370,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
88232,'1 ',1,  19,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
88233,'1 ',1,  19,   1,    15.200,     0.000,     0.000,     0.000,     0.000,    -8.760,   1,1, 0
88234,'1 ',1,  19,   1,    21.170,     0.000,     0.000,     0.000,     0.000,   -10.210,   1,1, 0
88235,'1 ',1,  19,   1,    11.650,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
88237,'1 ',1,  19,   1,    20.320,     0.000,     0.000,     0.000,     0.000,    -9.740,   1,1, 0
88238,'1 ',1,  19,   1,    13.080,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
88239,'1 ',1,  19,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
88240,'1 ',1,  19,   1,     7.080,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
88241,'1 ',1,  19,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
88242,'1 ',1,  19,   1,    15.140,     0.000,     0.000,     0.000,     0.000,    -8.100,   1,1, 0
88243,'1 ',1,  19,   1,     8.870,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
88244,'1 ',1,  19,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
88245,'1 ',1,  19,   1,    10.530,     0.000,     0.000,     0.000,     0.000,    -6.790,   1,1, 0
88246,'1 ',1,  19,   1,    20.970,     0.000,     0.000,     0.000,     0.000,   -10.810,   1,1, 0
88247,'1 ',1,  19,   1,    15.690,     0.000,     0.000,     0.000,     0.000,    -8.370,   1,1, 0
88248,'1 ',1,  19,   1,    10.970,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,1, 0
88250,'1 ',1,  19,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
88251,'1 ',1,  19,   1,     9.340,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
88252,'1 ',1,  19,   1,    41.010,     0.000,     0.000,     0.000,     0.000,   -14.550,   1,1, 0
88253,'1 ',1,  19,   1,    10.230,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
88254,'1 ',1,  19,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
88255,'1 ',1,  19,   1,    29.100,     0.000,     0.000,     0.000,     0.000,   -17.130,   1,1, 0
88256,'1 ',1,  19,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
88257,'1 ',1,  19,   1,    10.510,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,1, 0
88258,'1 ',1,  19,   1,    15.480,     0.000,     0.000,     0.000,     0.000,    -7.950,   1,1, 0
88259,'1 ',1,  19,   1,    15.280,     0.000,     0.000,     0.000,     0.000,    -9.620,   1,1, 0
88260,'1 ',1,  19,   1,     8.290,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
88261,'1 ',1,  19,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
88262,'1 ',1,  19,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
88263,'1 ',1,  19,   1,    11.030,     0.000,     0.000,     0.000,     0.000,    -7.570,   1,1, 0
88264,'1 ',1,  19,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
88265,'1 ',1,  19,   1,    11.150,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
88266,'1 ',1,  19,   1,    10.130,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
88267,'1 ',1,  19,   1,    22.460,     0.000,     0.000,     0.000,     0.000,   -12.130,   1,1, 0
88268,'1 ',1,  19,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
88269,'1 ',1,  33,   1,    48.630,     0.000,     0.000,     0.000,     0.000,   -13.530,   1,1, 0
88270,'1 ',1,  33,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
88271,'1 ',1,  33,   1,    12.580,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
88272,'1 ',1,  33,   1,    32.990,     0.000,     0.000,     0.000,     0.000,    -7.820,   1,1, 0
88274,'1 ',1,  33,   1,   139.020,     0.000,     0.000,     0.000,     0.000,   -42.730,   1,1, 0
88276,'1 ',1,  33,   1,    30.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88277,'1 ',1,  33,   1,    18.170,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88278,'1 ',1,  33,   1,    25.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88279,'1 ',1,  33,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
88280,'1 ',1,  33,   1,    22.530,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,1, 0
88281,'1 ',1,  33,   1,    15.180,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,1, 0
88282,'1 ',1,  33,   1,    13.180,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
88283,'1 ',1,  33,   1,    27.320,     0.000,     0.000,     0.000,     0.000,    -8.410,   1,1, 0
88284,'1 ',1,  33,   1,    69.200,     0.000,     0.000,     0.000,     0.000,   -21.220,   1,1, 0
88286,'1 ',1,  33,   1,    35.290,     0.000,     0.000,     0.000,     0.000,    -8.820,   1,1, 0
88287,'1 ',1,  33,   1,    42.820,     0.000,     0.000,     0.000,     0.000,   -10.900,   1,1, 0
88288,'1 ',1,  33,   1,    15.760,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
88289,'1 ',1,  33,   1,     7.370,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
88290,'1 ',1,  33,   1,    22.550,     0.000,     0.000,     0.000,     0.000,    -6.780,   1,1, 0
88291,'1 ',1,  33,   1,    19.220,     0.000,     0.000,     0.000,     0.000,    -7.080,   1,1, 0
88292,'1 ',1,  33,   1,    14.490,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88293,'1 ',1,  33,   1,    33.310,     0.000,     0.000,     0.000,     0.000,   -10.770,   1,1, 0
88295,'1 ',1,  33,   1,    52.940,     0.000,     0.000,     0.000,     0.000,   -15.450,   1,1, 0
88296,'1 ',1,  33,   1,    19.640,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
88297,'1 ',1,  33,   1,    16.840,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
88298,'1 ',1,  33,   1,    17.890,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
88299,'1 ',1,  33,   1,    32.820,     0.000,     0.000,     0.000,     0.000,   -11.830,   1,1, 0
88300,'1 ',1,  33,   1,    11.250,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
88301,'1 ',1,  33,   1,     8.930,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
88302,'1 ',1,  33,   1,    22.110,     0.000,     0.000,     0.000,     0.000,    -5.530,   1,1, 0
88303,'1 ',1,  33,   1,    15.910,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
88305,'1 ',1,  33,   1,     9.840,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
88306,'1 ',1,  33,   1,    12.820,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88308,'1 ',1,  33,   1,    39.860,     0.000,     0.000,     0.000,     0.000,    -9.650,   1,1, 0
88309,'1 ',1,  33,   1,    21.690,     0.000,     0.000,     0.000,     0.000,    -6.000,   1,1, 0
88310,'1 ',1,  33,   1,    33.850,     0.000,     0.000,     0.000,     0.000,   -10.820,   1,1, 0
88312,'1 ',1,  33,   1,    60.890,     0.000,     0.000,     0.000,     0.000,   -21.300,   1,1, 0
88313,'1 ',1,  33,   1,    15.350,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
88314,'1 ',1,  33,   1,    50.740,     0.000,     0.000,     0.000,     0.000,   -14.330,   1,1, 0
88315,'1 ',1,  33,   1,    24.150,     0.000,     0.000,     0.000,     0.000,    -6.040,   1,1, 0
88316,'1 ',1,  33,   1,    21.930,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88317,'1 ',1,  33,   1,    92.850,     0.000,     0.000,     0.000,     0.000,   -31.110,   1,1, 0
88320,'1 ',1,  33,   1,    31.710,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88321,'1 ',1,  33,   1,    20.300,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88322,'1 ',1,  33,   1,    12.650,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88323,'1 ',1,  33,   1,    27.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88324,'1 ',1,  33,   1,     9.080,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88326,'1 ',1,  33,   1,    39.790,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88327,'1 ',1,  33,   1,    59.210,     0.000,     0.000,     0.000,     0.000,   -22.370,   1,1, 0
88329,'1 ',1,  33,   1,    86.730,     0.000,     0.000,     0.000,     0.000,   -24.580,   1,1, 0
88331,'1 ',1,  33,   1,   208.210,     0.000,     0.000,     0.000,     0.000,   -58.230,   1,1, 0
88333,'1 ',1,  33,   1,    14.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88334,'1 ',1,  33,   1,    23.670,     0.000,     0.000,     0.000,     0.000,    -6.730,   1,1, 0
88335,'1 ',1,  33,   1,    27.230,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88337,'1 ',1,  33,   1,    18.040,     0.000,     0.000,     0.000,     0.000,    -6.210,   1,1, 0
88338,'1 ',1,  33,   1,    37.280,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88339,'1 ',1,  33,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
88340,'1 ',1,  33,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
88341,'1 ',1,  33,   1,    22.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88342,'1 ',1,  33,   1,    33.980,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88343,'1 ',1,  33,   1,    19.920,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88344,'1 ',1,  33,   1,    18.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88345,'1 ',1,  33,   1,    16.590,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88346,'1 ',1,  33,   1,    29.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88348,'1 ',1,  33,   1,    76.380,     0.000,     0.000,     0.000,     0.000,   -24.110,   1,1, 0
88350,'1 ',1,  33,   1,    29.930,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88351,'1 ',1,  33,   1,    17.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88352,'1 ',1,  33,   1,    27.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88353,'1 ',1,  33,   1,    41.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88354,'1 ',1,  33,   1,    15.630,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
88355,'1 ',1,  33,   1,    96.360,     0.000,     0.000,     0.000,     0.000,   -25.920,   1,1, 0
88357,'1 ',1,  33,   1,    46.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88358,'1 ',1,  33,   1,    43.920,     0.000,     0.000,     0.000,     0.000,   -15.780,   1,1, 0
88359,'1 ',1,  33,   1,    82.930,     0.000,     0.000,     0.000,     0.000,   -29.090,   1,1, 0
88361,'1 ',1,  33,   1,    10.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88362,'1 ',1,  33,   1,    14.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88363,'1 ',1,  33,   1,    20.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88364,'1 ',1,  33,   1,    48.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88366,'1 ',1,  33,   1,    50.630,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88367,'1 ',1,  33,   1,    12.440,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88368,'1 ',1,  33,   1,    38.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88369,'1 ',1,  33,   1,    39.370,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88370,'1 ',1,  33,   1,    14.230,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88371,'1 ',1,  33,   1,     6.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88372,'1 ',1,  33,   1,    21.360,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88373,'1 ',1,  33,   1,    14.060,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88374,'1 ',1,  33,   1,     5.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88375,'1 ',1,  33,   1,    10.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88376,'1 ',1,  33,   1,    31.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88377,'1 ',1,  33,   1,    15.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88378,'1 ',1,  33,   1,    27.850,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88379,'1 ',1,  33,   1,    22.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88380,'1 ',1,  33,   1,    16.710,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88381,'1 ',1,  33,   1,   114.850,     0.000,     0.000,     0.000,     0.000,   -34.680,   1,1, 0
88383,'1 ',1,  33,   1,    73.400,     0.000,     0.000,     0.000,     0.000,   -23.620,   1,1, 0
88385,'1 ',1,  33,   1,   167.280,     0.000,     0.000,     0.000,     0.000,   -56.750,   1,1, 0
88386,'1 ',1,  33,   1,    79.330,     0.000,     0.000,     0.000,     0.000,   -23.970,   1,1, 0
88388,'1 ',1,  33,   1,    38.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88389,'1 ',1,  33,   1,    22.200,     0.000,     0.000,     0.000,     0.000,    -7.650,   1,1, 0
88390,'1 ',1,  33,   1,    23.310,     0.000,     0.000,     0.000,     0.000,    -8.120,   1,1, 0
88392,'1 ',1,  33,   1,    37.370,     0.000,     0.000,     0.000,     0.000,   -10.770,   1,1, 0
88393,'1 ',1,  33,   1,     7.900,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
88394,'1 ',1,  33,   1,    27.200,     0.000,     0.000,     0.000,     0.000,    -7.390,   1,1, 0
88395,'1 ',1,  33,   1,    29.880,     0.000,     0.000,     0.000,     0.000,   -10.230,   1,1, 0
88397,'1 ',1,  33,   1,    38.560,     0.000,     0.000,     0.000,     0.000,   -11.270,   1,1, 0
88399,'1 ',1,  33,   1,    45.350,     0.000,     0.000,     0.000,     0.000,   -15.500,   1,1, 0
88400,'1 ',1,  33,   1,     8.940,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
88401,'1 ',1,  33,   1,    15.400,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
88402,'1 ',1,  33,   1,    25.200,     0.000,     0.000,     0.000,     0.000,    -6.870,   1,1, 0
88403,'1 ',1,  33,   1,    13.450,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
88404,'1 ',1,  33,   1,    21.480,     0.000,     0.000,     0.000,     0.000,    -5.850,   1,1, 0
88405,'1 ',1,  33,   1,     9.940,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
88406,'1 ',1,  33,   1,    10.760,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
88407,'1 ',1,  33,   1,    42.000,     0.000,     0.000,     0.000,     0.000,    -9.330,   1,1, 0
88408,'1 ',1,  33,   1,    23.050,     0.000,     0.000,     0.000,     0.000,    -6.870,   1,1, 0
88409,'1 ',1,  33,   1,    32.910,     0.000,     0.000,     0.000,     0.000,    -7.020,   1,1, 0
88410,'1 ',1,  33,   1,     6.930,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
88411,'1 ',1,  33,   1,    12.660,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
88412,'1 ',1,  33,   1,    63.980,     0.000,     0.000,     0.000,     0.000,   -17.720,   1,1, 0
88414,'1 ',1,  33,   1,    24.610,     0.000,     0.000,     0.000,     0.000,    -7.810,   1,1, 0
88415,'1 ',1,  33,   1,    21.810,     0.000,     0.000,     0.000,     0.000,    -6.850,   1,1, 0
88416,'1 ',1,  33,   1,    24.090,     0.000,     0.000,     0.000,     0.000,    -8.370,   1,1, 0
88417,'1 ',1,  33,   1,    25.100,     0.000,     0.000,     0.000,     0.000,    -6.740,   1,1, 0
88418,'1 ',1,  33,   1,     9.700,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
88419,'1 ',1,  33,   1,    18.420,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
88420,'1 ',1,  33,   1,    41.430,     0.000,     0.000,     0.000,     0.000,   -10.360,   1,1, 0
88421,'1 ',1,  33,   1,    31.910,     0.000,     0.000,     0.000,     0.000,    -7.980,   1,1, 0
88422,'1 ',1,  33,   1,    73.650,     0.000,     0.000,     0.000,     0.000,   -21.980,   1,1, 0
88424,'1 ',1,  33,   1,    13.270,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
88425,'1 ',1,  33,   1,    41.830,     0.000,     0.000,     0.000,     0.000,   -12.550,   1,1, 0
88426,'1 ',1,  33,   1,    33.680,     0.000,     0.000,     0.000,     0.000,   -10.430,   1,1, 0
88428,'1 ',1,  33,   1,    17.590,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
88429,'1 ',1,  33,   1,    25.580,     0.000,     0.000,     0.000,     0.000,    -9.190,   1,1, 0
88430,'1 ',1,  33,   1,    43.160,     0.000,     0.000,     0.000,     0.000,   -13.960,   1,1, 0
88431,'1 ',1,  33,   1,    79.920,     0.000,     0.000,     0.000,     0.000,   -26.620,   1,1, 0
88432,'1 ',1,  33,   1,    42.060,     0.000,     0.000,     0.000,     0.000,   -11.830,   1,1, 0
88433,'1 ',1,  33,   1,    29.000,     0.000,     0.000,     0.000,     0.000,    -9.770,   1,1, 0
88434,'1 ',1,  33,   1,    29.530,     0.000,     0.000,     0.000,     0.000,   -10.800,   1,1, 0
88435,'1 ',1,  33,   1,    10.070,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
88436,'1 ',1,  33,   1,    22.030,     0.000,     0.000,     0.000,     0.000,    -7.400,   1,1, 0
88437,'1 ',1,  33,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
88438,'1 ',1,  33,   1,    19.620,     0.000,     0.000,     0.000,     0.000,    -6.140,   1,1, 0
88440,'1 ',1,  33,   1,    18.210,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,1, 0
88441,'1 ',1,  33,   1,    13.120,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
88442,'1 ',1,  33,   1,    10.130,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
88443,'1 ',1,  33,   1,    12.960,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
88444,'1 ',1,  33,   1,    35.030,     0.000,     0.000,     0.000,     0.000,    -8.910,   1,1, 0
88445,'1 ',1,  33,   1,    15.000,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
88446,'1 ',1,  33,   1,    11.650,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
88447,'1 ',1,  33,   1,    76.890,     0.000,     0.000,     0.000,     0.000,   -22.360,   1,1, 0
88449,'1 ',1,  33,   1,    34.400,     0.000,     0.000,     0.000,     0.000,    -8.490,   1,1, 0
88450,'1 ',1,  33,   1,    20.080,     0.000,     0.000,     0.000,     0.000,    -6.530,   1,1, 0
88451,'1 ',1,  33,   1,    15.580,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
88452,'1 ',1,  33,   1,    81.500,     0.000,     0.000,     0.000,     0.000,   -24.470,   1,1, 0
88453,'1 ',1,  33,   1,    21.530,     0.000,     0.000,     0.000,     0.000,    -6.970,   1,1, 0
88455,'1 ',1,  33,   1,   196.070,     0.000,     0.000,     0.000,     0.000,   -49.650,   1,1, 0
88456,'1 ',1,  33,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
88457,'1 ',1,  33,   1,    32.590,     0.000,     0.000,     0.000,     0.000,    -8.150,   1,1, 0
88458,'1 ',1,  33,   1,    14.980,     0.000,     0.000,     0.000,     0.000,    -5.900,   1,1, 0
88459,'1 ',1,  33,   1,    27.870,     0.000,     0.000,     0.000,     0.000,    -9.060,   1,1, 0
88460,'1 ',1,  33,   1,    39.560,     0.000,     0.000,     0.000,     0.000,   -10.090,   1,1, 0
88461,'1 ',1,  33,   1,    37.770,     0.000,     0.000,     0.000,     0.000,   -12.100,   1,1, 0
88462,'1 ',1,  33,   1,    18.650,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
88464,'1 ',1,  33,   1,    13.700,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
88465,'1 ',1,  33,   1,    45.120,     0.000,     0.000,     0.000,     0.000,   -11.280,   1,1, 0
88466,'1 ',1,  33,   1,    19.180,     0.000,     0.000,     0.000,     0.000,    -6.920,   1,1, 0
88467,'1 ',1,  33,   1,    22.840,     0.000,     0.000,     0.000,     0.000,    -7.400,   1,1, 0
88469,'1 ',1,  33,   1,    42.060,     0.000,     0.000,     0.000,     0.000,   -14.380,   1,1, 0
88470,'1 ',1,  33,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
88471,'1 ',1,  33,   1,    26.730,     0.000,     0.000,     0.000,     0.000,   -10.650,   1,1, 0
88473,'1 ',1,  33,   1,    48.770,     0.000,     0.000,     0.000,     0.000,   -13.670,   1,1, 0
88474,'1 ',1,  33,   1,     8.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88475,'1 ',1,  33,   1,    12.130,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88476,'1 ',1,  33,   1,    34.370,     0.000,     0.000,     0.000,     0.000,    -8.590,   1,1, 0
88477,'1 ',1,  33,   1,    26.730,     0.000,     0.000,     0.000,     0.000,    -7.890,   1,1, 0
88478,'1 ',1,  33,   1,     9.110,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
88479,'1 ',1,  33,   1,     8.610,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
88480,'1 ',1,  33,   1,    13.960,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
88482,'1 ',1,  33,   1,   122.900,     0.000,     0.000,     0.000,     0.000,   -33.490,   1,1, 0
88484,'1 ',1,  33,   1,    18.310,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,1, 0
88485,'1 ',1,  33,   1,    17.260,     0.000,     0.000,     0.000,     0.000,    -6.720,   1,1, 0
88486,'1 ',1,  33,   1,    25.450,     0.000,     0.000,     0.000,     0.000,    -8.220,   1,1, 0
88488,'1 ',1,  33,   1,    12.550,     0.000,     0.000,     0.000,     0.000,    -4.980,   1,1, 0
88489,'1 ',1,  33,   1,    11.450,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
88490,'1 ',1,  33,   1,    20.500,     0.000,     0.000,     0.000,     0.000,    -8.020,   1,1, 0
88491,'1 ',1,  33,   1,     9.270,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
88492,'1 ',1,  33,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
88493,'1 ',1,  33,   1,    11.860,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
88494,'1 ',1,  33,   1,    30.580,     0.000,     0.000,     0.000,     0.000,   -10.580,   1,1, 0
88495,'1 ',1,  33,   1,    10.250,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
88496,'1 ',1,  33,   1,    37.970,     0.000,     0.000,     0.000,     0.000,    -9.890,   1,1, 0
88497,'1 ',1,  33,   1,    10.940,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
88498,'1 ',1,  33,   1,    22.900,     0.000,     0.000,     0.000,     0.000,    -8.210,   1,1, 0
88499,'1 ',1,  33,   1,    16.610,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,1, 0
88500,'1 ',1,  33,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
88501,'1 ',1,  33,   1,    13.570,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
88502,'1 ',1,  33,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
88503,'1 ',1,  33,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
88504,'1 ',1,  33,   1,    15.960,     0.000,     0.000,     0.000,     0.000,    -6.160,   1,1, 0
88505,'1 ',1,  33,   1,    22.030,     0.000,     0.000,     0.000,     0.000,    -7.230,   1,1, 0
88507,'1 ',1,  33,   1,    29.250,     0.000,     0.000,     0.000,     0.000,    -8.840,   1,1, 0
88508,'1 ',1,  33,   1,    15.650,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
88509,'1 ',1,  33,   1,    17.390,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
88510,'1 ',1,  33,   1,    41.710,     0.000,     0.000,     0.000,     0.000,   -13.830,   1,1, 0
88511,'1 ',1,  33,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
88512,'1 ',1,  33,   1,    11.060,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
88513,'1 ',1,  33,   1,    21.340,     0.000,     0.000,     0.000,     0.000,    -7.930,   1,1, 0
88514,'1 ',1,  33,   1,    37.200,     0.000,     0.000,     0.000,     0.000,    -9.600,   1,1, 0
88515,'1 ',1,  33,   1,     8.680,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
88516,'1 ',1,  33,   1,    12.000,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
88517,'1 ',1,  33,   1,    25.230,     0.000,     0.000,     0.000,     0.000,    -6.310,   1,1, 0
88518,'1 ',1,  33,   1,    31.410,     0.000,     0.000,     0.000,     0.000,    -7.850,   1,1, 0
88519,'1 ',1,  33,   1,    25.840,     0.000,     0.000,     0.000,     0.000,    -6.460,   1,1, 0
88520,'1 ',1,  33,   1,     9.880,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
88521,'1 ',1,  33,   1,    10.220,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
88522,'1 ',1,  33,   1,    38.020,     0.000,     0.000,     0.000,     0.000,   -10.420,   1,1, 0
88523,'1 ',1,  33,   1,    22.840,     0.000,     0.000,     0.000,     0.000,    -7.380,   1,1, 0
88524,'1 ',1,  33,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
88525,'1 ',1,  33,   1,    26.110,     0.000,     0.000,     0.000,     0.000,    -6.580,   1,1, 0
88526,'1 ',1,  33,   1,    24.120,     0.000,     0.000,     0.000,     0.000,    -6.210,   1,1, 0
88527,'1 ',1,  33,   1,    24.360,     0.000,     0.000,     0.000,     0.000,    -7.850,   1,1, 0
88528,'1 ',1,  33,   1,     8.830,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
88529,'1 ',1,  33,   1,    23.210,     0.000,     0.000,     0.000,     0.000,    -7.000,   1,1, 0
88530,'1 ',1,  33,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
88531,'1 ',1,  33,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
88532,'1 ',1,  33,   1,    33.700,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88533,'1 ',1,  33,   1,    27.700,     0.000,     0.000,     0.000,     0.000,    -8.060,   1,1, 0
88534,'1 ',1,  33,   1,    21.570,     0.000,     0.000,     0.000,     0.000,    -7.620,   1,1, 0
88535,'1 ',1,  33,   1,    17.070,     0.000,     0.000,     0.000,     0.000,    -5.420,   1,1, 0
88536,'1 ',1,  33,   1,    20.460,     0.000,     0.000,     0.000,     0.000,    -7.050,   1,1, 0
88537,'1 ',1,  33,   1,    50.140,     0.000,     0.000,     0.000,     0.000,   -15.270,   1,1, 0
88538,'1 ',1,  33,   1,    24.120,     0.000,     0.000,     0.000,     0.000,    -7.440,   1,1, 0
88539,'1 ',1,  33,   1,     9.500,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
88542,'1 ',1,  33,   1,    23.560,     0.000,     0.000,     0.000,     0.000,    -6.410,   1,1, 0
88544,'1 ',1,  33,   1,    15.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88545,'1 ',1,  33,   1,    28.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88547,'1 ',1,  33,   1,    26.420,     0.000,     0.000,     0.000,     0.000,    -9.590,   1,1, 0
88548,'1 ',1,  33,   1,    29.130,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88549,'1 ',1,  33,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
88550,'1 ',1,  33,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
88552,'1 ',1,  33,   1,    27.160,     0.000,     0.000,     0.000,     0.000,    -7.030,   1,1, 0
88554,'1 ',1,  33,   1,    16.590,     0.000,     0.000,     0.000,     0.000,    -6.110,   1,1, 0
88555,'1 ',1,  33,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
88556,'1 ',1,  33,   1,     8.870,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
88558,'1 ',1,  33,   1,    44.230,     0.000,     0.000,     0.000,     0.000,   -17.420,   1,1, 0
88560,'1 ',1,  33,   1,    23.770,     0.000,     0.000,     0.000,     0.000,    -8.030,   1,1, 0
88562,'1 ',1,  33,   1,    42.990,     0.000,     0.000,     0.000,     0.000,   -11.910,   1,1, 0
88564,'1 ',1,  33,   1,    22.420,     0.000,     0.000,     0.000,     0.000,    -7.080,   1,1, 0
88565,'1 ',1,  33,   1,    13.840,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,1, 0
88566,'1 ',1,  33,   1,    18.850,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
88567,'1 ',1,  33,   1,     8.690,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
88568,'1 ',1,  33,   1,    17.630,     0.000,     0.000,     0.000,     0.000,    -5.770,   1,1, 0
88569,'1 ',1,  33,   1,    32.840,     0.000,     0.000,     0.000,     0.000,    -9.400,   1,1, 0
88570,'1 ',1,  33,   1,    16.770,     0.000,     0.000,     0.000,     0.000,    -5.270,   1,1, 0
88572,'1 ',1,  33,   1,    19.040,     0.000,     0.000,     0.000,     0.000,    -6.600,   1,1, 0
88573,'1 ',1,  33,   1,    14.120,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
88574,'1 ',1,  33,   1,    36.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88575,'1 ',1,  33,   1,    15.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88576,'1 ',1,  33,   1,    41.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88577,'1 ',1,  33,   1,    12.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88578,'1 ',1,  33,   1,    50.840,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88579,'1 ',1,  33,   1,    53.480,     0.000,     0.000,     0.000,     0.000,   -12.140,   1,1, 0
88580,'1 ',1,  33,   1,    46.980,     0.000,     0.000,     0.000,     0.000,   -14.360,   1,1, 0
88582,'1 ',1,  33,   1,    12.980,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
88583,'1 ',1,  33,   1,    52.350,     0.000,     0.000,     0.000,     0.000,   -16.340,   1,1, 0
88584,'1 ',1,  33,   1,    16.720,     0.000,     0.000,     0.000,     0.000,    -6.660,   1,1, 0
88586,'1 ',1,  33,   1,   253.120,     0.000,     0.000,     0.000,     0.000,   -95.920,   1,1, 0
88587,'1 ',1,  33,   1,    14.360,     0.000,     0.000,     0.000,     0.000,    -5.690,   1,1, 0
88588,'1 ',1,  33,   1,    20.410,     0.000,     0.000,     0.000,     0.000,    -7.610,   1,1, 0
88590,'1 ',1,  33,   1,    35.560,     0.000,     0.000,     0.000,     0.000,   -10.890,   1,1, 0
88591,'1 ',1,  33,   1,    20.020,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88592,'1 ',1,  33,   1,    70.840,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88594,'1 ',1,  33,   1,    16.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88595,'1 ',1,  33,   1,    16.280,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88596,'1 ',1,  33,   1,     9.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88597,'1 ',1,  33,   1,    15.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88598,'1 ',1,  33,   1,    11.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88599,'1 ',1,  33,   1,    22.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88600,'1 ',1,  33,   1,    28.710,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88601,'1 ',1,  33,   1,    12.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88602,'1 ',1,  33,   1,    21.920,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88604,'1 ',1,  33,   1,    18.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88605,'1 ',1,  33,   1,    43.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88606,'1 ',1,  33,   1,    26.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88607,'1 ',1,  33,   1,    18.820,     0.000,     0.000,     0.000,     0.000,    -6.110,   1,1, 0
88608,'1 ',1,  33,   1,    30.510,     0.000,     0.000,     0.000,     0.000,    -7.720,   1,1, 0
88609,'1 ',1,  33,   1,    14.210,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
88610,'1 ',1,  33,   1,    26.410,     0.000,     0.000,     0.000,     0.000,    -8.330,   1,1, 0
88611,'1 ',1,  33,   1,    13.880,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
88612,'1 ',1,  33,   1,    24.690,     0.000,     0.000,     0.000,     0.000,    -6.910,   1,1, 0
88613,'1 ',1,  33,   1,    10.090,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
88616,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88617,'1 ',1,  33,   1,    26.010,     0.000,     0.000,     0.000,     0.000,    -6.740,   1,1, 0
88618,'1 ',1,  33,   1,    12.750,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
88619,'1 ',1,  33,   1,    31.820,     0.000,     0.000,     0.000,     0.000,    -8.730,   1,1, 0
88620,'1 ',1,  33,   1,    11.610,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
88621,'1 ',1,  33,   1,    10.970,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
88622,'1 ',1,  33,   1,     8.070,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
88623,'1 ',1,  33,   1,    13.980,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
88624,'1 ',1,  33,   1,     8.240,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
88625,'1 ',1,  33,   1,    32.820,     0.000,     0.000,     0.000,     0.000,   -11.770,   1,1, 0
88626,'1 ',1,  33,   1,    28.880,     0.000,     0.000,     0.000,     0.000,   -10.380,   1,1, 0
88627,'1 ',1,  33,   1,    35.070,     0.000,     0.000,     0.000,     0.000,   -12.150,   1,1, 0
88628,'1 ',1,  33,   1,    29.110,     0.000,     0.000,     0.000,     0.000,   -10.210,   1,1, 0
88629,'1 ',1,  33,   1,     8.370,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
88630,'1 ',1,  33,   1,    15.330,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
88631,'1 ',1,  33,   1,    13.020,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
88632,'1 ',1,  33,   1,    12.590,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
88633,'1 ',1,  33,   1,     8.480,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
88634,'1 ',1,  33,   1,    31.900,     0.000,     0.000,     0.000,     0.000,   -11.070,   1,1, 0
88636,'1 ',1,  33,   1,    31.720,     0.000,     0.000,     0.000,     0.000,   -11.480,   1,1, 0
88637,'1 ',1,  33,   1,    13.660,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
88638,'1 ',1,  33,   1,    11.800,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
88639,'1 ',1,  33,   1,    16.130,     0.000,     0.000,     0.000,     0.000,    -5.740,   1,1, 0
88640,'1 ',1,  33,   1,     9.600,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
88641,'1 ',1,  33,   1,    13.930,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
88642,'1 ',1,  33,   1,    16.790,     0.000,     0.000,     0.000,     0.000,    -5.210,   1,1, 0
88643,'1 ',1,  33,   1,    25.670,     0.000,     0.000,     0.000,     0.000,    -9.920,   1,1, 0
88644,'1 ',1,  33,   1,    15.900,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
88645,'1 ',1,  33,   1,    16.080,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
88646,'1 ',1,  33,   1,    11.960,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
88647,'1 ',1,  33,   1,    11.700,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
88648,'1 ',1,  33,   1,    16.090,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
88649,'1 ',1,  33,   1,    17.500,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,1, 0
88650,'1 ',1,  33,   1,    17.460,     0.000,     0.000,     0.000,     0.000,    -6.380,   1,1, 0
88651,'1 ',1,  33,   1,    18.470,     0.000,     0.000,     0.000,     0.000,    -6.160,   1,1, 0
88652,'1 ',1,  33,   1,    11.740,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
88654,'1 ',1,  33,   1,    19.130,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,1, 0
88655,'1 ',1,  33,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
88656,'1 ',1,  33,   1,    47.300,     0.000,     0.000,     0.000,     0.000,   -15.080,   1,1, 0
88657,'1 ',1,  33,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
88658,'1 ',1,  33,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
88659,'1 ',1,  33,   1,    73.910,     0.000,     0.000,     0.000,     0.000,   -22.790,   1,1, 0
88660,'1 ',1,  33,   1,    46.900,     0.000,     0.000,     0.000,     0.000,   -12.690,   1,1, 0
88661,'1 ',1,  33,   1,    12.520,     0.000,     0.000,     0.000,     0.000,    -4.900,   1,1, 0
88663,'1 ',1,  33,   1,    40.170,     0.000,     0.000,     0.000,     0.000,   -10.040,   1,1, 0
88664,'1 ',1,  33,   1,    13.150,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
88665,'1 ',1,  33,   1,     7.440,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
88666,'1 ',1,  33,   1,    15.480,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
88667,'1 ',1,  33,   1,    34.860,     0.000,     0.000,     0.000,     0.000,    -8.720,   1,1, 0
88668,'1 ',1,  33,   1,    10.140,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
88669,'1 ',1,  33,   1,    13.810,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
88670,'1 ',1,  33,   1,     8.140,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
88671,'1 ',1,  33,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
88672,'1 ',1,  33,   1,    20.780,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
88673,'1 ',1,  33,   1,    17.050,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
88674,'1 ',1,  33,   1,    10.800,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
88675,'1 ',1,  33,   1,     8.500,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
88676,'1 ',1,  33,   1,     9.850,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
88677,'1 ',1,  33,   1,    19.340,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
88678,'1 ',1,  33,   1,    41.200,     0.000,     0.000,     0.000,     0.000,   -10.300,   1,1, 0
88679,'1 ',1,  33,   1,    30.020,     0.000,     0.000,     0.000,     0.000,    -7.510,   1,1, 0
88680,'1 ',1,  33,   1,    12.830,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
88681,'1 ',1,  33,   1,    16.340,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
88682,'1 ',1,  33,   1,    13.010,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
88683,'1 ',1,  33,   1,    20.960,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
88684,'1 ',1,  33,   1,    14.040,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
88685,'1 ',1,  33,   1,    16.950,     0.000,     0.000,     0.000,     0.000,    -5.460,   1,1, 0
88686,'1 ',1,  33,   1,     7.670,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
88687,'1 ',1,  33,   1,    14.200,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
88688,'1 ',1,  33,   1,    15.030,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
88689,'1 ',1,  33,   1,    22.890,     0.000,     0.000,     0.000,     0.000,    -8.400,   1,1, 0
88690,'1 ',1,  33,   1,    27.410,     0.000,     0.000,     0.000,     0.000,    -9.410,   1,1, 0
88691,'1 ',1,  33,   1,    12.460,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
88692,'1 ',1,  33,   1,     7.960,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
88693,'1 ',1,  33,   1,     9.160,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
88694,'1 ',1,  33,   1,    15.800,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,1, 0
88696,'1 ',1,  33,   1,    22.900,     0.000,     0.000,     0.000,     0.000,    -7.640,   1,1, 0
88697,'1 ',1,  33,   1,    13.650,     0.000,     0.000,     0.000,     0.000,    -4.640,   1,1, 0
88698,'1 ',1,  33,   1,    10.450,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
88699,'1 ',1,  33,   1,     8.540,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
88700,'1 ',1,  33,   1,    15.720,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
88701,'1 ',1,  33,   1,    22.270,     0.000,     0.000,     0.000,     0.000,    -8.330,   1,1, 0
88702,'1 ',1,  33,   1,    15.480,     0.000,     0.000,     0.000,     0.000,    -6.220,   1,1, 0
88705,'1 ',1,  33,   1,    20.190,     0.000,     0.000,     0.000,     0.000,    -6.640,   1,1, 0
88706,'1 ',1,  33,   1,    13.470,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
88707,'1 ',1,  33,   1,    12.610,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
88709,'1 ',1,  33,   1,    80.390,     0.000,     0.000,     0.000,     0.000,   -27.560,   1,1, 0
88710,'1 ',1,  33,   1,    12.050,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
88711,'1 ',1,  33,   1,    81.600,     0.000,     0.000,     0.000,     0.000,   -28.690,   1,1, 0
88713,'1 ',1,  33,   1,   163.330,     0.000,     0.000,     0.000,     0.000,   -54.790,   1,1, 0
88715,'1 ',1,  33,   1,    19.220,     0.000,     0.000,     0.000,     0.000,    -5.710,   1,1, 0
88716,'1 ',1,  33,   1,    43.360,     0.000,     0.000,     0.000,     0.000,   -15.220,   1,1, 0
88718,'1 ',1,  33,   1,   297.840,     0.000,     0.000,     0.000,     0.000,   -93.670,   1,1, 0
88720,'1 ',1,  33,   1,    16.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88721,'1 ',1,  33,   1,    14.060,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88722,'1 ',1,  33,   1,    35.360,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88724,'1 ',1,  33,   1,    15.060,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
88726,'1 ',1,  33,   1,   347.150,     0.000,     0.000,     0.000,     0.000,   -95.910,   1,1, 0
88728,'1 ',1,  33,   1,    23.110,     0.000,     0.000,     0.000,     0.000,    -8.430,   1,1, 0
88729,'1 ',1,  33,   1,    24.470,     0.000,     0.000,     0.000,     0.000,    -9.500,   1,1, 0
88730,'1 ',1,  33,   1,     4.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88731,'1 ',1,  33,   1,    14.730,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88732,'1 ',1,  33,   1,    53.080,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88733,'1 ',1,  33,   1,    28.530,     0.000,     0.000,     0.000,     0.000,    -7.130,   1,1, 0
88734,'1 ',1,  33,   1,    23.530,     0.000,     0.000,     0.000,     0.000,    -9.050,   1,1, 0
88735,'1 ',1,  33,   1,     6.630,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88736,'1 ',1,  33,   1,    14.840,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88737,'1 ',1,  33,   1,    52.100,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88738,'1 ',1,  33,   1,     9.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88739,'1 ',1,  33,   1,    37.920,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88740,'1 ',1,  33,   1,    50.260,     0.000,     0.000,     0.000,     0.000,   -13.410,   1,1, 0
88742,'1 ',1,  33,   1,    10.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88743,'1 ',1,  33,   1,    10.980,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88744,'1 ',1,  33,   1,    46.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88745,'1 ',1,  33,   1,    29.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88746,'1 ',1,  33,   1,    17.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88747,'1 ',1,  33,   1,    11.900,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
88749,'1 ',1,  33,   1,    32.740,     0.000,     0.000,     0.000,     0.000,   -10.840,   1,1, 0
88750,'1 ',1,  33,   1,     7.530,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
88751,'1 ',1,  33,   1,    13.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88752,'1 ',1,  33,   1,    17.300,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88753,'1 ',1,  33,   1,    35.480,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88754,'1 ',1,  33,   1,    18.070,     0.000,     0.000,     0.000,     0.000,    -6.450,   1,1, 0
88755,'1 ',1,  33,   1,    16.220,     0.000,     0.000,     0.000,     0.000,    -5.930,   1,1, 0
88756,'1 ',1,  33,   1,    20.070,     0.000,     0.000,     0.000,     0.000,    -7.170,   1,1, 0
88757,'1 ',1,  33,   1,    42.380,     0.000,     0.000,     0.000,     0.000,   -10.600,   1,1, 0
88758,'1 ',1,  33,   1,    11.360,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
88759,'1 ',1,  33,   1,    24.070,     0.000,     0.000,     0.000,     0.000,    -8.240,   1,1, 0
88760,'1 ',1,  33,   1,    24.570,     0.000,     0.000,     0.000,     0.000,    -8.070,   1,1, 0
88762,'1 ',1,  33,   1,    37.440,     0.000,     0.000,     0.000,     0.000,   -13.170,   1,1, 0
88763,'1 ',1,  33,   1,    11.790,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
88764,'1 ',1,  33,   1,    17.900,     0.000,     0.000,     0.000,     0.000,    -5.750,   1,1, 0
88765,'1 ',1,  33,   1,     9.070,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
88766,'1 ',1,  33,   1,    25.560,     0.000,     0.000,     0.000,     0.000,    -8.570,   1,1, 0
88767,'1 ',1,  33,   1,    44.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88768,'1 ',1,  33,   1,     7.630,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88769,'1 ',1,  33,   1,    10.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88770,'1 ',1,  33,   1,    12.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88771,'1 ',1,  33,   1,    35.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88772,'1 ',1,  33,   1,     8.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88773,'1 ',1,  33,   1,    37.360,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88775,'1 ',1,  33,   1,    14.790,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
88777,'1 ',1,  33,   1,    41.680,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88779,'1 ',1,  33,   1,    34.180,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88780,'1 ',1,  33,   1,    19.720,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88781,'1 ',1,  33,   1,    22.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88782,'1 ',1,  33,   1,    25.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88783,'1 ',1,  33,   1,    16.980,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88784,'1 ',1,  33,   1,    23.460,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88785,'1 ',1,  33,   1,    21.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88786,'1 ',1,  33,   1,    35.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88787,'1 ',1,  33,   1,    25.170,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88789,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88790,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88794,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88796,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88798,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88799,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88800,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88802,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88803,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88804,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88805,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88807,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88808,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88809,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88810,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88811,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88812,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88813,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88814,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88815,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88816,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88817,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88818,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88820,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88821,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88822,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88825,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88826,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88827,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88828,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88829,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88831,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88833,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88844,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88853,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88857,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88859,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88860,'1 ',1,   8,   1,    11.380,     0.000,     0.000,     0.000,     0.000,   -21.050,   1,1, 0
88866,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88868,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88874,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88876,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88878,'1 ',1,   8,   1,     5.540,     0.000,     0.000,     0.000,     0.000,   -10.160,   1,1, 0
88879,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88880,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88883,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88884,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88885,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88887,'1 ',1,   8,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
88888,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88889,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88896,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88897,'1 ',1,   8,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -6.870,   1,1, 0
88898,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88899,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88900,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88902,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88903,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88905,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88907,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88908,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88911,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88914,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88915,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88917,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88918,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88920,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88921,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88922,'1 ',1,   8,   1,    10.790,     0.000,     0.000,     0.000,     0.000,   -15.860,   1,1, 0
88923,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88927,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88928,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88929,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88930,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88931,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88932,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88935,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88936,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88938,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88941,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88943,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88945,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88947,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88948,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88951,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88955,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88956,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88957,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88959,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88960,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88961,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88962,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88967,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88968,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88969,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88970,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88971,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88973,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88974,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88975,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88976,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88978,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88979,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88980,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88982,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88983,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88984,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88985,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88986,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88987,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88993,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
88995,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
89000,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
89002,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
89004,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
89005,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
89007,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
89008,'1 ',1,  38,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -5.170,   1,1, 0
89009,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
89010,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
89011,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
89013,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
89014,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
89015,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
89016,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
89017,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
89018,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
89020,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
89021,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
89022,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
89023,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
89025,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
89026,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
89027,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
89029,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
89030,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
89031,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
89032,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
89033,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
89034,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
89035,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
89037,'1 ',1,   8,   1,     8.960,     0.000,     0.000,     0.000,     0.000,   -10.150,   1,1, 0
89038,'1 ',1,   8,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
89039,'1 ',1,   8,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -9.340,   1,1, 0
89041,'1 ',1,   8,   1,     9.120,     0.000,     0.000,     0.000,     0.000,   -16.430,   1,1, 0
89042,'1 ',1,   8,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -9.780,   1,1, 0
89043,'1 ',1,   8,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -6.100,   1,1, 0
89044,'1 ',1,   8,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -6.470,   1,1, 0
89045,'1 ',1,   8,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -6.630,   1,1, 0
89046,'1 ',1,   8,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -5.420,   1,1, 0
89047,'1 ',1,   8,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
89048,'1 ',1,   8,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
89049,'1 ',1,   8,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
89050,'1 ',1,   8,   1,     7.070,     0.000,     0.000,     0.000,     0.000,   -10.580,   1,1, 0
89051,'1 ',1,   8,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
89052,'1 ',1,   8,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -9.860,   1,1, 0
89053,'1 ',1,   8,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -8.800,   1,1, 0
89054,'1 ',1,   8,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -6.660,   1,1, 0
89055,'1 ',1,   8,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
89056,'1 ',1,   8,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
89058,'1 ',1,   8,   1,     9.730,     0.000,     0.000,     0.000,     0.000,   -16.660,   1,1, 0
89059,'1 ',1,   8,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -7.420,   1,1, 0
89060,'1 ',1,   8,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,1, 0
89061,'1 ',1,   8,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -9.390,   1,1, 0
89062,'1 ',1,   8,   1,     9.660,     0.000,     0.000,     0.000,     0.000,   -12.760,   1,1, 0
89063,'1 ',1,   8,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -9.940,   1,1, 0
89064,'1 ',1,   8,   1,     7.780,     0.000,     0.000,     0.000,     0.000,   -12.680,   1,1, 0
89065,'1 ',1,   8,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -5.760,   1,1, 0
89066,'1 ',1,   8,   1,     5.650,     0.000,     0.000,     0.000,     0.000,   -10.750,   1,1, 0
89067,'1 ',1,   8,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -7.910,   1,1, 0
89068,'1 ',1,   8,   1,     8.630,     0.000,     0.000,     0.000,     0.000,   -15.260,   1,1, 0
89069,'1 ',1,   8,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
89072,'1 ',1,   8,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -5.840,   1,1, 0
89073,'1 ',1,   8,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
89074,'1 ',1,   8,   1,     6.720,     0.000,     0.000,     0.000,     0.000,   -12.520,   1,1, 0
89075,'1 ',1,   8,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
89076,'1 ',1,   8,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -8.690,   1,1, 0
89077,'1 ',1,   8,   1,     6.510,     0.000,     0.000,     0.000,     0.000,   -12.600,   1,1, 0
89078,'1 ',1,   8,   1,     7.570,     0.000,     0.000,     0.000,     0.000,   -12.710,   1,1, 0
89079,'1 ',1,   8,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
89080,'1 ',1,   8,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
89081,'1 ',1,   8,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
89082,'1 ',1,   8,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
89083,'1 ',1,   8,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
89084,'1 ',1,   8,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
89085,'1 ',1,   8,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
89086,'1 ',1,   8,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
89087,'1 ',1,   8,   1,     1.850,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
89088,'1 ',1,   8,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -6.420,   1,1, 0
89089,'1 ',1,   8,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
89090,'1 ',1,   8,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
89091,'1 ',1,   8,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
89092,'1 ',1,   8,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
89093,'1 ',1,   8,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
89094,'1 ',1,   8,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
89095,'1 ',1,   8,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
89096,'1 ',1,   8,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
89097,'1 ',1,   8,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
89098,'1 ',1,   8,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
89099,'1 ',1,   8,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
89100,'1 ',1,   8,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
89101,'1 ',1,   8,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
89103,'1 ',1,   8,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
89104,'1 ',1,   8,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
89105,'1 ',1,   8,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
89106,'1 ',1,   8,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
89107,'1 ',1,   8,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
89108,'1 ',1,   8,   1,     0.550,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
89109,'1 ',1,   8,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
89110,'1 ',1,   8,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
89111,'1 ',1,   8,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
89112,'1 ',1,   8,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
89113,'1 ',1,   8,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
89114,'1 ',1,   8,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
89115,'1 ',1,   8,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
89116,'1 ',1,   8,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
89117,'1 ',1,   8,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -5.740,   1,1, 0
89118,'1 ',1,   8,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
89119,'1 ',1,   8,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
89120,'1 ',1,   8,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
89121,'1 ',1,   8,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
89122,'1 ',1,   8,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
89123,'1 ',1,   8,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
89124,'1 ',1,   8,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
89125,'1 ',1,   8,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
89126,'1 ',1,   8,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
89127,'1 ',1,   8,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
89128,'1 ',1,   8,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
89129,'1 ',1,   8,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
89130,'1 ',1,   8,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
89131,'1 ',1,   8,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
89132,'1 ',1,   8,   1,     6.520,     0.000,     0.000,     0.000,     0.000,   -13.290,   1,1, 0
89133,'1 ',1,   8,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
89134,'1 ',1,   8,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
89135,'1 ',1,   8,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
89136,'1 ',1,   8,   1,     0.400,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
89137,'1 ',1,   8,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
89138,'1 ',1,   8,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
89139,'1 ',1,   8,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
89140,'1 ',1,   8,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
89141,'1 ',1,   8,   1,     1.070,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
89142,'1 ',1,   8,   1,     0.550,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
89143,'1 ',1,   8,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -7.970,   1,1, 0
89144,'1 ',1,   8,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -5.720,   1,1, 0
89145,'1 ',1,   8,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
89146,'1 ',1,   8,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
89147,'1 ',1,   8,   1,     1.450,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
89148,'1 ',1,   8,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
89149,'1 ',1,   8,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
89150,'1 ',1,   8,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
89151,'1 ',1,   8,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
89152,'1 ',1,   8,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -8.920,   1,1, 0
89153,'1 ',1,   8,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,1, 0
89154,'1 ',1,   8,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
89155,'1 ',1,   8,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
89156,'1 ',1,   8,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
89157,'1 ',1,   8,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
89158,'1 ',1,   8,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
89159,'1 ',1,   8,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
89160,'1 ',1,   8,   1,     5.350,     0.000,     0.000,     0.000,     0.000,   -10.160,   1,1, 0
89161,'1 ',1,   8,   1,     2.180,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
89162,'1 ',1,   8,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
89164,'1 ',1,   8,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -9.600,   1,1, 0
89165,'1 ',1,   8,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
89166,'1 ',1,   8,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
89167,'1 ',1,   8,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
89168,'1 ',1,   8,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
89169,'1 ',1,   8,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
89170,'1 ',1,   8,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
89171,'1 ',1,   8,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
89172,'1 ',1,   8,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
89173,'1 ',1,   8,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
89174,'1 ',1,   8,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
89175,'1 ',1,   8,   1,    22.700,     0.000,     0.000,     0.000,     0.000,   -26.290,   1,1, 0
89178,'1 ',1,   8,   1,    26.320,     0.000,     0.000,     0.000,     0.000,   -30.040,   1,1, 0
89179,'1 ',1,   8,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -8.890,   1,1, 0
89180,'1 ',1,   8,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -8.480,   1,1, 0
89181,'1 ',1,   8,   1,     6.660,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
89182,'1 ',1,   8,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
89184,'1 ',1,   8,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -8.350,   1,1, 0
89185,'1 ',1,   8,   1,    16.220,     0.000,     0.000,     0.000,     0.000,   -29.760,   1,1, 0
89187,'1 ',1,   8,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -8.800,   1,1, 0
89188,'1 ',1,   8,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
89189,'1 ',1,   8,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
89190,'1 ',1,   8,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
89191,'1 ',1,   8,   1,     8.500,     0.000,     0.000,     0.000,     0.000,   -14.400,   1,1, 0
89192,'1 ',1,   8,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -5.490,   1,1, 0
89193,'1 ',1,   8,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -6.910,   1,1, 0
89194,'1 ',1,   8,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
89195,'1 ',1,   8,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
89196,'1 ',1,   8,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -8.270,   1,1, 0
89197,'1 ',1,   8,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -6.800,   1,1, 0
89198,'1 ',1,   8,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
89199,'1 ',1,   8,   1,    11.430,     0.000,     0.000,     0.000,     0.000,   -19.880,   1,1, 0
89200,'1 ',1,   8,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
89201,'1 ',1,   8,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
89203,'1 ',1,   8,   1,    12.830,     0.000,     0.000,     0.000,     0.000,   -20.240,   1,1, 0
89205,'1 ',1,   8,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
89206,'1 ',1,   8,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
89207,'1 ',1,   8,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
89208,'1 ',1,   8,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
89209,'1 ',1,   8,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
89210,'1 ',1,   8,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
89211,'1 ',1,   8,   1,     6.690,     0.000,     0.000,     0.000,     0.000,   -11.140,   1,1, 0
89212,'1 ',1,   8,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
89213,'1 ',1,   8,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
89214,'1 ',1,   8,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
89215,'1 ',1,   8,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -5.300,   1,1, 0
89216,'1 ',1,   8,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
89217,'1 ',1,   8,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
89218,'1 ',1,   8,   1,    15.240,     0.000,     0.000,     0.000,     0.000,   -26.230,   1,1, 0
89220,'1 ',1,   8,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -7.350,   1,1, 0
89221,'1 ',1,   8,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -5.030,   1,1, 0
89222,'1 ',1,   8,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
89223,'1 ',1,   8,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -7.650,   1,1, 0
89224,'1 ',1,   8,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
89225,'1 ',1,   8,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
89226,'1 ',1,   8,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -6.810,   1,1, 0
89227,'1 ',1,   8,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
89228,'1 ',1,   8,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -7.610,   1,1, 0
89229,'1 ',1,   8,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
89230,'1 ',1,   8,   1,    13.030,     0.000,     0.000,     0.000,     0.000,   -19.530,   1,1, 0
89232,'1 ',1,   8,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
89233,'1 ',1,   8,   1,     6.760,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
89234,'1 ',1,   8,   1,    14.590,     0.000,     0.000,     0.000,     0.000,   -21.290,   1,1, 0
89237,'1 ',1,   8,   1,     9.450,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
89238,'1 ',1,   8,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
89239,'1 ',1,   8,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
89240,'1 ',1,   8,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
89241,'1 ',1,   8,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
89242,'1 ',1,   8,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
89243,'1 ',1,   8,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
89244,'1 ',1,   8,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
89245,'1 ',1,   8,   1,     7.370,     0.000,     0.000,     0.000,     0.000,   -12.690,   1,1, 0
89246,'1 ',1,   8,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -6.850,   1,1, 0
89247,'1 ',1,   8,   1,    11.680,     0.000,     0.000,     0.000,     0.000,   -14.780,   1,1, 0
89249,'1 ',1,   8,   1,    23.170,     0.000,     0.000,     0.000,     0.000,   -34.260,   1,1, 0
89251,'1 ',1,   8,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
89252,'1 ',1,   8,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
89253,'1 ',1,   8,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
89254,'1 ',1,   8,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
89255,'1 ',1,   8,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
89256,'1 ',1,   8,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
89257,'1 ',1,   8,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -5.740,   1,1, 0
89258,'1 ',1,   8,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -5.030,   1,1, 0
89259,'1 ',1,   8,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
89260,'1 ',1,   8,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -7.440,   1,1, 0
89261,'1 ',1,   8,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
89263,'1 ',1,   8,   1,     6.350,     0.000,     0.000,     0.000,     0.000,   -12.600,   1,1, 0
89264,'1 ',1,   8,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -5.910,   1,1, 0
89265,'1 ',1,   8,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,1, 0
89266,'1 ',1,   8,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
89267,'1 ',1,   8,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
89268,'1 ',1,   8,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
89269,'1 ',1,   8,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,1, 0
89270,'1 ',1,   8,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -7.370,   1,1, 0
89271,'1 ',1,   8,   1,     1.810,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
89272,'1 ',1,   8,   1,     8.600,     0.000,     0.000,     0.000,     0.000,   -13.420,   1,1, 0
89273,'1 ',1,   8,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -7.040,   1,1, 0
89274,'1 ',1,   8,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -5.040,   1,1, 0
89275,'1 ',1,   8,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
89276,'1 ',1,   8,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -8.120,   1,1, 0
89277,'1 ',1,   8,   1,    11.270,     0.000,     0.000,     0.000,     0.000,   -18.660,   1,1, 0
89279,'1 ',1,   8,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
89280,'1 ',1,   8,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
89281,'1 ',1,   8,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
89282,'1 ',1,   8,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,1, 0
89283,'1 ',1,   8,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,1, 0
89284,'1 ',1,   8,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,1, 0
89285,'1 ',1,   8,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
89286,'1 ',1,   8,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -9.750,   1,1, 0
89287,'1 ',1,   8,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
89288,'1 ',1,   8,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -7.830,   1,1, 0
89290,'1 ',1,   8,   1,    36.050,     0.000,     0.000,     0.000,     0.000,   -54.770,   1,1, 0
89292,'1 ',1,   8,   1,     6.720,     0.000,     0.000,     0.000,     0.000,   -10.610,   1,1, 0
89294,'1 ',1,   8,   1,    31.470,     0.000,     0.000,     0.000,     0.000,   -41.370,   1,1, 0
89296,'1 ',1,   8,   1,     9.320,     0.000,     0.000,     0.000,     0.000,   -17.570,   1,1, 0
89297,'1 ',1,   8,   1,    20.690,     0.000,     0.000,     0.000,     0.000,   -30.920,   1,1, 0
89299,'1 ',1,   8,   1,    36.620,     0.000,     0.000,     0.000,     0.000,   -48.500,   1,1, 0
89300,'1 ',1,   8,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -8.510,   1,1, 0
89301,'1 ',1,   8,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
89302,'1 ',1,   8,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -7.430,   1,1, 0
89303,'1 ',1,   8,   1,     8.910,     0.000,     0.000,     0.000,     0.000,   -14.770,   1,1, 0
89304,'1 ',1,   8,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -6.200,   1,1, 0
89305,'1 ',1,   8,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
89306,'1 ',1,   8,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
89307,'1 ',1,   8,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
89308,'1 ',1,   8,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -4.980,   1,1, 0
89309,'1 ',1,   8,   1,     8.550,     0.000,     0.000,     0.000,     0.000,   -15.960,   1,1, 0
89310,'1 ',1,   8,   1,    17.300,     0.000,     0.000,     0.000,     0.000,   -26.860,   1,1, 0
89312,'1 ',1,   8,   1,     5.880,     0.000,     0.000,     0.000,     0.000,   -10.390,   1,1, 0
89313,'1 ',1,   8,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
89314,'1 ',1,   8,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -6.550,   1,1, 0
89315,'1 ',1,   8,   1,     1.450,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
89316,'1 ',1,   8,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
89317,'1 ',1,   8,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -5.700,   1,1, 0
89318,'1 ',1,   8,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
89320,'1 ',1,   8,   1,    13.290,     0.000,     0.000,     0.000,     0.000,   -25.180,   1,1, 0
89321,'1 ',1,   8,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
89322,'1 ',1,   8,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
89323,'1 ',1,   8,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
89325,'1 ',1,   8,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
89326,'1 ',1,   8,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
89327,'1 ',1,   8,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
89328,'1 ',1,   8,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
89329,'1 ',1,   8,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
89330,'1 ',1,   8,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
89331,'1 ',1,   8,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -6.720,   1,1, 0
89332,'1 ',1,   8,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
89333,'1 ',1,   8,   1,     1.500,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
89334,'1 ',1,   8,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -6.100,   1,1, 0
89335,'1 ',1,   8,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
89336,'1 ',1,   8,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
89337,'1 ',1,   8,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
89338,'1 ',1,   8,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
89339,'1 ',1,   8,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
89340,'1 ',1,   8,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
89341,'1 ',1,   8,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
89342,'1 ',1,   8,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
89343,'1 ',1,   8,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
89344,'1 ',1,   8,   1,     9.610,     0.000,     0.000,     0.000,     0.000,   -13.550,   1,1, 0
89345,'1 ',1,   8,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,1, 0
89346,'1 ',1,   8,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
89347,'1 ',1,   8,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
89348,'1 ',1,   8,   1,     6.940,     0.000,     0.000,     0.000,     0.000,   -10.060,   1,1, 0
89349,'1 ',1,   8,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
89350,'1 ',1,   8,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
89351,'1 ',1,   8,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -8.590,   1,1, 0
89352,'1 ',1,   8,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
89354,'1 ',1,   8,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
89355,'1 ',1,   8,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
89356,'1 ',1,   8,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -6.350,   1,1, 0
89357,'1 ',1,   8,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
89358,'1 ',1,   8,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
89359,'1 ',1,   8,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
89360,'1 ',1,   8,   1,     5.140,     0.000,     0.000,     0.000,     0.000,   -10.030,   1,1, 0
89361,'1 ',1,   8,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
89362,'1 ',1,   8,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -5.930,   1,1, 0
89363,'1 ',1,   8,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
89364,'1 ',1,   8,   1,     7.580,     0.000,     0.000,     0.000,     0.000,   -12.010,   1,1, 0
89365,'1 ',1,   8,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -5.380,   1,1, 0
89366,'1 ',1,   8,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
89367,'1 ',1,   8,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
89368,'1 ',1,   8,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
89369,'1 ',1,   8,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
89370,'1 ',1,   8,   1,     7.630,     0.000,     0.000,     0.000,     0.000,   -14.070,   1,1, 0
89371,'1 ',1,   8,   1,     5.850,     0.000,     0.000,     0.000,     0.000,   -10.470,   1,1, 0
89372,'1 ',1,   8,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
89373,'1 ',1,   8,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -6.490,   1,1, 0
89374,'1 ',1,   8,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
89375,'1 ',1,   8,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -5.670,   1,1, 0
89376,'1 ',1,   8,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
89377,'1 ',1,   8,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -0.180,   1,1, 0
89379,'1 ',1,   8,   1,     6.230,     0.000,     0.000,     0.000,     0.000,   -10.250,   1,1, 0
89380,'1 ',1,   8,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -8.330,   1,1, 0
89381,'1 ',1,   8,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
89382,'1 ',1,   8,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
89383,'1 ',1,   8,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
89384,'1 ',1,   8,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
89385,'1 ',1,   8,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -7.640,   1,1, 0
89386,'1 ',1,   8,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
89387,'1 ',1,   8,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
89388,'1 ',1,   8,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -8.920,   1,1, 0
89389,'1 ',1,   8,   1,    35.140,     0.000,     0.000,     0.000,     0.000,   -45.430,   1,1, 0
89390,'1 ',1,   8,   1,    12.160,     0.000,     0.000,     0.000,     0.000,   -20.820,   1,1, 0
89392,'1 ',1,   8,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
89393,'1 ',1,   8,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -7.050,   1,1, 0
89394,'1 ',1,   8,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
89395,'1 ',1,   8,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
89396,'1 ',1,   8,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
89397,'1 ',1,   8,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
89398,'1 ',1,   8,   1,     9.560,     0.000,     0.000,     0.000,     0.000,   -17.970,   1,1, 0
89401,'1 ',1,   8,   1,     6.130,     0.000,     0.000,     0.000,     0.000,    -8.660,   1,1, 0
89402,'1 ',1,   8,   1,     6.560,     0.000,     0.000,     0.000,     0.000,   -12.290,   1,1, 0
89404,'1 ',1,   8,   1,     6.900,     0.000,     0.000,     0.000,     0.000,   -12.060,   1,1, 0
89405,'1 ',1,   8,   1,    19.460,     0.000,     0.000,     0.000,     0.000,   -32.500,   1,1, 0
89407,'1 ',1,   8,   1,     7.700,     0.000,     0.000,     0.000,     0.000,    -9.370,   1,1, 0
89408,'1 ',1,   8,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
89410,'1 ',1,   8,   1,     8.880,     0.000,     0.000,     0.000,     0.000,   -10.490,   1,1, 0
89411,'1 ',1,   8,   1,     6.340,     0.000,     0.000,     0.000,     0.000,   -11.700,   1,1, 0
89412,'1 ',1,   8,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
89413,'1 ',1,   8,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
89414,'1 ',1,   8,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
89415,'1 ',1,   8,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
89416,'1 ',1,   8,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
89418,'1 ',1,   8,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
89419,'1 ',1,   8,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -7.560,   1,1, 0
89420,'1 ',1,   8,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -6.240,   1,1, 0
89422,'1 ',1,   8,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
89423,'1 ',1,   8,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -6.450,   1,1, 0
89425,'1 ',1,   8,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -7.300,   1,1, 0
89426,'1 ',1,   8,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
89427,'1 ',1,   8,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
89429,'1 ',1,   8,   1,     7.430,     0.000,     0.000,     0.000,     0.000,   -11.850,   1,1, 0
89430,'1 ',1,   8,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
89431,'1 ',1,   8,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -7.610,   1,1, 0
89432,'1 ',1,   8,   1,    11.630,     0.000,     0.000,     0.000,     0.000,   -15.180,   1,1, 0
89434,'1 ',1,   8,   1,    13.690,     0.000,     0.000,     0.000,     0.000,   -16.570,   1,1, 0
89435,'1 ',1,   8,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
89436,'1 ',1,   8,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
89437,'1 ',1,   8,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -8.480,   1,1, 0
89438,'1 ',1,   8,   1,     7.150,     0.000,     0.000,     0.000,     0.000,   -11.130,   1,1, 0
89439,'1 ',1,   8,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
89440,'1 ',1,   8,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
89441,'1 ',1,   8,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
89442,'1 ',1,   8,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -6.990,   1,1, 0
89443,'1 ',1,   8,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
89444,'1 ',1,   8,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
89445,'1 ',1,   8,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
89446,'1 ',1,   8,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -7.220,   1,1, 0
89447,'1 ',1,   8,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
89448,'1 ',1,   8,   1,     0.550,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
89449,'1 ',1,   8,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
89450,'1 ',1,   8,   1,     6.120,     0.000,     0.000,     0.000,     0.000,   -10.300,   1,1, 0
89451,'1 ',1,   8,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
89453,'1 ',1,   8,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
89454,'1 ',1,   8,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
89455,'1 ',1,   8,   1,    16.050,     0.000,     0.000,     0.000,     0.000,   -17.130,   1,1, 0
89456,'1 ',1,   8,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
89457,'1 ',1,   8,   1,     0.420,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
89458,'1 ',1,   8,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
89459,'1 ',1,   8,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
89460,'1 ',1,   8,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
89461,'1 ',1,   8,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
89462,'1 ',1,   8,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
89463,'1 ',1,   8,   1,     1.260,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
89464,'1 ',1,   8,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
89465,'1 ',1,   8,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
89466,'1 ',1,   8,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
89467,'1 ',1,   8,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
89468,'1 ',1,   8,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
89469,'1 ',1,   8,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
89470,'1 ',1,   8,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -7.830,   1,1, 0
89471,'1 ',1,   8,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
89472,'1 ',1,   8,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
89473,'1 ',1,   8,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
89474,'1 ',1,   8,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
89475,'1 ',1,   8,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -6.120,   1,1, 0
89476,'1 ',1,   8,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
89477,'1 ',1,   8,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
89478,'1 ',1,   8,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
89479,'1 ',1,   8,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
89480,'1 ',1,   8,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
89481,'1 ',1,   8,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
89482,'1 ',1,   8,   1,     6.180,     0.000,     0.000,     0.000,     0.000,    -8.700,   1,1, 0
89483,'1 ',1,   8,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
89484,'1 ',1,   8,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
89485,'1 ',1,   8,   1,     9.800,     0.000,     0.000,     0.000,     0.000,   -17.710,   1,1, 0
89486,'1 ',1,   8,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -8.500,   1,1, 0
89487,'1 ',1,   8,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
89488,'1 ',1,   8,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
89489,'1 ',1,   8,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
89490,'1 ',1,   8,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
89491,'1 ',1,   8,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
89493,'1 ',1,   8,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -5.910,   1,1, 0
89494,'1 ',1,   8,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
89496,'1 ',1,   8,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
89498,'1 ',1,   8,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
89499,'1 ',1,   8,   1,    16.420,     0.000,     0.000,     0.000,     0.000,   -28.180,   1,1, 0
89501,'1 ',1,   8,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
89502,'1 ',1,   8,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -6.810,   1,1, 0
89503,'1 ',1,   8,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
89504,'1 ',1,   8,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
89505,'1 ',1,   8,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
89506,'1 ',1,   8,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
89507,'1 ',1,   8,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
89509,'1 ',1,   8,   1,     9.480,     0.000,     0.000,     0.000,     0.000,   -12.210,   1,1, 0
89510,'1 ',1,   8,   1,    20.770,     0.000,     0.000,     0.000,     0.000,   -27.470,   1,1, 0
89512,'1 ',1,   8,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
89513,'1 ',1,   8,   1,     6.790,     0.000,     0.000,     0.000,     0.000,   -12.110,   1,1, 0
89514,'1 ',1,   8,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -8.370,   1,1, 0
89515,'1 ',1,   8,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -9.070,   1,1, 0
89516,'1 ',1,   8,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
89518,'1 ',1,   8,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
89520,'1 ',1,   8,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -9.980,   1,1, 0
89521,'1 ',1,   8,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
89522,'1 ',1,   8,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -5.510,   1,1, 0
89523,'1 ',1,   8,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -6.260,   1,1, 0
89524,'1 ',1,   8,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
89525,'1 ',1,   8,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
89528,'1 ',1,   8,   1,     5.200,     0.000,     0.000,     0.000,     0.000,   -10.370,   1,1, 0
89529,'1 ',1,   8,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -6.340,   1,1, 0
89530,'1 ',1,   8,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -5.500,   1,1, 0
89531,'1 ',1,   8,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
89532,'1 ',1,   8,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -6.560,   1,1, 0
89533,'1 ',1,   8,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -9.340,   1,1, 0
89534,'1 ',1,   8,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
89535,'1 ',1,   8,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
89536,'1 ',1,   8,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -8.830,   1,1, 0
89537,'1 ',1,   8,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -7.290,   1,1, 0
89538,'1 ',1,   8,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
89539,'1 ',1,   8,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
89540,'1 ',1,   8,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -6.180,   1,1, 0
89541,'1 ',1,   8,   1,     5.650,     0.000,     0.000,     0.000,     0.000,    -9.530,   1,1, 0
89542,'1 ',1,   8,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -8.580,   1,1, 0
89543,'1 ',1,   8,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -8.240,   1,1, 0
89544,'1 ',1,   8,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
89545,'1 ',1,   8,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
89546,'1 ',1,   8,   1,     3.360,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,1, 0
89547,'1 ',1,   8,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
89548,'1 ',1,   8,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -6.610,   1,1, 0
89549,'1 ',1,   8,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
89550,'1 ',1,   8,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -6.430,   1,1, 0
89551,'1 ',1,   8,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
89553,'1 ',1,   8,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -8.340,   1,1, 0
89554,'1 ',1,   8,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
89556,'1 ',1,   8,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -6.130,   1,1, 0
89557,'1 ',1,   8,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -8.190,   1,1, 0
89558,'1 ',1,   8,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -8.760,   1,1, 0
89559,'1 ',1,   8,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -7.690,   1,1, 0
89560,'1 ',1,   8,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,1, 0
89562,'1 ',1,   8,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -6.500,   1,1, 0
89563,'1 ',1,   8,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
89564,'1 ',1,   8,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -6.070,   1,1, 0
89566,'1 ',1,   8,   1,     5.700,     0.000,     0.000,     0.000,     0.000,   -12.780,   1,1, 0
89567,'1 ',1,   8,   1,     9.150,     0.000,     0.000,     0.000,     0.000,   -14.390,   1,1, 0
89569,'1 ',1,   8,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -8.090,   1,1, 0
89570,'1 ',1,   8,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
89571,'1 ',1,   8,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -8.610,   1,1, 0
89573,'1 ',1,   8,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
89574,'1 ',1,   8,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -9.510,   1,1, 0
89575,'1 ',1,   8,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
89576,'1 ',1,   8,   1,     1.450,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
89578,'1 ',1,   8,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -6.630,   1,1, 0
89580,'1 ',1,   8,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -5.480,   1,1, 0
89581,'1 ',1,   8,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
89582,'1 ',1,   8,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
89583,'1 ',1,   8,   1,     9.540,     0.000,     0.000,     0.000,     0.000,   -17.160,   1,1, 0
89584,'1 ',1,   8,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -6.700,   1,1, 0
89585,'1 ',1,   8,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
89586,'1 ',1,   8,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
89587,'1 ',1,   8,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
89588,'1 ',1,   8,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
89591,'1 ',1,   8,   1,     8.210,     0.000,     0.000,     0.000,     0.000,    -9.270,   1,1, 0
89592,'1 ',1,   8,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
89593,'1 ',1,   8,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -8.310,   1,1, 0
89594,'1 ',1,   8,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -8.870,   1,1, 0
89595,'1 ',1,   8,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,1, 0
89597,'1 ',1,   8,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -8.280,   1,1, 0
89598,'1 ',1,   8,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -5.480,   1,1, 0
89599,'1 ',1,   8,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -9.580,   1,1, 0
89600,'1 ',1,   8,   1,     8.980,     0.000,     0.000,     0.000,     0.000,   -13.150,   1,1, 0
89601,'1 ',1,   8,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
89602,'1 ',1,   8,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -6.570,   1,1, 0
89603,'1 ',1,   8,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -6.320,   1,1, 0
89604,'1 ',1,   8,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,1, 0
89607,'1 ',1,   8,   1,     6.700,     0.000,     0.000,     0.000,     0.000,   -13.020,   1,1, 0
89608,'1 ',1,   8,   1,     7.510,     0.000,     0.000,     0.000,     0.000,   -15.450,   1,1, 0
89609,'1 ',1,   8,   1,     6.560,     0.000,     0.000,     0.000,     0.000,   -10.620,   1,1, 0
89610,'1 ',1,   8,   1,     5.660,     0.000,     0.000,     0.000,     0.000,   -10.720,   1,1, 0
89611,'1 ',1,   8,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -7.580,   1,1, 0
89612,'1 ',1,   8,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
89613,'1 ',1,   8,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -6.990,   1,1, 0
89615,'1 ',1,   8,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -8.770,   1,1, 0
89616,'1 ',1,   8,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
89617,'1 ',1,   8,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
89619,'1 ',1,   8,   1,     8.330,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
89620,'1 ',1,   8,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
89621,'1 ',1,   8,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,1, 0
89622,'1 ',1,   8,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
89623,'1 ',1,   8,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,1, 0
89624,'1 ',1,   8,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
89625,'1 ',1,   8,   1,     0.580,     0.000,     0.000,     0.000,     0.000,    -0.160,   1,1, 0
89626,'1 ',1,   8,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
89627,'1 ',1,   8,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
89628,'1 ',1,   8,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
89629,'1 ',1,   8,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
89630,'1 ',1,   8,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
89631,'1 ',1,   8,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
89633,'1 ',1,   8,   1,     9.130,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
89634,'1 ',1,   8,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
89635,'1 ',1,   8,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
89636,'1 ',1,   8,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -0.180,   1,1, 0
89638,'1 ',1,   8,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
89639,'1 ',1,   8,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -0.290,   1,1, 0
89641,'1 ',1,   8,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
89642,'1 ',1,   8,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
89643,'1 ',1,   8,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
89644,'1 ',1,   8,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
89645,'1 ',1,   8,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
89647,'1 ',1,   8,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
89648,'1 ',1,   8,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
89649,'1 ',1,   8,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
89650,'1 ',1,   8,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
89651,'1 ',1,   8,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
89652,'1 ',1,   8,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
89653,'1 ',1,   8,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
89654,'1 ',1,   8,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
89655,'1 ',1,   8,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
89656,'1 ',1,   8,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
89657,'1 ',1,   8,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
89658,'1 ',1,   8,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
89659,'1 ',1,   8,   1,     6.110,     0.000,     0.000,     0.000,     0.000,   -10.730,   1,1, 0
89661,'1 ',1,   8,   1,     9.760,     0.000,     0.000,     0.000,     0.000,   -15.360,   1,1, 0
89662,'1 ',1,   8,   1,     6.210,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
89663,'1 ',1,   8,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
89664,'1 ',1,   8,   1,     0.330,     0.000,     0.000,     0.000,     0.000,    -0.090,   1,1, 0
89665,'1 ',1,   8,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
89666,'1 ',1,   8,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
89667,'1 ',1,   8,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
89668,'1 ',1,   8,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
89669,'1 ',1,   8,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
89670,'1 ',1,   8,   1,     6.480,     0.000,     0.000,     0.000,     0.000,   -12.220,   1,1, 0
89671,'1 ',1,   8,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
89672,'1 ',1,   8,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
89673,'1 ',1,   8,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
89674,'1 ',1,   8,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
89675,'1 ',1,   8,   1,     8.330,     0.000,     0.000,     0.000,     0.000,   -15.210,   1,1, 0
89676,'1 ',1,   8,   1,     6.590,     0.000,     0.000,     0.000,     0.000,   -11.390,   1,1, 0
89677,'1 ',1,   8,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -7.550,   1,1, 0
89678,'1 ',1,   8,   1,     6.270,     0.000,     0.000,     0.000,     0.000,   -10.970,   1,1, 0
89679,'1 ',1,   8,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
89680,'1 ',1,   8,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
89682,'1 ',1,   8,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -9.170,   1,1, 0
89683,'1 ',1,   8,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -9.050,   1,1, 0
89684,'1 ',1,   8,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -8.100,   1,1, 0
89685,'1 ',1,   8,   1,     5.460,     0.000,     0.000,     0.000,     0.000,    -9.020,   1,1, 0
89686,'1 ',1,   8,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
89687,'1 ',1,   8,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,1, 0
89688,'1 ',1,   8,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -7.190,   1,1, 0
89689,'1 ',1,   8,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
89690,'1 ',1,   8,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -6.670,   1,1, 0
89691,'1 ',1,   8,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -6.010,   1,1, 0
89692,'1 ',1,   8,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
89693,'1 ',1,   8,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
89694,'1 ',1,   8,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
89695,'1 ',1,   8,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
89696,'1 ',1,   8,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -8.910,   1,1, 0
89697,'1 ',1,   8,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -6.340,   1,1, 0
89698,'1 ',1,   8,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
89699,'1 ',1,   8,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
89700,'1 ',1,   8,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
89702,'1 ',1,   8,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -9.240,   1,1, 0
89703,'1 ',1,   8,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -5.540,   1,1, 0
89704,'1 ',1,   8,   1,     5.900,     0.000,     0.000,     0.000,     0.000,   -12.310,   1,1, 0
89705,'1 ',1,   8,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
89706,'1 ',1,   8,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
89707,'1 ',1,   8,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
89708,'1 ',1,   8,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
89709,'1 ',1,   8,   1,     6.130,     0.000,     0.000,     0.000,     0.000,   -10.990,   1,1, 0
89710,'1 ',1,   8,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
89711,'1 ',1,   8,   1,     7.550,     0.000,     0.000,     0.000,     0.000,   -15.420,   1,1, 0
89712,'1 ',1,   8,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,1, 0
89713,'1 ',1,   8,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -8.490,   1,1, 0
89714,'1 ',1,   8,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -6.090,   1,1, 0
89715,'1 ',1,   8,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
89716,'1 ',1,   8,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
89717,'1 ',1,   8,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
89718,'1 ',1,   8,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -6.070,   1,1, 0
89720,'1 ',1,   8,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
89722,'1 ',1,   8,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
89723,'1 ',1,   8,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
89724,'1 ',1,   8,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -7.200,   1,1, 0
89725,'1 ',1,   8,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
89726,'1 ',1,   8,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -5.640,   1,1, 0
89727,'1 ',1,   8,   1,     7.020,     0.000,     0.000,     0.000,     0.000,   -12.050,   1,1, 0
89728,'1 ',1,   8,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
89729,'1 ',1,   8,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
89731,'1 ',1,   8,   1,    29.420,     0.000,     0.000,     0.000,     0.000,   -33.400,   1,1, 0
89734,'1 ',1,   8,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -6.330,   1,1, 0
89735,'1 ',1,   8,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -5.700,   1,1, 0
89736,'1 ',1,   8,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -5.210,   1,1, 0
89737,'1 ',1,   8,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
89738,'1 ',1,   8,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
89739,'1 ',1,   8,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
89740,'1 ',1,   8,   1,     0.420,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
89741,'1 ',1,   8,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
89742,'1 ',1,   8,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
89743,'1 ',1,   8,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
89746,'1 ',1,   8,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -8.250,   1,1, 0
89747,'1 ',1,   8,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -7.950,   1,1, 0
89749,'1 ',1,   8,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -8.860,   1,1, 0
89750,'1 ',1,   8,   1,    10.670,     0.000,     0.000,     0.000,     0.000,   -14.900,   1,1, 0
89751,'1 ',1,   8,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
89752,'1 ',1,   8,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -5.270,   1,1, 0
89753,'1 ',1,   8,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,1, 0
89754,'1 ',1,   8,   1,     2.180,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
89755,'1 ',1,   8,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -9.630,   1,1, 0
89756,'1 ',1,   8,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
89757,'1 ',1,   8,   1,     1.850,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
89758,'1 ',1,   8,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
89759,'1 ',1,   8,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -6.640,   1,1, 0
89760,'1 ',1,   8,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
89761,'1 ',1,   8,   1,     5.940,     0.000,     0.000,     0.000,     0.000,   -11.000,   1,1, 0
89762,'1 ',1,   8,   1,     9.670,     0.000,     0.000,     0.000,     0.000,   -12.970,   1,1, 0
89763,'1 ',1,   8,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
89764,'1 ',1,   8,   1,     7.230,     0.000,     0.000,     0.000,     0.000,   -10.780,   1,1, 0
89765,'1 ',1,   8,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
89766,'1 ',1,   8,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
89767,'1 ',1,   8,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
89768,'1 ',1,   8,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
89769,'1 ',1,   8,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
89770,'1 ',1,   8,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -9.300,   1,1, 0
89771,'1 ',1,   8,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
89772,'1 ',1,   8,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -9.110,   1,1, 0
89773,'1 ',1,   8,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
89774,'1 ',1,   8,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -6.180,   1,1, 0
89775,'1 ',1,   8,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -7.450,   1,1, 0
89776,'1 ',1,   8,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -5.960,   1,1, 0
89777,'1 ',1,   8,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
89778,'1 ',1,   8,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
89779,'1 ',1,   8,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
89780,'1 ',1,   8,   1,     4.590,     0.000,     0.000,     0.000,     0.000,    -7.110,   1,1, 0
89782,'1 ',1,   8,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -9.940,   1,1, 0
89784,'1 ',1,   8,   1,    11.650,     0.000,     0.000,     0.000,     0.000,   -16.340,   1,1, 0
89786,'1 ',1,   8,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -4.820,   1,1, 0
89788,'1 ',1,   8,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -7.720,   1,1, 0
89789,'1 ',1,   8,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,1, 0
89790,'1 ',1,   8,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -5.300,   1,1, 0
89791,'1 ',1,   8,   1,     0.400,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
89793,'1 ',1,   8,   1,     8.300,     0.000,     0.000,     0.000,     0.000,   -11.180,   1,1, 0
89794,'1 ',1,   8,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
89795,'1 ',1,   8,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
89796,'1 ',1,   8,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -7.130,   1,1, 0
89797,'1 ',1,   8,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
89798,'1 ',1,   8,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
89799,'1 ',1,   8,   1,     1.850,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
89800,'1 ',1,   8,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
89801,'1 ',1,   8,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
89802,'1 ',1,   8,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
89803,'1 ',1,   8,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
89804,'1 ',1,   8,   1,     9.150,     0.000,     0.000,     0.000,     0.000,   -17.700,   1,1, 0
89805,'1 ',1,   8,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -6.260,   1,1, 0
89806,'1 ',1,   8,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -6.980,   1,1, 0
89807,'1 ',1,   8,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -9.410,   1,1, 0
89808,'1 ',1,   8,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -6.510,   1,1, 0
89810,'1 ',1,   8,   1,    10.730,     0.000,     0.000,     0.000,     0.000,   -17.900,   1,1, 0
89811,'1 ',1,   8,   1,     7.400,     0.000,     0.000,     0.000,     0.000,   -11.660,   1,1, 0
89814,'1 ',1,   8,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -8.050,   1,1, 0
89815,'1 ',1,   8,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
89816,'1 ',1,   8,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -6.410,   1,1, 0
89817,'1 ',1,   8,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -9.220,   1,1, 0
89818,'1 ',1,   8,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -9.560,   1,1, 0
89819,'1 ',1,   8,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
89820,'1 ',1,   8,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
89821,'1 ',1,   8,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
89822,'1 ',1,   8,   1,    10.020,     0.000,     0.000,     0.000,     0.000,   -17.090,   1,1, 0
89823,'1 ',1,   8,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
89824,'1 ',1,   8,   1,     1.850,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
89825,'1 ',1,   8,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
89826,'1 ',1,   8,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -7.380,   1,1, 0
89827,'1 ',1,   8,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
89828,'1 ',1,   8,   1,     1.450,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
89829,'1 ',1,   8,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
89830,'1 ',1,   8,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -5.770,   1,1, 0
89831,'1 ',1,   8,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -5.170,   1,1, 0
89832,'1 ',1,   8,   1,     1.450,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
89833,'1 ',1,   8,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
89834,'1 ',1,   8,   1,     9.700,     0.000,     0.000,     0.000,     0.000,   -13.050,   1,1, 0
89835,'1 ',1,   8,   1,    19.760,     0.000,     0.000,     0.000,     0.000,   -26.480,   1,1, 0
89837,'1 ',1,   8,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
89838,'1 ',1,   8,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -6.800,   1,1, 0
89839,'1 ',1,   8,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
89840,'1 ',1,   8,   1,     0.570,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
89841,'1 ',1,   8,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
89842,'1 ',1,   8,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -6.610,   1,1, 0
89843,'1 ',1,   8,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -5.340,   1,1, 0
89844,'1 ',1,   8,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -7.440,   1,1, 0
89845,'1 ',1,   8,   1,    19.910,     0.000,     0.000,     0.000,     0.000,   -27.980,   1,1, 0
89847,'1 ',1,   8,   1,     8.720,     0.000,     0.000,     0.000,     0.000,   -12.520,   1,1, 0
89848,'1 ',1,   8,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -6.360,   1,1, 0
89849,'1 ',1,   8,   1,     7.720,     0.000,     0.000,     0.000,     0.000,   -11.350,   1,1, 0
89851,'1 ',1,   8,   1,    18.400,     0.000,     0.000,     0.000,     0.000,   -27.980,   1,1, 0
89852,'1 ',1,   8,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
89853,'1 ',1,   8,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
89854,'1 ',1,   8,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
89855,'1 ',1,   8,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -9.090,   1,1, 0
89857,'1 ',1,   8,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
89859,'1 ',1,   8,   1,     7.230,     0.000,     0.000,     0.000,     0.000,   -12.860,   1,1, 0
89860,'1 ',1,   8,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
89861,'1 ',1,   8,   1,     7.440,     0.000,     0.000,     0.000,     0.000,   -11.800,   1,1, 0
89862,'1 ',1,   8,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
89863,'1 ',1,   8,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,1, 0
89864,'1 ',1,   8,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
89865,'1 ',1,   8,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
89866,'1 ',1,   8,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -6.070,   1,1, 0
89867,'1 ',1,   8,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
89868,'1 ',1,   8,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
89869,'1 ',1,   8,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
89870,'1 ',1,   8,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
89871,'1 ',1,   8,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
89872,'1 ',1,   8,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
89873,'1 ',1,   8,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
89874,'1 ',1,   8,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
89875,'1 ',1,   8,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
89876,'1 ',1,   8,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
89877,'1 ',1,   8,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -6.330,   1,1, 0
89878,'1 ',1,   8,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
89879,'1 ',1,   8,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -8.960,   1,1, 0
89880,'1 ',1,   8,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -5.890,   1,1, 0
89881,'1 ',1,   8,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
89882,'1 ',1,   8,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -8.750,   1,1, 0
89883,'1 ',1,   8,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,1, 0
89884,'1 ',1,   8,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
89885,'1 ',1,   8,   1,     5.590,     0.000,     0.000,     0.000,     0.000,   -10.650,   1,1, 0
89886,'1 ',1,   8,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
89887,'1 ',1,   8,   1,     5.660,     0.000,     0.000,     0.000,     0.000,   -10.350,   1,1, 0
89888,'1 ',1,   8,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -8.280,   1,1, 0
89889,'1 ',1,   8,   1,     8.150,     0.000,     0.000,     0.000,     0.000,   -14.050,   1,1, 0
89890,'1 ',1,   8,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -6.370,   1,1, 0
89892,'1 ',1,   8,   1,     8.250,     0.000,     0.000,     0.000,     0.000,    -8.850,   1,1, 0
89893,'1 ',1,   8,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
89895,'1 ',1,   8,   1,     5.110,     0.000,     0.000,     0.000,     0.000,   -10.150,   1,1, 0
89897,'1 ',1,   8,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
89898,'1 ',1,   8,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
89899,'1 ',1,   8,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
89900,'1 ',1,   8,   1,     6.600,     0.000,     0.000,     0.000,     0.000,   -12.400,   1,1, 0
89901,'1 ',1,   8,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -7.290,   1,1, 0
89902,'1 ',1,   8,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -7.330,   1,1, 0
89903,'1 ',1,   8,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -7.130,   1,1, 0
89904,'1 ',1,   8,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -5.520,   1,1, 0
89905,'1 ',1,   8,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -6.020,   1,1, 0
89906,'1 ',1,   8,   1,     5.900,     0.000,     0.000,     0.000,     0.000,   -10.330,   1,1, 0
89907,'1 ',1,   8,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -7.040,   1,1, 0
89908,'1 ',1,   8,   1,     6.380,     0.000,     0.000,     0.000,     0.000,   -10.180,   1,1, 0
89909,'1 ',1,   8,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -6.120,   1,1, 0
89910,'1 ',1,   8,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
89911,'1 ',1,   8,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -9.130,   1,1, 0
89912,'1 ',1,   8,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
89913,'1 ',1,   8,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
89914,'1 ',1,   8,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -7.100,   1,1, 0
89915,'1 ',1,   8,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -5.690,   1,1, 0
89916,'1 ',1,   8,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -5.490,   1,1, 0
89917,'1 ',1,   8,   1,     6.780,     0.000,     0.000,     0.000,     0.000,   -11.930,   1,1, 0
89918,'1 ',1,   8,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -6.890,   1,1, 0
89919,'1 ',1,   8,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -7.190,   1,1, 0
89920,'1 ',1,   8,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -5.500,   1,1, 0
89921,'1 ',1,   8,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
89923,'1 ',1,   8,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
89924,'1 ',1,   8,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
89926,'1 ',1,   8,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
89927,'1 ',1,   8,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -5.690,   1,1, 0
89929,'1 ',1,   8,   1,    25.950,     0.000,     0.000,     0.000,     0.000,   -32.010,   1,1, 0
89930,'1 ',1,   8,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
89931,'1 ',1,   8,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
89932,'1 ',1,   8,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
89934,'1 ',1,   8,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,1, 0
89935,'1 ',1,   8,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -6.810,   1,1, 0
89936,'1 ',1,   8,   1,     4.910,     0.000,     0.000,     0.000,     0.000,   -10.410,   1,1, 0
89937,'1 ',1,   8,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
89938,'1 ',1,   8,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
89940,'1 ',1,   8,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
89943,'1 ',1,   8,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
89944,'1 ',1,   8,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
89945,'1 ',1,   8,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
89946,'1 ',1,   8,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -5.040,   1,1, 0
89947,'1 ',1,   8,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
89948,'1 ',1,   8,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
89949,'1 ',1,   8,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
89950,'1 ',1,   8,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
89952,'1 ',1,   8,   1,     3.360,     0.000,     0.000,     0.000,     0.000,    -6.310,   1,1, 0
89953,'1 ',1,   8,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
89954,'1 ',1,   8,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
89955,'1 ',1,   8,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,1, 0
89956,'1 ',1,   8,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
89957,'1 ',1,   8,   1,     0.570,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
89958,'1 ',1,   8,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
89959,'1 ',1,   8,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
89962,'1 ',1,   8,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
89963,'1 ',1,   8,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -6.540,   1,1, 0
89965,'1 ',1,   8,   1,     9.500,     0.000,     0.000,     0.000,     0.000,   -14.590,   1,1, 0
89967,'1 ',1,   8,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -8.380,   1,1, 0
89968,'1 ',1,   8,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
89969,'1 ',1,   8,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
89970,'1 ',1,   8,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
89973,'1 ',1,   8,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
89974,'1 ',1,   8,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -5.490,   1,1, 0
89975,'1 ',1,   8,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
89976,'1 ',1,   8,   1,    40.600,     0.000,     0.000,     0.000,     0.000,   -53.200,   1,1, 0
89977,'1 ',1,   8,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
89978,'1 ',1,   8,   1,     5.870,     0.000,     0.000,     0.000,     0.000,   -10.370,   1,1, 0
89979,'1 ',1,   8,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
89980,'1 ',1,   8,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -5.440,   1,1, 0
89981,'1 ',1,   8,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
89982,'1 ',1,   8,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -7.240,   1,1, 0
89983,'1 ',1,   8,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
89984,'1 ',1,   8,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
89985,'1 ',1,   8,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -5.990,   1,1, 0
89986,'1 ',1,   8,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
89988,'1 ',1,   8,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
89989,'1 ',1,   8,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
89990,'1 ',1,   8,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
89991,'1 ',1,   8,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
89992,'1 ',1,   8,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
89993,'1 ',1,   8,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
89994,'1 ',1,   8,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -8.350,   1,1, 0
89995,'1 ',1,   8,   1,     2.680,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
89996,'1 ',1,   8,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
89997,'1 ',1,   8,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
89999,'1 ',1,   8,   1,     8.710,     0.000,     0.000,     0.000,     0.000,   -16.740,   1,1, 0
90001,'1 ',1,   8,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
90002,'1 ',1,   8,   1,     1.810,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
90003,'1 ',1,   8,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
90004,'1 ',1,   8,   1,     7.810,     0.000,     0.000,     0.000,     0.000,   -11.680,   1,1, 0
90005,'1 ',1,   8,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -8.130,   1,1, 0
90006,'1 ',1,   8,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
90007,'1 ',1,   8,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
90008,'1 ',1,   8,   1,     5.970,     0.000,     0.000,     0.000,     0.000,   -10.540,   1,1, 0
90009,'1 ',1,   8,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,1, 0
90010,'1 ',1,   8,   1,    12.130,     0.000,     0.000,     0.000,     0.000,   -22.720,   1,1, 0
90012,'1 ',1,   8,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -6.940,   1,1, 0
90013,'1 ',1,   8,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -5.890,   1,1, 0
90014,'1 ',1,   8,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
90015,'1 ',1,   8,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
90016,'1 ',1,   8,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
90017,'1 ',1,   8,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -7.430,   1,1, 0
90018,'1 ',1,   8,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -6.180,   1,1, 0
90019,'1 ',1,   8,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -7.260,   1,1, 0
90020,'1 ',1,   8,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,1, 0
90021,'1 ',1,   8,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
90022,'1 ',1,   8,   1,    10.980,     0.000,     0.000,     0.000,     0.000,   -19.530,   1,1, 0
90024,'1 ',1,   8,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -6.140,   1,1, 0
90025,'1 ',1,   8,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
90027,'1 ',1,   8,   1,    10.600,     0.000,     0.000,     0.000,     0.000,   -17.090,   1,1, 0
90028,'1 ',1,   8,   1,     9.020,     0.000,     0.000,     0.000,     0.000,    -9.590,   1,1, 0
90029,'1 ',1,   8,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -9.110,   1,1, 0
90031,'1 ',1,   8,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -6.360,   1,1, 0
90032,'1 ',1,   8,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -5.840,   1,1, 0
90033,'1 ',1,   8,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
90034,'1 ',1,   8,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -6.530,   1,1, 0
90035,'1 ',1,  10,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -6.810,   1,1, 0
90036,'1 ',1,  10,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
90037,'1 ',1,  10,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
90038,'1 ',1,  10,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
90039,'1 ',1,  10,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
90040,'1 ',1,  10,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
90041,'1 ',1,  10,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
90042,'1 ',1,  10,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -8.430,   1,1, 0
90043,'1 ',1,  10,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -5.980,   1,1, 0
90044,'1 ',1,  10,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
90045,'1 ',1,  10,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
90046,'1 ',1,  10,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
90047,'1 ',1,  10,   1,     8.400,     0.000,     0.000,     0.000,     0.000,    -7.100,   1,1, 0
90048,'1 ',1,  10,   1,     8.800,     0.000,     0.000,     0.000,     0.000,    -5.870,   1,1, 0
90049,'1 ',1,  10,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -8.750,   1,1, 0
90050,'1 ',1,  10,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
90051,'1 ',1,  10,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
90052,'1 ',1,  10,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -9.330,   1,1, 0
90053,'1 ',1,  10,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,1, 0
90054,'1 ',1,  10,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,1, 0
90055,'1 ',1,  10,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -5.040,   1,1, 0
90056,'1 ',1,  10,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
90057,'1 ',1,  10,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
90058,'1 ',1,  10,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
90059,'1 ',1,  10,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
90060,'1 ',1,  10,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
90061,'1 ',1,  10,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -6.860,   1,1, 0
90062,'1 ',1,  10,   1,     0.740,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
90063,'1 ',1,  10,   1,    12.990,     0.000,     0.000,     0.000,     0.000,    -9.370,   1,1, 0
90064,'1 ',1,  10,   1,     1.490,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
90065,'1 ',1,  10,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
90066,'1 ',1,  10,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -6.440,   1,1, 0
90067,'1 ',1,  10,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
90068,'1 ',1,  10,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
90069,'1 ',1,  10,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
90070,'1 ',1,  10,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
90071,'1 ',1,  10,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
90072,'1 ',1,  10,   1,    29.120,     0.000,     0.000,     0.000,     0.000,   -31.150,   1,1, 0
90074,'1 ',1,  10,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -5.760,   1,1, 0
90075,'1 ',1,  10,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
90076,'1 ',1,  10,   1,    11.700,     0.000,     0.000,     0.000,     0.000,   -12.690,   1,1, 0
90077,'1 ',1,  10,   1,     6.130,     0.000,     0.000,     0.000,     0.000,    -7.760,   1,1, 0
90078,'1 ',1,  10,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
90079,'1 ',1,  10,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
90080,'1 ',1,  10,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
90081,'1 ',1,  10,   1,    16.510,     0.000,     0.000,     0.000,     0.000,   -11.230,   1,1, 0
90084,'1 ',1,  10,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -8.570,   1,1, 0
90085,'1 ',1,  10,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
90086,'1 ',1,  10,   1,    25.650,     0.000,     0.000,     0.000,     0.000,   -18.450,   1,1, 0
90087,'1 ',1,  10,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
90088,'1 ',1,  10,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
90089,'1 ',1,  10,   1,    11.890,     0.000,     0.000,     0.000,     0.000,   -14.010,   1,1, 0
90090,'1 ',1,  10,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
90091,'1 ',1,  10,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
90092,'1 ',1,  10,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
90093,'1 ',1,  10,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
90094,'1 ',1,  10,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
90095,'1 ',1,  10,   1,     8.310,     0.000,     0.000,     0.000,     0.000,    -9.140,   1,1, 0
90096,'1 ',1,  10,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -6.980,   1,1, 0
90097,'1 ',1,  10,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
90098,'1 ',1,  10,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
90099,'1 ',1,  10,   1,     9.300,     0.000,     0.000,     0.000,     0.000,   -10.450,   1,1, 0
90100,'1 ',1,  10,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
90101,'1 ',1,  10,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -5.490,   1,1, 0
90102,'1 ',1,  10,   1,    15.790,     0.000,     0.000,     0.000,     0.000,   -14.070,   1,1, 0
90104,'1 ',1,  10,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
90105,'1 ',1,  10,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
90106,'1 ',1,  10,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
90107,'1 ',1,  10,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -5.420,   1,1, 0
90108,'1 ',1,  10,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
90109,'1 ',1,  10,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
90110,'1 ',1,  10,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -7.680,   1,1, 0
90111,'1 ',1,  10,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
90112,'1 ',1,  10,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
90114,'1 ',1,  10,   1,     9.310,     0.000,     0.000,     0.000,     0.000,    -9.790,   1,1, 0
90115,'1 ',1,  10,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -5.520,   1,1, 0
90116,'1 ',1,  10,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
90117,'1 ',1,  10,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -5.270,   1,1, 0
90118,'1 ',1,  10,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
90119,'1 ',1,  10,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -7.310,   1,1, 0
90120,'1 ',1,  10,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -6.100,   1,1, 0
90121,'1 ',1,  10,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -7.770,   1,1, 0
90122,'1 ',1,  10,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
90123,'1 ',1,  10,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
90124,'1 ',1,  10,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
90125,'1 ',1,  10,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
90126,'1 ',1,  10,   1,     6.660,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
90127,'1 ',1,  10,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
90128,'1 ',1,  10,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
90129,'1 ',1,  10,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
90130,'1 ',1,  10,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -6.110,   1,1, 0
90131,'1 ',1,  10,   1,     6.760,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
90132,'1 ',1,  10,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
90133,'1 ',1,  10,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
90135,'1 ',1,  10,   1,     9.100,     0.000,     0.000,     0.000,     0.000,    -9.980,   1,1, 0
90136,'1 ',1,  10,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
90137,'1 ',1,  10,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -6.240,   1,1, 0
90138,'1 ',1,  10,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
90139,'1 ',1,  10,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
90140,'1 ',1,  10,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -7.300,   1,1, 0
90141,'1 ',1,  10,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
90142,'1 ',1,  10,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
90144,'1 ',1,  10,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
90145,'1 ',1,  10,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -4.950,   1,1, 0
90146,'1 ',1,  10,   1,     8.110,     0.000,     0.000,     0.000,     0.000,   -14.120,   1,1, 0
90147,'1 ',1,  10,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -6.020,   1,1, 0
90148,'1 ',1,  10,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
90149,'1 ',1,  10,   1,     0.580,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
90150,'1 ',1,  10,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
90151,'1 ',1,  10,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
90152,'1 ',1,  10,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
90153,'1 ',1,  10,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
90154,'1 ',1,  10,   1,     1.450,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
90155,'1 ',1,  10,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
90156,'1 ',1,  10,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
90157,'1 ',1,  10,   1,     9.070,     0.000,     0.000,     0.000,     0.000,    -8.180,   1,1, 0
90158,'1 ',1,  10,   1,     8.860,     0.000,     0.000,     0.000,     0.000,   -11.210,   1,1, 0
90159,'1 ',1,  10,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -7.200,   1,1, 0
90161,'1 ',1,  10,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
90162,'1 ',1,  10,   1,     8.660,     0.000,     0.000,     0.000,     0.000,    -8.830,   1,1, 0
90163,'1 ',1,  10,   1,     1.500,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
90164,'1 ',1,  10,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
90165,'1 ',1,  10,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
90166,'1 ',1,  10,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
90167,'1 ',1,  10,   1,     1.150,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
90168,'1 ',1,  10,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -7.160,   1,1, 0
90169,'1 ',1,  10,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
90170,'1 ',1,  10,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
90171,'1 ',1,  10,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -6.600,   1,1, 0
90172,'1 ',1,  10,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
90173,'1 ',1,  10,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
90174,'1 ',1,  10,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
90176,'1 ',1,  10,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
90178,'1 ',1,  10,   1,    23.180,     0.000,     0.000,     0.000,     0.000,   -22.950,   1,1, 0
90180,'1 ',1,  10,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
90181,'1 ',1,  10,   1,    24.900,     0.000,     0.000,     0.000,     0.000,   -22.910,   1,1, 0
90184,'1 ',1,  10,   1,    11.380,     0.000,     0.000,     0.000,     0.000,   -11.260,   1,1, 0
90186,'1 ',1,  10,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -5.380,   1,1, 0
90187,'1 ',1,  10,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
90188,'1 ',1,  10,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -5.500,   1,1, 0
90189,'1 ',1,  10,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
90191,'1 ',1,  10,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
90192,'1 ',1,  10,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
90193,'1 ',1,  10,   1,    14.730,     0.000,     0.000,     0.000,     0.000,   -19.150,   1,1, 0
90195,'1 ',1,  10,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
90196,'1 ',1,  10,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
90197,'1 ',1,  10,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
90198,'1 ',1,  10,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
90199,'1 ',1,  10,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
90200,'1 ',1,  10,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
90201,'1 ',1,  10,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
90204,'1 ',1,  10,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -7.680,   1,1, 0
90205,'1 ',1,  10,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
90206,'1 ',1,  10,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
90207,'1 ',1,  10,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
90209,'1 ',1,  10,   1,    13.830,     0.000,     0.000,     0.000,     0.000,   -15.360,   1,1, 0
90210,'1 ',1,  10,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -9.920,   1,1, 0
90211,'1 ',1,  10,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
90212,'1 ',1,  10,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,1, 0
90213,'1 ',1,  10,   1,     5.590,     0.000,     0.000,     0.000,     0.000,   -10.910,   1,1, 0
90214,'1 ',1,  10,   1,    28.100,     0.000,     0.000,     0.000,     0.000,   -36.760,   1,1, 0
90216,'1 ',1,  10,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -6.910,   1,1, 0
90217,'1 ',1,  10,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
90218,'1 ',1,  10,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -6.970,   1,1, 0
90219,'1 ',1,  10,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -5.740,   1,1, 0
90220,'1 ',1,  10,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -8.320,   1,1, 0
90221,'1 ',1,  10,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
90222,'1 ',1,  10,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
90223,'1 ',1,  10,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
90224,'1 ',1,  10,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,1, 0
90225,'1 ',1,  10,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
90226,'1 ',1,  10,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
90228,'1 ',1,  10,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
90230,'1 ',1,  10,   1,    17.330,     0.000,     0.000,     0.000,     0.000,   -22.340,   1,1, 0
90232,'1 ',1,  10,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -6.680,   1,1, 0
90233,'1 ',1,  10,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
90234,'1 ',1,  10,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
90236,'1 ',1,  10,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
90237,'1 ',1,  10,   1,     8.750,     0.000,     0.000,     0.000,     0.000,    -7.770,   1,1, 0
90238,'1 ',1,  10,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
90239,'1 ',1,  10,   1,     8.660,     0.000,     0.000,     0.000,     0.000,    -7.140,   1,1, 0
90240,'1 ',1,  10,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
90241,'1 ',1,  10,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
90242,'1 ',1,  10,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
90243,'1 ',1,  10,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -6.340,   1,1, 0
90244,'1 ',1,  10,   1,     0.340,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
90245,'1 ',1,  10,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
90246,'1 ',1,  10,   1,     8.230,     0.000,     0.000,     0.000,     0.000,   -10.600,   1,1, 0
90248,'1 ',1,  10,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -6.300,   1,1, 0
90249,'1 ',1,  10,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
90250,'1 ',1,  10,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
90251,'1 ',1,  10,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -6.800,   1,1, 0
90253,'1 ',1,  10,   1,     9.810,     0.000,     0.000,     0.000,     0.000,   -12.830,   1,1, 0
90255,'1 ',1,  10,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,1, 0
90256,'1 ',1,  10,   1,     8.420,     0.000,     0.000,     0.000,     0.000,    -9.000,   1,1, 0
90257,'1 ',1,  10,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
90258,'1 ',1,  10,   1,     8.560,     0.000,     0.000,     0.000,     0.000,    -9.370,   1,1, 0
90259,'1 ',1,  10,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
90260,'1 ',1,  10,   1,    10.410,     0.000,     0.000,     0.000,     0.000,    -7.730,   1,1, 0
90261,'1 ',1,  10,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
90262,'1 ',1,  10,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
90263,'1 ',1,  10,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
90264,'1 ',1,  10,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -4.950,   1,1, 0
90265,'1 ',1,  10,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
90266,'1 ',1,  10,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
90267,'1 ',1,  10,   1,     5.330,     0.000,     0.000,     0.000,     0.000,    -6.720,   1,1, 0
90268,'1 ',1,  10,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -6.030,   1,1, 0
90270,'1 ',1,  10,   1,    13.460,     0.000,     0.000,     0.000,     0.000,   -14.220,   1,1, 0
90271,'1 ',1,  10,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
90272,'1 ',1,  10,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
90273,'1 ',1,  10,   1,    19.290,     0.000,     0.000,     0.000,     0.000,   -16.580,   1,1, 0
90274,'1 ',1,  10,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
90275,'1 ',1,  10,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
90276,'1 ',1,  18,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
90277,'1 ',1,  18,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
90278,'1 ',1,  18,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
90279,'1 ',1,  18,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
90280,'1 ',1,  18,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -5.710,   1,1, 0
90281,'1 ',1,  18,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
90282,'1 ',1,  18,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,1, 0
90283,'1 ',1,  18,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
90284,'1 ',1,  18,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
90285,'1 ',1,  18,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -6.640,   1,1, 0
90286,'1 ',1,  18,   1,    10.760,     0.000,     0.000,     0.000,     0.000,   -12.240,   1,1, 0
90288,'1 ',1,  18,   1,    11.770,     0.000,     0.000,     0.000,     0.000,   -13.160,   1,1, 0
90290,'1 ',1,  18,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -6.240,   1,1, 0
90292,'1 ',1,  18,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
90294,'1 ',1,  18,   1,     7.580,     0.000,     0.000,     0.000,     0.000,   -10.950,   1,1, 0
90296,'1 ',1,  18,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -6.690,   1,1, 0
90298,'1 ',1,  18,   1,     9.070,     0.000,     0.000,     0.000,     0.000,   -10.570,   1,1, 0
90299,'1 ',1,  18,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
90300,'1 ',1,  18,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
90301,'1 ',1,  18,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
90302,'1 ',1,  18,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
90303,'1 ',1,  18,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
90304,'1 ',1,  18,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
90305,'1 ',1,  18,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
90306,'1 ',1,  18,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
90307,'1 ',1,  18,   1,     8.600,     0.000,     0.000,     0.000,     0.000,   -10.810,   1,1, 0
90308,'1 ',1,  18,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -8.050,   1,1, 0
90309,'1 ',1,  18,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -5.640,   1,1, 0
90310,'1 ',1,  18,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
90311,'1 ',1,  18,   1,     7.330,     0.000,     0.000,     0.000,     0.000,   -11.530,   1,1, 0
90312,'1 ',1,  18,   1,     8.610,     0.000,     0.000,     0.000,     0.000,   -12.100,   1,1, 0
90313,'1 ',1,  18,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
90314,'1 ',1,  18,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
90315,'1 ',1,  18,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
90316,'1 ',1,  18,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
90317,'1 ',1,  18,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,1, 0
90318,'1 ',1,  18,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -9.460,   1,1, 0
90319,'1 ',1,  18,   1,     3.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
90320,'1 ',1,  18,   1,     4.340,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
90321,'1 ',1,  18,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
90322,'1 ',1,  18,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
90323,'1 ',1,  18,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
90324,'1 ',1,  18,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
90325,'1 ',1,  18,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
90326,'1 ',1,  18,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
90327,'1 ',1,  18,   1,     0.440,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
90328,'1 ',1,  18,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
90329,'1 ',1,  18,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
90330,'1 ',1,  18,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -8.590,   1,1, 0
90332,'1 ',1,  18,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
90333,'1 ',1,  18,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
90334,'1 ',1,  18,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
90335,'1 ',1,  18,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
90336,'1 ',1,  18,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
90337,'1 ',1,  18,   1,     8.000,     0.000,     0.000,     0.000,     0.000,   -10.810,   1,1, 0
90338,'1 ',1,  18,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
90339,'1 ',1,  18,   1,     0.540,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
90340,'1 ',1,  18,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -5.960,   1,1, 0
90341,'1 ',1,  18,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
90342,'1 ',1,  18,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
90343,'1 ',1,  18,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
90344,'1 ',1,  18,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
90345,'1 ',1,  18,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
90346,'1 ',1,  18,   1,     6.720,     0.000,     0.000,     0.000,     0.000,   -10.990,   1,1, 0
90347,'1 ',1,  18,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
90348,'1 ',1,  18,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
90349,'1 ',1,  18,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
90350,'1 ',1,  18,   1,    15.880,     0.000,     0.000,     0.000,     0.000,   -22.650,   1,1, 0
90352,'1 ',1,  18,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
90353,'1 ',1,  18,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
90355,'1 ',1,  18,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
90358,'1 ',1,  18,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -8.090,   1,1, 0
90359,'1 ',1,  18,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,1, 0
90360,'1 ',1,  18,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
90361,'1 ',1,  18,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
90362,'1 ',1,  18,   1,     0.650,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
90363,'1 ',1,  18,   1,     6.820,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
90364,'1 ',1,  18,   1,     3.340,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
90365,'1 ',1,  18,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
90366,'1 ',1,  18,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
90368,'1 ',1,  18,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
90369,'1 ',1,  18,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -7.600,   1,1, 0
90370,'1 ',1,  18,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
90372,'1 ',1,  18,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -8.210,   1,1, 0
90373,'1 ',1,  18,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
90374,'1 ',1,  18,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
90375,'1 ',1,  18,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
90376,'1 ',1,  18,   1,    11.410,     0.000,     0.000,     0.000,     0.000,   -12.500,   1,1, 0
90377,'1 ',1,  18,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,1, 0
90378,'1 ',1,  18,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -5.630,   1,1, 0
90379,'1 ',1,  18,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
90380,'1 ',1,  18,   1,     1.930,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
90381,'1 ',1,  18,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
90382,'1 ',1,  18,   1,     0.410,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
90383,'1 ',1,  18,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
90384,'1 ',1,  18,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
90385,'1 ',1,  18,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
90386,'1 ',1,  18,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
90387,'1 ',1,  18,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
90388,'1 ',1,  18,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -8.790,   1,1, 0
90389,'1 ',1,  18,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
90390,'1 ',1,  18,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
90391,'1 ',1,  18,   1,     9.510,     0.000,     0.000,     0.000,     0.000,   -12.820,   1,1, 0
90392,'1 ',1,  18,   1,     6.470,     0.000,     0.000,     0.000,     0.000,   -11.090,   1,1, 0
90393,'1 ',1,  18,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
90394,'1 ',1,  18,   1,     1.810,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
90395,'1 ',1,  18,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
90396,'1 ',1,  18,   1,     0.740,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
90397,'1 ',1,  18,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
90398,'1 ',1,  18,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
90399,'1 ',1,  18,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
90400,'1 ',1,  18,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
90401,'1 ',1,  18,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
90402,'1 ',1,  18,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
90403,'1 ',1,  18,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
90404,'1 ',1,  18,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
90405,'1 ',1,  18,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
90407,'1 ',1,  18,   1,    10.450,     0.000,     0.000,     0.000,     0.000,   -16.600,   1,1, 0
90408,'1 ',1,  18,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
90409,'1 ',1,  18,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
90410,'1 ',1,  18,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
90411,'1 ',1,  18,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
90412,'1 ',1,  18,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -6.120,   1,1, 0
90413,'1 ',1,  18,   1,    14.510,     0.000,     0.000,     0.000,     0.000,   -22.630,   1,1, 0
90415,'1 ',1,  18,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
90416,'1 ',1,  18,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
90417,'1 ',1,  18,   1,    11.060,     0.000,     0.000,     0.000,     0.000,   -12.800,   1,1, 0
90418,'1 ',1,  18,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
90419,'1 ',1,  18,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,1, 0
90420,'1 ',1,  18,   1,     9.010,     0.000,     0.000,     0.000,     0.000,    -8.380,   1,1, 0
90421,'1 ',1,  18,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
90422,'1 ',1,  18,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
90423,'1 ',1,  18,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
90424,'1 ',1,  18,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
90425,'1 ',1,  18,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
90426,'1 ',1,  18,   1,    11.040,     0.000,     0.000,     0.000,     0.000,   -16.370,   1,1, 0
90427,'1 ',1,  18,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
90428,'1 ',1,  18,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
90429,'1 ',1,  18,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
90430,'1 ',1,  18,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
90431,'1 ',1,  18,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
90432,'1 ',1,  18,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -7.840,   1,1, 0
90433,'1 ',1,  18,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,1, 0
90434,'1 ',1,  18,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
90435,'1 ',1,  18,   1,    17.310,     0.000,     0.000,     0.000,     0.000,   -20.030,   1,1, 0
90437,'1 ',1,  18,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
90438,'1 ',1,  18,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -8.240,   1,1, 0
90439,'1 ',1,  18,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,1, 0
90440,'1 ',1,  18,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -7.180,   1,1, 0
90441,'1 ',1,  18,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
90442,'1 ',1,  18,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
90443,'1 ',1,  18,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
90444,'1 ',1,  18,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
90445,'1 ',1,  18,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -5.840,   1,1, 0
90446,'1 ',1,  18,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
90447,'1 ',1,  18,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
90448,'1 ',1,  18,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
90449,'1 ',1,  18,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
90451,'1 ',1,  18,   1,    10.970,     0.000,     0.000,     0.000,     0.000,   -12.210,   1,1, 0
90452,'1 ',1,  18,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
90453,'1 ',1,  18,   1,     7.950,     0.000,     0.000,     0.000,     0.000,   -12.670,   1,1, 0
90454,'1 ',1,  18,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
90456,'1 ',1,  18,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
90457,'1 ',1,  18,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -6.660,   1,1, 0
90458,'1 ',1,  18,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
90459,'1 ',1,  18,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
90461,'1 ',1,  18,   1,     6.320,     0.000,     0.000,     0.000,     0.000,   -10.170,   1,1, 0
90462,'1 ',1,  18,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
90463,'1 ',1,  18,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
90464,'1 ',1,  18,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
90465,'1 ',1,  18,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
90466,'1 ',1,  18,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
90467,'1 ',1,  18,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
90468,'1 ',1,  18,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
90469,'1 ',1,  18,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
90470,'1 ',1,  18,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
90471,'1 ',1,  18,   1,     3.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
90473,'1 ',1,  18,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -7.840,   1,1, 0
90474,'1 ',1,  18,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
90475,'1 ',1,  18,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
90477,'1 ',1,  18,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
90478,'1 ',1,  18,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
90479,'1 ',1,  18,   1,    10.720,     0.000,     0.000,     0.000,     0.000,   -12.120,   1,1, 0
90480,'1 ',1,  18,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
90481,'1 ',1,  18,   1,     7.430,     0.000,     0.000,     0.000,     0.000,    -8.260,   1,1, 0
90482,'1 ',1,  18,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -5.720,   1,1, 0
90483,'1 ',1,  18,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
90484,'1 ',1,  18,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
90485,'1 ',1,  18,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
90486,'1 ',1,  18,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
90488,'1 ',1,  18,   1,     8.980,     0.000,     0.000,     0.000,     0.000,   -15.070,   1,1, 0
90489,'1 ',1,  18,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,1, 0
90490,'1 ',1,  18,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
90491,'1 ',1,  18,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
90492,'1 ',1,  18,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
90493,'1 ',1,  18,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
90494,'1 ',1,  18,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
90495,'1 ',1,  18,   1,     1.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
90496,'1 ',1,  18,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
90497,'1 ',1,  18,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
90498,'1 ',1,  18,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
90499,'1 ',1,  18,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
90500,'1 ',1,  18,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -5.980,   1,1, 0
90501,'1 ',1,  18,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
90503,'1 ',1,  18,   1,     8.360,     0.000,     0.000,     0.000,     0.000,   -10.610,   1,1, 0
90504,'1 ',1,  18,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
90505,'1 ',1,  18,   1,     0.410,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
90506,'1 ',1,  18,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
90507,'1 ',1,  18,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
90508,'1 ',1,  18,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -9.350,   1,1, 0
90509,'1 ',1,  18,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
90510,'1 ',1,  18,   1,     3.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
90512,'1 ',1,  18,   1,     6.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
90513,'1 ',1,  18,   1,     1.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
90514,'1 ',1,  18,   1,     0.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
90515,'1 ',1,  18,   1,     1.530,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
90517,'1 ',1,  18,   1,     4.790,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
90518,'1 ',1,  18,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -6.720,   1,1, 0
90519,'1 ',1,  18,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
90520,'1 ',1,  18,   1,     3.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
90521,'1 ',1,  18,   1,     1.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
90522,'1 ',1,  18,   1,     2.920,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
90523,'1 ',1,  18,   1,     1.130,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
90524,'1 ',1,  18,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
90525,'1 ',1,  18,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -6.300,   1,1, 0
90527,'1 ',1,  18,   1,     8.830,     0.000,     0.000,     0.000,     0.000,   -12.700,   1,1, 0
90528,'1 ',1,  18,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
90529,'1 ',1,  18,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
90530,'1 ',1,  18,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
90531,'1 ',1,  18,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -7.810,   1,1, 0
90532,'1 ',1,  18,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -6.340,   1,1, 0
90533,'1 ',1,  18,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
90534,'1 ',1,  18,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
90535,'1 ',1,  18,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
90536,'1 ',1,  18,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
90537,'1 ',1,  18,   1,     8.450,     0.000,     0.000,     0.000,     0.000,    -9.760,   1,1, 0
90538,'1 ',1,  18,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
90539,'1 ',1,  18,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
90540,'1 ',1,  18,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
90541,'1 ',1,  18,   1,     1.490,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
90542,'1 ',1,  18,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
90543,'1 ',1,  18,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
90544,'1 ',1,  18,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
90545,'1 ',1,  18,   1,     8.090,     0.000,     0.000,     0.000,     0.000,   -13.620,   1,1, 0
90546,'1 ',1,  18,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -5.440,   1,1, 0
90548,'1 ',1,  18,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
90549,'1 ',1,  18,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
90551,'1 ',1,  18,   1,    15.050,     0.000,     0.000,     0.000,     0.000,   -23.680,   1,1, 0
90553,'1 ',1,  18,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
90554,'1 ',1,  18,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
90555,'1 ',1,  18,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
90556,'1 ',1,  18,   1,     6.210,     0.000,     0.000,     0.000,     0.000,   -10.230,   1,1, 0
90557,'1 ',1,  18,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
90558,'1 ',1,  18,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
90559,'1 ',1,  18,   1,     1.810,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
90560,'1 ',1,  18,   1,    10.920,     0.000,     0.000,     0.000,     0.000,   -11.540,   1,1, 0
90561,'1 ',1,  18,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
90562,'1 ',1,  18,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
90563,'1 ',1,  18,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,1, 0
90564,'1 ',1,  18,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
90565,'1 ',1,  18,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -5.810,   1,1, 0
90566,'1 ',1,  18,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -8.530,   1,1, 0
90567,'1 ',1,  18,   1,     6.760,     0.000,     0.000,     0.000,     0.000,    -9.880,   1,1, 0
90568,'1 ',1,  18,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,1, 0
90569,'1 ',1,  18,   1,     3.040,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
90570,'1 ',1,  18,   1,    10.920,     0.000,     0.000,     0.000,     0.000,   -17.640,   1,1, 0
90571,'1 ',1,  18,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
90572,'1 ',1,  18,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
90573,'1 ',1,  18,   1,     0.440,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
90574,'1 ',1,  18,   1,     0.410,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
90575,'1 ',1,  18,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
90576,'1 ',1,  18,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
90577,'1 ',1,  18,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -5.770,   1,1, 0
90578,'1 ',1,  18,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
90579,'1 ',1,  18,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
90580,'1 ',1,  18,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
90581,'1 ',1,  18,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -7.270,   1,1, 0
90582,'1 ',1,  18,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
90583,'1 ',1,  18,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
90585,'1 ',1,  18,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
90586,'1 ',1,  18,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
90587,'1 ',1,  18,   1,     7.240,     0.000,     0.000,     0.000,     0.000,   -10.180,   1,1, 0
90588,'1 ',1,  18,   1,     7.560,     0.000,     0.000,     0.000,     0.000,   -12.100,   1,1, 0
90589,'1 ',1,  18,   1,     6.200,     0.000,     0.000,     0.000,     0.000,    -6.680,   1,1, 0
90590,'1 ',1,  18,   1,     8.330,     0.000,     0.000,     0.000,     0.000,   -11.770,   1,1, 0
90591,'1 ',1,  18,   1,    18.570,     0.000,     0.000,     0.000,     0.000,   -22.900,   1,1, 0
90592,'1 ',1,  18,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -6.110,   1,1, 0
90593,'1 ',1,  18,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
90594,'1 ',1,  18,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
90595,'1 ',1,  18,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
90596,'1 ',1,  18,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -6.460,   1,1, 0
90597,'1 ',1,  18,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -8.750,   1,1, 0
90598,'1 ',1,  18,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -5.710,   1,1, 0
90599,'1 ',1,  18,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
90600,'1 ',1,  18,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -5.860,   1,1, 0
90601,'1 ',1,  18,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
90602,'1 ',1,  18,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -8.710,   1,1, 0
90603,'1 ',1,  18,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
90604,'1 ',1,  18,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -5.840,   1,1, 0
90605,'1 ',1,  18,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
90606,'1 ',1,  18,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -6.940,   1,1, 0
90608,'1 ',1,  18,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
90609,'1 ',1,  18,   1,    11.250,     0.000,     0.000,     0.000,     0.000,   -16.130,   1,1, 0
90610,'1 ',1,  18,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
90611,'1 ',1,  18,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
90612,'1 ',1,  18,   1,     1.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
90613,'1 ',1,  18,   1,     2.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
90614,'1 ',1,  18,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -6.210,   1,1, 0
90615,'1 ',1,  18,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
90616,'1 ',1,  18,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
90617,'1 ',1,  18,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -6.470,   1,1, 0
90618,'1 ',1,  18,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
90619,'1 ',1,  18,   1,     6.060,     0.000,     0.000,     0.000,     0.000,    -7.910,   1,1, 0
90620,'1 ',1,  18,   1,     6.190,     0.000,     0.000,     0.000,     0.000,   -10.430,   1,1, 0
90621,'1 ',1,  18,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
90622,'1 ',1,  18,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
90623,'1 ',1,  18,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -7.720,   1,1, 0
90624,'1 ',1,  18,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,1, 0
90625,'1 ',1,  18,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
90626,'1 ',1,  18,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
90627,'1 ',1,  18,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -6.570,   1,1, 0
90628,'1 ',1,  18,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
90629,'1 ',1,  18,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
90630,'1 ',1,  18,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
90631,'1 ',1,  18,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
90634,'1 ',1,  18,   1,    54.720,     0.000,     0.000,     0.000,     0.000,   -61.440,   1,1, 0
90635,'1 ',1,  18,   1,     5.330,     0.000,     0.000,     0.000,     0.000,    -7.150,   1,1, 0
90636,'1 ',1,  18,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
90637,'1 ',1,  18,   1,     9.550,     0.000,     0.000,     0.000,     0.000,   -14.650,   1,1, 0
90638,'1 ',1,  18,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
90639,'1 ',1,  18,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
90640,'1 ',1,  18,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -6.890,   1,1, 0
90642,'1 ',1,  18,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -5.530,   1,1, 0
90643,'1 ',1,  18,   1,     6.070,     0.000,     0.000,     0.000,     0.000,    -9.370,   1,1, 0
90644,'1 ',1,  18,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
90645,'1 ',1,  18,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
90646,'1 ',1,  18,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
90647,'1 ',1,  38,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,1, 0
90648,'1 ',1,  38,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -8.780,   1,1, 0
90649,'1 ',1,  38,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
90650,'1 ',1,  38,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
90651,'1 ',1,  38,   1,    12.090,     0.000,     0.000,     0.000,     0.000,   -21.890,   1,1, 0
90652,'1 ',1,  38,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
90654,'1 ',1,  38,   1,     7.180,     0.000,     0.000,     0.000,     0.000,   -12.640,   1,1, 0
90655,'1 ',1,  38,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
90656,'1 ',1,  38,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -6.050,   1,1, 0
90658,'1 ',1,  38,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -9.770,   1,1, 0
90659,'1 ',1,  38,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -9.170,   1,1, 0
90660,'1 ',1,  38,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
90661,'1 ',1,  38,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
90662,'1 ',1,  38,   1,    14.170,     0.000,     0.000,     0.000,     0.000,   -26.410,   1,1, 0
90663,'1 ',1,  38,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
90664,'1 ',1,  38,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
90665,'1 ',1,  38,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -7.470,   1,1, 0
90666,'1 ',1,  38,   1,     5.280,     0.000,     0.000,     0.000,     0.000,   -12.150,   1,1, 0
90667,'1 ',1,  38,   1,     0.350,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
90668,'1 ',1,  38,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
90669,'1 ',1,  38,   1,     0.540,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
90671,'1 ',1,  38,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
90672,'1 ',1,  38,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -4.900,   1,1, 0
90673,'1 ',1,  38,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -9.890,   1,1, 0
90674,'1 ',1,  38,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -7.810,   1,1, 0
90675,'1 ',1,  38,   1,     8.170,     0.000,     0.000,     0.000,     0.000,   -11.100,   1,1, 0
90676,'1 ',1,  38,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
90677,'1 ',1,  38,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
90678,'1 ',1,  38,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -8.320,   1,1, 0
90679,'1 ',1,  38,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
90680,'1 ',1,  38,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
90681,'1 ',1,  38,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -6.540,   1,1, 0
90682,'1 ',1,  38,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
90683,'1 ',1,  38,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
90684,'1 ',1,  38,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
90685,'1 ',1,  38,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -6.080,   1,1, 0
90686,'1 ',1,  38,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
90687,'1 ',1,  38,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
90688,'1 ',1,  38,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
90689,'1 ',1,  38,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
90690,'1 ',1,  38,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -8.050,   1,1, 0
90691,'1 ',1,  38,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -9.650,   1,1, 0
90692,'1 ',1,  38,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
90693,'1 ',1,  38,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
90694,'1 ',1,  38,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,1, 0
90696,'1 ',1,  38,   1,     8.310,     0.000,     0.000,     0.000,     0.000,   -13.360,   1,1, 0
90697,'1 ',1,  38,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
90698,'1 ',1,  38,   1,     7.470,     0.000,     0.000,     0.000,     0.000,   -12.310,   1,1, 0
90699,'1 ',1,  38,   1,    10.430,     0.000,     0.000,     0.000,     0.000,   -17.960,   1,1, 0
90701,'1 ',1,  38,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -5.900,   1,1, 0
90702,'1 ',1,  38,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
90703,'1 ',1,  38,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
90704,'1 ',1,  38,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -6.170,   1,1, 0
90705,'1 ',1,  38,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -8.370,   1,1, 0
90706,'1 ',1,  38,   1,    15.960,     0.000,     0.000,     0.000,     0.000,   -26.390,   1,1, 0
90708,'1 ',1,  38,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
90709,'1 ',1,  38,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
90710,'1 ',1,  38,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
90711,'1 ',1,  38,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -7.670,   1,1, 0
90712,'1 ',1,  38,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
90713,'1 ',1,  38,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
90714,'1 ',1,  38,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -5.890,   1,1, 0
90715,'1 ',1,  38,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
90716,'1 ',1,  38,   1,     7.940,     0.000,     0.000,     0.000,     0.000,   -15.730,   1,1, 0
90717,'1 ',1,  38,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
90718,'1 ',1,  38,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
90719,'1 ',1,  38,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
90720,'1 ',1,  38,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -6.030,   1,1, 0
90721,'1 ',1,  38,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -7.030,   1,1, 0
90722,'1 ',1,  38,   1,    23.830,     0.000,     0.000,     0.000,     0.000,   -37.570,   1,1, 0
90724,'1 ',1,  38,   1,     8.490,     0.000,     0.000,     0.000,     0.000,   -18.560,   1,1, 0
90725,'1 ',1,  38,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
90726,'1 ',1,  38,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
90727,'1 ',1,  38,   1,     7.700,     0.000,     0.000,     0.000,     0.000,    -9.710,   1,1, 0
90729,'1 ',1,  38,   1,     9.750,     0.000,     0.000,     0.000,     0.000,   -20.850,   1,1, 0
90731,'1 ',1,  38,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
90732,'1 ',1,  38,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -8.830,   1,1, 0
90733,'1 ',1,  38,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
90734,'1 ',1,  38,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -7.010,   1,1, 0
90735,'1 ',1,  38,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,1, 0
90736,'1 ',1,  38,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -8.950,   1,1, 0
90738,'1 ',1,  38,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -7.170,   1,1, 0
90739,'1 ',1,  38,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -5.860,   1,1, 0
90742,'1 ',1,  38,   1,     8.430,     0.000,     0.000,     0.000,     0.000,   -15.840,   1,1, 0
90743,'1 ',1,  38,   1,     5.050,     0.000,     0.000,     0.000,     0.000,   -11.140,   1,1, 0
90744,'1 ',1,  38,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
90745,'1 ',1,  38,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -6.880,   1,1, 0
90746,'1 ',1,  38,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
90747,'1 ',1,  38,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
90748,'1 ',1,  38,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
90749,'1 ',1,  38,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,1, 0
90750,'1 ',1,  38,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
90751,'1 ',1,  38,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
90752,'1 ',1,  38,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
90753,'1 ',1,  38,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
90754,'1 ',1,  38,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
90755,'1 ',1,  38,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -5.620,   1,1, 0
90756,'1 ',1,  38,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -7.430,   1,1, 0
90757,'1 ',1,  38,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
90758,'1 ',1,  38,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
90759,'1 ',1,  38,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
90760,'1 ',1,  38,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -9.500,   1,1, 0
90761,'1 ',1,  38,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -7.590,   1,1, 0
90762,'1 ',1,  38,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -7.610,   1,1, 0
90763,'1 ',1,  38,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
90764,'1 ',1,  38,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
90765,'1 ',1,  38,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
90766,'1 ',1,  38,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -6.090,   1,1, 0
90767,'1 ',1,  38,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -6.870,   1,1, 0
90768,'1 ',1,  38,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
90769,'1 ',1,  38,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
90770,'1 ',1,  38,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
90771,'1 ',1,  38,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
90772,'1 ',1,  38,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
90773,'1 ',1,  38,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
90774,'1 ',1,  38,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
90776,'1 ',1,  38,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
90777,'1 ',1,  38,   1,    18.230,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
90778,'1 ',1,  38,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
90779,'1 ',1,  38,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,1, 0
90780,'1 ',1,  38,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,1, 0
90781,'1 ',1,  38,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,1, 0
90782,'1 ',1,  38,   1,     5.700,     0.000,     0.000,     0.000,     0.000,   -11.610,   1,1, 0
90783,'1 ',1,  38,   1,    10.670,     0.000,     0.000,     0.000,     0.000,   -21.010,   1,1, 0
90785,'1 ',1,  38,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -6.880,   1,1, 0
90787,'1 ',1,  38,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
90788,'1 ',1,  38,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
90789,'1 ',1,  38,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -5.700,   1,1, 0
90792,'1 ',1,  38,   1,     5.840,     0.000,     0.000,     0.000,     0.000,   -11.010,   1,1, 0
90793,'1 ',1,  38,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -6.110,   1,1, 0
90794,'1 ',1,  38,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
90795,'1 ',1,  38,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
90796,'1 ',1,  38,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
90797,'1 ',1,  38,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -5.080,   1,1, 0
90798,'1 ',1,  38,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
90799,'1 ',1,  38,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -5.670,   1,1, 0
90801,'1 ',1,  38,   1,     6.550,     0.000,     0.000,     0.000,     0.000,   -11.830,   1,1, 0
90802,'1 ',1,  38,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
90803,'1 ',1,  38,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,1, 0
90804,'1 ',1,  38,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -6.440,   1,1, 0
90805,'1 ',1,  38,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -5.620,   1,1, 0
90807,'1 ',1,  38,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
90808,'1 ',1,  38,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
90809,'1 ',1,  38,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
90810,'1 ',1,  38,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
90811,'1 ',1,  38,   1,     7.820,     0.000,     0.000,     0.000,     0.000,   -10.760,   1,1, 0
90812,'1 ',1,  38,   1,    18.240,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
90814,'1 ',1,  38,   1,    27.980,     0.000,     0.000,     0.000,     0.000,    -7.690,   1,1, 0
90816,'1 ',1,  38,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -0.260,   1,1, 0
90817,'1 ',1,  38,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
90818,'1 ',1,  38,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
90819,'1 ',1,  38,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
90820,'1 ',1,  38,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
90821,'1 ',1,  38,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
90822,'1 ',1,  38,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
90823,'1 ',1,  38,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
90824,'1 ',1,  38,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -0.250,   1,1, 0
90825,'1 ',1,  38,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -0.100,   1,1, 0
90826,'1 ',1,  38,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
90827,'1 ',1,  38,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
90828,'1 ',1,  38,   1,     0.240,     0.000,     0.000,     0.000,     0.000,    -0.070,   1,1, 0
90829,'1 ',1,  38,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -0.160,   1,1, 0
90830,'1 ',1,  38,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -0.150,   1,1, 0
90831,'1 ',1,  38,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,1, 0
90832,'1 ',1,  38,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -0.200,   1,1, 0
90833,'1 ',1,  38,   1,     0.440,     0.000,     0.000,     0.000,     0.000,    -0.120,   1,1, 0
90834,'1 ',1,  38,   1,     0.440,     0.000,     0.000,     0.000,     0.000,    -0.120,   1,1, 0
90835,'1 ',1,  38,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
90836,'1 ',1,  38,   1,     8.000,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
90837,'1 ',1,  38,   1,     1.070,     0.000,     0.000,     0.000,     0.000,    -0.290,   1,1, 0
90838,'1 ',1,  38,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
90839,'1 ',1,  38,   1,     0.410,     0.000,     0.000,     0.000,     0.000,    -0.110,   1,1, 0
90840,'1 ',1,  38,   1,     0.350,     0.000,     0.000,     0.000,     0.000,    -0.100,   1,1, 0
90841,'1 ',1,  38,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
90842,'1 ',1,  38,   1,     0.370,     0.000,     0.000,     0.000,     0.000,    -0.100,   1,1, 0
90844,'1 ',1,  38,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
90845,'1 ',1,  38,   1,     0.440,     0.000,     0.000,     0.000,     0.000,    -0.120,   1,1, 0
90846,'1 ',1,  38,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
90847,'1 ',1,  38,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
90848,'1 ',1,  38,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
90849,'1 ',1,  38,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
90850,'1 ',1,  38,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
90851,'1 ',1,  38,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -0.120,   1,1, 0
90852,'1 ',1,  38,   1,     0.410,     0.000,     0.000,     0.000,     0.000,    -0.110,   1,1, 0
90853,'1 ',1,  38,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
90854,'1 ',1,  38,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -0.100,   1,1, 0
90855,'1 ',1,  38,   1,     0.420,     0.000,     0.000,     0.000,     0.000,    -0.120,   1,1, 0
90856,'1 ',1,  38,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
90857,'1 ',1,  38,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
90858,'1 ',1,  38,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
90859,'1 ',1,  38,   1,     0.480,     0.000,     0.000,     0.000,     0.000,    -0.130,   1,1, 0
90860,'1 ',1,  38,   1,     0.410,     0.000,     0.000,     0.000,     0.000,    -0.110,   1,1, 0
90861,'1 ',1,  38,   1,     6.860,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
90862,'1 ',1,  38,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
90864,'1 ',1,  38,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
90865,'1 ',1,  38,   1,     7.990,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
90866,'1 ',1,  38,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -0.180,   1,1, 0
90867,'1 ',1,  38,   1,     0.290,     0.000,     0.000,     0.000,     0.000,    -0.080,   1,1, 0
90868,'1 ',1,  38,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
90869,'1 ',1,  38,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
90870,'1 ',1,  38,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
90871,'1 ',1,  38,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
90872,'1 ',1,  38,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
90873,'1 ',1,  38,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
90874,'1 ',1,  38,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
90875,'1 ',1,  38,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
90876,'1 ',1,  38,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
90877,'1 ',1,  38,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
90878,'1 ',1,  38,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,1, 0
90879,'1 ',1,  38,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,1, 0
90880,'1 ',1,  38,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
90882,'1 ',1,  38,   1,     8.150,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
90883,'1 ',1,  38,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
90884,'1 ',1,  38,   1,     0.470,     0.000,     0.000,     0.000,     0.000,    -0.130,   1,1, 0
90885,'1 ',1,  38,   1,     0.290,     0.000,     0.000,     0.000,     0.000,    -0.080,   1,1, 0
90886,'1 ',1,  38,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
90887,'1 ',1,  38,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
90888,'1 ',1,  38,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
90889,'1 ',1,  38,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
90890,'1 ',1,  38,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
90891,'1 ',1,  38,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -0.290,   1,1, 0
90892,'1 ',1,  38,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
90893,'1 ',1,  38,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
90894,'1 ',1,  38,   1,    14.850,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
90897,'1 ',1,  38,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
90898,'1 ',1,  38,   1,    26.910,     0.000,     0.000,     0.000,     0.000,   -51.060,   1,1, 0
90899,'1 ',1,  38,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -5.520,   1,1, 0
90900,'1 ',1,  38,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -8.940,   1,1, 0
90901,'1 ',1,  38,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -5.360,   1,1, 0
90902,'1 ',1,  38,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
90904,'1 ',1,  38,   1,     7.070,     0.000,     0.000,     0.000,     0.000,   -13.570,   1,1, 0
90905,'1 ',1,  38,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
90906,'1 ',1,  38,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
90907,'1 ',1,  38,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,1, 0
90908,'1 ',1,  38,   1,     8.160,     0.000,     0.000,     0.000,     0.000,   -14.110,   1,1, 0
90909,'1 ',1,  38,   1,     5.910,     0.000,     0.000,     0.000,     0.000,   -13.000,   1,1, 0
90910,'1 ',1,  38,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
90911,'1 ',1,  38,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
90912,'1 ',1,  38,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
90913,'1 ',1,  38,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -7.530,   1,1, 0
90914,'1 ',1,  38,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
90915,'1 ',1,  38,   1,     5.130,     0.000,     0.000,     0.000,     0.000,   -10.210,   1,1, 0
90916,'1 ',1,  38,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
90920,'1 ',1,  38,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
90921,'1 ',1,  38,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -8.100,   1,1, 0
90922,'1 ',1,  38,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
90923,'1 ',1,  38,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
90924,'1 ',1,  38,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
90925,'1 ',1,  38,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
90926,'1 ',1,  38,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -8.270,   1,1, 0
90927,'1 ',1,  38,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -9.570,   1,1, 0
90928,'1 ',1,  38,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -6.660,   1,1, 0
90930,'1 ',1,  38,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -8.500,   1,1, 0
90932,'1 ',1,  38,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
90934,'1 ',1,  38,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
90935,'1 ',1,  38,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
90937,'1 ',1,  38,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
90939,'1 ',1,  38,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
90940,'1 ',1,  38,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
90941,'1 ',1,  38,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
90942,'1 ',1,  38,   1,     6.980,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
90943,'1 ',1,  38,   1,    66.740,     0.000,     0.000,     0.000,     0.000,   -18.350,   1,1, 0
90945,'1 ',1,  38,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
90946,'1 ',1,  38,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
90947,'1 ',1,  38,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
90948,'1 ',1,  38,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
90949,'1 ',1,  38,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -6.410,   1,1, 0
90950,'1 ',1,  38,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -7.020,   1,1, 0
90951,'1 ',1,  38,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -8.440,   1,1, 0
90952,'1 ',1,  38,   1,     4.760,     0.000,     0.000,     0.000,     0.000,   -10.400,   1,1, 0
90953,'1 ',1,  38,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
90954,'1 ',1,  38,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
90955,'1 ',1,  38,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
90956,'1 ',1,  38,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
90958,'1 ',1,  38,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
90959,'1 ',1,  38,   1,     5.460,     0.000,     0.000,     0.000,     0.000,    -6.910,   1,1, 0
90960,'1 ',1,  38,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
90961,'1 ',1,  38,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -6.280,   1,1, 0
90962,'1 ',1,  38,   1,     5.810,     0.000,     0.000,     0.000,     0.000,   -11.780,   1,1, 0
90963,'1 ',1,  38,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
90964,'1 ',1,  38,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -6.350,   1,1, 0
90965,'1 ',1,  38,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -7.470,   1,1, 0
90966,'1 ',1,  38,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,1, 0
90967,'1 ',1,  38,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
90968,'1 ',1,  38,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -5.520,   1,1, 0
90969,'1 ',1,  38,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
90971,'1 ',1,  38,   1,    14.140,     0.000,     0.000,     0.000,     0.000,   -26.550,   1,1, 0
90974,'1 ',1,  38,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -6.560,   1,1, 0
90975,'1 ',1,  38,   1,     0.550,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
90976,'1 ',1,  38,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
90978,'1 ',1,  38,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
90979,'1 ',1,  38,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -5.300,   1,1, 0
90980,'1 ',1,  38,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
90981,'1 ',1,  38,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
90982,'1 ',1,  38,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
90983,'1 ',1,  38,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
90984,'1 ',1,  38,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -4.680,   1,1, 0
90985,'1 ',1,  38,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
90986,'1 ',1,  38,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -7.490,   1,1, 0
90987,'1 ',1,  38,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -7.190,   1,1, 0
90988,'1 ',1,  38,   1,     0.290,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
90989,'1 ',1,  38,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -5.760,   1,1, 0
90990,'1 ',1,  38,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
90991,'1 ',1,  38,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -7.490,   1,1, 0
90992,'1 ',1,  38,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
90993,'1 ',1,  38,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
90994,'1 ',1,  38,   1,     4.500,     0.000,     0.000,     0.000,     0.000,   -10.100,   1,1, 0
90995,'1 ',1,  38,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
90996,'1 ',1,  38,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
90997,'1 ',1,  38,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,1, 0
90998,'1 ',1,  38,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
90999,'1 ',1,  38,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
91000,'1 ',1,  38,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
91001,'1 ',1,  38,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
91002,'1 ',1,  38,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
91003,'1 ',1,  38,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
91004,'1 ',1,  38,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
91005,'1 ',1,  38,   1,     1.260,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
91006,'1 ',1,  38,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
91007,'1 ',1,  38,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
91008,'1 ',1,  38,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
91009,'1 ',1,  38,   1,    14.020,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
91011,'1 ',1,  38,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
91012,'1 ',1,  38,   1,     6.210,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
91013,'1 ',1,  38,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
91014,'1 ',1,  38,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
91015,'1 ',1,  38,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
91016,'1 ',1,  38,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
91017,'1 ',1,  38,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
91018,'1 ',1,  38,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
91019,'1 ',1,  38,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -5.990,   1,1, 0
91020,'1 ',1,  38,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
91021,'1 ',1,  38,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
91022,'1 ',1,  38,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
91023,'1 ',1,  38,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
91024,'1 ',1,  38,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -5.380,   1,1, 0
91025,'1 ',1,  38,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -6.750,   1,1, 0
91026,'1 ',1,  38,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -5.710,   1,1, 0
91027,'1 ',1,  38,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
91028,'1 ',1,  38,   1,     0.330,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
91029,'1 ',1,  38,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -6.520,   1,1, 0
91030,'1 ',1,  38,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -6.770,   1,1, 0
91031,'1 ',1,  38,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
91032,'1 ',1,  38,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
91033,'1 ',1,  38,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
91035,'1 ',1,  38,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
91036,'1 ',1,  38,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -7.700,   1,1, 0
91037,'1 ',1,  38,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
91038,'1 ',1,  38,   1,     5.740,     0.000,     0.000,     0.000,     0.000,   -10.610,   1,1, 0
91039,'1 ',1,  38,   1,     5.960,     0.000,     0.000,     0.000,     0.000,   -10.640,   1,1, 0
91040,'1 ',1,  38,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -5.380,   1,1, 0
91042,'1 ',1,  38,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
91043,'1 ',1,  38,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -9.430,   1,1, 0
91044,'1 ',1,  38,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
91045,'1 ',1,  38,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -8.590,   1,1, 0
91048,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91054,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91057,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91063,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91067,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91069,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91072,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91073,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91074,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91077,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91079,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91081,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91082,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91083,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91086,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91087,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91088,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91089,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91093,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91094,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91096,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91097,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91098,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91099,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91100,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91101,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91102,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91103,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91104,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91106,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91110,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91114,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91125,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91132,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91140,'1 ',1,  13,   1,   340.020,     0.000,     0.000,     0.000,     0.000,  -133.960,   1,1, 0
91142,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91145,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91150,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91153,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91154,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91160,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91161,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91162,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91164,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91166,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91167,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91169,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91170,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91171,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91172,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91174,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91175,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91178,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91180,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91186,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91190,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91192,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91194,'1 ',1,  20,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
91195,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91199,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91202,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91203,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91205,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91209,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91211,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91212,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91213,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91216,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91217,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91218,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91220,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91221,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91222,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91223,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91224,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91225,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91226,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91227,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91228,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91231,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91232,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91233,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91234,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91235,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91236,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91237,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91238,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91239,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91240,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91241,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91242,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91245,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91246,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91247,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91251,'1 ',1,   2,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
91252,'1 ',1,   2,   1,    11.120,     0.000,     0.000,     0.000,     0.000,    -4.950,   1,1, 0
91253,'1 ',1,   2,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
91254,'1 ',1,   2,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
91255,'1 ',1,   2,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
91256,'1 ',1,   2,   1,     9.710,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
91257,'1 ',1,   2,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
91258,'1 ',1,   2,   1,    13.190,     0.000,     0.000,     0.000,     0.000,    -6.540,   1,1, 0
91259,'1 ',1,   2,   1,    20.330,     0.000,     0.000,     0.000,     0.000,    -8.140,   1,1, 0
91260,'1 ',1,   2,   1,    16.780,     0.000,     0.000,     0.000,     0.000,    -8.020,   1,1, 0
91261,'1 ',1,   2,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
91262,'1 ',1,   2,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
91263,'1 ',1,   2,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
91264,'1 ',1,   2,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
91265,'1 ',1,   2,   1,    11.380,     0.000,     0.000,     0.000,     0.000,    -5.740,   1,1, 0
91267,'1 ',1,   2,   1,    15.620,     0.000,     0.000,     0.000,     0.000,    -6.020,   1,1, 0
91268,'1 ',1,   2,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
91269,'1 ',1,   2,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
91270,'1 ',1,   2,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
91271,'1 ',1,   2,   1,    19.400,     0.000,     0.000,     0.000,     0.000,    -7.820,   1,1, 0
91272,'1 ',1,   2,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
91273,'1 ',1,   2,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
91276,'1 ',1,   2,   1,    23.520,     0.000,     0.000,     0.000,     0.000,    -6.920,   1,1, 0
91277,'1 ',1,   2,   1,    15.030,     0.000,     0.000,     0.000,     0.000,    -8.090,   1,1, 0
91278,'1 ',1,   2,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
91279,'1 ',1,   2,   1,     9.420,     0.000,     0.000,     0.000,     0.000,    -5.770,   1,1, 0
91280,'1 ',1,   2,   1,     6.900,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
91281,'1 ',1,   2,   1,    31.130,     0.000,     0.000,     0.000,     0.000,   -15.010,   1,1, 0
91282,'1 ',1,   2,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
91284,'1 ',1,   2,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
91286,'1 ',1,   2,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
91287,'1 ',1,   2,   1,    17.400,     0.000,     0.000,     0.000,     0.000,    -8.930,   1,1, 0
91289,'1 ',1,   2,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
91290,'1 ',1,   2,   1,    25.550,     0.000,     0.000,     0.000,     0.000,    -6.390,   1,1, 0
91291,'1 ',1,   2,   1,     9.990,     0.000,     0.000,     0.000,     0.000,    -5.810,   1,1, 0
91292,'1 ',1,   2,   1,     7.130,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
91293,'1 ',1,   2,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
91295,'1 ',1,   2,   1,     9.570,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
91297,'1 ',1,   2,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
91298,'1 ',1,   2,   1,     6.370,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
91299,'1 ',1,   2,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
91300,'1 ',1,   2,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
91301,'1 ',1,   2,   1,    24.820,     0.000,     0.000,     0.000,     0.000,   -11.180,   1,1, 0
91302,'1 ',1,   2,   1,     7.750,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
91304,'1 ',1,   2,   1,    12.160,     0.000,     0.000,     0.000,     0.000,    -5.920,   1,1, 0
91306,'1 ',1,   2,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
91307,'1 ',1,   2,   1,    34.340,     0.000,     0.000,     0.000,     0.000,   -18.320,   1,1, 0
91309,'1 ',1,   2,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
91310,'1 ',1,   2,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
91313,'1 ',1,   2,   1,    12.540,     0.000,     0.000,     0.000,     0.000,    -7.250,   1,1, 0
91315,'1 ',1,   2,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
91317,'1 ',1,   2,   1,     9.090,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
91318,'1 ',1,   2,   1,    15.910,     0.000,     0.000,     0.000,     0.000,    -8.270,   1,1, 0
91319,'1 ',1,   2,   1,     8.970,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
91320,'1 ',1,   2,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
91321,'1 ',1,   2,   1,     8.110,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
91322,'1 ',1,   2,   1,     7.580,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
91323,'1 ',1,   2,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
91324,'1 ',1,   2,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
91325,'1 ',1,   2,   1,    10.240,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
91326,'1 ',1,   2,   1,    12.470,     0.000,     0.000,     0.000,     0.000,    -7.850,   1,1, 0
91327,'1 ',1,   2,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
91328,'1 ',1,   2,   1,    12.220,     0.000,     0.000,     0.000,     0.000,    -6.390,   1,1, 0
91329,'1 ',1,   2,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
91331,'1 ',1,   2,   1,     8.890,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
91333,'1 ',1,   2,   1,     8.920,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
91334,'1 ',1,   2,   1,    21.440,     0.000,     0.000,     0.000,     0.000,   -10.420,   1,1, 0
91335,'1 ',1,   2,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
91336,'1 ',1,   2,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
91337,'1 ',1,   2,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
91338,'1 ',1,   2,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
91339,'1 ',1,   2,   1,    10.560,     0.000,     0.000,     0.000,     0.000,    -5.620,   1,1, 0
91340,'1 ',1,   2,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
91341,'1 ',1,   2,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
91343,'1 ',1,   2,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
91344,'1 ',1,   2,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
91345,'1 ',1,   2,   1,    11.900,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
91347,'1 ',1,   2,   1,     8.660,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
91348,'1 ',1,   2,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
91350,'1 ',1,   2,   1,    20.760,     0.000,     0.000,     0.000,     0.000,    -8.630,   1,1, 0
91352,'1 ',1,   2,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
91353,'1 ',1,   2,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
91354,'1 ',1,   2,   1,    29.630,     0.000,     0.000,     0.000,     0.000,   -12.550,   1,1, 0
91356,'1 ',1,   2,   1,    10.500,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
91357,'1 ',1,   2,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
91358,'1 ',1,   2,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
91359,'1 ',1,   2,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
91360,'1 ',1,   2,   1,    14.760,     0.000,     0.000,     0.000,     0.000,    -7.190,   1,1, 0
91361,'1 ',1,   2,   1,    12.840,     0.000,     0.000,     0.000,     0.000,    -6.050,   1,1, 0
91363,'1 ',1,   2,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
91364,'1 ',1,   2,   1,    11.920,     0.000,     0.000,     0.000,     0.000,    -7.050,   1,1, 0
91367,'1 ',1,   2,   1,    13.520,     0.000,     0.000,     0.000,     0.000,    -6.730,   1,1, 0
91368,'1 ',1,   2,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
91369,'1 ',1,   2,   1,    15.700,     0.000,     0.000,     0.000,     0.000,    -6.010,   1,1, 0
91370,'1 ',1,   2,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
91371,'1 ',1,   2,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
91373,'1 ',1,   2,   1,    14.420,     0.000,     0.000,     0.000,     0.000,    -6.160,   1,1, 0
91374,'1 ',1,   2,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
91375,'1 ',1,   2,   1,    11.580,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
91376,'1 ',1,   2,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
91377,'1 ',1,   2,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
91378,'1 ',1,   2,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
91379,'1 ',1,   2,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
91380,'1 ',1,   2,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
91382,'1 ',1,   2,   1,    17.900,     0.000,     0.000,     0.000,     0.000,    -9.370,   1,1, 0
91384,'1 ',1,   2,   1,    26.700,     0.000,     0.000,     0.000,     0.000,    -8.750,   1,1, 0
91385,'1 ',1,   2,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
91386,'1 ',1,   2,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
91388,'1 ',1,   2,   1,    12.570,     0.000,     0.000,     0.000,     0.000,    -6.710,   1,1, 0
91389,'1 ',1,   2,   1,    12.370,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,1, 0
91391,'1 ',1,   2,   1,     9.320,     0.000,     0.000,     0.000,     0.000,    -4.980,   1,1, 0
91392,'1 ',1,   2,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
91393,'1 ',1,   2,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
91394,'1 ',1,   2,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
91396,'1 ',1,   2,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
91397,'1 ',1,   2,   1,     8.520,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
91398,'1 ',1,   2,   1,     8.530,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
91399,'1 ',1,   2,   1,    10.860,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
91400,'1 ',1,   2,   1,     8.830,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
91401,'1 ',1,   2,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
91402,'1 ',1,   2,   1,     7.530,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
91403,'1 ',1,   2,   1,     7.760,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
91404,'1 ',1,   2,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
91406,'1 ',1,   2,   1,     8.920,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
91408,'1 ',1,   2,   1,    47.660,     0.000,     0.000,     0.000,     0.000,   -24.360,   1,1, 0
91409,'1 ',1,   2,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
91410,'1 ',1,   2,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
91411,'1 ',1,   2,   1,     9.880,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,1, 0
91413,'1 ',1,   2,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
91415,'1 ',1,   2,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
91416,'1 ',1,   2,   1,     9.900,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,1, 0
91417,'1 ',1,   2,   1,    20.180,     0.000,     0.000,     0.000,     0.000,    -7.770,   1,1, 0
91418,'1 ',1,   2,   1,     8.470,     0.000,     0.000,     0.000,     0.000,    -4.950,   1,1, 0
91420,'1 ',1,   2,   1,    11.920,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
91421,'1 ',1,   2,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
91424,'1 ',1,   2,   1,     9.030,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
91425,'1 ',1,   2,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
91426,'1 ',1,   2,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
91427,'1 ',1,   2,   1,    11.440,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
91428,'1 ',1,   2,   1,     6.760,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
91429,'1 ',1,   2,   1,    18.430,     0.000,     0.000,     0.000,     0.000,    -7.680,   1,1, 0
91432,'1 ',1,   2,   1,     9.610,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
91434,'1 ',1,   2,   1,    18.510,     0.000,     0.000,     0.000,     0.000,    -9.390,   1,1, 0
91435,'1 ',1,   2,   1,     8.660,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
91437,'1 ',1,   2,   1,    26.250,     0.000,     0.000,     0.000,     0.000,   -13.290,   1,1, 0
91438,'1 ',1,   2,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
91439,'1 ',1,   2,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
91442,'1 ',1,   2,   1,    38.010,     0.000,     0.000,     0.000,     0.000,   -17.300,   1,1, 0
91443,'1 ',1,   2,   1,     7.020,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
91444,'1 ',1,   2,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
91445,'1 ',1,   2,   1,    10.640,     0.000,     0.000,     0.000,     0.000,    -5.900,   1,1, 0
91446,'1 ',1,   2,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
91447,'1 ',1,   2,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
91448,'1 ',1,   2,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
91449,'1 ',1,   2,   1,    14.770,     0.000,     0.000,     0.000,     0.000,    -8.200,   1,1, 0
91450,'1 ',1,   2,   1,    17.390,     0.000,     0.000,     0.000,     0.000,    -6.840,   1,1, 0
91451,'1 ',1,   2,   1,    15.180,     0.000,     0.000,     0.000,     0.000,    -9.590,   1,1, 0
91452,'1 ',1,   2,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
91453,'1 ',1,   2,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
91454,'1 ',1,   2,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
91455,'1 ',1,   2,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
91456,'1 ',1,   2,   1,    25.790,     0.000,     0.000,     0.000,     0.000,   -15.300,   1,1, 0
91460,'1 ',1,   2,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
91461,'1 ',1,   2,   1,    17.010,     0.000,     0.000,     0.000,     0.000,   -10.410,   1,1, 0
91462,'1 ',1,   2,   1,    29.620,     0.000,     0.000,     0.000,     0.000,   -14.720,   1,1, 0
91463,'1 ',1,   2,   1,    12.640,     0.000,     0.000,     0.000,     0.000,    -5.970,   1,1, 0
91464,'1 ',1,   2,   1,     8.640,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
91466,'1 ',1,   2,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
91467,'1 ',1,   2,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
91468,'1 ',1,   2,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
91469,'1 ',1,   2,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
91470,'1 ',1,   2,   1,    18.080,     0.000,     0.000,     0.000,     0.000,    -7.870,   1,1, 0
91471,'1 ',1,   2,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
91472,'1 ',1,   2,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
91473,'1 ',1,   2,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
91474,'1 ',1,   2,   1,     9.480,     0.000,     0.000,     0.000,     0.000,    -5.670,   1,1, 0
91475,'1 ',1,   2,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
91478,'1 ',1,   2,   1,    10.410,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
91479,'1 ',1,   2,   1,     8.270,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
91481,'1 ',1,   2,   1,    11.710,     0.000,     0.000,     0.000,     0.000,    -6.400,   1,1, 0
91482,'1 ',1,   2,   1,    12.890,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,1, 0
91483,'1 ',1,   2,   1,     9.710,     0.000,     0.000,     0.000,     0.000,    -6.040,   1,1, 0
91485,'1 ',1,   2,   1,    49.920,     0.000,     0.000,     0.000,     0.000,   -25.210,   1,1, 0
91488,'1 ',1,   2,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
91489,'1 ',1,   2,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
91490,'1 ',1,   2,   1,     8.230,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
91492,'1 ',1,   2,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
91493,'1 ',1,   2,   1,     9.670,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
91494,'1 ',1,   2,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
91495,'1 ',1,   2,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
91496,'1 ',1,   2,   1,    17.010,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
91497,'1 ',1,   2,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
91499,'1 ',1,   2,   1,    22.050,     0.000,     0.000,     0.000,     0.000,    -5.510,   1,1, 0
91500,'1 ',1,   2,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
91501,'1 ',1,   2,   1,    11.680,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
91502,'1 ',1,   2,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
91503,'1 ',1,   2,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
91504,'1 ',1,   2,   1,     8.950,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
91506,'1 ',1,   2,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
91507,'1 ',1,   2,   1,    17.970,     0.000,     0.000,     0.000,     0.000,    -9.890,   1,1, 0
91509,'1 ',1,   2,   1,    30.220,     0.000,     0.000,     0.000,     0.000,   -16.700,   1,1, 0
91510,'1 ',1,   2,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
91511,'1 ',1,   2,   1,     7.770,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
91512,'1 ',1,   2,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
91513,'1 ',1,   2,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
91514,'1 ',1,   2,   1,    22.710,     0.000,     0.000,     0.000,     0.000,   -12.620,   1,1, 0
91515,'1 ',1,   2,   1,    10.790,     0.000,     0.000,     0.000,     0.000,    -5.860,   1,1, 0
91516,'1 ',1,   2,   1,     8.860,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
91517,'1 ',1,   2,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
91518,'1 ',1,   2,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
91519,'1 ',1,   2,   1,     9.820,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,1, 0
91520,'1 ',1,   2,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
91521,'1 ',1,   2,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
91522,'1 ',1,   2,   1,    23.190,     0.000,     0.000,     0.000,     0.000,    -9.740,   1,1, 0
91524,'1 ',1,   2,   1,    27.330,     0.000,     0.000,     0.000,     0.000,   -14.620,   1,1, 0
91525,'1 ',1,   2,   1,     8.980,     0.000,     0.000,     0.000,     0.000,    -5.340,   1,1, 0
91526,'1 ',1,   2,   1,    10.730,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,1, 0
91527,'1 ',1,   2,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
91528,'1 ',1,   2,   1,     8.510,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
91529,'1 ',1,   2,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
91530,'1 ',1,  13,   1,    26.830,     0.000,     0.000,     0.000,     0.000,   -13.050,   1,1, 0
91531,'1 ',1,  13,   1,    22.730,     0.000,     0.000,     0.000,     0.000,   -13.720,   1,1, 0
91532,'1 ',1,  13,   1,    14.890,     0.000,     0.000,     0.000,     0.000,    -8.780,   1,1, 0
91533,'1 ',1,  13,   1,    16.360,     0.000,     0.000,     0.000,     0.000,    -9.080,   1,1, 0
91534,'1 ',1,  13,   1,    18.930,     0.000,     0.000,     0.000,     0.000,    -9.360,   1,1, 0
91535,'1 ',1,  13,   1,    22.610,     0.000,     0.000,     0.000,     0.000,   -10.480,   1,1, 0
91536,'1 ',1,  13,   1,    12.420,     0.000,     0.000,     0.000,     0.000,    -6.280,   1,1, 0
91537,'1 ',1,  13,   1,    21.350,     0.000,     0.000,     0.000,     0.000,   -11.680,   1,1, 0
91538,'1 ',1,  13,   1,    24.500,     0.000,     0.000,     0.000,     0.000,   -13.600,   1,1, 0
91539,'1 ',1,  13,   1,   582.520,     0.000,     0.000,     0.000,     0.000,  -192.090,   1,1, 0
91540,'1 ',1,  13,   1,    19.060,     0.000,     0.000,     0.000,     0.000,    -9.350,   1,1, 0
91542,'1 ',1,  13,   1,    23.740,     0.000,     0.000,     0.000,     0.000,   -11.180,   1,1, 0
91543,'1 ',1,  13,   1,    18.650,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
91544,'1 ',1,  13,   1,    26.230,     0.000,     0.000,     0.000,     0.000,   -13.180,   1,1, 0
91545,'1 ',1,  13,   1,    14.680,     0.000,     0.000,     0.000,     0.000,    -7.260,   1,1, 0
91546,'1 ',1,  13,   1,    43.290,     0.000,     0.000,     0.000,     0.000,   -23.010,   1,1, 0
91548,'1 ',1,  13,   1,    46.810,     0.000,     0.000,     0.000,     0.000,   -27.580,   1,1, 0
91550,'1 ',1,  13,   1,    15.010,     0.000,     0.000,     0.000,     0.000,    -8.400,   1,1, 0
91551,'1 ',1,  13,   1,    23.150,     0.000,     0.000,     0.000,     0.000,   -15.540,   1,1, 0
91553,'1 ',1,  13,   1,    12.680,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
91554,'1 ',1,  13,   1,    44.600,     0.000,     0.000,     0.000,     0.000,   -27.770,   1,1, 0
91556,'1 ',1,  13,   1,    29.030,     0.000,     0.000,     0.000,     0.000,    -7.260,   1,1, 0
91557,'1 ',1,  13,   1,    22.150,     0.000,     0.000,     0.000,     0.000,    -5.540,   1,1, 0
91559,'1 ',1,  13,   1,    17.340,     0.000,     0.000,     0.000,     0.000,   -10.610,   1,1, 0
91560,'1 ',1,  13,   1,    11.340,     0.000,     0.000,     0.000,     0.000,    -5.800,   1,1, 0
91561,'1 ',1,  13,   1,    45.470,     0.000,     0.000,     0.000,     0.000,   -24.930,   1,1, 0
91563,'1 ',1,  13,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
91564,'1 ',1,  13,   1,    11.010,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
91565,'1 ',1,  13,   1,    16.530,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
91566,'1 ',1,  13,   1,    25.970,     0.000,     0.000,     0.000,     0.000,   -13.090,   1,1, 0
91567,'1 ',1,  13,   1,    17.550,     0.000,     0.000,     0.000,     0.000,    -8.030,   1,1, 0
91568,'1 ',1,  13,   1,    13.400,     0.000,     0.000,     0.000,     0.000,    -6.230,   1,1, 0
91569,'1 ',1,  13,   1,    24.590,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,1, 0
91570,'1 ',1,  13,   1,    16.050,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
91571,'1 ',1,  13,   1,     6.930,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
91572,'1 ',1,  13,   1,    32.710,     0.000,     0.000,     0.000,     0.000,    -8.180,   1,1, 0
91573,'1 ',1,  13,   1,    28.830,     0.000,     0.000,     0.000,     0.000,    -7.210,   1,1, 0
91574,'1 ',1,  13,   1,    10.310,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
91575,'1 ',1,  13,   1,    11.880,     0.000,     0.000,     0.000,     0.000,    -5.750,   1,1, 0
91576,'1 ',1,  13,   1,    12.810,     0.000,     0.000,     0.000,     0.000,    -6.550,   1,1, 0
91577,'1 ',1,  13,   1,    15.380,     0.000,     0.000,     0.000,     0.000,    -8.730,   1,1, 0
91579,'1 ',1,  13,   1,    19.030,     0.000,     0.000,     0.000,     0.000,   -11.260,   1,1, 0
91580,'1 ',1,  13,   1,    11.570,     0.000,     0.000,     0.000,     0.000,    -7.190,   1,1, 0
91583,'1 ',1,  13,   1,    14.000,     0.000,     0.000,     0.000,     0.000,    -8.020,   1,1, 0
91584,'1 ',1,  13,   1,    14.790,     0.000,     0.000,     0.000,     0.000,    -7.670,   1,1, 0
91585,'1 ',1,  13,   1,    12.360,     0.000,     0.000,     0.000,     0.000,    -6.790,   1,1, 0
91588,'1 ',1,  13,   1,    12.750,     0.000,     0.000,     0.000,     0.000,    -6.180,   1,1, 0
91590,'1 ',1,  13,   1,   164.540,     0.000,     0.000,     0.000,     0.000,   -58.070,   1,1, 0
91592,'1 ',1,  13,   1,    24.380,     0.000,     0.000,     0.000,     0.000,   -14.230,   1,1, 0
91593,'1 ',1,  13,   1,    15.920,     0.000,     0.000,     0.000,     0.000,    -8.960,   1,1, 0
91594,'1 ',1,  13,   1,     9.340,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
91595,'1 ',1,  13,   1,   394.040,     0.000,     0.000,     0.000,     0.000,  -207.280,   1,1, 0
91597,'1 ',1,  13,   1,     8.790,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
91598,'1 ',1,  13,   1,    11.740,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
91599,'1 ',1,  13,   1,    11.190,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
91600,'1 ',1,  13,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
91601,'1 ',1,  13,   1,    10.800,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
91602,'1 ',1,  13,   1,    39.520,     0.000,     0.000,     0.000,     0.000,   -13.930,   1,1, 0
91604,'1 ',1,  13,   1,     9.890,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
91605,'1 ',1,  13,   1,     6.900,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
91606,'1 ',1,  13,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
91607,'1 ',1,  13,   1,    14.810,     0.000,     0.000,     0.000,     0.000,    -7.410,   1,1, 0
91608,'1 ',1,  13,   1,    14.520,     0.000,     0.000,     0.000,     0.000,    -8.930,   1,1, 0
91609,'1 ',1,  13,   1,    24.510,     0.000,     0.000,     0.000,     0.000,   -14.660,   1,1, 0
91610,'1 ',1,  13,   1,    10.090,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
91611,'1 ',1,  13,   1,    11.770,     0.000,     0.000,     0.000,     0.000,    -5.700,   1,1, 0
91612,'1 ',1,  13,   1,    22.760,     0.000,     0.000,     0.000,     0.000,   -13.940,   1,1, 0
91613,'1 ',1,  13,   1,    10.020,     0.000,     0.000,     0.000,     0.000,    -5.950,   1,1, 0
91614,'1 ',1,  13,   1,    11.920,     0.000,     0.000,     0.000,     0.000,    -6.020,   1,1, 0
91615,'1 ',1,  13,   1,   397.380,     0.000,     0.000,     0.000,     0.000,  -196.630,   1,1, 0
91617,'1 ',1,  13,   1,    12.250,     0.000,     0.000,     0.000,     0.000,    -6.010,   1,1, 0
91618,'1 ',1,  13,   1,     7.410,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
91619,'1 ',1,  13,   1,    18.880,     0.000,     0.000,     0.000,     0.000,   -11.130,   1,1, 0
91620,'1 ',1,  13,   1,    12.200,     0.000,     0.000,     0.000,     0.000,    -6.390,   1,1, 0
91622,'1 ',1,  13,   1,    13.040,     0.000,     0.000,     0.000,     0.000,    -6.670,   1,1, 0
91623,'1 ',1,  13,   1,    21.190,     0.000,     0.000,     0.000,     0.000,   -11.350,   1,1, 0
91624,'1 ',1,  13,   1,    16.840,     0.000,     0.000,     0.000,     0.000,    -9.390,   1,1, 0
91625,'1 ',1,  13,   1,    21.090,     0.000,     0.000,     0.000,     0.000,   -10.180,   1,1, 0
91626,'1 ',1,  13,   1,    19.820,     0.000,     0.000,     0.000,     0.000,   -12.350,   1,1, 0
91627,'1 ',1,  13,   1,    16.940,     0.000,     0.000,     0.000,     0.000,    -9.000,   1,1, 0
91628,'1 ',1,  13,   1,    53.760,     0.000,     0.000,     0.000,     0.000,   -31.210,   1,1, 0
91630,'1 ',1,  13,   1,    18.650,     0.000,     0.000,     0.000,     0.000,   -10.900,   1,1, 0
91631,'1 ',1,  13,   1,    15.470,     0.000,     0.000,     0.000,     0.000,    -8.990,   1,1, 0
91632,'1 ',1,  13,   1,    27.880,     0.000,     0.000,     0.000,     0.000,   -14.920,   1,1, 0
91633,'1 ',1,  13,   1,    13.570,     0.000,     0.000,     0.000,     0.000,    -8.000,   1,1, 0
91634,'1 ',1,  13,   1,    19.200,     0.000,     0.000,     0.000,     0.000,   -11.410,   1,1, 0
91635,'1 ',1,  13,   1,    13.730,     0.000,     0.000,     0.000,     0.000,    -7.890,   1,1, 0
91636,'1 ',1,  13,   1,    20.730,     0.000,     0.000,     0.000,     0.000,   -12.390,   1,1, 0
91637,'1 ',1,  13,   1,   131.530,     0.000,     0.000,     0.000,     0.000,   -58.950,   1,1, 0
91638,'1 ',1,  13,   1,    10.700,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
91639,'1 ',1,  13,   1,     8.510,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
91640,'1 ',1,  13,   1,    27.330,     0.000,     0.000,     0.000,     0.000,   -12.450,   1,1, 0
91641,'1 ',1,  13,   1,    11.790,     0.000,     0.000,     0.000,     0.000,    -5.960,   1,1, 0
91642,'1 ',1,  13,   1,     6.360,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
91643,'1 ',1,  13,   1,    11.040,     0.000,     0.000,     0.000,     0.000,    -6.470,   1,1, 0
91644,'1 ',1,  13,   1,    52.010,     0.000,     0.000,     0.000,     0.000,   -26.870,   1,1, 0
91645,'1 ',1,  13,   1,    10.300,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
91647,'1 ',1,  13,   1,    23.910,     0.000,     0.000,     0.000,     0.000,   -10.240,   1,1, 0
91648,'1 ',1,  13,   1,    20.070,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
91649,'1 ',1,  13,   1,     7.390,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
91650,'1 ',1,  13,   1,    11.950,     0.000,     0.000,     0.000,     0.000,    -6.440,   1,1, 0
91653,'1 ',1,  13,   1,    16.690,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
91654,'1 ',1,  13,   1,    71.370,     0.000,     0.000,     0.000,     0.000,   -27.000,   1,1, 0
91657,'1 ',1,  13,   1,   271.590,     0.000,     0.000,     0.000,     0.000,   -95.130,   1,1, 0
91660,'1 ',1,  13,   1,   130.620,     0.000,     0.000,     0.000,     0.000,   -69.490,   1,1, 0
91664,'1 ',1,  13,   1,    10.950,     0.000,     0.000,     0.000,     0.000,    -6.380,   1,1, 0
91665,'1 ',1,  13,   1,    12.320,     0.000,     0.000,     0.000,     0.000,    -5.720,   1,1, 0
91666,'1 ',1,  13,   1,    11.590,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,1, 0
91667,'1 ',1,  13,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
91668,'1 ',1,  13,   1,    38.920,     0.000,     0.000,     0.000,     0.000,   -25.000,   1,1, 0
91670,'1 ',1,  13,   1,    10.250,     0.000,     0.000,     0.000,     0.000,    -6.190,   1,1, 0
91671,'1 ',1,  13,   1,    13.040,     0.000,     0.000,     0.000,     0.000,    -7.620,   1,1, 0
91672,'1 ',1,  13,   1,    14.240,     0.000,     0.000,     0.000,     0.000,    -7.010,   1,1, 0
91673,'1 ',1,  13,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
91674,'1 ',1,  13,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
91675,'1 ',1,  13,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
91676,'1 ',1,  13,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
91677,'1 ',1,  13,   1,     9.900,     0.000,     0.000,     0.000,     0.000,    -5.420,   1,1, 0
91678,'1 ',1,  13,   1,    12.810,     0.000,     0.000,     0.000,     0.000,    -7.530,   1,1, 0
91679,'1 ',1,  13,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
91680,'1 ',1,  13,   1,   110.140,     0.000,     0.000,     0.000,     0.000,   -55.580,   1,1, 0
91682,'1 ',1,  13,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
91683,'1 ',1,  13,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
91686,'1 ',1,  13,   1,    23.710,     0.000,     0.000,     0.000,     0.000,   -13.880,   1,1, 0
91688,'1 ',1,  13,   1,    12.180,     0.000,     0.000,     0.000,     0.000,    -5.970,   1,1, 0
91689,'1 ',1,  13,   1,     8.680,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
91690,'1 ',1,  13,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
91691,'1 ',1,  13,   1,    13.750,     0.000,     0.000,     0.000,     0.000,    -8.760,   1,1, 0
91693,'1 ',1,  13,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
91694,'1 ',1,  13,   1,    30.190,     0.000,     0.000,     0.000,     0.000,   -15.710,   1,1, 0
91695,'1 ',1,  13,   1,    11.940,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
91696,'1 ',1,  13,   1,   108.270,     0.000,     0.000,     0.000,     0.000,   -51.770,   1,1, 0
91698,'1 ',1,  13,   1,    30.610,     0.000,     0.000,     0.000,     0.000,   -17.700,   1,1, 0
91699,'1 ',1,  13,   1,    77.480,     0.000,     0.000,     0.000,     0.000,   -45.390,   1,1, 0
91701,'1 ',1,  13,   1,     8.350,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
91702,'1 ',1,  13,   1,    18.670,     0.000,     0.000,     0.000,     0.000,   -11.520,   1,1, 0
91703,'1 ',1,  13,   1,    27.250,     0.000,     0.000,     0.000,     0.000,   -15.670,   1,1, 0
91704,'1 ',1,  13,   1,    15.450,     0.000,     0.000,     0.000,     0.000,    -8.390,   1,1, 0
91706,'1 ',1,  13,   1,    17.930,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
91707,'1 ',1,  13,   1,    13.160,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
91708,'1 ',1,  13,   1,    18.220,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
91710,'1 ',1,  13,   1,    32.380,     0.000,     0.000,     0.000,     0.000,   -15.120,   1,1, 0
91711,'1 ',1,  13,   1,    10.260,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
91712,'1 ',1,  13,   1,    23.300,     0.000,     0.000,     0.000,     0.000,    -5.820,   1,1, 0
91713,'1 ',1,  13,   1,    15.440,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
91714,'1 ',1,  13,   1,    16.230,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
91715,'1 ',1,  13,   1,    23.890,     0.000,     0.000,     0.000,     0.000,    -5.970,   1,1, 0
91716,'1 ',1,  13,   1,    18.820,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,1, 0
91719,'1 ',1,  13,   1,    22.240,     0.000,     0.000,     0.000,     0.000,    -5.560,   1,1, 0
91720,'1 ',1,  13,   1,    12.750,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
91721,'1 ',1,  13,   1,   129.080,     0.000,     0.000,     0.000,     0.000,   -59.620,   1,1, 0
91723,'1 ',1,  13,   1,    20.950,     0.000,     0.000,     0.000,     0.000,    -8.280,   1,1, 0
91725,'1 ',1,  13,   1,    21.130,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
91726,'1 ',1,  13,   1,    13.080,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
91727,'1 ',1,  13,   1,    25.030,     0.000,     0.000,     0.000,     0.000,    -6.260,   1,1, 0
91728,'1 ',1,  13,   1,    16.580,     0.000,     0.000,     0.000,     0.000,    -9.090,   1,1, 0
91730,'1 ',1,  13,   1,    28.910,     0.000,     0.000,     0.000,     0.000,   -14.760,   1,1, 0
91731,'1 ',1,  13,   1,     9.350,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
91732,'1 ',1,  13,   1,    19.940,     0.000,     0.000,     0.000,     0.000,   -10.780,   1,1, 0
91733,'1 ',1,  13,   1,    17.680,     0.000,     0.000,     0.000,     0.000,    -9.190,   1,1, 0
91734,'1 ',1,  13,   1,    29.400,     0.000,     0.000,     0.000,     0.000,   -17.520,   1,1, 0
91735,'1 ',1,  13,   1,    45.080,     0.000,     0.000,     0.000,     0.000,   -21.340,   1,1, 0
91737,'1 ',1,  13,   1,    26.850,     0.000,     0.000,     0.000,     0.000,   -14.310,   1,1, 0
91738,'1 ',1,  13,   1,    18.300,     0.000,     0.000,     0.000,     0.000,   -10.770,   1,1, 0
91739,'1 ',1,  13,   1,    12.400,     0.000,     0.000,     0.000,     0.000,    -6.390,   1,1, 0
91740,'1 ',1,  13,   1,    10.400,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
91741,'1 ',1,  13,   1,    10.150,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
91742,'1 ',1,  13,   1,    23.130,     0.000,     0.000,     0.000,     0.000,   -10.810,   1,1, 0
91744,'1 ',1,  13,   1,    32.810,     0.000,     0.000,     0.000,     0.000,   -13.890,   1,1, 0
91745,'1 ',1,  13,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
91746,'1 ',1,  13,   1,     8.650,     0.000,     0.000,     0.000,     0.000,    -5.490,   1,1, 0
91748,'1 ',1,  13,   1,     8.930,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
91750,'1 ',1,  13,   1,    10.390,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
91751,'1 ',1,  13,   1,     8.140,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
91752,'1 ',1,  13,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
91753,'1 ',1,  13,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
91754,'1 ',1,  13,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
91755,'1 ',1,  13,   1,     8.200,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
91756,'1 ',1,  13,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
91757,'1 ',1,  13,   1,    13.960,     0.000,     0.000,     0.000,     0.000,    -6.140,   1,1, 0
91758,'1 ',1,  13,   1,    23.550,     0.000,     0.000,     0.000,     0.000,   -11.620,   1,1, 0
91760,'1 ',1,  13,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
91761,'1 ',1,  13,   1,     9.570,     0.000,     0.000,     0.000,     0.000,    -5.700,   1,1, 0
91762,'1 ',1,  13,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
91764,'1 ',1,  13,   1,     8.110,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
91765,'1 ',1,  13,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
91766,'1 ',1,  13,   1,     7.160,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
91767,'1 ',1,  13,   1,     7.390,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
91769,'1 ',1,  13,   1,     9.710,     0.000,     0.000,     0.000,     0.000,    -6.000,   1,1, 0
91772,'1 ',1,  13,   1,   129.470,     0.000,     0.000,     0.000,     0.000,   -46.750,   1,1, 0
91774,'1 ',1,  13,   1,     9.270,     0.000,     0.000,     0.000,     0.000,    -5.770,   1,1, 0
91775,'1 ',1,  13,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
91776,'1 ',1,  13,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
91777,'1 ',1,  13,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
91778,'1 ',1,  13,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
91779,'1 ',1,  13,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
91780,'1 ',1,  13,   1,     7.990,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
91781,'1 ',1,  13,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
91782,'1 ',1,  13,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
91783,'1 ',1,  13,   1,     7.960,     0.000,     0.000,     0.000,     0.000,    -5.170,   1,1, 0
91784,'1 ',1,  13,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
91785,'1 ',1,  13,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
91786,'1 ',1,  13,   1,     8.130,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
91787,'1 ',1,  13,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
91788,'1 ',1,  13,   1,     8.350,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
91789,'1 ',1,  13,   1,    11.370,     0.000,     0.000,     0.000,     0.000,    -6.330,   1,1, 0
91790,'1 ',1,  13,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
91791,'1 ',1,  13,   1,     8.940,     0.000,     0.000,     0.000,     0.000,    -5.540,   1,1, 0
91792,'1 ',1,  13,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
91793,'1 ',1,  13,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
91794,'1 ',1,  13,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
91795,'1 ',1,  13,   1,    10.340,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,1, 0
91796,'1 ',1,  13,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
91797,'1 ',1,  13,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
91798,'1 ',1,  13,   1,     6.760,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
91799,'1 ',1,  13,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
91802,'1 ',1,  13,   1,    10.870,     0.000,     0.000,     0.000,     0.000,    -6.310,   1,1, 0
91803,'1 ',1,  13,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
91805,'1 ',1,  13,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
91806,'1 ',1,  13,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
91807,'1 ',1,  13,   1,    65.190,     0.000,     0.000,     0.000,     0.000,   -39.920,   1,1, 0
91809,'1 ',1,  13,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
91810,'1 ',1,  13,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
91811,'1 ',1,  13,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
91812,'1 ',1,  13,   1,    12.030,     0.000,     0.000,     0.000,     0.000,    -7.320,   1,1, 0
91813,'1 ',1,  13,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
91814,'1 ',1,  13,   1,     9.690,     0.000,     0.000,     0.000,     0.000,    -5.690,   1,1, 0
91815,'1 ',1,  13,   1,     9.500,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
91816,'1 ',1,  13,   1,    13.740,     0.000,     0.000,     0.000,     0.000,    -5.610,   1,1, 0
91817,'1 ',1,  13,   1,     6.620,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
91818,'1 ',1,  13,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
91819,'1 ',1,  13,   1,    22.000,     0.000,     0.000,     0.000,     0.000,   -12.830,   1,1, 0
91820,'1 ',1,  13,   1,    11.930,     0.000,     0.000,     0.000,     0.000,    -7.270,   1,1, 0
91821,'1 ',1,  13,   1,     8.210,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
91822,'1 ',1,  13,   1,    29.060,     0.000,     0.000,     0.000,     0.000,   -17.670,   1,1, 0
91823,'1 ',1,  13,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
91826,'1 ',1,  13,   1,    52.110,     0.000,     0.000,     0.000,     0.000,   -24.390,   1,1, 0
91828,'1 ',1,  13,   1,    23.070,     0.000,     0.000,     0.000,     0.000,   -12.650,   1,1, 0
91829,'1 ',1,  13,   1,     9.160,     0.000,     0.000,     0.000,     0.000,    -5.440,   1,1, 0
91830,'1 ',1,  13,   1,    18.320,     0.000,     0.000,     0.000,     0.000,   -10.400,   1,1, 0
91831,'1 ',1,  13,   1,    50.840,     0.000,     0.000,     0.000,     0.000,   -23.450,   1,1, 0
91834,'1 ',1,  13,   1,    10.420,     0.000,     0.000,     0.000,     0.000,    -6.320,   1,1, 0
91835,'1 ',1,  13,   1,    25.750,     0.000,     0.000,     0.000,     0.000,    -6.440,   1,1, 0
91837,'1 ',1,  13,   1,    25.070,     0.000,     0.000,     0.000,     0.000,   -13.920,   1,1, 0
91838,'1 ',1,  13,   1,    14.450,     0.000,     0.000,     0.000,     0.000,    -8.200,   1,1, 0
91839,'1 ',1,  13,   1,    11.500,     0.000,     0.000,     0.000,     0.000,    -6.590,   1,1, 0
91840,'1 ',1,  13,   1,    48.880,     0.000,     0.000,     0.000,     0.000,   -20.260,   1,1, 0
91842,'1 ',1,  13,   1,    12.420,     0.000,     0.000,     0.000,     0.000,    -6.940,   1,1, 0
91843,'1 ',1,  13,   1,     9.580,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
91844,'1 ',1,  13,   1,    12.890,     0.000,     0.000,     0.000,     0.000,    -6.580,   1,1, 0
91845,'1 ',1,  13,   1,    18.750,     0.000,     0.000,     0.000,     0.000,    -8.290,   1,1, 0
91846,'1 ',1,  13,   1,    19.240,     0.000,     0.000,     0.000,     0.000,   -10.520,   1,1, 0
91847,'1 ',1,  13,   1,    26.770,     0.000,     0.000,     0.000,     0.000,   -13.870,   1,1, 0
91848,'1 ',1,  13,   1,    30.850,     0.000,     0.000,     0.000,     0.000,    -7.710,   1,1, 0
91849,'1 ',1,  13,   1,    11.240,     0.000,     0.000,     0.000,     0.000,    -6.310,   1,1, 0
91850,'1 ',1,  13,   1,    18.710,     0.000,     0.000,     0.000,     0.000,   -11.540,   1,1, 0
91851,'1 ',1,  13,   1,    12.660,     0.000,     0.000,     0.000,     0.000,    -7.600,   1,1, 0
91852,'1 ',1,  13,   1,    17.050,     0.000,     0.000,     0.000,     0.000,    -8.980,   1,1, 0
91854,'1 ',1,  13,   1,     9.080,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
91855,'1 ',1,  13,   1,    13.920,     0.000,     0.000,     0.000,     0.000,    -6.450,   1,1, 0
91856,'1 ',1,  13,   1,    11.520,     0.000,     0.000,     0.000,     0.000,    -6.950,   1,1, 0
91857,'1 ',1,  13,   1,    15.230,     0.000,     0.000,     0.000,     0.000,    -8.850,   1,1, 0
91858,'1 ',1,  13,   1,    76.530,     0.000,     0.000,     0.000,     0.000,   -40.940,   1,1, 0
91859,'1 ',1,  13,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
91861,'1 ',1,  13,   1,    94.120,     0.000,     0.000,     0.000,     0.000,   -53.100,   1,1, 0
91863,'1 ',1,  13,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
91864,'1 ',1,  13,   1,     8.660,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
91866,'1 ',1,  13,   1,   168.320,     0.000,     0.000,     0.000,     0.000,   -75.630,   1,1, 0
91868,'1 ',1,  13,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
91869,'1 ',1,  13,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
91870,'1 ',1,  13,   1,    20.500,     0.000,     0.000,     0.000,     0.000,   -12.560,   1,1, 0
91871,'1 ',1,  13,   1,    14.660,     0.000,     0.000,     0.000,     0.000,    -7.470,   1,1, 0
91872,'1 ',1,  13,   1,    15.860,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
91873,'1 ',1,  13,   1,    14.240,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
91874,'1 ',1,  13,   1,     6.660,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
91875,'1 ',1,  13,   1,    13.100,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
91876,'1 ',1,  13,   1,    16.600,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
91877,'1 ',1,  13,   1,    17.780,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
91878,'1 ',1,  13,   1,    18.730,     0.000,     0.000,     0.000,     0.000,    -4.680,   1,1, 0
91879,'1 ',1,  13,   1,    29.200,     0.000,     0.000,     0.000,     0.000,    -7.300,   1,1, 0
91880,'1 ',1,  13,   1,    30.960,     0.000,     0.000,     0.000,     0.000,   -19.030,   1,1, 0
91881,'1 ',1,  13,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
91882,'1 ',1,  13,   1,    11.370,     0.000,     0.000,     0.000,     0.000,    -7.040,   1,1, 0
91883,'1 ',1,  13,   1,    16.810,     0.000,     0.000,     0.000,     0.000,    -9.230,   1,1, 0
91886,'1 ',1,  13,   1,    30.260,     0.000,     0.000,     0.000,     0.000,   -16.850,   1,1, 0
91888,'1 ',1,  13,   1,    14.520,     0.000,     0.000,     0.000,     0.000,    -7.290,   1,1, 0
91889,'1 ',1,  13,   1,    10.710,     0.000,     0.000,     0.000,     0.000,    -6.710,   1,1, 0
91890,'1 ',1,  13,   1,    25.940,     0.000,     0.000,     0.000,     0.000,   -14.070,   1,1, 0
91892,'1 ',1,  13,   1,    27.220,     0.000,     0.000,     0.000,     0.000,   -13.440,   1,1, 0
91893,'1 ',1,  13,   1,    19.230,     0.000,     0.000,     0.000,     0.000,   -11.070,   1,1, 0
91894,'1 ',1,  13,   1,    11.240,     0.000,     0.000,     0.000,     0.000,    -5.540,   1,1, 0
91895,'1 ',1,  13,   1,     9.470,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
91896,'1 ',1,  13,   1,    16.190,     0.000,     0.000,     0.000,     0.000,    -8.780,   1,1, 0
91897,'1 ',1,  13,   1,    23.090,     0.000,     0.000,     0.000,     0.000,   -11.520,   1,1, 0
91900,'1 ',1,  13,   1,    11.920,     0.000,     0.000,     0.000,     0.000,    -6.110,   1,1, 0
91901,'1 ',1,  13,   1,    18.330,     0.000,     0.000,     0.000,     0.000,   -10.030,   1,1, 0
91902,'1 ',1,  13,   1,    11.340,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,1, 0
91903,'1 ',1,  13,   1,    11.200,     0.000,     0.000,     0.000,     0.000,    -5.510,   1,1, 0
91905,'1 ',1,  13,   1,    25.330,     0.000,     0.000,     0.000,     0.000,   -14.530,   1,1, 0
91906,'1 ',1,  13,   1,    18.570,     0.000,     0.000,     0.000,     0.000,   -11.720,   1,1, 0
91907,'1 ',1,  13,   1,    37.870,     0.000,     0.000,     0.000,     0.000,   -14.210,   1,1, 0
91909,'1 ',1,  13,   1,    19.850,     0.000,     0.000,     0.000,     0.000,    -9.710,   1,1, 0
91910,'1 ',1,  13,   1,    24.150,     0.000,     0.000,     0.000,     0.000,   -10.580,   1,1, 0
91912,'1 ',1,  13,   1,    18.540,     0.000,     0.000,     0.000,     0.000,    -8.840,   1,1, 0
91914,'1 ',1,  13,   1,    11.730,     0.000,     0.000,     0.000,     0.000,    -6.660,   1,1, 0
91915,'1 ',1,  13,   1,    21.810,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,1, 0
91917,'1 ',1,  13,   1,    31.150,     0.000,     0.000,     0.000,     0.000,   -16.470,   1,1, 0
91918,'1 ',1,  13,   1,     8.000,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
91919,'1 ',1,  13,   1,    11.940,     0.000,     0.000,     0.000,     0.000,    -6.620,   1,1, 0
91920,'1 ',1,  13,   1,    17.600,     0.000,     0.000,     0.000,     0.000,    -9.450,   1,1, 0
91921,'1 ',1,  13,   1,    16.340,     0.000,     0.000,     0.000,     0.000,    -7.760,   1,1, 0
91922,'1 ',1,  13,   1,    21.120,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
91923,'1 ',1,  13,   1,    16.170,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
91924,'1 ',1,  13,   1,     9.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
91925,'1 ',1,  13,   1,     9.480,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
91926,'1 ',1,  13,   1,    17.770,     0.000,     0.000,     0.000,     0.000,   -10.890,   1,1, 0
91927,'1 ',1,  13,   1,    24.670,     0.000,     0.000,     0.000,     0.000,   -16.950,   1,1, 0
91928,'1 ',1,  13,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
91929,'1 ',1,  13,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
91930,'1 ',1,  13,   1,    15.650,     0.000,     0.000,     0.000,     0.000,    -9.610,   1,1, 0
91932,'1 ',1,  13,   1,     7.070,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
91933,'1 ',1,  13,   1,    27.120,     0.000,     0.000,     0.000,     0.000,   -15.700,   1,1, 0
91935,'1 ',1,  13,   1,    35.060,     0.000,     0.000,     0.000,     0.000,   -10.420,   1,1, 0
91937,'1 ',1,  13,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
91938,'1 ',1,  13,   1,    27.790,     0.000,     0.000,     0.000,     0.000,    -6.950,   1,1, 0
91939,'1 ',1,  13,   1,    20.370,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
91940,'1 ',1,  13,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
91941,'1 ',1,  13,   1,    15.920,     0.000,     0.000,     0.000,     0.000,    -9.310,   1,1, 0
91942,'1 ',1,  13,   1,     9.250,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
91944,'1 ',1,  13,   1,    14.890,     0.000,     0.000,     0.000,     0.000,    -7.600,   1,1, 0
91945,'1 ',1,  13,   1,    27.620,     0.000,     0.000,     0.000,     0.000,   -14.900,   1,1, 0
91947,'1 ',1,  13,   1,    12.410,     0.000,     0.000,     0.000,     0.000,    -6.680,   1,1, 0
91948,'1 ',1,  13,   1,    13.730,     0.000,     0.000,     0.000,     0.000,    -5.980,   1,1, 0
91949,'1 ',1,  20,   1,    13.600,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
91950,'1 ',1,  20,   1,    10.400,     0.000,     0.000,     0.000,     0.000,    -9.500,   1,1, 0
91951,'1 ',1,  20,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -7.840,   1,1, 0
91952,'1 ',1,  20,   1,    12.440,     0.000,     0.000,     0.000,     0.000,    -9.190,   1,1, 0
91953,'1 ',1,  20,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -5.170,   1,1, 0
91954,'1 ',1,  20,   1,    23.660,     0.000,     0.000,     0.000,     0.000,   -17.350,   1,1, 0
91955,'1 ',1,  20,   1,     7.450,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,1, 0
91957,'1 ',1,  20,   1,    10.680,     0.000,     0.000,     0.000,     0.000,    -8.800,   1,1, 0
91958,'1 ',1,  20,   1,     8.130,     0.000,     0.000,     0.000,     0.000,    -5.560,   1,1, 0
91959,'1 ',1,  20,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
91960,'1 ',1,  20,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -4.820,   1,1, 0
91961,'1 ',1,  20,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
91963,'1 ',1,  20,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
91964,'1 ',1,  20,   1,    12.640,     0.000,     0.000,     0.000,     0.000,    -9.190,   1,1, 0
91965,'1 ',1,  20,   1,     9.860,     0.000,     0.000,     0.000,     0.000,    -7.790,   1,1, 0
91966,'1 ',1,  20,   1,    11.780,     0.000,     0.000,     0.000,     0.000,   -10.460,   1,1, 0
91967,'1 ',1,  20,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -6.380,   1,1, 0
91969,'1 ',1,  20,   1,    23.580,     0.000,     0.000,     0.000,     0.000,   -21.420,   1,1, 0
91970,'1 ',1,  20,   1,    17.610,     0.000,     0.000,     0.000,     0.000,   -14.950,   1,1, 0
91971,'1 ',1,  20,   1,     9.930,     0.000,     0.000,     0.000,     0.000,    -7.140,   1,1, 0
91972,'1 ',1,  20,   1,    12.020,     0.000,     0.000,     0.000,     0.000,   -10.930,   1,1, 0
91973,'1 ',1,  20,   1,    12.510,     0.000,     0.000,     0.000,     0.000,    -9.490,   1,1, 0
91974,'1 ',1,  20,   1,    11.180,     0.000,     0.000,     0.000,     0.000,   -10.500,   1,1, 0
91975,'1 ',1,  20,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
91976,'1 ',1,  20,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
91977,'1 ',1,  20,   1,    15.710,     0.000,     0.000,     0.000,     0.000,    -8.660,   1,1, 0
91981,'1 ',1,  20,   1,     6.930,     0.000,     0.000,     0.000,     0.000,    -6.300,   1,1, 0
91983,'1 ',1,  20,   1,    15.120,     0.000,     0.000,     0.000,     0.000,   -13.980,   1,1, 0
91984,'1 ',1,  20,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
91986,'1 ',1,  20,   1,    10.720,     0.000,     0.000,     0.000,     0.000,    -7.470,   1,1, 0
91987,'1 ',1,  20,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -5.620,   1,1, 0
91988,'1 ',1,  20,   1,    12.660,     0.000,     0.000,     0.000,     0.000,    -9.160,   1,1, 0
91989,'1 ',1,  20,   1,     6.910,     0.000,     0.000,     0.000,     0.000,    -5.490,   1,1, 0
91990,'1 ',1,  20,   1,     8.590,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
91991,'1 ',1,  20,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
91992,'1 ',1,  20,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
91993,'1 ',1,  20,   1,    13.820,     0.000,     0.000,     0.000,     0.000,    -9.570,   1,1, 0
91994,'1 ',1,  20,   1,    13.230,     0.000,     0.000,     0.000,     0.000,   -10.250,   1,1, 0
91995,'1 ',1,  20,   1,    11.250,     0.000,     0.000,     0.000,     0.000,   -10.400,   1,1, 0
91997,'1 ',1,  20,   1,    17.040,     0.000,     0.000,     0.000,     0.000,   -15.590,   1,1, 0
91998,'1 ',1,  20,   1,     9.680,     0.000,     0.000,     0.000,     0.000,    -7.570,   1,1, 0
91999,'1 ',1,  20,   1,    14.250,     0.000,     0.000,     0.000,     0.000,   -12.870,   1,1, 0
92002,'1 ',1,  20,   1,    16.830,     0.000,     0.000,     0.000,     0.000,   -14.060,   1,1, 0
92003,'1 ',1,  20,   1,    12.200,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
92005,'1 ',1,  20,   1,     8.790,     0.000,     0.000,     0.000,     0.000,    -7.560,   1,1, 0
92006,'1 ',1,  20,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
92007,'1 ',1,  20,   1,     9.220,     0.000,     0.000,     0.000,     0.000,    -8.660,   1,1, 0
92008,'1 ',1,  20,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
92009,'1 ',1,  20,   1,     9.960,     0.000,     0.000,     0.000,     0.000,    -6.770,   1,1, 0
92010,'1 ',1,  20,   1,     7.360,     0.000,     0.000,     0.000,     0.000,    -5.890,   1,1, 0
92011,'1 ',1,  20,   1,    11.430,     0.000,     0.000,     0.000,     0.000,    -8.150,   1,1, 0
92013,'1 ',1,  20,   1,    12.330,     0.000,     0.000,     0.000,     0.000,    -9.240,   1,1, 0
92014,'1 ',1,  20,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
92015,'1 ',1,  20,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
92016,'1 ',1,  20,   1,     7.470,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
92018,'1 ',1,  20,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
92020,'1 ',1,  20,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
92021,'1 ',1,  20,   1,     7.000,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
92022,'1 ',1,  20,   1,     7.100,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
92023,'1 ',1,  20,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,1, 0
92024,'1 ',1,  20,   1,     6.930,     0.000,     0.000,     0.000,     0.000,    -6.380,   1,1, 0
92025,'1 ',1,  20,   1,    11.990,     0.000,     0.000,     0.000,     0.000,   -10.270,   1,1, 0
92026,'1 ',1,  20,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
92027,'1 ',1,  20,   1,    10.100,     0.000,     0.000,     0.000,     0.000,    -8.500,   1,1, 0
92028,'1 ',1,  20,   1,     8.540,     0.000,     0.000,     0.000,     0.000,    -7.070,   1,1, 0
92029,'1 ',1,  20,   1,     7.840,     0.000,     0.000,     0.000,     0.000,    -6.440,   1,1, 0
92030,'1 ',1,  20,   1,    16.040,     0.000,     0.000,     0.000,     0.000,   -13.500,   1,1, 0
92031,'1 ',1,  20,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
92034,'1 ',1,  20,   1,    73.860,     0.000,     0.000,     0.000,     0.000,   -51.740,   1,1, 0
92037,'1 ',1,  20,   1,    14.290,     0.000,     0.000,     0.000,     0.000,   -13.260,   1,1, 0
92038,'1 ',1,  20,   1,    14.060,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
92039,'1 ',1,  20,   1,    12.780,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
92040,'1 ',1,  20,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
92042,'1 ',1,  20,   1,    17.620,     0.000,     0.000,     0.000,     0.000,   -13.620,   1,1, 0
92043,'1 ',1,  20,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
92044,'1 ',1,  20,   1,     9.700,     0.000,     0.000,     0.000,     0.000,    -8.280,   1,1, 0
92045,'1 ',1,  20,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
92046,'1 ',1,  20,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
92047,'1 ',1,  20,   1,    10.530,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
92048,'1 ',1,  20,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
92049,'1 ',1,  20,   1,    11.850,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
92050,'1 ',1,  20,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
92051,'1 ',1,  20,   1,     8.370,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
92052,'1 ',1,  20,   1,    11.680,     0.000,     0.000,     0.000,     0.000,   -10.240,   1,1, 0
92053,'1 ',1,  20,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
92054,'1 ',1,  20,   1,    10.280,     0.000,     0.000,     0.000,     0.000,    -8.640,   1,1, 0
92055,'1 ',1,  20,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
92056,'1 ',1,  20,   1,    22.910,     0.000,     0.000,     0.000,     0.000,   -19.110,   1,1, 0
92057,'1 ',1,  20,   1,    10.630,     0.000,     0.000,     0.000,     0.000,    -8.530,   1,1, 0
92060,'1 ',1,  20,   1,    22.120,     0.000,     0.000,     0.000,     0.000,   -18.070,   1,1, 0
92061,'1 ',1,  20,   1,    10.000,     0.000,     0.000,     0.000,     0.000,    -6.480,   1,1, 0
92062,'1 ',1,  20,   1,    13.430,     0.000,     0.000,     0.000,     0.000,   -10.310,   1,1, 0
92063,'1 ',1,  20,   1,    23.680,     0.000,     0.000,     0.000,     0.000,   -15.580,   1,1, 0
92064,'1 ',1,  20,   1,    17.500,     0.000,     0.000,     0.000,     0.000,   -12.230,   1,1, 0
92065,'1 ',1,  20,   1,    11.240,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
92066,'1 ',1,  20,   1,     9.810,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
92067,'1 ',1,  20,   1,     8.120,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
92068,'1 ',1,  20,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
92069,'1 ',1,  20,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
92070,'1 ',1,  20,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
92071,'1 ',1,  20,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
92072,'1 ',1,  20,   1,    14.580,     0.000,     0.000,     0.000,     0.000,    -9.930,   1,1, 0
92073,'1 ',1,  20,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
92074,'1 ',1,  20,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
92075,'1 ',1,  20,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
92077,'1 ',1,  20,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
92078,'1 ',1,  20,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -4.680,   1,1, 0
92079,'1 ',1,  20,   1,     8.360,     0.000,     0.000,     0.000,     0.000,    -6.260,   1,1, 0
92080,'1 ',1,  20,   1,     9.980,     0.000,     0.000,     0.000,     0.000,    -5.950,   1,1, 0
92081,'1 ',1,  20,   1,     7.570,     0.000,     0.000,     0.000,     0.000,    -7.210,   1,1, 0
92083,'1 ',1,  20,   1,     7.320,     0.000,     0.000,     0.000,     0.000,    -6.430,   1,1, 0
92084,'1 ',1,  20,   1,    15.590,     0.000,     0.000,     0.000,     0.000,   -11.240,   1,1, 0
92085,'1 ',1,  20,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -6.460,   1,1, 0
92086,'1 ',1,  20,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
92087,'1 ',1,  20,   1,     9.270,     0.000,     0.000,     0.000,     0.000,    -6.990,   1,1, 0
92088,'1 ',1,  20,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -5.840,   1,1, 0
92089,'1 ',1,  20,   1,    18.140,     0.000,     0.000,     0.000,     0.000,   -12.890,   1,1, 0
92090,'1 ',1,  20,   1,    20.500,     0.000,     0.000,     0.000,     0.000,   -14.390,   1,1, 0
92091,'1 ',1,  20,   1,    16.360,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
92092,'1 ',1,  20,   1,     8.490,     0.000,     0.000,     0.000,     0.000,    -7.720,   1,1, 0
92094,'1 ',1,  20,   1,     8.860,     0.000,     0.000,     0.000,     0.000,    -7.210,   1,1, 0
92095,'1 ',1,  20,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
92096,'1 ',1,  20,   1,    12.480,     0.000,     0.000,     0.000,     0.000,   -10.580,   1,1, 0
92097,'1 ',1,  20,   1,    10.000,     0.000,     0.000,     0.000,     0.000,    -6.990,   1,1, 0
92100,'1 ',1,  20,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -5.630,   1,1, 0
92102,'1 ',1,  20,   1,    11.730,     0.000,     0.000,     0.000,     0.000,   -10.450,   1,1, 0
92103,'1 ',1,  20,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
92104,'1 ',1,  20,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
92105,'1 ',1,  20,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
92107,'1 ',1,  20,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
92108,'1 ',1,  20,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
92110,'1 ',1,  20,   1,    11.690,     0.000,     0.000,     0.000,     0.000,    -9.600,   1,1, 0
92111,'1 ',1,  20,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
92112,'1 ',1,  20,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
92113,'1 ',1,  20,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
92114,'1 ',1,  20,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
92115,'1 ',1,  20,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
92116,'1 ',1,  20,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
92117,'1 ',1,  20,   1,     8.530,     0.000,     0.000,     0.000,     0.000,    -6.040,   1,1, 0
92118,'1 ',1,  20,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
92119,'1 ',1,  20,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
92120,'1 ',1,  20,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -5.820,   1,1, 0
92121,'1 ',1,  20,   1,     6.610,     0.000,     0.000,     0.000,     0.000,    -6.170,   1,1, 0
92122,'1 ',1,  20,   1,     7.570,     0.000,     0.000,     0.000,     0.000,    -5.500,   1,1, 0
92123,'1 ',1,  20,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
92125,'1 ',1,  20,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
92126,'1 ',1,  20,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
92127,'1 ',1,  20,   1,    10.890,     0.000,     0.000,     0.000,     0.000,   -10.050,   1,1, 0
92128,'1 ',1,  20,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
92129,'1 ',1,  20,   1,    10.170,     0.000,     0.000,     0.000,     0.000,    -8.310,   1,1, 0
92130,'1 ',1,  20,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -5.300,   1,1, 0
92131,'1 ',1,  20,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,1, 0
92132,'1 ',1,  20,   1,     7.120,     0.000,     0.000,     0.000,     0.000,    -5.210,   1,1, 0
92133,'1 ',1,  20,   1,    13.150,     0.000,     0.000,     0.000,     0.000,   -10.100,   1,1, 0
92134,'1 ',1,  20,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
92135,'1 ',1,  20,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
92136,'1 ',1,  20,   1,    11.070,     0.000,     0.000,     0.000,     0.000,    -8.630,   1,1, 0
92137,'1 ',1,  20,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -6.260,   1,1, 0
92138,'1 ',1,  20,   1,     8.290,     0.000,     0.000,     0.000,     0.000,    -6.960,   1,1, 0
92139,'1 ',1,  20,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -4.820,   1,1, 0
92141,'1 ',1,  20,   1,    23.760,     0.000,     0.000,     0.000,     0.000,   -20.050,   1,1, 0
92142,'1 ',1,  20,   1,     8.060,     0.000,     0.000,     0.000,     0.000,    -7.650,   1,1, 0
92143,'1 ',1,  20,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
92144,'1 ',1,  20,   1,    15.730,     0.000,     0.000,     0.000,     0.000,   -11.880,   1,1, 0
92145,'1 ',1,  20,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
92146,'1 ',1,  20,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
92147,'1 ',1,  20,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -5.910,   1,1, 0
92148,'1 ',1,  20,   1,    16.200,     0.000,     0.000,     0.000,     0.000,   -12.280,   1,1, 0
92149,'1 ',1,  20,   1,    23.420,     0.000,     0.000,     0.000,     0.000,   -15.180,   1,1, 0
92151,'1 ',1,  20,   1,     7.670,     0.000,     0.000,     0.000,     0.000,    -6.070,   1,1, 0
92152,'1 ',1,  20,   1,    82.020,     0.000,     0.000,     0.000,     0.000,   -58.530,   1,1, 0
92154,'1 ',1,  20,   1,    10.410,     0.000,     0.000,     0.000,     0.000,    -8.770,   1,1, 0
92155,'1 ',1,  20,   1,    25.110,     0.000,     0.000,     0.000,     0.000,   -15.760,   1,1, 0
92156,'1 ',1,  20,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
92157,'1 ',1,  20,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
92158,'1 ',1,  20,   1,    16.980,     0.000,     0.000,     0.000,     0.000,   -13.570,   1,1, 0
92159,'1 ',1,  20,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -6.240,   1,1, 0
92160,'1 ',1,  20,   1,     9.210,     0.000,     0.000,     0.000,     0.000,    -7.090,   1,1, 0
92161,'1 ',1,  20,   1,    12.510,     0.000,     0.000,     0.000,     0.000,    -7.410,   1,1, 0
92162,'1 ',1,  20,   1,    15.340,     0.000,     0.000,     0.000,     0.000,   -12.540,   1,1, 0
92163,'1 ',1,  20,   1,    10.170,     0.000,     0.000,     0.000,     0.000,    -7.770,   1,1, 0
92165,'1 ',1,  20,   1,    18.450,     0.000,     0.000,     0.000,     0.000,   -14.460,   1,1, 0
92166,'1 ',1,  20,   1,     9.950,     0.000,     0.000,     0.000,     0.000,    -6.040,   1,1, 0
92167,'1 ',1,  20,   1,    14.680,     0.000,     0.000,     0.000,     0.000,    -9.220,   1,1, 0
92168,'1 ',1,  20,   1,    19.820,     0.000,     0.000,     0.000,     0.000,   -14.720,   1,1, 0
92169,'1 ',1,  20,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
92170,'1 ',1,  20,   1,    16.340,     0.000,     0.000,     0.000,     0.000,   -13.600,   1,1, 0
92171,'1 ',1,  20,   1,     8.350,     0.000,     0.000,     0.000,     0.000,    -6.880,   1,1, 0
92172,'1 ',1,  20,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -7.560,   1,1, 0
92173,'1 ',1,  20,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
92175,'1 ',1,  20,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
92176,'1 ',1,  20,   1,    11.800,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
92178,'1 ',1,  20,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
92181,'1 ',1,  20,   1,     9.930,     0.000,     0.000,     0.000,     0.000,    -6.820,   1,1, 0
92182,'1 ',1,  20,   1,     8.220,     0.000,     0.000,     0.000,     0.000,    -7.060,   1,1, 0
92185,'1 ',1,  20,   1,     8.260,     0.000,     0.000,     0.000,     0.000,    -6.250,   1,1, 0
92188,'1 ',1,  20,   1,     8.130,     0.000,     0.000,     0.000,     0.000,    -6.230,   1,1, 0
92189,'1 ',1,  20,   1,     7.470,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,1, 0
92190,'1 ',1,  20,   1,    13.030,     0.000,     0.000,     0.000,     0.000,    -9.740,   1,1, 0
92191,'1 ',1,  20,   1,     9.200,     0.000,     0.000,     0.000,     0.000,    -7.910,   1,1, 0
92192,'1 ',1,  20,   1,    15.090,     0.000,     0.000,     0.000,     0.000,   -10.670,   1,1, 0
92194,'1 ',1,  20,   1,    16.030,     0.000,     0.000,     0.000,     0.000,   -10.940,   1,1, 0
92195,'1 ',1,  20,   1,     7.580,     0.000,     0.000,     0.000,     0.000,    -6.420,   1,1, 0
92196,'1 ',1,  20,   1,    17.350,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
92197,'1 ',1,  20,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
92199,'1 ',1,  20,   1,    14.910,     0.000,     0.000,     0.000,     0.000,    -9.550,   1,1, 0
92200,'1 ',1,  20,   1,     7.950,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
92201,'1 ',1,  20,   1,    10.080,     0.000,     0.000,     0.000,     0.000,    -9.220,   1,1, 0
92202,'1 ',1,  20,   1,    18.180,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
92203,'1 ',1,  20,   1,    20.530,     0.000,     0.000,     0.000,     0.000,   -13.680,   1,1, 0
92204,'1 ',1,  20,   1,     8.690,     0.000,     0.000,     0.000,     0.000,    -6.280,   1,1, 0
92205,'1 ',1,  20,   1,    12.140,     0.000,     0.000,     0.000,     0.000,    -8.680,   1,1, 0
92206,'1 ',1,  20,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -7.060,   1,1, 0
92207,'1 ',1,  20,   1,    17.020,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
92208,'1 ',1,  20,   1,     7.240,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
92209,'1 ',1,  20,   1,    13.200,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
92210,'1 ',1,  20,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,1, 0
92211,'1 ',1,  20,   1,    12.750,     0.000,     0.000,     0.000,     0.000,    -9.600,   1,1, 0
92212,'1 ',1,  20,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -6.290,   1,1, 0
92213,'1 ',1,  20,   1,     9.840,     0.000,     0.000,     0.000,     0.000,    -8.260,   1,1, 0
92214,'1 ',1,  20,   1,     9.170,     0.000,     0.000,     0.000,     0.000,    -7.480,   1,1, 0
92216,'1 ',1,  20,   1,     8.890,     0.000,     0.000,     0.000,     0.000,    -7.150,   1,1, 0
92217,'1 ',1,  20,   1,    11.340,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
92218,'1 ',1,  20,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
92219,'1 ',1,  20,   1,    11.260,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
92220,'1 ',1,  20,   1,     9.180,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
92221,'1 ',1,  20,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
92222,'1 ',1,  20,   1,     8.810,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
92223,'1 ',1,  20,   1,    18.360,     0.000,     0.000,     0.000,     0.000,   -13.760,   1,1, 0
92225,'1 ',1,  20,   1,     9.000,     0.000,     0.000,     0.000,     0.000,    -6.300,   1,1, 0
92227,'1 ',1,  20,   1,    10.710,     0.000,     0.000,     0.000,     0.000,    -7.110,   1,1, 0
92230,'1 ',1,  20,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
92232,'1 ',1,  20,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
92233,'1 ',1,  20,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -6.380,   1,1, 0
92234,'1 ',1,  20,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
92235,'1 ',1,  20,   1,    16.950,     0.000,     0.000,     0.000,     0.000,   -11.970,   1,1, 0
92236,'1 ',1,  20,   1,    12.850,     0.000,     0.000,     0.000,     0.000,   -11.480,   1,1, 0
92237,'1 ',1,  20,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
92238,'1 ',1,  20,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
92239,'1 ',1,  20,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
92240,'1 ',1,  20,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
92244,'1 ',1,  20,   1,    10.450,     0.000,     0.000,     0.000,     0.000,    -6.970,   1,1, 0
92247,'1 ',1,  20,   1,    10.540,     0.000,     0.000,     0.000,     0.000,    -8.380,   1,1, 0
92248,'1 ',1,  20,   1,     8.780,     0.000,     0.000,     0.000,     0.000,    -7.060,   1,1, 0
92249,'1 ',1,  20,   1,    15.760,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
92250,'1 ',1,  20,   1,    12.710,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
92251,'1 ',1,  20,   1,     9.290,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
92252,'1 ',1,  20,   1,    11.980,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
92253,'1 ',1,  20,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
92254,'1 ',1,  20,   1,    18.720,     0.000,     0.000,     0.000,     0.000,   -11.960,   1,1, 0
92255,'1 ',1,  20,   1,    10.670,     0.000,     0.000,     0.000,     0.000,    -6.510,   1,1, 0
92256,'1 ',1,  20,   1,     8.160,     0.000,     0.000,     0.000,     0.000,    -7.000,   1,1, 0
92257,'1 ',1,  20,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
92258,'1 ',1,  20,   1,     8.550,     0.000,     0.000,     0.000,     0.000,    -7.590,   1,1, 0
92260,'1 ',1,  20,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
92261,'1 ',1,  20,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
92262,'1 ',1,  20,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
92263,'1 ',1,  20,   1,     9.280,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
92264,'1 ',1,  20,   1,    12.910,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
92265,'1 ',1,  20,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -6.070,   1,1, 0
92266,'1 ',1,  20,   1,    20.200,     0.000,     0.000,     0.000,     0.000,   -16.700,   1,1, 0
92267,'1 ',1,  20,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
92268,'1 ',1,  20,   1,    12.910,     0.000,     0.000,     0.000,     0.000,    -8.980,   1,1, 0
92271,'1 ',1,  20,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
92272,'1 ',1,  20,   1,    11.330,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
92273,'1 ',1,  20,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
92274,'1 ',1,  20,   1,    13.540,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
92275,'1 ',1,  20,   1,     8.910,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
92276,'1 ',1,  20,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
92277,'1 ',1,  20,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
92278,'1 ',1,  20,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
92279,'1 ',1,  20,   1,     8.520,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
92280,'1 ',1,  20,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
92281,'1 ',1,  20,   1,     8.980,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
92282,'1 ',1,  20,   1,    21.200,     0.000,     0.000,     0.000,     0.000,    -5.300,   1,1, 0
92283,'1 ',1,  20,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
92284,'1 ',1,  20,   1,     8.380,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
92286,'1 ',1,  20,   1,    22.110,     0.000,     0.000,     0.000,     0.000,    -5.530,   1,1, 0
92287,'1 ',1,  20,   1,     7.600,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
92288,'1 ',1,  20,   1,     6.740,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,1, 0
92289,'1 ',1,  20,   1,    19.520,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
92290,'1 ',1,  20,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
92291,'1 ',1,  20,   1,     7.350,     0.000,     0.000,     0.000,     0.000,    -6.140,   1,1, 0
92292,'1 ',1,  20,   1,    23.690,     0.000,     0.000,     0.000,     0.000,   -20.210,   1,1, 0
92293,'1 ',1,  20,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
92294,'1 ',1,  20,   1,     9.400,     0.000,     0.000,     0.000,     0.000,    -7.440,   1,1, 0
92295,'1 ',1,  20,   1,    10.940,     0.000,     0.000,     0.000,     0.000,    -7.390,   1,1, 0
92296,'1 ',1,  20,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
92297,'1 ',1,  20,   1,    13.280,     0.000,     0.000,     0.000,     0.000,   -12.400,   1,1, 0
92298,'1 ',1,  20,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
92299,'1 ',1,  20,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
92300,'1 ',1,  20,   1,     9.050,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
92301,'1 ',1,  20,   1,    10.500,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
92302,'1 ',1,  20,   1,     9.430,     0.000,     0.000,     0.000,     0.000,    -7.000,   1,1, 0
92303,'1 ',1,  20,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
92304,'1 ',1,  20,   1,     8.250,     0.000,     0.000,     0.000,     0.000,    -6.050,   1,1, 0
92305,'1 ',1,  20,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
92306,'1 ',1,  20,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -6.080,   1,1, 0
92307,'1 ',1,  20,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
92308,'1 ',1,  20,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
92309,'1 ',1,  20,   1,     9.650,     0.000,     0.000,     0.000,     0.000,    -7.130,   1,1, 0
92310,'1 ',1,  20,   1,     6.130,     0.000,     0.000,     0.000,     0.000,    -5.800,   1,1, 0
92311,'1 ',1,  20,   1,     7.240,     0.000,     0.000,     0.000,     0.000,    -5.300,   1,1, 0
92313,'1 ',1,  20,   1,     9.770,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
92314,'1 ',1,  20,   1,     9.470,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
92315,'1 ',1,  20,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
92316,'1 ',1,  20,   1,    44.130,     0.000,     0.000,     0.000,     0.000,   -26.050,   1,1, 0
92318,'1 ',1,  20,   1,     8.890,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
92319,'1 ',1,  20,   1,    11.180,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
92320,'1 ',1,  20,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
92322,'1 ',1,  20,   1,    19.530,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
92323,'1 ',1,  20,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
92324,'1 ',1,  20,   1,     7.300,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
92326,'1 ',1,  20,   1,    18.270,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
92327,'1 ',1,  20,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
92328,'1 ',1,  20,   1,     8.650,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
92329,'1 ',1,  20,   1,    12.270,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
92331,'1 ',1,  20,   1,    42.290,     0.000,     0.000,     0.000,     0.000,   -26.230,   1,1, 0
92333,'1 ',1,  20,   1,    10.910,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
92334,'1 ',1,  20,   1,    10.780,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
92335,'1 ',1,  20,   1,    12.270,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
92336,'1 ',1,  20,   1,     8.570,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
92337,'1 ',1,  20,   1,    14.530,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
92338,'1 ',1,  20,   1,    14.920,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
92339,'1 ',1,  20,   1,    15.680,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
92340,'1 ',1,  20,   1,    10.750,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
92341,'1 ',1,  20,   1,    10.480,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
92342,'1 ',1,  20,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
92343,'1 ',1,  20,   1,     8.850,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
92344,'1 ',1,  20,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
92346,'1 ',1,  20,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
92347,'1 ',1,  20,   1,     8.450,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
92349,'1 ',1,  20,   1,    11.160,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
92350,'1 ',1,  20,   1,    12.650,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
92352,'1 ',1,  20,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
92355,'1 ',1,  20,   1,    15.980,     0.000,     0.000,     0.000,     0.000,   -10.580,   1,1, 0
92356,'1 ',1,  20,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,1, 0
92357,'1 ',1,  20,   1,    12.110,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
92358,'1 ',1,  20,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
92359,'1 ',1,  20,   1,     9.590,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
92360,'1 ',1,  20,   1,    16.370,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
92361,'1 ',1,  20,   1,    36.830,     0.000,     0.000,     0.000,     0.000,   -21.460,   1,1, 0
92363,'1 ',1,  20,   1,     9.500,     0.000,     0.000,     0.000,     0.000,    -6.920,   1,1, 0
92364,'1 ',1,  20,   1,    15.030,     0.000,     0.000,     0.000,     0.000,   -13.720,   1,1, 0
92365,'1 ',1,  20,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
92366,'1 ',1,  20,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
92367,'1 ',1,  20,   1,     9.170,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
92368,'1 ',1,  20,   1,    27.210,     0.000,     0.000,     0.000,     0.000,   -17.550,   1,1, 0
92370,'1 ',1,  20,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
92371,'1 ',1,  20,   1,    13.880,     0.000,     0.000,     0.000,     0.000,   -10.770,   1,1, 0
92372,'1 ',1,  20,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -4.640,   1,1, 0
92374,'1 ',1,  20,   1,    10.510,     0.000,     0.000,     0.000,     0.000,    -9.450,   1,1, 0
92375,'1 ',1,  20,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
92376,'1 ',1,  20,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,1, 0
92377,'1 ',1,  20,   1,    10.640,     0.000,     0.000,     0.000,     0.000,    -8.700,   1,1, 0
92378,'1 ',1,  20,   1,     7.690,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
92379,'1 ',1,  20,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,1, 0
92381,'1 ',1,  20,   1,    14.660,     0.000,     0.000,     0.000,     0.000,   -12.970,   1,1, 0
92382,'1 ',1,  20,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
92383,'1 ',1,  20,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
92384,'1 ',1,  20,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
92386,'1 ',1,  20,   1,    11.720,     0.000,     0.000,     0.000,     0.000,   -10.120,   1,1, 0
92387,'1 ',1,  20,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
92388,'1 ',1,  20,   1,    15.800,     0.000,     0.000,     0.000,     0.000,   -13.160,   1,1, 0
92390,'1 ',1,  20,   1,     9.180,     0.000,     0.000,     0.000,     0.000,    -6.910,   1,1, 0
92391,'1 ',1,  20,   1,     8.250,     0.000,     0.000,     0.000,     0.000,    -7.950,   1,1, 0
92392,'1 ',1,  20,   1,     9.350,     0.000,     0.000,     0.000,     0.000,    -8.130,   1,1, 0
92393,'1 ',1,  20,   1,    14.130,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
92394,'1 ',1,  20,   1,     9.380,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
92395,'1 ',1,  20,   1,     9.470,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
92398,'1 ',1,  20,   1,    15.750,     0.000,     0.000,     0.000,     0.000,   -13.720,   1,1, 0
92399,'1 ',1,  20,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
92402,'1 ',1,  20,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
92403,'1 ',1,  20,   1,     8.420,     0.000,     0.000,     0.000,     0.000,    -7.570,   1,1, 0
92404,'1 ',1,  20,   1,     8.860,     0.000,     0.000,     0.000,     0.000,    -5.340,   1,1, 0
92405,'1 ',1,  20,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
92406,'1 ',1,  20,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
92407,'1 ',1,  20,   1,    11.280,     0.000,     0.000,     0.000,     0.000,    -9.050,   1,1, 0
92408,'1 ',1,  20,   1,     8.150,     0.000,     0.000,     0.000,     0.000,    -6.560,   1,1, 0
92409,'1 ',1,  20,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -5.260,   1,1, 0
92410,'1 ',1,  20,   1,     9.870,     0.000,     0.000,     0.000,     0.000,    -6.350,   1,1, 0
92412,'1 ',1,  20,   1,    43.800,     0.000,     0.000,     0.000,     0.000,   -30.660,   1,1, 0
92414,'1 ',1,  20,   1,     6.730,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
92415,'1 ',1,  20,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
92416,'1 ',1,  20,   1,    16.010,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
92417,'1 ',1,  20,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
92418,'1 ',1,  20,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
92420,'1 ',1,  20,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
92421,'1 ',1,  20,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
92422,'1 ',1,  20,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
92423,'1 ',1,  20,   1,     8.650,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
92424,'1 ',1,  20,   1,    10.310,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
92425,'1 ',1,  20,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -5.660,   1,1, 0
92426,'1 ',1,  20,   1,    11.250,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
92427,'1 ',1,  20,   1,     8.620,     0.000,     0.000,     0.000,     0.000,    -6.990,   1,1, 0
92428,'1 ',1,  20,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
92429,'1 ',1,  20,   1,    18.630,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
92431,'1 ',1,  20,   1,     9.430,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
92432,'1 ',1,  20,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
92433,'1 ',1,  20,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
92434,'1 ',1,  20,   1,    11.230,     0.000,     0.000,     0.000,     0.000,    -9.490,   1,1, 0
92435,'1 ',1,  20,   1,    37.210,     0.000,     0.000,     0.000,     0.000,   -25.200,   1,1, 0
92438,'1 ',1,  20,   1,    19.710,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
92439,'1 ',1,  20,   1,     6.740,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
92441,'1 ',1,  20,   1,    18.450,     0.000,     0.000,     0.000,     0.000,   -14.950,   1,1, 0
92442,'1 ',1,  20,   1,    14.890,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
92444,'1 ',1,  20,   1,    11.410,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
92446,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92448,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92452,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92454,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92456,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92458,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92460,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92462,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92464,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92465,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92466,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92467,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92468,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92469,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92470,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92471,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92473,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92474,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92476,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92477,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92479,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92480,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92481,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92482,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92484,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92486,'1 ',1,  26,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92490,'1 ',1,  26,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92491,'1 ',1,  26,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92492,'1 ',1,  26,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92495,'1 ',1,  26,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92496,'1 ',1,  26,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92497,'1 ',1,  26,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92498,'1 ',1,  26,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92499,'1 ',1,  26,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92505,'1 ',1,  21,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92509,'1 ',1,  21,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92510,'1 ',1,  21,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92511,'1 ',1,  21,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92512,'1 ',1,  21,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92513,'1 ',1,  21,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92514,'1 ',1,  21,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92516,'1 ',1,  21,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92517,'1 ',1,  21,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92519,'1 ',1,  21,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92520,'1 ',1,  21,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92521,'1 ',1,  21,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92525,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92526,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92527,'1 ',1,  28,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
92529,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92531,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92532,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92536,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92537,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92540,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92541,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92542,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92543,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92544,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92551,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92552,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92553,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92554,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92555,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92556,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92557,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92559,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92560,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92561,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92562,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92567,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92568,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92571,'1 ',1,  32,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92572,'1 ',1,  32,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92573,'1 ',1,  32,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92577,'1 ',1,  32,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92580,'1 ',1,  32,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92582,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92586,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92589,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92591,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92592,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92594,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92596,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92599,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92601,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92604,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92608,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92610,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92613,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92615,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92620,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92623,'1 ',1,  34,   1,   817.660,     0.000,     0.000,     0.000,     0.000,  -227.420,   1,1, 0
92626,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92628,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92631,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92634,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92635,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92639,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92642,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92644,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92646,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92648,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92651,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92654,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92659,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92663,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92667,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92674,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92676,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92677,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92680,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92684,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92687,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92689,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92693,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92695,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92702,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92704,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92707,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92711,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92712,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92714,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92715,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92717,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92720,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92722,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92730,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92731,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92740,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92741,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92743,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92744,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92747,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92749,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92750,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92755,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92756,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92759,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92761,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92763,'1 ',1,  34,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
92765,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92766,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92772,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92775,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92776,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92778,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92779,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92780,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92781,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92785,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92787,'1 ',1,  34,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
92788,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92789,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92790,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92791,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92793,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92795,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92801,'1 ',1,  34,   1,   320.310,     0.000,     0.000,     0.000,     0.000,  -126.750,   1,1, 0
92802,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92805,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92807,'1 ',1,  34,   1,  1488.800,     0.000,     0.000,     0.000,     0.000,  -756.100,   1,1, 0
92808,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92809,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92810,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92813,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92814,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92815,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92816,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92818,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92819,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92822,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92825,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92828,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92831,'1 ',1,  34,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
92833,'1 ',1,  34,   1,    11.410,     0.000,     0.000,     0.000,     0.000,    -6.710,   1,1, 0
92835,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92836,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92839,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92840,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92841,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92842,'1 ',1,  34,   1,    47.480,     0.000,     0.000,     0.000,     0.000,   -26.380,   1,1, 0
92843,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
92844,'1 ',1,  11,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
92845,'1 ',1,  11,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
92847,'1 ',1,  11,   1,     8.310,     0.000,     0.000,     0.000,     0.000,    -7.220,   1,1, 0
92848,'1 ',1,  11,   1,    12.470,     0.000,     0.000,     0.000,     0.000,   -10.500,   1,1, 0
92850,'1 ',1,  11,   1,     4.680,     0.000,     0.000,     0.000,     0.000,   -10.160,   1,1, 0
92851,'1 ',1,  11,   1,    10.180,     0.000,     0.000,     0.000,     0.000,    -6.750,   1,1, 0
92852,'1 ',1,  11,   1,    16.260,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
92853,'1 ',1,  11,   1,    13.400,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
92854,'1 ',1,  11,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
92856,'1 ',1,  11,   1,    10.880,     0.000,     0.000,     0.000,     0.000,    -6.620,   1,1, 0
92858,'1 ',1,  11,   1,     7.410,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
92859,'1 ',1,  11,   1,     7.240,     0.000,     0.000,     0.000,     0.000,    -5.440,   1,1, 0
92860,'1 ',1,  11,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
92862,'1 ',1,  11,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -6.180,   1,1, 0
92863,'1 ',1,  11,   1,    14.280,     0.000,     0.000,     0.000,     0.000,    -7.690,   1,1, 0
92864,'1 ',1,  11,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -5.360,   1,1, 0
92865,'1 ',1,  11,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
92867,'1 ',1,  11,   1,     8.430,     0.000,     0.000,     0.000,     0.000,    -5.170,   1,1, 0
92868,'1 ',1,  11,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
92869,'1 ',1,  11,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
92871,'1 ',1,  11,   1,    14.950,     0.000,     0.000,     0.000,     0.000,    -9.120,   1,1, 0
92872,'1 ',1,  11,   1,     8.020,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
92873,'1 ',1,  11,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -5.890,   1,1, 0
92874,'1 ',1,  11,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,1, 0
92875,'1 ',1,  11,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
92876,'1 ',1,  11,   1,     8.090,     0.000,     0.000,     0.000,     0.000,    -7.530,   1,1, 0
92877,'1 ',1,  11,   1,     7.080,     0.000,     0.000,     0.000,     0.000,   -11.700,   1,1, 0
92878,'1 ',1,  11,   1,    10.380,     0.000,     0.000,     0.000,     0.000,    -6.430,   1,1, 0
92879,'1 ',1,  11,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
92880,'1 ',1,  11,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
92881,'1 ',1,  11,   1,    13.310,     0.000,     0.000,     0.000,     0.000,    -6.210,   1,1, 0
92882,'1 ',1,  11,   1,     5.680,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
92884,'1 ',1,  11,   1,    10.070,     0.000,     0.000,     0.000,     0.000,    -7.580,   1,1, 0
92885,'1 ',1,  11,   1,    18.700,     0.000,     0.000,     0.000,     0.000,   -17.320,   1,1, 0
92886,'1 ',1,  11,   1,    13.180,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
92887,'1 ',1,  11,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,1, 0
92888,'1 ',1,  11,   1,    33.440,     0.000,     0.000,     0.000,     0.000,   -20.310,   1,1, 0
92889,'1 ',1,  11,   1,    22.810,     0.000,     0.000,     0.000,     0.000,    -9.270,   1,1, 0
92890,'1 ',1,  11,   1,    10.160,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
92891,'1 ',1,  11,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
92892,'1 ',1,  11,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
92893,'1 ',1,  11,   1,     8.330,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
92894,'1 ',1,  11,   1,    10.580,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
92895,'1 ',1,  11,   1,    10.580,     0.000,     0.000,     0.000,     0.000,    -8.860,   1,1, 0
92896,'1 ',1,  11,   1,    16.210,     0.000,     0.000,     0.000,     0.000,    -9.640,   1,1, 0
92897,'1 ',1,  11,   1,     9.180,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
92898,'1 ',1,  11,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
92899,'1 ',1,  11,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
92900,'1 ',1,  11,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
92901,'1 ',1,  11,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
92902,'1 ',1,  11,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
92903,'1 ',1,  11,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
92904,'1 ',1,  11,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
92905,'1 ',1,  11,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
92906,'1 ',1,  11,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
92907,'1 ',1,  11,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
92908,'1 ',1,  11,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
92909,'1 ',1,  11,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -7.190,   1,1, 0
92910,'1 ',1,  11,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
92911,'1 ',1,  11,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
92912,'1 ',1,  11,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -5.710,   1,1, 0
92913,'1 ',1,  11,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
92914,'1 ',1,  11,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
92915,'1 ',1,  11,   1,    10.490,     0.000,     0.000,     0.000,     0.000,    -5.300,   1,1, 0
92916,'1 ',1,  11,   1,     6.610,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
92917,'1 ',1,  11,   1,     7.130,     0.000,     0.000,     0.000,     0.000,    -6.550,   1,1, 0
92918,'1 ',1,  11,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
92919,'1 ',1,  11,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
92920,'1 ',1,  11,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
92921,'1 ',1,  11,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
92922,'1 ',1,  11,   1,     4.020,     0.000,     0.000,     0.000,     0.000,   -10.630,   1,1, 0
92923,'1 ',1,  11,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
92924,'1 ',1,  11,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
92925,'1 ',1,  11,   1,    10.780,     0.000,     0.000,     0.000,     0.000,   -10.200,   1,1, 0
92927,'1 ',1,  11,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
92929,'1 ',1,  11,   1,    20.650,     0.000,     0.000,     0.000,     0.000,    -9.940,   1,1, 0
92930,'1 ',1,  11,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
92931,'1 ',1,  11,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
92932,'1 ',1,  11,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
92933,'1 ',1,  11,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
92935,'1 ',1,  11,   1,     7.990,     0.000,     0.000,     0.000,     0.000,   -11.580,   1,1, 0
92936,'1 ',1,  11,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
92937,'1 ',1,  11,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
92938,'1 ',1,  11,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
92939,'1 ',1,  11,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
92940,'1 ',1,  11,   1,    21.300,     0.000,     0.000,     0.000,     0.000,   -10.390,   1,1, 0
92941,'1 ',1,  11,   1,    13.260,     0.000,     0.000,     0.000,     0.000,    -7.550,   1,1, 0
92942,'1 ',1,  11,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
92943,'1 ',1,  11,   1,    16.340,     0.000,     0.000,     0.000,     0.000,    -7.460,   1,1, 0
92944,'1 ',1,  11,   1,     8.520,     0.000,     0.000,     0.000,     0.000,    -7.950,   1,1, 0
92945,'1 ',1,  11,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
92946,'1 ',1,  11,   1,     8.600,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
92947,'1 ',1,  11,   1,     7.120,     0.000,     0.000,     0.000,     0.000,    -7.420,   1,1, 0
92949,'1 ',1,  11,   1,     7.860,     0.000,     0.000,     0.000,     0.000,    -6.390,   1,1, 0
92950,'1 ',1,  11,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
92951,'1 ',1,  11,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
92953,'1 ',1,  11,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -7.830,   1,1, 0
92954,'1 ',1,  11,   1,    18.350,     0.000,     0.000,     0.000,     0.000,    -9.300,   1,1, 0
92955,'1 ',1,  11,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
92957,'1 ',1,  11,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
