 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


92958,'1 ',1,  11,   1,    11.870,     0.000,     0.000,     0.000,     0.000,    -6.340,   1,1, 0
92959,'1 ',1,  11,   1,    10.250,     0.000,     0.000,     0.000,     0.000,    -6.120,   1,1, 0
92960,'1 ',1,  11,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
92961,'1 ',1,  11,   1,   132.750,     0.000,     0.000,     0.000,     0.000,   -33.190,   1,1, 0
92963,'1 ',1,  11,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
92964,'1 ',1,  11,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
92965,'1 ',1,  11,   1,    13.020,     0.000,     0.000,     0.000,     0.000,    -8.250,   1,1, 0
92967,'1 ',1,  11,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -5.620,   1,1, 0
92968,'1 ',1,  11,   1,     7.320,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
92969,'1 ',1,  11,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
92970,'1 ',1,  11,   1,    16.960,     0.000,     0.000,     0.000,     0.000,   -10.640,   1,1, 0
92971,'1 ',1,  11,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
92972,'1 ',1,  11,   1,    17.280,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
92973,'1 ',1,  11,   1,    13.520,     0.000,     0.000,     0.000,     0.000,    -8.480,   1,1, 0
92974,'1 ',1,  11,   1,    13.590,     0.000,     0.000,     0.000,     0.000,    -6.080,   1,1, 0
92975,'1 ',1,  11,   1,     6.910,     0.000,     0.000,     0.000,     0.000,    -8.520,   1,1, 0
92976,'1 ',1,  11,   1,     7.080,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
92977,'1 ',1,  11,   1,     7.720,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
92978,'1 ',1,  11,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
92979,'1 ',1,  11,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
92980,'1 ',1,  11,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
92981,'1 ',1,  11,   1,    17.630,     0.000,     0.000,     0.000,     0.000,   -13.490,   1,1, 0
92983,'1 ',1,  11,   1,    18.660,     0.000,     0.000,     0.000,     0.000,   -15.410,   1,1, 0
92984,'1 ',1,  11,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
92985,'1 ',1,  11,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
92986,'1 ',1,  11,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -5.340,   1,1, 0
92987,'1 ',1,  11,   1,     8.530,     0.000,     0.000,     0.000,     0.000,    -5.360,   1,1, 0
92988,'1 ',1,  11,   1,    22.310,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,1, 0
92989,'1 ',1,  11,   1,    18.280,     0.000,     0.000,     0.000,     0.000,    -8.410,   1,1, 0
92991,'1 ',1,  11,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -7.010,   1,1, 0
92992,'1 ',1,  11,   1,    14.640,     0.000,     0.000,     0.000,     0.000,    -7.190,   1,1, 0
92994,'1 ',1,  11,   1,    17.620,     0.000,     0.000,     0.000,     0.000,   -15.140,   1,1, 0
92996,'1 ',1,  11,   1,    15.710,     0.000,     0.000,     0.000,     0.000,   -13.610,   1,1, 0
92997,'1 ',1,  11,   1,    21.390,     0.000,     0.000,     0.000,     0.000,   -12.580,   1,1, 0
92998,'1 ',1,  11,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
92999,'1 ',1,  11,   1,    13.770,     0.000,     0.000,     0.000,     0.000,   -12.740,   1,1, 0
93000,'1 ',1,  11,   1,     8.010,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
93001,'1 ',1,  11,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
93002,'1 ',1,  11,   1,     9.990,     0.000,     0.000,     0.000,     0.000,   -11.580,   1,1, 0
93003,'1 ',1,  11,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
93004,'1 ',1,  11,   1,     7.170,     0.000,     0.000,     0.000,     0.000,   -11.630,   1,1, 0
93005,'1 ',1,  11,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,1, 0
93006,'1 ',1,  11,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
93007,'1 ',1,  11,   1,    35.710,     0.000,     0.000,     0.000,     0.000,   -24.380,   1,1, 0
93009,'1 ',1,  11,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
93010,'1 ',1,  11,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
93012,'1 ',1,  11,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
93013,'1 ',1,  11,   1,     8.250,     0.000,     0.000,     0.000,     0.000,    -8.200,   1,1, 0
93014,'1 ',1,  11,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
93015,'1 ',1,  11,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
93016,'1 ',1,  11,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -5.340,   1,1, 0
93017,'1 ',1,  11,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
93018,'1 ',1,  11,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
93020,'1 ',1,  11,   1,     8.200,     0.000,     0.000,     0.000,     0.000,    -9.180,   1,1, 0
93021,'1 ',1,  11,   1,    29.250,     0.000,     0.000,     0.000,     0.000,   -15.330,   1,1, 0
93022,'1 ',1,  11,   1,     9.090,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
93023,'1 ',1,  11,   1,    11.440,     0.000,     0.000,     0.000,     0.000,    -9.040,   1,1, 0
93024,'1 ',1,  11,   1,     8.930,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
93025,'1 ',1,  11,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
93026,'1 ',1,  11,   1,    15.200,     0.000,     0.000,     0.000,     0.000,   -10.090,   1,1, 0
93027,'1 ',1,  11,   1,     8.590,     0.000,     0.000,     0.000,     0.000,    -4.680,   1,1, 0
93028,'1 ',1,  11,   1,    14.400,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
93029,'1 ',1,  11,   1,    16.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93030,'1 ',1,  11,   1,     8.530,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
93031,'1 ',1,  11,   1,    65.800,     0.000,     0.000,     0.000,     0.000,   -29.910,   1,1, 0
93033,'1 ',1,  11,   1,    10.110,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,1, 0
93034,'1 ',1,  11,   1,    16.310,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
93035,'1 ',1,  11,   1,    10.730,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
93036,'1 ',1,  11,   1,     8.840,     0.000,     0.000,     0.000,     0.000,    -6.040,   1,1, 0
93037,'1 ',1,  11,   1,    10.750,     0.000,     0.000,     0.000,     0.000,    -6.200,   1,1, 0
93039,'1 ',1,  11,   1,    11.380,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
93040,'1 ',1,  11,   1,    17.020,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
93041,'1 ',1,  11,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
93044,'1 ',1,  11,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
93045,'1 ',1,  11,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
93046,'1 ',1,  11,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
93047,'1 ',1,  11,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
93048,'1 ',1,  11,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -7.590,   1,1, 0
93049,'1 ',1,  11,   1,     9.530,     0.000,     0.000,     0.000,     0.000,    -9.420,   1,1, 0
93050,'1 ',1,  11,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
93051,'1 ',1,  11,   1,    54.920,     0.000,     0.000,     0.000,     0.000,   -35.140,   1,1, 0
93054,'1 ',1,  11,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
93055,'1 ',1,  11,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
93056,'1 ',1,  11,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
93057,'1 ',1,  11,   1,     4.590,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
93058,'1 ',1,  11,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
93059,'1 ',1,  11,   1,    13.090,     0.000,     0.000,     0.000,     0.000,    -7.420,   1,1, 0
93060,'1 ',1,  21,   1,    22.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93061,'1 ',1,  21,   1,    32.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93063,'1 ',1,  21,   1,     9.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93064,'1 ',1,  21,   1,    20.030,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
93066,'1 ',1,  21,   1,    33.780,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93068,'1 ',1,  21,   1,    30.850,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93070,'1 ',1,  21,   1,     9.300,     0.000,     0.000,     0.000,     0.000,    -7.810,   1,1, 0
93071,'1 ',1,  21,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,1, 0
93072,'1 ',1,  21,   1,    11.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93074,'1 ',1,  21,   1,     7.350,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93075,'1 ',1,  21,   1,    17.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93077,'1 ',1,  21,   1,    20.590,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93078,'1 ',1,  21,   1,    10.840,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93079,'1 ',1,  21,   1,    19.410,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93080,'1 ',1,  21,   1,    23.830,     0.000,     0.000,     0.000,     0.000,    -5.960,   1,1, 0
93082,'1 ',1,  21,   1,    13.720,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93083,'1 ',1,  21,   1,    12.680,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93084,'1 ',1,  21,   1,     9.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93085,'1 ',1,  21,   1,    15.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93086,'1 ',1,  21,   1,    22.360,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93087,'1 ',1,  21,   1,     3.640,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93088,'1 ',1,  21,   1,    23.880,     0.000,     0.000,     0.000,     0.000,   -13.940,   1,1, 0
93089,'1 ',1,  21,   1,    18.280,     0.000,     0.000,     0.000,     0.000,   -10.500,   1,1, 0
93090,'1 ',1,  21,   1,     9.350,     0.000,     0.000,     0.000,     0.000,    -7.610,   1,1, 0
93093,'1 ',1,  21,   1,    18.130,     0.000,     0.000,     0.000,     0.000,   -10.750,   1,1, 0
93094,'1 ',1,  21,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
93095,'1 ',1,  21,   1,    14.770,     0.000,     0.000,     0.000,     0.000,    -7.940,   1,1, 0
93096,'1 ',1,  21,   1,    10.030,     0.000,     0.000,     0.000,     0.000,    -6.810,   1,1, 0
93097,'1 ',1,  21,   1,     9.730,     0.000,     0.000,     0.000,     0.000,    -6.630,   1,1, 0
93098,'1 ',1,  21,   1,    10.290,     0.000,     0.000,     0.000,     0.000,    -6.070,   1,1, 0
93099,'1 ',1,  21,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
93101,'1 ',1,  21,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
93102,'1 ',1,  21,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -5.730,   1,1, 0
93103,'1 ',1,  21,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
93104,'1 ',1,  21,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
93105,'1 ',1,  21,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
93106,'1 ',1,  21,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
93107,'1 ',1,  21,   1,     8.600,     0.000,     0.000,     0.000,     0.000,    -6.750,   1,1, 0
93108,'1 ',1,  21,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
93109,'1 ',1,  21,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
93110,'1 ',1,  21,   1,    20.940,     0.000,     0.000,     0.000,     0.000,   -11.050,   1,1, 0
93111,'1 ',1,  21,   1,     6.920,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
93112,'1 ',1,  21,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
93113,'1 ',1,  21,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
93114,'1 ',1,  21,   1,     9.220,     0.000,     0.000,     0.000,     0.000,    -5.860,   1,1, 0
93115,'1 ',1,  21,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
93116,'1 ',1,  21,   1,     8.590,     0.000,     0.000,     0.000,     0.000,    -7.230,   1,1, 0
93117,'1 ',1,  21,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
93118,'1 ',1,  21,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
93119,'1 ',1,  21,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
93120,'1 ',1,  21,   1,    63.390,     0.000,     0.000,     0.000,     0.000,   -46.000,   1,1, 0
93122,'1 ',1,  21,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
93123,'1 ',1,  21,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
93124,'1 ',1,  21,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
93125,'1 ',1,  21,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
93126,'1 ',1,  21,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
93127,'1 ',1,  21,   1,     7.360,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
93128,'1 ',1,  21,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
93129,'1 ',1,  21,   1,    22.710,     0.000,     0.000,     0.000,     0.000,   -16.850,   1,1, 0
93130,'1 ',1,  21,   1,    40.570,     0.000,     0.000,     0.000,     0.000,   -24.040,   1,1, 0
93131,'1 ',1,  21,   1,    21.380,     0.000,     0.000,     0.000,     0.000,   -13.620,   1,1, 0
93132,'1 ',1,  21,   1,    11.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93133,'1 ',1,  21,   1,    13.840,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93134,'1 ',1,  21,   1,     6.920,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93135,'1 ',1,  21,   1,    22.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93136,'1 ',1,  21,   1,    12.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93138,'1 ',1,  21,   1,    22.780,     0.000,     0.000,     0.000,     0.000,   -14.920,   1,1, 0
93139,'1 ',1,  21,   1,     6.380,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93140,'1 ',1,  21,   1,    18.470,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
93141,'1 ',1,  21,   1,     1.150,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93143,'1 ',1,  21,   1,    16.590,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93144,'1 ',1,  21,   1,     9.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93145,'1 ',1,  21,   1,    13.790,     0.000,     0.000,     0.000,     0.000,    -9.410,   1,1, 0
93146,'1 ',1,  21,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
93147,'1 ',1,  21,   1,     1.260,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
93148,'1 ',1,  21,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
93149,'1 ',1,  21,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
93150,'1 ',1,  21,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
93151,'1 ',1,  21,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
93152,'1 ',1,  21,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
93153,'1 ',1,  21,   1,    16.170,     0.000,     0.000,     0.000,     0.000,   -10.660,   1,1, 0
93154,'1 ',1,  21,   1,    13.840,     0.000,     0.000,     0.000,     0.000,   -11.060,   1,1, 0
93155,'1 ',1,  21,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
93156,'1 ',1,  21,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
93157,'1 ',1,  21,   1,    20.630,     0.000,     0.000,     0.000,     0.000,   -11.260,   1,1, 0
93158,'1 ',1,  21,   1,     8.540,     0.000,     0.000,     0.000,     0.000,    -5.440,   1,1, 0
93159,'1 ',1,  21,   1,     8.800,     0.000,     0.000,     0.000,     0.000,    -6.280,   1,1, 0
93160,'1 ',1,  21,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
93161,'1 ',1,  21,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
93162,'1 ',1,  21,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
93163,'1 ',1,  21,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
93164,'1 ',1,  21,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
93165,'1 ',1,  21,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
93166,'1 ',1,  21,   1,     3.360,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
93167,'1 ',1,  21,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
93168,'1 ',1,  21,   1,    17.110,     0.000,     0.000,     0.000,     0.000,   -11.790,   1,1, 0
93169,'1 ',1,  21,   1,    10.540,     0.000,     0.000,     0.000,     0.000,    -8.400,   1,1, 0
93170,'1 ',1,  21,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,1, 0
93171,'1 ',1,  21,   1,     6.920,     0.000,     0.000,     0.000,     0.000,    -5.710,   1,1, 0
93172,'1 ',1,  21,   1,    17.200,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
93173,'1 ',1,  21,   1,    31.310,     0.000,     0.000,     0.000,     0.000,   -15.810,   1,1, 0
93175,'1 ',1,  21,   1,    16.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93177,'1 ',1,  21,   1,    16.170,     0.000,     0.000,     0.000,     0.000,   -11.710,   1,1, 0
93178,'1 ',1,  21,   1,     9.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93180,'1 ',1,  21,   1,    18.220,     0.000,     0.000,     0.000,     0.000,   -11.460,   1,1, 0
93181,'1 ',1,  21,   1,     7.170,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
93183,'1 ',1,  21,   1,    22.140,     0.000,     0.000,     0.000,     0.000,   -14.320,   1,1, 0
93184,'1 ',1,  21,   1,    11.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93185,'1 ',1,  21,   1,    16.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93186,'1 ',1,  21,   1,    55.790,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93188,'1 ',1,  21,   1,    12.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93189,'1 ',1,  21,   1,    17.300,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93190,'1 ',1,  21,   1,    19.280,     0.000,     0.000,     0.000,     0.000,   -13.690,   1,1, 0
93191,'1 ',1,  21,   1,    14.410,     0.000,     0.000,     0.000,     0.000,   -10.980,   1,1, 0
93192,'1 ',1,  21,   1,    18.810,     0.000,     0.000,     0.000,     0.000,   -10.990,   1,1, 0
93193,'1 ',1,  21,   1,    10.910,     0.000,     0.000,     0.000,     0.000,    -7.190,   1,1, 0
93194,'1 ',1,  21,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
93195,'1 ',1,  21,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
93196,'1 ',1,  21,   1,     8.370,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
93197,'1 ',1,  21,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
93198,'1 ',1,  21,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
93199,'1 ',1,  21,   1,    12.350,     0.000,     0.000,     0.000,     0.000,    -8.120,   1,1, 0
93200,'1 ',1,  21,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,1, 0
93201,'1 ',1,  21,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
93202,'1 ',1,  21,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
93203,'1 ',1,  21,   1,    13.050,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
93204,'1 ',1,  21,   1,    16.530,     0.000,     0.000,     0.000,     0.000,   -11.290,   1,1, 0
93205,'1 ',1,  21,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
93206,'1 ',1,  21,   1,    13.600,     0.000,     0.000,     0.000,     0.000,     1.000,   1,1, 0
93207,'1 ',1,  21,   1,    13.020,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93208,'1 ',1,  21,   1,     5.610,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
93209,'1 ',1,  21,   1,     5.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93210,'1 ',1,  21,   1,     6.700,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93211,'1 ',1,  21,   1,    19.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93212,'1 ',1,  21,   1,     2.100,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93213,'1 ',1,  21,   1,    15.470,     0.000,     0.000,     0.000,     0.000,    -9.910,   1,1, 0
93215,'1 ',1,  21,   1,    10.630,     0.000,     0.000,     0.000,     0.000,    -8.850,   1,1, 0
93216,'1 ',1,  21,   1,    15.080,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93217,'1 ',1,  21,   1,    19.910,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93218,'1 ',1,  26,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
93219,'1 ',1,  26,   1,    13.880,     0.000,     0.000,     0.000,     0.000,    -8.190,   1,1, 0
93220,'1 ',1,  26,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
93221,'1 ',1,  26,   1,    26.260,     0.000,     0.000,     0.000,     0.000,   -15.070,   1,1, 0
93222,'1 ',1,  26,   1,     7.370,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
93224,'1 ',1,  26,   1,     7.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93225,'1 ',1,  26,   1,     4.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93226,'1 ',1,  26,   1,     6.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93227,'1 ',1,  26,   1,     9.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93228,'1 ',1,  26,   1,     9.750,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93229,'1 ',1,  26,   1,    10.280,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93231,'1 ',1,  26,   1,     8.640,     0.000,     0.000,     0.000,     0.000,    -5.170,   1,1, 0
93232,'1 ',1,  26,   1,     9.170,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,1, 0
93234,'1 ',1,  26,   1,    70.980,     0.000,     0.000,     0.000,     0.000,   -44.000,   1,1, 0
93235,'1 ',1,  26,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
93236,'1 ',1,  26,   1,     8.140,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
93237,'1 ',1,  26,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
93240,'1 ',1,  26,   1,    21.540,     0.000,     0.000,     0.000,     0.000,    -8.480,   1,1, 0
93242,'1 ',1,  26,   1,    37.380,     0.000,     0.000,     0.000,     0.000,   -14.760,   1,1, 0
93244,'1 ',1,  26,   1,    24.980,     0.000,     0.000,     0.000,     0.000,   -12.570,   1,1, 0
93245,'1 ',1,  26,   1,    17.530,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
93246,'1 ',1,  26,   1,    10.660,     0.000,     0.000,     0.000,     0.000,    -6.380,   1,1, 0
93247,'1 ',1,  26,   1,    29.570,     0.000,     0.000,     0.000,     0.000,    -8.500,   1,1, 0
93248,'1 ',1,  26,   1,     9.630,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
93249,'1 ',1,  26,   1,    19.560,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
93250,'1 ',1,  26,   1,    19.310,     0.000,     0.000,     0.000,     0.000,   -10.200,   1,1, 0
93251,'1 ',1,  26,   1,    19.150,     0.000,     0.000,     0.000,     0.000,    -6.880,   1,1, 0
93252,'1 ',1,  26,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
93254,'1 ',1,  26,   1,    24.850,     0.000,     0.000,     0.000,     0.000,   -11.880,   1,1, 0
93255,'1 ',1,  26,   1,    22.100,     0.000,     0.000,     0.000,     0.000,   -10.190,   1,1, 0
93256,'1 ',1,  26,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
93258,'1 ',1,  26,   1,    26.610,     0.000,     0.000,     0.000,     0.000,   -12.570,   1,1, 0
93259,'1 ',1,  26,   1,    13.800,     0.000,     0.000,     0.000,     0.000,    -5.950,   1,1, 0
93260,'1 ',1,  26,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -5.620,   1,1, 0
93261,'1 ',1,  26,   1,    12.050,     0.000,     0.000,     0.000,     0.000,    -7.130,   1,1, 0
93263,'1 ',1,  26,   1,    14.290,     0.000,     0.000,     0.000,     0.000,    -7.640,   1,1, 0
93264,'1 ',1,  26,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
93265,'1 ',1,  26,   1,    12.310,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
93266,'1 ',1,  26,   1,    15.150,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
93267,'1 ',1,  26,   1,   133.420,     0.000,     0.000,     0.000,     0.000,   -33.360,   1,1, 0
93269,'1 ',1,  26,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
93270,'1 ',1,  26,   1,    19.060,     0.000,     0.000,     0.000,     0.000,    -7.700,   1,1, 0
93271,'1 ',1,  28,   1,    16.010,     0.000,     0.000,     0.000,     0.000,    -9.700,   1,1, 0
93272,'1 ',1,  28,   1,    16.210,     0.000,     0.000,     0.000,     0.000,    -8.620,   1,1, 0
93273,'1 ',1,  28,   1,    15.270,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
93274,'1 ',1,  28,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
93275,'1 ',1,  28,   1,    19.220,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
93277,'1 ',1,  28,   1,    12.030,     0.000,     0.000,     0.000,     0.000,   -10.510,   1,1, 0
93278,'1 ',1,  28,   1,     6.390,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
93279,'1 ',1,  28,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
93280,'1 ',1,  28,   1,    39.720,     0.000,     0.000,     0.000,     0.000,   -30.920,   1,1, 0
93282,'1 ',1,  28,   1,    18.050,     0.000,     0.000,     0.000,     0.000,   -16.950,   1,1, 0
93283,'1 ',1,  28,   1,    22.940,     0.000,     0.000,     0.000,     0.000,   -19.830,   1,1, 0
93284,'1 ',1,  28,   1,    12.850,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
93285,'1 ',1,  28,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
93286,'1 ',1,  28,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
93287,'1 ',1,  28,   1,     8.480,     0.000,     0.000,     0.000,     0.000,    -6.550,   1,1, 0
93288,'1 ',1,  28,   1,     9.540,     0.000,     0.000,     0.000,     0.000,    -7.280,   1,1, 0
93289,'1 ',1,  28,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -6.370,   1,1, 0
93291,'1 ',1,  28,   1,    10.580,     0.000,     0.000,     0.000,     0.000,    -9.010,   1,1, 0
93292,'1 ',1,  28,   1,     8.020,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,1, 0
93293,'1 ',1,  28,   1,    12.860,     0.000,     0.000,     0.000,     0.000,   -10.450,   1,1, 0
93294,'1 ',1,  28,   1,    19.310,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
93295,'1 ',1,  28,   1,    17.370,     0.000,     0.000,     0.000,     0.000,   -11.830,   1,1, 0
93296,'1 ',1,  28,   1,    25.890,     0.000,     0.000,     0.000,     0.000,   -19.560,   1,1, 0
93298,'1 ',1,  28,   1,     7.750,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
93299,'1 ',1,  28,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
93300,'1 ',1,  28,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -5.650,   1,1, 0
93301,'1 ',1,  28,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -6.680,   1,1, 0
93302,'1 ',1,  28,   1,    13.890,     0.000,     0.000,     0.000,     0.000,   -10.370,   1,1, 0
93303,'1 ',1,  28,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -5.760,   1,1, 0
93304,'1 ',1,  28,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
93305,'1 ',1,  28,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
93307,'1 ',1,  28,   1,    29.630,     0.000,     0.000,     0.000,     0.000,   -18.260,   1,1, 0
93309,'1 ',1,  28,   1,    19.930,     0.000,     0.000,     0.000,     0.000,    -4.980,   1,1, 0
93310,'1 ',1,  28,   1,     9.950,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
93311,'1 ',1,  28,   1,    11.600,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
93314,'1 ',1,  28,   1,    49.240,     0.000,     0.000,     0.000,     0.000,   -28.800,   1,1, 0
93316,'1 ',1,  28,   1,    16.250,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
93317,'1 ',1,  28,   1,     9.630,     0.000,     0.000,     0.000,     0.000,    -7.540,   1,1, 0
93318,'1 ',1,  28,   1,     9.970,     0.000,     0.000,     0.000,     0.000,    -9.030,   1,1, 0
93319,'1 ',1,  28,   1,     8.690,     0.000,     0.000,     0.000,     0.000,    -6.890,   1,1, 0
93320,'1 ',1,  28,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
93321,'1 ',1,  28,   1,     9.320,     0.000,     0.000,     0.000,     0.000,    -7.870,   1,1, 0
93322,'1 ',1,  28,   1,    12.360,     0.000,     0.000,     0.000,     0.000,    -9.950,   1,1, 0
93324,'1 ',1,  28,   1,    18.590,     0.000,     0.000,     0.000,     0.000,   -12.800,   1,1, 0
93325,'1 ',1,  28,   1,    17.350,     0.000,     0.000,     0.000,     0.000,   -10.640,   1,1, 0
93326,'1 ',1,  28,   1,    11.380,     0.000,     0.000,     0.000,     0.000,    -9.270,   1,1, 0
93327,'1 ',1,  28,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -6.140,   1,1, 0
93328,'1 ',1,  28,   1,    10.280,     0.000,     0.000,     0.000,     0.000,    -8.830,   1,1, 0
93329,'1 ',1,  28,   1,     6.370,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,1, 0
93330,'1 ',1,  28,   1,     7.750,     0.000,     0.000,     0.000,     0.000,    -6.060,   1,1, 0
93331,'1 ',1,  28,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -6.240,   1,1, 0
93332,'1 ',1,  28,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
93333,'1 ',1,  28,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
93334,'1 ',1,  28,   1,     6.730,     0.000,     0.000,     0.000,     0.000,    -6.180,   1,1, 0
93335,'1 ',1,  28,   1,     7.880,     0.000,     0.000,     0.000,     0.000,    -5.820,   1,1, 0
93336,'1 ',1,  28,   1,     9.370,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
93337,'1 ',1,  28,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,1, 0
93338,'1 ',1,  28,   1,    10.760,     0.000,     0.000,     0.000,     0.000,   -10.280,   1,1, 0
93339,'1 ',1,  28,   1,     7.550,     0.000,     0.000,     0.000,     0.000,    -5.490,   1,1, 0
93340,'1 ',1,  28,   1,    16.660,     0.000,     0.000,     0.000,     0.000,   -14.120,   1,1, 0
93341,'1 ',1,  28,   1,    22.600,     0.000,     0.000,     0.000,     0.000,   -17.700,   1,1, 0
93342,'1 ',1,  28,   1,    37.360,     0.000,     0.000,     0.000,     0.000,   -24.990,   1,1, 0
93344,'1 ',1,  28,   1,    10.270,     0.000,     0.000,     0.000,     0.000,    -8.780,   1,1, 0
93345,'1 ',1,  28,   1,    17.190,     0.000,     0.000,     0.000,     0.000,   -11.360,   1,1, 0
93346,'1 ',1,  28,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
93347,'1 ',1,  28,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,1, 0
93348,'1 ',1,  28,   1,     8.970,     0.000,     0.000,     0.000,     0.000,    -7.910,   1,1, 0
93349,'1 ',1,  28,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
93351,'1 ',1,  28,   1,    10.770,     0.000,     0.000,     0.000,     0.000,    -9.300,   1,1, 0
93352,'1 ',1,  28,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
93353,'1 ',1,  28,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
93355,'1 ',1,  28,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
93356,'1 ',1,  28,   1,    16.580,     0.000,     0.000,     0.000,     0.000,   -13.220,   1,1, 0
93357,'1 ',1,  28,   1,    11.240,     0.000,     0.000,     0.000,     0.000,    -6.800,   1,1, 0
93359,'1 ',1,  28,   1,    33.090,     0.000,     0.000,     0.000,     0.000,   -21.050,   1,1, 0
93361,'1 ',1,  28,   1,    10.630,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
93362,'1 ',1,  28,   1,    20.000,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
93363,'1 ',1,  28,   1,     7.730,     0.000,     0.000,     0.000,     0.000,    -6.480,   1,1, 0
93365,'1 ',1,  28,   1,    23.100,     0.000,     0.000,     0.000,     0.000,   -19.070,   1,1, 0
93367,'1 ',1,  28,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
93368,'1 ',1,  28,   1,     9.800,     0.000,     0.000,     0.000,     0.000,    -8.850,   1,1, 0
93371,'1 ',1,  28,   1,     8.790,     0.000,     0.000,     0.000,     0.000,    -6.600,   1,1, 0
93372,'1 ',1,  28,   1,    53.410,     0.000,     0.000,     0.000,     0.000,   -35.810,   1,1, 0
93374,'1 ',1,  28,   1,    63.730,     0.000,     0.000,     0.000,     0.000,   -36.080,   1,1, 0
93376,'1 ',1,  28,   1,     9.130,     0.000,     0.000,     0.000,     0.000,    -8.370,   1,1, 0
93377,'1 ',1,  28,   1,    18.160,     0.000,     0.000,     0.000,     0.000,   -13.020,   1,1, 0
93378,'1 ',1,  28,   1,    19.730,     0.000,     0.000,     0.000,     0.000,   -16.700,   1,1, 0
93379,'1 ',1,  28,   1,    12.670,     0.000,     0.000,     0.000,     0.000,    -9.740,   1,1, 0
93380,'1 ',1,  28,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
93382,'1 ',1,  28,   1,     8.620,     0.000,     0.000,     0.000,     0.000,    -6.450,   1,1, 0
93383,'1 ',1,  28,   1,     9.070,     0.000,     0.000,     0.000,     0.000,    -8.470,   1,1, 0
93384,'1 ',1,  28,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
93385,'1 ',1,  28,   1,     8.000,     0.000,     0.000,     0.000,     0.000,    -6.490,   1,1, 0
93386,'1 ',1,  28,   1,    18.760,     0.000,     0.000,     0.000,     0.000,   -15.060,   1,1, 0
93387,'1 ',1,  28,   1,    11.980,     0.000,     0.000,     0.000,     0.000,    -9.200,   1,1, 0
93388,'1 ',1,  28,   1,    47.660,     0.000,     0.000,     0.000,     0.000,   -38.440,   1,1, 0
93390,'1 ',1,  28,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
93391,'1 ',1,  28,   1,    10.100,     0.000,     0.000,     0.000,     0.000,    -6.010,   1,1, 0
93392,'1 ',1,  28,   1,   293.660,     0.000,     0.000,     0.000,     0.000,  -238.210,   1,1, 0
93394,'1 ',1,  28,   1,    24.100,     0.000,     0.000,     0.000,     0.000,    -6.030,   1,1, 0
93395,'1 ',1,  28,   1,     6.390,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
93396,'1 ',1,  28,   1,    15.890,     0.000,     0.000,     0.000,     0.000,   -10.060,   1,1, 0
93397,'1 ',1,  28,   1,    10.670,     0.000,     0.000,     0.000,     0.000,    -9.940,   1,1, 0
93398,'1 ',1,  28,   1,    23.920,     0.000,     0.000,     0.000,     0.000,    -5.980,   1,1, 0
93399,'1 ',1,  28,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
93400,'1 ',1,  28,   1,    18.310,     0.000,     0.000,     0.000,     0.000,   -15.050,   1,1, 0
93401,'1 ',1,  28,   1,    16.490,     0.000,     0.000,     0.000,     0.000,   -11.830,   1,1, 0
93402,'1 ',1,  28,   1,    30.180,     0.000,     0.000,     0.000,     0.000,   -27.370,   1,1, 0
93403,'1 ',1,  28,   1,    14.150,     0.000,     0.000,     0.000,     0.000,    -9.800,   1,1, 0
93404,'1 ',1,  28,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
93405,'1 ',1,  28,   1,    17.290,     0.000,     0.000,     0.000,     0.000,   -13.150,   1,1, 0
93406,'1 ',1,  28,   1,     9.030,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
93408,'1 ',1,  28,   1,    14.060,     0.000,     0.000,     0.000,     0.000,   -11.120,   1,1, 0
93409,'1 ',1,  28,   1,    26.360,     0.000,     0.000,     0.000,     0.000,   -18.230,   1,1, 0
93410,'1 ',1,  28,   1,    15.550,     0.000,     0.000,     0.000,     0.000,   -10.550,   1,1, 0
93411,'1 ',1,  28,   1,     8.030,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
93412,'1 ',1,  28,   1,     9.690,     0.000,     0.000,     0.000,     0.000,    -6.720,   1,1, 0
93413,'1 ',1,  28,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
93415,'1 ',1,  28,   1,     9.010,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
93416,'1 ',1,  28,   1,    15.480,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
93419,'1 ',1,  28,   1,    91.780,     0.000,     0.000,     0.000,     0.000,   -49.580,   1,1, 0
93420,'1 ',1,  28,   1,     9.540,     0.000,     0.000,     0.000,     0.000,    -8.330,   1,1, 0
93421,'1 ',1,  28,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
93423,'1 ',1,  28,   1,    26.560,     0.000,     0.000,     0.000,     0.000,   -14.300,   1,1, 0
93425,'1 ',1,  28,   1,    39.340,     0.000,     0.000,     0.000,     0.000,   -32.090,   1,1, 0
93426,'1 ',1,  28,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -6.470,   1,1, 0
93427,'1 ',1,  28,   1,    15.760,     0.000,     0.000,     0.000,     0.000,   -13.430,   1,1, 0
93428,'1 ',1,  28,   1,    18.800,     0.000,     0.000,     0.000,     0.000,   -14.510,   1,1, 0
93429,'1 ',1,  28,   1,     7.880,     0.000,     0.000,     0.000,     0.000,    -7.400,   1,1, 0
93430,'1 ',1,  28,   1,    11.970,     0.000,     0.000,     0.000,     0.000,    -8.490,   1,1, 0
93431,'1 ',1,  28,   1,    12.460,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
93432,'1 ',1,  28,   1,    14.980,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
93433,'1 ',1,  28,   1,     7.470,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
93434,'1 ',1,  28,   1,     8.690,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
93435,'1 ',1,  28,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
93436,'1 ',1,  28,   1,     9.490,     0.000,     0.000,     0.000,     0.000,    -8.890,   1,1, 0
93437,'1 ',1,  28,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
93438,'1 ',1,  28,   1,    10.240,     0.000,     0.000,     0.000,     0.000,    -9.550,   1,1, 0
93439,'1 ',1,  28,   1,    21.540,     0.000,     0.000,     0.000,     0.000,   -16.220,   1,1, 0
93440,'1 ',1,  28,   1,    23.300,     0.000,     0.000,     0.000,     0.000,   -12.170,   1,1, 0
93441,'1 ',1,  28,   1,    11.690,     0.000,     0.000,     0.000,     0.000,    -8.580,   1,1, 0
93442,'1 ',1,  28,   1,    26.660,     0.000,     0.000,     0.000,     0.000,   -18.610,   1,1, 0
93444,'1 ',1,  28,   1,    15.350,     0.000,     0.000,     0.000,     0.000,   -12.200,   1,1, 0
93445,'1 ',1,  28,   1,     8.370,     0.000,     0.000,     0.000,     0.000,    -7.520,   1,1, 0
93447,'1 ',1,  28,   1,    23.530,     0.000,     0.000,     0.000,     0.000,   -15.580,   1,1, 0
93448,'1 ',1,  28,   1,    30.300,     0.000,     0.000,     0.000,     0.000,   -20.130,   1,1, 0
93450,'1 ',1,  28,   1,    17.770,     0.000,     0.000,     0.000,     0.000,   -13.620,   1,1, 0
93451,'1 ',1,  28,   1,    11.060,     0.000,     0.000,     0.000,     0.000,    -9.840,   1,1, 0
93452,'1 ',1,  28,   1,     9.200,     0.000,     0.000,     0.000,     0.000,    -7.250,   1,1, 0
93453,'1 ',1,  28,   1,     8.650,     0.000,     0.000,     0.000,     0.000,    -7.280,   1,1, 0
93454,'1 ',1,  28,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
93455,'1 ',1,  28,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -6.410,   1,1, 0
93456,'1 ',1,  28,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
93457,'1 ',1,  28,   1,     7.510,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,1, 0
93458,'1 ',1,  28,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
93459,'1 ',1,  28,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -5.750,   1,1, 0
93460,'1 ',1,  28,   1,     8.250,     0.000,     0.000,     0.000,     0.000,    -6.210,   1,1, 0
93461,'1 ',1,  28,   1,     7.570,     0.000,     0.000,     0.000,     0.000,    -7.240,   1,1, 0
93462,'1 ',1,  28,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -7.770,   1,1, 0
93463,'1 ',1,  28,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
93464,'1 ',1,  28,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
93465,'1 ',1,  28,   1,    24.380,     0.000,     0.000,     0.000,     0.000,   -14.090,   1,1, 0
93466,'1 ',1,  28,   1,    21.990,     0.000,     0.000,     0.000,     0.000,   -17.050,   1,1, 0
93467,'1 ',1,  28,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
93468,'1 ',1,  28,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
93469,'1 ',1,  28,   1,     8.190,     0.000,     0.000,     0.000,     0.000,    -5.960,   1,1, 0
93470,'1 ',1,  28,   1,     7.130,     0.000,     0.000,     0.000,     0.000,    -6.390,   1,1, 0
93471,'1 ',1,  28,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -6.200,   1,1, 0
93472,'1 ',1,  28,   1,    19.840,     0.000,     0.000,     0.000,     0.000,   -14.110,   1,1, 0
93474,'1 ',1,  28,   1,    24.650,     0.000,     0.000,     0.000,     0.000,   -17.020,   1,1, 0
93477,'1 ',1,  28,   1,    67.140,     0.000,     0.000,     0.000,     0.000,   -51.080,   1,1, 0
93478,'1 ',1,  28,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
93479,'1 ',1,  28,   1,    12.400,     0.000,     0.000,     0.000,     0.000,    -9.270,   1,1, 0
93480,'1 ',1,  28,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
93481,'1 ',1,  28,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -5.360,   1,1, 0
93483,'1 ',1,  28,   1,    65.990,     0.000,     0.000,     0.000,     0.000,   -47.200,   1,1, 0
93485,'1 ',1,  28,   1,     9.550,     0.000,     0.000,     0.000,     0.000,    -6.950,   1,1, 0
93486,'1 ',1,  28,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
93487,'1 ',1,  28,   1,     8.210,     0.000,     0.000,     0.000,     0.000,    -6.140,   1,1, 0
93488,'1 ',1,  28,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,1, 0
93489,'1 ',1,  28,   1,    12.180,     0.000,     0.000,     0.000,     0.000,   -11.440,   1,1, 0
93490,'1 ',1,  28,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -4.820,   1,1, 0
93491,'1 ',1,  28,   1,    10.220,     0.000,     0.000,     0.000,     0.000,    -9.390,   1,1, 0
93492,'1 ',1,  28,   1,    15.190,     0.000,     0.000,     0.000,     0.000,   -10.720,   1,1, 0
93493,'1 ',1,  28,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
93494,'1 ',1,  28,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
93496,'1 ',1,  28,   1,    21.290,     0.000,     0.000,     0.000,     0.000,   -14.890,   1,1, 0
93498,'1 ',1,  28,   1,    14.100,     0.000,     0.000,     0.000,     0.000,   -12.050,   1,1, 0
93499,'1 ',1,  28,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
93500,'1 ',1,  28,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
93501,'1 ',1,  28,   1,     7.080,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,1, 0
93502,'1 ',1,  28,   1,     5.840,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
93503,'1 ',1,  28,   1,     8.360,     0.000,     0.000,     0.000,     0.000,    -7.520,   1,1, 0
93504,'1 ',1,  28,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -6.900,   1,1, 0
93505,'1 ',1,  28,   1,    11.810,     0.000,     0.000,     0.000,     0.000,    -8.660,   1,1, 0
93506,'1 ',1,  28,   1,    10.540,     0.000,     0.000,     0.000,     0.000,    -9.410,   1,1, 0
93507,'1 ',1,  28,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
93508,'1 ',1,  28,   1,     8.380,     0.000,     0.000,     0.000,     0.000,    -6.590,   1,1, 0
93509,'1 ',1,  28,   1,    22.580,     0.000,     0.000,     0.000,     0.000,   -11.650,   1,1, 0
93510,'1 ',1,  28,   1,    13.480,     0.000,     0.000,     0.000,     0.000,   -11.580,   1,1, 0
93511,'1 ',1,  28,   1,     8.510,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
93512,'1 ',1,  28,   1,     6.940,     0.000,     0.000,     0.000,     0.000,    -6.080,   1,1, 0
93513,'1 ',1,  28,   1,    10.260,     0.000,     0.000,     0.000,     0.000,    -9.220,   1,1, 0
93515,'1 ',1,  28,   1,    12.950,     0.000,     0.000,     0.000,     0.000,    -9.750,   1,1, 0
93516,'1 ',1,  28,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
93517,'1 ',1,  28,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -5.900,   1,1, 0
93518,'1 ',1,  28,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -6.050,   1,1, 0
93519,'1 ',1,  28,   1,    11.170,     0.000,     0.000,     0.000,     0.000,    -6.610,   1,1, 0
93520,'1 ',1,  28,   1,    51.700,     0.000,     0.000,     0.000,     0.000,   -35.100,   1,1, 0
93522,'1 ',1,  28,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -5.700,   1,1, 0
93524,'1 ',1,  28,   1,    20.210,     0.000,     0.000,     0.000,     0.000,   -18.450,   1,1, 0
93525,'1 ',1,  28,   1,    10.580,     0.000,     0.000,     0.000,     0.000,    -7.480,   1,1, 0
93526,'1 ',1,  28,   1,    22.750,     0.000,     0.000,     0.000,     0.000,    -5.690,   1,1, 0
93527,'1 ',1,  28,   1,     8.830,     0.000,     0.000,     0.000,     0.000,    -6.990,   1,1, 0
93528,'1 ',1,  28,   1,    17.100,     0.000,     0.000,     0.000,     0.000,   -12.580,   1,1, 0
93529,'1 ',1,  28,   1,    20.690,     0.000,     0.000,     0.000,     0.000,   -15.320,   1,1, 0
93530,'1 ',1,  28,   1,    20.970,     0.000,     0.000,     0.000,     0.000,   -16.210,   1,1, 0
93531,'1 ',1,  28,   1,    64.930,     0.000,     0.000,     0.000,     0.000,   -47.200,   1,1, 0
93532,'1 ',1,  28,   1,    21.140,     0.000,     0.000,     0.000,     0.000,   -15.550,   1,1, 0
93533,'1 ',1,  28,   1,    20.230,     0.000,     0.000,     0.000,     0.000,   -11.380,   1,1, 0
93534,'1 ',1,  28,   1,     6.110,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
93535,'1 ',1,  28,   1,    12.350,     0.000,     0.000,     0.000,     0.000,   -11.380,   1,1, 0
93536,'1 ',1,  28,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
93537,'1 ',1,  28,   1,    24.070,     0.000,     0.000,     0.000,     0.000,   -21.420,   1,1, 0
93539,'1 ',1,  28,   1,    31.370,     0.000,     0.000,     0.000,     0.000,   -20.610,   1,1, 0
93541,'1 ',1,  28,   1,    14.740,     0.000,     0.000,     0.000,     0.000,    -8.960,   1,1, 0
93542,'1 ',1,  28,   1,    10.380,     0.000,     0.000,     0.000,     0.000,    -8.900,   1,1, 0
93543,'1 ',1,  28,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
93544,'1 ',1,  28,   1,    10.180,     0.000,     0.000,     0.000,     0.000,    -7.280,   1,1, 0
93545,'1 ',1,  28,   1,     9.700,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
93547,'1 ',1,  28,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
93548,'1 ',1,  28,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -5.610,   1,1, 0
93549,'1 ',1,  28,   1,   119.310,     0.000,     0.000,     0.000,     0.000,   -73.590,   1,1, 0
93550,'1 ',1,  28,   1,   152.260,     0.000,     0.000,     0.000,     0.000,   -99.450,   1,1, 0
93551,'1 ',1,  28,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
93552,'1 ',1,  28,   1,     9.680,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
93553,'1 ',1,  28,   1,    31.990,     0.000,     0.000,     0.000,     0.000,   -20.540,   1,1, 0
93555,'1 ',1,  28,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
93556,'1 ',1,  28,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
93557,'1 ',1,  28,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
93558,'1 ',1,  28,   1,    10.890,     0.000,     0.000,     0.000,     0.000,    -9.190,   1,1, 0
93559,'1 ',1,  28,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
93560,'1 ',1,  28,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
93561,'1 ',1,  28,   1,    14.680,     0.000,     0.000,     0.000,     0.000,    -6.350,   1,1, 0
93562,'1 ',1,  28,   1,    11.020,     0.000,     0.000,     0.000,     0.000,    -7.870,   1,1, 0
93563,'1 ',1,  28,   1,    17.080,     0.000,     0.000,     0.000,     0.000,   -10.320,   1,1, 0
93564,'1 ',1,  28,   1,    12.350,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
93567,'1 ',1,  28,   1,    15.140,     0.000,     0.000,     0.000,     0.000,   -12.070,   1,1, 0
93568,'1 ',1,  28,   1,    18.680,     0.000,     0.000,     0.000,     0.000,   -11.250,   1,1, 0
93569,'1 ',1,  28,   1,    17.590,     0.000,     0.000,     0.000,     0.000,   -11.800,   1,1, 0
93570,'1 ',1,  28,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
93571,'1 ',1,  28,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
93574,'1 ',1,  28,   1,    14.210,     0.000,     0.000,     0.000,     0.000,   -10.380,   1,1, 0
93575,'1 ',1,  28,   1,     9.490,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,1, 0
93577,'1 ',1,  28,   1,    12.440,     0.000,     0.000,     0.000,     0.000,    -6.900,   1,1, 0
93578,'1 ',1,  28,   1,     6.360,     0.000,     0.000,     0.000,     0.000,    -5.970,   1,1, 0
93579,'1 ',1,  28,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
93580,'1 ',1,  28,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
93581,'1 ',1,  28,   1,    17.990,     0.000,     0.000,     0.000,     0.000,   -14.150,   1,1, 0
93582,'1 ',1,  28,   1,    16.220,     0.000,     0.000,     0.000,     0.000,   -14.020,   1,1, 0
93583,'1 ',1,  28,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
93584,'1 ',1,  28,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -6.760,   1,1, 0
93585,'1 ',1,  28,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
93586,'1 ',1,  28,   1,    11.500,     0.000,     0.000,     0.000,     0.000,   -10.900,   1,1, 0
93587,'1 ',1,  28,   1,    92.810,     0.000,     0.000,     0.000,     0.000,   -56.340,   1,1, 0
93589,'1 ',1,  28,   1,     7.150,     0.000,     0.000,     0.000,     0.000,    -6.440,   1,1, 0
93590,'1 ',1,  28,   1,     9.370,     0.000,     0.000,     0.000,     0.000,    -7.570,   1,1, 0
93591,'1 ',1,  28,   1,     7.360,     0.000,     0.000,     0.000,     0.000,    -6.790,   1,1, 0
93592,'1 ',1,  28,   1,    14.000,     0.000,     0.000,     0.000,     0.000,   -12.530,   1,1, 0
93593,'1 ',1,  28,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
93594,'1 ',1,  28,   1,    14.200,     0.000,     0.000,     0.000,     0.000,   -10.300,   1,1, 0
93595,'1 ',1,  28,   1,     9.280,     0.000,     0.000,     0.000,     0.000,    -8.640,   1,1, 0
93597,'1 ',1,  28,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
93599,'1 ',1,  28,   1,   189.030,     0.000,     0.000,     0.000,     0.000,  -118.570,   1,1, 0
93601,'1 ',1,  28,   1,    19.040,     0.000,     0.000,     0.000,     0.000,    -9.240,   1,1, 0
93602,'1 ',1,  28,   1,     8.570,     0.000,     0.000,     0.000,     0.000,    -6.880,   1,1, 0
93604,'1 ',1,  28,   1,    56.980,     0.000,     0.000,     0.000,     0.000,   -40.250,   1,1, 0
93606,'1 ',1,  28,   1,     8.000,     0.000,     0.000,     0.000,     0.000,    -6.290,   1,1, 0
93607,'1 ',1,  28,   1,    27.650,     0.000,     0.000,     0.000,     0.000,   -12.810,   1,1, 0
93609,'1 ',1,  28,   1,     8.460,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
93610,'1 ',1,  28,   1,     9.860,     0.000,     0.000,     0.000,     0.000,    -8.470,   1,1, 0
93611,'1 ',1,  28,   1,    12.300,     0.000,     0.000,     0.000,     0.000,    -8.020,   1,1, 0
93613,'1 ',1,  28,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
93614,'1 ',1,  28,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
93615,'1 ',1,  28,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,1, 0
93617,'1 ',1,  28,   1,    17.320,     0.000,     0.000,     0.000,     0.000,    -9.340,   1,1, 0
93618,'1 ',1,  28,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
93619,'1 ',1,  28,   1,    10.500,     0.000,     0.000,     0.000,     0.000,    -8.340,   1,1, 0
93620,'1 ',1,  28,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
93621,'1 ',1,  28,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
93622,'1 ',1,  28,   1,     8.000,     0.000,     0.000,     0.000,     0.000,    -7.290,   1,1, 0
93623,'1 ',1,  28,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
93624,'1 ',1,  28,   1,    13.910,     0.000,     0.000,     0.000,     0.000,   -11.380,   1,1, 0
93625,'1 ',1,  28,   1,     7.100,     0.000,     0.000,     0.000,     0.000,    -6.700,   1,1, 0
93626,'1 ',1,  28,   1,     8.550,     0.000,     0.000,     0.000,     0.000,    -7.630,   1,1, 0
93627,'1 ',1,  28,   1,    12.070,     0.000,     0.000,     0.000,     0.000,    -9.920,   1,1, 0
93628,'1 ',1,  28,   1,    11.280,     0.000,     0.000,     0.000,     0.000,    -8.360,   1,1, 0
93629,'1 ',1,  28,   1,     8.220,     0.000,     0.000,     0.000,     0.000,    -7.550,   1,1, 0
93630,'1 ',1,  28,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
93631,'1 ',1,  28,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
93632,'1 ',1,  28,   1,    19.970,     0.000,     0.000,     0.000,     0.000,   -16.310,   1,1, 0
93633,'1 ',1,  28,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
93634,'1 ',1,  28,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
93635,'1 ',1,  28,   1,    19.430,     0.000,     0.000,     0.000,     0.000,   -15.840,   1,1, 0
93636,'1 ',1,  28,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
93637,'1 ',1,  28,   1,    90.390,     0.000,     0.000,     0.000,     0.000,   -49.210,   1,1, 0
93639,'1 ',1,  28,   1,    10.270,     0.000,     0.000,     0.000,     0.000,    -7.280,   1,1, 0
93640,'1 ',1,  28,   1,    12.820,     0.000,     0.000,     0.000,     0.000,   -11.480,   1,1, 0
93641,'1 ',1,  28,   1,    76.640,     0.000,     0.000,     0.000,     0.000,   -49.170,   1,1, 0
93643,'1 ',1,  28,   1,    12.560,     0.000,     0.000,     0.000,     0.000,    -8.630,   1,1, 0
93644,'1 ',1,  28,   1,    57.690,     0.000,     0.000,     0.000,     0.000,   -34.590,   1,1, 0
93646,'1 ',1,  28,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
93647,'1 ',1,  28,   1,    18.470,     0.000,     0.000,     0.000,     0.000,    -8.520,   1,1, 0
93648,'1 ',1,  28,   1,    11.450,     0.000,     0.000,     0.000,     0.000,    -6.860,   1,1, 0
93651,'1 ',1,  28,   1,     9.120,     0.000,     0.000,     0.000,     0.000,    -6.650,   1,1, 0
93652,'1 ',1,  28,   1,    10.610,     0.000,     0.000,     0.000,     0.000,    -7.820,   1,1, 0
93654,'1 ',1,  28,   1,    12.480,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
93655,'1 ',1,  28,   1,    10.660,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
93656,'1 ',1,  28,   1,    10.170,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
93657,'1 ',1,  28,   1,     8.900,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
93658,'1 ',1,  28,   1,    11.120,     0.000,     0.000,     0.000,     0.000,    -9.970,   1,1, 0
93659,'1 ',1,  28,   1,    20.290,     0.000,     0.000,     0.000,     0.000,   -17.400,   1,1, 0
93660,'1 ',1,  28,   1,    20.220,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
93661,'1 ',1,  28,   1,    37.400,     0.000,     0.000,     0.000,     0.000,   -25.530,   1,1, 0
93663,'1 ',1,  28,   1,    14.910,     0.000,     0.000,     0.000,     0.000,   -11.530,   1,1, 0
93665,'1 ',1,  28,   1,     7.620,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,1, 0
93666,'1 ',1,  32,   1,     7.940,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
93667,'1 ',1,  32,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
93668,'1 ',1,  32,   1,    12.580,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,1, 0
93669,'1 ',1,  32,   1,    13.280,     0.000,     0.000,     0.000,     0.000,    -6.460,   1,1, 0
93670,'1 ',1,  32,   1,    12.640,     0.000,     0.000,     0.000,     0.000,    -7.880,   1,1, 0
93671,'1 ',1,  32,   1,    10.670,     0.000,     0.000,     0.000,     0.000,    -6.400,   1,1, 0
93672,'1 ',1,  32,   1,    10.630,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
93673,'1 ',1,  32,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
93674,'1 ',1,  32,   1,    11.840,     0.000,     0.000,     0.000,     0.000,    -6.210,   1,1, 0
93675,'1 ',1,  32,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
93676,'1 ',1,  32,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
93677,'1 ',1,  32,   1,    11.540,     0.000,     0.000,     0.000,     0.000,    -6.080,   1,1, 0
93678,'1 ',1,  32,   1,    14.870,     0.000,     0.000,     0.000,     0.000,    -7.520,   1,1, 0
93679,'1 ',1,  32,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
93680,'1 ',1,  32,   1,    11.640,     0.000,     0.000,     0.000,     0.000,    -7.040,   1,1, 0
93681,'1 ',1,  32,   1,    20.160,     0.000,     0.000,     0.000,     0.000,   -11.560,   1,1, 0
93682,'1 ',1,  32,   1,    24.910,     0.000,     0.000,     0.000,     0.000,   -10.730,   1,1, 0
93683,'1 ',1,  32,   1,     9.000,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
93684,'1 ',1,  32,   1,     9.030,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
93685,'1 ',1,  32,   1,    11.520,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,1, 0
93686,'1 ',1,  32,   1,     8.210,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
93687,'1 ',1,  32,   1,     7.530,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
93688,'1 ',1,  32,   1,    13.830,     0.000,     0.000,     0.000,     0.000,    -7.270,   1,1, 0
93689,'1 ',1,  32,   1,    17.760,     0.000,     0.000,     0.000,     0.000,    -9.670,   1,1, 0
93690,'1 ',1,  32,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
93691,'1 ',1,  32,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
93692,'1 ',1,  32,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
93695,'1 ',1,  32,   1,    15.200,     0.000,     0.000,     0.000,     0.000,    -9.170,   1,1, 0
93698,'1 ',1,  32,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
93699,'1 ',1,  32,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
93700,'1 ',1,  32,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
93701,'1 ',1,  32,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
93702,'1 ',1,  32,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
93703,'1 ',1,  32,   1,     8.370,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
93704,'1 ',1,  32,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
93705,'1 ',1,  32,   1,     7.500,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
93706,'1 ',1,  32,   1,    10.060,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
93707,'1 ',1,  32,   1,    13.450,     0.000,     0.000,     0.000,     0.000,    -7.100,   1,1, 0
93709,'1 ',1,  32,   1,     9.420,     0.000,     0.000,     0.000,     0.000,    -5.420,   1,1, 0
93710,'1 ',1,  32,   1,     8.440,     0.000,     0.000,     0.000,     0.000,    -5.520,   1,1, 0
93711,'1 ',1,  32,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
93712,'1 ',1,  32,   1,    18.550,     0.000,     0.000,     0.000,     0.000,    -4.640,   1,1, 0
93713,'1 ',1,  32,   1,    18.020,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
93714,'1 ',1,  32,   1,     7.360,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
93715,'1 ',1,  32,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
93716,'1 ',1,  32,   1,     9.380,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
93717,'1 ',1,  32,   1,     8.550,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
93718,'1 ',1,  32,   1,    17.260,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
93719,'1 ',1,  32,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
93720,'1 ',1,  32,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
93721,'1 ',1,  32,   1,    18.670,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
93722,'1 ',1,  32,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
93723,'1 ',1,  32,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
93724,'1 ',1,  32,   1,    28.920,     0.000,     0.000,     0.000,     0.000,    -7.230,   1,1, 0
93725,'1 ',1,  32,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
93726,'1 ',1,  32,   1,    12.310,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
93727,'1 ',1,  32,   1,    11.120,     0.000,     0.000,     0.000,     0.000,    -5.040,   1,1, 0
93729,'1 ',1,  32,   1,     7.300,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
93730,'1 ',1,  32,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
93732,'1 ',1,  32,   1,    15.850,     0.000,     0.000,     0.000,     0.000,    -8.770,   1,1, 0
93733,'1 ',1,  32,   1,    52.030,     0.000,     0.000,     0.000,     0.000,   -21.260,   1,1, 0
93734,'1 ',1,  32,   1,     8.720,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
93735,'1 ',1,  32,   1,    11.080,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
93736,'1 ',1,  32,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
93738,'1 ',1,  32,   1,    19.370,     0.000,     0.000,     0.000,     0.000,   -12.210,   1,1, 0
93739,'1 ',1,  32,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
93740,'1 ',1,  32,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
93741,'1 ',1,  32,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
93742,'1 ',1,  32,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
93743,'1 ',1,  32,   1,    17.760,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
93744,'1 ',1,  32,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
93745,'1 ',1,  32,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
93746,'1 ',1,  32,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
93747,'1 ',1,  32,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
93748,'1 ',1,  32,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
93749,'1 ',1,  32,   1,    22.960,     0.000,     0.000,     0.000,     0.000,    -5.740,   1,1, 0
93750,'1 ',1,  32,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
93751,'1 ',1,  32,   1,    15.760,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
93752,'1 ',1,  34,   1,     9.270,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
93753,'1 ',1,  34,   1,     9.530,     0.000,     0.000,     0.000,     0.000,    -5.700,   1,1, 0
93754,'1 ',1,  34,   1,    27.440,     0.000,     0.000,     0.000,     0.000,   -16.460,   1,1, 0
93756,'1 ',1,  34,   1,    47.190,     0.000,     0.000,     0.000,     0.000,   -28.050,   1,1, 0
93757,'1 ',1,  34,   1,     8.540,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
93758,'1 ',1,  34,   1,    12.410,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
93760,'1 ',1,  34,   1,    84.390,     0.000,     0.000,     0.000,     0.000,   -40.610,   1,1, 0
93762,'1 ',1,  34,   1,    10.540,     0.000,     0.000,     0.000,     0.000,    -6.210,   1,1, 0
93763,'1 ',1,  34,   1,    11.230,     0.000,     0.000,     0.000,     0.000,    -6.130,   1,1, 0
93764,'1 ',1,  34,   1,    14.020,     0.000,     0.000,     0.000,     0.000,    -7.640,   1,1, 0
93766,'1 ',1,  34,   1,    28.690,     0.000,     0.000,     0.000,     0.000,   -14.150,   1,1, 0
93767,'1 ',1,  34,   1,    14.210,     0.000,     0.000,     0.000,     0.000,    -5.990,   1,1, 0
93768,'1 ',1,  34,   1,     9.690,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
93769,'1 ',1,  34,   1,    16.380,     0.000,     0.000,     0.000,     0.000,   -10.290,   1,1, 0
93770,'1 ',1,  34,   1,    13.240,     0.000,     0.000,     0.000,     0.000,    -8.160,   1,1, 0
93771,'1 ',1,  34,   1,     7.950,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
93772,'1 ',1,  34,   1,    20.890,     0.000,     0.000,     0.000,     0.000,   -11.040,   1,1, 0
93773,'1 ',1,  34,   1,     9.080,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
93775,'1 ',1,  34,   1,    14.910,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
93776,'1 ',1,  34,   1,    13.730,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
93777,'1 ',1,  34,   1,    16.160,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
93778,'1 ',1,  34,   1,    21.320,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,1, 0
93779,'1 ',1,  34,   1,    13.370,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
93780,'1 ',1,  34,   1,    10.590,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
93781,'1 ',1,  34,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
93782,'1 ',1,  34,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
93783,'1 ',1,  34,   1,    10.680,     0.000,     0.000,     0.000,     0.000,    -5.480,   1,1, 0
93786,'1 ',1,  34,   1,    14.350,     0.000,     0.000,     0.000,     0.000,    -8.760,   1,1, 0
93788,'1 ',1,  34,   1,    22.540,     0.000,     0.000,     0.000,     0.000,    -5.640,   1,1, 0
93789,'1 ',1,  34,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
93790,'1 ',1,  34,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
93791,'1 ',1,  34,   1,    12.250,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
93792,'1 ',1,  34,   1,    13.640,     0.000,     0.000,     0.000,     0.000,    -6.290,   1,1, 0
93793,'1 ',1,  34,   1,    38.850,     0.000,     0.000,     0.000,     0.000,   -17.840,   1,1, 0
93795,'1 ',1,  34,   1,    39.840,     0.000,     0.000,     0.000,     0.000,   -20.250,   1,1, 0
93796,'1 ',1,  34,   1,    25.220,     0.000,     0.000,     0.000,     0.000,    -6.300,   1,1, 0
93797,'1 ',1,  34,   1,    11.350,     0.000,     0.000,     0.000,     0.000,    -6.500,   1,1, 0
93798,'1 ',1,  34,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
93800,'1 ',1,  34,   1,    45.740,     0.000,     0.000,     0.000,     0.000,   -18.600,   1,1, 0
93801,'1 ',1,  34,   1,     9.560,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
93802,'1 ',1,  34,   1,     7.170,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
93803,'1 ',1,  34,   1,    10.390,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
93804,'1 ',1,  34,   1,    21.570,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
93805,'1 ',1,  34,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
93806,'1 ',1,  34,   1,    11.790,     0.000,     0.000,     0.000,     0.000,    -6.380,   1,1, 0
93808,'1 ',1,  34,   1,   112.880,     0.000,     0.000,     0.000,     0.000,   -45.370,   1,1, 0
93809,'1 ',1,  34,   1,    55.160,     0.000,     0.000,     0.000,     0.000,   -23.000,   1,1, 0
93810,'1 ',1,  34,   1,     7.010,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
93811,'1 ',1,  34,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
93812,'1 ',1,  34,   1,    13.140,     0.000,     0.000,     0.000,     0.000,    -7.600,   1,1, 0
93813,'1 ',1,  34,   1,    39.030,     0.000,     0.000,     0.000,     0.000,   -23.840,   1,1, 0
93814,'1 ',1,  34,   1,    48.440,     0.000,     0.000,     0.000,     0.000,   -21.460,   1,1, 0
93816,'1 ',1,  34,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
93817,'1 ',1,  34,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
93818,'1 ',1,  34,   1,     4.590,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
93819,'1 ',1,  34,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
93820,'1 ',1,  34,   1,    26.390,     0.000,     0.000,     0.000,     0.000,    -9.540,   1,1, 0
93822,'1 ',1,  34,   1,    14.180,     0.000,     0.000,     0.000,     0.000,    -7.280,   1,1, 0
93823,'1 ',1,  34,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
93824,'1 ',1,  34,   1,     9.350,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
93825,'1 ',1,  34,   1,     9.820,     0.000,     0.000,     0.000,     0.000,    -5.630,   1,1, 0
93826,'1 ',1,  34,   1,    13.440,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
93827,'1 ',1,  34,   1,    10.970,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
93828,'1 ',1,  34,   1,     8.840,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,1, 0
93829,'1 ',1,  34,   1,    12.890,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
93830,'1 ',1,  34,   1,    13.930,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
93831,'1 ',1,  34,   1,    10.780,     0.000,     0.000,     0.000,     0.000,    -6.470,   1,1, 0
93832,'1 ',1,  34,   1,    11.490,     0.000,     0.000,     0.000,     0.000,    -7.140,   1,1, 0
93833,'1 ',1,  34,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
93834,'1 ',1,  34,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
93836,'1 ',1,  34,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
93837,'1 ',1,  34,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
93838,'1 ',1,  34,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
93839,'1 ',1,  34,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
93841,'1 ',1,  34,   1,    27.850,     0.000,     0.000,     0.000,     0.000,    -6.960,   1,1, 0
93842,'1 ',1,  34,   1,    23.300,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,1, 0
93843,'1 ',1,  34,   1,    14.360,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
93844,'1 ',1,  34,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
93845,'1 ',1,  34,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
93846,'1 ',1,  34,   1,     9.470,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
93847,'1 ',1,  34,   1,    14.400,     0.000,     0.000,     0.000,     0.000,    -7.140,   1,1, 0
93848,'1 ',1,  34,   1,    18.710,     0.000,     0.000,     0.000,     0.000,    -4.680,   1,1, 0
93849,'1 ',1,  34,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
93850,'1 ',1,  34,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
93851,'1 ',1,  34,   1,    24.660,     0.000,     0.000,     0.000,     0.000,    -6.160,   1,1, 0
93852,'1 ',1,  34,   1,    15.250,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
93853,'1 ',1,  34,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
93854,'1 ',1,  34,   1,     5.680,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
93855,'1 ',1,  34,   1,    14.490,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
93857,'1 ',1,  34,   1,    16.150,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
93858,'1 ',1,  34,   1,     8.510,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
93859,'1 ',1,  34,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
93860,'1 ',1,  34,   1,     8.000,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
93861,'1 ',1,  34,   1,    22.040,     0.000,     0.000,     0.000,     0.000,    -7.640,   1,1, 0
93862,'1 ',1,  34,   1,    35.860,     0.000,     0.000,     0.000,     0.000,   -14.730,   1,1, 0
93863,'1 ',1,  34,   1,    23.640,     0.000,     0.000,     0.000,     0.000,    -5.910,   1,1, 0
93865,'1 ',1,  34,   1,    67.310,     0.000,     0.000,     0.000,     0.000,   -37.020,   1,1, 0
93867,'1 ',1,  34,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
93869,'1 ',1,  34,   1,    30.190,     0.000,     0.000,     0.000,     0.000,    -7.550,   1,1, 0
93870,'1 ',1,  34,   1,   158.950,     0.000,     0.000,     0.000,     0.000,   -73.150,   1,1, 0
93871,'1 ',1,  34,   1,     9.250,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
93872,'1 ',1,  34,   1,    13.370,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
93873,'1 ',1,  34,   1,    34.240,     0.000,     0.000,     0.000,     0.000,    -8.560,   1,1, 0
93874,'1 ',1,  34,   1,   132.420,     0.000,     0.000,     0.000,     0.000,   -63.890,   1,1, 0
93875,'1 ',1,  34,   1,    26.370,     0.000,     0.000,     0.000,     0.000,   -14.660,   1,1, 0
93876,'1 ',1,  34,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
93877,'1 ',1,  34,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
93878,'1 ',1,  34,   1,    11.420,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,1, 0
93879,'1 ',1,  34,   1,    14.910,     0.000,     0.000,     0.000,     0.000,    -7.050,   1,1, 0
93880,'1 ',1,  34,   1,    22.730,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,1, 0
93882,'1 ',1,  34,   1,    31.840,     0.000,     0.000,     0.000,     0.000,   -20.290,   1,1, 0
93883,'1 ',1,  34,   1,    26.120,     0.000,     0.000,     0.000,     0.000,   -15.550,   1,1, 0
93885,'1 ',1,  34,   1,    34.450,     0.000,     0.000,     0.000,     0.000,   -15.330,   1,1, 0
93886,'1 ',1,  34,   1,     7.440,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
93887,'1 ',1,  34,   1,   142.790,     0.000,     0.000,     0.000,     0.000,   -47.500,   1,1, 0
93889,'1 ',1,  34,   1,    18.180,     0.000,     0.000,     0.000,     0.000,    -8.590,   1,1, 0
93890,'1 ',1,  34,   1,    11.130,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,1, 0
93891,'1 ',1,  34,   1,    96.730,     0.000,     0.000,     0.000,     0.000,   -44.740,   1,1, 0
93892,'1 ',1,  34,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
93893,'1 ',1,  34,   1,    31.950,     0.000,     0.000,     0.000,     0.000,   -16.970,   1,1, 0
93894,'1 ',1,  34,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
93895,'1 ',1,  34,   1,     6.930,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
93897,'1 ',1,  34,   1,    12.590,     0.000,     0.000,     0.000,     0.000,    -5.960,   1,1, 0
93898,'1 ',1,  34,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
93900,'1 ',1,  34,   1,   806.970,     0.000,     0.000,     0.000,     0.000,  -237.940,   1,1, 0
93901,'1 ',1,  34,   1,    45.730,     0.000,     0.000,     0.000,     0.000,   -22.840,   1,1, 0
93902,'1 ',1,  34,   1,    50.840,     0.000,     0.000,     0.000,     0.000,   -25.650,   1,1, 0
93903,'1 ',1,  34,   1,    16.030,     0.000,     0.000,     0.000,     0.000,    -8.890,   1,1, 0
93904,'1 ',1,  34,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
93905,'1 ',1,  34,   1,     8.120,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
93906,'1 ',1,  34,   1,     9.790,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
93907,'1 ',1,  34,   1,    11.780,     0.000,     0.000,     0.000,     0.000,    -6.840,   1,1, 0
93908,'1 ',1,  34,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
93909,'1 ',1,  34,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
93910,'1 ',1,  34,   1,     9.300,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
93911,'1 ',1,  34,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
93912,'1 ',1,  34,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
93914,'1 ',1,  34,   1,    13.300,     0.000,     0.000,     0.000,     0.000,    -8.130,   1,1, 0
93915,'1 ',1,  34,   1,    11.410,     0.000,     0.000,     0.000,     0.000,    -5.650,   1,1, 0
93916,'1 ',1,  34,   1,     8.870,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
93917,'1 ',1,  34,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
93919,'1 ',1,  34,   1,     8.420,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
93921,'1 ',1,  34,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
93923,'1 ',1,  34,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
93924,'1 ',1,  34,   1,    45.970,     0.000,     0.000,     0.000,     0.000,   -18.450,   1,1, 0
93926,'1 ',1,  34,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
93927,'1 ',1,  34,   1,    12.130,     0.000,     0.000,     0.000,     0.000,    -6.410,   1,1, 0
93929,'1 ',1,  34,   1,    18.910,     0.000,     0.000,     0.000,     0.000,    -9.160,   1,1, 0
93931,'1 ',1,  34,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
93933,'1 ',1,  34,   1,    32.010,     0.000,     0.000,     0.000,     0.000,   -17.940,   1,1, 0
93934,'1 ',1,  34,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
93935,'1 ',1,  34,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
93936,'1 ',1,  34,   1,     8.230,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,1, 0
93937,'1 ',1,  34,   1,    32.240,     0.000,     0.000,     0.000,     0.000,   -10.260,   1,1, 0
93938,'1 ',1,  34,   1,    48.380,     0.000,     0.000,     0.000,     0.000,   -26.040,   1,1, 0
93940,'1 ',1,  34,   1,    18.710,     0.000,     0.000,     0.000,     0.000,    -9.060,   1,1, 0
93941,'1 ',1,  34,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
93942,'1 ',1,  34,   1,    15.100,     0.000,     0.000,     0.000,     0.000,    -9.260,   1,1, 0
93943,'1 ',1,  34,   1,     8.730,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,1, 0
93944,'1 ',1,  34,   1,     7.120,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
93945,'1 ',1,  34,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
93946,'1 ',1,  34,   1,    35.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93948,'1 ',1,  34,   1,     5.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93949,'1 ',1,  34,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
93950,'1 ',1,  34,   1,    15.250,     0.000,     0.000,     0.000,     0.000,    -6.920,   1,1, 0
93951,'1 ',1,  34,   1,    22.600,     0.000,     0.000,     0.000,     0.000,   -10.670,   1,1, 0
93953,'1 ',1,  34,   1,    18.650,     0.000,     0.000,     0.000,     0.000,    -8.530,   1,1, 0
93954,'1 ',1,  34,   1,    26.670,     0.000,     0.000,     0.000,     0.000,    -8.950,   1,1, 0
93955,'1 ',1,  34,   1,   238.220,     0.000,     0.000,     0.000,     0.000,   -88.630,   1,1, 0
93957,'1 ',1,  34,   1,   227.830,     0.000,     0.000,     0.000,     0.000,   -85.030,   1,1, 0
93958,'1 ',1,  34,   1,    21.250,     0.000,     0.000,     0.000,     0.000,   -11.760,   1,1, 0
93959,'1 ',1,  34,   1,    13.920,     0.000,     0.000,     0.000,     0.000,    -8.580,   1,1, 0
93960,'1 ',1,  34,   1,    12.790,     0.000,     0.000,     0.000,     0.000,    -7.480,   1,1, 0
93961,'1 ',1,  34,   1,    24.120,     0.000,     0.000,     0.000,     0.000,    -7.520,   1,1, 0
93962,'1 ',1,  34,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
93963,'1 ',1,  34,   1,     8.900,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
93964,'1 ',1,  34,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
93965,'1 ',1,  34,   1,    12.660,     0.000,     0.000,     0.000,     0.000,    -5.480,   1,1, 0
93966,'1 ',1,  34,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
93967,'1 ',1,  34,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
93968,'1 ',1,  34,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
93969,'1 ',1,  34,   1,    12.580,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
93970,'1 ',1,  34,   1,     5.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93971,'1 ',1,  34,   1,    33.790,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93972,'1 ',1,  34,   1,    20.070,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
93974,'1 ',1,  34,   1,     8.520,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
93975,'1 ',1,  34,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
93978,'1 ',1,  34,   1,    26.520,     0.000,     0.000,     0.000,     0.000,    -6.630,   1,1, 0
93980,'1 ',1,  34,   1,     9.590,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
93981,'1 ',1,  34,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
93983,'1 ',1,  34,   1,    24.990,     0.000,     0.000,     0.000,     0.000,    -6.250,   1,1, 0
93984,'1 ',1,  34,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
93985,'1 ',1,  34,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
93986,'1 ',1,  34,   1,     8.720,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
93987,'1 ',1,  34,   1,     8.610,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
93989,'1 ',1,  34,   1,    25.590,     0.000,     0.000,     0.000,     0.000,    -6.400,   1,1, 0
93990,'1 ',1,  34,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
93991,'1 ',1,  34,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
93992,'1 ',1,  34,   1,     7.920,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
93993,'1 ',1,  34,   1,     9.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93994,'1 ',1,  34,   1,    16.460,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93995,'1 ',1,  34,   1,     4.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
93996,'1 ',1,  34,   1,    23.880,     0.000,     0.000,     0.000,     0.000,    -5.970,   1,1, 0
93997,'1 ',1,  34,   1,    34.250,     0.000,     0.000,     0.000,     0.000,    -8.560,   1,1, 0
93998,'1 ',1,  34,   1,     7.620,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
93999,'1 ',1,  34,   1,     9.070,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
94001,'1 ',1,  34,   1,    10.690,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
94002,'1 ',1,  34,   1,     9.670,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
94003,'1 ',1,  34,   1,    13.910,     0.000,     0.000,     0.000,     0.000,    -8.160,   1,1, 0
94005,'1 ',1,  34,   1,    15.410,     0.000,     0.000,     0.000,     0.000,    -8.280,   1,1, 0
94006,'1 ',1,  34,   1,     8.000,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
94010,'1 ',1,  34,   1,    28.430,     0.000,     0.000,     0.000,     0.000,   -14.280,   1,1, 0
94011,'1 ',1,  34,   1,     7.540,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
94012,'1 ',1,  34,   1,     7.760,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
94014,'1 ',1,  34,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
94015,'1 ',1,  34,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
94016,'1 ',1,  34,   1,    13.400,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
94017,'1 ',1,  34,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
94018,'1 ',1,  34,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
94019,'1 ',1,  34,   1,     6.370,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
94020,'1 ',1,  34,   1,    27.710,     0.000,     0.000,     0.000,     0.000,    -6.930,   1,1, 0
94022,'1 ',1,  34,   1,    66.170,     0.000,     0.000,     0.000,     0.000,   -16.540,   1,1, 0
94023,'1 ',1,  34,   1,     8.010,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
94024,'1 ',1,  34,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
94025,'1 ',1,  34,   1,     7.570,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
94026,'1 ',1,  34,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
94027,'1 ',1,  34,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
94028,'1 ',1,  34,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
94029,'1 ',1,  34,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
94030,'1 ',1,  34,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
94031,'1 ',1,  34,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
94032,'1 ',1,  34,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
94033,'1 ',1,  34,   1,    17.500,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
94034,'1 ',1,  34,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
94035,'1 ',1,  34,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
94036,'1 ',1,  34,   1,     7.490,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
94037,'1 ',1,  34,   1,     8.460,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
94038,'1 ',1,  34,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
94039,'1 ',1,  34,   1,    14.910,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
94040,'1 ',1,  34,   1,     8.060,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
94041,'1 ',1,  34,   1,    15.520,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
94042,'1 ',1,  34,   1,    12.950,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
94043,'1 ',1,  34,   1,     9.970,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
94044,'1 ',1,  34,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
94045,'1 ',1,  34,   1,    11.720,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
94047,'1 ',1,  34,   1,     9.390,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
94048,'1 ',1,  34,   1,    13.130,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
94049,'1 ',1,  34,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
94050,'1 ',1,  34,   1,     6.920,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
94051,'1 ',1,  34,   1,    19.170,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,1, 0
94052,'1 ',1,  34,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
94053,'1 ',1,  34,   1,    11.890,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
94054,'1 ',1,  34,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
94055,'1 ',1,  34,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
94056,'1 ',1,  34,   1,    25.250,     0.000,     0.000,     0.000,     0.000,    -6.310,   1,1, 0
94057,'1 ',1,  34,   1,    18.520,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
94058,'1 ',1,  34,   1,     9.330,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
94059,'1 ',1,  34,   1,    97.820,     0.000,     0.000,     0.000,     0.000,   -24.460,   1,1, 0
94062,'1 ',1,  34,   1,   231.110,     0.000,     0.000,     0.000,     0.000,   -57.780,   1,1, 0
94064,'1 ',1,  34,   1,   128.870,     0.000,     0.000,     0.000,     0.000,   -32.220,   1,1, 0
94066,'1 ',1,  34,   1,     9.910,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
94067,'1 ',1,  34,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
94069,'1 ',1,  34,   1,    18.530,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
94070,'1 ',1,  34,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
94073,'1 ',1,  34,   1,    25.620,     0.000,     0.000,     0.000,     0.000,    -6.410,   1,1, 0
94075,'1 ',1,  34,   1,    25.490,     0.000,     0.000,     0.000,     0.000,    -6.370,   1,1, 0
94076,'1 ',1,  34,   1,     7.420,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
94077,'1 ',1,  34,   1,    11.070,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
94078,'1 ',1,  34,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
94079,'1 ',1,  34,   1,    12.090,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
94080,'1 ',1,  34,   1,    15.410,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
94081,'1 ',1,  34,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
94082,'1 ',1,  34,   1,     5.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94083,'1 ',1,  34,   1,    25.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94084,'1 ',1,  34,   1,    34.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94086,'1 ',1,  34,   1,    93.740,     0.000,     0.000,     0.000,     0.000,   -23.430,   1,1, 0
94089,'1 ',1,  34,   1,    15.980,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
94090,'1 ',1,  34,   1,     6.760,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
94091,'1 ',1,  34,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
94092,'1 ',1,  34,   1,    17.040,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
94093,'1 ',1,  34,   1,    46.650,     0.000,     0.000,     0.000,     0.000,   -11.660,   1,1, 0
94095,'1 ',1,  34,   1,    35.800,     0.000,     0.000,     0.000,     0.000,    -8.950,   1,1, 0
94096,'1 ',1,  34,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
94097,'1 ',1,  34,   1,    18.310,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
94098,'1 ',1,  34,   1,    86.990,     0.000,     0.000,     0.000,     0.000,   -31.420,   1,1, 0
94100,'1 ',1,  34,   1,    35.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94101,'1 ',1,  34,   1,    10.530,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
94102,'1 ',1,  34,   1,    11.370,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94103,'1 ',1,  34,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
94104,'1 ',1,  34,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
94105,'1 ',1,  34,   1,     7.660,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
94106,'1 ',1,  34,   1,    10.450,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
94107,'1 ',1,  34,   1,    14.040,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
94108,'1 ',1,  34,   1,    35.120,     0.000,     0.000,     0.000,     0.000,    -8.780,   1,1, 0
94109,'1 ',1,  34,   1,    21.450,     0.000,     0.000,     0.000,     0.000,    -5.360,   1,1, 0
94110,'1 ',1,  34,   1,    19.750,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
94111,'1 ',1,  34,   1,    12.620,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
94112,'1 ',1,  34,   1,     8.880,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
94113,'1 ',1,  34,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
94114,'1 ',1,  34,   1,    49.460,     0.000,     0.000,     0.000,     0.000,   -25.020,   1,1, 0
94116,'1 ',1,  34,   1,    13.060,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
94117,'1 ',1,  34,   1,    10.920,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
94118,'1 ',1,  34,   1,     9.230,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
94119,'1 ',1,  34,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
94120,'1 ',1,  34,   1,     9.690,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
94121,'1 ',1,  34,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
94122,'1 ',1,  34,   1,    21.360,     0.000,     0.000,     0.000,     0.000,    -5.340,   1,1, 0
94123,'1 ',1,  34,   1,     7.690,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
94124,'1 ',1,  34,   1,     9.740,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
94125,'1 ',1,  34,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
94126,'1 ',1,  34,   1,     9.100,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
94127,'1 ',1,  34,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
94128,'1 ',1,  34,   1,    18.840,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,1, 0
94129,'1 ',1,  34,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
94130,'1 ',1,  34,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
94131,'1 ',1,  34,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
94132,'1 ',1,  34,   1,    14.510,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
94133,'1 ',1,  34,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
94134,'1 ',1,  34,   1,     9.470,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
94135,'1 ',1,  34,   1,   184.580,     0.000,     0.000,     0.000,     0.000,   -46.150,   1,1, 0
94136,'1 ',1,  34,   1,     8.300,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
94137,'1 ',1,  34,   1,   130.950,     0.000,     0.000,     0.000,     0.000,   -32.740,   1,1, 0
94140,'1 ',1,  34,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
94141,'1 ',1,  34,   1,    33.530,     0.000,     0.000,     0.000,     0.000,    -8.380,   1,1, 0
94142,'1 ',1,  34,   1,    67.890,     0.000,     0.000,     0.000,     0.000,   -16.970,   1,1, 0
94144,'1 ',1,  34,   1,    24.100,     0.000,     0.000,     0.000,     0.000,    -6.030,   1,1, 0
94145,'1 ',1,  34,   1,     9.790,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
94146,'1 ',1,  34,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
94147,'1 ',1,  34,   1,    10.010,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
94149,'1 ',1,  34,   1,    16.000,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
94151,'1 ',1,  34,   1,    32.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94152,'1 ',1,  34,   1,    57.660,     0.000,     0.000,     0.000,     0.000,   -14.410,   1,1, 0
94154,'1 ',1,  34,   1,    10.030,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
94155,'1 ',1,  34,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
94156,'1 ',1,  34,   1,     5.480,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94157,'1 ',1,  34,   1,     8.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94158,'1 ',1,  34,   1,     9.410,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
94159,'1 ',1,  34,   1,    19.040,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
94161,'1 ',1,  34,   1,    15.730,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
94162,'1 ',1,  34,   1,     8.940,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
94163,'1 ',1,  34,   1,   109.910,     0.000,     0.000,     0.000,     0.000,   -61.090,   1,1, 0
94165,'1 ',1,  34,   1,    11.440,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
94166,'1 ',1,  34,   1,    28.580,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94167,'1 ',1,  34,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
94168,'1 ',1,  34,   1,    16.260,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
94169,'1 ',1,  34,   1,    13.480,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
94170,'1 ',1,  34,   1,    24.470,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94171,'1 ',1,  34,   1,     9.130,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
94172,'1 ',1,  34,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
94173,'1 ',1,  34,   1,     7.790,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94174,'1 ',1,  34,   1,     8.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94175,'1 ',1,  34,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
94176,'1 ',1,  34,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
94177,'1 ',1,  34,   1,     7.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94178,'1 ',1,  34,   1,    34.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94179,'1 ',1,  34,   1,     4.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94180,'1 ',1,  34,   1,     4.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94181,'1 ',1,  34,   1,     8.700,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94182,'1 ',1,  34,   1,    25.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94183,'1 ',1,  34,   1,     5.180,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94184,'1 ',1,  34,   1,     6.190,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94186,'1 ',1,  34,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
94187,'1 ',1,  34,   1,    21.820,     0.000,     0.000,     0.000,     0.000,   -11.580,   1,1, 0
94189,'1 ',1,  34,   1,    13.300,     0.000,     0.000,     0.000,     0.000,    -6.230,   1,1, 0
94190,'1 ',1,  34,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
94192,'1 ',1,  34,   1,    41.870,     0.000,     0.000,     0.000,     0.000,   -19.620,   1,1, 0
94194,'1 ',1,  34,   1,    23.890,     0.000,     0.000,     0.000,     0.000,   -11.660,   1,1, 0
94195,'1 ',1,  34,   1,     7.700,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
94196,'1 ',1,  34,   1,     6.910,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
94197,'1 ',1,  34,   1,    12.480,     0.000,     0.000,     0.000,     0.000,    -7.060,   1,1, 0
94198,'1 ',1,  34,   1,    15.600,     0.000,     0.000,     0.000,     0.000,    -7.700,   1,1, 0
94199,'1 ',1,  34,   1,    44.710,     0.000,     0.000,     0.000,     0.000,   -17.900,   1,1, 0
94200,'1 ',1,  34,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
94201,'1 ',1,  34,   1,   173.740,     0.000,     0.000,     0.000,     0.000,   -84.220,   1,1, 0
94203,'1 ',1,  34,   1,    14.000,     0.000,     0.000,     0.000,     0.000,    -7.800,   1,1, 0
94204,'1 ',1,  34,   1,     8.820,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94205,'1 ',1,  34,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
94207,'1 ',1,  34,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
94208,'1 ',1,  34,   1,    10.150,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
94209,'1 ',1,  34,   1,    16.720,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
94210,'1 ',1,  34,   1,    29.080,     0.000,     0.000,     0.000,     0.000,    -7.270,   1,1, 0
94212,'1 ',1,  34,   1,     7.680,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94213,'1 ',1,  34,   1,    19.040,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94214,'1 ',1,  34,   1,     7.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94215,'1 ',1,  34,   1,     9.680,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94216,'1 ',1,  34,   1,     7.850,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94217,'1 ',1,  34,   1,     5.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94218,'1 ',1,  34,   1,    24.440,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94219,'1 ',1,  34,   1,     7.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94220,'1 ',1,  34,   1,     5.630,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94221,'1 ',1,  34,   1,    16.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94223,'1 ',1,  34,   1,    36.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94224,'1 ',1,  34,   1,    19.760,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94225,'1 ',1,  34,   1,   268.480,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94227,'1 ',1,  34,   1,     8.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94229,'1 ',1,  34,   1,    22.630,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94230,'1 ',1,  34,   1,     7.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94231,'1 ',1,  34,   1,     8.040,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94232,'1 ',1,  34,   1,    17.460,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94233,'1 ',1,  34,   1,    11.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94234,'1 ',1,  34,   1,     8.980,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94236,'1 ',1,  34,   1,     6.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94238,'1 ',1,  34,   1,     7.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94239,'1 ',1,  34,   1,     8.720,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94240,'1 ',1,  34,   1,    49.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94243,'1 ',1,  34,   1,    23.080,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94244,'1 ',1,  34,   1,    21.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94245,'1 ',1,  34,   1,    13.360,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94247,'1 ',1,  34,   1,    20.340,     0.000,     0.000,     0.000,     0.000,    -8.790,   1,1, 0
94248,'1 ',1,  34,   1,    14.270,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
94249,'1 ',1,  34,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
94250,'1 ',1,  34,   1,    18.360,     0.000,     0.000,     0.000,     0.000,    -6.800,   1,1, 0
94251,'1 ',1,  34,   1,     9.360,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
94252,'1 ',1,  34,   1,    10.250,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,1, 0
94253,'1 ',1,  34,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
94254,'1 ',1,  34,   1,    11.650,     0.000,     0.000,     0.000,     0.000,    -5.380,   1,1, 0
94255,'1 ',1,  34,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
94256,'1 ',1,  34,   1,    22.920,     0.000,     0.000,     0.000,     0.000,   -10.480,   1,1, 0
94257,'1 ',1,  34,   1,     9.220,     0.000,     0.000,     0.000,     0.000,    -5.260,   1,1, 0
94258,'1 ',1,  34,   1,     6.510,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
94259,'1 ',1,  34,   1,     9.530,     0.000,     0.000,     0.000,     0.000,    -6.110,   1,1, 0
94260,'1 ',1,  34,   1,    60.220,     0.000,     0.000,     0.000,     0.000,   -23.300,   1,1, 0
94262,'1 ',1,  34,   1,    10.750,     0.000,     0.000,     0.000,     0.000,    -6.820,   1,1, 0
94263,'1 ',1,  34,   1,    10.230,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
94266,'1 ',1,  34,   1,     9.200,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
94267,'1 ',1,  34,   1,    31.970,     0.000,     0.000,     0.000,     0.000,   -17.950,   1,1, 0
94269,'1 ',1,  34,   1,    19.500,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
94270,'1 ',1,  34,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
94271,'1 ',1,  34,   1,     8.890,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
94272,'1 ',1,  34,   1,    10.660,     0.000,     0.000,     0.000,     0.000,    -6.070,   1,1, 0
94274,'1 ',1,  34,   1,    11.380,     0.000,     0.000,     0.000,     0.000,    -6.490,   1,1, 0
94276,'1 ',1,  34,   1,    14.710,     0.000,     0.000,     0.000,     0.000,    -8.040,   1,1, 0
94278,'1 ',1,  34,   1,     8.040,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
94280,'1 ',1,  34,   1,    19.150,     0.000,     0.000,     0.000,     0.000,    -9.860,   1,1, 0
94281,'1 ',1,  34,   1,    10.750,     0.000,     0.000,     0.000,     0.000,    -6.060,   1,1, 0
94282,'1 ',1,  34,   1,    12.420,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,1, 0
94283,'1 ',1,  34,   1,    14.010,     0.000,     0.000,     0.000,     0.000,    -7.660,   1,1, 0
94285,'1 ',1,  34,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
94287,'1 ',1,  34,   1,    32.730,     0.000,     0.000,     0.000,     0.000,   -13.280,   1,1, 0
94288,'1 ',1,  34,   1,     8.490,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
94289,'1 ',1,  34,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
94291,'1 ',1,  34,   1,    18.170,     0.000,     0.000,     0.000,     0.000,   -10.520,   1,1, 0
94292,'1 ',1,  34,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
94293,'1 ',1,  34,   1,     9.100,     0.000,     0.000,     0.000,     0.000,    -5.080,   1,1, 0
94294,'1 ',1,  34,   1,    24.460,     0.000,     0.000,     0.000,     0.000,   -14.710,   1,1, 0
94295,'1 ',1,  34,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
94296,'1 ',1,  34,   1,    13.830,     0.000,     0.000,     0.000,     0.000,    -8.330,   1,1, 0
94297,'1 ',1,  34,   1,    18.590,     0.000,     0.000,     0.000,     0.000,   -10.270,   1,1, 0
94298,'1 ',1,  34,   1,    15.950,     0.000,     0.000,     0.000,     0.000,    -9.080,   1,1, 0
94299,'1 ',1,  34,   1,    11.610,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
94300,'1 ',1,  34,   1,    24.930,     0.000,     0.000,     0.000,     0.000,   -11.730,   1,1, 0
94301,'1 ',1,  34,   1,     8.820,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
94303,'1 ',1,  34,   1,    12.580,     0.000,     0.000,     0.000,     0.000,    -6.410,   1,1, 0
94304,'1 ',1,  34,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
94305,'1 ',1,  34,   1,    20.640,     0.000,     0.000,     0.000,     0.000,    -9.590,   1,1, 0
94306,'1 ',1,  34,   1,    11.350,     0.000,     0.000,     0.000,     0.000,    -5.800,   1,1, 0
94307,'1 ',1,  34,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -4.950,   1,1, 0
94308,'1 ',1,  34,   1,    63.950,     0.000,     0.000,     0.000,     0.000,   -26.660,   1,1, 0
94310,'1 ',1,  34,   1,    13.780,     0.000,     0.000,     0.000,     0.000,    -7.670,   1,1, 0
94311,'1 ',1,  34,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
94312,'1 ',1,  34,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
94313,'1 ',1,  34,   1,     8.170,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
94314,'1 ',1,  34,   1,   641.760,     0.000,     0.000,     0.000,     0.000,  -248.960,   1,1, 0
94315,'1 ',1,  34,   1,    14.130,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94316,'1 ',1,  34,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
94317,'1 ',1,  34,   1,     9.670,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
94318,'1 ',1,  34,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
94319,'1 ',1,  34,   1,    23.890,     0.000,     0.000,     0.000,     0.000,   -10.620,   1,1, 0
94320,'1 ',1,  34,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
94321,'1 ',1,  34,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
94322,'1 ',1,  34,   1,    12.400,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
94323,'1 ',1,  34,   1,    22.070,     0.000,     0.000,     0.000,     0.000,   -12.390,   1,1, 0
94324,'1 ',1,  34,   1,    14.990,     0.000,     0.000,     0.000,     0.000,    -7.480,   1,1, 0
94325,'1 ',1,  34,   1,     8.660,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
94326,'1 ',1,  34,   1,    52.300,     0.000,     0.000,     0.000,     0.000,   -17.000,   1,1, 0
94328,'1 ',1,  34,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
94329,'1 ',1,  34,   1,     9.400,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
94330,'1 ',1,  34,   1,     9.800,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
94332,'1 ',1,  34,   1,    24.900,     0.000,     0.000,     0.000,     0.000,   -11.120,   1,1, 0
94333,'1 ',1,  34,   1,   100.990,     0.000,     0.000,     0.000,     0.000,   -43.390,   1,1, 0
94335,'1 ',1,  34,   1,    15.590,     0.000,     0.000,     0.000,     0.000,    -7.810,   1,1, 0
94336,'1 ',1,  34,   1,    14.710,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,1, 0
94337,'1 ',1,  34,   1,    13.630,     0.000,     0.000,     0.000,     0.000,    -7.470,   1,1, 0
94339,'1 ',1,  34,   1,    58.390,     0.000,     0.000,     0.000,     0.000,   -27.780,   1,1, 0
94341,'1 ',1,  34,   1,    36.290,     0.000,     0.000,     0.000,     0.000,   -12.330,   1,1, 0
94342,'1 ',1,  34,   1,    12.110,     0.000,     0.000,     0.000,     0.000,    -7.130,   1,1, 0
94343,'1 ',1,  34,   1,    13.050,     0.000,     0.000,     0.000,     0.000,    -6.040,   1,1, 0
94345,'1 ',1,  34,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
94346,'1 ',1,  34,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
94347,'1 ',1,  34,   1,     7.920,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
94348,'1 ',1,  34,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
94349,'1 ',1,  34,   1,    14.430,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
94350,'1 ',1,  34,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
94351,'1 ',1,  34,   1,    12.630,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,1, 0
94352,'1 ',1,  34,   1,    12.900,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
94353,'1 ',1,  34,   1,    11.660,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
94354,'1 ',1,  34,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
94355,'1 ',1,  34,   1,    10.770,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
94356,'1 ',1,  34,   1,    48.340,     0.000,     0.000,     0.000,     0.000,   -23.220,   1,1, 0
94357,'1 ',1,  34,   1,    30.580,     0.000,     0.000,     0.000,     0.000,   -14.090,   1,1, 0
94358,'1 ',1,  34,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
94359,'1 ',1,  34,   1,    13.570,     0.000,     0.000,     0.000,     0.000,    -6.770,   1,1, 0
94360,'1 ',1,  34,   1,    25.860,     0.000,     0.000,     0.000,     0.000,   -11.740,   1,1, 0
94361,'1 ',1,  34,   1,    28.130,     0.000,     0.000,     0.000,     0.000,   -13.650,   1,1, 0
94362,'1 ',1,  34,   1,    15.570,     0.000,     0.000,     0.000,     0.000,    -9.560,   1,1, 0
94363,'1 ',1,  34,   1,    22.590,     0.000,     0.000,     0.000,     0.000,    -9.470,   1,1, 0
94364,'1 ',1,  34,   1,    59.180,     0.000,     0.000,     0.000,     0.000,   -31.400,   1,1, 0
94366,'1 ',1,  34,   1,    13.060,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
94368,'1 ',1,  34,   1,     9.570,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
94369,'1 ',1,  34,   1,     9.950,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
94370,'1 ',1,  34,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
94371,'1 ',1,  34,   1,    12.450,     0.000,     0.000,     0.000,     0.000,    -6.130,   1,1, 0
94372,'1 ',1,  34,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
94374,'1 ',1,  34,   1,   139.740,     0.000,     0.000,     0.000,     0.000,   -46.490,   1,1, 0
94376,'1 ',1,  34,   1,     9.180,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
94377,'1 ',1,  34,   1,    15.380,     0.000,     0.000,     0.000,     0.000,    -6.330,   1,1, 0
94378,'1 ',1,  34,   1,     6.900,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
94379,'1 ',1,  34,   1,    12.970,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
94380,'1 ',1,  34,   1,    34.040,     0.000,     0.000,     0.000,     0.000,   -17.700,   1,1, 0
94381,'1 ',1,  34,   1,    14.400,     0.000,     0.000,     0.000,     0.000,    -8.140,   1,1, 0
94382,'1 ',1,  34,   1,    17.190,     0.000,     0.000,     0.000,     0.000,    -8.780,   1,1, 0
94383,'1 ',1,  34,   1,     7.700,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
94385,'1 ',1,  34,   1,    38.590,     0.000,     0.000,     0.000,     0.000,   -17.190,   1,1, 0
94387,'1 ',1,  34,   1,    10.170,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,1, 0
94388,'1 ',1,  34,   1,    11.450,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
94390,'1 ',1,  34,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
94391,'1 ',1,  34,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
94392,'1 ',1,  34,   1,    65.670,     0.000,     0.000,     0.000,     0.000,   -37.150,   1,1, 0
94394,'1 ',1,  34,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
94395,'1 ',1,  34,   1,    14.580,     0.000,     0.000,     0.000,     0.000,    -5.750,   1,1, 0
94397,'1 ',1,  34,   1,    27.780,     0.000,     0.000,     0.000,     0.000,   -15.720,   1,1, 0
94398,'1 ',1,  34,   1,    23.420,     0.000,     0.000,     0.000,     0.000,   -10.980,   1,1, 0
94400,'1 ',1,  34,   1,    26.380,     0.000,     0.000,     0.000,     0.000,   -14.220,   1,1, 0
94401,'1 ',1,  34,   1,     8.660,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
94402,'1 ',1,  34,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
94403,'1 ',1,  34,   1,   200.370,     0.000,     0.000,     0.000,     0.000,   -53.530,   1,1, 0
94405,'1 ',1,  34,   1,   164.370,     0.000,     0.000,     0.000,     0.000,   -80.250,   1,1, 0
94406,'1 ',1,  34,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
94407,'1 ',1,  34,   1,     8.630,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
94409,'1 ',1,  34,   1,    50.110,     0.000,     0.000,     0.000,     0.000,   -18.300,   1,1, 0
94411,'1 ',1,  34,   1,    20.550,     0.000,     0.000,     0.000,     0.000,    -8.570,   1,1, 0
94412,'1 ',1,  34,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
94413,'1 ',1,  34,   1,    16.710,     0.000,     0.000,     0.000,     0.000,    -8.720,   1,1, 0
94414,'1 ',1,  34,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
94415,'1 ',1,  34,   1,    22.970,     0.000,     0.000,     0.000,     0.000,    -5.740,   1,1, 0
94416,'1 ',1,  34,   1,    27.780,     0.000,     0.000,     0.000,     0.000,    -6.950,   1,1, 0
94417,'1 ',1,  34,   1,    11.130,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
94418,'1 ',1,  34,   1,    14.930,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
94419,'1 ',1,  34,   1,     9.800,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,1, 0
94420,'1 ',1,  34,   1,     9.300,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
94421,'1 ',1,  34,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
94422,'1 ',1,  34,   1,    10.980,     0.000,     0.000,     0.000,     0.000,    -5.340,   1,1, 0
94423,'1 ',1,  34,   1,    70.430,     0.000,     0.000,     0.000,     0.000,   -21.130,   1,1, 0
94425,'1 ',1,  34,   1,    74.390,     0.000,     0.000,     0.000,     0.000,   -32.650,   1,1, 0
94427,'1 ',1,  34,   1,    30.820,     0.000,     0.000,     0.000,     0.000,   -18.440,   1,1, 0
94428,'1 ',1,  34,   1,   755.610,     0.000,     0.000,     0.000,     0.000,  -318.700,   1,1, 0
94429,'1 ',1,  34,   1,   151.690,     0.000,     0.000,     0.000,     0.000,   -50.020,   1,1, 0
94430,'1 ',1,  34,   1,    21.400,     0.000,     0.000,     0.000,     0.000,    -8.540,   1,1, 0
94432,'1 ',1,  34,   1,   280.620,     0.000,     0.000,     0.000,     0.000,  -101.650,   1,1, 0
94434,'1 ',1,  34,   1,    11.120,     0.000,     0.000,     0.000,     0.000,    -7.070,   1,1, 0
94437,'1 ',1,  34,   1,    10.480,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
94438,'1 ',1,  34,   1,     8.540,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
94439,'1 ',1,  34,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
94440,'1 ',1,  34,   1,     9.710,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
94441,'1 ',1,  34,   1,    12.830,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
94442,'1 ',1,  34,   1,    30.970,     0.000,     0.000,     0.000,     0.000,    -7.740,   1,1, 0
94444,'1 ',1,  34,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
94445,'1 ',1,  34,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
94446,'1 ',1,  34,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
94448,'1 ',1,  34,   1,    66.260,     0.000,     0.000,     0.000,     0.000,   -29.850,   1,1, 0
94450,'1 ',1,  34,   1,    24.800,     0.000,     0.000,     0.000,     0.000,    -6.200,   1,1, 0
94452,'1 ',1,  34,   1,    17.080,     0.000,     0.000,     0.000,     0.000,    -8.340,   1,1, 0
94454,'1 ',1,  34,   1,    23.810,     0.000,     0.000,     0.000,     0.000,   -11.740,   1,1, 0
94455,'1 ',1,  34,   1,    18.210,     0.000,     0.000,     0.000,     0.000,   -10.660,   1,1, 0
94456,'1 ',1,  34,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
94457,'1 ',1,  34,   1,    23.210,     0.000,     0.000,     0.000,     0.000,   -11.510,   1,1, 0
94458,'1 ',1,  34,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
94459,'1 ',1,  34,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
94460,'1 ',1,  34,   1,    20.190,     0.000,     0.000,     0.000,     0.000,   -12.340,   1,1, 0
94461,'1 ',1,  34,   1,    11.020,     0.000,     0.000,     0.000,     0.000,    -6.110,   1,1, 0
94462,'1 ',1,  34,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
94463,'1 ',1,  34,   1,     6.910,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
94464,'1 ',1,  34,   1,    13.790,     0.000,     0.000,     0.000,     0.000,    -8.580,   1,1, 0
94465,'1 ',1,  34,   1,     8.790,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
94466,'1 ',1,  34,   1,    26.080,     0.000,     0.000,     0.000,     0.000,   -14.980,   1,1, 0
94467,'1 ',1,  34,   1,    24.460,     0.000,     0.000,     0.000,     0.000,   -13.690,   1,1, 0
94468,'1 ',1,  34,   1,   571.960,     0.000,     0.000,     0.000,     0.000,  -238.140,   1,1, 0
94469,'1 ',1,  34,   1,   115.650,     0.000,     0.000,     0.000,     0.000,   -56.510,   1,1, 0
94470,'1 ',1,  34,   1,     8.210,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
94471,'1 ',1,  34,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
94473,'1 ',1,  34,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
94475,'1 ',1,  34,   1,    61.260,     0.000,     0.000,     0.000,     0.000,   -32.590,   1,1, 0
94477,'1 ',1,  34,   1,    70.400,     0.000,     0.000,     0.000,     0.000,   -36.520,   1,1, 0
94479,'1 ',1,  34,   1,    23.370,     0.000,     0.000,     0.000,     0.000,   -10.870,   1,1, 0
94480,'1 ',1,  34,   1,    12.130,     0.000,     0.000,     0.000,     0.000,    -7.470,   1,1, 0
94481,'1 ',1,  34,   1,     9.830,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
94482,'1 ',1,  34,   1,   172.750,     0.000,     0.000,     0.000,     0.000,   -72.880,   1,1, 0
94484,'1 ',1,  34,   1,    42.080,     0.000,     0.000,     0.000,     0.000,   -17.890,   1,1, 0
94486,'1 ',1,  34,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
94487,'1 ',1,  34,   1,    10.090,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,1, 0
94488,'1 ',1,  34,   1,    19.090,     0.000,     0.000,     0.000,     0.000,    -9.040,   1,1, 0
94489,'1 ',1,  34,   1,    10.130,     0.000,     0.000,     0.000,     0.000,    -6.250,   1,1, 0
94490,'1 ',1,  34,   1,     7.600,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
94492,'1 ',1,  34,   1,    93.640,     0.000,     0.000,     0.000,     0.000,   -44.850,   1,1, 0
94495,'1 ',1,  34,   1,    10.520,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
94496,'1 ',1,  34,   1,    28.530,     0.000,     0.000,     0.000,     0.000,   -12.390,   1,1, 0
94497,'1 ',1,  34,   1,    26.960,     0.000,     0.000,     0.000,     0.000,   -13.320,   1,1, 0
94498,'1 ',1,  34,   1,     8.050,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
94499,'1 ',1,  34,   1,    11.010,     0.000,     0.000,     0.000,     0.000,    -6.940,   1,1, 0
94500,'1 ',1,  34,   1,    27.610,     0.000,     0.000,     0.000,     0.000,   -16.200,   1,1, 0
94504,'1 ',1,  34,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
94505,'1 ',1,  34,   1,     8.600,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
94506,'1 ',1,  34,   1,     6.130,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
94507,'1 ',1,  34,   1,    11.490,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
94508,'1 ',1,  34,   1,    11.690,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
94509,'1 ',1,  34,   1,    32.430,     0.000,     0.000,     0.000,     0.000,    -8.110,   1,1, 0
94510,'1 ',1,  34,   1,    12.320,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
94511,'1 ',1,  34,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
94512,'1 ',1,  34,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
94513,'1 ',1,  34,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
94514,'1 ',1,  34,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
94515,'1 ',1,  34,   1,     9.280,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
94516,'1 ',1,  34,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
94517,'1 ',1,  34,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
94518,'1 ',1,  34,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
94519,'1 ',1,  34,   1,     7.160,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
94520,'1 ',1,  34,   1,    11.510,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
94521,'1 ',1,  34,   1,    10.880,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
94522,'1 ',1,  34,   1,    17.230,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
94523,'1 ',1,  34,   1,    12.750,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
94524,'1 ',1,  34,   1,     9.030,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
94525,'1 ',1,  34,   1,     8.920,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
94526,'1 ',1,  34,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
94527,'1 ',1,  34,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
94528,'1 ',1,  34,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
94530,'1 ',1,  34,   1,   117.460,     0.000,     0.000,     0.000,     0.000,   -52.200,   1,1, 0
94532,'1 ',1,  34,   1,     9.580,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,1, 0
94533,'1 ',1,  34,   1,     7.700,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
94534,'1 ',1,  34,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
94535,'1 ',1,  34,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
94536,'1 ',1,  34,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
94537,'1 ',1,  34,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
94538,'1 ',1,  34,   1,     9.890,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
94539,'1 ',1,  34,   1,    15.000,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
94540,'1 ',1,  34,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
94541,'1 ',1,  34,   1,    10.260,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
94542,'1 ',1,  34,   1,    10.330,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
94543,'1 ',1,  34,   1,    13.990,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
94544,'1 ',1,  34,   1,     8.150,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
94545,'1 ',1,  34,   1,    14.450,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
94546,'1 ',1,  34,   1,    22.290,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,1, 0
94548,'1 ',1,  34,   1,     9.830,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
94549,'1 ',1,  34,   1,     6.740,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
94550,'1 ',1,  34,   1,     8.500,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
94551,'1 ',1,  34,   1,    11.400,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
94552,'1 ',1,  34,   1,    10.180,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
94553,'1 ',1,  34,   1,    10.050,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
94554,'1 ',1,  34,   1,    10.330,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
94555,'1 ',1,  34,   1,    11.890,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
94556,'1 ',1,  34,   1,    10.080,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
94557,'1 ',1,  34,   1,    45.810,     0.000,     0.000,     0.000,     0.000,   -17.500,   1,1, 0
94559,'1 ',1,  34,   1,    11.240,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
94560,'1 ',1,  34,   1,     8.970,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
94561,'1 ',1,  34,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
94562,'1 ',1,  34,   1,     7.020,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
94563,'1 ',1,  34,   1,    10.360,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
94565,'1 ',1,  34,   1,    22.520,     0.000,     0.000,     0.000,     0.000,    -5.630,   1,1, 0
94566,'1 ',1,  34,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
94567,'1 ',1,  34,   1,     8.090,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
94568,'1 ',1,  34,   1,    13.840,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
94569,'1 ',1,  34,   1,    36.230,     0.000,     0.000,     0.000,     0.000,    -9.060,   1,1, 0
94570,'1 ',1,  34,   1,    22.000,     0.000,     0.000,     0.000,     0.000,    -5.500,   1,1, 0
94571,'1 ',1,  34,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
94572,'1 ',1,  34,   1,     7.320,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
94573,'1 ',1,  34,   1,    55.570,     0.000,     0.000,     0.000,     0.000,   -20.980,   1,1, 0
94575,'1 ',1,  34,   1,     8.670,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
94576,'1 ',1,  34,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
94577,'1 ',1,  34,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
94578,'1 ',1,  34,   1,    19.390,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
94579,'1 ',1,  34,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
94580,'1 ',1,  34,   1,    11.770,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
94581,'1 ',1,  34,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
94582,'1 ',1,  34,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
94583,'1 ',1,  34,   1,    27.430,     0.000,     0.000,     0.000,     0.000,    -6.860,   1,1, 0
94584,'1 ',1,  34,   1,    18.960,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
94585,'1 ',1,  34,   1,    14.280,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
94586,'1 ',1,  34,   1,     8.980,     0.000,     0.000,     0.000,     0.000,    -5.670,   1,1, 0
94587,'1 ',1,  34,   1,    10.540,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,1, 0
94588,'1 ',1,  34,   1,    10.350,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,1, 0
94589,'1 ',1,  34,   1,     9.090,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,1, 0
94590,'1 ',1,  34,   1,    12.710,     0.000,     0.000,     0.000,     0.000,    -7.550,   1,1, 0
94591,'1 ',1,  34,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
94592,'1 ',1,  34,   1,     9.480,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,1, 0
94593,'1 ',1,  34,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
94594,'1 ',1,  34,   1,    42.740,     0.000,     0.000,     0.000,     0.000,   -12.770,   1,1, 0
94596,'1 ',1,  34,   1,   170.140,     0.000,     0.000,     0.000,     0.000,   -81.720,   1,1, 0
94598,'1 ',1,  34,   1,     8.960,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
94599,'1 ',1,  34,   1,    22.210,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
94601,'1 ',1,  34,   1,    13.040,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
94602,'1 ',1,  34,   1,    23.480,     0.000,     0.000,     0.000,     0.000,    -5.870,   1,1, 0
94604,'1 ',1,  34,   1,    10.190,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
94605,'1 ',1,  34,   1,    16.030,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
94606,'1 ',1,  34,   1,    17.810,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
94607,'1 ',1,  34,   1,    19.200,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
94608,'1 ',1,  34,   1,    15.600,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
94610,'1 ',1,  34,   1,    60.010,     0.000,     0.000,     0.000,     0.000,   -32.470,   1,1, 0
94614,'1 ',1,  34,   1,    35.480,     0.000,     0.000,     0.000,     0.000,    -8.870,   1,1, 0
94615,'1 ',1,  34,   1,    20.730,     0.000,     0.000,     0.000,     0.000,   -11.340,   1,1, 0
94616,'1 ',1,  34,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
94617,'1 ',1,  34,   1,    10.630,     0.000,     0.000,     0.000,     0.000,    -6.330,   1,1, 0
94618,'1 ',1,  34,   1,    11.690,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
94619,'1 ',1,  34,   1,    12.380,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
94620,'1 ',1,  34,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
94621,'1 ',1,  34,   1,     7.900,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
94622,'1 ',1,  34,   1,    11.050,     0.000,     0.000,     0.000,     0.000,    -5.520,   1,1, 0
94624,'1 ',1,  34,   1,    17.340,     0.000,     0.000,     0.000,     0.000,    -8.430,   1,1, 0
94625,'1 ',1,  34,   1,    17.080,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
94626,'1 ',1,  34,   1,    13.180,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
94627,'1 ',1,  34,   1,    16.090,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
94628,'1 ',1,  34,   1,    10.360,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
94629,'1 ',1,  34,   1,    17.980,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
94630,'1 ',1,  34,   1,     8.670,     0.000,     0.000,     0.000,     0.000,    -5.080,   1,1, 0
94631,'1 ',1,  34,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
94632,'1 ',1,  34,   1,     9.880,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,1, 0
94633,'1 ',1,  34,   1,    13.690,     0.000,     0.000,     0.000,     0.000,    -6.570,   1,1, 0
94634,'1 ',1,  34,   1,     8.490,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
94635,'1 ',1,  34,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
94636,'1 ',1,  34,   1,    21.660,     0.000,     0.000,     0.000,     0.000,    -5.420,   1,1, 0
94637,'1 ',1,  34,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
94638,'1 ',1,  34,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
94639,'1 ',1,  34,   1,    12.190,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
94640,'1 ',1,  34,   1,    13.670,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
94641,'1 ',1,  34,   1,    11.040,     0.000,     0.000,     0.000,     0.000,    -6.230,   1,1, 0
94642,'1 ',1,  34,   1,    11.390,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
94643,'1 ',1,  34,   1,    29.470,     0.000,     0.000,     0.000,     0.000,    -7.370,   1,1, 0
94644,'1 ',1,  34,   1,     9.920,     0.000,     0.000,     0.000,     0.000,    -5.810,   1,1, 0
94645,'1 ',1,  34,   1,    14.350,     0.000,     0.000,     0.000,     0.000,    -7.880,   1,1, 0
94646,'1 ',1,  34,   1,    25.150,     0.000,     0.000,     0.000,     0.000,   -15.130,   1,1, 0
94648,'1 ',1,  34,   1,    36.660,     0.000,     0.000,     0.000,     0.000,   -16.140,   1,1, 0
94650,'1 ',1,  34,   1,    18.960,     0.000,     0.000,     0.000,     0.000,    -9.180,   1,1, 0
94651,'1 ',1,  34,   1,    10.920,     0.000,     0.000,     0.000,     0.000,    -6.160,   1,1, 0
94652,'1 ',1,  34,   1,     8.850,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
94653,'1 ',1,  34,   1,   109.240,     0.000,     0.000,     0.000,     0.000,   -45.650,   1,1, 0
94655,'1 ',1,  34,   1,    13.050,     0.000,     0.000,     0.000,     0.000,    -6.050,   1,1, 0
94656,'1 ',1,  34,   1,     6.260,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
94657,'1 ',1,  34,   1,    19.350,     0.000,     0.000,     0.000,     0.000,   -11.100,   1,1, 0
94658,'1 ',1,  34,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
94659,'1 ',1,  34,   1,    16.280,     0.000,     0.000,     0.000,     0.000,    -8.270,   1,1, 0
94660,'1 ',1,  34,   1,    11.310,     0.000,     0.000,     0.000,     0.000,    -6.200,   1,1, 0
94661,'1 ',1,  34,   1,     9.500,     0.000,     0.000,     0.000,     0.000,    -5.850,   1,1, 0
94662,'1 ',1,  34,   1,    39.000,     0.000,     0.000,     0.000,     0.000,   -15.410,   1,1, 0
94664,'1 ',1,  34,   1,    12.720,     0.000,     0.000,     0.000,     0.000,    -6.170,   1,1, 0
94665,'1 ',1,  34,   1,    12.680,     0.000,     0.000,     0.000,     0.000,    -6.710,   1,1, 0
94666,'1 ',1,  34,   1,    20.460,     0.000,     0.000,     0.000,     0.000,   -12.040,   1,1, 0
94667,'1 ',1,  34,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
94668,'1 ',1,  34,   1,    11.310,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,1, 0
94669,'1 ',1,  34,   1,     8.530,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
94670,'1 ',1,  34,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
94671,'1 ',1,  34,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
94672,'1 ',1,  34,   1,    17.690,     0.000,     0.000,     0.000,     0.000,    -6.590,   1,1, 0
94673,'1 ',1,  34,   1,     8.440,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
94674,'1 ',1,  34,   1,    12.530,     0.000,     0.000,     0.000,     0.000,    -6.930,   1,1, 0
94675,'1 ',1,  34,   1,    11.220,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,1, 0
94676,'1 ',1,  34,   1,     9.240,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
94678,'1 ',1,  34,   1,    14.650,     0.000,     0.000,     0.000,     0.000,    -8.110,   1,1, 0
94679,'1 ',1,  34,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
94680,'1 ',1,  34,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
94681,'1 ',1,  34,   1,    10.590,     0.000,     0.000,     0.000,     0.000,    -5.640,   1,1, 0
94683,'1 ',1,  34,   1,    26.220,     0.000,     0.000,     0.000,     0.000,   -15.590,   1,1, 0
94684,'1 ',1,  34,   1,    11.620,     0.000,     0.000,     0.000,     0.000,    -6.800,   1,1, 0
94685,'1 ',1,  34,   1,    17.650,     0.000,     0.000,     0.000,     0.000,    -8.970,   1,1, 0
94686,'1 ',1,  34,   1,    10.450,     0.000,     0.000,     0.000,     0.000,    -6.190,   1,1, 0
94687,'1 ',1,  34,   1,     9.750,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
94688,'1 ',1,  34,   1,    13.310,     0.000,     0.000,     0.000,     0.000,    -8.390,   1,1, 0
94689,'1 ',1,  34,   1,    14.340,     0.000,     0.000,     0.000,     0.000,    -9.050,   1,1, 0
94690,'1 ',1,  34,   1,     8.340,     0.000,     0.000,     0.000,     0.000,    -5.300,   1,1, 0
94691,'1 ',1,  34,   1,    14.220,     0.000,     0.000,     0.000,     0.000,    -7.530,   1,1, 0
94692,'1 ',1,  34,   1,    11.670,     0.000,     0.000,     0.000,     0.000,    -6.350,   1,1, 0
94693,'1 ',1,  34,   1,    11.750,     0.000,     0.000,     0.000,     0.000,    -6.570,   1,1, 0
94694,'1 ',1,  34,   1,    20.770,     0.000,     0.000,     0.000,     0.000,    -9.730,   1,1, 0
94695,'1 ',1,  34,   1,    10.740,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
94697,'1 ',1,  34,   1,    23.750,     0.000,     0.000,     0.000,     0.000,   -14.530,   1,1, 0
94698,'1 ',1,  34,   1,    10.100,     0.000,     0.000,     0.000,     0.000,    -6.120,   1,1, 0
94699,'1 ',1,  34,   1,    14.700,     0.000,     0.000,     0.000,     0.000,    -8.460,   1,1, 0
94700,'1 ',1,  34,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
94701,'1 ',1,  34,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
94702,'1 ',1,  34,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
94703,'1 ',1,  34,   1,     8.650,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
94704,'1 ',1,  34,   1,    11.740,     0.000,     0.000,     0.000,     0.000,    -5.500,   1,1, 0
94705,'1 ',1,  34,   1,    10.090,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,1, 0
94706,'1 ',1,  34,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,1, 0
94707,'1 ',1,  34,   1,     7.580,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
94708,'1 ',1,  34,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
94709,'1 ',1,  34,   1,    13.300,     0.000,     0.000,     0.000,     0.000,    -8.350,   1,1, 0
94710,'1 ',1,  34,   1,    10.040,     0.000,     0.000,     0.000,     0.000,    -5.850,   1,1, 0
94711,'1 ',1,  34,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
94712,'1 ',1,  34,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
94713,'1 ',1,  34,   1,    15.160,     0.000,     0.000,     0.000,     0.000,    -6.740,   1,1, 0
94714,'1 ',1,  34,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
94715,'1 ',1,  34,   1,    18.720,     0.000,     0.000,     0.000,     0.000,    -7.610,   1,1, 0
94716,'1 ',1,  34,   1,    15.600,     0.000,     0.000,     0.000,     0.000,    -6.940,   1,1, 0
94717,'1 ',1,  34,   1,     6.980,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
94718,'1 ',1,  34,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
94719,'1 ',1,  34,   1,    16.880,     0.000,     0.000,     0.000,     0.000,    -8.110,   1,1, 0
94720,'1 ',1,  34,   1,    16.390,     0.000,     0.000,     0.000,     0.000,    -7.270,   1,1, 0
94722,'1 ',1,  34,   1,    27.270,     0.000,     0.000,     0.000,     0.000,   -12.360,   1,1, 0
94723,'1 ',1,  34,   1,     6.260,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
94724,'1 ',1,  34,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
94725,'1 ',1,  34,   1,    28.940,     0.000,     0.000,     0.000,     0.000,   -16.270,   1,1, 0
94726,'1 ',1,  34,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
94727,'1 ',1,  34,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
94728,'1 ',1,  34,   1,     8.210,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
94730,'1 ',1,  34,   1,   134.330,     0.000,     0.000,     0.000,     0.000,   -57.120,   1,1, 0
94732,'1 ',1,  34,   1,     8.210,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
94733,'1 ',1,  34,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
94734,'1 ',1,  34,   1,    17.430,     0.000,     0.000,     0.000,     0.000,    -8.290,   1,1, 0
94735,'1 ',1,  34,   1,    14.630,     0.000,     0.000,     0.000,     0.000,    -8.780,   1,1, 0
94736,'1 ',1,  34,   1,    10.590,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
94737,'1 ',1,  34,   1,    46.100,     0.000,     0.000,     0.000,     0.000,   -12.310,   1,1, 0
94739,'1 ',1,  34,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
94740,'1 ',1,  34,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
94741,'1 ',1,  34,   1,     7.440,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
94742,'1 ',1,  34,   1,    10.980,     0.000,     0.000,     0.000,     0.000,    -6.680,   1,1, 0
94743,'1 ',1,  34,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
94744,'1 ',1,  34,   1,     6.370,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
94745,'1 ',1,  34,   1,    10.370,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
94746,'1 ',1,  34,   1,    21.520,     0.000,     0.000,     0.000,     0.000,   -10.650,   1,1, 0
94747,'1 ',1,  34,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
94748,'1 ',1,  34,   1,    10.860,     0.000,     0.000,     0.000,     0.000,    -5.740,   1,1, 0
94749,'1 ',1,  34,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
94750,'1 ',1,  34,   1,    24.590,     0.000,     0.000,     0.000,     0.000,    -7.750,   1,1, 0
94751,'1 ',1,  34,   1,     8.200,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
94752,'1 ',1,  34,   1,   223.920,     0.000,     0.000,     0.000,     0.000,   -98.550,   1,1, 0
94754,'1 ',1,  34,   1,     7.590,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
94756,'1 ',1,  34,   1,   163.600,     0.000,     0.000,     0.000,     0.000,   -61.130,   1,1, 0
94757,'1 ',1,  34,   1,    14.880,     0.000,     0.000,     0.000,     0.000,    -6.840,   1,1, 0
94758,'1 ',1,  34,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
94759,'1 ',1,  34,   1,    12.980,     0.000,     0.000,     0.000,     0.000,    -6.550,   1,1, 0
94760,'1 ',1,  34,   1,    83.550,     0.000,     0.000,     0.000,     0.000,   -31.180,   1,1, 0
94761,'1 ',1,  34,   1,     8.150,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
94763,'1 ',1,  34,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
94765,'1 ',1,  34,   1,   496.310,     0.000,     0.000,     0.000,     0.000,  -175.090,   1,1, 0
94767,'1 ',1,  34,   1,    15.430,     0.000,     0.000,     0.000,     0.000,    -7.730,   1,1, 0
94770,'1 ',1,  34,   1,    83.790,     0.000,     0.000,     0.000,     0.000,   -34.610,   1,1, 0
94771,'1 ',1,  34,   1,   309.870,     0.000,     0.000,     0.000,     0.000,  -122.140,   1,1, 0
94773,'1 ',1,  34,   1,    25.850,     0.000,     0.000,     0.000,     0.000,   -11.640,   1,1, 0
94774,'1 ',1,  34,   1,    10.700,     0.000,     0.000,     0.000,     0.000,    -5.950,   1,1, 0
94775,'1 ',1,  34,   1,    17.300,     0.000,     0.000,     0.000,     0.000,   -10.070,   1,1, 0
94776,'1 ',1,  34,   1,    11.910,     0.000,     0.000,     0.000,     0.000,    -6.260,   1,1, 0
94777,'1 ',1,  34,   1,     8.240,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,1, 0
94778,'1 ',1,  34,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
94779,'1 ',1,  34,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
94780,'1 ',1,  34,   1,     7.390,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
94781,'1 ',1,  34,   1,   110.990,     0.000,     0.000,     0.000,     0.000,   -58.320,   1,1, 0
94782,'1 ',1,  34,   1,    13.750,     0.000,     0.000,     0.000,     0.000,    -5.750,   1,1, 0
94783,'1 ',1,  34,   1,    17.380,     0.000,     0.000,     0.000,     0.000,    -9.170,   1,1, 0
94784,'1 ',1,  34,   1,    11.450,     0.000,     0.000,     0.000,     0.000,    -6.530,   1,1, 0
94785,'1 ',1,  34,   1,    72.640,     0.000,     0.000,     0.000,     0.000,   -38.440,   1,1, 0
94786,'1 ',1,  34,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
94787,'1 ',1,  34,   1,    25.240,     0.000,     0.000,     0.000,     0.000,    -6.310,   1,1, 0
94788,'1 ',1,  34,   1,    75.220,     0.000,     0.000,     0.000,     0.000,   -21.180,   1,1, 0
94790,'1 ',1,  34,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
94791,'1 ',1,  34,   1,    20.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94792,'1 ',1,  34,   1,     5.870,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
94794,'1 ',1,  34,   1,   104.640,     0.000,     0.000,     0.000,     0.000,   -55.250,   1,1, 0
94795,'1 ',1,  34,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
94796,'1 ',1,  34,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
94797,'1 ',1,  34,   1,    11.880,     0.000,     0.000,     0.000,     0.000,    -6.680,   1,1, 0
94798,'1 ',1,  34,   1,     8.000,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
94799,'1 ',1,  34,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
94800,'1 ',1,  34,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
94801,'1 ',1,  34,   1,     9.380,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
94802,'1 ',1,  34,   1,    18.520,     0.000,     0.000,     0.000,     0.000,    -9.270,   1,1, 0
94803,'1 ',1,  34,   1,    17.290,     0.000,     0.000,     0.000,     0.000,    -5.960,   1,1, 0
94804,'1 ',1,  34,   1,    12.120,     0.000,     0.000,     0.000,     0.000,    -6.650,   1,1, 0
94805,'1 ',1,  34,   1,    37.610,     0.000,     0.000,     0.000,     0.000,   -15.570,   1,1, 0
94806,'1 ',1,  34,   1,    10.490,     0.000,     0.000,     0.000,     0.000,    -5.610,   1,1, 0
94807,'1 ',1,  34,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
94808,'1 ',1,  34,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
94809,'1 ',1,  34,   1,     9.330,     0.000,     0.000,     0.000,     0.000,    -5.300,   1,1, 0
94810,'1 ',1,  34,   1,    43.560,     0.000,     0.000,     0.000,     0.000,   -15.570,   1,1, 0
94812,'1 ',1,  34,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
94813,'1 ',1,  34,   1,    22.740,     0.000,     0.000,     0.000,     0.000,   -10.610,   1,1, 0
94814,'1 ',1,  34,   1,    12.490,     0.000,     0.000,     0.000,     0.000,    -5.890,   1,1, 0
94815,'1 ',1,  34,   1,    16.870,     0.000,     0.000,     0.000,     0.000,    -7.420,   1,1, 0
94816,'1 ',1,  34,   1,    28.820,     0.000,     0.000,     0.000,     0.000,   -15.710,   1,1, 0
94817,'1 ',1,  34,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
94818,'1 ',1,  34,   1,     9.500,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
94819,'1 ',1,  34,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
94820,'1 ',1,  34,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
94822,'1 ',1,  34,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
94823,'1 ',1,  34,   1,    23.830,     0.000,     0.000,     0.000,     0.000,    -7.960,   1,1, 0
94824,'1 ',1,  34,   1,    19.490,     0.000,     0.000,     0.000,     0.000,   -10.740,   1,1, 0
94825,'1 ',1,  34,   1,    17.880,     0.000,     0.000,     0.000,     0.000,    -8.280,   1,1, 0
94826,'1 ',1,  34,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
94827,'1 ',1,  34,   1,    11.120,     0.000,     0.000,     0.000,     0.000,    -6.710,   1,1, 0
94828,'1 ',1,  34,   1,    10.150,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
94829,'1 ',1,  34,   1,    10.540,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
94830,'1 ',1,  34,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
94831,'1 ',1,  34,   1,    13.020,     0.000,     0.000,     0.000,     0.000,    -6.380,   1,1, 0
94832,'1 ',1,  34,   1,    46.930,     0.000,     0.000,     0.000,     0.000,   -16.190,   1,1, 0
94834,'1 ',1,  34,   1,    21.900,     0.000,     0.000,     0.000,     0.000,    -8.470,   1,1, 0
94835,'1 ',1,  34,   1,    15.070,     0.000,     0.000,     0.000,     0.000,    -8.860,   1,1, 0
94836,'1 ',1,  34,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
94837,'1 ',1,  34,   1,     8.660,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
94838,'1 ',1,  34,   1,     7.540,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
94839,'1 ',1,  34,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
94840,'1 ',1,  34,   1,     7.270,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
94841,'1 ',1,  34,   1,    27.130,     0.000,     0.000,     0.000,     0.000,    -6.780,   1,1, 0
94842,'1 ',1,  34,   1,    18.140,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
94845,'1 ',1,  34,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
94846,'1 ',1,  34,   1,    25.200,     0.000,     0.000,     0.000,     0.000,   -10.820,   1,1, 0
94847,'1 ',1,  34,   1,    10.010,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,1, 0
94848,'1 ',1,  34,   1,     9.400,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
94849,'1 ',1,  34,   1,     7.930,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
94850,'1 ',1,  34,   1,   136.480,     0.000,     0.000,     0.000,     0.000,   -52.670,   1,1, 0
94852,'1 ',1,  34,   1,    15.490,     0.000,     0.000,     0.000,     0.000,    -7.200,   1,1, 0
94853,'1 ',1,  34,   1,    29.240,     0.000,     0.000,     0.000,     0.000,   -13.910,   1,1, 0
94855,'1 ',1,  34,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
94856,'1 ',1,  34,   1,     8.380,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
94857,'1 ',1,  34,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
94859,'1 ',1,  34,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
94860,'1 ',1,  34,   1,    11.640,     0.000,     0.000,     0.000,     0.000,    -7.370,   1,1, 0
94861,'1 ',1,  34,   1,    16.810,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
94862,'1 ',1,  34,   1,    11.030,     0.000,     0.000,     0.000,     0.000,    -5.760,   1,1, 0
94863,'1 ',1,  34,   1,     8.240,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
94864,'1 ',1,  34,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
94865,'1 ',1,  34,   1,     8.730,     0.000,     0.000,     0.000,     0.000,    -5.540,   1,1, 0
94866,'1 ',1,  34,   1,    10.170,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,1, 0
94867,'1 ',1,  34,   1,     8.230,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
94868,'1 ',1,  34,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
94869,'1 ',1,  34,   1,    26.680,     0.000,     0.000,     0.000,     0.000,   -12.380,   1,1, 0
94871,'1 ',1,  34,   1,    17.100,     0.000,     0.000,     0.000,     0.000,    -8.010,   1,1, 0
94873,'1 ',1,  34,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
94874,'1 ',1,  34,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
94875,'1 ',1,  34,   1,    16.160,     0.000,     0.000,     0.000,     0.000,    -8.320,   1,1, 0
94876,'1 ',1,  34,   1,    20.050,     0.000,     0.000,     0.000,     0.000,   -10.250,   1,1, 0
94879,'1 ',1,  34,   1,    22.600,     0.000,     0.000,     0.000,     0.000,   -12.550,   1,1, 0
94880,'1 ',1,  34,   1,    20.660,     0.000,     0.000,     0.000,     0.000,   -11.640,   1,1, 0
94881,'1 ',1,  34,   1,    10.860,     0.000,     0.000,     0.000,     0.000,    -5.840,   1,1, 0
94882,'1 ',1,  34,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
94883,'1 ',1,  34,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
94884,'1 ',1,  34,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
94885,'1 ',1,  34,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
94886,'1 ',1,  34,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
94887,'1 ',1,  34,   1,     8.620,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
94889,'1 ',1,  34,   1,    19.450,     0.000,     0.000,     0.000,     0.000,    -6.870,   1,1, 0
94890,'1 ',1,  34,   1,    21.020,     0.000,     0.000,     0.000,     0.000,   -11.010,   1,1, 0
94891,'1 ',1,  34,   1,    18.570,     0.000,     0.000,     0.000,     0.000,    -4.640,   1,1, 0
94892,'1 ',1,  34,   1,    17.180,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
94893,'1 ',1,  34,   1,    11.710,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
94894,'1 ',1,  34,   1,    11.890,     0.000,     0.000,     0.000,     0.000,    -7.090,   1,1, 0
94895,'1 ',1,  34,   1,   118.470,     0.000,     0.000,     0.000,     0.000,   -51.080,   1,1, 0
94897,'1 ',1,  34,   1,    25.700,     0.000,     0.000,     0.000,     0.000,   -12.210,   1,1, 0
94898,'1 ',1,  34,   1,    16.880,     0.000,     0.000,     0.000,     0.000,    -7.860,   1,1, 0
94899,'1 ',1,  34,   1,     9.430,     0.000,     0.000,     0.000,     0.000,    -5.870,   1,1, 0
94900,'1 ',1,  34,   1,    11.090,     0.000,     0.000,     0.000,     0.000,    -6.330,   1,1, 0
94901,'1 ',1,  34,   1,   120.460,     0.000,     0.000,     0.000,     0.000,   -40.990,   1,1, 0
94903,'1 ',1,  34,   1,    10.990,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
94904,'1 ',1,  34,   1,     8.280,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
94906,'1 ',1,  34,   1,    60.120,     0.000,     0.000,     0.000,     0.000,   -31.140,   1,1, 0
94907,'1 ',1,  34,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
94908,'1 ',1,  34,   1,    13.490,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
94909,'1 ',1,  34,   1,     8.790,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
94910,'1 ',1,  34,   1,    27.540,     0.000,     0.000,     0.000,     0.000,    -6.880,   1,1, 0
94911,'1 ',1,  34,   1,    24.020,     0.000,     0.000,     0.000,     0.000,    -6.010,   1,1, 0
94912,'1 ',1,  34,   1,    14.720,     0.000,     0.000,     0.000,     0.000,    -7.760,   1,1, 0
94913,'1 ',1,  34,   1,     8.960,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
94914,'1 ',1,  34,   1,    89.420,     0.000,     0.000,     0.000,     0.000,   -35.210,   1,1, 0
94915,'1 ',1,  34,   1,    23.860,     0.000,     0.000,     0.000,     0.000,   -13.660,   1,1, 0
94916,'1 ',1,  34,   1,    22.760,     0.000,     0.000,     0.000,     0.000,    -7.530,   1,1, 0
94918,'1 ',1,  34,   1,    14.130,     0.000,     0.000,     0.000,     0.000,    -8.320,   1,1, 0
94920,'1 ',1,  34,   1,    39.970,     0.000,     0.000,     0.000,     0.000,   -15.490,   1,1, 0
94922,'1 ',1,  34,   1,   166.380,     0.000,     0.000,     0.000,     0.000,   -73.230,   1,1, 0
94924,'1 ',1,  34,   1,     8.940,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
94925,'1 ',1,  34,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
94926,'1 ',1,  34,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
94927,'1 ',1,  34,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
94928,'1 ',1,  34,   1,     9.260,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
94929,'1 ',1,  34,   1,     8.960,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
94930,'1 ',1,  34,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
94931,'1 ',1,  34,   1,     6.660,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
94932,'1 ',1,  34,   1,    13.740,     0.000,     0.000,     0.000,     0.000,    -6.840,   1,1, 0
94933,'1 ',1,  34,   1,     8.400,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
94935,'1 ',1,  34,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
94936,'1 ',1,  34,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,1, 0
94937,'1 ',1,  34,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
94938,'1 ',1,  34,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
94939,'1 ',1,  34,   1,     7.350,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
94940,'1 ',1,  34,   1,     5.550,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
94941,'1 ',1,  34,   1,    11.650,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,1, 0
94943,'1 ',1,  34,   1,    12.390,     0.000,     0.000,     0.000,     0.000,    -7.580,   1,1, 0
94944,'1 ',1,  34,   1,   459.480,     0.000,     0.000,     0.000,     0.000,  -199.360,   1,1, 0
94946,'1 ',1,  34,   1,    14.200,     0.000,     0.000,     0.000,     0.000,    -7.710,   1,1, 0
94947,'1 ',1,  34,   1,   186.940,     0.000,     0.000,     0.000,     0.000,   -72.720,   1,1, 0
94948,'1 ',1,  34,   1,    24.150,     0.000,     0.000,     0.000,     0.000,    -8.470,   1,1, 0
94949,'1 ',1,  34,   1,    26.580,     0.000,     0.000,     0.000,     0.000,   -14.170,   1,1, 0
94950,'1 ',1,  34,   1,    11.470,     0.000,     0.000,     0.000,     0.000,    -5.530,   1,1, 0
94951,'1 ',1,  34,   1,     8.870,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,1, 0
94952,'1 ',1,  34,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
94953,'1 ',1,  34,   1,    10.850,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,1, 0
94955,'1 ',1,  34,   1,    13.740,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
94956,'1 ',1,  34,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
94957,'1 ',1,  34,   1,    22.610,     0.000,     0.000,     0.000,     0.000,   -11.410,   1,1, 0
94958,'1 ',1,  34,   1,    65.520,     0.000,     0.000,     0.000,     0.000,   -28.910,   1,1, 0
94960,'1 ',1,  34,   1,    14.510,     0.000,     0.000,     0.000,     0.000,    -7.000,   1,1, 0
94961,'1 ',1,  34,   1,    14.310,     0.000,     0.000,     0.000,     0.000,    -8.150,   1,1, 0
94962,'1 ',1,  34,   1,    14.830,     0.000,     0.000,     0.000,     0.000,    -8.380,   1,1, 0
94963,'1 ',1,  34,   1,     9.140,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,1, 0
94964,'1 ',1,  34,   1,    20.890,     0.000,     0.000,     0.000,     0.000,    -9.640,   1,1, 0
94965,'1 ',1,  34,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
94967,'1 ',1,  34,   1,    12.180,     0.000,     0.000,     0.000,     0.000,    -6.480,   1,1, 0
94968,'1 ',1,  34,   1,    37.850,     0.000,     0.000,     0.000,     0.000,   -17.930,   1,1, 0
94969,'1 ',1,  34,   1,     9.070,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,1, 0
94970,'1 ',1,  34,   1,    15.670,     0.000,     0.000,     0.000,     0.000,    -8.110,   1,1, 0
94971,'1 ',1,  34,   1,    39.080,     0.000,     0.000,     0.000,     0.000,   -16.700,   1,1, 0
94973,'1 ',1,  34,   1,    49.810,     0.000,     0.000,     0.000,     0.000,   -24.520,   1,1, 0
94975,'1 ',1,  34,   1,    20.780,     0.000,     0.000,     0.000,     0.000,    -9.570,   1,1, 0
94976,'1 ',1,  34,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
94977,'1 ',1,  34,   1,    14.470,     0.000,     0.000,     0.000,     0.000,    -6.930,   1,1, 0
94978,'1 ',1,  34,   1,    13.820,     0.000,     0.000,     0.000,     0.000,    -7.610,   1,1, 0
94979,'1 ',1,  34,   1,     6.330,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
94980,'1 ',1,  34,   1,    15.640,     0.000,     0.000,     0.000,     0.000,    -8.540,   1,1, 0
94981,'1 ',1,  34,   1,    13.610,     0.000,     0.000,     0.000,     0.000,    -7.280,   1,1, 0
94982,'1 ',1,  34,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
94983,'1 ',1,  34,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
94984,'1 ',1,  34,   1,    27.360,     0.000,     0.000,     0.000,     0.000,   -14.090,   1,1, 0
94985,'1 ',1,  34,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
94986,'1 ',1,  34,   1,    13.360,     0.000,     0.000,     0.000,     0.000,    -6.000,   1,1, 0
94987,'1 ',1,  34,   1,     8.550,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
94988,'1 ',1,  34,   1,     6.930,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
94989,'1 ',1,  34,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
94990,'1 ',1,  34,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
94991,'1 ',1,  34,   1,     7.420,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
94992,'1 ',1,  34,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
94993,'1 ',1,  34,   1,    25.600,     0.000,     0.000,     0.000,     0.000,    -8.460,   1,1, 0
94994,'1 ',1,  34,   1,    29.760,     0.000,     0.000,     0.000,     0.000,   -13.230,   1,1, 0
94995,'1 ',1,  34,   1,    12.440,     0.000,     0.000,     0.000,     0.000,    -7.080,   1,1, 0
94996,'1 ',1,  34,   1,    46.190,     0.000,     0.000,     0.000,     0.000,   -25.400,   1,1, 0
94998,'1 ',1,  34,   1,    11.180,     0.000,     0.000,     0.000,     0.000,    -4.640,   1,1, 0
94999,'1 ',1,  34,   1,    15.190,     0.000,     0.000,     0.000,     0.000,    -9.000,   1,1, 0
95001,'1 ',1,  34,   1,    13.370,     0.000,     0.000,     0.000,     0.000,    -7.410,   1,1, 0
95002,'1 ',1,  34,   1,    12.450,     0.000,     0.000,     0.000,     0.000,    -6.590,   1,1, 0
95003,'1 ',1,  34,   1,    12.550,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
95004,'1 ',1,  34,   1,    11.460,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
95005,'1 ',1,  34,   1,     9.250,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
95006,'1 ',1,  34,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
95007,'1 ',1,  34,   1,    40.840,     0.000,     0.000,     0.000,     0.000,   -11.170,   1,1, 0
95009,'1 ',1,  34,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
95010,'1 ',1,  34,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
95011,'1 ',1,  34,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
95014,'1 ',1,  34,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
95015,'1 ',1,  34,   1,    11.820,     0.000,     0.000,     0.000,     0.000,    -5.840,   1,1, 0
95016,'1 ',1,  34,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
95017,'1 ',1,  34,   1,    11.950,     0.000,     0.000,     0.000,     0.000,    -6.970,   1,1, 0
95019,'1 ',1,  34,   1,    38.420,     0.000,     0.000,     0.000,     0.000,   -13.580,   1,1, 0
95021,'1 ',1,  34,   1,    10.610,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
95022,'1 ',1,  34,   1,    10.750,     0.000,     0.000,     0.000,     0.000,    -6.100,   1,1, 0
95023,'1 ',1,  34,   1,    21.160,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,1, 0
95024,'1 ',1,  34,   1,    11.300,     0.000,     0.000,     0.000,     0.000,    -5.440,   1,1, 0
95025,'1 ',1,  34,   1,    11.810,     0.000,     0.000,     0.000,     0.000,    -7.050,   1,1, 0
95026,'1 ',1,  34,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
95028,'1 ',1,  34,   1,    20.680,     0.000,     0.000,     0.000,     0.000,    -9.730,   1,1, 0
95029,'1 ',1,  34,   1,    61.140,     0.000,     0.000,     0.000,     0.000,   -26.160,   1,1, 0
95031,'1 ',1,  34,   1,   104.760,     0.000,     0.000,     0.000,     0.000,   -50.360,   1,1, 0
95033,'1 ',1,  34,   1,    12.790,     0.000,     0.000,     0.000,     0.000,    -6.670,   1,1, 0
95034,'1 ',1,  34,   1,     9.720,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
95035,'1 ',1,  34,   1,    24.970,     0.000,     0.000,     0.000,     0.000,   -10.620,   1,1, 0
95036,'1 ',1,  34,   1,     9.740,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
95037,'1 ',1,  34,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
95038,'1 ',1,  34,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
95039,'1 ',1,  34,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
95040,'1 ',1,  34,   1,     8.160,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
95041,'1 ',1,  34,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
95042,'1 ',1,  34,   1,    11.840,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
95043,'1 ',1,  34,   1,    19.700,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
95044,'1 ',1,  34,   1,    21.490,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,1, 0
95045,'1 ',1,  34,   1,    20.720,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
95046,'1 ',1,  34,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
95047,'1 ',1,  34,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
95048,'1 ',1,  34,   1,    11.630,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
95049,'1 ',1,  34,   1,   118.010,     0.000,     0.000,     0.000,     0.000,   -49.190,   1,1, 0
95051,'1 ',1,  34,   1,    17.590,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
95052,'1 ',1,  34,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
95053,'1 ',1,  34,   1,     8.910,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
95054,'1 ',1,  34,   1,     8.580,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
95055,'1 ',1,  34,   1,     9.240,     0.000,     0.000,     0.000,     0.000,    -5.710,   1,1, 0
95056,'1 ',1,  34,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
95057,'1 ',1,  34,   1,    58.370,     0.000,     0.000,     0.000,     0.000,   -25.360,   1,1, 0
95059,'1 ',1,  34,   1,     8.460,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
95060,'1 ',1,  34,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
95061,'1 ',1,  34,   1,    12.360,     0.000,     0.000,     0.000,     0.000,    -6.100,   1,1, 0
95063,'1 ',1,  34,   1,    91.430,     0.000,     0.000,     0.000,     0.000,   -47.200,   1,1, 0
95065,'1 ',1,  34,   1,    22.300,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,1, 0
95067,'1 ',1,  34,   1,    10.680,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
95068,'1 ',1,  34,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
95069,'1 ',1,  34,   1,    31.630,     0.000,     0.000,     0.000,     0.000,    -7.910,   1,1, 0
95070,'1 ',1,  34,   1,     9.960,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
95071,'1 ',1,  34,   1,    10.890,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
95072,'1 ',1,  34,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
95073,'1 ',1,  34,   1,     8.210,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
95074,'1 ',1,  34,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
95075,'1 ',1,  34,   1,    18.180,     0.000,     0.000,     0.000,     0.000,    -6.850,   1,1, 0
95076,'1 ',1,  34,   1,    10.040,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
95077,'1 ',1,  34,   1,     9.880,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
95078,'1 ',1,  34,   1,    12.100,     0.000,     0.000,     0.000,     0.000,    -6.010,   1,1, 0
95079,'1 ',1,  34,   1,    10.140,     0.000,     0.000,     0.000,     0.000,    -6.220,   1,1, 0
95080,'1 ',1,  34,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
95081,'1 ',1,  34,   1,     8.280,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
95082,'1 ',1,  34,   1,    22.360,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,1, 0
95083,'1 ',1,  34,   1,     8.830,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
95084,'1 ',1,  34,   1,    25.170,     0.000,     0.000,     0.000,     0.000,    -6.290,   1,1, 0
95085,'1 ',1,  34,   1,    12.830,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
95086,'1 ',1,  34,   1,    18.680,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
95087,'1 ',1,  34,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
95088,'1 ',1,  34,   1,    12.830,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
95089,'1 ',1,  34,   1,    15.560,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
95090,'1 ',1,  34,   1,    25.840,     0.000,     0.000,     0.000,     0.000,    -6.460,   1,1, 0
95091,'1 ',1,  34,   1,    17.540,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
95092,'1 ',1,  34,   1,    15.660,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
95093,'1 ',1,  34,   1,     6.200,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
95094,'1 ',1,  34,   1,     8.540,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
95095,'1 ',1,  34,   1,    27.080,     0.000,     0.000,     0.000,     0.000,    -6.770,   1,1, 0
95096,'1 ',1,  34,   1,     9.080,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
95098,'1 ',1,  34,   1,   132.440,     0.000,     0.000,     0.000,     0.000,   -47.980,   1,1, 0
95101,'1 ',1,  34,   1,   100.390,     0.000,     0.000,     0.000,     0.000,   -37.360,   1,1, 0
95103,'1 ',1,  34,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
95104,'1 ',1,  34,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
95105,'1 ',1,  34,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
95106,'1 ',1,  34,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
95107,'1 ',1,  34,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
95108,'1 ',1,  34,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
95109,'1 ',1,  34,   1,     8.870,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
95110,'1 ',1,  34,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
95111,'1 ',1,  34,   1,     8.040,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
95112,'1 ',1,  34,   1,    28.010,     0.000,     0.000,     0.000,     0.000,    -7.000,   1,1, 0
95113,'1 ',1,  34,   1,     7.620,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
95114,'1 ',1,  34,   1,     9.640,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
95115,'1 ',1,  34,   1,     7.540,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
95116,'1 ',1,  34,   1,    12.810,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
95117,'1 ',1,  34,   1,     7.240,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
95118,'1 ',1,  34,   1,    61.180,     0.000,     0.000,     0.000,     0.000,   -15.300,   1,1, 0
95120,'1 ',1,  34,   1,    10.290,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
95121,'1 ',1,  34,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
95122,'1 ',1,  34,   1,    11.570,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
95123,'1 ',1,  34,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
95124,'1 ',1,  34,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
95125,'1 ',1,  34,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
95126,'1 ',1,  34,   1,     8.920,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
95127,'1 ',1,  34,   1,    22.320,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,1, 0
95128,'1 ',1,  34,   1,    36.460,     0.000,     0.000,     0.000,     0.000,    -9.120,   1,1, 0
95129,'1 ',1,  34,   1,    10.040,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
95131,'1 ',1,  34,   1,    16.720,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
95132,'1 ',1,  34,   1,    30.540,     0.000,     0.000,     0.000,     0.000,    -7.630,   1,1, 0
95134,'1 ',1,  34,   1,    34.810,     0.000,     0.000,     0.000,     0.000,   -17.750,   1,1, 0
95135,'1 ',1,  34,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
95136,'1 ',1,  34,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
95137,'1 ',1,  34,   1,    22.880,     0.000,     0.000,     0.000,     0.000,    -5.720,   1,1, 0
95138,'1 ',1,  34,   1,     8.930,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
95139,'1 ',1,  34,   1,    37.660,     0.000,     0.000,     0.000,     0.000,   -10.890,   1,1, 0
95141,'1 ',1,  34,   1,    13.050,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
95142,'1 ',1,  34,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
95143,'1 ',1,  34,   1,     6.060,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
95144,'1 ',1,  34,   1,     8.720,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
95145,'1 ',1,  34,   1,    11.170,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
95146,'1 ',1,  34,   1,    16.440,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
95147,'1 ',1,  34,   1,    30.520,     0.000,     0.000,     0.000,     0.000,    -7.630,   1,1, 0
95148,'1 ',1,  34,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
95149,'1 ',1,  34,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
95150,'1 ',1,  34,   1,    17.870,     0.000,     0.000,     0.000,     0.000,    -8.680,   1,1, 0
95151,'1 ',1,  34,   1,     8.920,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
95152,'1 ',1,  34,   1,    10.880,     0.000,     0.000,     0.000,     0.000,    -5.900,   1,1, 0
95153,'1 ',1,  34,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
95154,'1 ',1,  34,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
95155,'1 ',1,  34,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
95156,'1 ',1,  34,   1,    70.600,     0.000,     0.000,     0.000,     0.000,   -39.610,   1,1, 0
95157,'1 ',1,  34,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
95158,'1 ',1,  34,   1,    29.370,     0.000,     0.000,     0.000,     0.000,   -12.850,   1,1, 0
95159,'1 ',1,  34,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
95160,'1 ',1,  34,   1,    24.150,     0.000,     0.000,     0.000,     0.000,   -12.460,   1,1, 0
95161,'1 ',1,  34,   1,    30.570,     0.000,     0.000,     0.000,     0.000,   -16.590,   1,1, 0
95162,'1 ',1,  34,   1,    14.620,     0.000,     0.000,     0.000,     0.000,    -6.730,   1,1, 0
95163,'1 ',1,  34,   1,     8.160,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
95165,'1 ',1,  34,   1,    21.580,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
95166,'1 ',1,  34,   1,     8.910,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
95167,'1 ',1,  34,   1,    22.200,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
95168,'1 ',1,  34,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
95169,'1 ',1,  34,   1,    11.110,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
95170,'1 ',1,  34,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
95171,'1 ',1,  34,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
95172,'1 ',1,  34,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
95173,'1 ',1,  34,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
95174,'1 ',1,  34,   1,     6.930,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
95175,'1 ',1,  34,   1,    12.100,     0.000,     0.000,     0.000,     0.000,    -6.120,   1,1, 0
95176,'1 ',1,  34,   1,     7.690,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
95177,'1 ',1,  34,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
95178,'1 ',1,  34,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
95179,'1 ',1,  34,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
95180,'1 ',1,  34,   1,    18.870,     0.000,     0.000,     0.000,     0.000,   -10.210,   1,1, 0
95181,'1 ',1,  34,   1,     9.950,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,1, 0
95182,'1 ',1,  34,   1,     7.430,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
95183,'1 ',1,  34,   1,     6.740,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
95184,'1 ',1,  34,   1,    25.050,     0.000,     0.000,     0.000,     0.000,    -6.260,   1,1, 0
95185,'1 ',1,  34,   1,    11.920,     0.000,     0.000,     0.000,     0.000,    -5.920,   1,1, 0
95186,'1 ',1,  34,   1,     7.390,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
95187,'1 ',1,  34,   1,    15.560,     0.000,     0.000,     0.000,     0.000,    -6.990,   1,1, 0
95188,'1 ',1,  34,   1,    16.830,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
95189,'1 ',1,  34,   1,     8.020,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
95190,'1 ',1,  34,   1,    12.610,     0.000,     0.000,     0.000,     0.000,    -7.240,   1,1, 0
95191,'1 ',1,  34,   1,    13.740,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,1, 0
95192,'1 ',1,  34,   1,    16.960,     0.000,     0.000,     0.000,     0.000,    -8.570,   1,1, 0
95193,'1 ',1,  34,   1,    13.990,     0.000,     0.000,     0.000,     0.000,    -6.840,   1,1, 0
95194,'1 ',1,  34,   1,    13.730,     0.000,     0.000,     0.000,     0.000,    -5.620,   1,1, 0
95195,'1 ',1,  34,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
95196,'1 ',1,  34,   1,     8.990,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
95197,'1 ',1,  34,   1,    20.200,     0.000,     0.000,     0.000,     0.000,   -12.160,   1,1, 0
95198,'1 ',1,  34,   1,    27.880,     0.000,     0.000,     0.000,     0.000,   -12.620,   1,1, 0
95199,'1 ',1,  34,   1,     8.140,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
95200,'1 ',1,  34,   1,     7.710,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,1, 0
95201,'1 ',1,  34,   1,    36.020,     0.000,     0.000,     0.000,     0.000,   -19.570,   1,1, 0
95202,'1 ',1,  34,   1,    30.860,     0.000,     0.000,     0.000,     0.000,   -14.500,   1,1, 0
95203,'1 ',1,  34,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
95204,'1 ',1,  34,   1,    36.320,     0.000,     0.000,     0.000,     0.000,   -16.170,   1,1, 0
95205,'1 ',1,  34,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
95206,'1 ',1,  34,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
95207,'1 ',1,  34,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
95208,'1 ',1,  34,   1,    11.770,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,1, 0
95209,'1 ',1,  34,   1,    12.780,     0.000,     0.000,     0.000,     0.000,    -6.650,   1,1, 0
95210,'1 ',1,  34,   1,     9.840,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
95211,'1 ',1,  34,   1,     8.500,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
95213,'1 ',1,  34,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
95215,'1 ',1,  34,   1,     7.000,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
95216,'1 ',1,  34,   1,    18.210,     0.000,     0.000,     0.000,     0.000,    -8.750,   1,1, 0
95217,'1 ',1,  34,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
95218,'1 ',1,  34,   1,    37.890,     0.000,     0.000,     0.000,     0.000,   -21.420,   1,1, 0
95219,'1 ',1,  34,   1,    11.200,     0.000,     0.000,     0.000,     0.000,    -5.610,   1,1, 0
95220,'1 ',1,  34,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
95221,'1 ',1,  34,   1,    27.590,     0.000,     0.000,     0.000,     0.000,   -13.390,   1,1, 0
95222,'1 ',1,  34,   1,     9.150,     0.000,     0.000,     0.000,     0.000,    -5.510,   1,1, 0
95223,'1 ',1,  34,   1,    20.330,     0.000,     0.000,     0.000,     0.000,    -7.840,   1,1, 0
95224,'1 ',1,  34,   1,    23.700,     0.000,     0.000,     0.000,     0.000,   -13.100,   1,1, 0
95225,'1 ',1,  34,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
95227,'1 ',1,  34,   1,    28.080,     0.000,     0.000,     0.000,     0.000,   -13.620,   1,1, 0
95228,'1 ',1,  34,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
95229,'1 ',1,  34,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
95230,'1 ',1,  34,   1,    13.870,     0.000,     0.000,     0.000,     0.000,    -7.980,   1,1, 0
95231,'1 ',1,  34,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
95232,'1 ',1,  34,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
95234,'1 ',1,  34,   1,     9.850,     0.000,     0.000,     0.000,     0.000,    -5.800,   1,1, 0
95235,'1 ',1,  34,   1,    18.980,     0.000,     0.000,     0.000,     0.000,    -8.610,   1,1, 0
95237,'1 ',1,  34,   1,    12.840,     0.000,     0.000,     0.000,     0.000,    -6.530,   1,1, 0
95238,'1 ',1,  34,   1,    41.870,     0.000,     0.000,     0.000,     0.000,   -19.850,   1,1, 0
95240,'1 ',1,  34,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
95241,'1 ',1,  34,   1,     7.350,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
95242,'1 ',1,  34,   1,    10.780,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
95243,'1 ',1,  34,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
95244,'1 ',1,  34,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
95245,'1 ',1,  34,   1,    26.720,     0.000,     0.000,     0.000,     0.000,   -12.550,   1,1, 0
95246,'1 ',1,  34,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
95247,'1 ',1,  34,   1,    17.270,     0.000,     0.000,     0.000,     0.000,    -8.770,   1,1, 0
95248,'1 ',1,  34,   1,     8.260,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
95249,'1 ',1,  34,   1,     8.110,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
95250,'1 ',1,  34,   1,    29.990,     0.000,     0.000,     0.000,     0.000,   -12.860,   1,1, 0
95251,'1 ',1,  34,   1,    13.270,     0.000,     0.000,     0.000,     0.000,    -7.850,   1,1, 0
95252,'1 ',1,  34,   1,    13.540,     0.000,     0.000,     0.000,     0.000,    -8.270,   1,1, 0
95254,'1 ',1,  34,   1,    22.130,     0.000,     0.000,     0.000,     0.000,    -8.970,   1,1, 0
95256,'1 ',1,  34,   1,    28.040,     0.000,     0.000,     0.000,     0.000,   -13.270,   1,1, 0
95257,'1 ',1,  34,   1,    17.080,     0.000,     0.000,     0.000,     0.000,    -9.660,   1,1, 0
95258,'1 ',1,  34,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
95260,'1 ',1,  34,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
95261,'1 ',1,  34,   1,    19.080,     0.000,     0.000,     0.000,     0.000,    -8.450,   1,1, 0
95262,'1 ',1,  34,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
95263,'1 ',1,  34,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
95264,'1 ',1,  34,   1,     7.730,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
95265,'1 ',1,  34,   1,    26.790,     0.000,     0.000,     0.000,     0.000,   -16.380,   1,1, 0
95267,'1 ',1,  34,   1,    25.640,     0.000,     0.000,     0.000,     0.000,   -11.760,   1,1, 0
95268,'1 ',1,  34,   1,     9.530,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
95269,'1 ',1,  34,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
95270,'1 ',1,  34,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
95271,'1 ',1,  34,   1,     8.630,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
95272,'1 ',1,  34,   1,    20.060,     0.000,     0.000,     0.000,     0.000,   -11.620,   1,1, 0
95273,'1 ',1,  34,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
95274,'1 ',1,  34,   1,     9.820,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
95275,'1 ',1,  34,   1,     7.490,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
95276,'1 ',1,  34,   1,    13.300,     0.000,     0.000,     0.000,     0.000,    -8.180,   1,1, 0
95278,'1 ',1,  34,   1,     9.440,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
95279,'1 ',1,  34,   1,     9.200,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
95281,'1 ',1,  34,   1,    41.960,     0.000,     0.000,     0.000,     0.000,   -25.170,   1,1, 0
95284,'1 ',1,  34,   1,    24.490,     0.000,     0.000,     0.000,     0.000,    -9.110,   1,1, 0
95285,'1 ',1,  34,   1,    14.180,     0.000,     0.000,     0.000,     0.000,    -6.880,   1,1, 0
95286,'1 ',1,  34,   1,    30.400,     0.000,     0.000,     0.000,     0.000,   -12.510,   1,1, 0
95287,'1 ',1,  34,   1,    11.540,     0.000,     0.000,     0.000,     0.000,    -6.230,   1,1, 0
95288,'1 ',1,  34,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
95289,'1 ',1,  34,   1,     8.220,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
95290,'1 ',1,  34,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
95291,'1 ',1,  34,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
95292,'1 ',1,  34,   1,     9.240,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
95293,'1 ',1,  34,   1,    11.790,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
95294,'1 ',1,  34,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
95296,'1 ',1,  34,   1,    11.780,     0.000,     0.000,     0.000,     0.000,    -7.350,   1,1, 0
95297,'1 ',1,  34,   1,    11.160,     0.000,     0.000,     0.000,     0.000,    -5.420,   1,1, 0
95298,'1 ',1,  34,   1,    21.290,     0.000,     0.000,     0.000,     0.000,   -11.160,   1,1, 0
95299,'1 ',1,  34,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
95300,'1 ',1,  34,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
95301,'1 ',1,  34,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
95302,'1 ',1,  34,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
95304,'1 ',1,  34,   1,    15.170,     0.000,     0.000,     0.000,     0.000,    -7.810,   1,1, 0
95306,'1 ',1,  34,   1,    15.470,     0.000,     0.000,     0.000,     0.000,    -7.750,   1,1, 0
95307,'1 ',1,  34,   1,    11.380,     0.000,     0.000,     0.000,     0.000,    -6.140,   1,1, 0
95308,'1 ',1,  34,   1,    10.070,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
95310,'1 ',1,  34,   1,    40.400,     0.000,     0.000,     0.000,     0.000,   -17.200,   1,1, 0
95312,'1 ',1,  34,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
95313,'1 ',1,  34,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
95314,'1 ',1,  34,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
95315,'1 ',1,  34,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
95316,'1 ',1,  34,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
95317,'1 ',1,  34,   1,    47.080,     0.000,     0.000,     0.000,     0.000,   -22.100,   1,1, 0
95318,'1 ',1,  34,   1,    14.890,     0.000,     0.000,     0.000,     0.000,    -7.360,   1,1, 0
95319,'1 ',1,  34,   1,    14.450,     0.000,     0.000,     0.000,     0.000,    -8.020,   1,1, 0
95320,'1 ',1,  34,   1,    16.970,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
95323,'1 ',1,  34,   1,    16.000,     0.000,     0.000,     0.000,     0.000,    -5.970,   1,1, 0
95324,'1 ',1,  34,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
95326,'1 ',1,  34,   1,     9.870,     0.000,     0.000,     0.000,     0.000,    -6.210,   1,1, 0
95327,'1 ',1,  34,   1,    16.730,     0.000,     0.000,     0.000,     0.000,    -6.390,   1,1, 0
95328,'1 ',1,  34,   1,    11.270,     0.000,     0.000,     0.000,     0.000,    -5.540,   1,1, 0
95330,'1 ',1,  34,   1,    14.170,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,1, 0
95331,'1 ',1,  34,   1,     8.390,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
    1,'1 ',  1253.000,    90.634,   514.700,  -514.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1253.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
    1,'2 ',   909.900,    90.634,   440.700,  -303.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   909.900,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
    2,'1 ',   312.816,   222.800,   222.800,  -153.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   460.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
    3,'1 ',   399.989,    85.716,   247.900,  -133.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   400.000,   130.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
    3,'2 ',    79.550,    85.716,   101.000,   -54.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.000,    58.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
    4,'1 ',   196.530,   127.269,   179.100,   -96.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   289.000,   160.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
    4,'2 ',   196.530,   127.269,   179.100,   -96.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   289.000,   160.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
    5,'1 ',   190.410,   102.182,   173.500,   -93.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   280.000,   145.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
    5,'2 ',   190.410,   102.182,   173.500,   -93.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   280.000,   145.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
    5,'3 ',   190.410,   102.182,   173.500,   -93.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   280.000,   145.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
    6,'1 ',   179.995,    57.144,   111.600,   -60.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,    95.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
    6,'2 ',   169.995,    57.144,   105.400,   -56.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,    90.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
    6,'3 ',   169.995,    57.144,   105.400,   -56.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,    90.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
    7,'1 ',   162.800,   148.400,   148.400,   -79.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   239.400,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
    7,'2 ',    77.252,    70.400,    70.400,   -37.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.600,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
    7,'3 ',   282.147,   200.900,   200.900,  -138.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   414.900,   125.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
    8,'1 ',    65.283,    72.000,    72.000,   -32.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
    9,'1 ',    57.123,    27.600,    27.600,   -27.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   10,'1 ',   195.631,   164.800,   200.900,  -138.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   414.900,   125.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   10,'2 ',    40.003,    56.300,    56.300,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   11,'1 ',    66.998,    41.500,    41.500,   -22.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   13,'1 ',    39.999,    24.800,    24.800,   -13.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   13,'2 ',    55.998,    34.700,    34.700,   -18.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   14,'1 ',    34.682,    31.600,    31.600,   -17.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   14,'2 ',    34.682,    31.600,    31.600,   -17.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   14,'3 ',    34.682,    31.600,    31.600,   -17.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   14,'4 ',    34.682,    31.600,    31.600,   -17.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   15,'1 ',    34.002,    31.000,    31.000,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   15,'2 ',    34.002,    31.000,    31.000,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   15,'3 ',    34.002,    31.000,    31.000,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   15,'4 ',    34.002,    31.000,    31.000,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   15,'5 ',    34.002,    31.000,    31.000,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   16,'1 ',    30.602,    21.800,    21.800,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    22.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   16,'2 ',    30.602,    33.800,    33.800,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    22.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   17,'1 ',    29.990,    21.400,    21.400,   -14.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.100,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   17,'2 ',    23.189,    16.500,    16.500,   -11.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.100,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   18,'1 ',    28.425,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   18,'2 ',    28.425,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   18,'3 ',    28.425,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   18,'4 ',    28.425,    31.400,    31.400,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   19,'1 ',    35.881,    23.100,    23.100,   -12.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.200,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   20,'1 ',    21.300,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.300,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   21,'1 ',     5.185,     4.250,     4.250,    -2.550,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.625,     0.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   21,'2 ',     5.185,     4.250,     4.250,    -2.550,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.625,     0.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   21,'3 ',     5.185,     4.250,     4.250,    -2.550,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.625,     0.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   21,'4 ',     5.185,     4.250,     4.250,    -2.550,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.625,     0.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   23,'1 ',    17.521,    16.000,    16.000,    -8.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.800,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   25,'1 ',    23.601,    18.000,    18.000,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,    23.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   26,'1 ',    23.199,    14.400,    14.400,    -7.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.200,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   26,'2 ',    23.199,    14.400,    14.400,    -7.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.200,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   26,'3 ',    23.199,    14.400,    14.400,    -7.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.200,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   27,'1 ',    17.924,    13.500,    13.500,    -7.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.800,    17.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   28,'1 ',    16.671,    13.500,    13.500,    -7.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.800,    16.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   29,'1 ',    21.799,    13.500,    13.500,    -7.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.800,    17.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   30,'1 ',    13.737,    14.600,    14.600,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.200,     7.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   31,'1 ',    19.999,    12.400,    12.400,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    19.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   31,'2 ',    19.999,    12.400,    12.400,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    19.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   31,'3 ',    24.999,    15.500,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    19.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   31,'4 ',    24.999,    15.500,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    19.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   31,'5 ',    24.999,    15.500,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    18.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   32,'1 ',   579.984,   126.306,   190.600,  -190.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   580.000,   170.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   32,'2 ',   275.836,   126.306,   240.300,  -240.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   585.000,   200.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   33,'1 ',    57.803,    21.076,    41.200,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   33,'10',    60.591,    21.076,    43.150,   -29.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.100,    39.267,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   33,'11',    60.591,    21.076,    43.150,   -29.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.100,    39.267,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   33,'12',    60.591,    21.076,    43.150,   -29.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.100,    39.267,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   33,'2 ',    57.803,    21.076,    41.200,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   33,'3 ',    57.803,    21.076,    41.200,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   33,'4 ',    57.803,    21.076,    41.200,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   33,'5 ',    57.803,    21.076,    41.200,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   33,'6 ',    71.403,    21.076,    50.900,   -35.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   105.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   33,'7 ',    60.591,    21.076,    43.150,   -29.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.100,    39.267,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   33,'8 ',    60.591,    21.076,    43.150,   -29.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.100,    39.267,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   33,'9 ',    60.591,    21.076,    43.150,   -29.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.100,    39.267,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   34,'1 ',   227.513,    31.444,   145.300,  -100.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,   220.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   34,'2 ',   227.513,    31.444,   145.300,  -100.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,   220.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   35,'1 ',   196.530,   171.050,   216.800,   -96.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   289.000,   155.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   36,'1 ',   196.530,   145.677,   179.100,   -96.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   289.000,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   36,'2 ',   196.530,   145.677,   179.100,   -96.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   289.000,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   37,'1 ',   196.530,    58.223,   179.100,   -96.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   289.000,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   37,'2 ',   196.530,    58.223,   179.100,   -96.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   289.000,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   38,'1 ',   419.582,   149.759,   298.800,  -205.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   617.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   38,'2 ',   189.458,   149.759,   172.700,   -92.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   278.600,   140.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   38,'3 ',   189.458,   149.759,   172.700,   -92.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   278.600,   140.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   38,'4 ',   189.458,   149.759,   172.700,   -92.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   278.600,   140.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   38,'5 ',   189.458,   149.759,   172.700,   -92.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   278.600,   140.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   38,'6 ',   214.211,   149.759,   195.200,  -105.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   315.000,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   38,'7 ',   214.211,   149.759,   195.200,  -105.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   315.000,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   39,'1 ',   146.977,   156.772,   172.700,   -92.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   278.600,   140.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   39,'2 ',   146.977,   156.772,   172.700,   -92.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   278.600,   140.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   39,'3 ',   148.527,   156.772,   195.200,  -105.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   315.000,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   40,'1 ',    14.501,    12.400,    12.400,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    14.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   40,'2 ',    18.497,    16.900,    16.900,    -9.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.200,    14.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   40,'3 ',    15.641,    17.300,    17.300,    -7.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   40,'4 ',    57.486,    54.133,    54.133,   -28.167,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.533,    38.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   40,'5 ',    57.486,    54.133,    54.133,   -28.167,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.533,    38.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   40,'6 ',    57.486,    54.133,    54.133,   -28.167,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.533,    38.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   40,'7 ',   126.623,    92.375,   115.400,   -62.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   186.200,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   41,'1 ',   323.357,    70.592,   230.300,  -158.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   475.500,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   41,'2 ',   163.889,    70.592,   116.700,   -80.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   241.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   41,'3 ',   163.889,    70.592,   116.700,   -80.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   241.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   41,'4 ',   436.991,    70.592,   211.200,  -211.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   642.600,   350.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   42,'1 ',   130.885,    20.259,    77.200,   -77.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   235.000,   125.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   42,'2 ',   130.885,    20.259,    77.200,   -77.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   235.000,   125.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   42,'3 ',   130.885,    20.259,    77.200,   -77.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   235.000,   125.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   42,'4 ',   130.885,    20.259,    77.200,   -77.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   235.000,   125.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   43,'1 ',   156.408,    75.600,    75.600,   -75.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.000,   115.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   43,'2 ',    88.405,    42.700,    42.700,   -42.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   130.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   44,'1 ',   136.007,   123.900,   123.900,   -66.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,   108.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   45,'1 ',    63.406,    84.300,    84.300,   -45.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   47,'1 ',    88.223,    32.300,    32.300,   -32.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   128.700,    85.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   47,'2 ',    88.223,    32.300,    32.300,   -32.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   128.700,    85.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   47,'3 ',    87.521,    32.300,    32.300,   -32.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   128.700,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   50,'1 ',    68.998,    33.400,    33.400,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   51,'1 ',     8.230,     6.818,     7.733,    -3.433,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.300,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   51,'2 ',     8.230,     6.818,     7.733,    -3.433,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.300,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   51,'3 ',     8.230,     6.818,     7.733,    -3.433,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.300,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   51,'4 ',     8.230,     6.818,     7.733,    -3.433,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.300,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   51,'5 ',     8.230,     6.818,     7.733,    -3.433,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.300,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   51,'6 ',     8.230,     6.818,     7.733,    -3.433,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.300,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   52,'1 ',    66.634,    70.400,    70.400,   -37.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.600,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   52,'2 ',    40.802,    37.200,    37.200,   -20.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   52,'3 ',    40.802,    37.200,    37.200,   -20.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   53,'1 ',    57.898,    35.900,    35.900,   -19.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.900,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   53,'2 ',    27.099,    16.800,    16.800,    -9.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.100,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   54,'1 ',    53.698,    40.300,    40.300,   -17.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.700,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   56,'1 ',    30.602,    27.900,    27.900,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   56,'2 ',    30.602,    27.900,    27.900,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   56,'3 ',    30.602,    27.900,    27.900,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   57,'1 ',    14.200,     8.800,     8.800,    -4.733,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   57,'2 ',    14.200,     8.800,     8.800,    -4.733,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   57,'3 ',    14.200,     8.800,     8.800,    -4.733,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   58,'1 ',    27.677,    13.400,    13.400,   -13.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.700,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   58,'2 ',    27.677,    13.400,    13.400,   -13.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.700,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   58,'3 ',    27.677,    13.400,    13.400,   -13.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.700,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   58,'4 ',    36.314,    17.600,    17.600,   -17.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.400,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   59,'1 ',    27.381,    25.000,    25.000,   -13.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.300,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   60,'1 ',    33.999,    16.500,    16.500,   -11.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.000,     9.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   60,'2 ',    64.498,    31.200,    31.200,   -21.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    64.500,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   61,'1 ',     7.918,    10.450,    10.450,    -5.550,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.700,     7.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   61,'2 ',     7.918,    10.450,    10.450,    -5.550,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.700,     7.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   62,'1 ',    11.000,     8.267,     8.267,    -3.667,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     2.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   62,'2 ',    11.000,     8.267,     8.267,    -3.667,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     2.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   62,'3 ',    11.000,     8.267,     8.267,    -3.667,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     2.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   63,'1 ',    10.833,     8.133,     8.133,    -3.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.833,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   63,'2 ',    10.833,     8.133,     8.133,    -3.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.833,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   63,'3 ',    10.833,     8.133,     8.133,    -3.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.833,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   64,'1 ',    17.681,    12.600,    12.600,    -8.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.000,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   64,'2 ',    17.681,    12.600,    12.600,    -8.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.000,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   65,'1 ',     6.800,     4.217,     4.217,    -2.267,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.800,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   65,'10',    11.000,     6.800,     6.800,    -3.650,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   65,'2 ',     6.800,     4.217,     4.217,    -2.267,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.800,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   65,'3 ',     6.800,     4.217,     4.217,    -2.267,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.800,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   65,'4 ',     6.800,     4.217,     4.217,    -2.267,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.800,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   65,'5 ',     6.800,     4.217,     4.217,    -2.267,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.800,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   65,'6 ',     6.800,     4.217,     4.217,    -2.267,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.800,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   65,'7 ',    12.500,     7.750,     7.750,    -4.150,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   65,'8 ',    12.500,     7.750,     7.750,    -4.150,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   65,'9 ',    11.000,     6.800,     6.800,    -3.650,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   66,'1 ',    24.699,    18.500,    18.500,    -8.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.700,    19.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   67,'1 ',    72.379,    46.000,    46.000,   -31.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   67,'2 ',    15.641,    11.100,    11.100,    -7.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   67,'3 ',    23.001,    17.500,    17.500,    -9.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.300,    23.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   68,'1 ',     7.633,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.633,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   68,'2 ',     7.633,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.633,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   68,'3 ',     7.633,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.633,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   69,'1 ',    43.599,    14.300,    14.300,   -14.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.600,    28.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   69,'2 ',    21.299,    13.200,    13.200,    -7.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.300,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   71,'1 ',    15.528,    13.100,    13.100,    -7.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.100,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   75,'1 ',   125.263,    67.563,   114.200,   -61.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   184.200,   105.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   75,'2 ',   125.263,    67.563,   114.200,   -61.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   184.200,   105.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   75,'3 ',   132.947,    67.563,   121.200,   -65.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.500,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   77,'1 ',   120.910,    42.122,   110.200,   -59.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   177.800,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   77,'2 ',   120.910,    42.122,   110.200,   -59.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   177.800,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   77,'3 ',   132.335,    42.122,   120.600,   -64.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   194.600,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   78,'1 ',     3.027,     0.496,     2.155,    -1.484,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.452,     1.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   78,'10',     3.027,     0.496,     2.155,    -1.484,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.452,     1.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   78,'11',     3.027,     0.496,     2.155,    -1.484,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.452,     1.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   78,'12',     3.027,     0.496,     2.155,    -1.484,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.452,     1.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   78,'13',     3.027,     0.496,     2.155,    -1.484,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.452,     1.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   78,'14',     3.027,     0.496,     2.155,    -1.484,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.452,     1.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   78,'15',     3.027,     0.496,     2.155,    -1.484,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.452,     1.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   78,'16',     3.027,     0.496,     2.155,    -1.484,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.452,     1.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   78,'17',     3.027,     0.496,     2.155,    -1.484,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.452,     1.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   78,'18',     3.027,     0.496,     2.155,    -1.484,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.452,     1.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   78,'19',     3.027,     0.496,     2.155,    -1.484,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.452,     1.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   78,'2 ',     3.027,     0.496,     2.155,    -1.484,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.452,     1.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   78,'20',     3.027,     0.496,     2.155,    -1.484,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.452,     1.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   78,'21',     3.027,     0.496,     2.155,    -1.484,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.452,     1.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   78,'22',     3.027,     0.496,     2.155,    -1.484,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.452,     1.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   78,'23',     3.027,     0.496,     2.155,    -1.484,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.452,     1.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   78,'24',     3.027,     0.496,     2.155,    -1.484,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.452,     1.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   78,'25',     3.027,     0.496,     2.155,    -1.484,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.452,     1.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   78,'26',     3.027,     0.496,     2.155,    -1.484,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.452,     1.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   78,'27',     3.027,     0.496,     2.155,    -1.484,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.452,     1.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   78,'28',     3.027,     0.496,     2.155,    -1.484,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.452,     1.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   78,'29',     3.027,     0.496,     2.155,    -1.484,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.452,     1.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   78,'3 ',     3.027,     0.496,     2.155,    -1.484,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.452,     1.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   78,'30',     3.027,     0.496,     2.155,    -1.484,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.452,     1.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   78,'31',     3.027,     0.496,     2.155,    -1.484,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.452,     1.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   78,'4 ',     3.027,     0.496,     2.155,    -1.484,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.452,     1.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   78,'5 ',     3.027,     0.496,     2.155,    -1.484,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.452,     1.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   78,'6 ',     3.027,     0.496,     2.155,    -1.484,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.452,     1.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   78,'7 ',     3.027,     0.496,     2.155,    -1.484,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.452,     1.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   78,'8 ',     3.027,     0.496,     2.155,    -1.484,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.452,     1.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   78,'9 ',     3.027,     0.496,     2.155,    -1.484,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.452,     1.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   79,'1 ',    69.772,     6.993,    52.600,   -34.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   102.600,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   82,'1 ',    57.000,    -2.536,    22.500,   -22.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
   83,'1 ',    39.365,    32.995,    33.800,   -18.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.500,    38.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   83,'2 ',    39.365,    32.995,    33.800,   -18.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.500,    38.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   83,'3 ',    39.365,    32.995,    33.800,   -18.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.500,    38.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   84,'1 ',   430.055,    62.204,   249.900,  -249.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   632.400,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   84,'2 ',    30.004,    62.204,    70.400,   -37.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.600,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   84,'3 ',    10.002,    31.000,    31.000,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   84,'4 ',    10.002,    31.000,    31.000,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   85,'1 ',    48.499,    23.500,    23.500,   -16.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.500,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   85,'2 ',    68.398,    42.400,    42.400,   -22.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.400,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   86,'1 ',    45.699,    13.998,    28.300,   -15.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.700,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   87,'1 ',     5.044,     1.581,     3.600,    -2.467,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.417,     4.167,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   87,'2 ',     5.044,     1.581,     3.600,    -2.467,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.417,     4.167,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   87,'3 ',     5.044,     1.581,     3.600,    -2.467,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.417,     4.167,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   87,'4 ',     5.044,     1.581,     3.600,    -2.467,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.417,     4.167,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   87,'5 ',     5.044,     1.581,     3.600,    -2.467,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.417,     4.167,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   87,'6 ',     5.044,     1.581,     3.600,    -2.467,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.417,     4.167,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   88,'1 ',    42.000,     3.806,    16.600,   -16.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
   89,'1 ',    39.599,    19.200,    19.200,   -13.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.600,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   90,'1 ',    26.929,     4.013,    19.200,   -13.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.600,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   91,'1 ',    25.501,    28.100,    28.100,   -12.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   93,'1 ',    20.401,     7.704,    14.500,   -10.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   93,'2 ',    20.401,     7.704,    14.500,   -10.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   94,'1 ',     2.231,     0.600,     0.600,    -0.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.231,     0.869,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   94,'10',     2.231,     0.600,     0.600,    -0.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.231,     0.869,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   94,'11',     2.231,     0.600,     0.600,    -0.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.231,     0.869,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   94,'12',     2.231,     0.600,     0.600,    -0.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.231,     0.869,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   94,'13',     2.231,     0.600,     0.600,    -0.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.231,     0.869,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   94,'2 ',     2.231,     0.600,     0.600,    -0.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.231,     0.869,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   94,'3 ',     2.231,     0.600,     0.600,    -0.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.231,     0.869,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   94,'4 ',     2.231,     0.600,     0.600,    -0.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.231,     0.869,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   94,'5 ',     2.231,     0.600,     0.600,    -0.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.231,     0.869,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   94,'6 ',     2.231,     0.600,     0.600,    -0.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.231,     0.869,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   94,'7 ',     2.231,     0.600,     0.600,    -0.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.231,     0.869,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   94,'8 ',     2.231,     0.600,     0.600,    -0.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.231,     0.869,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   94,'9 ',     2.231,     0.600,     0.600,    -0.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.231,     0.869,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   95,'1 ',     9.691,     8.850,     8.850,    -4.750,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.250,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   95,'2 ',     9.691,     8.850,     8.850,    -4.750,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.250,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   96,'1 ',     9.657,     6.900,     6.900,    -4.750,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.200,     0.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   96,'2 ',     9.657,     6.900,     6.900,    -4.750,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.200,     0.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   98,'1 ',    18.701,    17.000,    17.000,    -9.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.500,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   99,'1 ',     1.500,     2.967,     2.967,    -1.483,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.433,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   99,'2 ',     1.500,     2.967,     2.967,    -1.483,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.433,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   99,'3 ',     1.500,     2.967,     2.967,    -1.483,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.433,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   99,'4 ',     1.500,     2.967,     2.967,    -1.483,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.433,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   99,'5 ',     1.500,     2.967,     2.967,    -1.483,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.433,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   99,'6 ',     1.500,     2.967,     2.967,    -1.483,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.433,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  100,'1 ',    25.500,     4.610,    10.100,   -10.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
  101,'1 ',    17.181,    15.700,    15.700,    -8.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.300,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  102,'1 ',    17.001,     1.673,    12.100,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     9.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  102,'2 ',    17.001,     1.673,    12.100,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     9.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  102,'3 ',    20.401,     1.673,    14.500,   -10.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  104,'1 ',    14.961,    10.178,    13.600,    -7.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  105,'1 ',  1242.000,   408.200,   408.200,  -408.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1242.000,   360.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  106,'1 ',   281.535,     0.367,   200.500,  -138.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   414.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  107,'1 ',   176.809,   131.880,   161.100,   -86.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   260.000,   155.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  107,'2 ',   176.809,   131.880,   161.100,   -86.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   260.000,   155.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  107,'3 ',   183.610,   131.880,   167.300,   -90.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   270.000,    85.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  108,'1 ',   159.332,    78.559,   113.500,   -78.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   234.300,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  108,'2 ',   126.215,    78.559,   115.000,   -61.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.600,   105.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  108,'3 ',   126.215,    78.559,   115.000,   -61.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.600,   105.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  109,'1 ',    36.252,    31.000,    31.000,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  109,'2 ',    34.002,    31.000,    31.000,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    13.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  109,'3 ',    34.002,    31.000,    31.000,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    13.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  109,'4 ',    14.417,    13.100,    13.100,    -7.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  110,'1 ',    12.649,    11.550,    11.550,    -6.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.600,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  110,'2 ',    12.649,    11.550,    11.550,    -6.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.600,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  110,'3 ',    82.845,    70.400,    70.400,   -37.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.600,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  110,'4 ',   235.020,    97.538,   167.400,  -115.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   345.600,   220.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  112,'1 ',    24.999,    18.800,    18.800,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  113,'1 ',    24.000,     9.500,     9.500,    -9.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
  114,'1 ',    19.999,     9.700,     9.700,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  115,'1 ',    19.999,    15.000,    15.000,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    14.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  116,'1 ',   134.909,    70.848,   147.000,   -65.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,   130.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  116,'2 ',   134.909,    70.848,   147.000,   -65.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,   130.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  116,'3 ',   138.727,    70.848,   153.000,   -68.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  117,'1 ',   121.930,   111.100,   111.100,   -59.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   179.300,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  117,'2 ',    63.379,    57.800,    57.800,   -31.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    93.200,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  118,'1 ',    41.202,    34.500,    34.500,   -15.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  118,'2 ',    41.202,    34.500,    34.500,   -15.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  118,'3 ',    41.202,    36.000,    36.000,   -16.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  118,'4 ',    85.004,    71.358,    77.500,   -41.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  118,'5 ',    85.004,    71.358,    77.500,   -41.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  118,'6 ',    85.004,    71.358,    77.500,   -41.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  119,'1 ',    56.307,     9.531,    51.300,   -27.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.800,    38.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  119,'2 ',    56.307,     9.531,    51.300,   -27.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.800,    38.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  119,'3 ',    60.251,     9.531,    54.900,   -29.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.600,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  120,'1 ',    56.307,    44.242,    51.300,   -27.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.800,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  120,'2 ',    56.307,    44.242,    51.300,   -27.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.800,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  120,'3 ',    60.251,    44.242,    54.900,   -29.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.600,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  124,'1 ',    41.799,    31.400,    31.400,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    24.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  125,'1 ',    13.600,    10.200,    10.200,    -4.533,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.600,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  125,'2 ',    13.600,    10.200,    10.200,    -4.533,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.600,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  125,'3 ',    13.600,    10.200,    10.200,    -4.533,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.600,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  126,'1 ',     8.070,     5.600,     5.600,    -5.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.867,     2.933,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  126,'2 ',     8.070,     5.600,     5.600,    -5.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.867,     2.933,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  126,'3 ',     8.070,     5.600,     5.600,    -5.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.867,     2.933,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  128,'1 ',     8.320,     7.641,     8.400,    -3.733,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  128,'2 ',     8.320,     7.641,     8.400,    -3.733,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  128,'3 ',     8.320,     7.641,     8.400,    -3.733,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  129,'1 ',    12.024,    15.800,    15.800,    -8.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.500,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  130,'1 ',     4.200,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.200,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  130,'2 ',     4.200,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.200,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  130,'3 ',     4.200,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.200,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  130,'4 ',     4.200,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.200,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  130,'5 ',     4.200,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.200,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  130,'6 ',     4.200,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.200,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  131,'1 ',    21.499,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.500,    13.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3502,'1 ',  1299.000,   266.488,   974.300,  -433.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1299.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3503,'1 ',  1012.000,   266.488,   759.000,  -337.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1012.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3504,'1 ',   115.983,   133.649,   370.400,  -370.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   901.800,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3504,'2 ',   425.211,   133.649,   370.400,  -370.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   901.800,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3505,'1 ',   623.430,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   883.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3506,'1 ',   882.000,   123.008,   661.500,  -294.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   882.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3507,'1 ',   172.844,   111.510,   317.300,  -218.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   655.100,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3508,'1 ',  1259.300,    61.504,   609.900,  -419.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1259.300,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3508,'2 ',   641.800,    61.504,   397.800,  -213.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   641.800,   105.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3509,'1 ',   614.663,   300.800,   300.800,  -207.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   621.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3509,'2 ',   422.302,   300.800,   300.800,  -207.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   621.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3510,'1 ',   330.362,    50.788,   300.800,  -207.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   621.000,   140.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3510,'2 ',   318.844,    50.788,   300.800,  -207.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   621.000,   140.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3511,'1 ',   614.000,   186.783,   261.600,  -261.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   614.000,   291.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3512,'1 ',    69.973,    29.529,    48.800,   -48.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   148.400,    11.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3512,'2 ',   105.148,    29.529,    98.150,   -98.150,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   223.000,    78.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3512,'3 ',   105.148,    29.529,    98.150,   -98.150,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   223.000,    78.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3512,'4 ',    47.384,    29.529,    46.100,   -31.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.200,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3512,'5 ',    47.384,    29.529,    46.100,   -31.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.200,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3512,'6 ',    47.384,    29.529,    46.100,   -31.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.200,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3513,'1 ',   386.989,    70.904,   187.400,  -129.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   387.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3513,'2 ',   386.989,    70.904,   187.400,  -129.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   387.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3513,'3 ',   386.989,    70.904,   187.400,  -129.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   387.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3513,'4 ',   386.989,    70.904,   187.400,  -129.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   387.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3514,'1 ',   535.485,   259.400,   259.400,  -178.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   535.500,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3514,'2 ',   341.990,   256.500,   256.500,  -114.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   342.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3515,'1 ',   187.995,   102.194,   116.500,   -62.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3515,'10',    25.933,    15.317,    15.317,    -8.642,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.933,    18.488,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3515,'11',    25.933,    15.317,    15.317,    -8.642,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.933,    18.488,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3515,'12',    25.933,    15.317,    15.317,    -8.642,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.933,    18.488,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3515,'13',    25.933,    15.317,    15.317,    -8.642,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.933,    18.488,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3515,'14',    25.933,    15.317,    15.317,    -8.642,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.933,    18.488,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3515,'2 ',   187.995,   102.194,   116.500,   -62.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3515,'3 ',    25.933,    15.317,    15.317,    -8.642,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.933,    18.488,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3515,'4 ',    25.933,    15.317,    15.317,    -8.642,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.933,    18.488,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3515,'5 ',    25.933,    15.317,    15.317,    -8.642,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.933,    18.488,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3515,'6 ',    25.933,    15.317,    15.317,    -8.642,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.933,    18.488,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3515,'7 ',    25.933,    15.317,    15.317,    -8.642,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.933,    18.488,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3515,'8 ',    25.933,    15.317,    15.317,    -8.642,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.933,    18.488,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3515,'9 ',    25.933,    15.317,    15.317,    -8.642,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.933,    18.488,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3516,'1 ',    93.531,    11.009,    87.400,   -47.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   141.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3516,'2 ',    93.531,    11.009,    87.400,   -47.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   141.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3516,'3 ',    93.531,    11.009,    87.400,   -47.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   141.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3516,'4 ',   201.513,    11.009,   185.900,  -100.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,   194.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3516,'5 ',   201.513,    11.009,   185.900,  -100.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,   194.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3516,'6 ',   201.513,    11.009,   185.900,  -100.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,   194.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3517,'1 ',   170.009,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3517,'2 ',   170.009,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3517,'3 ',   170.009,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3517,'4 ',   170.009,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3518,'1 ',   152.696,    50.200,    50.200,   -50.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   152.700,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3518,'2 ',   196.194,    64.500,    64.500,   -64.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.200,   125.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3519,'1 ',   199.994,   150.000,   150.000,   -66.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3519,'2 ',   156.196,   117.200,   117.200,   -52.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   156.200,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3519,'3 ',   179.995,   111.600,   111.600,   -60.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3519,'4 ',   179.995,   111.600,   111.600,   -60.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3520,'1 ',    84.873,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3520,'2 ',   177.289,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   376.000,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3520,'3 ',    84.692,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   387.000,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3520,'4 ',    84.692,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   387.000,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3521,'1 ',    89.797,    56.700,    56.700,   -29.950,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.800,    37.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3521,'2 ',    89.797,    56.700,    56.700,   -29.950,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.800,    37.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3521,'3 ',    59.998,    37.200,    37.200,   -20.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3521,'4 ',    59.998,    37.200,    37.200,   -20.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3521,'5 ',    33.699,    20.900,    20.900,   -11.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.700,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3521,'6 ',    33.699,    20.900,    20.900,   -11.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.700,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3521,'7 ',    35.999,    22.300,    22.300,   -12.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3522,'1 ',   121.726,   110.900,   110.900,   -59.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   179.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3522,'2 ',   121.726,   110.900,   110.900,   -59.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   179.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3522,'3 ',   201.087,   126.775,   183.300,   -98.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   295.700,   135.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3523,'1 ',    24.999,    15.500,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3523,'10',    42.899,    26.600,    26.600,   -14.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.900,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3523,'11',    42.899,    26.600,    26.600,   -14.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.900,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3523,'12',    42.899,    26.600,    26.600,   -14.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.900,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3523,'13',    42.899,    26.600,    26.600,   -14.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.900,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3523,'14',    42.899,    26.600,    26.600,   -14.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.900,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3523,'15',    42.899,    26.600,    26.600,   -14.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.900,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3523,'16',   169.995,   105.400,   105.400,   -56.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3523,'17',    79.998,    49.600,    49.600,   -26.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3523,'2 ',    24.999,    15.500,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3523,'3 ',    24.999,    15.500,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3523,'4 ',    21.099,    13.100,    13.100,    -7.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.100,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3523,'5 ',    21.099,    13.100,    13.100,    -7.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.100,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3523,'6 ',    21.999,    13.600,    13.600,    -7.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3523,'7 ',    21.999,    13.600,    13.600,    -7.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3523,'8 ',    42.899,    26.600,    26.600,   -14.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.900,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3523,'9 ',    42.899,    26.600,    26.600,   -14.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.900,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3524,'1 ',   104.258,   105.400,   105.400,   -56.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3524,'2 ',   104.258,   105.400,   105.400,   -56.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3524,'3 ',   150.315,   158.000,   158.000,   -85.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   255.000,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3525,'1 ',   169.995,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3525,'2 ',   169.995,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3525,'3 ',   187.995,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3526,'1 ',    94.237,     6.196,   126.900,   -56.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   169.200,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3526,'2 ',    94.237,     6.196,   126.900,   -56.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   169.200,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3526,'3 ',    94.237,     6.196,   126.900,   -56.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   169.200,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3526,'4 ',    94.245,     6.196,   127.100,   -56.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   169.500,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3526,'5 ',    50.122,     6.196,   104.800,   -68.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.500,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3526,'6 ',    50.122,     6.196,   104.800,   -68.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.500,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3527,'1 ',   113.702,    93.938,    94.300,   -55.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   167.200,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3527,'2 ',   105.610,    93.938,    96.200,   -51.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   155.300,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3528,'1 ',    20.585,    12.757,    12.757,    -6.857,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.586,    15.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3528,'10',    41.899,    20.300,    20.300,   -14.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.900,    18.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3528,'11',    41.899,    20.300,    20.300,   -14.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.900,    18.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3528,'12',    41.899,    20.300,    20.300,   -14.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.900,    18.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3528,'13',    41.899,    20.300,    20.300,   -14.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.900,    18.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3528,'14',    41.899,    20.300,    20.300,   -14.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.900,    18.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3528,'15',    41.899,    20.300,    20.300,   -14.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.900,    18.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3528,'16',    41.899,    20.300,    20.300,   -14.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.900,    18.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3528,'17',    41.899,    20.300,    20.300,   -14.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.900,    18.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3528,'18',    41.899,    20.300,    20.300,   -14.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.900,    18.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3528,'19',    41.899,    20.300,    20.300,   -14.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.900,    18.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3528,'2 ',    20.585,    12.757,    12.757,    -6.857,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.586,    15.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3528,'20',    23.799,    14.700,    14.700,    -7.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.800,    17.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3528,'21',    23.799,    14.700,    14.700,    -7.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.800,    17.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3528,'22',    23.799,    14.700,    14.700,    -7.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.800,    17.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3528,'23',    23.799,    14.700,    14.700,    -7.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.800,    16.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3528,'3 ',    20.585,    12.757,    12.757,    -6.857,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.586,    15.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3528,'4 ',    20.585,    12.757,    12.757,    -6.857,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.586,    15.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3528,'5 ',    20.585,    12.757,    12.757,    -6.857,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.586,    15.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3528,'6 ',    20.585,    12.757,    12.757,    -6.857,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.586,    15.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3528,'7 ',    20.585,    12.757,    12.757,    -6.857,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.586,    15.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3528,'8 ',    41.899,    20.300,    20.300,   -14.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.900,    18.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3528,'9 ',    41.899,    20.300,    20.300,   -14.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.900,    18.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3529,'1 ',    14.723,    16.233,    16.233,    -7.217,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.650,     4.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3529,'10',    17.458,    19.200,    19.200,    -8.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.600,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3529,'2 ',    14.723,    16.233,    16.233,    -7.217,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.650,     4.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3529,'3 ',    14.723,    16.233,    16.233,    -7.217,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.650,     4.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3529,'4 ',    14.723,    16.233,    16.233,    -7.217,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.650,     4.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3529,'5 ',    14.723,    16.233,    16.233,    -7.217,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.650,     4.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3529,'6 ',    14.723,    16.233,    16.233,    -7.217,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.650,     4.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3529,'7 ',    17.458,    19.200,    19.200,    -8.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.600,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3529,'8 ',    17.458,    19.200,    19.200,    -8.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.600,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3529,'9 ',    17.458,    19.200,    19.200,    -8.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.600,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3530,'1 ',   126.000,    18.818,    55.600,   -55.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   126.000,     6.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3531,'1 ',    39.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3531,'2 ',    39.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3531,'3 ',   120.997,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3531,'4 ',   120.997,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3532,'1 ',   113.997,    64.600,    64.600,   -38.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.000,    28.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3532,'2 ',   113.997,    64.600,    64.600,   -38.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.000,    28.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3532,'3 ',    54.998,    26.600,    26.600,   -18.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.000,    44.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3532,'4 ',    54.998,    26.600,    26.600,   -18.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3533,'1 ',   111.997,    69.400,    69.400,   -37.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3534,'1 ',   112.000,    49.400,    49.400,   -49.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3535,'1 ',    55.998,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3535,'2 ',   107.997,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3536,'1 ',   106.500,     6.336,    47.000,   -47.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   106.500,     5.325,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3537,'1 ',    81.000,     2.867,    35.700,   -35.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.000,     4.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3537,'2 ',   100.500,     2.867,    44.300,   -44.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3538,'1 ',   100.500,    38.658,    44.300,   -44.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3540,'1 ',    97.500,    42.007,    43.000,   -43.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    97.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3541,'1 ',   217.594,    45.076,   134.900,   -72.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.600,    85.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3541,'2 ',   217.594,    45.076,   134.900,   -72.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.600,    85.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3541,'3 ',    95.997,    45.076,    72.000,   -32.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.000,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3541,'4 ',    95.997,    45.076,    72.000,   -32.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.000,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3542,'1 ',    44.888,    -0.596,    46.100,   -31.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.200,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3542,'2 ',    44.888,    -0.596,    46.100,   -31.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.200,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3542,'3 ',    44.888,    -0.596,    46.100,   -31.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.200,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3543,'1 ',    39.377,    33.036,    34.100,   -18.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.000,    38.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3543,'2 ',    71.303,    33.036,    57.000,   -30.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    92.000,    69.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3544,'1 ',    87.500,    38.600,    38.600,   -38.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3545,'1 ',    79.498,    34.957,    59.600,   -26.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    79.500,    68.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3545,'2 ',    79.498,    34.957,    59.600,   -26.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    79.500,    66.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3545,'3 ',    79.498,    34.957,    59.600,   -26.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    79.500,    65.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3547,'1 ',   100.033,    32.864,    91.200,   -49.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   147.100,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3547,'2 ',   162.800,    32.864,   148.400,   -79.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   239.400,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3547,'3 ',    48.963,    32.864,    44.600,   -24.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    72.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3547,'4 ',    49.983,    32.864,    45.600,   -24.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    73.500,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3548,'1 ',    30.892,     3.014,    17.200,   -11.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.600,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3548,'2 ',    47.665,     3.014,    32.200,   -22.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.500,    46.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3549,'1 ',    50.458,    32.100,    32.100,   -22.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.200,    48.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3549,'2 ',    35.495,    23.100,    23.100,   -15.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.700,    34.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3550,'1 ',    46.640,    31.700,    31.700,   -21.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.500,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3550,'2 ',    25.932,    18.000,    18.000,   -12.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.200,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3551,'1 ',    48.608,    31.100,    31.100,   -21.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    64.200,    47.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3551,'2 ',    36.195,    23.100,    23.100,   -15.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.700,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3553,'1 ',    60.498,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    26.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3554,'1 ',    40.599,    19.700,    19.700,   -13.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.600,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3554,'2 ',    59.898,    29.000,    29.000,   -20.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.900,    28.512,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3555,'1 ',     8.495,    44.800,    44.800,   -19.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.700,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3556,'1 ',    35.532,    20.000,    20.000,   -13.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.200,    34.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3556,'2 ',    45.938,    27.800,    27.800,   -19.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,    44.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3557,'1 ',    26.876,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3557,'10',    26.876,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3557,'11',    26.876,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3557,'12',    26.876,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3557,'13',    26.876,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3557,'14',    26.876,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3557,'15',    26.876,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3557,'16',    26.876,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3557,'2 ',    26.876,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3557,'3 ',    26.876,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3557,'4 ',    26.876,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3557,'5 ',    26.876,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3557,'6 ',    26.876,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3557,'7 ',    26.876,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3557,'8 ',    26.876,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3557,'9 ',    26.876,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3558,'1 ',    56.698,    27.500,    27.500,   -18.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,    41.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3558,'10',    56.698,    27.500,    27.500,   -18.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,    35.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3558,'2 ',    56.698,    27.500,    27.500,   -18.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,    40.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3558,'3 ',    56.698,    27.500,    27.500,   -18.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,    40.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3558,'4 ',    56.698,    27.500,    27.500,   -18.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,    40.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3558,'5 ',    56.698,    27.500,    27.500,   -18.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,    38.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3558,'6 ',    56.698,    27.500,    27.500,   -18.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,    37.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3558,'7 ',    56.698,    27.500,    27.500,   -18.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,    36.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3558,'8 ',    56.698,    27.500,    27.500,   -18.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,    35.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3558,'9 ',    56.698,    27.500,    27.500,   -18.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,    35.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3559,'1 ',    34.987,    16.193,    19.100,   -13.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.400,    34.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3559,'2 ',    45.418,    16.193,    27.400,   -18.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.600,    44.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3560,'1 ',    55.998,    22.706,    27.100,   -18.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3563,'1 ',    53.998,    26.200,    26.200,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3564,'1 ',   187.995,    28.626,    91.100,   -62.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3564,'2 ',   187.995,    28.626,    91.100,   -62.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3564,'3 ',    52.998,    25.700,    25.700,   -17.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,    37.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3564,'4 ',    52.998,    25.700,    25.700,   -17.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,    37.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3566,'1 ',    52.898,    25.600,    25.600,   -17.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.900,    39.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3567,'1 ',    52.399,    25.400,    25.400,   -17.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.400,    41.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3572,'1 ',    16.300,    10.100,    10.100,    -5.433,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.300,    11.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3572,'2 ',    16.300,    10.100,    10.100,    -5.433,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.300,    11.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3572,'3 ',    16.300,    10.100,    10.100,    -5.433,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.300,    11.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3573,'1 ',    17.001,    12.100,    12.100,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3573,'2 ',    33.186,    30.200,    30.200,   -16.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.800,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3573,'3 ',    33.186,    30.200,    30.200,   -16.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.800,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3575,'1 ',    47.699,    23.100,    23.100,   -15.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.700,    42.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3577,'1 ',    22.161,    35.300,    35.300,   -15.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3578,'1 ',    46.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3578,'2 ',    46.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3579,'1 ',    46.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3579,'2 ',    46.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3580,'1 ',    46.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3581,'1 ',    46.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3581,'2 ',    46.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3582,'1 ',    46.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3582,'2 ',    46.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3583,'1 ',    46.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3584,'1 ',    46.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3585,'1 ',    41.177,    22.800,    22.800,   -15.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3585,'2 ',    11.788,    12.100,    12.100,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3586,'1 ',    46.999,    29.100,    29.100,   -15.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,    23.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3588,'1 ',    44.599,    21.600,    21.600,   -14.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.600,    34.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3588,'2 ',    45.999,    22.300,    22.300,   -15.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.000,    29.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3589,'1 ',     9.883,     8.667,     8.667,    -4.833,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.533,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3589,'2 ',     9.883,     8.667,     8.667,    -4.833,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.533,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3589,'3 ',     9.883,     8.667,     8.667,    -4.833,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.533,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3590,'1 ',    42.099,    20.400,    20.400,   -14.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.100,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3591,'1 ',     3.960,     6.300,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3591,'2 ',     3.960,     6.300,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3591,'3 ',     3.960,     6.300,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3591,'4 ',     3.960,     6.300,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3591,'5 ',     3.960,     6.300,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3592,'1 ',    28.501,    11.397,    20.300,   -14.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.000,    27.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3592,'2 ',    17.001,    11.397,    12.100,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3594,'1 ',    26.024,    13.400,    13.400,   -13.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.900,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3594,'2 ',    10.551,     7.200,     7.200,    -7.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3595,'1 ',    26.861,    19.100,    19.100,   -13.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.500,     3.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3596,'1 ',    18.749,    14.050,    14.050,    -6.250,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.750,     8.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3596,'2 ',    18.749,    14.050,    14.050,    -6.250,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.750,     8.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3597,'1 ',    37.500,    14.800,    14.800,   -14.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3598,'1 ',    18.499,    11.450,    11.450,    -6.150,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.500,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3598,'2 ',    18.499,    11.450,    11.450,    -6.150,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.500,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3599,'1 ',     2.853,     4.533,     4.533,    -2.017,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.050,     0.867,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3599,'2 ',     2.853,     4.533,     4.533,    -2.017,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.050,     0.867,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3599,'3 ',     2.853,     4.533,     4.533,    -2.017,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.050,     0.867,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3599,'4 ',     2.853,     4.533,     4.533,    -2.017,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.050,     0.867,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3599,'5 ',     2.853,     4.533,     4.533,    -2.017,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.050,     0.867,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3599,'6 ',     2.853,     4.533,     4.533,    -2.017,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.050,     0.867,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3600,'1 ',     4.200,     6.750,     6.750,    -3.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3600,'2 ',     4.200,     6.750,     6.750,    -3.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3600,'3 ',     4.200,     6.750,     6.750,    -3.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3600,'4 ',     4.200,     6.750,     6.750,    -3.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3601,'1 ',     5.658,     7.436,     9.000,    -4.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     0.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3601,'2 ',     5.658,     7.436,     9.000,    -4.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     0.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3601,'3 ',     5.658,     7.436,     9.000,    -4.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     0.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3602,'1 ',    16.975,    27.000,    27.000,   -12.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3603,'1 ',    34.500,    13.600,    13.600,   -13.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3604,'1 ',    33.000,    13.000,    13.000,   -13.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.000,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3604,'2 ',    61.000,    14.422,    24.100,   -24.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.000,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3604,'3 ',   137.000,    14.422,    60.400,   -60.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   137.000,     1.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3604,'4 ',    91.000,    14.422,    40.100,   -40.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.000,     0.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3605,'1 ',     5.124,     5.267,     5.267,    -3.633,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.867,     1.633,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3605,'2 ',     5.124,     5.267,     5.267,    -3.633,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.867,     1.633,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3605,'3 ',     5.124,     5.267,     5.267,    -3.633,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.867,     1.633,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3607,'1 ',    27.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3608,'1 ',     6.825,     4.025,     4.025,    -2.275,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.825,     5.325,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3608,'2 ',     6.825,     4.025,     4.025,    -2.275,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.825,     5.325,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3608,'3 ',     6.825,     4.025,     4.025,    -2.275,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.825,     5.325,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3608,'4 ',     6.825,     4.025,     4.025,    -2.275,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.825,     5.325,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3608,'5 ',    21.299,    13.200,    13.200,    -7.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.300,    15.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3609,'1 ',    26.899,    13.000,    13.000,    -9.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.900,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3610,'1 ',    12.259,    18.185,    19.500,    -8.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3611,'1 ',     8.636,     4.150,     4.150,    -4.150,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.700,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3611,'2 ',     8.636,     4.150,     4.150,    -4.150,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.700,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3613,'1 ',    11.788,     3.560,    18.800,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3614,'1 ',    24.999,     4.410,    12.100,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3614,'2 ',    24.999,     4.410,    12.100,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3615,'1 ',    11.581,    11.900,    11.900,    -8.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.600,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3615,'2 ',    11.581,    11.900,    11.900,    -8.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.600,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3616,'1 ',    11.316,    18.000,    18.000,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3617,'1 ',     7.800,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.800,     3.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3617,'2 ',     7.800,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.800,     3.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3617,'3 ',     7.800,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.800,     3.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3618,'1 ',     5.187,     8.250,     8.250,    -3.650,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3618,'2 ',     5.187,     8.250,     8.250,    -3.650,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3619,'1 ',    21.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3619,'10',    21.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3619,'11',    21.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3619,'12',    21.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3619,'13',    21.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3619,'14',    21.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3619,'15',    21.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3619,'16',    21.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,    15.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3619,'2 ',    21.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3619,'3 ',    21.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3619,'4 ',    21.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3619,'5 ',    21.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3619,'6 ',    21.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3619,'7 ',    21.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3619,'8 ',    21.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3619,'9 ',    21.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3620,'1 ',    10.373,     7.200,     7.200,    -7.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3620,'2 ',    10.373,     7.200,     7.200,    -7.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3621,'1 ',     4.964,     5.467,     5.467,    -2.433,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.300,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3621,'2 ',     4.964,     5.467,     5.467,    -2.433,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.300,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3621,'3 ',     4.964,     5.467,     5.467,    -2.433,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.300,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3623,'1 ',    10.185,    12.800,    12.800,    -7.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.600,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3624,'1 ',    13.028,    10.200,    10.200,    -7.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.100,    12.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3625,'1 ',     9.902,     3.831,    15.800,    -7.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3626,'1 ',     6.800,     7.500,     7.500,    -3.350,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3626,'2 ',     6.800,     7.500,     7.500,    -3.350,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3627,'1 ',    19.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3627,'10',    19.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3627,'11',    19.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3627,'12',    19.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3627,'13',    19.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3627,'14',    19.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    15.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3627,'15',    19.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    15.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3627,'16',    19.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    14.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3627,'2 ',    19.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3627,'3 ',    19.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3627,'4 ',    19.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3627,'5 ',    19.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3627,'6 ',    19.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3627,'7 ',    19.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3627,'8 ',    19.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3627,'9 ',    19.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3628,'1 ',    19.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3628,'10',    19.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3628,'11',    19.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3628,'12',    13.601,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3628,'2 ',    13.601,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3628,'3 ',    13.601,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3628,'4 ',    13.601,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3628,'5 ',    13.601,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3628,'6 ',    13.601,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3628,'7 ',    13.601,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3628,'8 ',    13.601,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3628,'9 ',    13.601,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3629,'1 ',    20.000,     7.900,     7.900,    -7.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 8510,'1 ',  1290.700,   -12.436,   468.500,  -468.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1290.700,   267.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8511,'1 ',    41.799,    19.897,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    38.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8511,'2 ',  1170.000,    19.897,   566.700,  -390.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1170.000,   193.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8511,'3 ',  1170.000,    19.897,   566.700,  -390.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1170.000,   178.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8512,'1 ',   550.000,   136.974,   412.500,  -183.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   550.000,    79.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8513,'1 ',   454.687,   220.200,   220.200,  -151.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   454.700,   109.128,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8513,'2 ',   659.681,   319.500,   319.500,  -219.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   659.700,   220.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8514,'1 ',   115.197,    71.400,    71.400,   -38.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.200,   115.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8514,'2 ',   221.964,   202.300,   202.300,  -108.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   326.400,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8514,'3 ',   221.964,   202.300,   202.300,  -108.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   326.400,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8515,'1 ',   193.810,    33.427,   176.600,   -95.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   285.000,    46.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8516,'1 ',   164.773,   150.200,   150.200,   -80.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   242.300,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8517,'1 ',   191.495,   118.700,   118.700,   -63.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   191.500,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8517,'2 ',   191.495,   118.700,   118.700,   -63.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   191.500,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8518,'1 ',   181.395,    50.977,   112.400,   -60.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   181.400,   140.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8518,'10',   314.991,    50.977,   195.200,  -105.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   315.000,   140.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8518,'2 ',   181.395,    50.977,   112.400,   -60.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   181.400,   140.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8518,'3 ',   181.395,    50.977,   112.400,   -60.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   181.400,   140.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8518,'4 ',   181.395,    50.977,   112.400,   -60.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   181.400,   140.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8518,'5 ',    96.097,    50.977,    59.600,   -32.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.100,    85.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8518,'6 ',    96.097,    50.977,    59.600,   -32.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.100,    85.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8518,'7 ',    96.097,    50.977,    59.600,   -32.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.100,    83.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8518,'8 ',    96.097,    50.977,    59.600,   -32.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.100,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8518,'9 ',   314.991,    50.977,   195.200,  -105.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   315.000,   140.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8519,'1 ',   180.195,    55.125,   111.700,   -60.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.200,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8519,'2 ',   180.195,    55.125,   111.700,   -60.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.200,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8519,'3 ',   180.195,    55.125,   111.700,   -60.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.200,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8519,'4 ',   280.492,    55.125,   173.800,   -93.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   280.500,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8521,'1 ',   135.996,    49.412,    84.300,   -45.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8521,'2 ',   163.195,    49.412,   101.100,   -54.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.200,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8521,'3 ',    94.566,    49.412,    85.400,   -58.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.400,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8522,'1 ',    76.708,    54.600,    54.600,   -37.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.800,    42.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8523,'1 ',   183.595,   113.800,   113.800,   -61.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.600,   125.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8523,'2 ',   183.595,   113.800,   113.800,   -61.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.600,   125.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8523,'3 ',   258.393,   160.100,   160.100,   -86.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   258.400,   125.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8523,'4 ',   325.191,   201.500,   201.500,  -108.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   325.200,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8523,'5 ',   112.497,    54.500,    54.500,   -37.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8523,'6 ',   112.497,    54.500,    54.500,   -37.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8523,'7 ',   112.497,    54.500,    54.500,   -37.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8523,'8 ',   112.497,    54.500,    54.500,   -37.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8524,'1 ',   107.497,    66.600,    66.600,   -35.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   107.500,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8524,'2 ',   107.497,    66.600,    66.600,   -35.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   107.500,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8524,'3 ',   110.697,    68.600,    68.600,   -36.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   110.700,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8524,'4 ',   126.496,    78.400,    78.400,   -42.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   126.500,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8524,'5 ',   115.197,    55.800,    55.800,   -38.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.200,   105.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8525,'1 ',   114.627,    63.800,    63.800,   -43.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   131.800,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8525,'2 ',    99.397,    48.100,    48.100,   -33.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.400,    42.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8526,'1 ',   212.494,   131.700,   131.700,   -70.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   212.500,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8526,'2 ',    95.197,    46.100,    46.100,   -31.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.200,    47.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8526,'3 ',    95.197,    46.100,    46.100,   -31.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.200,    47.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8526,'4 ',    95.197,    46.100,    46.100,   -31.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.200,    47.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8526,'5 ',    95.197,    46.100,    46.100,   -31.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.200,    47.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8526,'6 ',    95.197,    46.100,    46.100,   -31.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.200,    47.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8526,'7 ',    95.197,    46.100,    46.100,   -31.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.200,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8526,'8 ',    95.197,    46.100,    46.100,   -31.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.200,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8526,'9 ',    95.197,    46.100,    46.100,   -31.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.200,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8528,'1 ',    44.999,    27.900,    27.900,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8528,'2 ',    89.997,    55.800,    55.800,   -30.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    62.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8528,'3 ',    89.997,    55.800,    55.800,   -30.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    62.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8529,'1 ',    80.998,    60.800,    60.800,   -27.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.000,    79.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8529,'2 ',    77.898,    58.400,    58.400,   -26.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    77.900,    62.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8529,'3 ',    77.898,    58.400,    58.400,   -26.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    77.900,    62.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8530,'1 ',    55.491,    50.600,    50.600,   -27.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.600,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8530,'2 ',    49.983,    55.100,    55.100,   -24.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    73.500,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8531,'1 ',    43.515,    37.500,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    42.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8531,'10',    32.163,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    31.462,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8531,'11',    30.909,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    30.908,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8531,'12',    30.533,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    30.532,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8531,'2 ',    42.001,    37.500,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    42.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8531,'3 ',    42.001,    37.500,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    42.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8531,'4 ',    50.703,    37.500,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    42.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8531,'5 ',    41.799,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    39.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8531,'6 ',    41.799,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    39.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8531,'7 ',    41.799,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    39.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8531,'8 ',    41.799,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    39.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8531,'9 ',    41.799,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    31.462,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8532,'1 ',    60.498,    37.500,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8532,'2 ',    60.498,    37.500,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8532,'3 ',    60.498,    37.500,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8532,'4 ',    60.498,    37.500,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8532,'5 ',   146.196,    86.400,    86.400,   -48.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   146.200,    77.486,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8532,'6 ',   146.196,    86.400,    86.400,   -48.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   146.200,    77.486,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8533,'1 ',    58.998,    36.600,    36.600,   -19.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    42.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8533,'2 ',    23.999,    14.900,    14.900,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,    11.424,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8535,'1 ',    23.999,    11.600,    11.600,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,    22.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8535,'10',   134.996,    20.634,    65.400,   -45.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    37.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8535,'2 ',    23.999,    11.600,    11.600,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,    22.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8535,'3 ',    23.999,    11.600,    11.600,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,    22.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8535,'4 ',    23.999,    11.600,    11.600,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8535,'5 ',    53.998,    20.634,    26.200,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,    42.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8535,'6 ',    53.998,    20.634,    26.200,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,    42.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8535,'7 ',    53.998,    20.634,    26.200,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,    42.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8535,'8 ',    53.998,    20.634,    26.200,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,    42.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8535,'9 ',   160.995,    20.634,    78.000,   -53.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   161.000,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8536,'1 ',    52.998,    32.800,    32.800,   -17.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,    46.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8536,'2 ',    52.998,    32.800,    32.800,   -17.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,    46.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8536,'3 ',    52.998,    32.800,    32.800,   -17.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,    46.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8536,'4 ',    52.998,    32.800,    32.800,   -17.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,    46.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8537,'1 ',    52.998,    32.800,    32.800,   -17.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8537,'2 ',    52.998,    32.800,    32.800,   -17.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8537,'3 ',    52.998,    32.800,    32.800,   -17.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8537,'4 ',    52.998,    32.800,    32.800,   -17.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8538,'1 ',    21.599,    10.500,    10.500,    -7.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.600,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8538,'2 ',    21.599,    10.500,    10.500,    -7.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.600,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8538,'3 ',    45.899,    28.400,    28.400,   -15.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.900,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8538,'4 ',    45.899,    28.400,    28.400,   -15.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.900,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8540,'1 ',    54.998,    34.100,    34.100,   -18.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.000,    26.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8540,'2 ',    41.999,    26.000,    26.000,   -14.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.000,    19.992,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8540,'3 ',    41.999,    26.000,    26.000,   -14.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.000,    19.736,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8542,'1 ',    41.799,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    41.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8542,'10',    41.799,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    41.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8542,'11',    41.799,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    41.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8542,'12',    41.799,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8542,'2 ',    41.799,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    41.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8542,'3 ',    41.799,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    41.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8542,'4 ',    41.799,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    41.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8542,'5 ',    41.799,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    41.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8542,'6 ',    41.799,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    41.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8542,'7 ',    41.799,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    41.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8542,'8 ',    41.799,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    41.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8542,'9 ',    41.799,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    41.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8543,'1 ',    41.799,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    38.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8543,'10',    41.799,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    38.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8543,'11',    41.799,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    38.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8543,'12',    41.799,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    38.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8543,'13',    93.597,    45.300,    45.300,   -31.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    93.600,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8543,'2 ',    41.799,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    38.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8543,'3 ',    41.799,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    38.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8543,'4 ',    41.799,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    38.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8543,'5 ',    41.799,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    38.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8543,'6 ',    41.799,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    38.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8543,'7 ',    41.799,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    38.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8543,'8 ',    41.799,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    38.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8543,'9 ',    41.799,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    38.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8544,'1 ',    38.399,    23.800,    23.800,   -12.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.400,    31.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8544,'2 ',    38.399,    23.800,    23.800,   -12.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.400,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8545,'1 ',    17.500,     8.500,     8.500,    -5.850,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.500,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8545,'2 ',    17.500,     8.500,     8.500,    -5.850,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.500,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8546,'1 ',    34.899,    16.900,    16.900,   -11.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.900,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8546,'2 ',    34.899,    16.900,    16.900,   -11.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.900,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8549,'1 ',     9.001,    15.500,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     9.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8552,'1 ',    19.999,     9.700,     9.700,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8552,'2 ',    19.999,     9.700,     9.700,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8552,'3 ',    19.999,     9.700,     9.700,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8552,'4 ',    19.999,     9.700,     9.700,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8552,'5 ',    19.999,     9.700,     9.700,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8552,'6 ',    19.999,     9.700,     9.700,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8552,'7 ',    19.999,     9.700,     9.700,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8553,'1 ',  1298.000,    62.637,   383.600,  -383.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1298.000,   170.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8553,'2 ',  1298.000,    62.637,   383.600,  -383.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1298.000,   170.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8554,'1 ',  1138.500,   423.946,   551.400,  -379.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1138.500,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8554,'2 ',  1138.500,   423.946,   551.400,  -379.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1138.500,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8555,'1 ',   980.800,   339.500,   339.500,  -339.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   980.800,   125.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8556,'1 ',   636.514,   -90.218,   453.300,  -312.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   936.000,   325.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8556,'2 ',   636.514,   -90.218,   453.300,  -312.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   936.000,   325.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8557,'1 ',   373.442,    60.665,   453.300,  -312.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   936.000,   350.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8557,'2 ',   364.795,    29.921,   453.300,  -312.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   936.000,   350.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8558,'1 ',   900.000,   132.081,   290.200,  -290.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   923.400,    94.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8558,'2 ',    93.000,    88.717,   290.200,  -290.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   923.400,    93.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8559,'1 ',   913.674,   566.300,   566.300,  -304.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   913.700,   550.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8559,'2 ',   564.443,   196.276,   566.300,  -304.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   913.700,   550.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8559,'3 ',   564.443,   196.276,   566.300,  -304.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   913.700,   550.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8560,'1 ',   317.331,   -16.310,   227.400,  -227.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   692.000,   300.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8560,'2 ',   326.529,   -16.310,   319.700,  -220.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   660.000,   310.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8560,'3 ',   326.529,   -16.310,   319.700,  -220.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   660.000,   310.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8561,'1 ',   239.639,   290.200,   290.200,  -290.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   637.000,   225.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8562,'1 ',   214.651,   215.475,   283.300,  -195.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   585.000,   200.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8563,'1 ',   250.586,     2.975,   285.500,  -192.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   576.000,   236.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8563,'2 ',   250.586,     2.975,   285.500,  -192.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   576.000,   236.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8563,'3 ',   250.586,     2.975,   285.500,  -192.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   576.000,   236.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8564,'1 ',   299.191,   172.800,   172.800,   -99.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   299.200,   116.688,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8564,'2 ',    26.895,    46.300,    46.300,   -24.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.700,    26.892,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8565,'1 ',   181.777,   109.023,   125.500,   -86.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   259.200,   175.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8565,'2 ',   175.192,   109.023,   125.500,   -86.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   259.200,   175.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8565,'3 ',   181.491,   109.023,   125.500,   -86.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   259.200,   175.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8566,'1 ',    19.999,    12.400,    12.400,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    17.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8566,'2 ',   155.996,    61.647,    96.700,   -52.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   156.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8566,'3 ',   245.916,    61.647,   158.000,   -85.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   255.000,    62.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8566,'4 ',    85.606,    61.647,   106.600,   -57.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.000,    64.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8567,'1 ',   249.993,   134.099,   154.900,   -83.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.000,    95.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8567,'2 ',   249.993,   134.099,   154.900,   -83.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.000,    95.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8567,'3 ',   227.994,   134.099,   141.300,   -76.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   228.000,    95.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8568,'1 ',    21.199,    13.100,    13.100,    -7.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8568,'2 ',    58.223,    37.450,    37.450,   -19.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.225,    17.468,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8568,'3 ',    58.223,    37.450,    37.450,   -19.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.225,    17.468,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8568,'4 ',    58.223,    37.450,    37.450,   -19.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.225,    17.468,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8568,'5 ',    58.223,    37.450,    37.450,   -19.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.225,    17.468,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8568,'6 ',   190.395,   118.000,   118.000,   -63.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.400,    68.544,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8569,'1 ',   204.517,   142.500,   142.500,   -76.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.000,    82.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8570,'1 ',   228.593,    89.800,   110.700,   -76.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   228.600,   155.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8570,'2 ',   211.494,    89.800,   102.400,   -70.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   211.500,   135.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8570,'3 ',   211.494,    89.800,   102.400,   -70.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   211.500,   135.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8571,'1 ',   271.192,    80.060,   168.100,   -90.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   271.200,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8571,'2 ',   184.426,    80.060,   168.100,   -90.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   271.200,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8571,'3 ',   135.259,    80.060,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,   105.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8571,'4 ',   135.259,    80.060,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,   105.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8571,'5 ',   198.894,    80.060,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,   105.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8571,'6 ',   198.894,    80.060,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,   105.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8572,'1 ',   190.800,    89.579,   168.300,   -90.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   271.500,   184.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8572,'2 ',   127.983,    89.579,   116.600,   -62.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.200,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8572,'3 ',   127.983,    89.579,   116.600,   -62.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.200,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8572,'4 ',   127.983,    89.579,   116.600,   -62.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.200,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8574,'1 ',   132.229,    89.100,    89.100,   -61.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   184.000,   128.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8574,'2 ',   132.229,    89.100,    89.100,   -61.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   184.000,   128.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8574,'3 ',   131.320,    91.100,    91.100,   -62.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.000,   127.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8575,'1 ',   178.995,   110.900,   110.900,   -59.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   179.000,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8575,'2 ',   178.995,   110.900,   110.900,   -59.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   179.000,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8575,'3 ',   178.995,   110.900,   110.900,   -59.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   179.000,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8575,'4 ',   360.990,   155.876,   223.700,  -120.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   361.000,   140.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8576,'1 ',   104.308,    45.610,   106.600,   -57.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8576,'2 ',   104.308,    45.610,   106.600,   -57.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8576,'3 ',   104.308,    45.610,   106.600,   -57.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8576,'4 ',   104.308,    45.610,   106.600,   -57.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8577,'1 ',    69.095,   101.300,   101.300,   -54.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.500,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8577,'2 ',    69.095,   101.300,   101.300,   -54.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.500,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8577,'3 ',   117.941,   107.093,   196.500,  -105.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   317.100,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8578,'1 ',   162.423,    99.786,   115.600,   -54.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.200,    63.648,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8578,'2 ',   162.423,    99.786,   115.600,   -54.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.200,    63.648,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8579,'1 ',    57.598,    35.700,    35.700,   -19.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.600,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8579,'2 ',   134.996,    83.700,    83.700,   -45.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8580,'1 ',   134.096,    83.100,    83.100,   -44.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   134.100,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8581,'1 ',   133.996,    37.560,    64.900,   -44.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   134.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8581,'2 ',   133.996,    37.560,    64.900,   -44.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   134.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8581,'3 ',   133.996,    37.560,    64.900,   -44.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   134.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8581,'4 ',   133.996,    37.560,    64.900,   -44.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   134.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8581,'5 ',   133.996,    37.560,    64.900,   -44.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   134.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8581,'6 ',   133.996,    37.560,    64.900,   -44.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   134.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8581,'7 ',   133.996,    37.560,    64.900,   -44.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   134.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8581,'8 ',   133.996,    37.560,    64.900,   -44.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   134.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8582,'1 ',   195.494,    52.742,   121.200,   -65.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.500,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8582,'2 ',   195.494,    52.742,   121.200,   -65.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.500,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8582,'3 ',   126.996,    52.742,    78.700,   -42.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   127.000,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8582,'4 ',   126.996,    52.742,    78.700,   -42.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   127.000,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8582,'5 ',   126.996,    52.742,    78.700,   -42.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   127.000,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
