 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


 8582,'6 ',   126.996,    52.742,    78.700,   -42.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   127.000,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8582,'7 ',   126.996,    52.742,    78.700,   -42.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   127.000,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8582,'8 ',   126.996,    52.742,    78.700,   -42.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   127.000,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8583,'1 ',   106.708,    21.074,   116.500,   -62.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.000,   102.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8583,'2 ',   106.708,    21.074,   116.500,   -62.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.000,   102.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8583,'3 ',    53.131,    21.074,    93.800,   -41.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8583,'4 ',    53.131,    21.074,    93.800,   -41.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8584,'1 ',    79.955,    16.800,    16.800,   -16.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   118.000,    77.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8586,'1 ',   102.000,    29.686,    45.000,   -45.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   102.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 8587,'1 ',   100.500,    44.300,    44.300,   -44.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 8588,'1 ',   124.996,    77.500,    77.500,   -41.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,    48.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8588,'2 ',   137.418,   114.700,   114.700,   -61.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.000,    72.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8588,'3 ',    37.504,    62.000,    62.000,   -33.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8588,'4 ',    37.504,    75.000,    75.000,   -33.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8589,'1 ',    66.643,    73.500,    73.500,   -32.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8590,'1 ',    94.697,    58.700,    58.700,   -31.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.700,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8592,'1 ',    22.254,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8594,'1 ',    80.000,    31.600,    31.600,   -31.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 8595,'1 ',     5.000,    12.325,    12.325,    -6.625,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.900,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8595,'2 ',     5.000,    12.325,    12.325,    -6.625,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.900,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8595,'3 ',     5.000,    12.325,    12.325,    -6.625,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.900,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8595,'4 ',     5.000,    12.325,    12.325,    -6.625,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.900,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8595,'5 ',     5.000,    13.100,    13.100,    -7.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8595,'6 ',     5.000,    13.100,    13.100,    -7.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8595,'7 ',    50.007,   242.300,   242.300,  -130.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   391.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8595,'8 ',   287.722,   242.300,   242.300,  -130.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   391.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8596,'1 ',    19.249,    11.925,    11.925,    -6.425,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.250,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8596,'2 ',    19.249,    11.925,    11.925,    -6.425,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.250,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8596,'3 ',    19.249,    11.925,    11.925,    -6.425,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.250,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8596,'4 ',    19.249,    11.925,    11.925,    -6.425,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.250,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8596,'5 ',    21.199,    13.100,    13.100,    -7.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8597,'1 ',    18.599,    11.525,    11.525,    -6.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.600,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8597,'2 ',    18.599,    11.525,    11.525,    -6.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.600,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8597,'3 ',    18.599,    11.525,    11.525,    -6.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.600,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8597,'4 ',    18.599,    11.525,    11.525,    -6.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.600,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8598,'1 ',    45.899,    34.400,    34.400,   -15.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.900,    22.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8598,'2 ',    14.080,    10.560,    10.560,    -4.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.080,     6.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8598,'3 ',    14.080,    10.560,    10.560,    -4.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.080,     6.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8598,'4 ',    14.080,    10.560,    10.560,    -4.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.080,     6.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8598,'5 ',    14.080,    10.560,    10.560,    -4.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.080,     6.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8598,'6 ',    14.080,    10.560,    10.560,    -4.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.080,     6.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8598,'7 ',    39.099,    29.300,    29.300,   -13.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.100,     8.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8599,'1 ',    70.000,    27.700,    27.700,   -27.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    70.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 8600,'1 ',    68.298,    33.100,    33.100,   -22.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.300,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8600,'2 ',    68.298,    33.100,    33.100,   -22.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.300,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8600,'3 ',    68.298,    33.100,    33.100,   -22.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.300,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8600,'4 ',    68.298,    33.100,    33.100,   -22.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.300,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8600,'5 ',    68.298,    33.100,    33.100,   -22.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.300,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8600,'6 ',    68.298,    33.100,    33.100,   -22.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.300,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8600,'7 ',    68.298,    33.100,    33.100,   -22.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.300,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8600,'8 ',    68.298,    33.100,    33.100,   -22.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.300,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8601,'1 ',    66.998,    41.500,    41.500,   -22.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8602,'1 ',    35.606,    69.700,    69.700,   -48.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   144.000,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8602,'2 ',    15.639,    15.800,    15.800,    -8.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.500,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8602,'3 ',    15.639,    15.800,    15.800,    -8.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.500,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8602,'4 ',    15.639,    15.800,    15.800,    -8.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.500,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8602,'5 ',    31.635,    31.600,    31.600,   -21.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.300,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8602,'6 ',    31.635,    31.600,    31.600,   -21.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.300,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8602,'7 ',    31.635,    31.600,    31.600,   -21.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.300,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8603,'1 ',    16.000,     9.925,     9.925,    -5.325,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,    14.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8603,'2 ',    16.000,     9.925,     9.925,    -5.325,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,    14.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8603,'3 ',    16.000,     9.925,     9.925,    -5.325,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,    14.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8603,'4 ',    16.000,     9.925,     9.925,    -5.325,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,    14.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8605,'1 ',    62.500,    24.700,    24.700,   -24.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 8607,'1 ',    58.898,    31.335,    36.500,   -19.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.900,    22.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8607,'2 ',    58.898,    31.335,    36.500,   -19.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.900,    22.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8607,'3 ',    58.898,    31.335,    36.500,   -19.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.900,    22.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8607,'4 ',    58.898,    31.335,    36.500,   -19.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.900,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8607,'5 ',    58.898,    31.335,    36.500,   -19.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.900,    17.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8608,'1 ',    39.170,    27.900,    27.900,   -19.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.600,    27.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8609,'1 ',     5.466,    11.533,    11.533,    -6.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.600,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8609,'2 ',     5.466,    11.533,    11.533,    -6.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.600,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8609,'3 ',     5.466,    11.533,    11.533,    -6.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.600,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8610,'1 ',    53.998,    26.200,    26.200,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8611,'1 ',    36.450,    40.200,    40.200,   -17.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.600,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8612,'1 ',    36.246,    33.000,    33.000,   -17.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.300,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8613,'1 ',    53.098,    32.900,    32.900,   -17.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.100,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8614,'1 ',    17.566,    11.133,    11.133,    -5.867,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.567,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8614,'2 ',    17.566,    11.133,    11.133,    -5.867,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.567,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8614,'3 ',    17.566,    11.133,    11.133,    -5.867,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.567,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8614,'4 ',   156.196,    96.800,    96.800,   -52.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   156.200,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8614,'5 ',    89.097,    43.200,    43.200,   -29.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.100,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8614,'6 ',    89.097,    43.200,    43.200,   -29.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.100,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8614,'7 ',   103.497,    64.100,    64.100,   -34.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.500,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8615,'1 ',    52.500,    20.700,    20.700,   -20.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 8616,'1 ',    26.099,    18.350,    18.350,    -8.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.100,     9.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8616,'2 ',    26.099,    18.350,    18.350,    -8.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.100,     9.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8617,'1 ',     3.321,     3.827,     6.200,    -4.275,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.800,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8617,'2 ',     3.321,     3.827,     6.200,    -4.275,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.800,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8617,'3 ',     3.321,     3.827,     6.200,    -4.275,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.800,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8617,'4 ',     3.321,     3.827,     6.200,    -4.275,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.800,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8618,'1 ',    50.499,    37.900,    37.900,   -16.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.500,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8619,'1 ',    49.899,    30.900,    30.900,   -16.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.900,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8623,'1 ',     5.097,    21.200,    21.200,   -14.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.800,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8623,'2 ',     5.097,    21.200,    21.200,   -14.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.800,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8624,'1 ',     5.097,    21.200,    21.200,   -14.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.800,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8624,'2 ',     5.097,    21.200,    21.200,   -14.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.800,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8625,'1 ',    43.799,    21.200,    21.200,   -14.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.800,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8625,'2 ',    43.799,    21.200,    21.200,   -14.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.800,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8629,'1 ',    36.499,    22.600,    22.600,   -12.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.500,    11.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8630,'1 ',    17.999,    11.150,    11.150,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,    13.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8630,'2 ',    17.999,    11.150,    11.150,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,    13.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8630,'3 ',    74.998,    45.500,    45.500,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    24.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8630,'4 ',    74.998,    45.500,    45.500,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    24.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8630,'5 ',    74.998,    45.500,    45.500,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    24.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8632,'1 ',    10.877,    26.300,    26.300,   -11.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8632,'2 ',    32.855,    85.500,    85.500,   -38.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8633,'1 ',    34.500,    13.600,    13.600,   -13.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 8635,'1 ',    32.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8636,'1 ',    32.299,    15.600,    15.600,   -10.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.300,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8636,'2 ',    38.399,    23.800,    23.800,   -12.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.400,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8637,'1 ',    32.099,    15.500,    15.500,   -10.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.100,    14.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8640,'1 ',    16.000,     9.900,     9.900,    -5.350,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,    13.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8640,'2 ',    16.000,     9.900,     9.900,    -5.350,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,    13.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8641,'1 ',    31.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8641,'10',    37.499,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8641,'11',    37.499,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8641,'12',    37.499,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8641,'2 ',    31.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8641,'3 ',    31.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8641,'4 ',    31.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8641,'5 ',    31.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8641,'6 ',    32.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8641,'7 ',    32.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8641,'8 ',    37.499,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8641,'9 ',    37.499,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8642,'1 ',    10.000,     7.500,     7.500,    -3.333,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8642,'2 ',    10.000,     7.500,     7.500,    -3.333,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8642,'3 ',     4.715,     7.500,     7.500,    -3.333,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8643,'1 ',    10.000,     7.500,     7.500,    -3.333,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8643,'2 ',    10.000,     7.500,     7.500,    -3.333,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8643,'3 ',    10.000,     7.500,     7.500,    -3.333,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8644,'1 ',    30.000,    11.900,    11.900,   -11.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 8646,'1 ',    28.066,    18.000,    18.000,    -9.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.000,    28.065,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8646,'2 ',   134.808,    94.066,   136.300,   -73.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   220.000,    78.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8646,'3 ',   205.973,    94.066,   136.300,   -73.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   220.000,    78.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8647,'1 ',    26.999,    16.700,    16.700,    -9.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8647,'2 ',    26.999,    16.700,    16.700,    -9.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8648,'1 ',    26.999,    16.700,    16.700,    -9.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8649,'1 ',    26.999,    16.700,    16.700,    -9.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8649,'2 ',    26.999,    16.700,    16.700,    -9.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8650,'1 ',    26.000,    10.300,    10.300,   -10.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 8651,'1 ',    24.999,    18.800,    18.800,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8651,'2 ',    24.999,    18.800,    18.800,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8652,'1 ',     0.653,     2.950,     2.950,    -2.025,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.100,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8652,'2 ',     0.653,     2.950,     2.950,    -2.025,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.100,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8652,'3 ',     0.653,     2.950,     2.950,    -2.025,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.100,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8652,'4 ',     0.653,     2.950,     2.950,    -2.025,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.100,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8653,'1 ',    24.099,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.100,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8654,'1 ',     6.000,     4.500,     4.500,    -2.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8654,'2 ',     6.000,     4.500,     4.500,    -2.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8654,'3 ',     6.000,     4.500,     4.500,    -2.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8654,'4 ',     6.000,     4.500,     4.500,    -2.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8657,'1 ',    22.299,    13.800,    13.800,    -7.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.300,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8657,'2 ',    22.299,    13.800,    13.800,    -7.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.300,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8657,'3 ',    22.299,    13.800,    13.800,    -7.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.300,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8657,'4 ',    22.299,    13.800,    13.800,    -7.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.300,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8657,'5 ',   850.476,    97.346,   411.900,  -283.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   850.500,   250.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8657,'6 ',   850.476,    97.346,   411.900,  -283.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   850.500,   250.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8661,'1 ',    20.999,    13.000,    13.000,    -7.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8662,'1 ',    19.999,    12.400,    12.400,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8662,'2 ',    19.999,    12.400,    12.400,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8662,'3 ',    19.999,    12.400,    12.400,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    17.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13881,'1 ',    50.399,    31.233,    31.233,   -16.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.400,    15.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13881,'2 ',    50.399,    31.233,    31.233,   -16.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.400,    15.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13881,'3 ',    50.399,    31.233,    31.233,   -16.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.400,    15.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13882,'1 ',    97.925,    44.403,    89.200,   -48.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   144.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13882,'2 ',    97.925,    44.403,    89.200,   -48.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   144.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13882,'3 ',    97.925,    44.403,    89.200,   -48.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   144.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13882,'4 ',   136.007,    44.403,    96.900,   -66.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13882,'5 ',   132.607,    44.403,   120.900,   -65.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13882,'6 ',    83.056,    44.403,    59.100,   -40.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   122.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13882,'7 ',    83.056,    44.403,    59.100,   -40.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   122.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13882,'8 ',    83.056,    44.403,    59.100,   -40.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   122.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13883,'1 ',    27.499,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.500,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13883,'2 ',    27.499,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.500,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13883,'3 ',    74.998,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    17.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13883,'4 ',    91.997,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    92.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13883,'5 ',    91.997,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    92.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13884,'1 ',   176.795,    38.030,   109.600,   -58.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.800,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13884,'2 ',    81.598,    38.030,    49.500,   -27.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.600,    28.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13884,'3 ',    81.598,    38.030,    49.500,   -27.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.600,    28.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13884,'4 ',   445.487,    38.030,   215.800,  -148.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   445.500,   190.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13885,'1 ',   160.695,   109.600,   109.600,   -58.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.800,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13885,'2 ',   445.987,   215.555,   216.000,  -148.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   446.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13885,'3 ',    74.998,    46.500,    46.500,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13886,'1 ',    67.998,    29.255,    39.800,   -22.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.000,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13886,'2 ',    49.999,    29.255,    31.000,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13886,'3 ',    49.999,    29.255,    31.000,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13888,'1 ',    44.999,    27.900,    27.900,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13889,'1 ',    20.700,    19.500,    19.500,    -8.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13889,'2 ',    20.700,    19.500,    19.500,    -8.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13890,'1 ',    10.000,     6.200,     6.200,    -3.350,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     2.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13890,'2 ',    10.000,     6.200,     6.200,    -3.350,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     2.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13891,'1 ',    19.999,    12.400,    12.400,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13892,'1 ',   918.000,   147.858,   444.600,  -306.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   918.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13892,'2 ',   910.700,   147.858,   441.100,  -303.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   910.700,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13893,'1 ',   684.980,   331.800,   331.800,  -228.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   685.000,   220.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13893,'2 ',   684.980,   331.800,   331.800,  -228.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   685.000,   220.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13894,'1 ',   124.996,    60.500,    60.500,   -41.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13894,'10',   363.990,   156.452,   225.600,  -121.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   364.000,   170.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13894,'2 ',   124.996,    60.500,    60.500,   -41.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13894,'3 ',    93.997,    45.500,    45.500,   -31.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13894,'4 ',    34.999,    17.000,    17.000,   -11.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13894,'5 ',   102.997,    63.800,    63.800,   -34.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.000,    33.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13894,'6 ',   102.997,    63.800,    63.800,   -34.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.000,    33.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13894,'7 ',   658.981,   156.452,   319.200,  -219.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   659.000,   582.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13894,'8 ',   658.981,   156.452,   319.200,  -219.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   659.000,   582.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13894,'9 ',   363.990,   156.452,   225.600,  -121.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   364.000,   180.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13895,'1 ',    49.332,    25.567,    25.567,   -16.450,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.333,    15.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13895,'2 ',    49.332,    25.567,    25.567,   -16.450,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.333,    15.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13895,'3 ',    49.332,    25.567,    25.567,   -16.450,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.333,    15.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13895,'4 ',    49.332,    25.567,    25.567,   -16.450,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.333,    15.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13895,'5 ',    49.332,    25.567,    25.567,   -16.450,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.333,    15.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13895,'6 ',    49.332,    25.567,    25.567,   -16.450,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.333,    15.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13895,'7 ',   625.982,   114.387,   303.200,  -208.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   626.000,   203.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13895,'8 ',   625.982,   114.387,   303.200,  -208.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   626.000,   197.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13897,'1 ',   195.994,   121.500,   121.500,   -65.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13897,'2 ',   195.994,   121.500,   121.500,   -65.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13897,'3 ',   195.994,   121.500,   121.500,   -65.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13897,'4 ',   162.995,    78.900,    78.900,   -54.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13897,'5 ',   162.995,    78.900,    78.900,   -54.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13898,'1 ',    36.110,    32.900,    32.900,   -17.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.100,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13898,'2 ',    36.110,    32.900,    32.900,   -17.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.100,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13898,'3 ',    36.110,    32.900,    32.900,   -17.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.100,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13898,'4 ',    36.110,    32.900,    32.900,   -17.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.100,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13898,'5 ',   130.567,    93.000,    93.000,   -64.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   192.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13899,'1 ',   129.479,   118.000,   118.000,   -63.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.400,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13899,'2 ',   142.399,   129.800,   129.800,   -69.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   209.400,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13900,'1 ',   175.895,    83.051,   109.000,   -58.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.900,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13900,'2 ',   198.894,    83.051,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13900,'3 ',   198.894,    83.051,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13900,'4 ',   198.894,    83.051,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13901,'1 ',    76.406,    60.801,    78.500,   -54.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   162.000,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13902,'1 ',    12.241,    11.150,    11.150,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13902,'2 ',    12.241,    11.150,    11.150,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13902,'3 ',    12.241,    11.150,    11.150,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13902,'4 ',    12.241,    11.150,    11.150,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13902,'5 ',    12.241,    11.150,    11.150,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13902,'6 ',    12.241,    11.150,    11.150,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13902,'7 ',    12.241,    11.150,    11.150,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13902,'8 ',    12.241,    11.150,    11.150,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13903,'1 ',    33.406,    84.300,    84.300,   -45.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13903,'2 ',    70.386,   200.800,   200.800,  -138.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   414.700,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13903,'3 ',   138.991,   173.900,   173.900,  -119.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   359.000,   130.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13904,'1 ',     5.626,    15.500,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13904,'2 ',     5.626,    15.500,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13904,'3 ',    21.808,    44.700,    44.700,   -24.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    72.200,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13904,'4 ',    23.381,    65.400,    65.400,   -45.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13905,'1 ',   121.497,    58.800,    58.800,   -40.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.500,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13908,'1 ',    23.899,    10.031,    14.800,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.900,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13908,'2 ',    23.899,    10.031,    14.800,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.900,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13908,'3 ',    15.266,    10.031,    10.083,    -5.083,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.267,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13908,'4 ',    15.266,    10.031,    10.083,    -5.083,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.267,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13908,'5 ',    15.266,    10.031,    10.083,    -5.083,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.267,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13908,'6 ',    15.266,    10.031,    10.083,    -5.083,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.267,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13908,'7 ',    15.266,    10.031,    10.083,    -5.083,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.267,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13908,'8 ',    15.266,    10.031,    10.083,    -5.083,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.267,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13912,'1 ',     4.850,     3.638,     3.638,    -1.612,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.850,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13912,'2 ',     4.850,     3.638,     3.638,    -1.612,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.850,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13912,'3 ',     4.850,     3.638,     3.638,    -1.612,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.850,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13912,'4 ',     4.850,     3.638,     3.638,    -1.612,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.850,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13912,'5 ',     4.850,     3.638,     3.638,    -1.612,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.850,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13912,'6 ',     4.850,     3.638,     3.638,    -1.612,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.850,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13912,'7 ',     4.850,     3.638,     3.638,    -1.612,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.850,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13912,'8 ',     4.850,     3.638,     3.638,    -1.612,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.850,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13917,'1 ',    21.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,    19.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13920,'1 ',   847.052,   603.300,   603.300,  -415.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1245.600,   646.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13920,'2 ',   835.546,   483.897,   603.300,  -415.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,  1245.600,   600.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13921,'1 ',  1157.600,   260.212,   691.600,  -406.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1220.300,  1157.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13921,'2 ',  1138.500,   260.212,   820.000,  -406.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1220.300,  1138.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13922,'1 ',  1001.600,   -10.686,   276.300,  -276.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1001.600,   938.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13922,'2 ',  1001.600,   -10.686,   276.300,  -276.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1001.600,   932.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13923,'1 ',   950.900,   312.500,   312.500,  -312.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   950.900,   928.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13924,'1 ',   763.178,   332.869,   369.600,  -254.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   763.200,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13925,'1 ',   745.179,    59.887,   360.900,  -248.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   745.200,   250.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13925,'2 ',   656.981,    59.887,   318.200,  -219.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   657.000,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13925,'3 ',   745.179,    59.887,   360.900,  -248.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   745.200,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13925,'4 ',   371.521,    59.887,   199.000,  -136.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   410.800,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13926,'1 ',   199.394,    -1.033,   123.600,   -66.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.400,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13926,'2 ',   199.394,    -1.033,   123.600,   -66.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.400,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13926,'3 ',   199.394,    -1.033,   123.600,   -66.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.400,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13926,'4 ',   199.394,    -1.033,   123.600,   -66.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.400,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13926,'5 ',   199.394,    -1.033,   123.600,   -66.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.400,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13926,'6 ',   195.494,    -1.033,   121.200,   -65.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.500,    87.975,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13926,'7 ',   199.394,    -1.033,   123.600,   -66.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.400,    89.730,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13926,'8 ',   199.394,    -1.033,   123.600,   -66.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.400,    89.730,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13927,'1 ',   199.394,    85.402,   123.600,   -66.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.400,   175.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13927,'2 ',   138.750,    85.402,   123.600,   -66.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.400,    95.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13927,'3 ',   135.599,    85.402,   123.600,   -66.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.400,    95.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13927,'4 ',   135.599,    85.402,   123.600,   -66.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.400,    95.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13927,'5 ',   132.607,    85.402,   120.900,   -65.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.000,    87.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13927,'6 ',   135.599,    85.402,   123.600,   -66.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.400,    89.730,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13928,'1 ',   195.494,   100.507,   121.200,   -65.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.500,   165.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13928,'2 ',   195.494,   100.507,   121.200,   -65.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.500,   165.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13928,'3 ',   195.494,   100.507,   121.200,   -65.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.500,   165.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13928,'4 ',   195.494,   100.507,   121.200,   -65.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.500,   165.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13928,'5 ',   195.494,   100.507,   121.200,   -65.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.500,   165.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13929,'1 ',   195.194,    73.735,   121.000,   -65.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.200,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13929,'2 ',   195.194,    73.735,   121.000,   -65.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.200,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13929,'3 ',   198.894,    73.735,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13929,'4 ',   195.194,    73.735,   121.000,   -65.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.200,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13929,'5 ',   195.194,    73.735,   121.000,   -65.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.200,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13930,'1 ',    65.087,   101.100,   101.100,   -54.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.200,    61.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13930,'2 ',    65.087,   101.100,   101.100,   -54.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.200,    61.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13930,'3 ',   132.812,   106.385,   168.600,   -90.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   272.000,   126.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13930,'4 ',   122.812,   106.385,   168.600,   -90.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   272.000,   116.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13930,'5 ',   121.962,   106.385,   172.300,   -92.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   278.000,   115.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13931,'1 ',   112.497,    69.700,    69.700,   -37.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,    39.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13931,'2 ',   112.497,    69.700,    69.700,   -37.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,    39.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13931,'3 ',    37.499,    23.200,    23.200,   -12.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13931,'4 ',    37.499,    23.200,    23.200,   -12.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13931,'5 ',   446.587,   216.300,   216.300,  -148.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   446.600,   178.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13932,'1 ',    50.999,    31.600,    31.600,   -17.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.000,    22.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13932,'2 ',    50.999,    31.600,    31.600,   -17.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.000,    22.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13932,'3 ',   187.895,   116.400,   116.400,   -62.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   187.900,    73.281,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13932,'4 ',   140.596,   105.500,   105.500,   -46.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   140.600,    54.834,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13933,'1 ',    55.201,    43.067,    99.800,   -44.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.000,    51.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13933,'2 ',    55.201,    43.067,    99.800,   -44.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.000,    51.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13933,'3 ',    15.381,    18.900,    18.900,   -11.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.800,    14.534,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13933,'4 ',    15.381,    18.900,    18.900,   -11.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.800,    14.534,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13933,'5 ',    15.381,    18.900,    18.900,   -11.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.800,    14.534,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13933,'6 ',    15.381,    18.900,    18.900,   -11.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.800,    14.534,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13933,'7 ',    37.504,    43.067,    75.000,   -33.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13933,'8 ',    37.504,    43.067,    75.000,   -33.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13934,'1 ',    83.496,    28.800,    28.800,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.500,    81.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13934,'2 ',    83.496,    28.800,    28.800,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.500,    81.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13934,'3 ',    83.496,    28.800,    28.800,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.500,    81.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13934,'4 ',    83.496,    28.800,    28.800,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.500,    81.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13936,'1 ',    74.998,    46.500,    46.500,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    26.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13936,'2 ',    74.998,    46.500,    46.500,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    26.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13936,'3 ',    29.899,    18.500,    18.500,   -10.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.900,    12.409,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13936,'4 ',    29.899,    18.500,    18.500,   -10.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.900,    12.409,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13936,'5 ',    29.899,    18.500,    18.500,   -10.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.900,    12.409,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13936,'6 ',   252.393,   122.200,   122.200,   -84.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   252.400,    98.436,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13937,'1 ',    35.068,    17.369,    34.200,   -23.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    70.600,    33.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13937,'2 ',    59.079,    17.369,    31.200,   -31.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.000,    56.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13938,'1 ',    67.498,    15.116,    32.700,   -22.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.500,    53.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13938,'2 ',    67.498,    15.116,    32.700,   -22.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.500,    53.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13940,'1 ',    14.851,    11.250,    11.250,    -5.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,    14.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13940,'2 ',    14.851,    11.250,    11.250,    -5.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,    14.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13940,'3 ',    14.851,    11.250,    11.250,    -5.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,    14.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13940,'4 ',    14.851,    11.250,    11.250,    -5.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,    14.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13941,'1 ',    57.798,    28.000,    28.000,   -19.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.800,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13942,'1 ',    57.398,    35.600,    35.600,   -19.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13942,'2 ',    57.398,    35.600,    35.600,   -19.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13943,'1 ',    38.966,    18.460,    35.500,   -19.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.300,    28.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13943,'2 ',    38.966,    18.460,    35.500,   -19.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.300,    28.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13943,'3 ',    38.966,    18.460,    35.500,   -19.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.300,    28.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13943,'4 ',    38.966,    18.460,    35.500,   -19.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.300,    28.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13943,'5 ',    38.966,    18.460,    35.500,   -19.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.300,    28.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13943,'6 ',    38.966,    18.460,    35.500,   -19.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.300,    28.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13945,'1 ',    53.998,    13.500,    13.500,   -13.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13946,'1 ',     3.019,     6.567,     6.567,    -2.917,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.750,     2.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13946,'2 ',     3.019,     6.567,     6.567,    -2.917,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.750,     2.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13946,'3 ',     3.019,     6.567,     6.567,    -2.917,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.750,     2.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13946,'4 ',     3.019,     6.567,     6.567,    -2.917,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.750,     2.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13946,'5 ',     3.019,     6.567,     6.567,    -2.917,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.750,     2.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13946,'6 ',     3.019,     6.567,     6.567,    -2.917,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.750,     2.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13948,'1 ',    49.999,    31.000,    31.000,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13949,'1 ',    45.999,    28.500,    28.500,   -15.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.000,    16.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13949,'2 ',    45.999,    28.500,    28.500,   -15.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.000,    16.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13949,'3 ',    73.498,    37.862,    55.100,   -24.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    73.500,    25.725,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13950,'1 ',    44.399,    16.105,    33.300,   -14.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13950,'2 ',    44.399,    16.105,    33.300,   -14.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13950,'3 ',    44.399,    16.105,    33.300,   -14.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13950,'4 ',    44.399,    16.105,    33.300,   -14.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13951,'1 ',    44.099,    27.300,    27.300,   -14.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.100,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13953,'1 ',    43.200,    32.400,    32.400,   -14.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.200,    43.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13954,'1 ',     9.500,     6.767,     6.767,    -4.667,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13954,'2 ',     9.500,     6.767,     6.767,    -4.667,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13954,'3 ',     9.500,     6.767,     6.767,    -4.667,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13955,'1 ',    85.004,    93.800,    93.800,   -41.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,    48.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13955,'2 ',    85.004,    93.800,    93.800,   -41.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,    48.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13955,'3 ',    23.665,    19.400,    19.400,   -11.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.800,    14.964,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13955,'4 ',    23.665,    19.400,    19.400,   -11.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.800,    14.964,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13955,'5 ',    23.665,    19.400,    19.400,   -11.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.800,    14.964,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13955,'6 ',    27.154,    24.300,    24.300,   -13.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    14.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13955,'7 ',    54.403,    48.500,    48.500,   -26.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,    28.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13956,'1 ',    15.002,    24.300,    24.300,   -13.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    14.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13956,'2 ',    15.002,    24.300,    24.300,   -13.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    14.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13956,'3 ',    24.378,    39.400,    39.400,   -21.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.000,    22.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13956,'4 ',    24.378,    39.400,    39.400,   -21.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.000,    22.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13956,'5 ',   140.552,   236.839,   300.800,  -207.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   621.000,   125.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13957,'1 ',    53.998,     6.607,    33.500,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,    44.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13957,'2 ',    39.999,     6.607,    24.800,   -13.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    24.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13957,'3 ',    85.998,     6.607,    53.300,   -28.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.000,    52.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13958,'1 ',    18.000,    13.500,    13.500,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13958,'2 ',    18.000,    13.500,    13.500,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13959,'1 ',    36.000,    27.000,    27.000,   -12.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,    36.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13959,'2 ',    36.000,    27.000,    27.000,   -12.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,    36.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13959,'3 ',    36.000,    27.000,    27.000,   -12.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,    36.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13960,'1 ',    34.699,    21.500,    21.500,   -11.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.700,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13961,'1 ',    34.699,    21.500,    21.500,   -11.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.700,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13962,'1 ',     7.400,     4.233,     4.233,    -4.233,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13962,'2 ',     7.400,     4.233,     4.233,    -4.233,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13962,'3 ',     7.400,     4.233,     4.233,    -4.233,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13963,'1 ',     7.118,     5.900,     5.900,    -3.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.467,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13963,'2 ',     7.118,     5.900,     5.900,    -3.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.467,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13963,'3 ',     7.118,     5.900,     5.900,    -3.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.467,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13964,'1 ',     7.073,     4.950,     4.950,    -4.950,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13964,'2 ',     7.073,     4.950,     4.950,    -4.950,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13965,'1 ',    29.699,    18.400,    18.400,    -9.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.700,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13966,'1 ',    28.799,    13.900,    13.900,    -9.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.800,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13966,'2 ',    28.799,    13.900,    13.900,    -9.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.800,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13966,'3 ',    28.799,    13.900,    13.900,    -9.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.800,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13966,'4 ',    28.799,    13.900,    13.900,    -9.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.800,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13966,'5 ',    28.799,    13.900,    13.900,    -9.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.800,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13966,'6 ',    28.799,    13.900,    13.900,    -9.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.800,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13966,'7 ',    28.799,    13.900,    13.900,    -9.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.800,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13966,'8 ',    28.799,    13.900,    13.900,    -9.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.800,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13966,'9 ',    72.998,    35.400,    35.400,   -24.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    73.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13968,'1 ',    28.299,    13.700,    13.700,    -9.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.300,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13969,'1 ',    27.999,    17.400,    17.400,    -9.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13970,'1 ',    27.399,    15.300,    15.300,    -9.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.400,    11.782,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13970,'2 ',    35.199,    19.700,    19.700,   -11.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.200,    15.136,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13970,'3 ',    35.199,    19.700,    19.700,   -11.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.200,    15.136,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13971,'1 ',    13.000,     6.300,     6.300,    -4.350,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.000,    13.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13971,'2 ',    13.000,     6.300,     6.300,    -4.350,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.000,    13.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13972,'1 ',     8.600,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.600,     8.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13972,'2 ',     8.600,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.600,     8.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13972,'3 ',     8.600,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.600,     8.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13973,'1 ',     8.500,     2.800,     2.800,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.500,     8.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13973,'2 ',     8.500,     2.800,     2.800,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.500,     8.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13973,'3 ',     8.500,     2.800,     2.800,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.500,     8.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13974,'1 ',    24.999,    12.100,    12.100,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13974,'2 ',    24.999,    12.100,    12.100,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13974,'3 ',    24.999,    12.100,    12.100,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13974,'4 ',    24.999,    12.100,    12.100,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13975,'1 ',     4.100,     3.083,     3.083,    -1.367,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     3.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13975,'10',    17.500,    10.850,    10.850,    -5.825,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.500,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13975,'2 ',     4.100,     3.083,     3.083,    -1.367,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     3.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13975,'3 ',     4.100,     3.083,     3.083,    -1.367,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     3.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13975,'4 ',     4.100,     3.083,     3.083,    -1.367,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     3.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13975,'5 ',     4.100,     3.083,     3.083,    -1.367,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     3.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13975,'6 ',     4.100,     3.083,     3.083,    -1.367,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     3.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13975,'7 ',    17.500,    10.850,    10.850,    -5.825,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.500,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13975,'8 ',    17.500,    10.850,    10.850,    -5.825,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.500,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13975,'9 ',    17.500,    10.850,    10.850,    -5.825,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.500,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13976,'1 ',    23.799,    12.800,    12.800,    -7.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.800,     9.877,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13976,'2 ',    23.799,    12.800,    12.800,    -7.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.800,     9.877,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13977,'1 ',    22.000,    16.500,    16.500,    -7.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,    22.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13977,'2 ',    21.551,    16.500,    16.500,    -7.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,    21.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13977,'3 ',    18.551,    16.500,    16.500,    -7.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13978,'1 ',    20.271,    16.200,    16.200,    -7.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.600,    19.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13979,'1 ',     7.701,    -0.239,     8.800,    -8.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     7.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13979,'2 ',     7.701,    -0.239,     8.800,    -8.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     7.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13979,'3 ',     7.701,    -0.239,     8.800,    -8.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     7.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13979,'4 ',     7.701,    -0.239,     8.800,    -8.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     7.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13979,'5 ',    15.751,    -0.239,    22.500,   -10.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13980,'1 ',   979.700,   114.392,   474.500,  -326.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   979.700,   185.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13980,'2 ',   979.700,   114.392,   474.500,  -326.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   979.700,   185.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13981,'1 ',   113.597,    70.400,    70.400,   -37.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.600,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13981,'10',   881.975,   427.200,   427.200,  -294.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   882.000,   125.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13981,'2 ',   239.293,   148.300,   148.300,   -79.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   239.300,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13981,'3 ',   139.710,    69.600,    69.600,   -46.571,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   139.714,    20.429,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13981,'4 ',   139.710,    69.600,    69.600,   -46.571,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   139.714,    20.429,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13981,'5 ',   139.710,    69.600,    69.600,   -46.571,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   139.714,    20.429,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13981,'6 ',   139.710,    69.600,    69.600,   -46.571,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   139.714,    20.429,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13981,'7 ',   139.710,    69.600,    69.600,   -46.571,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   139.714,    20.429,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13981,'8 ',   139.710,    69.600,    69.600,   -46.571,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   139.714,    20.429,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13981,'9 ',   139.710,    69.600,    69.600,   -46.571,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   139.714,    20.429,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13982,'1 ',   847.500,    75.707,   410.500,  -282.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   847.500,   189.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13982,'2 ',   847.500,    75.707,   410.500,  -282.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   847.500,   189.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13983,'1 ',   476.986,    19.177,   231.000,  -159.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   477.000,   207.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13983,'2 ',   476.986,    19.177,   231.000,  -159.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   477.000,   207.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13983,'3 ',   476.986,    19.177,   231.000,  -159.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   477.000,   207.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13983,'4 ',   476.986,    19.177,   231.000,  -159.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   477.000,   207.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13983,'5 ',   476.986,    19.177,   231.000,  -159.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   477.000,   207.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13983,'6 ',   476.986,    19.177,   231.000,  -159.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   477.000,   207.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13984,'1 ',   199.922,    36.707,   205.400,  -141.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   424.000,   130.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13984,'2 ',   302.490,    36.707,   205.400,  -141.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   424.000,   130.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13985,'1 ',   258.293,    76.264,   125.100,   -86.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   258.300,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13986,'1 ',    65.948,    98.959,   178.100,   -79.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   237.500,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13986,'2 ',    65.948,    98.959,   178.100,   -79.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   237.500,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13986,'3 ',    65.948,    98.959,   178.100,   -79.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   237.500,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13987,'1 ',    89.696,    90.800,    90.800,   -62.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   187.500,    85.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13987,'2 ',    89.696,   116.200,   116.200,   -62.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   187.500,    85.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13987,'3 ',   212.089,   131.375,   427.200,  -294.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   882.000,   190.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13988,'1 ',   183.295,    20.606,   113.600,   -61.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.300,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13988,'2 ',   183.295,    20.606,   113.600,   -61.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.300,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13988,'3 ',   183.295,    20.606,   113.600,   -61.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.300,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13988,'4 ',   396.189,    20.606,   191.900,  -132.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   396.200,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13989,'1 ',   178.495,    25.137,   110.600,   -59.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13989,'2 ',   178.495,    25.137,   110.600,   -59.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13989,'3 ',   178.495,    25.137,   110.600,   -59.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13989,'4 ',   178.495,    25.137,   110.600,   -59.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13989,'5 ',   178.495,    25.137,   110.600,   -59.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13990,'1 ',   171.095,   106.000,   106.000,   -57.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   171.100,    97.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13990,'2 ',   171.095,   106.000,   106.000,   -57.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   171.100,    96.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13990,'3 ',   171.095,   106.000,   106.000,   -57.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   171.100,    96.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13991,'1 ',   169.995,   105.400,   105.400,   -56.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13991,'2 ',   178.495,   110.600,   110.600,   -59.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13991,'3 ',   178.495,   110.600,   110.600,   -59.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13991,'4 ',   178.495,   110.600,   110.600,   -59.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13992,'1 ',    20.324,    12.600,    12.600,    -6.775,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.325,     8.943,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13992,'10',   112.497,    54.500,    54.500,   -37.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,    61.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13992,'11',   112.497,    54.500,    54.500,   -37.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,    61.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13992,'12',    23.799,    14.700,    14.700,    -7.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.800,     9.877,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13992,'13',    23.799,    14.700,    14.700,    -7.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.800,     9.877,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13992,'14',    23.799,    14.700,    14.700,    -7.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.800,     9.877,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13992,'15',    23.799,    14.700,    14.700,    -7.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.800,     9.877,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13992,'16',   239.293,   148.300,   148.300,   -79.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   239.300,   165.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13992,'2 ',    20.324,    12.600,    12.600,    -6.775,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.325,     8.943,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13992,'3 ',    20.324,    12.600,    12.600,    -6.775,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.325,     8.943,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13992,'4 ',    20.324,    12.600,    12.600,    -6.775,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.325,     8.943,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13992,'5 ',    20.324,    12.600,    12.600,    -6.775,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.325,     8.943,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13992,'6 ',    20.324,    12.600,    12.600,    -6.775,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.325,     8.943,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13992,'7 ',    20.324,    12.600,    12.600,    -6.775,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.325,     8.943,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13992,'8 ',    20.324,    12.600,    12.600,    -6.775,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.325,     8.943,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13992,'9 ',   185.195,   114.800,   114.800,   -61.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.200,    94.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13993,'1 ',    65.998,    21.700,    21.700,   -21.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13993,'2 ',    65.998,    21.700,    21.700,   -21.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13993,'3 ',   150.096,    38.735,    49.300,   -49.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.100,   138.023,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13993,'4 ',   150.096,    38.735,    49.300,   -49.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.100,   138.023,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13993,'5 ',   115.297,    37.900,    37.900,   -37.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.300,   105.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13994,'1 ',   129.596,    62.800,    62.800,   -43.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   129.600,    78.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13994,'2 ',   129.596,    62.800,    62.800,   -43.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   129.600,    78.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13994,'3 ',   129.596,    62.800,    62.800,   -43.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   129.600,    78.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13995,'1 ',   186.995,    32.118,    90.600,   -62.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   187.000,    74.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13995,'2 ',   131.996,    32.118,    63.900,   -44.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.000,    28.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13995,'3 ',   131.996,    32.118,    63.900,   -44.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.000,    28.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13995,'4 ',   121.997,    32.118,    75.600,   -40.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   122.000,    73.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13995,'5 ',   121.997,    32.118,    75.600,   -40.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   122.000,    73.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13995,'6 ',   121.997,    32.118,    75.600,   -40.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   122.000,    73.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13995,'7 ',   121.997,    32.118,    75.600,   -40.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   122.000,    73.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13996,'1 ',   187.495,    23.708,   116.200,   -62.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   187.500,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13996,'2 ',   144.996,    23.708,    70.200,   -48.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   145.000,    68.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13996,'3 ',   147.996,    23.708,    71.700,   -49.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   148.000,    63.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13996,'4 ',   112.497,    23.708,    69.700,   -37.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13996,'5 ',   693.880,    23.708,   336.100,  -231.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   693.900,   400.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13996,'6 ',   358.990,    23.708,   222.500,  -119.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   359.000,   186.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13996,'7 ',    79.198,    23.708,    38.400,   -26.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    79.200,    37.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13996,'8 ',    74.398,    23.708,    36.000,   -24.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.400,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13998,'1 ',    24.999,    12.216,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13998,'2 ',    45.999,    12.216,    28.500,   -15.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13998,'3 ',    20.199,    12.216,    12.920,    -6.740,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.200,     5.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13998,'4 ',    20.199,    12.216,    12.920,    -6.740,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.200,     5.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13998,'5 ',    20.199,    12.216,    12.920,    -6.740,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.200,     5.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13998,'6 ',    20.199,    12.216,    12.920,    -6.740,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.200,     5.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13998,'7 ',    20.199,    12.216,    12.920,    -6.740,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.200,     5.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13999,'1 ',    95.997,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.000,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13999,'2 ',   100.997,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.000,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13999,'3 ',   100.997,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.000,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
13999,'4 ',   100.997,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.000,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14000,'1 ',    27.504,    48.400,    48.400,   -33.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14000,'2 ',    80.948,   178.100,   178.100,   -79.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   237.500,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14001,'1 ',    27.499,    15.400,    15.400,    -9.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.500,     7.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14001,'2 ',    36.099,    22.400,    22.400,   -12.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.100,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14001,'3 ',    14.242,     8.000,     8.000,    -4.743,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.243,     1.973,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14001,'4 ',    14.242,     8.000,     8.000,    -4.743,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.243,     1.973,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14001,'5 ',    14.242,     8.000,     8.000,    -4.743,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.243,     1.973,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14001,'6 ',    14.242,     8.000,     8.000,    -4.743,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.243,     1.973,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14001,'7 ',    14.242,     8.000,     8.000,    -4.743,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.243,     1.973,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14001,'8 ',    14.242,     8.000,     8.000,    -4.743,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.243,     1.973,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14001,'9 ',    14.242,     8.000,     8.000,    -4.743,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.243,     1.973,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14003,'1 ',    62.631,    44.600,    44.600,   -30.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    92.100,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14003,'2 ',    62.631,    44.600,    44.600,   -30.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    92.100,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14003,'3 ',    62.631,    44.600,    44.600,   -30.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    92.100,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14003,'4 ',    62.631,    44.600,    44.600,   -30.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    92.100,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14005,'1 ',    84.498,    16.249,    52.400,   -28.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.500,    46.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14005,'2 ',    84.498,    16.249,    52.400,   -28.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.500,    46.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14005,'3 ',    84.498,    16.249,    52.400,   -28.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.500,    46.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14005,'4 ',    84.498,    16.249,    52.400,   -28.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.500,    46.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14005,'5 ',   171.095,    16.249,   106.000,   -57.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   171.100,    95.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14006,'1 ',    14.471,     9.050,     9.050,    -6.225,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.700,    14.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14006,'2 ',    14.471,     9.050,     9.050,    -6.225,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.700,    14.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14006,'3 ',    14.471,     9.050,     9.050,    -6.225,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.700,    14.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14006,'4 ',    14.471,     9.050,     9.050,    -6.225,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.700,    14.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14007,'1 ',    71.098,    44.100,    44.100,   -23.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.100,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14008,'1 ',    71.098,    44.100,    44.100,   -23.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.100,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14009,'1 ',    71.098,    44.100,    44.100,   -23.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.100,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14010,'1 ',    69.898,    31.983,    33.900,   -23.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.900,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14010,'2 ',    69.898,    31.983,    33.900,   -23.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.900,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14011,'1 ',   185.195,    22.432,    94.900,   -61.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.200,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14011,'2 ',    68.998,    22.432,    35.300,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.000,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14012,'1 ',    16.375,     9.925,     9.925,    -5.450,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.375,     1.445,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14012,'2 ',    16.375,     9.925,     9.925,    -5.450,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.375,     1.445,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14012,'3 ',    16.375,     9.925,     9.925,    -5.450,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.375,     1.445,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14012,'4 ',    16.375,     9.925,     9.925,    -5.450,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.375,     1.445,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14012,'5 ',    33.999,    21.100,    21.100,   -11.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14012,'6 ',    33.999,    21.100,    21.100,   -11.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14013,'1 ',    61.998,    30.000,    30.000,   -20.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14013,'2 ',    61.998,    30.000,    30.000,   -20.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14014,'1 ',    39.102,    14.170,    35.600,   -19.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.500,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14014,'2 ',    39.102,    14.170,    35.600,   -19.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.500,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14014,'3 ',    39.102,    14.170,    35.600,   -19.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.500,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14014,'4 ',    39.102,    14.170,    35.600,   -19.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.500,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14014,'5 ',    39.102,    14.170,    35.600,   -19.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.500,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14014,'6 ',    39.102,    14.170,    35.600,   -19.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.500,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14014,'7 ',    39.102,    14.170,    35.600,   -19.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.500,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14015,'1 ',    57.398,    35.600,    35.600,   -19.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14015,'2 ',    57.398,    35.600,    35.600,   -19.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14016,'1 ',    57.398,    35.600,    35.600,   -19.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14016,'2 ',    57.398,    35.600,    35.600,   -19.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14017,'1 ',    57.398,    35.600,    35.600,   -19.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14017,'2 ',    57.398,    35.600,    35.600,   -19.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14017,'3 ',    57.398,    35.600,    35.600,   -19.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14017,'4 ',    57.398,    35.600,    35.600,   -19.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14018,'1 ',    26.428,    35.300,    35.300,   -19.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14018,'2 ',    26.428,    35.300,    35.300,   -19.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14018,'3 ',    26.428,    35.300,    35.300,   -19.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14018,'4 ',    26.428,    35.300,    35.300,   -19.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14018,'5 ',    26.428,    35.300,    35.300,   -19.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14020,'1 ',    46.799,    16.009,    22.700,   -15.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.800,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14020,'2 ',    46.799,    16.009,    22.700,   -15.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.800,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14020,'3 ',    46.799,    16.009,    22.700,   -15.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.800,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14020,'4 ',    46.799,    16.009,    22.700,   -15.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.800,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14020,'5 ',    46.799,    16.009,    22.700,   -15.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.800,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14020,'6 ',    46.799,    16.009,    22.700,   -15.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.800,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14021,'1 ',    44.999,    27.900,    27.900,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14021,'2 ',    44.999,    27.900,    27.900,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14022,'1 ',     5.102,    21.300,    21.300,   -14.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.000,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14022,'2 ',     5.102,    21.300,    21.300,   -14.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.000,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14023,'1 ',    14.500,     7.000,     7.000,    -4.850,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.500,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14023,'2 ',    14.500,     7.000,     7.000,    -4.850,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.500,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14024,'1 ',     3.206,     5.675,     5.675,    -2.275,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.800,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14024,'2 ',     2.559,     5.675,     5.675,    -2.275,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.800,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14024,'3 ',     2.170,     5.675,     5.675,    -2.275,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.800,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14024,'4 ',     2.170,     5.675,     5.675,    -2.275,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.800,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14025,'1 ',    18.361,    20.300,    20.300,    -9.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14027,'1 ',     4.000,     3.000,     3.000,    -1.333,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14027,'2 ',     4.000,     3.000,     3.000,    -1.333,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14027,'3 ',     4.000,     3.000,     3.000,    -1.333,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14027,'4 ',     4.000,     3.000,     3.000,    -1.333,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14027,'5 ',     4.000,     3.000,     3.000,    -1.333,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14027,'6 ',     4.000,     3.000,     3.000,    -1.333,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14028,'1 ',     1.135,     2.625,     2.625,    -1.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.400,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14028,'2 ',     1.135,     2.625,     2.625,    -1.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.400,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14028,'3 ',     1.135,     2.625,     2.625,    -1.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.400,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14028,'4 ',     1.135,     2.625,     2.625,    -1.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.400,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14030,'1 ',     6.833,     5.133,     5.133,    -2.267,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.833,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14030,'2 ',     6.833,     5.133,     5.133,    -2.267,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.833,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14030,'3 ',     6.833,     5.133,     5.133,    -2.267,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.833,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14031,'1 ',    19.999,    15.000,    15.000,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    18.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14031,'2 ',    19.999,    15.000,    15.000,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    18.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14032,'1 ',    19.999,    15.000,    15.000,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14032,'2 ',    19.999,    15.000,    15.000,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14032,'3 ',    19.999,    15.000,    15.000,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14033,'1 ',   532.558,    20.088,   629.600,  -433.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1300.000,   500.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14034,'1 ',   632.558,   124.889,   629.600,  -433.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1300.000,   600.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14034,'2 ',   320.444,   124.889,   395.400,  -272.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   816.300,   300.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14034,'3 ',   320.444,   124.889,   395.400,  -272.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   816.300,   300.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14035,'1 ',   430.444,   -31.362,   395.400,  -272.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   816.300,   410.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14035,'2 ',   390.444,   -31.362,   395.400,  -272.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   816.300,   370.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14036,'1 ',   392.130,     5.685,   291.400,  -291.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   684.000,   375.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14036,'2 ',   392.130,     5.685,   291.400,  -291.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   684.000,   375.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14036,'3 ',   392.130,     5.685,   291.400,  -291.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   684.000,   375.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14037,'1 ',   392.130,   -35.721,   331.300,  -228.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   684.000,   375.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14037,'2 ',   392.130,   -35.721,   331.300,  -228.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   684.000,   375.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14038,'1 ',   234.426,   -75.862,   279.000,  -192.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   576.000,   220.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14038,'2 ',   234.426,   -75.862,   279.000,  -192.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   576.000,   220.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14039,'1 ',   379.319,    32.915,   252.800,  -174.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   522.000,   300.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14039,'2 ',   387.756,    32.915,   276.200,  -190.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   570.200,   265.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14039,'3 ',   387.756,    32.915,   276.200,  -190.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   570.200,   265.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14040,'1 ',   105.948,    38.671,   178.100,   -79.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   237.500,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14040,'2 ',   105.948,    38.671,   178.100,   -79.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   237.500,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14040,'3 ',   105.948,    38.671,   178.100,   -79.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   237.500,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14042,'1 ',   134.335,    59.093,   106.600,   -57.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.000,   130.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14042,'2 ',   134.335,    59.093,   106.600,   -57.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.000,   130.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14043,'1 ',    53.819,    43.916,   114.400,   -50.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   152.500,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14043,'2 ',    53.819,    43.916,   114.400,   -50.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   152.500,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14043,'3 ',    53.819,    43.916,   114.400,   -50.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   152.500,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14043,'4 ',    53.819,    43.916,   114.400,   -50.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   152.500,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14043,'5 ',   282.409,    43.916,   307.100,  -165.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   495.500,   270.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14044,'1 ',   100.500,    44.300,    44.300,   -44.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
14045,'1 ',   100.000,     0.502,    44.100,   -44.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,     8.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
14045,'2 ',   164.000,     0.502,    72.300,   -72.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   164.000,     8.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
14047,'1 ',    66.166,    48.513,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    64.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14047,'2 ',    66.166,    48.513,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    64.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14047,'3 ',    66.166,    48.513,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    64.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14047,'4 ',    66.166,    48.513,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    64.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14047,'5 ',    66.166,    48.513,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    64.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14047,'6 ',    66.166,    48.513,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    64.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14049,'1 ',    58.189,   -21.318,    99.300,   -46.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   140.200,    54.678,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14049,'2 ',    25.878,   -21.318,    41.900,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.000,    24.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14049,'3 ',    25.878,   -21.318,    41.900,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.000,    24.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14050,'1 ',    21.726,    42.700,    42.700,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.900,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14051,'1 ',     3.300,    26.100,    26.100,   -26.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.000,     3.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
14052,'1 ',    26.475,    26.890,    36.500,   -19.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.900,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14052,'2 ',    26.475,    26.890,    36.500,   -19.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.900,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14052,'3 ',    26.475,    26.890,    36.500,   -19.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.900,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14052,'4 ',    26.475,    26.890,    36.500,   -19.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.900,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14052,'5 ',    26.475,    26.890,    36.500,   -19.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.900,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14052,'6 ',    26.475,    26.890,    36.500,   -19.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.900,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14053,'1 ',    67.735,    74.771,   115.600,   -54.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.200,    63.648,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14053,'2 ',    18.752,    30.300,    30.300,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    17.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14058,'1 ',     2.639,    12.400,    12.400,    -8.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.500,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14058,'2 ',     2.639,    12.400,    12.400,    -8.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.500,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14058,'3 ',     2.639,    12.400,    12.400,    -8.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.500,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14058,'4 ',     2.639,    12.400,    12.400,    -8.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.500,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14060,'1 ',     3.526,    10.200,    10.200,    -7.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
14060,'2 ',     3.526,    10.200,    10.200,    -7.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20401,'1 ',   532.558,   101.340,   629.600,  -433.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1300.000,   500.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20401,'2 ',   520.548,     9.147,   629.600,  -433.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,  1300.000,   500.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20402,'1 ',   292.316,   -67.774,   323.500,  -222.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   667.900,   250.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20402,'2 ',   266.727,   -67.774,   323.500,  -222.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   667.900,   250.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20402,'3 ',   291.320,   -67.774,   323.500,  -222.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   667.900,   250.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20402,'4 ',   314.925,   -67.774,   323.500,  -222.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   667.900,   230.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20402,'5 ',   314.925,   -67.774,   323.500,  -222.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   667.900,   230.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20403,'1 ',    20.134,    40.200,    40.200,   -23.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    70.000,    19.950,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20403,'2 ',    20.134,    40.200,    40.200,   -23.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    70.000,    19.950,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20403,'3 ',   311.421,   261.500,   261.500,  -180.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   540.000,   310.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20404,'1 ',   539.985,   -20.040,   261.500,  -180.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   540.000,   260.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20404,'2 ',   539.985,   -20.040,   261.500,  -180.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   540.000,   260.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20405,'1 ',   112.497,    54.500,    54.500,   -37.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20405,'2 ',   530.985,    79.370,   257.200,  -177.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   531.000,   300.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20405,'3 ',   530.985,    79.370,   257.200,  -177.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   531.000,   230.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20406,'1 ',   670.881,   -36.300,   415.800,  -223.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   670.900,   225.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20406,'2 ',   670.881,   -36.300,   415.800,  -223.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   670.900,   220.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20406,'3 ',   281.592,   -36.300,   174.500,   -93.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   281.600,   130.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20406,'4 ',   523.285,   -36.300,   324.300,  -174.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   523.300,   225.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20407,'1 ',    12.209,    39.339,    54.700,   -29.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.200,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20407,'2 ',    12.209,    39.339,    54.700,   -29.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.200,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20407,'3 ',   126.642,    39.339,   128.400,   -88.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   265.200,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20407,'4 ',   126.642,    39.339,   128.400,   -88.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   265.200,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20408,'1 ',   217.294,    40.907,   146.000,   -72.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.300,   163.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20408,'2 ',   217.294,    40.907,   146.000,   -72.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.300,   163.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20408,'3 ',   217.294,    40.907,   146.000,   -72.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.300,   163.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20408,'4 ',   217.294,    40.907,   146.000,   -72.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.300,   163.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20408,'5 ',   217.294,    40.907,   146.000,   -72.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.300,   163.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20408,'6 ',   217.294,    40.907,   146.000,   -72.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.300,   163.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20409,'1 ',   115.089,    92.410,   125.900,   -67.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   203.200,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20409,'2 ',   115.089,    92.410,   125.900,   -67.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   203.200,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20409,'3 ',   115.334,    92.410,   132.000,   -71.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   213.000,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20410,'1 ',   140.270,    96.700,    96.700,   -66.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.700,     1.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
20411,'1 ',   126.893,   118.000,   118.000,   -63.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.400,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20411,'2 ',    20.099,    23.200,    23.200,   -12.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20411,'3 ',   151.087,   256.000,   256.000,  -137.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   413.100,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20412,'1 ',    92.649,   112.700,   112.700,   -60.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   181.900,    92.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20412,'2 ',    92.649,   112.700,   112.700,   -60.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   181.900,    92.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20412,'3 ',   212.994,   103.200,   103.200,   -71.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   213.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20413,'1 ',   173.995,   -15.915,   107.800,   -58.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   174.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20413,'2 ',   173.995,   -15.915,   107.800,   -58.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   174.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20413,'3 ',   173.995,   -15.915,   107.800,   -58.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   174.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20413,'4 ',   173.995,   -15.915,   107.800,   -58.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   174.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20413,'5 ',   267.992,   -15.915,   166.100,   -89.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   268.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20413,'6 ',   267.992,   -15.915,   166.100,   -89.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   268.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20414,'1 ',    99.997,    62.000,    62.000,   -33.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    54.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20414,'10',    28.049,    17.650,    17.650,    -9.350,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.050,     5.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20414,'11',    28.049,    17.650,    17.650,    -9.350,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.050,     5.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20414,'12',   462.987,   286.900,   286.900,  -154.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   463.000,   220.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20414,'2 ',    99.997,    62.000,    62.000,   -33.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    54.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20414,'3 ',    82.998,    62.300,    62.300,   -27.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    83.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20414,'4 ',    82.998,    62.300,    62.300,   -27.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    83.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20414,'5 ',   160.995,    99.800,    99.800,   -53.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   161.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20414,'6 ',    28.049,    17.650,    17.650,    -9.350,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.050,     5.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20414,'7 ',    28.049,    17.650,    17.650,    -9.350,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.050,     5.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20414,'8 ',    28.049,    17.650,    17.650,    -9.350,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.050,     5.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20414,'9 ',    28.049,    17.650,    17.650,    -9.350,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.050,     5.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20415,'1 ',    44.172,    34.552,   103.200,   -55.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   166.600,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20415,'2 ',    44.172,    34.552,   103.200,   -55.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   166.600,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20415,'3 ',    44.172,    34.552,   103.200,   -55.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   166.600,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20415,'4 ',    88.089,    34.552,   200.200,  -107.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   323.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20416,'1 ',   160.995,    78.000,    78.000,   -53.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   161.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20417,'1 ',   152.496,   -23.873,   114.400,   -50.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   152.500,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20417,'2 ',   152.496,   -23.873,   114.400,   -50.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   152.500,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20417,'3 ',   215.394,   -23.873,   161.600,   -71.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   215.400,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20417,'4 ',   579.683,   -23.873,   359.300,  -193.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   579.700,   300.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20418,'1 ',    31.156,    18.100,    18.100,   -18.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20418,'2 ',     2.401,    16.580,    16.580,   -10.140,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.400,     2.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20418,'3 ',    30.399,    16.580,    16.580,   -10.140,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.400,     2.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20418,'4 ',    30.399,    16.580,    16.580,   -10.140,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.400,     2.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20418,'5 ',    30.399,    16.580,    16.580,   -10.140,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.400,     2.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20418,'6 ',    30.399,    16.580,    16.580,   -10.140,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.400,     2.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20418,'7 ',    36.401,    24.800,    24.800,   -13.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20418,'8 ',    31.999,    19.800,    19.800,   -10.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20419,'1 ',   149.996,    74.991,    93.000,   -50.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20419,'2 ',   149.996,    74.991,    93.000,   -50.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20419,'3 ',   149.996,    74.991,    93.000,   -50.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    58.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20419,'4 ',   149.996,    74.991,    93.000,   -50.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    58.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20421,'1 ',   128.996,    62.500,    62.500,   -43.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   129.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20421,'2 ',   128.996,    62.500,    62.500,   -43.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   129.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20422,'1 ',    88.536,    78.300,    78.300,   -46.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   138.100,    34.525,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20422,'2 ',   112.206,    90.300,    90.300,   -42.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   127.500,    49.725,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20422,'3 ',   127.996,    90.700,    90.700,   -42.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   128.000,    49.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20422,'4 ',   127.996,    90.700,    90.700,   -42.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   128.000,    49.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20423,'1 ',    48.133,    13.592,    60.600,   -41.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.100,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20423,'2 ',    48.133,    13.592,    60.600,   -41.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.100,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20423,'3 ',    48.133,    13.592,    60.600,   -41.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.100,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20423,'4 ',    48.133,    13.592,    60.600,   -41.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.100,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20425,'1 ',   124.996,    11.846,    77.500,   -41.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,    57.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20425,'2 ',   123.196,    11.846,    76.400,   -41.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   123.200,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20425,'3 ',   112.497,    11.846,    69.700,   -37.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20425,'4 ',   112.497,    11.846,    69.700,   -37.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20425,'5 ',   112.497,    11.846,    84.400,   -37.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20425,'6 ',   191.995,    11.846,   144.000,   -64.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   192.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20425,'7 ',   386.989,    11.846,   239.800,  -129.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   387.000,   130.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20428,'1 ',    47.597,     3.729,    64.300,   -34.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.700,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20428,'2 ',   141.642,     3.729,    87.200,   -87.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   265.200,   135.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20429,'1 ',   103.500,    45.600,    45.600,   -45.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.500,     1.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
20430,'1 ',    37.360,    96.900,    96.900,   -66.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,     3.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
20430,'2 ',     0.600,    97.500,    97.500,   -67.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.300,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
20430,'3 ',    20.000,    44.100,    44.100,   -44.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
20430,'4 ',     0.300,    43.700,    43.700,   -43.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.000,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
20431,'1 ',    99.000,    43.700,    43.700,   -43.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.000,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
20432,'1 ',    98.700,    43.500,    43.500,   -43.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.700,     0.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
20433,'1 ',    10.337,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.600,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20434,'1 ',    89.997,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,     9.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20435,'1 ',    29.999,     9.900,     9.900,    -9.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20435,'2 ',    14.800,     7.533,     7.533,    -4.933,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.800,     2.467,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20435,'3 ',    14.800,     7.533,     7.533,    -4.933,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.800,     2.467,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20435,'4 ',    14.800,     7.533,     7.533,    -4.933,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.800,     2.467,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20435,'5 ',    14.800,     7.533,     7.533,    -4.933,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.800,     2.467,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20435,'6 ',    14.800,     7.533,     7.533,    -4.933,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.800,     2.467,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20435,'7 ',    14.800,     7.533,     7.533,    -4.933,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.800,     2.467,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20436,'1 ',    86.498,    23.878,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20436,'2 ',    86.498,    23.878,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20436,'3 ',    86.498,    23.878,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20436,'4 ',    86.498,    23.878,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20436,'5 ',    86.498,    23.878,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20436,'6 ',    86.498,    23.878,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20436,'7 ',    86.498,    23.878,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20436,'8 ',    86.498,    23.878,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20437,'1 ',    84.998,    52.700,    52.700,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20437,'2 ',    84.998,    52.700,    52.700,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20437,'3 ',    84.998,    52.700,    52.700,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20437,'4 ',    84.998,    52.700,    52.700,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20438,'1 ',    66.998,    41.500,    41.500,   -22.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20438,'2 ',    66.998,    41.500,    41.500,   -22.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20438,'3 ',    66.998,    41.500,    41.500,   -22.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20438,'4 ',    66.998,    41.500,    41.500,   -22.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20438,'5 ',    66.998,    41.500,    41.500,   -22.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20438,'6 ',    66.998,    41.500,    41.500,   -22.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20439,'1 ',    60.998,    40.300,    40.300,   -20.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.000,    27.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20440,'1 ',    49.999,    37.500,    37.500,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    23.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20440,'2 ',    49.999,    37.500,    37.500,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    23.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20440,'3 ',    60.998,    45.800,    45.800,   -20.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.000,    29.036,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20440,'4 ',    60.998,    45.800,    45.800,   -20.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.000,    29.036,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20440,'5 ',    60.998,    45.800,    45.800,   -20.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.000,    29.036,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20442,'1 ',    58.998,    36.600,    36.600,   -19.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20442,'2 ',    58.998,    36.600,    36.600,   -19.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20442,'3 ',    58.998,    36.600,    36.600,   -19.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20442,'4 ',    58.998,    36.600,    36.600,   -19.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20444,'1 ',    10.134,    16.800,    16.800,   -16.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20444,'2 ',    63.198,    20.800,    20.800,   -20.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.200,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20444,'3 ',     2.221,    20.400,    20.400,   -20.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20445,'1 ',    49.999,    31.000,    31.000,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    34.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20445,'2 ',   113.597,    70.400,    70.400,   -37.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.600,    54.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20445,'3 ',    68.998,    42.800,    42.800,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.000,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20445,'4 ',    68.998,    42.800,    42.800,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.000,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20445,'5 ',    16.562,    28.500,    28.500,   -15.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.000,    16.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20445,'6 ',    16.562,    28.500,    28.500,   -15.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.000,    16.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20446,'1 ',    41.799,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20446,'2 ',    41.799,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20448,'1 ',    41.399,    25.700,    25.700,   -13.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.400,    17.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20448,'2 ',    41.399,    25.700,    25.700,   -13.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.400,    17.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20448,'3 ',    85.898,    53.200,    53.200,   -28.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.900,    36.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20449,'1 ',    15.077,    19.825,    30.200,   -13.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.200,    14.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20449,'2 ',    25.878,    19.825,    51.800,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.000,    24.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20449,'3 ',    12.601,    19.825,    26.300,   -11.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,    12.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20450,'1 ',    60.898,    37.700,    37.700,   -20.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.900,    28.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20450,'2 ',    32.999,    20.500,    20.500,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.000,    13.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20451,'1 ',    30.799,    23.100,    23.100,   -10.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.800,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20452,'1 ',    24.999,    15.500,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     9.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20453,'1 ',    12.050,     7.450,     7.450,    -4.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.050,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20453,'2 ',    12.050,     7.450,     7.450,    -4.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.050,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20454,'1 ',     5.850,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.850,     0.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20454,'2 ',     5.850,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.850,     0.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20454,'3 ',     5.850,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.850,     0.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20454,'4 ',     5.850,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.850,     0.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20455,'1 ',     2.278,     6.900,     6.900,    -3.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.100,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20455,'2 ',     2.278,     6.900,     6.900,    -3.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.100,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20457,'1 ',    21.599,     5.354,    16.200,    -7.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.600,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20457,'2 ',    21.599,     5.354,    16.200,    -7.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.600,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20457,'3 ',    21.599,     5.354,    16.200,    -7.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.600,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20458,'1 ',   616.182,     1.712,   364.433,  -205.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   616.200,   302.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20458,'10',    87.098,     1.712,    54.000,   -29.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.100,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20458,'11',    87.098,     1.712,    54.000,   -29.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.100,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20458,'12',    87.098,     1.712,    54.000,   -29.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.100,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20458,'13',    87.098,     1.712,    54.000,   -29.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.100,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20458,'14',    87.098,     1.712,    54.000,   -29.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.100,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20458,'15',    87.098,     1.712,    54.000,   -29.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.100,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20458,'16',    87.098,     1.712,    54.000,   -29.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.100,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20458,'17',    87.098,     1.712,    54.000,   -29.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.100,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20458,'2 ',   616.182,     1.712,   364.433,  -205.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   616.200,   302.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20458,'3 ',   616.182,     1.712,   364.433,  -205.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   616.200,   302.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20458,'4 ',   409.988,     1.712,   198.600,  -136.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   410.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20458,'5 ',   379.989,     1.712,   235.500,  -126.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   380.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20458,'6 ',    87.098,     1.712,    54.000,   -29.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.100,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20458,'7 ',    87.098,     1.712,    54.000,   -29.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.100,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20458,'8 ',    87.098,     1.712,    54.000,   -29.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.100,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20458,'9 ',    87.098,     1.712,    54.000,   -29.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.100,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20459,'1 ',  1133.300,   263.312,   548.900,  -377.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1133.300,  1053.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20459,'2 ',  1152.000,   263.312,   557.900,  -384.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1152.000,  1006.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20460,'1 ',   655.272,   363.926,   608.900,  -270.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   811.800,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20461,'1 ',   697.480,   193.342,   337.800,  -232.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   697.500,   155.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20461,'2 ',   697.480,   193.342,   337.800,  -232.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   697.500,   155.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20461,'3 ',    85.298,    52.900,    52.900,   -28.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.300,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20461,'4 ',    85.298,    52.900,    52.900,   -28.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.300,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20461,'5 ',    85.298,    52.900,    52.900,   -28.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.300,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20462,'1 ',   248.260,    27.162,   204.400,  -109.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   329.800,   240.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20462,'2 ',   248.260,    27.162,   204.400,  -109.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   329.800,   240.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20462,'3 ',   248.260,    27.162,   204.400,  -109.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   329.800,   240.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20462,'4 ',   248.260,    27.162,   204.400,  -109.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   329.800,   240.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20462,'5 ',   248.260,    27.162,   204.400,  -109.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   329.800,   240.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20462,'6 ',   248.260,    27.162,   204.400,  -109.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   329.800,   240.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20463,'1 ',    67.325,   219.400,   219.400,   -97.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   292.500,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20463,'2 ',   275.028,   212.000,   212.000,   -94.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   282.600,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20463,'3 ',   358.090,   268.600,   268.600,  -119.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   358.100,   135.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20464,'1 ',   712.544,   141.714,   544.000,  -305.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   916.800,   350.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20464,'2 ',   265.192,   141.714,   164.400,   -88.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   265.200,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20464,'3 ',   378.789,   141.714,   313.900,  -126.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   378.800,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20465,'1 ',   146.996,    73.132,    91.100,   -49.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   147.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20465,'2 ',   146.996,    73.132,    91.100,   -49.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   147.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20465,'3 ',   146.996,    73.132,    91.100,   -49.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   147.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20465,'4 ',   244.993,    73.132,   151.800,   -81.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   245.000,   170.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20465,'5 ',   244.993,    73.132,   151.800,   -81.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   245.000,   170.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20465,'6 ',   244.993,    73.132,   151.800,   -81.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   245.000,   170.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20466,'1 ',    33.599,    19.142,    20.800,   -11.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.600,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20466,'10',    24.710,    14.600,    14.600,    -8.233,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.711,     3.677,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20466,'11',    24.710,    14.600,    14.600,    -8.233,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.711,     3.677,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20466,'12',    24.710,    14.600,    14.600,    -8.233,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.711,     3.677,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20466,'13',    24.710,    14.600,    14.600,    -8.233,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.711,     3.677,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20466,'2 ',    33.599,    19.142,    20.800,   -11.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.600,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20466,'3 ',    33.599,    19.142,    20.800,   -11.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.600,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20466,'4 ',    33.599,    19.142,    20.800,   -11.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.600,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20466,'5 ',    24.710,    14.600,    14.600,    -8.233,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.711,     3.677,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20466,'6 ',    24.710,    14.600,    14.600,    -8.233,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.711,     3.677,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20466,'7 ',    24.710,    14.600,    14.600,    -8.233,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.711,     3.677,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20466,'8 ',    24.710,    14.600,    14.600,    -8.233,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.711,     3.677,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20466,'9 ',    24.710,    14.600,    14.600,    -8.233,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.711,     3.677,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20467,'1 ',   188.695,    74.836,   116.900,   -62.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.700,   115.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20467,'2 ',   188.695,    74.836,   116.900,   -62.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.700,   115.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20467,'3 ',   213.394,    74.836,   132.300,   -71.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   213.400,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20467,'4 ',   188.695,    74.836,   116.900,   -62.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.700,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20467,'5 ',   188.695,    74.836,   116.900,   -62.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.700,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20468,'1 ',   117.878,   154.900,   154.900,   -83.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.000,    13.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20468,'2 ',    99.258,   105.400,   105.400,   -56.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,    95.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20468,'3 ',    99.258,   105.400,   105.400,   -56.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,    95.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20468,'4 ',    99.258,   105.400,   105.400,   -56.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,    95.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20469,'1 ',   169.995,    39.452,   105.400,   -56.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,   116.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20469,'2 ',   169.995,    39.452,   105.400,   -56.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,   116.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20469,'3 ',   169.995,    39.452,   105.400,   -56.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,   116.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20469,'4 ',   169.995,    39.452,   105.400,   -56.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,   116.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20470,'1 ',    41.799,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20470,'2 ',    41.799,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20470,'3 ',    26.699,    14.700,    14.700,    -8.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.700,     3.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20470,'4 ',    26.699,    14.700,    14.700,    -8.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.700,     3.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20470,'5 ',    26.699,    14.700,    14.700,    -8.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.700,     3.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20470,'6 ',    26.699,    14.700,    14.700,    -8.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.700,     3.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20470,'7 ',    21.592,    14.700,    14.700,    -8.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.700,     3.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20470,'8 ',    18.157,    14.700,    14.700,    -8.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.700,     3.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20471,'1 ',   156.296,    91.757,    96.900,   -52.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   156.300,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20471,'2 ',   156.296,    91.757,    96.900,   -52.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   156.300,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20472,'1 ',   154.696,    95.900,    95.900,   -51.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   154.700,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20473,'1 ',    73.406,    43.027,    84.300,   -45.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20473,'2 ',    73.406,    43.027,    84.300,   -45.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20473,'3 ',    68.406,    43.027,    84.300,   -45.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20473,'4 ',    68.406,    43.027,    84.300,   -45.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20473,'5 ',   326.524,    43.027,   429.200,  -230.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   692.500,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20473,'6 ',   581.838,    43.027,   439.900,  -236.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   709.800,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20475,'1 ',    57.053,    25.903,    85.700,   -40.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    47.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20476,'1 ',   119.997,    58.100,    58.100,   -40.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,    26.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20476,'2 ',   119.997,    90.000,    90.000,   -40.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,    17.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20476,'3 ',   283.472,   259.400,   259.400,  -178.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   535.500,   158.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20477,'1 ',    86.565,    82.300,    82.300,   -44.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.800,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20477,'2 ',   106.297,    65.900,    65.900,   -35.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   106.300,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20477,'3 ',   106.297,    65.900,    65.900,   -35.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   106.300,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20479,'1 ',    89.397,    55.400,    55.400,   -29.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20479,'2 ',    89.397,    55.400,    55.400,   -29.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20479,'3 ',    89.397,    55.400,    55.400,   -29.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20479,'4 ',    89.397,    55.400,    55.400,   -29.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20480,'1 ',   815.377,   112.442,   394.900,  -271.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   815.400,   155.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20480,'2 ',    85.298,    52.900,    52.900,   -28.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.300,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20480,'3 ',    85.298,    52.900,    52.900,   -28.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.300,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20480,'4 ',    85.298,    52.900,    52.900,   -28.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.300,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20481,'1 ',    47.129,    57.100,    57.100,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20481,'2 ',    47.129,    57.100,    57.100,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20481,'3 ',    47.129,    57.100,    57.100,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20481,'4 ',    47.129,    57.100,    57.100,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20483,'1 ',     8.401,     3.491,     9.060,    -5.340,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20483,'2 ',     8.401,     3.491,     9.060,    -5.340,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20483,'3 ',     8.401,     3.491,     9.060,    -5.340,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20483,'4 ',     8.401,     3.491,     9.060,    -5.340,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20483,'5 ',     8.401,     3.491,     9.060,    -5.340,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20485,'1 ',    74.998,    45.500,    45.500,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    26.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20485,'2 ',    74.998,    45.500,    45.500,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    26.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20487,'1 ',    69.000,    27.300,    27.300,   -27.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.000,     0.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
20489,'1 ',     4.401,     9.925,     9.925,    -5.325,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20489,'2 ',     4.401,     9.925,     9.925,    -5.325,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20489,'3 ',     4.401,     9.925,     9.925,    -5.325,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20489,'4 ',     4.401,     9.925,     9.925,    -5.325,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20490,'1 ',    16.000,     9.925,     9.925,    -5.325,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     6.625,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20490,'2 ',    16.000,     9.925,     9.925,    -5.325,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     6.625,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20490,'3 ',    16.000,     9.925,     9.925,    -5.325,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     6.625,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20490,'4 ',    16.000,     9.925,     9.925,    -5.325,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     6.625,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20490,'5 ',    21.199,    13.100,    13.100,    -7.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.200,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20490,'6 ',    21.199,    13.100,    13.100,    -7.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.200,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20490,'7 ',    23.399,    14.500,    14.500,    -7.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.400,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20493,'1 ',    21.515,    37.500,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20494,'1 ',    59.998,    37.200,    37.200,   -20.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20494,'2 ',    59.998,    37.200,    37.200,   -20.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20494,'3 ',    29.495,    37.200,    37.200,   -20.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20494,'4 ',    28.291,    37.200,    37.200,   -20.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20494,'5 ',    28.291,    37.200,    37.200,   -20.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20494,'6 ',    28.291,    37.200,    37.200,   -20.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20494,'7 ',    46.979,    38.300,    38.300,   -26.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    79.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20494,'8 ',   104.997,    45.720,    65.100,   -35.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   105.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20494,'9 ',   104.997,    45.720,    65.100,   -35.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   105.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20496,'1 ',    54.998,    26.600,    26.600,   -18.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20497,'1 ',     0.900,    20.900,    20.900,   -20.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.800,     0.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
20498,'1 ',     9.440,     6.500,     6.500,    -3.140,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.440,     2.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20498,'2 ',     9.440,     6.500,     6.500,    -3.140,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.440,     2.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20498,'3 ',     9.440,     6.500,     6.500,    -3.140,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.440,     2.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20498,'4 ',     9.440,     6.500,     6.500,    -3.140,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.440,     2.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20498,'5 ',     9.440,     6.500,     6.500,    -3.140,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.440,     2.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20500,'1 ',    79.998,    45.685,    49.600,   -26.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20500,'2 ',    79.998,    45.685,    49.600,   -26.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20500,'3 ',    79.998,    45.685,    49.600,   -26.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20500,'4 ',    43.999,    27.300,    27.300,   -14.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20500,'5 ',    43.999,    27.300,    27.300,   -14.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20500,'6 ',    46.999,    29.100,    29.100,   -15.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20502,'1 ',    29.462,    13.636,    26.300,   -14.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.400,    28.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20502,'2 ',    27.862,    13.636,    26.300,   -14.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.400,    26.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20502,'3 ',    26.274,    13.636,    26.600,   -14.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.900,    25.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20502,'4 ',    25.462,    13.636,    26.300,   -14.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.400,    24.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20504,'1 ',    39.499,    24.500,    24.500,   -13.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.500,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20505,'1 ',    39.099,    24.200,    24.200,   -13.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.100,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20505,'2 ',    39.099,    24.200,    24.200,   -13.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.100,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20505,'3 ',    83.498,    51.700,    51.700,   -27.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    83.500,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20506,'1 ',    10.952,    23.600,    23.600,   -12.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20507,'1 ',    17.999,    11.150,    11.150,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     7.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20507,'2 ',    17.999,    11.150,    11.150,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     7.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20509,'1 ',     7.140,     7.867,     7.867,    -3.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20509,'2 ',     7.140,     7.867,     7.867,    -3.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20509,'3 ',     7.140,     7.867,     7.867,    -3.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20510,'1 ',    20.641,     6.200,     6.200,    -6.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.300,    14.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20512,'1 ',     5.701,    21.000,    21.000,    -9.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20513,'1 ',     6.300,     2.840,     3.925,    -2.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.300,     2.205,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20513,'2 ',     6.300,     2.840,     3.925,    -2.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.300,     2.205,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20513,'3 ',     6.300,     2.840,     3.925,    -2.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.300,     2.205,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20513,'4 ',     6.300,     2.840,     3.925,    -2.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.300,     2.205,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20513,'5 ',    21.299,     2.840,    13.200,    -7.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.300,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20514,'1 ',    19.601,    15.500,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    19.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20514,'2 ',    19.601,    15.500,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    19.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20515,'1 ',     5.601,     7.900,     7.900,    -7.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20516,'1 ',    10.001,    11.600,    11.600,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20517,'1 ',     7.966,     5.167,     5.167,    -2.667,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.967,     1.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20517,'2 ',     7.966,     5.167,     5.167,    -2.667,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.967,     1.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20517,'3 ',     7.966,     5.167,     5.167,    -2.667,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.967,     1.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20518,'1 ',     4.020,     0.606,     2.420,    -1.580,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.740,     3.940,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20518,'2 ',     4.020,     0.606,     2.420,    -1.580,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.740,     3.940,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20518,'3 ',     4.020,     0.606,     2.420,    -1.580,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.740,     3.940,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20518,'4 ',     4.020,     0.606,     2.420,    -1.580,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.740,     3.940,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20518,'5 ',     4.020,     0.606,     2.420,    -1.580,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.740,     3.940,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20520,'1 ',     4.288,     7.150,     7.150,    -3.850,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.500,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20520,'2 ',     4.288,     7.150,     7.150,    -3.850,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.500,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20522,'1 ',     5.566,    10.900,    10.900,    -7.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.600,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20523,'1 ',     3.186,     2.386,     2.386,    -1.057,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.186,     1.614,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20523,'2 ',     3.186,     2.386,     2.386,    -1.057,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.186,     1.614,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20523,'3 ',     3.186,     2.386,     2.386,    -1.057,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.186,     1.614,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20523,'4 ',     3.186,     2.386,     2.386,    -1.057,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.186,     1.614,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20523,'5 ',     3.186,     2.386,     2.386,    -1.057,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.186,     1.614,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20523,'6 ',     3.186,     2.386,     2.386,    -1.057,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.186,     1.614,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20523,'7 ',     3.186,     2.386,     2.386,    -1.057,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.186,     1.614,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20524,'1 ',    21.999,    13.600,    13.600,    -7.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20524,'2 ',    29.299,    18.200,    18.200,    -9.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.300,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20527,'1 ',     0.168,     2.200,     2.200,    -2.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.700,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20527,'2 ',     0.168,     2.200,     2.200,    -2.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.700,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20527,'3 ',     0.168,     2.200,     2.200,    -2.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.700,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20528,'1 ',     5.501,    15.000,    15.000,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20529,'1 ',     6.501,     4.388,     9.700,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20529,'2 ',     6.501,     4.388,     9.700,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20529,'3 ',     6.501,     4.388,     9.700,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20530,'1 ',     8.501,    12.400,    12.400,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20531,'1 ',  1424.073,    64.410,   468.600,  -468.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,  1425.600,   302.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20532,'1 ',  1311.600,   416.456,   558.700,  -558.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1311.600,   133.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20533,'1 ',   911.335,   -37.127,   629.600,  -433.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1300.000,   700.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20533,'2 ',   899.326,     6.381,   629.600,  -433.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,  1300.000,   650.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20534,'1 ',   925.200,   448.100,   448.100,  -308.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   925.200,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20535,'1 ',    28.699,    21.500,    21.500,    -9.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.700,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20535,'2 ',   660.581,   210.469,   319.900,  -220.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   660.600,   130.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20536,'1 ',   441.279,   167.786,   314.800,  -216.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   650.000,   425.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20536,'2 ',   440.407,   167.786,   381.300,  -205.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   615.200,   425.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20536,'3 ',   440.407,   167.786,   381.300,  -205.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   615.200,   425.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20537,'1 ',   610.183,   -39.208,   295.500,  -203.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   610.200,   300.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20537,'2 ',   610.183,   -39.208,   295.500,  -203.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   610.200,   300.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20537,'3 ',   610.183,   -39.208,   295.500,  -203.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   610.200,   300.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20537,'4 ',   610.183,   -39.208,   295.500,  -203.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   610.200,   300.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20538,'1 ',   134.996,    83.700,    83.700,   -45.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20538,'2 ',   134.996,    83.700,    83.700,   -45.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20538,'3 ',   134.996,    83.700,    83.700,   -45.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20538,'4 ',    86.998,    53.920,    53.920,   -29.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.000,    25.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20538,'5 ',    86.998,    53.920,    53.920,   -29.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.000,    25.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20538,'6 ',    86.998,    53.920,    53.920,   -29.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.000,    25.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20538,'7 ',    86.998,    53.920,    53.920,   -29.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.000,    25.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20538,'8 ',    86.998,    53.920,    53.920,   -29.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.000,    25.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20540,'1 ',   255.993,   192.000,   192.000,   -85.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   256.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20541,'1 ',   219.594,    60.046,   164.700,   -73.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   219.600,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20541,'2 ',   219.594,    60.046,   164.700,   -73.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   219.600,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20541,'3 ',   237.493,    60.046,   178.100,   -79.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   237.500,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20541,'4 ',   237.493,    60.046,   178.100,   -79.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   237.500,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20541,'5 ',   615.182,    60.046,   381.300,  -205.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   615.200,   350.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20542,'1 ',   217.294,     4.141,   146.000,   -72.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.300,   180.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20542,'2 ',   217.294,     4.141,   146.000,   -72.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.300,   180.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20542,'3 ',   217.294,     4.141,   146.000,   -72.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.300,   180.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20542,'4 ',   217.294,     4.141,   146.000,   -72.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.300,   180.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20542,'5 ',   217.294,     4.141,   146.000,   -72.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.300,   180.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20543,'1 ',   127.941,    47.577,   196.500,  -105.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   317.100,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20543,'2 ',    94.981,    47.577,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20543,'3 ',    94.981,    47.577,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20544,'1 ',   197.994,   122.700,   122.700,   -66.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20544,'2 ',   197.994,   122.700,   122.700,   -66.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20544,'3 ',   197.994,   122.700,   122.700,   -66.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20545,'1 ',   195.494,    66.580,   121.200,   -65.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.500,   115.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20545,'2 ',   195.494,    66.580,   121.200,   -65.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.500,   115.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20545,'3 ',   195.494,    66.580,   121.200,   -65.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.500,   115.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20545,'4 ',   195.494,    66.580,   121.200,   -65.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.500,   115.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20545,'5 ',   195.494,    66.580,   121.200,   -65.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.500,   115.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20546,'1 ',    59.768,   118.000,   118.000,   -63.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.400,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20546,'2 ',    59.768,   118.000,   118.000,   -63.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.400,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20546,'3 ',    59.768,   118.000,   118.000,   -63.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.400,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20546,'4 ',    59.768,   118.000,   118.000,   -63.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.400,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20546,'5 ',   427.030,   137.065,   421.400,  -226.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   680.000,   410.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20546,'6 ',   427.030,   137.065,   421.400,  -226.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   680.000,   410.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20546,'7 ',   143.365,   137.065,   207.000,  -111.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   334.000,   135.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20547,'1 ',    98.363,    14.949,   108.000,   -58.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   174.200,    94.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20547,'2 ',    98.363,    14.949,   108.000,   -58.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   174.200,    94.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20547,'3 ',    98.363,    14.949,   108.000,   -58.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   174.200,    94.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20547,'4 ',   103.993,    14.949,   247.300,  -133.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   399.000,    94.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20548,'1 ',   171.995,   106.600,   106.600,   -57.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.000,   146.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20548,'2 ',   171.995,   106.600,   106.600,   -57.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.000,   146.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20548,'3 ',   171.995,   106.600,   106.600,   -57.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.000,   146.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20548,'4 ',   171.995,   106.600,   106.600,   -57.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.000,   146.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20549,'1 ',   163.495,   -14.986,   101.300,   -54.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.500,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20549,'2 ',   163.495,   -14.986,   101.300,   -54.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.500,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20549,'3 ',   163.495,   -14.986,   101.300,   -54.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.500,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20549,'4 ',   163.495,   -14.986,   101.300,   -54.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.500,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20549,'5 ',   317.091,   -14.986,   196.500,  -105.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   317.100,   280.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20549,'6 ',   317.091,   -14.986,   196.500,  -105.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   317.100,   280.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20550,'1 ',   161.495,   114.400,   114.400,   -53.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   161.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20550,'2 ',   841.476,   407.600,   407.600,  -280.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   841.500,   315.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20550,'3 ',   443.887,   215.000,   215.000,  -148.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   443.900,   130.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20550,'4 ',   443.887,   215.000,   215.000,  -148.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   443.900,   130.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20551,'1 ',   140.596,    75.900,    75.900,   -46.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   140.600,    54.834,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20551,'2 ',   140.596,    75.900,    75.900,   -46.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   140.600,    54.834,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20551,'3 ',   217.594,   117.400,   117.400,   -72.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.600,    84.864,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20552,'1 ',   132.796,    82.300,    82.300,   -44.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.800,    51.792,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20552,'2 ',   132.796,    82.300,    82.300,   -44.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.800,    51.792,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20552,'3 ',    26.999,    16.700,    16.700,    -9.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20553,'1 ',    17.928,    11.114,    11.114,    -5.971,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.929,    14.071,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20553,'2 ',    17.928,    11.114,    11.114,    -5.971,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.929,    14.071,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20553,'3 ',    17.928,    11.114,    11.114,    -5.971,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.929,    14.071,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20553,'4 ',    17.928,    11.114,    11.114,    -5.971,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.929,    14.071,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20553,'5 ',    17.928,    11.114,    11.114,    -5.971,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.929,    14.071,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20553,'6 ',    17.928,    11.114,    11.114,    -5.971,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.929,    14.071,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20553,'7 ',    17.928,    11.114,    11.114,    -5.971,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.929,    14.071,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20554,'1 ',   122.996,    76.200,    76.200,   -41.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   123.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20554,'2 ',   122.996,    76.200,    76.200,   -41.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   123.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20554,'3 ',   207.994,   147.300,   147.300,   -69.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   208.000,    81.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20554,'4 ',   122.996,    92.300,    92.300,   -41.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   123.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20554,'5 ',    31.999,    19.800,    19.800,   -10.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.000,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20554,'6 ',   679.981,   337.000,   337.000,  -226.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   680.000,   287.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20555,'1 ',   163.195,    79.000,    79.000,   -54.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.200,    61.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20555,'10',   460.787,   223.200,   223.200,  -153.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   460.800,    61.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20555,'2 ',   124.996,    60.500,    60.500,   -41.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,    48.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20555,'3 ',   112.497,    54.500,    54.500,   -37.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,    39.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20555,'4 ',   114.997,    55.700,    55.700,   -38.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.000,    40.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20555,'5 ',    52.898,    25.600,    25.600,   -17.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.900,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20555,'6 ',    52.898,    25.600,    25.600,   -17.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.900,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20555,'7 ',    52.898,    25.600,    25.600,   -17.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.900,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20555,'8 ',    52.898,    25.600,    25.600,   -17.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.900,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20555,'9 ',   244.793,   151.700,   151.700,   -81.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   244.800,    77.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20556,'1 ',   106.197,    65.800,    65.800,   -35.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   106.200,    13.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20557,'1 ',    64.830,    54.433,   110.700,   -52.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   156.200,    60.918,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20557,'2 ',    64.830,    54.433,   110.700,   -52.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   156.200,    60.918,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20557,'3 ',    38.780,    54.433,    62.700,   -34.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.400,    36.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20559,'1 ',    93.997,    58.300,    58.300,   -31.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20559,'2 ',    93.997,    58.300,    58.300,   -31.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20559,'3 ',    93.997,    58.300,    58.300,   -31.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20559,'4 ',    93.997,    58.300,    58.300,   -31.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20559,'5 ',    93.997,    58.300,    58.300,   -31.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20559,'6 ',    93.997,    58.300,    58.300,   -31.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20560,'1 ',    93.997,    58.300,    58.300,   -31.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.000,    72.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20560,'2 ',    93.997,    58.300,    58.300,   -31.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.000,    72.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20560,'3 ',    93.997,    58.300,    58.300,   -31.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.000,    72.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20560,'4 ',    93.997,    58.300,    58.300,   -31.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.000,    72.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20561,'1 ',    86.498,    53.600,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20561,'2 ',    86.498,    53.600,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20561,'3 ',    86.498,    53.600,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20561,'4 ',    86.498,    53.600,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20561,'5 ',    86.498,    53.600,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20561,'6 ',    86.498,    53.600,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20561,'7 ',    86.498,    53.600,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20561,'8 ',    86.498,    53.600,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20562,'1 ',    85.998,    53.300,    53.300,   -28.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.000,    28.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20562,'2 ',    28.999,    18.000,    18.000,    -9.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.000,    28.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20562,'3 ',   679.981,   421.400,   421.400,  -226.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   680.000,   330.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20563,'1 ',    65.298,    40.500,    40.500,   -21.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.300,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20563,'2 ',    65.298,    40.500,    40.500,   -21.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.300,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20563,'3 ',    84.998,    52.700,    52.700,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20563,'4 ',    84.998,    52.700,    52.700,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20563,'5 ',    84.998,    52.700,    52.700,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20563,'6 ',    84.998,    52.700,    52.700,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20563,'7 ',    84.998,    52.700,    52.700,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20564,'1 ',    84.198,    52.200,    52.200,   -28.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.200,    41.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20564,'2 ',   103.497,    64.100,    64.100,   -34.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.500,    41.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20564,'3 ',   106.097,    65.800,    65.800,   -35.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   106.100,    41.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20565,'1 ',    32.599,    20.200,    20.200,   -10.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.600,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20565,'2 ',    68.998,    42.800,    42.800,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20565,'3 ',    68.998,    42.800,    42.800,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20565,'4 ',    68.998,    42.800,    42.800,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20565,'5 ',    68.998,    42.800,    42.800,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20565,'6 ',    68.998,    42.800,    42.800,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20565,'7 ',    68.998,    42.800,    42.800,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20566,'1 ',    13.600,     6.580,     6.580,    -4.540,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.600,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20566,'2 ',    13.600,     6.580,     6.580,    -4.540,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.600,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20566,'3 ',    13.600,     6.580,     6.580,    -4.540,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.600,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20566,'4 ',    13.600,     6.580,     6.580,    -4.540,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.600,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20566,'5 ',    13.600,     6.580,     6.580,    -4.540,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.600,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20566,'6 ',    22.999,    11.100,    11.100,    -7.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20567,'1 ',    66.998,    22.000,    22.000,   -22.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20568,'1 ',    16.500,    10.225,    10.225,    -5.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.500,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20568,'2 ',    16.500,    10.225,    10.225,    -5.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.500,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20568,'3 ',    16.500,    10.225,    10.225,    -5.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.500,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20568,'4 ',    16.500,    10.225,    10.225,    -5.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.500,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20568,'5 ',   163.195,   101.100,   101.100,   -54.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.200,    78.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20568,'6 ',   557.084,   345.300,   345.300,  -185.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   557.100,   154.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20568,'7 ',   557.684,   345.600,   345.600,  -185.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   557.700,   154.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20569,'1 ',    58.998,    36.600,    36.600,   -19.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20569,'2 ',    58.998,    36.600,    36.600,   -19.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20569,'3 ',    58.998,    36.600,    36.600,   -19.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20569,'4 ',    58.998,    36.600,    36.600,   -19.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20570,'1 ',    21.999,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20570,'2 ',    13.375,     6.575,     6.575,    -4.450,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.375,     4.125,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20570,'3 ',    13.375,     6.575,     6.575,    -4.450,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.375,     4.125,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20570,'4 ',    13.375,     6.575,     6.575,    -4.450,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.375,     4.125,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20570,'5 ',    13.375,     6.575,     6.575,    -4.450,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.375,     4.125,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20571,'1 ',    45.299,    31.200,    31.200,   -15.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.300,    19.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20572,'1 ',     9.250,     5.950,     5.950,    -3.075,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.250,     5.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20572,'2 ',     9.250,     5.950,     5.950,    -3.075,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.250,     5.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20572,'3 ',     9.250,     5.950,     5.950,    -3.075,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.250,     5.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20572,'4 ',     9.250,     5.950,     5.950,    -3.075,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.250,     5.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20573,'1 ',    12.266,     7.833,     7.833,    -4.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.267,     2.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20573,'2 ',    12.266,     7.833,     7.833,    -4.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.267,     2.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20573,'3 ',    12.266,     7.833,     7.833,    -4.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.267,     2.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20575,'1 ',    32.999,    20.500,    20.500,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.000,    26.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20577,'1 ',    16.000,     9.900,     9.900,    -5.350,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20577,'2 ',    16.000,     9.900,     9.900,    -5.350,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20578,'1 ',    31.999,    19.800,    19.800,   -10.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.000,    29.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20579,'1 ',    31.999,    19.800,    19.800,   -10.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.000,    29.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20580,'1 ',     8.801,    19.800,    19.800,   -10.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.000,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20581,'1 ',     5.217,     3.267,     3.267,    -1.733,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.217,     0.932,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20581,'2 ',     5.217,     3.267,     3.267,    -1.733,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.217,     0.932,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20581,'3 ',     5.217,     3.267,     3.267,    -1.733,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.217,     0.932,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20581,'4 ',     5.217,     3.267,     3.267,    -1.733,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.217,     0.932,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20581,'5 ',     5.217,     3.267,     3.267,    -1.733,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.217,     0.932,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20581,'6 ',     5.217,     3.267,     3.267,    -1.733,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.217,     0.932,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20584,'2 ',     0.000,    18.152,  9900.000, -9900.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1000.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20584,'3 ',    50.599,    18.152,    31.400,   -16.900,1.00000,82058,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.600,    24.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20584,'5 ',    24.999,    15.500,    15.500,    -8.300,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20585,'1 ',    27.199,    16.900,    16.900,    -9.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.200,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20585,'2 ',    23.999,    14.900,    14.900,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20585,'3 ',    30.999,    19.200,    19.200,   -10.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20587,'1 ',    13.050,     9.800,     9.800,    -4.350,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.050,     4.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20587,'2 ',    13.050,     9.800,     9.800,    -4.350,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.050,     4.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20588,'1 ',     1.594,     4.214,     7.800,    -7.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.700,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20588,'2 ',     1.594,     4.214,     7.800,    -7.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.700,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20589,'1 ',    23.399,     4.800,     4.800,    -4.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.400,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20589,'2 ',    23.399,     4.800,     4.800,    -4.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.400,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20589,'3 ',    23.399,     4.800,     4.800,    -4.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.400,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20590,'1 ',    21.999,    13.600,    13.600,    -7.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20590,'2 ',    24.999,    18.800,    18.800,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20590,'3 ',    24.999,    18.800,    18.800,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20591,'1 ',     6.833,     5.133,     5.133,    -2.267,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.833,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20591,'2 ',     6.833,     5.133,     5.133,    -2.267,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.833,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20591,'3 ',     6.833,     5.133,     5.133,    -2.267,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.833,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
20592,'1 ',    19.999,    12.400,    12.400,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    14.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27810,'1 ',  1080.000,   190.618,   523.100,  -360.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1080.000,   987.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27810,'2 ',  1080.000,   190.618,   523.100,  -360.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1080.000,   981.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27811,'1 ',   368.430,   219.356,   356.400,  -245.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   735.900,   350.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27811,'2 ',   368.430,   219.356,   356.400,  -245.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   735.900,   350.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27812,'1 ',   678.981,   165.692,   328.900,  -226.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   679.000,   200.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27812,'2 ',   418.561,   165.692,   328.900,  -226.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   679.000,   200.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27813,'1 ',   262.256,   225.829,   269.400,  -185.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   556.200,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27813,'2 ',   262.256,   225.829,   269.400,  -185.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   556.200,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27814,'1 ',   160.089,   125.900,   125.900,   -67.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   203.200,   155.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27814,'2 ',   219.018,   225.000,   225.000,  -154.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   464.500,    95.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27814,'3 ',   219.018,   225.000,   225.000,  -154.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   464.500,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27814,'4 ',    72.045,    80.400,    80.400,   -43.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   129.800,    68.794,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27815,'1 ',    29.234,    38.400,    38.400,   -20.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.000,    14.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27815,'2 ',   210.060,    89.501,   215.800,  -148.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   445.500,   190.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27815,'3 ',   210.060,    89.501,   215.800,  -148.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   445.500,   185.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27815,'4 ',   210.060,    89.501,   215.800,  -148.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   445.500,   185.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27815,'5 ',   229.156,    89.501,   235.400,  -162.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   486.000,   157.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27816,'1 ',   348.544,    40.323,   358.000,  -246.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   739.200,   225.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27816,'2 ',   348.544,    40.323,   358.000,  -246.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   739.200,   225.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27816,'3 ',   890.400,    40.323,   431.200,  -296.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   890.400,   311.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27816,'4 ',   207.702,    40.323,   213.300,  -146.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   440.500,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27816,'5 ',   246.979,    40.323,   253.700,  -174.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   523.800,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27817,'1 ',   189.549,    69.078,   182.000,  -182.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   402.000,    80.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27817,'2 ',   189.549,    69.078,   182.000,  -182.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   402.000,    80.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27819,'1 ',    59.411,    61.000,    61.000,   -42.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   126.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27819,'2 ',    12.542,    12.900,    12.900,    -8.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.600,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27819,'3 ',    48.802,    50.100,    50.100,   -34.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.500,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27819,'4 ',   146.236,   120.600,   120.600,   -83.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   249.000,   140.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27819,'5 ',   189.111,   148.596,   176.200,  -121.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   363.800,   180.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27819,'6 ',   120.000,    58.100,    58.100,   -40.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27820,'1 ',   146.358,   140.500,   140.500,  -140.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   310.400,    62.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27820,'2 ',   146.358,   140.500,   140.500,  -140.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   310.400,    62.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27821,'1 ',   363.198,   106.525,   326.600,  -175.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   527.000,   350.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27821,'2 ',   363.198,   106.525,   326.600,  -175.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   527.000,   350.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27821,'3 ',   239.463,   106.525,   184.700,   -99.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   298.000,   232.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27821,'4 ',   239.463,   106.525,   184.700,   -99.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   298.000,   232.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27821,'5 ',   239.463,   106.525,   184.700,   -99.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   298.000,   232.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27821,'6 ',   239.463,   106.525,   184.700,   -99.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   298.000,   232.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27821,'7 ',   239.463,   106.525,   184.700,   -99.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   298.000,   232.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27821,'8 ',   239.463,   106.525,   184.700,   -99.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   298.000,   232.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27822,'1 ',    29.281,    30.100,    30.100,   -20.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.100,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27822,'2 ',    29.281,    30.100,    30.100,   -20.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.100,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27822,'3 ',    29.281,    30.100,    30.100,   -20.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.100,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27822,'4 ',    29.281,    30.100,    30.100,   -20.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.100,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27822,'5 ',   265.793,   145.624,   273.000,  -187.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   563.700,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27822,'6 ',   187.451,   145.624,   184.400,   -99.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   297.500,   180.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27822,'7 ',   187.451,   145.624,   184.400,   -99.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   297.500,   180.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27823,'1 ',   291.592,   180.700,   180.700,   -97.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   291.600,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27824,'1 ',    11.641,    15.200,    15.200,    -8.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.600,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27824,'2 ',    11.641,    15.200,    15.200,    -8.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.600,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27824,'3 ',    35.364,    46.500,    46.500,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    21.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27824,'4 ',    52.407,    59.600,    59.600,   -32.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.100,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27824,'5 ',   118.209,   151.622,   155.400,   -83.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.700,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27825,'1 ',   103.545,   107.018,   136.100,   -73.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   219.600,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27825,'2 ',    90.436,   107.018,   118.900,   -63.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   191.800,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27826,'1 ',    26.122,    26.800,    26.800,   -18.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.400,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27826,'2 ',    26.122,    26.800,    26.800,   -18.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.400,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27826,'3 ',    26.122,    26.800,    26.800,   -18.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.400,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27826,'4 ',    26.122,    26.800,    26.800,   -18.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.400,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27826,'5 ',   198.602,   133.515,   204.000,  -140.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   421.200,   151.632,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27826,'6 ',    98.904,   129.000,   129.000,   -69.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   208.200,    93.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27826,'7 ',    98.904,   129.000,   129.000,   -69.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   208.200,    93.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27826,'8 ',    98.904,   129.000,   129.000,   -69.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   208.200,    93.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27826,'9 ',    98.904,   129.000,   129.000,   -69.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   208.200,    93.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27827,'1 ',   105.009,    54.402,   123.900,   -66.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27827,'2 ',   105.009,    54.402,   123.900,   -66.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27827,'3 ',   105.009,    54.402,   123.900,   -66.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27828,'1 ',   100.009,   115.970,   123.900,   -66.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    95.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27828,'2 ',    51.866,    46.200,    46.200,   -24.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.500,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27829,'1 ',   135.599,    58.001,   123.600,   -66.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.400,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27829,'2 ',   135.599,    58.001,   123.600,   -66.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.400,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27830,'1 ',    93.831,    14.903,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27830,'2 ',    93.831,    14.903,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27830,'3 ',    89.116,    14.903,   117.100,   -63.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   189.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27831,'1 ',    28.291,    14.230,    37.200,   -20.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27831,'2 ',    28.291,    14.230,    37.200,   -20.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27831,'3 ',    12.704,    14.230,    16.700,    -9.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27831,'4 ',    35.364,    14.230,    46.500,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27831,'5 ',   126.491,    14.230,   160.600,   -86.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   259.200,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27831,'6 ',    93.784,    14.230,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27832,'1 ',   106.979,    52.558,   123.200,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.800,   102.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27832,'2 ',   106.981,    52.558,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,   102.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27832,'3 ',   106.981,    52.558,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,   102.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27832,'4 ',   106.981,    52.558,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,   102.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27832,'5 ',   106.981,    52.558,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,   102.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27833,'1 ',   135.889,    31.403,   121.000,   -65.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.200,   131.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27833,'2 ',    73.076,    31.403,    51.400,   -27.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.900,    71.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27834,'1 ',    93.403,   -10.503,    85.100,   -58.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.800,    89.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27834,'2 ',    93.403,   -10.503,    85.100,   -58.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.800,    89.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27834,'3 ',    93.831,   -10.503,   114.500,   -64.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   192.900,    89.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27834,'4 ',    93.403,   -10.503,   109.000,   -58.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.800,    89.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27834,'5 ',    93.403,   -10.503,   109.000,   -58.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.800,    89.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27834,'6 ',    62.900,   -10.503,    82.700,   -44.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.400,    33.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27835,'1 ',   122.594,    55.735,   161.100,   -86.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   260.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27835,'2 ',   104.811,    55.735,   119.100,   -64.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   192.100,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27835,'3 ',   104.811,    55.735,   119.100,   -64.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   192.100,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27836,'1 ',    32.959,    43.300,    43.300,   -23.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.900,    14.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27836,'10',    89.541,    92.000,    92.000,   -63.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   189.900,    78.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27836,'11',    89.541,    92.000,    92.000,   -63.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   189.900,    78.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27836,'12',    89.541,    92.000,    92.000,   -63.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   189.900,    78.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27836,'13',   112.880,   146.992,   148.400,   -79.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   239.400,    47.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27836,'2 ',    32.959,    43.300,    43.300,   -23.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.900,    14.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27836,'3 ',    32.959,    43.300,    43.300,   -23.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.900,    14.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27836,'4 ',    32.959,    43.300,    43.300,   -23.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.900,    14.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27836,'5 ',   210.154,   146.992,   215.900,  -148.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   445.700,    52.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27836,'6 ',    89.541,    92.000,    92.000,   -63.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   189.900,    78.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27836,'7 ',    89.541,    92.000,    92.000,   -63.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   189.900,    78.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27836,'8 ',    89.541,    92.000,    92.000,   -63.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   189.900,    78.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27836,'9 ',    89.541,    92.000,    92.000,   -63.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   189.900,    78.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27837,'1 ',    73.651,    59.092,    96.800,   -52.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   156.200,    53.464,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27837,'10',    29.234,    30.000,    30.000,   -20.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27837,'11',    29.234,    30.000,    30.000,   -20.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27837,'12',    29.234,    30.000,    30.000,   -20.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27837,'13',     6.553,    30.000,    30.000,   -20.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27837,'14',   163.543,    59.092,   112.200,   -60.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   181.000,   159.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27837,'15',    23.533,    59.092,   112.200,   -60.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   181.000,    19.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27837,'16',   205.627,    59.092,   270.300,  -145.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   436.100,   156.996,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27837,'17',    94.713,    59.092,   116.600,   -62.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.200,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27837,'18',    94.713,    59.092,   116.600,   -62.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.200,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27837,'19',    94.713,    59.092,   116.600,   -62.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.200,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27837,'2 ',    29.234,    30.000,    30.000,   -20.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27837,'20',    94.713,    59.092,   116.600,   -62.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.200,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27837,'21',    94.713,    59.092,   116.600,   -62.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.200,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27837,'22',    94.713,    59.092,   116.600,   -62.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.200,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27837,'3 ',    29.234,    30.000,    30.000,   -20.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27837,'4 ',    29.234,    30.000,    30.000,   -20.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27837,'5 ',    29.234,    30.000,    30.000,   -20.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27837,'6 ',    29.234,    30.000,    30.000,   -20.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27837,'7 ',    29.234,    30.000,    30.000,   -20.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27837,'8 ',    29.234,    30.000,    30.000,   -20.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27837,'9 ',    29.234,    30.000,    30.000,   -20.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27838,'1 ',   305.922,    48.117,   223.400,  -145.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   436.100,   295.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27838,'10',    89.403,    48.117,   116.600,   -62.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.200,    84.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27838,'11',    73.651,    48.117,    96.800,   -52.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   156.200,    56.232,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27838,'2 ',   305.922,    48.117,   223.400,  -145.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   436.100,   295.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27838,'3 ',    89.403,    48.117,   116.600,   -62.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.200,    84.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27838,'4 ',    89.403,    48.117,   116.600,   -62.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.200,    84.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27838,'5 ',    89.403,    48.117,   116.600,   -62.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.200,    84.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27838,'6 ',    89.403,    48.117,   116.600,   -62.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.200,    84.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27838,'7 ',    89.403,    48.117,   116.600,   -62.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.200,    84.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27838,'8 ',    89.403,    48.117,   116.600,   -62.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.200,    84.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27838,'9 ',    89.403,    48.117,   116.600,   -62.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.200,    84.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27839,'1 ',   407.058,    55.850,   442.300,  -287.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   863.300,   190.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27839,'2 ',   407.058,    55.850,   442.300,  -287.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   863.300,   190.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27839,'3 ',   321.816,    55.850,   292.400,  -157.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   471.800,   310.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27839,'4 ',    89.403,    55.850,   116.600,   -62.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.200,    84.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27839,'5 ',    89.403,    55.850,   116.600,   -62.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.200,    84.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27839,'6 ',    89.403,    55.850,   116.600,   -62.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.200,    84.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27839,'7 ',    89.403,    55.850,   116.600,   -62.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.200,    84.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27840,'1 ',   934.473,   -32.556,   478.800,  -311.500,1.01000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   934.500,   190.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27840,'10',   203.994,   -32.556,   153.000,   -68.000,1.01000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.000,   143.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27840,'11',   203.994,   -32.556,   153.000,   -68.000,1.01000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.000,   143.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27840,'12',   203.994,   -32.556,   153.000,   -68.000,1.01000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.000,   143.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27840,'13',   203.994,   -32.556,   153.000,   -68.000,1.01000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.000,   143.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27840,'2 ',   934.473,   -32.556,   478.800,  -311.500,1.01000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   934.500,   190.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27840,'3 ',   471.687,   -32.556,   292.300,  -157.200,1.01000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   471.700,   320.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27840,'4 ',   188.195,   -32.556,   116.600,   -62.700,1.01000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.200,    84.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27840,'5 ',   188.195,   -32.556,   116.600,   -62.700,1.01000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.200,    84.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27840,'6 ',   188.195,   -32.556,   116.600,   -62.700,1.01000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.200,    84.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27840,'7 ',   188.195,   -32.556,   116.600,   -62.700,1.01000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.200,    84.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27840,'8 ',   203.994,   -32.556,   153.000,   -68.000,1.01000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.000,   143.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27840,'9 ',   203.994,   -32.556,   153.000,   -68.000,1.01000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.000,   143.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27841,'1 ',   760.000,    72.630,   368.100,  -253.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   760.000,   424.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27841,'2 ',   877.200,    72.630,   424.800,  -292.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   877.200,   420.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27841,'3 ',   321.821,    72.630,   292.500,  -157.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   472.000,   310.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27841,'4 ',   189.549,    72.630,   249.100,  -134.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   402.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27841,'5 ',   189.549,    72.630,   249.100,  -134.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   402.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27841,'6 ',    89.308,    72.630,   116.500,   -62.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.000,    84.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27841,'7 ',    89.308,    72.630,   116.500,   -62.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.000,    84.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27841,'8 ',    89.308,    72.630,   116.500,   -62.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.000,    84.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27841,'9 ',    89.308,    72.630,   116.500,   -62.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.000,    84.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27842,'1 ',    16.126,    21.200,    21.200,   -11.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27842,'10',    16.126,    21.200,    21.200,   -11.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27842,'11',    16.126,    21.200,    21.200,   -11.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27842,'12',    16.126,    21.200,    21.200,   -11.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27842,'13',    16.126,    21.200,    21.200,   -11.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27842,'14',    16.126,    21.200,    21.200,   -11.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27842,'15',    16.126,    21.200,    21.200,   -11.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27842,'16',    16.126,    21.200,    21.200,   -11.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27842,'17',    16.126,    21.200,    21.200,   -11.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27842,'18',    16.126,    21.200,    21.200,   -11.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27842,'19',    16.126,    21.200,    21.200,   -11.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27842,'2 ',    16.126,    21.200,    21.200,   -11.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27842,'20',    16.126,    21.200,    21.200,   -11.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27842,'21',    16.126,    21.200,    21.200,   -11.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27842,'22',    16.126,    21.200,    21.200,   -11.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27842,'23',    16.126,    21.200,    21.200,   -11.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27842,'24',    16.126,    25.700,    25.700,   -11.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27842,'25',    71.293,    93.700,    93.700,   -50.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   151.200,    48.322,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27842,'26',    71.293,    93.700,    93.700,   -50.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   151.200,    48.322,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27842,'27',   159.633,   115.071,   138.800,   -61.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.000,   155.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27842,'28',   159.633,   115.071,   138.800,   -61.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.000,   155.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27842,'29',   159.633,   115.071,   138.800,   -61.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.000,   155.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27842,'3 ',    16.126,    21.200,    21.200,   -11.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27842,'30',   159.633,   115.071,   138.800,   -61.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.000,   155.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27842,'4 ',    16.126,    21.200,    21.200,   -11.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27842,'5 ',    16.126,    21.200,    21.200,   -11.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27842,'6 ',    16.126,    21.200,    21.200,   -11.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27842,'7 ',    16.126,    21.200,    21.200,   -11.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27842,'8 ',    16.126,    21.200,    21.200,   -11.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27842,'9 ',    16.126,    21.200,    21.200,   -11.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27843,'1 ',   184.995,    89.600,    89.600,   -61.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27843,'2 ',   184.995,   114.700,   114.700,   -61.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27844,'1 ',   152.661,    89.600,    89.600,   -61.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.000,    85.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27844,'2 ',   184.995,    89.600,    89.600,   -61.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.000,    85.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27844,'3 ',   184.995,    89.600,    89.600,   -61.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.000,    85.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27844,'4 ',    70.713,   116.799,   141.400,   -76.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   228.100,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27845,'1 ',   114.558,   -14.445,   112.800,   -60.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   182.000,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27845,'2 ',   114.558,   -14.445,   112.800,   -60.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   182.000,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27845,'3 ',   114.558,   -14.445,   112.800,   -60.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   182.000,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27845,'4 ',   114.558,   -14.445,   112.800,   -60.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   182.000,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27846,'1 ',    23.632,    23.225,    23.225,   -15.075,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.200,    22.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27846,'2 ',    23.632,    23.225,    23.225,   -15.075,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.200,    22.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27846,'3 ',    23.632,    23.225,    23.225,   -15.075,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.200,    22.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27846,'4 ',    23.632,    23.225,    23.225,   -15.075,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.200,    22.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27847,'1 ',   114.518,   111.800,   111.800,   -60.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.400,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27847,'2 ',   114.518,   111.800,   111.800,   -60.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.400,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27847,'3 ',   114.518,   111.800,   111.800,   -60.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.400,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27848,'1 ',   100.241,    -4.027,   111.900,   -60.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.600,    95.718,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27848,'10',    91.684,    -4.027,   119.600,   -64.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   193.000,    86.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27848,'11',    94.534,    -4.027,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.000,    89.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27848,'12',    94.534,    -4.027,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.000,    89.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27848,'2 ',    93.081,    -4.027,   103.900,   -55.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   167.700,    88.881,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27848,'3 ',    93.081,    -4.027,   103.900,   -55.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   167.700,    88.881,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27848,'4 ',    96.245,    -4.027,   107.500,   -57.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.400,    91.902,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27848,'5 ',    96.245,    -4.027,   107.500,   -57.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.400,    91.902,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27848,'6 ',    94.866,    -4.027,   123.800,   -66.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.700,    89.865,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27848,'7 ',    96.909,    -4.027,   126.400,   -68.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.000,    91.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27848,'8 ',   100.947,    -4.027,   131.700,   -70.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   212.500,    95.625,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27848,'9 ',    91.684,    -4.027,   119.600,   -64.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   193.000,    86.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27849,'1 ',    78.747,    65.781,    92.700,   -49.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   149.600,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27849,'2 ',   190.395,    65.781,   118.000,   -63.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.400,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27849,'3 ',    41.799,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27849,'4 ',   213.294,    65.781,   132.200,   -71.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   213.300,   144.610,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27849,'5 ',    96.529,    65.781,   125.900,   -67.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   203.200,    91.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27849,'6 ',    96.529,    65.781,   125.900,   -67.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   203.200,    91.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27850,'1 ',    93.258,    80.600,    80.600,   -43.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   130.100,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27851,'1 ',    58.939,    93.800,    93.800,   -41.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27852,'1 ',    20.666,    10.568,    12.283,    -6.883,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.667,     5.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27852,'2 ',    20.666,    10.568,    12.283,    -6.883,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.667,     5.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27852,'3 ',    20.666,    10.568,    12.283,    -6.883,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.667,     5.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27852,'4 ',    20.666,    10.568,    12.283,    -6.883,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.667,     5.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27852,'5 ',    20.666,    10.568,    12.283,    -6.883,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.667,     5.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27852,'6 ',     6.018,    10.568,    12.283,    -6.883,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.667,     5.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27852,'7 ',     5.586,    10.568,    11.300,    -7.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.400,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27852,'8 ',    11.052,    10.568,    26.000,   -14.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27853,'1 ',    98.065,    75.900,    75.900,   -40.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   122.400,    95.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27854,'1 ',    24.519,    25.200,    25.200,   -17.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27854,'2 ',    73.043,    58.800,    58.800,   -40.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.500,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27855,'1 ',    31.497,    26.857,    32.400,   -22.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.800,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27855,'10',    49.650,    26.857,    68.000,   -35.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   105.300,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27855,'2 ',    31.497,    26.857,    32.400,   -22.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.800,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27855,'3 ',    31.497,    26.857,    32.400,   -22.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.800,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27855,'4 ',    31.497,    26.857,    32.400,   -22.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.800,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27855,'5 ',    31.497,    26.857,    32.400,   -22.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.800,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27855,'6 ',    31.497,    26.857,    32.400,   -22.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.800,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27855,'7 ',    49.650,    26.857,    65.300,   -35.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   105.300,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27855,'8 ',    49.650,    26.857,    65.300,   -35.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   105.300,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27855,'9 ',    49.650,    26.857,    65.300,   -35.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   105.300,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27856,'1 ',    31.420,    26.072,    27.500,   -18.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27856,'10',    52.592,    26.072,    64.100,   -34.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.500,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27856,'11',    48.802,    26.072,    64.100,   -34.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.500,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27856,'12',    48.802,    26.072,    64.100,   -34.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.500,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27856,'13',    48.802,    26.072,    64.100,   -34.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.500,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27856,'14',    48.802,    26.072,    64.100,   -34.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.500,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27856,'2 ',    31.420,    26.072,    27.500,   -18.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27856,'3 ',    31.420,    26.072,    27.500,   -18.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27856,'4 ',    31.420,    26.072,    27.500,   -18.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27856,'5 ',    31.420,    26.072,    27.500,   -18.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27856,'6 ',    31.420,    26.072,    27.500,   -18.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27856,'7 ',    62.592,    26.072,    50.100,   -34.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.500,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27856,'8 ',    52.592,    26.072,    64.100,   -34.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.500,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27856,'9 ',    52.592,    26.072,    64.100,   -34.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.500,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27857,'1 ',    47.347,    58.100,    58.100,   -31.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    93.700,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27857,'2 ',    47.347,    58.100,    58.100,   -31.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    93.700,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27857,'3 ',   229.259,   202.859,   229.100,  -123.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   369.700,   220.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27857,'4 ',   294.476,   202.859,   358.200,  -192.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   578.000,   280.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27860,'1 ',    52.129,    41.200,    41.200,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27860,'2 ',    52.129,    41.200,    41.200,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27860,'3 ',    52.129,    41.200,    41.200,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27860,'4 ',    52.129,    41.200,    41.200,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27860,'5 ',    56.582,    58.100,    58.100,   -40.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27860,'6 ',    56.582,    58.100,    58.100,   -40.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27861,'1 ',    21.084,    21.000,    21.000,   -14.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.300,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27861,'2 ',    42.054,    39.700,    39.700,   -27.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27863,'1 ',   100.433,    99.353,   132.000,   -71.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   213.000,    53.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27863,'2 ',    37.250,    49.000,    49.000,   -26.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    79.000,    22.515,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27863,'3 ',   149.470,    99.353,   153.500,  -105.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   317.000,    53.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27864,'1 ',   126.303,    91.800,    91.800,   -54.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   162.000,    40.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27864,'2 ',    35.128,    42.800,    42.800,   -24.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.500,    21.233,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27866,'1 ',    47.602,    52.500,    52.500,   -23.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    70.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27866,'2 ',    41.822,    46.100,    46.100,   -20.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.500,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27868,'1 ',    65.998,    40.900,    40.900,   -22.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27869,'1 ',    29.375,    38.600,    38.600,   -20.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.300,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27870,'1 ',    31.533,    25.002,    29.600,   -20.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.200,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27870,'2 ',    31.533,    25.002,    29.600,   -20.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.200,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27870,'3 ',    31.533,    25.002,    29.600,   -20.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.200,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27870,'4 ',    20.864,    21.400,    21.400,   -11.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.500,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27870,'5 ',    20.939,    23.200,    23.200,   -12.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27870,'6 ',    41.878,    25.002,    53.100,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27871,'1 ',     2.022,     2.594,     2.594,    -1.213,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.644,     1.931,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27871,'10',     2.022,     2.594,     2.594,    -1.213,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.644,     1.931,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27871,'11',     2.022,     2.594,     2.594,    -1.213,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.644,     1.931,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27871,'12',     2.022,     2.594,     2.594,    -1.213,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.644,     1.931,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27871,'13',     2.022,     2.594,     2.594,    -1.213,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.644,     1.931,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27871,'14',     2.022,     2.594,     2.594,    -1.213,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.644,     1.931,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27871,'15',     2.022,     2.594,     2.594,    -1.213,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.644,     1.931,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27871,'16',     2.022,     2.594,     2.594,    -1.213,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.644,     1.931,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27871,'2 ',     2.022,     2.594,     2.594,    -1.213,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.644,     1.931,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27871,'3 ',     2.022,     2.594,     2.594,    -1.213,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.644,     1.931,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27871,'4 ',     2.022,     2.594,     2.594,    -1.213,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.644,     1.931,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27871,'5 ',     2.022,     2.594,     2.594,    -1.213,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.644,     1.931,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27871,'6 ',     2.022,     2.594,     2.594,    -1.213,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.644,     1.931,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27871,'7 ',     2.022,     2.594,     2.594,    -1.213,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.644,     1.931,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27871,'8 ',     2.022,     2.594,     2.594,    -1.213,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.644,     1.931,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27871,'9 ',     2.022,     2.594,     2.594,    -1.213,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.644,     1.931,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27872,'1 ',    15.560,     6.700,     6.700,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27872,'2 ',    25.933,    11.200,    11.200,   -11.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27872,'3 ',    33.450,    11.800,    11.800,   -11.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.900,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27873,'1 ',    12.495,    19.900,    19.900,    -8.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.500,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27873,'2 ',    27.065,    43.100,    43.100,   -19.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27873,'3 ',    27.065,    43.100,    43.100,   -19.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27874,'1 ',    31.420,    27.500,    27.500,   -18.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27874,'2 ',    31.420,    27.500,    27.500,   -18.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27874,'3 ',    31.420,    27.500,    27.500,   -18.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27874,'4 ',    31.420,    27.500,    27.500,   -18.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27877,'1 ',    25.462,    29.131,    33.500,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27877,'2 ',    35.316,    29.131,    46.400,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.900,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27879,'1 ',    23.088,    30.400,    30.400,   -16.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27879,'2 ',    23.088,    30.400,    30.400,   -16.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27882,'1 ',    31.826,    29.000,    29.000,   -15.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.800,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27883,'1 ',    21.454,    28.200,    28.200,   -15.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.500,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27884,'1 ',     5.234,     5.675,     5.675,    -3.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.100,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27884,'2 ',     5.234,     5.675,     5.675,    -3.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.100,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27884,'3 ',     5.234,     5.675,     5.675,    -3.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.100,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27884,'4 ',     5.234,     5.675,     5.675,    -3.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.100,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27885,'1 ',    43.999,    27.300,    27.300,   -14.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.000,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27885,'2 ',    74.398,    46.100,    46.100,   -24.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.400,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27886,'1 ',     6.837,     4.767,     4.767,    -4.767,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.500,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27886,'2 ',     6.837,     4.767,     4.767,    -4.767,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.500,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27886,'3 ',     6.837,     4.767,     4.767,    -4.767,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.500,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27887,'1 ',    42.999,    20.800,    20.800,   -14.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.000,    42.085,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27888,'1 ',    23.037,    25.700,    25.700,   -13.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.400,    22.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27888,'2 ',    23.037,    25.700,    25.700,   -13.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.400,    22.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27888,'3 ',    61.297,    55.378,    80.600,   -43.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   130.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27888,'4 ',    61.297,    55.378,    80.600,   -43.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   130.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27890,'1 ',    31.082,    20.900,    20.900,   -14.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.200,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27890,'2 ',    22.992,    19.200,    19.200,   -13.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.600,    22.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27891,'1 ',    38.499,    23.900,    23.900,   -12.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.500,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27891,'2 ',    38.499,    23.900,    23.900,   -12.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.500,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27892,'1 ',     9.053,    11.900,    11.900,    -6.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.200,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27892,'2 ',     9.053,    11.900,    11.900,    -6.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.200,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27893,'1 ',    17.918,    23.600,    23.600,   -12.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27895,'1 ',     5.001,    21.200,    21.200,   -11.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27895,'10',     5.001,    21.200,    21.200,   -11.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27895,'11',     5.001,    21.200,    21.200,   -11.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27895,'12',     5.001,    21.200,    21.200,   -11.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27895,'13',    80.407,   143.975,   182.000,  -182.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   402.000,    80.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27895,'14',    80.414,   143.975,   182.000,  -182.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   402.000,    80.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27895,'15',    89.289,   143.975,   153.700,   -82.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   248.000,    89.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27895,'16',    89.289,   143.975,   153.700,   -82.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   248.000,    89.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27895,'2 ',     5.857,    21.200,    21.200,   -11.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27895,'3 ',     5.001,    21.200,    21.200,   -11.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27895,'4 ',     5.001,    21.200,    21.200,   -11.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27895,'5 ',     5.001,    21.200,    21.200,   -11.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27895,'6 ',     5.001,    21.200,    21.200,   -11.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27895,'7 ',     5.001,    21.200,    21.200,   -11.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27895,'8 ',     5.001,    21.200,    21.200,   -11.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27895,'9 ',     5.001,    21.200,    21.200,   -11.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27897,'1 ',    15.890,    20.900,    20.900,   -11.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.700,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27897,'2 ',    15.890,    20.900,    20.900,   -11.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.700,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27897,'3 ',    20.228,    26.600,    26.600,   -14.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.900,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27897,'4 ',    20.228,    26.600,    26.600,   -14.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.900,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27899,'1 ',    22.538,     6.800,     6.800,    -6.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.800,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27899,'2 ',    15.088,    19.800,    19.800,   -10.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27900,'1 ',     3.206,     4.217,     4.217,    -2.267,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.800,     2.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27900,'2 ',     3.206,     4.217,     4.217,    -2.267,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.800,     2.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27900,'3 ',     3.206,     4.217,     4.217,    -2.267,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.800,     2.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27900,'4 ',     3.206,     4.217,     4.217,    -2.267,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.800,     2.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27900,'5 ',     3.206,     4.217,     4.217,    -2.267,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.800,     2.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27900,'6 ',     3.206,     4.217,     4.217,    -2.267,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.800,     2.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27900,'7 ',    12.495,    16.400,    16.400,    -8.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.500,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27900,'8 ',    21.786,    16.600,    16.600,   -10.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.400,    21.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27901,'1 ',    14.711,    10.300,    10.300,   -10.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27902,'1 ',     7.073,     9.300,     9.300,    -5.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27902,'2 ',     7.073,     9.300,     9.300,    -5.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27902,'3 ',   124.006,    34.515,    99.200,   -53.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   160.000,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27902,'4 ',    23.576,    31.000,    31.000,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27902,'5 ',    52.179,    34.515,    53.900,   -29.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27903,'1 ',    29.999,    18.600,    18.600,   -10.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27904,'1 ',    13.674,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27905,'1 ',    12.872,    16.900,    16.900,    -9.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.300,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27906,'1 ',    12.259,    16.100,    16.100,    -8.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.000,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27906,'2 ',    23.811,    31.300,    31.300,   -16.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.500,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27907,'1 ',    25.000,    12.100,    12.100,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27908,'1 ',    12.601,    11.600,    11.600,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27908,'2 ',    12.601,    11.600,    11.600,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27910,'1 ',    10.395,    10.700,    10.700,    -7.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.100,     9.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27911,'1 ',     2.750,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.750,     2.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27911,'2 ',     2.750,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.750,     2.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27911,'3 ',     2.750,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.750,     2.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27911,'4 ',     2.750,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.750,     2.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27911,'5 ',     2.750,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.750,     2.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27911,'6 ',     2.750,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.750,     2.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27911,'7 ',     2.750,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.750,     2.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27911,'8 ',     2.750,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.750,     2.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27912,'1 ',     9.902,    13.000,    13.000,    -7.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27913,'1 ',     9.430,    12.400,    12.400,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27914,'1 ',    10.501,    12.400,    12.400,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27914,'2 ',    19.977,    24.200,    24.200,   -13.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.000,    19.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27915,'1 ',  1050.000,  -171.256,   561.800,  -386.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1160.000,   250.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27915,'2 ',  1050.000,  -171.256,   561.800,  -386.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1160.000,   250.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27916,'1 ',   453.842,    45.000,   590.000,  -317.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   952.000,   430.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27916,'2 ',   453.842,    45.000,   590.000,  -317.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   952.000,   430.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27916,'3 ',     6.322,    25.600,    25.600,   -17.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.800,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27917,'1 ',   372.315,    53.429,   431.500,  -297.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   891.000,   350.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27917,'2 ',   364.084,    21.560,   431.500,  -297.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   891.000,   350.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27917,'3 ',   372.315,    53.429,   431.500,  -297.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   891.000,   350.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27917,'4 ',   364.084,    21.560,   431.500,  -297.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   891.000,   350.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27918,'1 ',   857.100,   -20.937,   462.600,  -285.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   857.100,   250.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27918,'2 ',   864.700,   -20.937,   466.700,  -288.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   864.700,   250.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27919,'1 ',   950.980,   205.210,   590.000,  -317.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   952.000,   550.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27919,'2 ',   951.973,   590.000,   590.000,  -317.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   952.000,   550.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27919,'3 ',    41.799,    22.400,    22.400,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    17.347,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27919,'4 ',   787.955,   205.210,   488.900,  -262.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   788.800,   450.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27919,'5 ',   804.937,   205.210,   499.400,  -268.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   805.800,   450.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27920,'1 ',     5.178,    17.299,    27.725,   -17.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.692,     3.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27920,'10',     5.178,    17.299,    27.725,   -17.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.692,     3.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27920,'11',     5.178,    17.299,    27.725,   -17.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.692,     3.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27920,'12',     5.178,    17.299,    27.725,   -17.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.692,     3.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27920,'2 ',     5.178,    17.299,    27.725,   -17.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.692,     3.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27920,'3 ',     5.178,    17.299,    27.725,   -17.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.692,     3.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27920,'4 ',     5.178,    17.299,    27.725,   -17.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.692,     3.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27920,'5 ',     5.178,    17.299,    27.725,   -17.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.692,     3.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27920,'6 ',     5.178,    17.299,    27.725,   -17.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.692,     3.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27920,'7 ',     5.178,    17.299,    27.725,   -17.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.692,     3.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27920,'8 ',     5.178,    17.299,    27.725,   -17.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.692,     3.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27920,'9 ',     5.178,    17.299,    27.725,   -17.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.692,     3.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27921,'1 ',     5.330,    12.087,    32.900,   -17.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.100,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27921,'10',     4.935,    12.087,    28.486,   -15.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.886,     3.786,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27921,'11',     4.935,    12.087,    28.486,   -15.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.886,     3.786,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27921,'12',     4.935,    12.087,    28.486,   -15.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.886,     3.786,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27921,'13',     4.935,    12.087,    28.486,   -15.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.886,     3.786,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27921,'2 ',    19.515,    12.087,    32.900,   -17.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.100,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27921,'3 ',    25.037,    12.087,    32.900,   -17.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.100,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27921,'4 ',    25.037,    12.087,    32.900,   -17.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.100,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27921,'5 ',    25.037,    12.087,    32.900,   -17.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.100,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27921,'6 ',    25.037,    12.087,    32.900,   -17.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.100,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27921,'7 ',    21.636,    12.087,    28.486,   -15.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.886,     3.786,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27921,'8 ',    21.636,    12.087,    28.486,   -15.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.886,     3.786,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27921,'9 ',    21.636,    12.087,    28.486,   -15.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.886,     3.786,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27922,'1 ',   107.493,    -7.612,   185.400,   -99.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   299.200,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27922,'2 ',   152.591,    -7.612,   217.800,  -119.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   359.000,   143.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27922,'3 ',   263.624,    -7.612,   337.100,  -181.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   544.000,   250.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27922,'4 ',   263.624,    -7.612,   337.100,  -181.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   544.000,   250.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27923,'1 ',    32.981,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27923,'2 ',    32.981,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27923,'3 ',   141.077,   172.800,   172.800,   -99.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   299.200,   116.688,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27923,'4 ',   141.077,   172.800,   172.800,   -99.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   299.200,   116.688,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27924,'1 ',   282.592,    48.348,   136.900,   -94.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   282.600,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27924,'2 ',   282.592,    48.348,   136.900,   -94.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   282.600,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27924,'3 ',   282.592,    48.348,   136.900,   -94.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   282.600,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27925,'1 ',   171.635,   -16.136,   136.500,   -94.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   281.900,   164.575,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27925,'2 ',   171.585,   -16.136,   136.500,   -94.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   281.900,   164.525,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27925,'3 ',    96.529,   -16.136,   125.900,   -67.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   203.200,    91.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27925,'4 ',    96.529,   -16.136,   125.900,   -67.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   203.200,    91.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27925,'5 ',    96.529,   -16.136,   125.900,   -67.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   203.200,    91.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27925,'6 ',    96.529,   -16.136,   125.900,   -67.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   203.200,    91.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27926,'1 ',   126.041,    19.267,   125.900,   -67.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   203.100,   120.955,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27926,'2 ',   125.488,    19.267,   125.900,   -67.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   203.100,   120.401,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27926,'3 ',   101.327,    19.267,   132.200,   -71.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   213.300,    95.985,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27926,'4 ',   101.327,    19.267,   132.200,   -71.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   213.300,    95.985,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27926,'5 ',    96.482,    19.267,   125.900,   -67.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   203.100,    91.395,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27926,'6 ',    96.482,    19.267,   125.900,   -67.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   203.100,    91.395,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27927,'1 ',    93.266,    42.931,   117.400,   -65.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.800,    66.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27927,'2 ',   104.994,    42.931,   123.600,   -66.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.400,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27927,'3 ',   104.994,    42.931,   123.600,   -66.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.400,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27928,'1 ',   104.981,     0.192,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27928,'2 ',   104.981,     0.192,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27928,'3 ',   104.981,     0.192,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27928,'4 ',   104.981,     0.192,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27929,'1 ',   114.643,    32.334,    89.800,   -61.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.400,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27929,'2 ',   115.026,    32.334,    97.200,   -66.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.700,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27930,'1 ',    94.588,   -10.089,    88.700,   -61.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.200,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27930,'2 ',    94.588,   -10.089,    88.700,   -61.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.200,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27930,'3 ',    94.588,   -10.089,    88.700,   -61.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.200,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27930,'4 ',    94.588,   -10.089,    88.700,   -61.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.200,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27930,'5 ',    94.588,   -10.089,    88.700,   -61.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.200,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27930,'6 ',    94.588,   -10.089,    88.700,   -61.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.200,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27931,'1 ',    79.508,    16.097,   111.600,   -60.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27931,'2 ',    79.508,    16.097,   111.600,   -60.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27932,'1 ',    83.741,    13.858,    86.000,   -59.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   177.600,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27932,'2 ',    59.537,    13.858,    62.800,   -33.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.300,    57.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27932,'3 ',    59.537,    13.858,    62.800,   -33.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.300,    57.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27932,'4 ',    59.537,    13.858,    62.800,   -33.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.300,    57.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27932,'5 ',    59.537,    13.858,    62.800,   -33.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.300,    57.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27932,'6 ',    59.537,    13.858,    62.800,   -33.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.300,    57.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27932,'7 ',    59.537,    13.858,    62.800,   -33.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.300,    57.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27932,'8 ',    59.537,    13.858,    62.800,   -33.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.300,    57.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27932,'9 ',    59.537,    13.858,    62.800,   -33.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.300,    57.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27933,'1 ',   134.408,    38.534,   109.100,   -58.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.000,   130.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27933,'2 ',    69.408,    38.534,   109.100,   -58.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27933,'3 ',   134.701,    38.534,   116.300,   -62.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   187.700,   130.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27934,'1 ',   104.390,    56.429,   108.600,   -58.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.300,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27934,'2 ',   104.390,    56.429,   108.600,   -58.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.300,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27934,'3 ',   104.390,    56.429,   108.600,   -58.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.300,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27934,'4 ',   104.390,    56.429,   108.600,   -58.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.300,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27935,'1 ',   114.283,    60.799,   106.000,   -57.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   171.000,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27935,'2 ',   114.283,    60.799,   106.000,   -57.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   171.000,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27935,'3 ',    70.660,    60.799,   140.100,   -75.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   226.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27936,'1 ',   111.132,    80.702,   102.300,   -55.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.000,   107.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27936,'2 ',   111.132,    80.702,   102.300,   -55.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.000,   107.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27936,'3 ',   110.132,    80.702,   102.300,   -55.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.000,   106.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27937,'1 ',   104.125,    79.754,    79.800,   -54.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   164.700,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27937,'2 ',   104.125,    79.754,    79.800,   -54.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   164.700,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27937,'3 ',   104.125,    79.754,    79.800,   -54.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   164.700,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27938,'1 ',   163.195,    19.958,   101.100,   -54.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.200,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27938,'2 ',    41.799,    19.958,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    31.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27938,'3 ',    41.799,    19.958,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    31.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27938,'4 ',    41.799,    19.958,    22.400,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    17.347,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27939,'1 ',   146.996,    50.150,    91.100,   -49.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   147.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27939,'2 ',   146.996,    50.150,    91.100,   -49.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   147.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27939,'3 ',   146.996,    50.150,    91.100,   -49.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   147.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27939,'4 ',   146.996,    50.150,    91.100,   -49.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   147.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27939,'5 ',   301.991,    50.150,   187.200,  -100.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   302.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27939,'6 ',   301.991,    50.150,   187.200,  -100.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   302.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27940,'1 ',   124.996,    16.203,    60.500,   -41.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27940,'2 ',   124.996,    16.203,    60.500,   -41.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27940,'3 ',   124.996,    16.203,    60.500,   -41.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27940,'4 ',   577.984,    16.203,   358.200,  -192.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   578.000,   225.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27941,'1 ',   124.996,    41.100,    41.100,   -41.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27941,'2 ',   124.996,    41.100,    41.100,   -41.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
