 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


27941,'3 ',   124.996,    41.100,    41.100,   -41.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27941,'4 ',   124.996,    41.100,    41.100,   -41.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27942,'1 ',    57.760,    59.300,    59.300,   -40.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   122.500,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27942,'2 ',    57.760,    59.300,    59.300,   -40.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   122.500,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27942,'3 ',    57.760,    59.300,    59.300,   -40.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   122.500,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27942,'4 ',    73.651,    71.554,    96.800,   -52.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   156.200,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27942,'5 ',    73.651,    71.554,    96.800,   -52.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   156.200,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27942,'6 ',   190.350,    71.554,   250.200,  -134.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   403.700,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27942,'7 ',   190.350,    71.554,   250.200,  -134.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   403.700,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27943,'1 ',   120.997,    39.988,    75.000,   -40.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27943,'2 ',   120.997,    39.988,    75.000,   -40.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27943,'3 ',   163.995,    39.988,   101.600,   -54.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   164.000,    69.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27943,'4 ',   163.995,    39.988,   101.600,   -54.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   164.000,    69.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27944,'1 ',    68.030,    40.885,    75.000,   -40.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27944,'2 ',    68.030,    40.885,    75.000,   -40.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27945,'1 ',    73.030,    25.754,    75.000,   -40.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27945,'2 ',    73.030,    25.754,    75.000,   -40.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27945,'3 ',    73.030,    25.754,    75.000,   -40.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27945,'4 ',    73.030,    25.754,    75.000,   -40.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27945,'5 ',    73.030,    25.754,    75.000,   -40.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27945,'6 ',    73.030,    25.754,    75.000,   -40.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27946,'1 ',    82.654,    37.253,    51.600,   -35.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   106.500,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27946,'2 ',    82.654,    37.253,    51.600,   -35.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   106.500,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27946,'3 ',    82.755,    37.253,    53.300,   -36.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   110.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27947,'1 ',    57.302,    57.000,    57.000,   -30.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.900,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27947,'2 ',    57.302,    57.000,    57.000,   -30.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.900,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27948,'1 ',    72.262,    21.583,    57.000,   -30.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.900,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27948,'10',    72.262,    21.583,    57.000,   -30.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.900,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27948,'2 ',    72.262,    21.583,    57.000,   -30.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.900,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27948,'3 ',    72.262,    21.583,    57.000,   -30.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.900,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27948,'4 ',    72.262,    21.583,    57.000,   -30.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.900,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27948,'5 ',    72.262,    21.583,    57.000,   -30.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.900,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27948,'6 ',    72.262,    21.583,    57.000,   -30.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.900,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27948,'7 ',    72.262,    21.583,    57.000,   -30.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.900,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27948,'8 ',    72.262,    21.583,    57.000,   -30.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.900,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27948,'9 ',    72.262,    21.583,    57.000,   -30.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.900,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27949,'1 ',    62.166,     1.811,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27949,'2 ',    62.166,     1.811,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27949,'3 ',    62.166,     1.811,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27949,'4 ',    62.166,     1.811,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27949,'5 ',    62.166,     1.811,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27949,'6 ',    62.166,     1.811,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27949,'7 ',    62.166,     1.811,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27949,'8 ',    62.166,     1.811,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27950,'1 ',    80.000,    21.875,    26.300,   -26.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27950,'2 ',    85.000,    21.875,    41.200,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    85.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27950,'3 ',    85.000,    21.875,    41.200,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    85.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27950,'4 ',    85.000,    21.875,    41.200,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    85.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27950,'5 ',    85.000,    21.875,    41.200,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    85.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27951,'1 ',    12.731,     8.878,    16.700,    -9.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27951,'2 ',    14.145,     8.878,    18.600,   -10.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27951,'3 ',     7.261,     8.878,    10.060,    -5.140,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.400,     4.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27951,'4 ',     7.261,     8.878,    10.060,    -5.140,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.400,     4.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27951,'5 ',     7.261,     8.878,    10.060,    -5.140,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.400,     4.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27951,'6 ',     7.261,     8.878,    10.060,    -5.140,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.400,     4.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27951,'7 ',     7.261,     8.878,    10.060,    -5.140,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.400,     4.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27952,'1 ',    75.000,    14.371,    24.700,   -24.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27952,'2 ',    75.000,    14.371,    24.700,   -24.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27952,'3 ',    75.000,    14.371,    24.700,   -24.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27952,'4 ',    75.000,    14.371,    24.700,   -24.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27952,'5 ',    82.000,    14.371,    27.000,   -27.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.000,    82.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27952,'6 ',    82.000,    14.371,    27.000,   -27.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.000,    82.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27952,'7 ',    82.000,    14.371,    27.000,   -27.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.000,    82.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27952,'8 ',    82.000,    14.371,    27.000,   -27.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.000,    82.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27953,'1 ',    23.576,    10.200,    10.200,   -10.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27953,'2 ',    11.348,     7.100,     7.100,    -7.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.067,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27953,'3 ',    11.348,     7.100,     7.100,    -7.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.067,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27953,'4 ',    11.348,     7.100,     7.100,    -7.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.067,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27954,'1 ',    12.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27954,'2 ',    12.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27954,'3 ',    12.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27954,'4 ',    12.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27954,'5 ',    12.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27954,'6 ',    12.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27955,'1 ',    39.041,    51.300,    51.300,   -27.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.800,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27955,'2 ',    33.572,    44.100,    44.100,   -23.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.200,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27956,'1 ',    51.402,    39.700,    39.700,   -21.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    64.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27956,'2 ',    51.650,    34.800,    34.800,   -23.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.800,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27956,'3 ',    51.650,    34.800,    34.800,   -23.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.800,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27956,'4 ',    52.314,    60.635,    62.400,   -33.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.700,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27956,'5 ',    52.314,    60.635,    62.400,   -33.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.700,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27957,'1 ',    36.553,    20.400,    20.400,   -20.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.000,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27957,'2 ',    36.553,    20.400,    20.400,   -20.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.000,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27958,'1 ',    14.911,    11.250,    11.250,    -5.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,    14.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27958,'2 ',    14.911,    11.250,    11.250,    -5.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,    14.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27958,'3 ',    14.911,    11.250,    11.250,    -5.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,    14.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27958,'4 ',    14.911,    11.250,    11.250,    -5.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,    14.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27959,'1 ',    56.042,     4.302,    27.200,   -18.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.200,    54.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27959,'2 ',    56.042,     4.302,    27.200,   -18.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.200,    54.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27959,'3 ',    52.052,     4.302,    25.300,   -17.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.200,    50.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27959,'4 ',    52.052,     4.302,    25.300,   -17.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.200,    50.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27959,'5 ',    52.052,     4.302,    25.300,   -17.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.200,    50.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27959,'6 ',    52.052,     4.302,    25.300,   -17.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.200,    50.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27960,'1 ',    59.411,    40.694,    61.000,   -42.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   126.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27960,'2 ',    52.592,    40.694,    50.100,   -34.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.500,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27960,'3 ',    33.252,    31.000,    31.000,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27960,'4 ',    33.362,    33.700,    33.700,   -18.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.400,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27961,'1 ',    23.576,    31.000,    31.000,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27961,'2 ',    24.142,    31.700,    31.700,   -17.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27962,'1 ',    38.282,    28.076,    30.900,   -16.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.800,    37.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27962,'2 ',    38.282,    28.076,    30.900,   -16.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.800,    37.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27963,'1 ',     7.356,     8.700,     8.700,    -5.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.600,     6.708,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27963,'2 ',     7.356,     8.700,     8.700,    -5.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.600,     6.708,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27963,'3 ',     7.356,     8.700,     8.700,    -5.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.600,     6.708,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27964,'1 ',    46.599,    22.600,    22.600,   -15.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.600,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27965,'1 ',    11.200,     5.425,     5.425,    -3.725,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,    11.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27965,'2 ',    11.200,     5.425,     5.425,    -3.725,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,    11.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27965,'3 ',    11.200,     5.425,     5.425,    -3.725,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,    11.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27965,'4 ',    11.200,     5.425,     5.425,    -3.725,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,    11.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27966,'1 ',    42.299,    13.900,    13.900,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.300,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27966,'2 ',    42.299,    13.900,    13.900,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.300,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27967,'1 ',    41.999,    13.800,    13.800,   -13.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27967,'2 ',    41.999,    13.800,    13.800,   -13.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27967,'3 ',    41.999,    13.800,    13.800,   -13.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27967,'4 ',    41.999,    13.800,    13.800,   -13.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27968,'1 ',     3.929,    13.500,    13.500,   -13.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.100,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27968,'2 ',     4.127,    16.300,    16.300,   -16.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27969,'1 ',    35.000,    17.000,    17.000,   -11.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27969,'2 ',    35.000,    17.000,    17.000,   -11.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27970,'1 ',     4.584,     2.750,     2.750,    -2.750,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.350,     4.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27970,'2 ',     4.584,     2.750,     2.750,    -2.750,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.350,     4.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27970,'3 ',     4.584,     2.750,     2.750,    -2.750,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.350,     4.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27970,'4 ',     4.584,     2.750,     2.750,    -2.750,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.350,     4.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27971,'1 ',     2.500,     1.875,     1.875,    -0.833,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27971,'10',     2.500,     1.875,     1.875,    -0.833,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27971,'11',     2.500,     1.875,     1.875,    -0.833,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27971,'12',     2.500,     1.875,     1.875,    -0.833,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27971,'2 ',     2.500,     1.875,     1.875,    -0.833,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27971,'3 ',     2.500,     1.875,     1.875,    -0.833,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27971,'4 ',     2.500,     1.875,     1.875,    -0.833,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27971,'5 ',     2.500,     1.875,     1.875,    -0.833,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27971,'6 ',     2.500,     1.875,     1.875,    -0.833,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27971,'7 ',     2.500,     1.875,     1.875,    -0.833,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27971,'8 ',     2.500,     1.875,     1.875,    -0.833,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27971,'9 ',     2.500,     1.875,     1.875,    -0.833,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27974,'1 ',    11.882,     6.682,    18.900,    -8.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.200,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27974,'2 ',    11.882,     6.682,    18.900,    -8.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.200,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27974,'3 ',    21.218,     6.682,    33.800,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27974,'4 ',    21.218,     6.682,    33.800,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27975,'1 ',     7.500,     3.633,     3.633,    -2.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     7.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27975,'2 ',     7.500,     3.633,     3.633,    -2.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     7.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27975,'3 ',     7.500,     3.633,     3.633,    -2.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     7.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27976,'1 ',    22.441,    10.065,    16.900,    -7.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.500,    21.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27976,'2 ',    22.441,    10.065,    16.900,    -7.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.500,    21.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27977,'1 ',    10.373,    16.500,    16.500,    -7.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     7.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27978,'1 ',    21.999,    13.600,    13.600,    -7.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27978,'2 ',    38.399,    23.800,    23.800,   -12.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.400,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27979,'1 ',     2.001,    15.000,    15.000,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27980,'1 ',  1150.100,   208.826,   583.700,  -401.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1205.100,  1150.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27980,'2 ',  1140.100,   208.826,   583.700,  -401.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1205.100,  1140.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27981,'1 ',  1029.600,   254.611,   484.000,  -484.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1029.600,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27982,'1 ',   859.000,   209.433,   432.600,  -297.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   893.300,   859.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27982,'2 ',   848.000,   209.433,   429.400,  -295.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   886.700,   848.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27982,'3 ',   847.000,   165.701,   429.400,  -295.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   886.700,   847.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27983,'1 ',    18.243,    16.700,    16.700,    -9.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.900,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27983,'2 ',    18.243,    16.700,    16.700,    -9.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.900,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27983,'3 ',   515.845,   306.400,   306.400,  -210.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   632.700,   500.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27984,'1 ',   378.236,    40.372,   269.400,  -185.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   556.200,   250.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27984,'2 ',   401.833,    40.372,   286.200,  -197.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   590.900,   260.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27984,'3 ',   401.901,    40.372,   286.200,  -197.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   591.000,   250.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27984,'4 ',   443.383,    40.372,   315.800,  -217.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   652.000,   250.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27985,'1 ',   320.451,    79.924,   258.600,  -139.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   417.300,   310.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27986,'1 ',   229.665,   136.230,   239.200,  -128.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   385.900,   220.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27986,'2 ',   229.665,   136.230,   239.200,  -128.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   385.900,   220.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27987,'1 ',   214.211,     7.844,   152.600,  -105.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   315.000,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27987,'2 ',   214.211,     7.844,   152.600,  -105.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   315.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27987,'3 ',   214.211,     7.844,   152.600,  -105.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   315.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27987,'4 ',   214.211,     7.844,   152.600,  -105.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   315.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27988,'1 ',   140.495,   100.732,   128.000,   -68.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.600,    80.574,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27988,'2 ',   768.600,   100.732,   315.700,  -315.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   768.600,   741.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27989,'1 ',   190.963,    29.635,   196.200,  -135.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   405.000,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27989,'2 ',    93.784,    29.635,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,    85.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27989,'3 ',    93.784,    29.635,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,    85.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27989,'4 ',    93.784,    29.635,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,    85.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27990,'1 ',    10.330,     9.851,    12.700,    -7.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.700,     9.761,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27990,'10',    10.968,     9.851,    11.670,    -6.590,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.760,    10.473,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27990,'11',    10.968,     9.851,    11.670,    -6.590,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.760,    10.473,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27990,'12',    10.968,     9.851,    11.670,    -6.590,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.760,    10.473,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27990,'13',    10.968,     9.851,    11.670,    -6.590,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.760,    10.473,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27990,'14',    10.968,     9.851,    11.670,    -6.590,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.760,    10.473,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27990,'2 ',    10.330,     9.851,    12.700,    -7.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.700,     9.761,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27990,'3 ',    10.330,     9.851,    12.700,    -7.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.700,     9.761,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27990,'4 ',    10.330,     9.851,    12.700,    -7.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.700,     9.761,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27990,'5 ',    10.968,     9.851,    11.670,    -6.590,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.760,    10.473,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27990,'6 ',    10.968,     9.851,    11.670,    -6.590,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.760,    10.473,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27990,'7 ',    10.968,     9.851,    11.670,    -6.590,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.760,    10.473,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27990,'8 ',    10.968,     9.851,    11.670,    -6.590,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.760,    10.473,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27990,'9 ',    10.968,     9.851,    11.670,    -6.590,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.760,    10.473,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27991,'1 ',   104.934,    61.316,   122.100,   -65.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27991,'2 ',   104.934,    61.316,   122.100,   -65.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27991,'3 ',   104.934,    61.316,   122.100,   -65.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27991,'4 ',   104.934,    61.316,   122.100,   -65.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27991,'5 ',   104.934,    61.316,   122.100,   -65.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27992,'1 ',   129.431,   132.900,   132.900,   -91.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   274.500,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27992,'2 ',   104.934,   122.100,   122.100,   -65.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27992,'3 ',   104.934,   122.100,   122.100,   -65.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27993,'1 ',   159.846,    77.602,    93.700,   -64.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   193.500,   155.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27993,'2 ',   159.846,    77.602,    93.700,   -64.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   193.500,   155.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27993,'3 ',   159.846,    77.602,    93.700,   -64.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   193.500,   155.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27993,'4 ',   159.846,    77.602,    93.700,   -64.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   193.500,   155.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27994,'1 ',   124.132,    39.885,   102.300,   -55.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.000,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27994,'2 ',   124.132,    39.885,   102.300,   -55.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.000,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27994,'3 ',    24.132,    39.885,   102.300,   -55.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27994,'4 ',    24.132,    39.885,   102.300,   -55.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27994,'5 ',    12.104,    39.885,    52.100,   -28.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27994,'6 ',    12.104,    39.885,    52.100,   -28.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27994,'7 ',    12.104,    39.885,    52.100,   -28.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27994,'8 ',   124.758,    39.885,   117.800,   -63.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.000,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27995,'1 ',    69.218,    91.000,    91.000,   -48.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   146.800,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27995,'2 ',    69.218,    91.000,    91.000,   -48.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   146.800,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27996,'1 ',    64.126,    54.053,    96.300,   -45.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27996,'2 ',   102.601,    54.053,   154.100,   -72.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.600,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27996,'3 ',    64.126,    54.053,    96.300,   -45.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.000,    53.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27997,'1 ',    15.165,    11.440,    11.440,    -7.440,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.300,     4.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27997,'2 ',    15.165,    11.440,    11.440,    -7.440,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.300,     4.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27997,'3 ',    15.165,    11.440,    11.440,    -7.440,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.300,     4.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27997,'4 ',    15.165,    11.440,    11.440,    -7.440,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.300,     4.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27997,'5 ',    15.165,    11.440,    11.440,    -7.440,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.300,     4.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27997,'6 ',    24.005,    17.100,    17.100,   -11.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.300,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27997,'7 ',    18.089,    12.900,    12.900,    -8.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.600,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27997,'8 ',    18.089,    12.900,    12.900,    -8.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.600,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27998,'1 ',    16.475,    36.500,    36.500,   -19.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.900,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27998,'10',    51.878,    40.299,    56.300,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27998,'2 ',    62.504,    40.299,    75.000,   -33.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27998,'3 ',     8.196,    17.225,    17.225,    -9.250,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.775,     7.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27998,'4 ',     8.196,    17.225,    17.225,    -9.250,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.775,     7.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27998,'5 ',     8.196,    17.225,    17.225,    -9.250,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.775,     7.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27998,'6 ',     8.196,    17.225,    17.225,    -9.250,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.775,     7.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27998,'7 ',    79.981,    40.299,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27998,'8 ',    79.981,    40.299,   149.200,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27998,'9 ',    51.878,    40.299,    56.300,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27999,'1 ',    53.791,    44.800,    44.800,   -26.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    79.100,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27999,'2 ',    24.391,    20.833,    20.833,   -11.967,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.867,     5.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27999,'3 ',    24.391,    20.833,    20.833,   -11.967,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.867,     5.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
27999,'4 ',    24.391,    20.833,    20.833,   -11.967,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.867,     5.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28000,'1 ',    76.902,    21.578,    61.900,   -33.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.900,    74.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28000,'2 ',    76.902,    21.578,    61.900,   -33.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.900,    74.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28000,'3 ',    76.902,    21.578,    61.900,   -33.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.900,    74.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28000,'4 ',    76.902,    21.578,    61.900,   -33.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.900,    74.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28000,'5 ',    76.902,    21.578,    61.900,   -33.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.900,    74.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28000,'6 ',    76.902,    21.578,    61.900,   -33.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.900,    74.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28000,'7 ',    76.902,    21.578,    61.900,   -33.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.900,    74.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28000,'8 ',    76.902,    21.578,    61.900,   -33.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.900,    74.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28001,'1 ',    67.460,    61.500,    61.500,   -33.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.200,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28002,'1 ',    42.302,    26.200,    26.200,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,    41.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28002,'2 ',    42.302,    26.200,    26.200,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,    41.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28002,'3 ',    52.254,    55.800,    55.800,   -30.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28002,'4 ',    51.254,    55.800,    55.800,   -30.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    49.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28003,'1 ',    55.491,    49.500,    49.500,   -27.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.600,    28.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28003,'2 ',    55.491,    49.500,    49.500,   -27.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.600,    28.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28004,'1 ',    78.022,    38.200,    38.200,   -26.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.800,    76.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28004,'2 ',    78.022,    38.200,    38.200,   -26.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.800,    76.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28005,'1 ',     8.723,    11.475,    11.475,    -6.175,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.500,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28005,'2 ',     8.723,    11.475,    11.475,    -6.175,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.500,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28005,'3 ',     8.723,    11.475,    11.475,    -6.175,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.500,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28005,'4 ',     8.723,    11.475,    11.475,    -6.175,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.500,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28006,'1 ',    45.426,    15.248,    32.400,   -22.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.800,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28006,'10',    44.746,    15.248,    31.900,   -21.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.800,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28006,'11',    44.746,    15.248,    31.900,   -21.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.800,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28006,'12',   107.446,    15.248,    76.500,   -52.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   158.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28006,'13',   107.446,    15.248,    76.500,   -52.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   158.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28006,'2 ',    45.426,    15.248,    32.400,   -22.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.800,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28006,'3 ',    45.426,    15.248,    32.400,   -22.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.800,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28006,'4 ',    45.426,    15.248,    32.400,   -22.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.800,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28006,'5 ',    45.426,    15.248,    32.400,   -22.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.800,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28006,'6 ',    45.426,    15.248,    32.400,   -22.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.800,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28006,'7 ',    44.746,    15.248,    31.900,   -21.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.800,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28006,'8 ',    44.746,    15.248,    31.900,   -21.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.800,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28006,'9 ',    44.746,    15.248,    31.900,   -21.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.800,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28007,'1 ',    51.635,    11.861,    30.900,   -21.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.900,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28007,'2 ',    51.635,    11.861,    30.900,   -21.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.900,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28007,'3 ',    51.635,    11.861,    30.900,   -21.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.900,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28007,'4 ',    51.635,    11.861,    30.900,   -21.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.900,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28007,'5 ',    51.635,    11.861,    30.900,   -21.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.900,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28007,'6 ',    51.635,    11.861,    30.900,   -21.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.900,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28007,'7 ',    51.635,    11.861,    30.900,   -21.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.900,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28007,'8 ',    51.635,    11.861,    30.900,   -21.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.900,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28008,'1 ',    15.000,     7.275,     7.275,    -5.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28008,'2 ',    15.000,     7.275,     7.275,    -5.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28008,'3 ',    15.000,     7.275,     7.275,    -5.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28008,'4 ',    15.000,     7.275,     7.275,    -5.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28009,'1 ',    51.503,    37.200,    37.200,   -20.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28009,'2 ',    18.032,    25.500,    25.500,   -13.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.200,    17.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28010,'1 ',    11.200,     3.680,     3.680,    -3.680,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,    11.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28010,'2 ',    11.200,     3.680,     3.680,    -3.680,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,    11.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28010,'3 ',    11.200,     3.680,     3.680,    -3.680,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,    11.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28010,'4 ',    11.200,     3.680,     3.680,    -3.680,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,    11.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28010,'5 ',    11.200,     3.680,     3.680,    -3.680,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,    11.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28011,'1 ',    49.308,    25.000,    25.000,   -17.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.700,    48.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28011,'2 ',    49.308,    25.000,    25.000,   -17.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.700,    48.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28011,'3 ',    49.308,    25.000,    25.000,   -17.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.700,    48.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28011,'4 ',    49.308,    25.000,    25.000,   -17.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.700,    48.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28011,'5 ',    49.308,    25.000,    25.000,   -17.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.700,    48.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28011,'6 ',    49.308,    25.000,    25.000,   -17.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.700,    48.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28011,'7 ',    49.308,    25.000,    25.000,   -17.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.700,    48.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28012,'1 ',    34.954,    31.900,    31.900,   -17.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.400,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28013,'1 ',    31.212,    30.000,    30.000,   -16.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.400,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28013,'2 ',    31.533,    37.900,    37.900,   -20.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.200,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28014,'1 ',    15.000,     8.633,     8.633,    -5.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28014,'2 ',    15.000,     8.633,     8.633,    -5.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28014,'3 ',    15.000,     8.633,     8.633,    -5.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28015,'1 ',    14.358,    11.267,    11.267,    -5.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,    14.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28015,'2 ',    14.358,    11.267,    11.267,    -5.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,    14.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28015,'3 ',    14.358,    11.267,    11.267,    -5.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,    14.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28016,'1 ',     8.460,     4.100,     4.100,    -2.820,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.460,     8.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28016,'2 ',     8.460,     4.100,     4.100,    -2.820,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.460,     8.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28016,'3 ',     8.460,     4.100,     4.100,    -2.820,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.460,     8.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28016,'4 ',     8.460,     4.100,     4.100,    -2.820,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.460,     8.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28016,'5 ',     8.460,     4.100,     4.100,    -2.820,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.460,     8.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28018,'1 ',    21.761,    19.800,    19.800,   -10.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.000,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28018,'2 ',    21.761,    19.800,    19.800,   -10.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.000,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28018,'3 ',    82.964,    75.600,    75.600,   -40.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   122.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28019,'1 ',    20.809,    14.800,    14.800,   -10.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.600,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28019,'2 ',    20.809,    14.800,    14.800,   -10.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.600,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28019,'3 ',    20.809,    14.800,    14.800,   -10.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.600,    13.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28019,'4 ',    20.809,    14.800,    14.800,   -10.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.600,    13.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28019,'5 ',    15.002,    21.838,    31.000,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28019,'6 ',    15.002,    21.838,    31.000,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28020,'1 ',     4.700,     7.500,     7.500,    -3.333,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     1.167,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28020,'2 ',     4.700,     7.500,     7.500,    -3.333,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     1.167,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28020,'3 ',     4.700,     7.500,     7.500,    -3.333,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     1.167,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28021,'1 ',     3.463,     2.625,     2.625,    -1.163,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     3.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28021,'2 ',     3.463,     2.625,     2.625,    -1.163,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     3.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28021,'3 ',     3.463,     2.625,     2.625,    -1.163,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     3.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28021,'4 ',     3.463,     2.625,     2.625,    -1.163,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     3.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28021,'5 ',     3.463,     2.625,     2.625,    -1.163,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     3.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28021,'6 ',     3.463,     2.625,     2.625,    -1.163,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     3.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28021,'7 ',     3.463,     2.625,     2.625,    -1.163,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     3.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28021,'8 ',     3.463,     2.625,     2.625,    -1.163,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     3.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28023,'1 ',    19.041,    17.400,    17.400,    -9.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28024,'1 ',    30.507,    31.300,    31.300,   -21.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    64.700,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28024,'2 ',    12.542,    12.900,    12.900,    -8.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.600,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28024,'3 ',    12.542,    12.900,    12.900,    -8.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.600,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28025,'1 ',     3.000,     2.250,     2.250,    -1.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28025,'2 ',     3.000,     2.250,     2.250,    -1.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28025,'3 ',     3.000,     2.250,     2.250,    -1.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28025,'4 ',     3.000,     2.250,     2.250,    -1.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28025,'5 ',     3.000,     2.250,     2.250,    -1.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28025,'6 ',     3.000,     2.250,     2.250,    -1.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28025,'7 ',     3.000,     2.250,     2.250,    -1.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
28025,'8 ',     3.000,     2.250,     2.250,    -1.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35250,'1 ',  1100.800,    72.843,   378.600,  -378.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1152.000,  1100.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35250,'2 ',  1103.000,    72.843,   455.300,  -455.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1152.000,  1103.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35250,'3 ',  1104.900,    72.843,   470.300,  -470.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1190.000,  1104.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35251,'1 ',   840.300,   176.081,   550.500,  -296.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   888.200,   250.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35251,'2 ',   250.000,   214.836,   550.500,  -296.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   888.200,   250.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35252,'1 ',   317.669,    53.704,   437.200,  -235.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   705.500,   300.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35252,'2 ',   317.669,    53.704,   437.200,  -235.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   705.500,   300.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35252,'3 ',   317.669,    53.704,   437.200,  -235.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   705.500,   300.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35252,'4 ',   317.669,    53.704,   437.200,  -235.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   705.500,   300.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35253,'1 ',    77.093,    33.315,    95.975,   -54.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.500,    64.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35253,'2 ',    77.093,    33.315,    95.975,   -54.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.500,    64.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35253,'3 ',    77.093,    33.315,    95.975,   -54.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.500,    64.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35253,'4 ',    77.093,    33.315,    95.975,   -54.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.500,    64.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35254,'1 ',    58.834,    30.853,    94.900,   -51.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   153.100,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35254,'10',   135.889,    30.853,   121.000,   -65.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.200,   131.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35254,'11',   206.230,    31.786,   250.200,  -134.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   403.700,   200.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35254,'2 ',    58.834,    30.853,    94.900,   -51.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   153.100,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35254,'3 ',   108.260,    30.853,   105.400,   -56.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.100,   104.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35254,'4 ',   108.260,    30.853,   105.400,   -56.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.100,   104.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35254,'5 ',    91.260,    30.853,   105.400,   -56.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.100,    87.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35254,'6 ',    83.260,    30.853,   105.400,   -56.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.100,    79.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35254,'7 ',   477.172,    31.786,   488.900,  -262.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   788.800,   465.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35254,'8 ',   134.197,    31.786,   168.600,   -90.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   272.000,   130.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35254,'9 ',   144.012,    31.786,   121.000,   -65.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   195.200,   141.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35255,'1 ',    76.131,    48.645,   151.700,   -81.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   244.800,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35255,'2 ',   723.842,    48.645,   590.000,  -317.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   952.000,   700.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35255,'3 ',    16.521,    13.100,    13.100,    -7.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.200,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35255,'4 ',    76.812,    48.645,   168.600,   -90.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   272.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35255,'5 ',    76.812,    48.645,   168.600,   -90.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   272.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35255,'6 ',    76.812,    48.645,   168.600,   -90.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   272.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35256,'1 ',    68.004,     6.555,    49.600,   -26.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,    66.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35256,'10',   116.742,     6.555,   166.800,   -89.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   269.200,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35256,'11',   117.493,     6.555,   185.400,   -99.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   299.200,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35256,'2 ',    68.004,     6.555,    49.600,   -26.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,    66.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35256,'3 ',    68.004,     6.555,    49.600,   -26.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,    66.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35256,'4 ',    68.004,     6.555,    49.600,   -26.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,    66.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35256,'5 ',    68.004,     6.555,    49.600,   -26.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,    66.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35256,'6 ',    68.004,     6.555,    49.600,   -26.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,    66.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35256,'7 ',    68.004,     6.555,    49.600,   -26.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,    66.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35256,'8 ',    68.004,     6.555,    49.600,   -26.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,    66.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35256,'9 ',    68.004,     6.555,    49.600,   -26.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,    66.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35257,'1 ',   181.471,   -24.404,   160.100,   -86.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   258.400,   175.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35257,'2 ',   181.471,   -24.404,   160.100,   -86.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   258.400,   175.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35257,'3 ',   102.664,   -24.404,   189.600,  -102.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   306.000,    95.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35258,'1 ',   222.358,   141.900,   141.900,   -76.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.000,   160.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35258,'2 ',    88.397,    54.800,    54.800,   -29.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.400,    64.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35259,'1 ',    36.762,    68.923,   130.800,   -90.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   270.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35259,'2 ',    71.279,    68.923,   130.600,   -70.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   210.800,    66.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35259,'3 ',    71.279,    68.923,   130.600,   -70.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   210.800,    66.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35259,'4 ',    71.279,    68.923,   130.600,   -70.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   210.800,    66.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35260,'1 ',    36.762,    31.045,   202.500,   -90.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   270.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35260,'2 ',    69.259,    31.045,   157.500,   -70.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   210.000,    64.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35260,'3 ',    69.259,    31.045,   157.500,   -70.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   210.000,    64.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35260,'4 ',    69.259,    31.045,   157.500,   -70.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   210.000,    64.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35261,'1 ',   119.820,   -15.994,   174.700,   -94.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   281.900,   112.760,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35261,'2 ',   119.820,   -15.994,   174.700,   -94.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   281.900,   112.760,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35261,'3 ',   127.668,   -15.994,   125.900,   -67.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   203.100,   122.581,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35261,'4 ',   125.133,   -15.994,   125.900,   -67.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   203.100,   120.047,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35261,'5 ',   108.056,   -15.994,   125.900,   -67.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   203.100,   102.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35261,'6 ',   101.327,   -15.994,   132.200,   -71.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   213.300,    95.985,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35261,'7 ',    96.482,   -15.994,   125.900,   -67.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   203.100,    91.395,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35261,'8 ',    96.482,   -15.994,   125.900,   -67.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   203.100,    91.395,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35261,'9 ',    96.482,   -15.994,   125.900,   -67.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   203.100,    91.395,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35262,'1 ',    61.009,     0.926,    96.900,   -66.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    56.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35262,'10',    11.490,     0.926,    28.800,   -19.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.500,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35262,'11',    11.490,     0.926,    28.800,   -19.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.500,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35262,'12',    11.490,     0.926,    28.800,   -19.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.500,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35262,'13',   340.774,     0.926,   266.400,  -183.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   550.000,   327.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35262,'2 ',    61.009,     0.926,    96.900,   -66.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    56.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35262,'3 ',    61.009,     0.926,    96.900,   -66.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    56.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35262,'4 ',    61.009,     0.926,    96.900,   -66.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    56.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35262,'5 ',    11.490,     0.926,    28.800,   -19.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.500,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35262,'6 ',    11.490,     0.926,    28.800,   -19.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.500,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35262,'7 ',    11.490,     0.926,    28.800,   -19.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.500,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35262,'8 ',    11.490,     0.926,    28.800,   -19.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.500,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35262,'9 ',    11.490,     0.926,    28.800,   -19.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.500,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35263,'1 ',    89.683,    70.000,   115.900,   -62.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   187.000,    85.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35263,'2 ',    89.683,    70.000,   115.900,   -62.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   187.000,    85.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35263,'3 ',    89.683,    70.000,   115.900,   -62.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   187.000,    85.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35263,'4 ',    89.683,    70.000,   115.900,   -62.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   187.000,    85.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35264,'1 ',   113.356,    29.274,   114.700,   -61.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.000,   108.723,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35264,'2 ',   113.205,    29.274,   114.700,   -61.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.000,   108.571,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35264,'3 ',   102.683,    29.274,   114.700,   -61.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.000,    98.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35264,'4 ',   102.683,    29.274,   114.700,   -61.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.000,    98.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35264,'5 ',   119.863,    29.274,   136.600,   -94.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   282.000,   112.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35264,'6 ',   119.863,    29.274,   136.600,   -94.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   282.000,   112.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35265,'1 ',    94.586,    -3.607,    88.700,   -61.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.100,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35265,'2 ',    94.586,    -3.607,    88.700,   -61.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.100,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35265,'3 ',    94.586,    -3.607,    88.700,   -61.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.100,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35265,'4 ',    44.770,    -3.607,   188.900,  -130.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   390.100,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35266,'1 ',    94.483,    -3.607,    86.700,   -59.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   179.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35266,'2 ',    94.483,    -3.607,    86.700,   -59.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   179.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35266,'3 ',    94.483,    -3.607,    86.700,   -59.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   179.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35266,'4 ',    69.770,    -3.607,   188.900,  -130.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   390.100,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35268,'1 ',   140.596,    20.598,    68.100,   -46.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   140.600,    54.834,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35268,'2 ',   140.596,    20.598,    68.100,   -46.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   140.600,    54.834,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35268,'3 ',   140.596,    20.598,    68.100,   -46.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   140.600,    54.834,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35268,'4 ',   140.596,    20.598,    68.100,   -46.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   140.600,    54.834,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35268,'5 ',   140.596,    20.598,   105.500,   -46.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   140.600,    54.834,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35268,'6 ',   140.596,    20.598,   105.500,   -46.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   140.600,    54.834,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35268,'7 ',   549.984,    20.598,   266.400,  -183.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   550.000,   252.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35268,'8 ',   574.984,    20.598,   278.500,  -191.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   575.000,   252.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35269,'1 ',    94.696,    27.724,   116.200,   -62.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   187.500,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35269,'2 ',    94.768,    27.724,   118.000,   -63.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.400,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35269,'3 ',    53.131,    27.724,    77.500,   -41.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35269,'4 ',    53.131,    27.724,    77.500,   -41.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35269,'5 ',   619.755,    27.724,   488.900,  -262.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   788.800,   600.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35270,'1 ',    67.830,    12.050,    70.000,   -37.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35270,'2 ',    67.830,    12.050,    70.000,   -37.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35270,'3 ',   115.258,    12.050,   105.400,   -56.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,   111.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35270,'4 ',   115.258,    12.050,   105.400,   -56.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,   111.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35271,'1 ',    82.045,    28.496,    50.900,   -27.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.200,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35271,'2 ',    94.429,    28.496,    60.100,   -32.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    97.000,    92.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35272,'1 ',    85.253,    43.800,    43.800,   -30.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.500,    83.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35272,'2 ',    85.253,    43.800,    43.800,   -30.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.500,    83.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35274,'1 ',     3.654,    13.034,    16.200,    -8.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.133,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35274,'2 ',     3.654,    13.034,    16.200,    -8.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.133,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35274,'3 ',     3.654,    13.034,    16.200,    -8.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.133,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35276,'1 ',    29.728,    42.800,    42.800,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.000,    28.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35276,'2 ',    29.728,    42.800,    42.800,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.000,    28.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35277,'1 ',    63.191,    15.298,    32.700,   -22.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.500,    61.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35277,'2 ',    63.191,    15.298,    32.700,   -22.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.500,    61.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35278,'1 ',    41.653,     7.652,    32.000,   -22.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35278,'2 ',   145.910,     7.652,   114.300,   -78.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   236.000,   140.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35278,'3 ',   145.910,     7.652,   114.300,   -78.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   236.000,   140.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35279,'1 ',    20.382,    27.300,    27.300,   -18.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.200,    19.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35279,'2 ',    17.957,    23.700,    23.700,   -12.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.200,    17.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35280,'1 ',    53.332,    23.000,    23.000,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.900,    52.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35281,'1 ',    51.202,     0.016,    24.900,   -17.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.500,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35281,'2 ',    51.202,     0.016,    24.900,   -17.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.500,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35282,'1 ',    42.057,    11.918,    16.500,   -16.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.200,    40.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35282,'2 ',    42.057,    11.918,    16.500,   -16.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.200,    40.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35282,'3 ',    42.057,    11.918,    16.500,   -16.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.200,    40.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35282,'4 ',    42.303,    11.918,    19.700,   -19.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    40.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35283,'1 ',    11.235,    37.000,    37.000,   -16.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.300,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35283,'2 ',    11.235,    37.000,    37.000,   -16.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.300,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35284,'1 ',     6.202,    23.200,    23.200,   -16.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35284,'2 ',     6.728,    33.400,    33.400,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35286,'1 ',    42.699,    20.700,    20.700,   -14.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.700,    41.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35286,'2 ',    42.591,    20.700,    20.700,   -14.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.700,    41.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35286,'3 ',    42.591,    20.700,    20.700,   -14.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.700,    41.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35287,'1 ',     5.008,     9.533,     9.533,    -4.533,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.633,     4.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35287,'2 ',     5.008,     9.533,     9.533,    -4.533,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.633,     4.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35287,'3 ',     5.008,     9.533,     9.533,    -4.533,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.633,     4.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35288,'1 ',    35.014,    13.300,    13.300,   -13.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.500,    34.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35288,'2 ',    35.014,    13.300,    13.300,   -13.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.500,    34.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35289,'1 ',     9.014,    19.600,    19.600,   -13.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.500,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35289,'2 ',    11.235,    26.114,    30.600,   -16.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.300,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35290,'1 ',     6.320,    -0.868,     4.117,    -2.150,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.433,     6.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35290,'2 ',     6.320,    -0.868,     4.117,    -2.150,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.433,     6.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35290,'3 ',     6.320,    -0.868,     4.117,    -2.150,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.433,     6.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35290,'4 ',     6.320,    -0.868,     4.117,    -2.150,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.433,     6.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35290,'5 ',     6.320,    -0.868,     4.117,    -2.150,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.433,     6.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35290,'6 ',     6.320,    -0.868,     4.117,    -2.150,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.433,     6.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35291,'1 ',    10.937,    14.525,    23.200,   -12.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.400,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35291,'2 ',    11.002,    14.525,    24.800,   -13.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35292,'1 ',    18.894,    22.100,    22.100,   -11.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.700,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35292,'2 ',    28.762,    37.800,    37.800,   -20.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35293,'1 ',    35.099,     5.541,    17.000,   -11.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.100,    27.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35293,'10',    43.599,     5.541,    21.100,   -14.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.600,    28.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35293,'11',    43.599,     5.541,    21.100,   -14.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.600,    27.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35293,'2 ',    35.999,     5.541,    17.400,   -12.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,    27.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35293,'3 ',    35.099,     5.541,    17.000,   -11.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.100,    25.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35293,'4 ',    35.099,     5.541,    17.000,   -11.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.100,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35293,'5 ',    35.099,     5.541,    17.000,   -11.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.100,    23.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35293,'6 ',    35.099,     5.541,    17.000,   -11.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.100,    23.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35293,'7 ',    35.099,     5.541,    17.000,   -11.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.100,    23.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35293,'8 ',    35.099,     5.541,    17.000,   -11.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.100,    23.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35293,'9 ',    35.099,     5.541,    17.000,   -11.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.100,    23.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35294,'1 ',    24.844,     9.466,    11.100,   -11.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.700,    24.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35294,'2 ',    24.844,     9.466,    11.100,   -11.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.700,    24.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35294,'3 ',    24.844,     9.466,    11.100,   -11.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.700,    24.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35295,'1 ',     4.489,     8.850,     8.850,    -5.250,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.750,     4.095,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35295,'2 ',     4.489,     8.850,     8.850,    -5.250,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.750,     4.095,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35296,'1 ',    29.499,     6.620,    14.300,    -9.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.500,    29.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35296,'2 ',    29.499,     6.620,    14.300,    -9.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.500,    29.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35296,'3 ',    29.499,     6.620,    14.300,    -9.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.500,    29.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35296,'4 ',    29.499,     6.620,    14.300,    -9.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.500,    29.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35296,'5 ',    29.499,     6.620,    14.300,    -9.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.500,    29.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35296,'6 ',    29.499,     6.620,    14.300,    -9.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.500,    29.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35297,'1 ',    22.991,    14.100,    14.100,    -9.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.200,    22.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35297,'2 ',    22.991,    14.100,    14.100,    -9.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.200,    22.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35297,'3 ',    22.991,    14.100,    14.100,    -9.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.200,    22.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35298,'1 ',    28.799,    13.900,    13.900,    -9.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.800,    14.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35298,'2 ',    28.799,    13.900,    13.900,    -9.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.800,    12.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35298,'3 ',    28.799,    13.900,    13.900,    -9.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.800,     9.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35298,'4 ',    28.799,    13.900,    13.900,    -9.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.800,     9.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35299,'1 ',     3.313,     9.400,     9.400,    -4.150,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35299,'2 ',     3.313,     9.400,     9.400,    -4.150,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35300,'1 ',    25.000,    11.025,    14.700,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35300,'2 ',    25.000,    11.025,    14.700,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35300,'3 ',    25.000,    11.025,    14.700,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35300,'4 ',    25.000,    11.025,    14.700,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35301,'1 ',    24.101,    12.000,    12.000,   -12.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    23.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35301,'2 ',    24.101,    12.300,    12.300,   -12.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.500,    23.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35302,'1 ',    13.626,    15.500,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    13.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35302,'2 ',    20.801,    19.800,    19.800,   -10.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35302,'3 ',    21.390,    34.400,    34.400,   -18.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.500,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35303,'1 ',    22.971,    11.800,    11.800,    -8.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.300,    22.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35303,'2 ',    22.901,    11.800,    11.800,    -8.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.300,    22.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35303,'3 ',    22.901,    11.800,    11.800,    -8.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.300,    22.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35304,'1 ',    52.527,     9.362,    26.200,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,    51.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35304,'10',    18.731,     9.362,    14.100,    -9.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.200,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35304,'11',    18.731,     9.362,    14.100,    -9.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.200,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35304,'12',    18.731,     9.362,    14.100,    -9.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.200,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35304,'13',    18.731,     9.362,    14.100,    -9.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.200,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35304,'14',    18.731,     9.362,    14.100,    -9.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.200,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35304,'15',    18.731,     9.362,    14.100,    -9.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.200,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35304,'16',    18.731,     9.362,    14.100,    -9.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.200,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35304,'17',    20.902,     9.362,    17.400,   -12.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35304,'18',    21.601,     9.362,    17.300,    -7.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.000,    21.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35304,'19',    21.601,     9.362,    17.300,    -7.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.000,    21.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35304,'2 ',    51.352,     9.362,    26.200,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35304,'20',    21.601,     9.362,    17.300,    -7.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.000,    21.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35304,'21',    21.601,     9.362,    17.300,    -7.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.000,    21.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35304,'3 ',    51.352,     9.362,    26.200,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35304,'4 ',    22.641,     9.362,    12.200,    -8.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.200,    22.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35304,'5 ',    22.721,     9.362,    14.100,    -9.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.200,    22.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35304,'6 ',    18.631,     9.362,    12.200,    -8.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.200,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35304,'7 ',    20.774,     9.362,    15.000,   -10.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.900,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35304,'8 ',    20.774,     9.362,    15.000,   -10.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.900,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35304,'9 ',    20.774,     9.362,    15.000,   -10.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.900,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35305,'1 ',    15.551,     6.700,     6.700,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.500,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35305,'2 ',    15.551,     6.700,     6.700,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.500,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35305,'3 ',    15.551,     6.700,     6.700,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.500,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35305,'4 ',    15.551,     6.700,     6.700,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.500,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35306,'1 ',    49.999,    -3.419,    37.500,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    48.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35306,'2 ',    49.999,    -3.419,    37.500,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    48.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35306,'3 ',    49.999,    -3.419,    37.500,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    48.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35306,'4 ',    19.999,    -3.419,    15.000,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    19.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35307,'1 ',     5.501,     8.500,     8.500,    -8.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35307,'2 ',     5.501,     8.500,     8.500,    -8.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35307,'3 ',     5.501,     8.500,     8.500,    -8.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35307,'4 ',     5.551,     9.400,     9.400,    -9.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35308,'1 ',   459.334,   373.900,   373.900,  -257.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   772.000,   440.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35309,'1 ',   764.806,    81.469,   557.100,  -383.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1150.200,   736.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35309,'2 ',   421.631,    81.469,   341.000,  -234.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   704.000,   404.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35309,'3 ',   418.631,    81.469,   341.000,  -234.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   704.000,   401.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35310,'1 ',    84.984,    15.779,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35310,'2 ',    84.984,    15.779,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35310,'3 ',    84.984,    15.779,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35310,'4 ',    84.984,    15.779,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35310,'5 ',    84.984,    15.779,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35310,'6 ',    84.984,    15.779,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35310,'7 ',   155.178,    15.779,   274.200,  -188.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   566.100,   141.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35311,'1 ',   170.947,    96.141,   269.700,  -185.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   556.900,   157.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35311,'2 ',   168.932,    96.141,   269.400,  -185.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   556.300,   155.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35311,'3 ',   166.930,    96.141,   269.400,  -185.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   556.200,   153.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35311,'4 ',   163.937,    96.141,   269.500,  -185.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   556.500,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35312,'1 ',   312.758,   -31.387,   246.700,  -169.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   509.400,   300.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35313,'1 ',   181.586,   158.455,   224.000,  -154.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   462.600,   170.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35313,'2 ',   123.903,   158.455,   172.200,  -118.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   355.500,   115.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35313,'3 ',   123.903,   158.455,   172.200,  -118.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   355.500,   115.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35313,'4 ',   188.614,   158.455,   263.300,  -181.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   543.600,   175.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35314,'1 ',   188.250,    45.255,   204.100,  -109.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   329.400,   180.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35314,'2 ',   188.250,    45.255,   204.100,  -109.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   329.400,   180.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35314,'3 ',   153.956,    45.255,   104.300,  -104.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   357.600,   145.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35314,'4 ',   294.829,    45.255,   172.700,  -172.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   592.100,   280.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35315,'1 ',   168.338,    21.985,   141.900,   -97.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   293.000,   161.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35315,'2 ',   112.338,    21.985,   141.900,   -97.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   293.000,   105.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35316,'1 ',   320.444,    51.610,   395.400,  -272.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   816.300,   300.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35316,'2 ',   107.025,    51.610,   173.800,   -93.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   280.500,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35317,'1 ',   125.760,    -7.926,   142.500,   -76.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.000,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35317,'2 ',   125.760,    -7.926,   142.500,   -76.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.000,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35317,'3 ',   125.760,    -7.926,   142.500,   -76.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.000,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35317,'4 ',   125.760,    -7.926,   142.500,   -76.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.000,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35317,'5 ',   125.760,    -7.926,   142.500,   -76.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.000,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35318,'1 ',   122.209,   105.254,   128.900,   -69.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   208.000,   117.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35318,'2 ',   122.209,   105.254,   128.900,   -69.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   208.000,   117.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35318,'3 ',   122.209,   105.254,   128.900,   -69.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   208.000,   117.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35319,'1 ',   125.134,    19.595,    99.300,   -68.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   205.000,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35319,'2 ',   100.009,    19.595,    96.900,   -66.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    95.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35320,'1 ',    72.809,     2.392,    93.000,   -64.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   192.000,    68.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35320,'2 ',    70.134,     2.392,   127.000,   -68.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   205.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35320,'3 ',    55.134,     2.392,   127.000,   -68.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   205.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35321,'1 ',    55.383,   -20.883,    84.800,   -58.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.000,    51.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35321,'10',    72.633,   -20.883,    84.800,   -58.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.000,    68.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35321,'2 ',    55.383,   -20.883,    84.800,   -58.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.000,    51.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35321,'3 ',    55.383,   -20.883,    84.800,   -58.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.000,    51.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35321,'4 ',    55.383,   -20.883,    84.800,   -58.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.000,    51.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35321,'5 ',    55.383,   -20.883,    84.800,   -58.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.000,    51.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35321,'6 ',    55.383,   -20.883,    84.800,   -58.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.000,    51.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35321,'7 ',    55.383,   -20.883,    84.800,   -58.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.000,    51.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35321,'8 ',    55.383,   -20.883,    84.800,   -58.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.000,    51.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35321,'9 ',    55.383,   -20.883,    84.800,   -58.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.000,    51.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35322,'1 ',    69.087,   101.100,   101.100,   -54.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.200,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35322,'2 ',    70.244,   129.800,   129.800,   -69.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   209.400,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35322,'3 ',    86.812,   168.600,   168.600,   -90.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   272.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35323,'1 ',    94.087,    90.805,   101.100,   -54.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.200,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35323,'2 ',   157.065,    90.805,   136.600,   -94.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   282.100,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35324,'1 ',    64.133,    49.620,   111.200,   -59.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   179.500,    64.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35324,'10',   155.345,    49.620,   224.700,  -154.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   464.000,   155.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35324,'2 ',    36.084,    49.620,    70.400,   -37.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.600,    36.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35324,'3 ',    50.091,    49.620,    76.200,   -41.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   123.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35324,'4 ',    50.094,    49.620,    78.100,   -42.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   126.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35324,'5 ',    50.004,    49.620,    78.100,   -42.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   126.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35324,'6 ',    53.156,    49.620,    78.100,   -42.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   126.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35324,'7 ',    53.156,    49.620,    78.100,   -42.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   126.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35324,'8 ',   109.428,    49.620,   109.600,   -58.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.800,   105.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35324,'9 ',    94.428,    49.620,   109.600,   -58.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.800,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35325,'1 ',    30.000,    45.600,    45.600,   -45.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   113.600,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35325,'2 ',   100.000,    85.100,    85.100,   -85.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   230.400,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35327,'1 ',    57.454,    41.885,    47.500,   -32.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.000,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35327,'2 ',    57.454,    41.885,    47.500,   -32.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.000,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35327,'3 ',    57.705,    41.885,    52.300,   -36.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.000,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35327,'4 ',    57.705,    41.885,    52.300,   -36.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.000,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35327,'5 ',    32.454,    41.885,    60.700,   -32.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35327,'6 ',     2.454,    41.885,    60.700,   -32.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35327,'7 ',     6.732,    41.885,    72.200,   -49.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   149.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35327,'8 ',     6.732,    41.885,    72.200,   -49.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   149.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35327,'9 ',     6.732,    41.885,    72.200,   -49.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   149.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35328,'1 ',    17.204,    40.611,    42.600,   -29.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35329,'1 ',    47.154,     6.139,    41.700,   -28.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35329,'2 ',    47.154,     6.139,    41.700,   -28.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35329,'3 ',    47.154,     6.139,    41.700,   -28.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35329,'4 ',    47.154,     6.139,    41.700,   -28.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35329,'5 ',    47.154,     6.139,    41.700,   -28.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35329,'6 ',    47.154,     6.139,    41.700,   -28.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35329,'7 ',    47.154,     6.139,    41.700,   -28.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35329,'8 ',    47.154,     6.139,    41.700,   -28.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35330,'1 ',     2.267,     5.175,     5.175,    -3.550,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.650,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35330,'2 ',     2.267,     5.175,     5.175,    -3.550,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.650,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35330,'3 ',     2.267,     5.175,     5.175,    -3.550,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.650,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35330,'4 ',     2.267,     5.175,     5.175,    -3.550,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.650,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35330,'5 ',     2.267,     5.175,     5.175,    -3.550,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.650,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35330,'6 ',     2.267,     5.175,     5.175,    -3.550,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.650,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35330,'7 ',     2.267,     5.175,     5.175,    -3.550,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.650,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35330,'8 ',     2.267,     5.175,     5.175,    -3.550,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.650,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35332,'1 ',    26.306,    45.500,    45.500,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    26.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35333,'1 ',    61.002,    33.900,    33.900,   -23.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    70.000,    61.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35334,'1 ',    16.503,    29.374,    37.200,   -20.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35334,'2 ',    16.503,    29.374,    37.200,   -20.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35335,'1 ',    45.000,    21.800,    21.800,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35335,'2 ',    45.000,    21.800,    21.800,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35335,'3 ',    45.000,    21.800,    21.800,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35335,'4 ',    45.000,    21.800,    21.800,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35335,'5 ',    45.000,    21.800,    21.800,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35335,'6 ',    45.000,    21.800,    21.800,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35337,'1 ',    23.816,    20.200,    20.200,   -10.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.600,    23.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35337,'2 ',    85.458,   110.300,   110.300,   -59.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.000,    81.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35339,'1 ',     2.000,     7.067,     7.067,    -3.133,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.400,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35339,'2 ',     2.000,     7.067,     7.067,    -3.133,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.400,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35339,'3 ',     2.000,     7.067,     7.067,    -3.133,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.400,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35340,'1 ',    24.060,    50.200,    50.200,   -27.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.000,    24.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35340,'2 ',    24.060,    50.200,    50.200,   -27.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.000,    24.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35340,'3 ',     7.001,    16.700,    16.700,    -9.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35340,'4 ',     7.001,    16.700,    16.700,    -9.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35341,'1 ',     3.669,    12.900,    12.900,    -8.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.700,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35342,'1 ',     2.518,    12.800,    12.800,    -6.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35342,'2 ',     2.518,    12.800,    12.800,    -6.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35342,'3 ',     2.518,    12.800,    12.800,    -6.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35343,'1 ',   343.518,   348.403,   697.400,  -480.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,  1440.000,   300.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35344,'1 ',   224.570,    41.115,   378.400,  -260.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   781.400,   205.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35345,'1 ',   114.646,    18.745,   115.000,   -61.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.500,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35345,'2 ',   114.646,    18.745,   115.000,   -61.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.500,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35345,'3 ',   114.646,    18.745,   115.000,   -61.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.500,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35345,'4 ',   114.646,    18.745,   115.000,   -61.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.500,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35345,'5 ',   149.889,    18.745,   121.000,   -65.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.200,   145.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35345,'6 ',   149.889,    18.745,   121.000,   -65.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.200,   145.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35345,'7 ',   258.531,    18.745,   339.800,  -182.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   548.300,   165.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35345,'8 ',   258.531,    18.745,   339.800,  -182.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   548.300,   165.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35346,'1 ',   203.639,    44.845,   337.500,  -181.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   544.600,   190.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35346,'2 ',   209.610,    44.845,   379.200,  -261.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   783.000,   190.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35347,'1 ',   362.865,    13.886,   248.800,  -171.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   513.700,   350.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35348,'1 ',     7.662,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   270.000,     0.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35348,'2 ',     7.662,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   270.000,     0.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35348,'3 ',     8.676,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   310.500,     0.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35349,'1 ',    60.009,    53.456,   123.900,   -66.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35349,'2 ',    60.009,    53.456,   123.900,   -66.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35350,'1 ',   119.621,    -4.442,    89.400,   -61.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   184.500,   115.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35350,'2 ',   119.621,    -4.442,    89.400,   -61.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   184.500,   115.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35350,'3 ',   119.621,    -4.442,    89.400,   -61.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   184.500,   115.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35350,'4 ',    42.817,    -4.442,    54.500,   -37.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35350,'5 ',    42.817,    -4.442,    54.500,   -37.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35350,'6 ',    42.817,    -4.442,    54.500,   -37.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35351,'1 ',   133.590,    86.800,    86.800,   -59.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   179.300,   129.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35351,'2 ',   133.590,    86.800,    86.800,   -59.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   179.300,   129.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35351,'3 ',   133.590,    86.800,    86.800,   -59.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   179.300,   129.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35351,'4 ',    78.956,    59.100,    59.100,   -40.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   122.000,    75.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35351,'5 ',    78.956,    59.100,    59.100,   -40.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   122.000,    75.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35351,'6 ',    78.956,    59.100,    59.100,   -40.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   122.000,    75.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35352,'1 ',   114.483,   -49.152,   110.900,   -59.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   179.000,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35352,'2 ',   114.483,   -49.152,   110.900,   -59.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   179.000,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35352,'3 ',   114.483,   -49.152,   110.900,   -59.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   179.000,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35352,'4 ',   149.066,   -49.152,   224.300,  -120.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   362.000,   140.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35353,'1 ',    86.870,    39.186,    86.500,   -59.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,    82.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35353,'2 ',    86.870,    39.186,    86.500,   -59.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,    82.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35353,'3 ',    86.870,    39.186,    86.500,   -59.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,    82.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35353,'4 ',    71.507,    39.186,    75.600,   -52.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   156.000,    67.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35353,'5 ',    71.507,    39.186,    75.600,   -52.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   156.000,    67.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35353,'6 ',    71.507,    39.186,    75.600,   -52.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   156.000,    67.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35354,'1 ',    94.423,   109.400,   109.400,   -58.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.600,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35354,'2 ',    94.423,   109.400,   109.400,   -58.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.600,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35354,'3 ',   124.961,   120.395,   122.800,   -66.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.100,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35355,'1 ',    99.423,    23.501,   109.400,   -58.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.600,    95.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35355,'2 ',    99.423,    23.501,   109.400,   -58.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.600,    95.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35355,'3 ',    64.961,    23.501,   122.800,   -66.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.100,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35356,'1 ',    72.537,    14.365,    62.800,   -33.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.300,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35356,'2 ',    21.254,    14.365,    21.140,   -11.360,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.100,    20.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35356,'3 ',    21.254,    14.365,    21.140,   -11.360,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.100,    20.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35356,'4 ',    21.254,    14.365,    21.140,   -11.360,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.100,    20.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35356,'5 ',    21.254,    14.365,    21.140,   -11.360,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.100,    20.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35356,'6 ',    21.254,    14.365,    21.140,   -11.360,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.100,    20.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35357,'1 ',   135.332,    -7.732,    78.000,   -53.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   161.000,   131.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35357,'2 ',   135.332,    -7.732,    78.000,   -53.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   161.000,   131.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35357,'3 ',   135.332,    -7.732,    78.000,   -53.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   161.000,   131.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35357,'4 ',    76.355,    -7.732,    51.300,   -35.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   106.000,    73.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35357,'5 ',    76.355,    -7.732,    51.300,   -35.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   106.000,    73.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35357,'6 ',    76.355,    -7.732,    51.300,   -35.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   106.000,    73.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35359,'1 ',    62.329,    21.391,    45.000,   -31.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    93.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35359,'2 ',    62.329,    21.391,    45.000,   -31.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    93.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35359,'3 ',    62.329,    21.391,    45.000,   -31.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    93.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35359,'4 ',    62.329,    21.391,    45.000,   -31.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    93.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35360,'1 ',    55.091,    22.073,    51.700,   -27.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    83.500,    53.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35360,'2 ',    55.091,    22.073,    51.700,   -27.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    83.500,    53.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35360,'3 ',    55.091,    22.073,    51.700,   -27.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    83.500,    53.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35361,'1 ',    51.918,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    76.600,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35361,'2 ',    51.918,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    76.600,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35361,'3 ',    51.918,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    76.600,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35361,'4 ',    51.918,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    76.600,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35362,'1 ',    31.783,    16.649,    34.500,   -23.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.200,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35362,'2 ',    31.783,    16.649,    34.500,   -23.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.200,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35362,'3 ',    31.783,    16.649,    34.500,   -23.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.200,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35362,'4 ',    31.783,    16.649,    34.500,   -23.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.200,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35362,'5 ',    31.783,    16.649,    34.500,   -23.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.200,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35362,'6 ',    31.783,    16.649,    34.500,   -23.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.200,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35363,'1 ',    20.463,    37.900,    37.900,   -22.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.000,    18.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35364,'1 ',    37.478,    20.898,    36.600,   -19.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    36.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35364,'2 ',    37.478,    20.898,    36.600,   -19.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    36.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35364,'3 ',    37.478,    20.898,    36.600,   -19.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    36.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35364,'4 ',    55.079,    20.898,    51.400,   -27.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    83.000,    53.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35364,'5 ',    55.091,    20.898,    51.700,   -27.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    83.500,    53.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35365,'1 ',     7.202,    15.800,    15.800,   -15.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.000,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35366,'1 ',    25.177,    29.100,    29.100,   -15.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,    24.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35366,'2 ',    25.177,    29.100,    29.100,   -15.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,    24.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35366,'3 ',    25.177,    29.100,    29.100,   -15.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,    24.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35367,'1 ',     3.603,    27.804,    31.000,   -21.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    64.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35367,'2 ',     6.152,    27.804,    34.500,   -15.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35368,'1 ',    22.049,    20.300,    20.300,   -14.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.900,    21.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35368,'2 ',    18.152,    28.500,    28.500,   -15.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.000,    17.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35368,'3 ',    18.227,    30.400,    30.400,   -16.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.000,    17.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35369,'1 ',    51.301,    63.851,    67.400,   -36.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.800,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35369,'2 ',    22.049,    20.300,    20.300,   -14.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.900,    21.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35369,'3 ',   272.535,    63.851,   358.200,  -192.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   578.000,   156.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35369,'4 ',    44.228,    58.100,    58.100,   -31.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    93.800,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35369,'5 ',    44.228,    58.100,    58.100,   -31.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    93.800,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35369,'6 ',   141.077,    63.851,   185.400,   -99.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   299.200,    67.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35370,'1 ',     4.927,    10.900,    10.900,    -5.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.050,     4.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35370,'2 ',     4.927,    10.900,    10.900,    -5.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.050,     4.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35371,'1 ',     5.806,    16.500,    16.500,   -10.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35371,'2 ',     5.816,    20.200,    20.200,   -10.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.600,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35372,'1 ',     8.030,    14.900,    14.900,    -8.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.900,     7.382,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35372,'2 ',     8.030,    14.900,    14.900,    -8.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.900,     7.382,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35372,'3 ',     8.030,    14.900,    14.900,    -8.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.900,     7.382,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35373,'1 ',     4.631,    18.900,    18.900,    -8.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.200,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35373,'2 ',     4.631,    18.900,    18.900,    -8.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.200,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35374,'1 ',    10.556,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.200,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35374,'2 ',    11.639,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.500,    11.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35375,'1 ',     6.501,     6.600,     6.600,    -6.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35376,'1 ',    16.477,    12.400,    12.400,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35377,'1 ',   682.558,   320.964,   629.600,  -433.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1300.000,   650.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35377,'2 ',   670.548,   118.014,   629.600,  -433.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,  1300.000,   650.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35378,'1 ',  1123.000,   470.520,   615.000,  -423.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1269.900,  1123.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35379,'1 ',  1152.000,   135.290,   591.100,  -406.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1220.500,  1152.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35379,'2 ',  1125.700,   135.290,   591.100,  -406.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1220.500,  1125.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35380,'1 ',   595.792,   344.800,   344.800,  -344.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   950.000,   572.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35381,'1 ',   428.388,   106.458,   207.500,  -142.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   428.400,   300.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35381,'2 ',   428.388,   106.458,   207.500,  -142.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   428.400,   300.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35381,'3 ',   428.388,   106.458,   207.500,  -142.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   428.400,   300.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35381,'4 ',   428.388,   106.458,   207.500,  -142.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   428.400,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35382,'1 ',     5.599,    11.600,    11.600,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.900,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35382,'10',     5.599,    11.600,    11.600,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.900,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35382,'11',     5.599,    11.600,    11.600,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.900,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35382,'12',     5.599,    11.600,    11.600,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.900,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35382,'13',     5.599,    11.600,    11.600,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.900,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35382,'14',     5.599,    11.600,    11.600,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.900,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35382,'15',     5.599,    11.600,    11.600,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.900,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35382,'16',     5.599,    11.600,    11.600,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.900,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35382,'17',    11.493,    28.900,    28.900,   -19.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.600,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35382,'18',    11.493,    28.900,    28.900,   -19.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.600,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35382,'19',    11.493,    28.900,    28.900,   -19.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.600,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35382,'2 ',     5.599,    11.600,    11.600,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.900,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35382,'20',    11.493,    28.900,    28.900,   -19.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.600,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35382,'21',   176.265,   117.436,   159.800,  -110.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   330.000,   168.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35382,'22',   176.265,   117.436,   195.800,  -110.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   330.000,   168.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35382,'23',   176.265,   117.436,   195.800,  -110.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   330.000,   168.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35382,'3 ',     5.599,    11.600,    11.600,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.900,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35382,'4 ',     5.599,    11.600,    11.600,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.900,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35382,'5 ',     5.599,    11.600,    11.600,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.900,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35382,'6 ',     5.599,    11.600,    11.600,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.900,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35382,'7 ',     5.599,    11.600,    11.600,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.900,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35382,'8 ',     5.599,    11.600,    11.600,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.900,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35382,'9 ',     5.599,    11.600,    11.600,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.900,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35383,'1 ',    83.009,    96.900,    96.900,   -66.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    78.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35383,'2 ',    83.009,    96.900,    96.900,   -66.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    78.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35383,'3 ',    83.009,   141.700,   141.700,   -66.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    78.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35383,'4 ',    83.009,   141.700,   141.700,   -66.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    78.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35385,'1 ',    74.643,    39.841,    89.800,   -61.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.400,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35385,'2 ',    74.788,    39.841,    92.600,   -63.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   191.200,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35385,'3 ',    74.788,    39.841,    92.600,   -63.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   191.200,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35386,'1 ',    78.009,    72.013,    96.900,   -66.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    73.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35386,'2 ',    78.009,    72.013,    96.900,   -66.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    73.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35386,'3 ',    78.009,    72.013,    96.900,   -66.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    73.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35386,'4 ',    78.009,    72.013,    96.900,   -66.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    73.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35386,'5 ',    78.009,    72.013,    96.900,   -66.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    73.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35386,'6 ',    59.383,    72.013,    84.800,   -58.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.000,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35386,'7 ',    59.383,    72.013,    84.800,   -58.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.000,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35386,'8 ',    59.383,    72.013,    84.800,   -58.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.000,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35386,'9 ',    59.383,    72.013,    84.800,   -58.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.000,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35387,'1 ',    82.543,    12.723,    84.000,   -57.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.400,    78.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35387,'10',    62.116,    12.723,    40.900,   -28.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.500,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35387,'11',    62.159,    12.723,    41.700,   -28.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.200,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35387,'12',    62.159,    12.723,    41.700,   -28.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.200,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35387,'13',    62.159,    12.723,    41.700,   -28.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.200,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35387,'14',    62.159,    12.723,    41.700,   -28.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.200,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35387,'15',   103.251,    12.723,   124.800,   -85.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   257.600,    96.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35387,'2 ',    82.543,    12.723,    84.000,   -57.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.400,    78.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35387,'3 ',    62.116,    12.723,    40.900,   -28.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.500,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35387,'4 ',    62.116,    12.723,    40.900,   -28.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.500,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35387,'5 ',    62.116,    12.723,    40.900,   -28.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.500,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35387,'6 ',    62.116,    12.723,    40.900,   -28.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.500,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35387,'7 ',    62.116,    12.723,    40.900,   -28.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.500,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35387,'8 ',    62.116,    12.723,    40.900,   -28.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.500,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35387,'9 ',    62.116,    12.723,    40.900,   -28.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.500,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35388,'1 ',    63.131,     2.411,    60.500,   -41.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35388,'10',    71.720,     2.411,    83.700,   -57.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.800,    67.392,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35388,'11',    58.116,     2.411,    40.900,   -28.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.500,    56.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35388,'12',    58.116,     2.411,    40.900,   -28.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.500,    56.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35388,'13',    58.116,     2.411,    40.900,   -28.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.500,    56.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35388,'14',    58.116,     2.411,    40.900,   -28.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.500,    56.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35388,'15',    26.703,     2.411,    32.900,   -22.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35388,'16',    26.703,     2.411,    32.900,   -22.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35388,'17',    26.703,     2.411,    32.900,   -22.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35388,'18',    26.703,     2.411,    32.900,   -22.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35388,'19',    26.703,     2.411,    32.900,   -22.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35388,'2 ',    63.131,     2.411,    60.500,   -41.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35388,'20',    26.703,     2.411,    32.900,   -22.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35388,'21',    26.703,     2.411,    32.900,   -22.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35388,'22',    26.703,     2.411,    32.900,   -22.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35388,'23',    26.703,     2.411,    32.900,   -22.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35388,'24',    26.703,     2.411,    32.900,   -22.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35388,'25',    26.703,     2.411,    32.900,   -22.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35388,'26',    26.703,     2.411,    32.900,   -22.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35388,'27',    26.703,     2.411,    32.900,   -22.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35388,'28',    26.703,     2.411,    32.900,   -22.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35388,'29',    26.703,     2.411,    32.900,   -22.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35388,'3 ',    63.131,     2.411,    60.500,   -41.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35388,'30',    26.703,     2.411,    32.900,   -22.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35388,'4 ',    63.131,     2.411,    60.500,   -41.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35388,'5 ',    61.681,     2.411,    71.200,   -49.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   147.000,    58.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35388,'6 ',    61.681,     2.411,    71.200,   -49.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   147.000,    58.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35388,'7 ',    64.328,     2.411,    83.700,   -57.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.800,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35388,'8 ',    64.328,     2.411,    83.700,   -57.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.800,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35388,'9 ',    71.720,     2.411,    83.700,   -57.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.800,    67.392,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35389,'1 ',    86.955,    50.884,    57.200,   -39.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   118.000,    84.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35389,'2 ',    86.955,    50.884,    57.200,   -39.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   118.000,    84.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35389,'3 ',    77.805,    50.884,    54.200,   -37.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.000,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35389,'4 ',    77.805,    50.884,    54.200,   -37.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.000,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35390,'1 ',    59.116,    40.900,    40.900,   -28.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.500,    57.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35390,'2 ',    59.116,    40.900,    40.900,   -28.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.500,    57.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35390,'3 ',    59.116,    40.900,    40.900,   -28.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.500,    57.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35390,'4 ',    59.116,    40.900,    40.900,   -28.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.500,    57.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35390,'5 ',    12.036,    39.400,    39.400,   -27.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.300,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35390,'6 ',    12.036,    39.400,    39.400,   -27.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.300,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35390,'7 ',    12.036,    39.400,    39.400,   -27.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.300,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35390,'8 ',    12.036,    39.400,    39.400,   -27.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.300,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35391,'1 ',    21.066,     6.933,     6.933,    -6.933,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.067,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35391,'2 ',    21.066,     6.933,     6.933,    -6.933,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.067,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35391,'3 ',    21.066,     6.933,     6.933,    -6.933,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.067,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35391,'4 ',    24.999,     8.200,     8.200,    -8.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35393,'1 ',    18.000,     8.733,     8.733,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35393,'2 ',    18.000,     8.733,     8.733,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35393,'3 ',    18.000,     8.733,     8.733,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35395,'1 ',    19.252,    31.000,    31.000,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35396,'1 ',     8.416,    12.467,    12.467,    -5.533,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.600,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35396,'2 ',     8.416,    12.467,    12.467,    -5.533,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.600,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35396,'3 ',     8.416,    12.467,    12.467,    -5.533,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.600,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35398,'1 ',    45.000,    21.800,    21.800,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35398,'2 ',    45.000,    21.800,    21.800,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35398,'3 ',    45.000,    21.800,    21.800,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35399,'1 ',    14.137,    20.100,    20.100,   -13.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.400,    13.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35399,'2 ',    14.407,    25.300,    25.300,   -17.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.200,    13.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35400,'1 ',    33.702,    16.960,    18.200,   -18.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    32.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35400,'2 ',    33.702,    16.960,    18.200,   -18.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    32.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35400,'3 ',    33.702,    16.960,    18.200,   -18.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    32.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35400,'4 ',    33.702,    16.960,    18.200,   -18.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    32.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35400,'5 ',    31.802,    16.960,    18.200,   -18.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    30.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35400,'6 ',    31.802,    16.960,    18.200,   -18.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    30.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35401,'1 ',    12.299,    13.100,    13.100,   -13.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.900,    11.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35401,'2 ',    35.112,    13.100,    13.100,   -13.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.900,    11.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35401,'3 ',    39.899,    13.100,    13.100,   -13.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.900,    11.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35401,'4 ',    39.899,    13.100,    13.100,   -13.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.900,    11.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35402,'1 ',    15.564,    18.600,    18.600,   -12.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.500,    14.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35403,'1 ',    12.000,     5.800,     5.800,    -4.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35403,'2 ',    12.000,     5.800,     5.800,    -4.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35403,'3 ',    12.000,     5.800,     5.800,    -4.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35404,'1 ',    10.202,    17.400,    17.400,   -12.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,     9.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35404,'2 ',    10.202,    17.400,    17.400,   -12.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,     9.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35405,'1 ',    25.117,    13.300,    13.300,   -13.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.600,    24.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35405,'2 ',    25.177,    14.100,    14.100,   -14.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.000,    24.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35405,'3 ',    11.457,    16.600,    16.600,   -11.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,    10.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35405,'4 ',    11.489,    17.200,    17.200,   -11.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.500,    10.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35406,'1 ',    16.850,     9.450,     9.450,    -5.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.850,     9.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35406,'2 ',    16.850,     9.450,     9.450,    -5.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.850,     9.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35408,'1 ',    33.300,    16.100,    16.100,   -11.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.300,    33.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35408,'2 ',    33.300,    16.100,    16.100,   -11.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.300,    33.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35408,'3 ',    33.300,    16.100,    16.100,   -11.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.300,    33.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35409,'1 ',    15.311,    15.700,    15.700,   -10.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.400,    14.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35409,'2 ',    15.336,    16.200,    16.200,   -11.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.400,    14.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35409,'3 ',    15.367,    16.800,    16.800,   -11.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.600,    14.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35409,'4 ',    15.367,    16.800,    16.800,   -11.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.600,    14.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35410,'1 ',    14.989,    15.300,    15.300,   -10.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.500,    14.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35410,'2 ',    15.114,    17.700,    17.700,   -12.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.500,    14.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35410,'3 ',    14.037,    20.100,    20.100,   -13.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.400,    13.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35410,'4 ',    14.037,    20.100,    20.100,   -13.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.400,    13.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35412,'1 ',    20.441,     9.700,     9.700,    -9.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.600,    19.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35412,'2 ',    20.652,    12.500,    12.500,   -12.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.000,    19.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35412,'3 ',    20.659,    12.600,    12.600,   -12.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.300,    19.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35413,'1 ',    11.521,    13.900,    13.900,    -9.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.800,    10.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35414,'1 ',    28.799,    13.900,    13.900,    -9.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.800,    20.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35414,'2 ',    28.799,    13.900,    13.900,    -9.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.800,    15.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35415,'1 ',    28.000,    13.600,    13.600,    -9.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,    28.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35416,'1 ',     0.000,    10.700,    10.700,   -10.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
35417,'1 ',    25.000,    15.500,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35417,'2 ',    25.000,    15.500,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35417,'3 ',    25.000,    15.500,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35417,'4 ',    25.741,    17.800,    17.800,    -9.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.700,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35418,'1 ',     1.626,     8.200,     8.200,    -8.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35421,'1 ',     3.252,    14.973,    16.400,   -16.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35421,'2 ',     2.563,    10.900,    10.900,    -7.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.500,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35422,'1 ',     0.400,     0.973,     0.973,    -0.664,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35422,'10',     0.400,     0.973,     0.973,    -0.664,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35422,'11',     0.400,     0.973,     0.973,    -0.664,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35422,'2 ',     0.400,     0.973,     0.973,    -0.664,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35422,'3 ',     0.400,     0.973,     0.973,    -0.664,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35422,'4 ',     0.400,     0.973,     0.973,    -0.664,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35422,'5 ',     0.400,     0.973,     0.973,    -0.664,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35422,'6 ',     0.400,     0.973,     0.973,    -0.664,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35422,'7 ',     0.400,     0.973,     0.973,    -0.664,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35422,'8 ',     0.400,     0.973,     0.973,    -0.664,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35422,'9 ',     0.400,     0.973,     0.973,    -0.664,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35423,'1 ',     2.000,     0.655,     0.655,    -0.655,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35423,'10',     2.000,     0.655,     0.655,    -0.655,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35423,'11',     2.000,     0.655,     0.655,    -0.655,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35423,'2 ',     2.000,     0.655,     0.655,    -0.655,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35423,'3 ',     2.000,     0.655,     0.655,    -0.655,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35423,'4 ',     2.000,     0.655,     0.655,    -0.655,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35423,'5 ',     2.000,     0.655,     0.655,    -0.655,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35423,'6 ',     2.000,     0.655,     0.655,    -0.655,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35423,'7 ',     2.000,     0.655,     0.655,    -0.655,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35423,'8 ',     2.000,     0.655,     0.655,    -0.655,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
35423,'9 ',     2.000,     0.655,     0.655,    -0.655,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39875,'1 ',   295.334,    49.845,   393.200,  -270.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   811.900,   275.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39876,'1 ',   267.428,   141.599,   337.000,  -232.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   695.900,   250.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39877,'1 ',    60.000,    90.447,   223.300,  -223.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   679.500,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39878,'1 ',     2.400,   -30.803,   145.300,  -100.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     2.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39880,'1 ',    10.000,    -1.946,    96.900,   -66.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39882,'1 ',   124.768,    36.628,   118.000,   -63.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.400,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39882,'2 ',   124.768,    36.628,   118.000,   -63.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.400,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39882,'3 ',    59.896,    36.628,   121.200,   -65.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.500,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39883,'1 ',     0.100,    55.020,    84.700,   -58.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   174.800,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39884,'1 ',    99.343,    -5.410,   107.500,   -57.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.400,    95.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39884,'2 ',    99.343,    -5.410,   107.500,   -57.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.400,    95.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39884,'3 ',    69.411,    -5.410,   158.700,   -85.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   256.000,    63.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39885,'1 ',     0.100,    44.979,    67.500,   -67.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   153.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39886,'1 ',     0.100,    66.100,    66.100,   -66.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39888,'1 ',     7.500,    26.309,    66.100,   -66.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,     7.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39889,'1 ',     7.500,    54.741,    66.100,   -66.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,     7.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39890,'1 ',    68.681,    70.800,    91.100,   -49.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   147.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39890,'2 ',    98.746,    70.800,   169.100,  -116.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   349.200,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39890,'3 ',   259.471,    82.850,   282.900,  -194.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   584.100,   250.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39891,'1 ',    33.406,    84.300,    84.300,   -45.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39892,'1 ',     7.776,     9.912,     9.912,    -5.337,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39892,'2 ',     7.544,     9.912,     9.912,    -5.337,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39892,'3 ',     7.544,     9.912,     9.912,    -5.337,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39892,'4 ',     7.544,     9.912,     9.912,    -5.337,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39892,'5 ',    16.000,     9.912,     9.912,    -5.337,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39892,'6 ',    16.000,     9.912,     9.912,    -5.337,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39892,'7 ',    16.000,     9.912,     9.912,    -5.337,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39892,'8 ',    16.000,     9.912,     9.912,    -5.337,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39894,'1 ',     1.000,    20.903,    49.600,   -49.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39895,'1 ',     2.500,    19.800,    19.800,   -19.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39895,'2 ',     5.000,    44.100,    44.100,   -44.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39896,'1 ',     1.000,    14.606,    44.100,   -44.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39897,'1 ',     0.100,    43.700,    43.700,   -43.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39898,'1 ',     0.000,    32.026,    47.900,   -33.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39899,'1 ',     4.900,    28.199,    43.200,   -43.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.000,     4.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39900,'1 ',     9.875,    16.480,    16.967,    -9.433,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.267,     9.167,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39900,'2 ',     9.875,    16.480,    16.967,    -9.433,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.267,     9.167,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39900,'3 ',     9.875,    16.480,    16.967,    -9.433,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.267,     9.167,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39902,'1 ',    12.939,    -3.945,    23.200,   -12.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39902,'2 ',    47.044,    -3.945,    50.600,   -27.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.600,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39903,'1 ',     1.000,    10.729,    31.700,   -31.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.200,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39904,'1 ',     1.000,     3.670,    31.600,   -31.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39905,'1 ',     0.000,     6.161,    31.600,   -31.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39906,'1 ',    85.309,    48.320,   102.700,   -70.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   212.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39906,'2 ',     5.493,     9.550,     9.550,    -6.575,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.700,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39906,'3 ',     5.493,     9.550,     9.550,    -6.575,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.700,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39906,'4 ',     5.493,     9.550,     9.550,    -6.575,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.700,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39906,'5 ',     5.493,     9.550,     9.550,    -6.575,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.700,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39908,'1 ',     7.974,    38.200,    38.200,   -26.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.800,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39908,'2 ',     7.974,    38.200,    38.200,   -26.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.800,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39909,'1 ',    20.080,    34.826,    65.100,   -35.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   105.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39909,'2 ',     0.058,    34.826,    46.500,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39910,'1 ',     0.100,    29.600,    29.600,   -29.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39911,'1 ',     2.951,    11.150,    11.150,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39911,'2 ',     2.951,    11.150,    11.150,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39911,'3 ',     2.951,    11.150,    11.150,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39911,'4 ',     2.951,    11.150,    11.150,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39912,'1 ',     7.783,    34.500,    34.500,   -23.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.200,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39912,'2 ',     8.229,    40.310,    43.100,   -29.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.000,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39912,'3 ',     8.602,    40.310,    50.300,   -34.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.900,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39913,'1 ',     3.300,    16.208,    26.100,   -26.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.000,     3.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39914,'1 ',    31.578,     5.007,    30.500,   -21.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39914,'2 ',    31.578,     5.007,    30.500,   -21.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39914,'3 ',    31.578,     5.007,    30.500,   -21.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39915,'1 ',    31.515,     0.462,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39915,'2 ',    31.515,     0.462,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39915,'3 ',    31.515,     0.462,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39917,'1 ',     0.100,    15.197,    23.100,   -23.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.500,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39917,'2 ',     0.100,    15.197,    29.600,   -29.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39917,'3 ',     0.100,    15.197,    54.200,   -54.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   123.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39919,'1 ',     5.862,    19.142,    21.300,   -11.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.400,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39919,'2 ',    16.002,    19.142,    24.800,   -13.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39919,'3 ',    19.252,    19.142,    31.000,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39920,'1 ',    26.227,    30.400,    30.400,   -16.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39920,'2 ',    42.044,    46.989,    50.600,   -27.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.600,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39920,'3 ',   388.104,    46.989,   446.800,  -307.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   922.500,   365.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39920,'4 ',   368.177,    46.989,   351.500,  -241.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   725.800,   350.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39923,'1 ',     0.000,     5.758,    17.200,   -17.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39924,'1 ',     2.100,     2.598,    16.600,   -16.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.000,     2.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39926,'1 ',    14.064,     3.337,    23.200,   -12.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,    13.125,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39926,'2 ',   103.775,     3.337,   132.900,   -91.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   274.500,    96.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39927,'1 ',    14.064,     5.007,    22.700,   -12.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,    13.125,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39927,'2 ',    12.939,     5.007,    23.200,   -12.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39927,'3 ',    26.044,     5.007,    50.600,   -27.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.600,    24.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39930,'1 ',     6.877,    17.000,    17.000,   -11.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39931,'1 ',     0.100,    13.800,    13.800,   -13.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39931,'2 ',     0.100,    44.842,    89.600,   -61.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39932,'1 ',     0.000,     3.161,    11.700,   -11.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.700,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39933,'1 ',     8.001,    23.200,    23.200,   -12.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39933,'2 ',     8.001,    21.500,    21.500,    -9.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.700,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39934,'1 ',     1.050,     0.407,     0.407,    -0.407,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39934,'10',     1.050,     0.407,     0.407,    -0.407,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39934,'11',     1.050,     0.407,     0.407,    -0.407,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39934,'12',     1.050,     0.407,     0.407,    -0.407,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39934,'13',     1.050,     0.407,     0.407,    -0.407,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39934,'14',     1.050,     0.407,     0.407,    -0.407,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39934,'2 ',     1.050,     0.407,     0.407,    -0.407,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39934,'3 ',     1.050,     0.407,     0.407,    -0.407,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39934,'4 ',     1.050,     0.407,     0.407,    -0.407,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39934,'5 ',     1.050,     0.407,     0.407,    -0.407,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39934,'6 ',     1.050,     0.407,     0.407,    -0.407,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39934,'7 ',     1.050,     0.407,     0.407,    -0.407,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39934,'8 ',     1.050,     0.407,     0.407,    -0.407,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39934,'9 ',     1.050,     0.407,     0.407,    -0.407,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39935,'1 ',     0.000,     8.145,    11.100,   -11.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39935,'2 ',     0.000,     8.145,    58.200,   -58.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39938,'1 ',    11.626,    15.500,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    11.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39938,'2 ',    14.939,    23.200,    23.200,   -12.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,    14.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39939,'1 ',     0.100,     1.500,     1.500,    -0.667,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39939,'10',     0.100,     1.500,     1.500,    -0.667,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39939,'11',     0.100,     1.500,     1.500,    -0.667,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39939,'12',     0.100,     1.500,     1.500,    -0.667,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39939,'2 ',     0.100,     1.500,     1.500,    -0.667,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39939,'3 ',     0.100,     1.500,     1.500,    -0.667,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39939,'4 ',     0.100,     1.500,     1.500,    -0.667,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39939,'5 ',     0.100,     1.500,     1.500,    -0.667,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39939,'6 ',     0.100,     1.500,     1.500,    -0.667,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39939,'7 ',     0.100,     1.500,     1.500,    -0.667,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39939,'8 ',     0.100,     1.500,     1.500,    -0.667,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39939,'9 ',     0.100,     1.500,     1.500,    -0.667,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39940,'1 ',    10.596,    14.700,    14.700,    -7.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.800,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39941,'1 ',    10.596,    17.900,    17.900,    -7.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.800,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39942,'1 ',    10.596,    10.702,    14.700,    -7.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.800,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39942,'2 ',    10.596,    10.702,    14.700,    -7.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.800,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39943,'1 ',    48.727,    61.545,    92.200,   -49.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   148.800,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39943,'2 ',     8.626,    14.000,    14.000,    -7.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.000,     8.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39943,'3 ',    10.452,    31.000,    31.000,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     9.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39944,'1 ',    14.464,    13.900,    13.900,    -7.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.500,    13.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39945,'1 ',     0.100,     8.900,     8.900,    -8.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.500,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39945,'2 ',     0.100,    50.816,    70.800,   -70.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   160.500,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39946,'1 ',     1.925,     0.750,     0.750,    -0.750,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.667,     1.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39946,'2 ',     1.925,     0.750,     0.750,    -0.750,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.667,     1.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39946,'3 ',     1.925,     0.750,     0.750,    -0.750,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.667,     1.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39946,'4 ',     1.925,     0.750,     0.750,    -0.750,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.667,     1.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39946,'5 ',     1.925,     0.750,     0.750,    -0.750,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.667,     1.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39946,'6 ',     1.925,     0.750,     0.750,    -0.750,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.667,     1.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39947,'1 ',     5.533,    13.200,    13.200,    -7.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.300,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39948,'1 ',     1.342,     5.267,     5.267,    -2.333,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     1.167,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39948,'2 ',     1.342,     5.267,     5.267,    -2.333,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     1.167,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39948,'3 ',     1.342,     5.267,     5.267,    -2.333,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     1.167,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39949,'1 ',     1.000,     5.208,     8.300,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39951,'1 ',     5.501,    12.365,    12.400,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39951,'2 ',     5.501,    12.365,    12.400,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39952,'1 ',     0.000,     6.595,     7.900,    -7.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39953,'1 ',   658.100,   593.200,   593.200,  -408.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1224.900,   658.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39953,'2 ',   657.600,   236.223,   593.200,  -408.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,  1224.900,   657.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39954,'1 ',   658.500,   234.705,   593.200,  -408.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1224.900,   658.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39954,'2 ',   648.100,   234.705,   593.200,  -408.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1224.900,   648.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39955,'1 ',   135.000,    57.897,   566.700,  -390.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1170.000,   135.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39955,'2 ',  1100.000,    57.897,   566.700,  -390.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1170.000,   134.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39956,'1 ',  1100.000,   -26.249,   551.300,  -379.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1138.300,   298.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39957,'1 ',   854.465,   349.300,   349.300,  -349.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1009.300,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39957,'2 ',   150.000,   152.700,   349.300,  -349.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,  1009.300,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39958,'1 ',   132.000,     2.772,   349.300,  -349.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1009.300,   132.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39958,'2 ',   132.000,     2.772,   349.300,  -349.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1009.300,   132.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39959,'1 ',   347.360,   106.832,   432.400,  -297.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   892.800,   325.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39959,'2 ',   339.112,    41.618,   432.400,  -297.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   892.800,   325.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39960,'1 ',   136.529,   319.700,   319.700,  -220.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   660.000,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39960,'2 ',   130.895,   124.927,   319.700,  -220.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   660.000,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39961,'1 ',   256.517,    24.499,   319.400,  -219.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   659.500,   240.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39961,'2 ',   256.517,    24.499,   319.400,  -219.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   659.500,   240.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39962,'1 ',   265.891,    61.528,   307.300,  -211.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   634.500,   250.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39962,'2 ',   265.891,    61.528,   307.300,  -211.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   634.500,   250.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39962,'3 ',   265.655,    61.528,   387.400,  -208.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   625.100,   250.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39963,'1 ',   315.462,    55.740,   299.000,  -205.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   617.400,   300.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39963,'2 ',   215.462,    55.740,   299.000,  -205.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   617.400,   200.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39964,'1 ',   107.222,    20.638,   236.300,  -162.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   488.000,    95.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39964,'2 ',    16.562,    20.638,    28.500,   -15.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.000,    16.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39964,'3 ',    16.562,    20.638,    28.500,   -15.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.000,    16.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39964,'4 ',    16.562,    20.638,    28.500,   -15.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.000,    16.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39964,'5 ',    16.562,    20.638,    28.500,   -15.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.000,    16.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39964,'6 ',    16.562,    20.638,    28.500,   -15.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.000,    16.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39965,'1 ',   256.045,    46.746,   273.300,  -147.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   441.000,   245.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39966,'1 ',   209.740,    16.805,   241.000,  -129.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   388.900,   200.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39966,'2 ',   325.440,    16.805,   298.600,  -205.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   616.500,   310.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39967,'1 ',    10.088,    14.100,    14.100,    -7.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.800,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39967,'2 ',    10.146,    23.600,    23.600,   -12.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39967,'3 ',    10.146,    23.600,    23.600,   -12.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39967,'4 ',    10.146,    23.600,    23.600,   -12.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39967,'5 ',    10.146,    23.600,    23.600,   -12.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39967,'6 ',    10.146,    23.600,    23.600,   -12.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39967,'7 ',    10.146,    23.600,    23.600,   -12.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39967,'8 ',    10.146,    23.600,    23.600,   -12.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39967,'9 ',   151.039,   226.900,   226.900,  -124.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   374.000,   149.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39969,'1 ',    10.349,     0.000,    17.400,    -9.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    28.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39969,'2 ',    10.349,     0.000,    17.400,    -9.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    28.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39969,'3 ',    10.349,     0.000,    17.400,    -9.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    28.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39969,'4 ',    10.349,     0.000,    17.400,    -9.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    28.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39969,'5 ',   134.069,     0.000,   202.300,  -108.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   326.400,   130.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39969,'6 ',   134.429,     0.000,   220.200,  -118.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   355.300,   130.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39970,'1 ',     0.000,    96.508,   145.300,  -100.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39971,'1 ',    94.248,   138.200,   138.200,   -79.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   239.300,    93.327,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39971,'2 ',   144.618,   217.200,   217.200,  -119.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   358.100,   143.240,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39972,'1 ',   123.590,     2.176,   108.100,   -74.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   223.200,   118.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39972,'2 ',   115.590,     2.176,   108.100,   -74.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   223.200,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39972,'3 ',    44.026,     2.176,    45.800,   -27.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.900,    42.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39972,'4 ',    60.845,     2.176,    70.400,   -37.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.600,    58.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39974,'1 ',   134.503,    12.987,   118.500,   -63.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   191.200,   134.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39974,'2 ',   147.553,    12.987,   130.100,   -70.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   210.000,   147.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39974,'3 ',   147.553,    12.987,   130.100,   -70.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   210.000,   147.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39975,'1 ',   198.000,    68.619,    96.900,   -66.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,   198.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39976,'1 ',   102.775,     0.000,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   198.900,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39976,'2 ',   102.392,     0.000,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   198.900,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39976,'3 ',   102.392,     0.000,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   198.900,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39977,'1 ',     1.500,    82.393,    95.900,   -66.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.000,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39977,'2 ',     1.500,    82.393,    95.900,   -66.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.000,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39978,'1 ',   104.808,   119.000,   119.000,   -64.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   192.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39978,'2 ',   104.808,   119.000,   119.000,   -64.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   192.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39978,'3 ',   104.808,   119.000,   119.000,   -64.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   192.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39978,'4 ',   103.169,    44.491,   119.000,   -64.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   192.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39978,'5 ',   103.169,    44.491,   119.000,   -64.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   192.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39978,'6 ',   103.169,    44.491,   119.000,   -64.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   192.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39978,'7 ',   103.169,    44.491,   119.000,   -64.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   192.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39978,'8 ',   103.169,    44.491,   119.000,   -64.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   192.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39978,'9 ',   103.169,    44.491,   119.000,   -64.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   192.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39979,'1 ',   183.695,   130.100,   130.100,   -61.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.700,    71.643,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39979,'2 ',   187.495,   132.800,   132.800,   -62.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   187.500,    73.125,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39979,'3 ',   299.191,   185.400,   185.400,   -99.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   299.200,    95.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39979,'4 ',   510.959,   370.900,   370.900,  -199.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   598.400,   180.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39980,'1 ',    51.591,     2.058,   113.600,   -61.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.300,    47.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39980,'2 ',    51.591,     2.058,   113.600,   -61.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.300,    47.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39980,'3 ',    51.591,     2.058,   113.600,   -61.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.300,    47.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39980,'4 ',    51.591,     2.058,   113.600,   -61.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.300,    47.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39980,'5 ',    51.591,     2.058,   113.600,   -61.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.300,    47.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39980,'6 ',    51.591,     2.058,   113.600,   -61.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.300,    47.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39981,'1 ',    90.661,   103.627,   111.600,   -60.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39981,'2 ',    90.661,   103.627,   111.600,   -60.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39981,'3 ',    90.661,   103.627,   111.600,   -60.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39981,'4 ',    90.661,   103.627,   111.600,   -60.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39981,'5 ',    65.492,    83.000,    83.000,   -44.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   134.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39981,'6 ',    65.492,    83.000,    83.000,   -44.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   134.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39981,'7 ',    65.492,    83.000,    83.000,   -44.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   134.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39981,'8 ',    65.492,    83.000,    83.000,   -44.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   134.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39982,'1 ',   104.470,    35.813,   110.600,   -59.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39982,'2 ',   104.470,    35.813,   110.600,   -59.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39982,'3 ',    58.643,    35.813,   213.900,  -115.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   345.100,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39983,'1 ',   137.344,     0.000,   104.100,   -56.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   168.000,   135.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39984,'1 ',   136.900,     0.000,    97.900,   -52.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   158.000,   135.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39984,'2 ',   136.900,     0.000,    97.900,   -52.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   158.000,   135.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39985,'1 ',   125.602,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   156.400,   125.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39985,'2 ',   125.602,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   156.400,   125.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39986,'1 ',   150.000,    19.555,    66.100,   -66.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39987,'1 ',    78.471,    67.100,    67.100,   -46.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   138.600,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39988,'1 ',    73.406,    55.629,    84.300,   -45.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39988,'2 ',   147.025,    55.629,   173.800,   -93.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   280.500,   140.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39988,'3 ',   184.111,    55.629,   225.500,  -121.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   363.800,   175.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39989,'1 ',    92.381,    43.505,    65.400,   -45.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    89.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39989,'2 ',    92.381,    43.505,    65.400,   -45.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    89.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39990,'1 ',    69.381,    48.135,    65.400,   -45.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    66.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39990,'2 ',    69.381,    48.135,    65.400,   -45.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    66.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39991,'1 ',   104.009,    62.678,    65.400,   -45.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   135.000,   104.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39991,'2 ',   104.009,    62.678,    65.400,   -45.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   135.000,   104.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39991,'3 ',   104.009,    62.678,    65.400,   -45.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   135.000,   104.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39991,'4 ',   104.009,    62.678,    65.400,   -45.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   135.000,   104.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39992,'1 ',    52.855,    11.941,    70.700,   -38.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39992,'2 ',    41.855,    11.941,    70.700,   -38.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.000,    39.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39992,'3 ',    41.855,    11.941,    70.700,   -38.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.000,    39.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39992,'4 ',    41.855,    11.941,    70.700,   -38.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.000,    39.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39993,'1 ',    49.855,    20.904,    70.700,   -38.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.000,    47.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39993,'2 ',    49.855,    20.904,    70.700,   -38.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.000,    47.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39993,'3 ',    49.855,    20.904,    70.700,   -38.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.000,    47.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39993,'4 ',    49.855,    20.904,    70.700,   -38.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.000,    47.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39993,'5 ',    49.855,    20.904,    70.700,   -38.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.000,    47.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39993,'6 ',    49.855,    20.904,    70.700,   -38.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.000,    47.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39994,'1 ',    37.817,    40.635,    69.700,   -37.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39994,'2 ',    15.502,    28.700,    28.700,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    14.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39994,'3 ',    15.502,    28.700,    28.700,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    14.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39994,'4 ',    15.502,    28.700,    28.700,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    14.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39994,'5 ',   124.707,    40.635,   240.200,  -129.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   387.600,   115.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39995,'1 ',   102.000,    28.725,    45.000,   -45.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   102.000,   102.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39996,'1 ',    45.077,    25.035,    63.100,   -33.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.800,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39996,'2 ',    45.077,    25.035,    63.100,   -33.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.800,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39996,'3 ',    45.077,    25.035,    63.100,   -33.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.800,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39996,'4 ',    45.077,    25.035,    63.100,   -33.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.800,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39996,'5 ',    45.077,    25.035,    63.100,   -33.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.800,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39996,'6 ',    45.077,    25.035,    63.100,   -33.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.800,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39996,'7 ',    45.077,    25.035,    63.100,   -33.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.800,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39996,'8 ',    45.077,    25.035,    63.100,   -33.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.800,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39997,'1 ',     0.000,    44.300,    44.300,   -44.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39998,'1 ',     1.500,    44.300,    44.300,   -44.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.500,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
39999,'1 ',    95.192,    21.552,   100.400,   -69.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   207.300,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39999,'2 ',    50.259,    21.552,    29.600,   -29.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.200,    48.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39999,'3 ',    50.259,    21.552,    43.700,   -30.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.200,    48.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
39999,'4 ',    80.763,    21.552,   142.600,   -76.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.100,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40000,'1 ',    47.229,    55.200,    55.200,   -29.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40000,'2 ',    47.229,    55.200,    55.200,   -29.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40000,'3 ',    47.229,    55.200,    55.200,   -29.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40000,'4 ',    47.229,    55.200,    55.200,   -29.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40001,'1 ',    47.166,    53.600,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40001,'2 ',    47.166,    53.600,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40001,'3 ',    47.166,    53.600,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40001,'4 ',    47.166,    53.600,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40001,'5 ',    47.166,    53.600,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40001,'6 ',    47.166,    53.600,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40001,'7 ',    47.166,    53.600,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40001,'8 ',    47.166,    53.600,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40002,'1 ',     0.000,    31.600,    31.600,   -31.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
40003,'1 ',     3.953,    25.600,    25.600,   -25.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40004,'1 ',    26.878,    17.245,    56.300,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40004,'2 ',    85.793,    17.245,   143.300,   -77.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   231.300,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40005,'1 ',    27.566,    37.523,    44.600,   -24.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    73.500,    25.725,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40005,'2 ',    40.805,    37.523,    66.000,   -36.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.800,    38.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40006,'1 ',     2.951,    11.150,    11.150,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40006,'2 ',     2.951,    11.150,    11.150,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40006,'3 ',     2.951,    11.150,    11.150,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40006,'4 ',     2.951,    11.150,    11.150,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40007,'1 ',     0.000,    16.298,    28.500,   -28.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    72.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
40008,'1 ',    21.778,    34.400,    34.400,   -23.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40009,'1 ',    32.005,    44.000,    44.000,   -23.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    71.000,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40009,'10',   110.015,   127.741,   132.000,   -71.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   213.000,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40009,'2 ',    32.005,    44.000,    44.000,   -23.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    71.000,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40009,'3 ',    32.005,    44.000,    44.000,   -23.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    71.000,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40009,'4 ',    32.005,    44.000,    44.000,   -23.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    71.000,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40009,'5 ',    32.005,    44.000,    44.000,   -23.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    71.000,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40009,'6 ',    32.005,    44.000,    44.000,   -23.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    71.000,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40009,'7 ',   110.014,   127.741,   130.100,   -70.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   210.000,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40009,'8 ',   110.015,   127.741,   132.000,   -71.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   213.000,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40009,'9 ',   110.015,   127.741,   132.000,   -71.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   213.000,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40010,'1 ',     9.188,     9.925,     9.925,    -5.825,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.500,     8.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40010,'2 ',     9.188,     9.925,     9.925,    -5.825,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.500,     8.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40010,'3 ',     9.188,     9.925,     9.925,    -5.825,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.500,     8.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40010,'4 ',     9.188,     9.925,     9.925,    -5.825,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.500,     8.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40012,'1 ',     6.528,    37.800,    37.800,   -20.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40012,'2 ',    16.502,    20.100,    20.100,   -12.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,    15.563,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40012,'3 ',    70.131,    60.500,    60.500,   -41.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,    67.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40012,'4 ',   124.009,   123.900,   123.900,   -66.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,   119.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40012,'5 ',   124.009,   123.900,   123.900,   -66.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,   119.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40013,'1 ',    33.503,    21.371,    37.200,   -20.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40013,'2 ',    33.503,    21.371,    37.200,   -20.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40013,'3 ',    33.515,    21.371,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40013,'4 ',    33.515,    21.371,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40013,'5 ',    33.515,    21.371,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40013,'6 ',    33.515,    21.371,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40013,'7 ',    33.515,    21.371,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40013,'8 ',    33.515,    21.371,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40014,'1 ',    13.975,    36.500,    36.500,   -19.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.900,    12.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40014,'2 ',    13.975,    36.500,    36.500,   -19.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.900,    12.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40014,'3 ',    13.975,    36.500,    36.500,   -19.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.900,    12.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40014,'4 ',    13.975,    36.500,    36.500,   -19.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.900,    12.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40014,'5 ',    13.975,    36.500,    36.500,   -19.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.900,    12.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40014,'6 ',    13.975,    36.500,    36.500,   -19.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.900,    12.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40016,'1 ',     0.000,    20.900,    20.900,   -20.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
40017,'1 ',    21.275,    31.500,    31.500,   -17.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.900,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40017,'2 ',    21.275,    31.500,    31.500,   -17.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.900,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40017,'3 ',    21.275,    31.500,    31.500,   -17.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.900,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40017,'4 ',    21.275,    31.500,    31.500,   -17.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.900,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40017,'5 ',    21.275,    31.500,    31.500,   -17.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.900,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40017,'6 ',    21.275,    31.500,    31.500,   -17.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.900,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40017,'7 ',    21.275,    31.500,    31.500,   -17.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.900,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40017,'8 ',    21.275,    31.500,    31.500,   -17.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.900,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40018,'1 ',     0.000,    19.900,    19.900,   -19.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
40021,'1 ',    19.177,    29.100,    29.100,   -15.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40021,'2 ',    19.177,    29.100,    29.100,   -15.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40021,'3 ',    19.177,    29.100,    29.100,   -15.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40021,'4 ',    19.177,    29.100,    29.100,   -15.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40022,'1 ',    30.127,     9.360,    27.900,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    29.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40022,'2 ',    30.127,     9.360,    27.900,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    29.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40022,'3 ',    30.127,     9.360,    27.900,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    29.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40022,'4 ',    30.127,     9.360,    27.900,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    29.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40022,'5 ',    31.252,     9.360,    37.500,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40022,'6 ',    31.252,     9.360,    37.500,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40022,'7 ',    31.252,     9.360,    37.500,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40022,'8 ',    31.252,     9.360,    37.500,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40023,'1 ',    18.003,    20.100,    20.100,   -13.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    41.500,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40023,'2 ',    72.009,    78.000,    78.000,   -41.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   125.800,    72.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40023,'3 ',    65.008,    75.900,    75.900,   -40.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   122.400,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40023,'4 ',    62.009,    78.000,    78.000,   -41.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   125.800,    62.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40026,'1 ',     1.056,     3.550,     3.550,    -1.575,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.738,     0.938,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40026,'2 ',     1.056,     3.550,     3.550,    -1.575,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.738,     0.938,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40026,'3 ',     1.056,     3.550,     3.550,    -1.575,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.738,     0.938,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40026,'4 ',     1.056,     3.550,     3.550,    -1.575,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.738,     0.938,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40026,'5 ',     1.056,     3.550,     3.550,    -1.575,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.738,     0.938,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40026,'6 ',     1.056,     3.550,     3.550,    -1.575,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.738,     0.938,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40026,'7 ',     1.056,     3.550,     3.550,    -1.575,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.738,     0.938,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40026,'8 ',     1.056,     3.550,     3.550,    -1.575,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.738,     0.938,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40028,'1 ',    34.630,    12.890,    65.100,   -35.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   105.000,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40028,'2 ',     1.878,    12.890,    46.500,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40028,'3 ',     0.776,    12.890,    23.300,   -10.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40028,'4 ',     0.776,    12.890,    23.300,   -10.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40028,'5 ',     0.776,    12.890,    23.300,   -10.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40028,'6 ',     0.776,    12.890,    23.300,   -10.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40028,'7 ',     0.776,    12.890,    23.300,   -10.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40029,'1 ',     0.230,     1.247,     1.247,    -0.667,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.993,     0.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40029,'10',     0.230,     1.247,     1.247,    -0.667,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.993,     0.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40029,'11',     0.230,     1.247,     1.247,    -0.667,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.993,     0.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40029,'12',     0.230,     1.247,     1.247,    -0.667,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.993,     0.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40029,'13',     0.230,     1.247,     1.247,    -0.667,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.993,     0.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40029,'14',     0.230,     1.247,     1.247,    -0.667,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.993,     0.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40029,'15',     0.230,     1.247,     1.247,    -0.667,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.993,     0.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40029,'2 ',     0.230,     1.247,     1.247,    -0.667,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.993,     0.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40029,'3 ',     0.230,     1.247,     1.247,    -0.667,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.993,     0.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40029,'4 ',     0.230,     1.247,     1.247,    -0.667,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.993,     0.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40029,'5 ',     0.230,     1.247,     1.247,    -0.667,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.993,     0.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40029,'6 ',     0.230,     1.247,     1.247,    -0.667,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.993,     0.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40029,'7 ',     0.230,     1.247,     1.247,    -0.667,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.993,     0.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40029,'8 ',     0.230,     1.247,     1.247,    -0.667,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.993,     0.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40029,'9 ',     0.230,     1.247,     1.247,    -0.667,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.993,     0.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40030,'1 ',     1.229,     2.044,     2.044,    -1.089,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.278,     1.147,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40030,'2 ',     1.229,     2.044,     2.044,    -1.089,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.278,     1.147,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40030,'3 ',     1.229,     2.044,     2.044,    -1.089,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.278,     1.147,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40030,'4 ',     1.229,     2.044,     2.044,    -1.089,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.278,     1.147,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40030,'5 ',     1.229,     2.044,     2.044,    -1.089,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.278,     1.147,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40030,'6 ',     1.229,     2.044,     2.044,    -1.089,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.278,     1.147,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40030,'7 ',     1.229,     2.044,     2.044,    -1.089,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.278,     1.147,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40030,'8 ',     1.229,     2.044,     2.044,    -1.089,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.278,     1.147,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40030,'9 ',     1.229,     2.044,     2.044,    -1.089,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.278,     1.147,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40031,'1 ',     1.500,     4.420,     4.420,    -1.960,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.900,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40031,'2 ',     1.500,     4.420,     4.420,    -1.960,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.900,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40031,'3 ',     1.500,     4.420,     4.420,    -1.960,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.900,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40031,'4 ',     1.500,     4.420,     4.420,    -1.960,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.900,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40031,'5 ',     1.500,     4.420,     4.420,    -1.960,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.900,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40032,'1 ',     2.500,     7.067,     7.067,    -3.133,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.400,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40032,'2 ',     2.500,     7.067,     7.067,    -3.133,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.400,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40032,'3 ',     2.500,     7.067,     7.067,    -3.133,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.400,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40034,'1 ',     7.326,     8.050,     8.050,    -4.350,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.000,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40034,'10',     1.775,     4.456,     4.456,    -2.189,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.556,     1.611,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40034,'11',     1.775,     4.456,     4.456,    -2.189,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.556,     1.611,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40034,'2 ',     7.326,     8.050,     8.050,    -4.350,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.000,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40034,'3 ',     1.775,     4.456,     4.456,    -2.189,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.556,     1.611,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40034,'4 ',     1.775,     4.456,     4.456,    -2.189,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.556,     1.611,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40034,'5 ',     1.775,     4.456,     4.456,    -2.189,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.556,     1.611,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40034,'6 ',     1.775,     4.456,     4.456,    -2.189,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.556,     1.611,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40034,'7 ',     1.775,     4.456,     4.456,    -2.189,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.556,     1.611,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40034,'8 ',     1.775,     4.456,     4.456,    -2.189,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.556,     1.611,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40034,'9 ',     1.775,     4.456,     4.456,    -2.189,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.556,     1.611,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40035,'1 ',     1.488,     2.643,     2.643,    -1.171,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.514,     1.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40035,'2 ',     1.488,     2.643,     2.643,    -1.171,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.514,     1.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40035,'3 ',     1.488,     2.643,     2.643,    -1.171,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.514,     1.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40035,'4 ',     1.488,     2.643,     2.643,    -1.171,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.514,     1.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40035,'5 ',     1.488,     2.643,     2.643,    -1.171,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.514,     1.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40035,'6 ',     1.488,     2.643,     2.643,    -1.171,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.514,     1.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40035,'7 ',     1.488,     2.643,     2.643,    -1.171,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.514,     1.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40036,'1 ',    10.830,    13.300,    13.300,    -7.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.800,    10.234,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40036,'2 ',    10.830,    13.300,    13.300,    -7.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.800,    10.234,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40036,'3 ',    10.830,    13.300,    13.300,    -7.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.800,    10.234,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40036,'4 ',    10.830,    13.300,    13.300,    -7.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.800,    10.234,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40038,'1 ',     8.251,    13.300,    13.300,    -7.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     7.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40038,'2 ',     2.601,    11.600,    11.600,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40040,'1 ',    12.501,     9.700,     9.700,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40040,'2 ',    12.501,     9.700,     9.700,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40040,'3 ',    12.626,    12.100,    12.100,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40040,'4 ',     6.751,    14.500,    14.500,   -10.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40040,'5 ',     6.751,    14.500,    14.500,   -10.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40041,'1 ',   423.509,   106.832,   454.600,  -312.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   938.700,   400.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40041,'2 ',   279.166,   106.832,   348.700,  -348.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   765.300,   260.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40041,'3 ',   279.166,   106.832,   348.700,  -348.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   765.300,   260.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40042,'1 ',   364.987,   225.145,   370.900,  -199.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   598.400,   350.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40043,'1 ',   590.000,   142.255,   287.300,  -197.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   593.100,   500.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40043,'2 ',   500.000,    70.178,   287.300,  -197.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   593.100,   500.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40044,'1 ',   115.322,    52.717,   131.700,   -70.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   212.500,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40044,'2 ',    73.055,    52.717,    75.600,   -40.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   122.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40045,'1 ',   104.014,    50.666,   155.000,  -106.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   320.000,    96.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40045,'2 ',   125.259,    50.666,   130.100,   -70.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   210.000,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40046,'1 ',   200.000,   -32.344,    99.500,   -68.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   205.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
40047,'1 ',    90.161,    53.524,   126.400,   -68.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40047,'2 ',    90.161,    53.524,   126.400,   -68.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40048,'1 ',     1.000,    38.310,    97.300,   -67.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
40049,'1 ',   168.261,   154.900,   154.900,   -83.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.000,   162.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40049,'2 ',    92.934,   122.100,   122.100,   -65.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.000,    88.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40049,'3 ',    92.934,   122.100,   122.100,   -65.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.000,    88.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40050,'1 ',    62.429,    73.900,    73.900,   -45.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.900,    59.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40050,'2 ',   105.706,   116.400,   116.400,   -62.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   187.900,   101.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40052,'1 ',     0.000,    20.168,    65.600,   -65.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   148.800,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
40053,'1 ',    68.326,   -10.695,    64.300,   -44.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.800,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40053,'2 ',    40.132,   -10.695,   103.800,   -55.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   167.500,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40053,'3 ',    40.132,   -10.695,   103.800,   -55.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   167.500,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40055,'1 ',    12.673,     2.547,    15.500,    -9.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.800,    11.952,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40055,'2 ',    11.128,     2.547,    20.033,   -11.633,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.867,    10.255,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40055,'3 ',    11.128,     2.547,    20.033,   -11.633,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.867,    10.255,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40055,'4 ',    11.128,     2.547,    20.033,   -11.633,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.867,    10.255,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40055,'5 ',    26.044,     2.547,    50.600,   -27.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.600,    24.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40056,'1 ',     5.200,    30.088,    45.600,   -45.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.500,     5.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
40057,'1 ',     0.000,    10.478,    44.300,   -44.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
40059,'1 ',     1.000,     9.701,    59.600,   -33.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.500,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
40060,'1 ',     8.120,     8.125,     8.125,    -8.125,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.750,     7.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40060,'2 ',     8.120,     8.125,     8.125,    -8.125,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.750,     7.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40060,'3 ',     8.120,     8.125,     8.125,    -8.125,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.750,     7.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40060,'4 ',     8.120,     8.125,     8.125,    -8.125,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.750,     7.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40060,'5 ',    16.352,    17.700,    17.700,   -17.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40060,'6 ',     5.626,     8.200,     8.200,    -8.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40061,'1 ',     0.000,    10.998,    43.700,   -43.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
40062,'1 ',     4.900,     6.466,    43.600,   -43.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.900,     4.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
40063,'1 ',    47.236,    -3.110,    55.300,   -29.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.300,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40063,'2 ',    47.236,    -3.110,    55.300,   -29.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.300,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40063,'3 ',    47.236,    -3.110,    55.300,   -29.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.300,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40063,'4 ',    47.236,    -3.110,    55.300,   -29.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.300,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40063,'5 ',    47.236,    -3.110,    55.300,   -29.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.300,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40063,'6 ',    47.236,    -3.110,    55.300,   -29.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.300,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40065,'1 ',    37.104,    -8.396,    40.700,   -28.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.000,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40065,'2 ',    34.104,    -8.396,    40.700,   -28.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.000,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40065,'3 ',    34.104,    -8.396,    40.700,   -28.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.000,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40066,'1 ',    31.878,     3.177,    46.500,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40066,'2 ',    31.878,     3.177,    46.500,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40066,'3 ',   209.129,     3.177,   176.500,  -121.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   364.500,   200.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40066,'4 ',   303.975,     3.177,   270.300,  -186.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   558.000,   290.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40067,'1 ',     0.803,     9.083,     9.083,    -4.033,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.100,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40067,'2 ',     0.803,     9.083,     9.083,    -4.033,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.100,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40067,'3 ',     0.803,     9.083,     9.083,    -4.033,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.100,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40067,'4 ',     0.803,     9.083,     9.083,    -4.033,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.100,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40067,'5 ',     0.803,     9.083,     9.083,    -4.033,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.100,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40067,'6 ',     0.803,     9.083,     9.083,    -4.033,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.100,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40068,'1 ',     3.451,    11.150,    11.150,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40068,'2 ',     3.451,    11.150,    11.150,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40068,'3 ',     3.451,    11.150,    11.150,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40068,'4 ',     3.451,    11.150,    11.150,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40070,'1 ',     5.626,    18.800,    18.800,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40070,'2 ',    14.140,    39.606,    49.100,   -21.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.500,    12.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40070,'3 ',    11.352,    39.606,    40.500,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40071,'1 ',     6.565,    38.700,    38.700,   -20.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.500,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40072,'1 ',    11.533,    29.600,    29.600,   -20.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.200,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40074,'1 ',    33.420,    27.500,    27.500,   -18.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40074,'2 ',    20.420,    27.500,    27.500,   -18.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,    19.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40074,'3 ',    20.420,    27.500,    27.500,   -18.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,    19.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40074,'4 ',    20.420,    27.500,    27.500,   -18.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,    19.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40075,'1 ',    33.362,    29.308,    33.700,   -18.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.400,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40075,'2 ',    44.878,    29.308,    46.500,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    43.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40076,'1 ',     6.000,    11.915,    20.200,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
40077,'1 ',    16.252,    31.000,    31.000,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40079,'1 ',     1.000,    19.800,    19.800,   -19.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
40080,'1 ',     0.000,    -0.099,    19.600,   -19.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
40081,'1 ',     2.227,    36.800,    36.800,   -16.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40082,'1 ',     7.067,     9.900,     9.900,    -5.333,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     6.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40082,'2 ',     7.067,     9.900,     9.900,    -5.333,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     6.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40082,'3 ',     7.067,     9.900,     9.900,    -5.333,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     6.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40082,'4 ',    10.626,    15.500,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40082,'5 ',   110.151,   118.600,   118.600,   -63.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   191.300,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40083,'1 ',     2.029,     2.961,     3.400,    -1.511,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.533,     1.915,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40083,'2 ',     2.029,     2.961,     3.400,    -1.511,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.533,     1.915,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40083,'3 ',     2.029,     2.961,     3.400,    -1.511,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.533,     1.915,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40083,'4 ',     2.029,     2.961,     3.400,    -1.511,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.533,     1.915,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40083,'5 ',     2.029,     2.961,     3.400,    -1.511,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.533,     1.915,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40083,'6 ',     2.029,     2.961,     3.400,    -1.511,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.533,     1.915,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40083,'7 ',     2.029,     2.961,     3.400,    -1.511,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.533,     1.915,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40083,'8 ',     2.029,     2.961,     3.400,    -1.511,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.533,     1.915,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40083,'9 ',     2.029,     2.961,     3.400,    -1.511,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.533,     1.915,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40084,'1 ',    12.927,    17.900,    17.900,   -12.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40086,'1 ',     3.884,    21.900,    21.900,   -11.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.300,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40086,'2 ',     1.939,    23.200,    23.200,   -12.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40089,'1 ',     7.799,     2.898,    15.400,   -10.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.900,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40090,'1 ',     1.146,     2.106,     4.380,    -1.940,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.840,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40090,'2 ',     1.146,     2.106,     4.380,    -1.940,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.840,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40090,'3 ',     1.146,     2.106,     4.380,    -1.940,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.840,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40090,'4 ',     1.146,     2.106,     4.380,    -1.940,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.840,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40090,'5 ',     1.146,     2.106,     4.380,    -1.940,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.840,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40091,'1 ',    12.673,    15.500,    15.500,    -9.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.800,    11.952,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40092,'1 ',     4.691,    17.100,    17.100,    -9.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.600,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40092,'2 ',     7.039,    20.396,    25.700,   -13.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.500,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40093,'1 ',     2.132,     3.950,     3.950,    -2.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.875,     1.959,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40093,'2 ',     2.132,     3.950,     3.950,    -2.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.875,     1.959,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40093,'3 ',     2.132,     3.950,     3.950,    -2.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.875,     1.959,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40093,'4 ',     2.132,     3.950,     3.950,    -2.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.875,     1.959,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40095,'1 ',     5.332,     3.009,     9.050,    -4.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.250,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40095,'2 ',     5.332,     3.009,     9.050,    -4.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.250,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40097,'1 ',     1.313,     9.400,     9.400,    -4.150,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40097,'2 ',     1.313,     9.400,     9.400,    -4.150,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40098,'1 ',    15.626,    15.500,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40099,'1 ',    15.626,    15.500,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40100,'1 ',     0.300,     5.547,     9.900,    -9.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
40101,'1 ',     0.100,     0.704,     4.750,    -4.750,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
40101,'2 ',     0.100,     0.704,     4.750,    -4.750,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
40103,'1 ',     6.288,     6.641,     7.150,    -3.850,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.500,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40103,'2 ',     6.288,     6.641,     7.150,    -3.850,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.500,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40104,'1 ',     1.300,     8.700,     8.700,    -8.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.900,     1.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
40105,'1 ',     1.224,     2.717,     2.717,    -1.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.617,     1.133,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40105,'2 ',     1.224,     2.717,     2.717,    -1.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.617,     1.133,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40105,'3 ',     1.224,     2.717,     2.717,    -1.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.617,     1.133,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40105,'4 ',     1.224,     2.717,     2.717,    -1.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.617,     1.133,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40105,'5 ',     1.224,     2.717,     2.717,    -1.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.617,     1.133,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40105,'6 ',     1.224,     2.717,     2.717,    -1.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.617,     1.133,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40106,'1 ',     6.201,    11.500,    11.500,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     5.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40107,'1 ',     1.000,     6.169,     7.900,    -7.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
40109,'1 ',   314.699,   181.322,   434.600,  -233.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   701.300,   312.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40110,'1 ',     4.001,    -8.300,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40110,'2 ',   416.322,   -33.869,   233.400,  -233.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   643.000,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40110,'3 ',   640.000,   -33.869,   233.400,  -233.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   643.000,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40111,'1 ',   302.373,   382.100,   382.100,  -205.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   616.600,   300.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40111,'2 ',   307.907,     0.000,   382.100,  -205.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   616.600,   300.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40112,'1 ',   134.692,   -34.555,   187.400,  -129.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   387.000,   125.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40113,'1 ',   158.655,    70.812,   167.400,  -115.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   345.600,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40114,'1 ',   134.432,     0.000,   153.800,  -105.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   317.600,   130.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40114,'2 ',   134.521,     0.000,   156.900,  -108.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   324.000,   130.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40114,'3 ',   113.837,     0.000,   185.400,   -99.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   299.200,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40114,'4 ',   113.837,     0.000,   185.400,   -99.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   299.200,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40115,'1 ',    65.210,    35.766,   171.700,   -92.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   277.100,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40115,'2 ',   100.151,    35.766,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40115,'3 ',   100.151,    35.766,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40116,'1 ',   150.151,     8.154,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40116,'2 ',   150.151,     8.154,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40116,'3 ',   150.168,     8.154,   137.000,   -73.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   221.000,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40117,'1 ',    60.146,    60.752,   119.200,   -64.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   192.300,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40118,'1 ',   102.142,    20.245,   115.900,   -62.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   187.000,   102.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40118,'2 ',   102.142,    20.245,   115.900,   -62.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   187.000,   102.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40118,'3 ',   102.142,    20.245,   115.900,   -62.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   187.000,   102.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40119,'1 ',   100.141,   115.000,   115.000,   -61.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.500,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40119,'2 ',   100.141,   115.000,   115.000,   -61.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.500,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40120,'1 ',    13.507,    -1.912,    23.620,   -12.060,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.200,    12.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40120,'2 ',    13.507,    -1.912,    23.620,   -12.060,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.200,    12.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40120,'3 ',    13.507,    -1.912,    23.620,   -12.060,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.200,    12.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40120,'4 ',    13.507,    -1.912,    23.620,   -12.060,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.200,    12.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40120,'5 ',    13.507,    -1.912,    23.620,   -12.060,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.200,    12.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40120,'6 ',    21.362,    -1.912,    33.700,   -18.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.400,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40120,'7 ',    27.044,    -1.912,    50.600,   -27.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.600,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40121,'1 ',   115.135,    25.300,    25.300,   -25.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   177.300,   115.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40121,'2 ',    60.081,    15.100,    15.100,   -15.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   106.200,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40122,'1 ',   100.137,     7.607,   107.500,   -57.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.400,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40122,'2 ',   100.137,     7.607,   107.500,   -57.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.400,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40123,'1 ',    80.243,     0.000,   104.100,   -56.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   167.900,    77.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40123,'2 ',    80.243,     0.000,   104.100,   -56.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   167.900,    77.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40123,'3 ',    80.053,     0.000,   104.100,   -56.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   167.900,    77.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40123,'4 ',    80.053,     0.000,   104.100,   -56.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   167.900,    77.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40123,'5 ',   127.644,     0.000,   166.500,   -89.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   268.600,   124.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40123,'6 ',   130.927,   144.103,   166.500,   -89.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   268.600,   124.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40124,'1 ',     9.959,    61.266,    64.000,   -64.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   145.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
40125,'1 ',    26.898,     0.000,    84.300,   -45.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   136.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40125,'2 ',    26.898,     0.000,    84.300,   -45.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   136.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40127,'1 ',    30.845,    12.201,    70.400,   -37.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.600,    28.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40127,'2 ',    30.845,    12.201,    70.400,   -37.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.600,    28.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40128,'1 ',    50.073,    25.644,    71.600,   -31.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.400,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40128,'2 ',    50.073,    25.644,    71.600,   -31.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.400,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40128,'3 ',    50.073,    25.644,    71.600,   -31.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.400,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40128,'4 ',    50.073,    25.644,    71.600,   -31.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.400,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40129,'1 ',    20.073,    24.282,    71.600,   -31.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.400,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40129,'2 ',    20.073,    24.282,    71.600,   -31.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.400,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40129,'3 ',    20.073,    24.282,    71.600,   -31.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.400,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40129,'4 ',    20.073,    24.282,    71.600,   -31.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.400,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40130,'1 ',    51.331,     0.000,    71.600,   -31.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    95.400,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40130,'2 ',    51.331,     0.000,    71.600,   -31.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    95.400,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40130,'3 ',    51.223,     0.000,    71.600,   -31.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    95.400,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40130,'4 ',    51.223,     0.000,    71.600,   -31.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    95.400,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40131,'1 ',    30.002,    29.600,    29.600,   -20.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.200,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40131,'2 ',    30.002,    29.600,    29.600,   -20.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.200,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40131,'3 ',    30.002,    29.600,    29.600,   -20.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.200,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40131,'4 ',    30.002,    29.600,    29.600,   -20.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.200,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40131,'5 ',    51.166,     0.000,    56.300,   -30.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    90.900,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40132,'1 ',    52.079,    26.600,    51.400,   -27.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    83.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40133,'1 ',    21.728,    31.486,    33.400,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40133,'2 ',   144.791,    31.486,   170.000,  -117.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   351.000,   136.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40133,'3 ',   105.361,    31.486,   200.400,  -137.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   413.700,    95.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40134,'1 ',     1.700,    18.506,    32.800,   -22.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.700,     1.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
40137,'1 ',    14.141,    10.450,    10.450,    -5.125,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.400,    13.825,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40137,'2 ',    14.141,    10.450,    10.450,    -5.125,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.400,    13.825,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40137,'3 ',    14.141,    10.450,    10.450,    -5.125,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.400,    13.825,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40137,'4 ',    14.141,    10.450,    10.450,    -5.125,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.400,    13.825,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40137,'5 ',    20.533,    16.100,    16.100,    -7.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.500,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40139,'1 ',    26.044,     5.439,    50.600,   -27.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.600,    24.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40139,'2 ',    12.503,     5.439,    37.200,   -20.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    11.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40139,'3 ',   143.778,     5.439,   169.800,  -116.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   350.500,   135.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40139,'4 ',   277.901,     5.439,   368.700,  -198.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   595.000,   263.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40140,'1 ',     0.002,    40.500,    40.500,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40141,'1 ',     2.600,    21.300,    21.300,   -21.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,     2.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
40142,'1 ',    26.330,    22.895,    32.900,   -17.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.100,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40142,'2 ',    26.330,    22.895,    32.900,   -17.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.100,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40143,'1 ',    33.747,    91.706,    92.700,   -49.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   149.600,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40143,'2 ',    17.044,    50.600,    50.600,   -27.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.600,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40143,'3 ',    12.252,    37.500,    37.500,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    11.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40143,'4 ',    11.728,    51.800,    51.800,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40143,'5 ',    57.279,    56.400,    56.400,   -30.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.000,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40144,'1 ',    17.047,     0.131,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40144,'2 ',    17.047,     0.131,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40144,'3 ',    57.592,     0.131,    50.100,   -34.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.500,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40145,'1 ',    10.001,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.700,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40147,'1 ',    30.002,    20.810,    27.500,   -18.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40147,'2 ',    28.002,    20.810,    27.500,   -18.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,    28.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40147,'3 ',     7.001,    20.810,    23.200,   -12.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40147,'4 ',    21.432,    20.810,    43.100,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    21.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40147,'5 ',    21.432,    20.810,    43.100,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    21.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40148,'1 ',    21.989,    19.441,    26.600,   -11.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.500,    21.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40148,'2 ',    21.589,    19.441,    26.600,   -11.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.500,    20.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40149,'1 ',     2.446,     4.325,     4.325,    -2.950,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.825,     2.225,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40149,'2 ',     2.446,     4.325,     4.325,    -2.950,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.825,     2.225,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40149,'3 ',     2.446,     4.325,     4.325,    -2.950,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.825,     2.225,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40149,'4 ',     2.446,     4.325,     4.325,    -2.950,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.825,     2.225,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40151,'1 ',     2.877,    19.350,    21.700,   -11.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40152,'1 ',     3.083,     5.467,     5.467,    -3.767,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.300,     2.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40152,'2 ',     3.083,     5.467,     5.467,    -3.767,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.300,     2.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40152,'3 ',     3.083,     5.467,     5.467,    -3.767,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.300,     2.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40153,'1 ',     1.334,     5.189,     6.600,    -3.633,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.867,     1.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40153,'2 ',     1.334,     5.189,     6.600,    -3.633,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.867,     1.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40153,'3 ',     1.334,     5.189,     6.600,    -3.633,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.867,     1.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40155,'1 ',     0.800,     2.950,     2.950,    -1.312,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.925,     0.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40155,'2 ',     0.800,     2.950,     2.950,    -1.312,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.925,     0.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40155,'3 ',     0.800,     2.950,     2.950,    -1.312,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.925,     0.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40155,'4 ',     0.800,     2.950,     2.950,    -1.312,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.925,     0.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40155,'5 ',     0.800,     2.950,     2.950,    -1.312,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.925,     0.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40155,'6 ',     0.800,     2.950,     2.950,    -1.312,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.925,     0.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40155,'7 ',     0.800,     2.950,     2.950,    -1.312,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.925,     0.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40155,'8 ',     0.800,     2.950,     2.950,    -1.312,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.925,     0.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40156,'1 ',     6.381,     8.600,     8.600,    -5.050,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.200,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40156,'2 ',     6.381,     8.600,     8.600,    -5.050,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.200,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40157,'1 ',     0.000,    11.900,    11.900,   -11.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
40158,'1 ',     0.000,    11.900,    11.900,   -11.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
40158,'2 ',     0.000,    37.068,    43.700,   -43.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
40160,'1 ',    11.501,     4.400,    11.300,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    11.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40160,'2 ',    10.501,     4.400,    11.300,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40160,'3 ',    15.681,     4.400,    16.900,    -9.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.200,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40162,'1 ',    10.414,    15.993,    18.400,    -8.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.500,     9.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40163,'1 ',     3.001,    14.600,    14.600,    -7.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.600,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40164,'1 ',     0.798,     1.000,     1.000,    -1.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     0.725,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40164,'2 ',     0.798,     1.000,     1.000,    -1.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     0.725,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40164,'3 ',     0.798,     1.000,     1.000,    -1.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     0.725,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40164,'4 ',     0.798,     1.000,     1.000,    -1.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     0.725,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40164,'5 ',     0.798,     1.000,     1.000,    -1.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     0.725,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40164,'6 ',     0.798,     1.000,     1.000,    -1.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     0.725,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40164,'7 ',     0.798,     1.000,     1.000,    -1.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     0.725,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40164,'8 ',     0.798,     1.000,     1.000,    -1.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     0.725,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40165,'1 ',     0.684,     5.500,     5.500,    -2.433,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.333,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40165,'2 ',     0.684,     5.500,     5.500,    -2.433,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.333,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40165,'3 ',     0.684,     5.500,     5.500,    -2.433,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.333,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40166,'1 ',     1.275,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40166,'2 ',     1.275,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40167,'1 ',     0.990,     2.700,     2.700,    -1.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.600,     0.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40167,'2 ',     0.990,     2.700,     2.700,    -1.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.600,     0.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40167,'3 ',     0.990,     2.700,     2.700,    -1.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.600,     0.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40167,'4 ',     0.990,     2.700,     2.700,    -1.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.600,     0.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40167,'5 ',     0.990,     2.700,     2.700,    -1.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.600,     0.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40167,'6 ',     0.990,     2.700,     2.700,    -1.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.600,     0.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40168,'1 ',     6.933,     5.200,     5.200,    -2.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.933,     6.933,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40168,'2 ',     6.933,     5.200,     5.200,    -2.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.933,     6.933,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40168,'3 ',     6.933,     5.200,     5.200,    -2.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.933,     6.933,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40169,'1 ',     0.000,     3.750,     3.750,    -1.675,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40169,'2 ',     0.000,     3.750,     3.750,    -1.675,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40169,'3 ',     0.000,     3.750,     3.750,    -1.675,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40169,'4 ',     0.000,     3.750,     3.750,    -1.675,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40170,'1 ',     2.250,     7.500,     7.500,    -3.350,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40170,'2 ',     2.250,     7.500,     7.500,    -3.350,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40171,'1 ',     7.001,    12.100,    12.100,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40171,'2 ',    12.076,    20.900,    20.900,   -11.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.500,    12.075,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40171,'3 ',     5.001,    14.000,    14.000,    -7.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40171,'4 ',     5.002,    31.000,    31.000,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
40171,'5 ',     5.002,    31.000,    31.000,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46843,'1 ',   940.000,  -187.052,   309.800,  -309.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   942.500,   250.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46843,'2 ',   250.000,    16.942,   437.100,  -300.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   902.500,   250.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46844,'1 ',   222.540,   -90.189,   435.900,  -300.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   900.000,   200.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46844,'2 ',   214.226,    37.337,   435.900,  -300.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   900.000,   200.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46845,'1 ',   242.540,  -122.765,   435.900,  -300.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   900.000,   220.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46845,'2 ',   242.540,  -122.765,   435.900,  -300.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   900.000,   220.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46846,'1 ',   318.032,   -37.106,   348.700,  -240.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   720.000,   300.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46847,'1 ',   193.975,   116.857,   270.300,  -186.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   558.000,   180.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46848,'1 ',   144.343,   -64.399,   263.800,  -181.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   544.600,   130.704,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46848,'2 ',    70.021,   -64.399,   186.900,  -119.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   359.000,    61.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46849,'1 ',   148.061,     3.438,   117.200,   -80.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   242.000,   142.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46849,'2 ',   148.061,     3.438,   117.200,   -80.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   242.000,   142.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46849,'3 ',    89.562,     3.438,   126.900,   -87.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   262.000,    83.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46850,'1 ',    69.025,    -5.782,   173.800,   -93.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   280.500,    62.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46850,'2 ',   104.991,    -5.782,   123.500,   -66.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.300,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46850,'3 ',   104.991,    -5.782,   123.500,   -66.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.300,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46851,'1 ',    42.939,    32.379,   153.500,  -105.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   317.000,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46851,'2 ',    84.981,    32.379,    96.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46851,'3 ',    84.981,    32.379,    96.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46853,'1 ',    94.408,    -1.734,   109.100,   -58.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46853,'10',   146.386,    -1.734,   158.000,   -85.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   255.000,   140.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46853,'11',   146.386,    -1.734,   158.000,   -85.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   255.000,   140.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46853,'12',   146.386,    -1.734,   158.000,   -85.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   255.000,   140.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46853,'2 ',    94.408,    -1.734,   109.100,   -58.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46853,'3 ',    94.408,    -1.734,   109.100,   -58.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46853,'4 ',    94.408,    -1.734,   109.100,   -58.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46853,'5 ',    94.408,    -1.734,   109.100,   -58.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46853,'6 ',    94.408,    -1.734,   109.100,   -58.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46853,'7 ',    94.408,    -1.734,   109.100,   -58.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46853,'8 ',    94.408,    -1.734,   109.100,   -58.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46853,'9 ',   146.386,    -1.734,   158.000,   -85.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   255.000,   140.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46854,'1 ',   128.877,    75.000,    75.000,   -51.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   154.800,   125.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46855,'1 ',    38.406,    22.994,    84.300,   -45.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.000,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46857,'1 ',    28.005,    19.194,    74.400,   -40.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46858,'1 ',    42.166,    33.674,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46858,'2 ',    42.166,    33.674,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46858,'3 ',    42.204,    33.674,    54.500,   -29.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46858,'4 ',    42.204,    33.674,    54.500,   -29.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46860,'1 ',    42.962,    88.500,    88.500,   -52.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   156.200,    39.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46860,'2 ',    21.393,    39.700,    39.700,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.000,    19.665,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46861,'1 ',    21.393,   -11.769,    39.700,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.000,    19.665,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46861,'2 ',    21.393,   -11.769,    39.700,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.000,    19.665,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46862,'1 ',    21.402,    18.400,    18.400,   -18.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46862,'2 ',    21.402,    18.400,    18.400,   -18.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46863,'1 ',    28.277,     9.336,    31.600,   -17.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.000,    27.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46863,'2 ',    28.277,     9.336,    31.600,   -17.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.000,    27.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46863,'3 ',    28.277,     9.336,    31.600,   -17.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.000,    27.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46863,'4 ',    28.277,     9.336,    31.600,   -17.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.000,    27.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46863,'5 ',    28.277,     9.336,    31.600,   -17.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.000,    27.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46863,'6 ',    28.277,     9.336,    31.600,   -17.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.000,    27.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46863,'7 ',    34.630,     9.336,    50.900,   -35.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   105.000,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46863,'8 ',    34.630,     9.336,    50.900,   -35.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   105.000,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46863,'9 ',    36.091,     9.336,    51.700,   -27.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    83.500,    34.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46864,'1 ',    16.202,    15.800,    15.800,   -15.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46864,'2 ',    16.202,    15.800,    15.800,   -15.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46866,'1 ',    11.007,    19.500,    19.500,   -13.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.200,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46866,'2 ',    11.007,    19.500,    19.500,   -13.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.200,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46868,'1 ',    32.868,    11.022,    67.700,   -39.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   119.500,    29.875,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46868,'2 ',    58.837,    11.022,   342.400,  -184.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   552.500,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46868,'3 ',    12.402,    11.022,    23.000,   -13.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    11.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46868,'4 ',    12.402,    11.022,    23.000,   -13.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    11.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46869,'1 ',    27.999,     9.200,     9.200,    -9.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46869,'2 ',    25.434,    13.100,    13.100,   -13.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46870,'1 ',    11.002,     7.434,    13.100,   -13.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46870,'2 ',    11.002,     7.434,    13.100,   -13.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46870,'3 ',    11.002,     7.434,    13.100,   -13.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46870,'4 ',    11.002,     7.434,    13.100,   -13.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46870,'5 ',    11.127,     7.434,    14.800,   -14.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46870,'6 ',    11.127,     7.434,    14.800,   -14.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46870,'7 ',    11.127,     7.434,    14.800,   -14.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46870,'8 ',    11.127,     7.434,    14.800,   -14.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46871,'1 ',    20.939,    18.200,    18.200,   -12.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46871,'2 ',    20.939,    18.200,    18.200,   -12.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46872,'1 ',     1.270,     3.533,     3.533,    -3.533,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.800,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46872,'2 ',     1.270,     3.533,     3.533,    -3.533,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.800,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46872,'3 ',     1.270,     3.533,     3.533,    -3.533,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.800,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46873,'1 ',     1.270,     3.533,     3.533,    -3.533,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.800,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46873,'2 ',     1.270,     3.533,     3.533,    -3.533,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.800,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
