 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


46873,'3 ',     1.270,     3.533,     3.533,    -3.533,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.800,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46874,'1 ',    15.701,     7.573,    13.600,    -9.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46874,'2 ',    15.701,     7.573,    13.600,    -9.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46875,'1 ',    42.962,    88.500,    88.500,   -52.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   156.200,    39.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46875,'2 ',     8.216,    15.200,    15.200,    -8.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.500,     7.553,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46878,'1 ',     4.569,    11.000,    11.000,    -7.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.700,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46878,'2 ',     4.569,    11.000,    11.000,    -7.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.700,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46883,'1 ',     3.501,     6.600,     6.600,    -6.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46884,'1 ',  1100.000,   -99.917,   581.100,  -399.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1199.800,   200.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46885,'1 ',  1000.000,   160.999,   501.700,  -345.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1035.900,   103.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46886,'1 ',   262.050,   113.492,   284.800,  -284.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   720.700,   244.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46887,'1 ',   295.168,   177.546,   303.200,  -208.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   626.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46888,'1 ',    29.087,    24.034,   101.100,   -54.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.200,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46888,'2 ',    82.845,    24.034,    70.400,   -37.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.600,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46888,'3 ',    82.845,    24.034,    70.400,   -37.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.600,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46888,'4 ',   253.961,    24.034,   335.400,  -197.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   591.800,   163.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46888,'5 ',   289.793,    24.034,   348.300,  -204.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   614.600,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46889,'1 ',   210.060,   101.149,   215.800,  -148.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   445.500,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46889,'2 ',   417.626,   101.149,   436.200,  -234.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   703.800,   400.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46889,'3 ',   263.105,   101.149,   270.300,  -186.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   558.000,   180.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46890,'1 ',    32.967,    13.500,    13.500,   -13.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.000,    31.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46890,'2 ',   136.157,    76.979,   215.800,  -148.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   445.500,   125.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46890,'3 ',   136.157,    76.979,   215.800,  -148.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   445.500,   125.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46891,'1 ',    46.204,    48.491,   153.500,   -82.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   247.700,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46891,'2 ',   164.581,    48.491,   360.800,  -194.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   582.200,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46891,'3 ',    34.536,    48.491,   260.700,  -140.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   420.700,    24.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46892,'1 ',    78.622,    60.938,   163.900,   -88.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   264.400,    72.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46892,'2 ',    78.622,    60.938,   163.900,   -88.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   264.400,    72.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46892,'3 ',   110.587,    60.938,   133.300,   -71.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   215.100,   105.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46892,'4 ',   110.587,    60.938,   133.300,   -71.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   215.100,   105.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46892,'5 ',   110.587,    60.938,   133.300,   -71.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   215.100,   105.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46892,'6 ',   110.587,    60.938,   133.300,   -71.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   215.100,   105.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46893,'1 ',     7.626,    14.697,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46893,'10',     7.580,    14.697,    14.922,    -7.722,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.167,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46893,'11',     7.580,    14.697,    14.922,    -7.722,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.167,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46893,'12',     7.580,    14.697,    14.922,    -7.722,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.167,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46893,'13',     7.580,    14.697,    14.922,    -7.722,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.167,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46893,'14',     7.580,    14.697,    14.922,    -7.722,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.167,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46893,'15',     7.580,    14.697,    14.922,    -7.722,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.167,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46893,'16',     7.580,    14.697,    14.922,    -7.722,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.167,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46893,'2 ',     7.626,    14.697,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46893,'3 ',     7.626,    14.697,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46893,'4 ',     7.626,    14.697,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46893,'5 ',     7.626,    14.697,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46893,'6 ',     7.719,    14.697,    17.800,    -9.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.700,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46893,'7 ',     7.546,    14.697,    16.400,    -7.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.800,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46893,'8 ',     7.580,    14.697,    14.922,    -7.722,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.167,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46893,'9 ',     7.580,    14.697,    14.922,    -7.722,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.167,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46894,'1 ',    94.663,    44.076,   115.400,   -62.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   186.200,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46894,'2 ',   146.013,    44.076,    78.900,   -78.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   240.100,   140.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46894,'3 ',    94.981,    44.076,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46894,'4 ',    94.981,    44.076,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46895,'1 ',    14.884,    45.785,   120.900,   -65.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46895,'2 ',    14.959,    45.785,   122.700,   -66.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46895,'3 ',    14.959,    45.785,   122.700,   -66.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46895,'4 ',    14.959,    45.785,   122.700,   -66.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46895,'5 ',    14.959,    45.785,   122.700,   -66.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46896,'1 ',   104.884,    42.726,   120.900,   -65.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46896,'2 ',   104.884,    42.726,   120.900,   -65.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46896,'3 ',    22.580,    42.726,    63.800,   -34.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46897,'1 ',    56.088,    32.510,   150.700,   -81.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   243.100,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46897,'2 ',   124.726,    32.510,   116.900,   -62.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.700,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46897,'3 ',   124.726,    32.510,   116.900,   -62.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.700,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46897,'4 ',   124.726,    32.510,   116.900,   -62.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.700,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46897,'5 ',    52.845,    32.510,    70.400,   -37.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.600,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46898,'1 ',   114.683,   115.900,   115.900,   -62.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   187.000,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46898,'2 ',   114.683,   115.900,   115.900,   -62.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   187.000,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46898,'3 ',    14.909,   121.500,   121.500,   -65.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46899,'1 ',   107.608,   106.650,   114.000,   -61.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   184.000,   103.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46899,'2 ',   107.608,   106.650,   114.000,   -61.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   184.000,   103.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46899,'3 ',    64.411,   106.650,   158.700,   -85.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   256.000,    58.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46900,'1 ',    98.490,     5.862,   111.100,   -59.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   179.300,    94.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46900,'2 ',    98.490,     5.862,   111.100,   -59.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   179.300,    94.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46900,'3 ',    98.490,     5.862,   111.100,   -59.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   179.300,    94.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46900,'4 ',    74.055,     5.862,    75.600,   -40.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   122.000,    71.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46900,'5 ',    74.055,     5.862,    75.600,   -40.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   122.000,    71.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46900,'6 ',    74.055,     5.862,    75.600,   -40.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   122.000,    71.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46901,'1 ',    64.470,    50.222,   110.600,   -59.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46901,'2 ',    64.470,    50.222,   110.600,   -59.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46901,'3 ',    64.470,    50.222,   110.600,   -59.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46901,'4 ',    83.983,    50.222,   222.300,  -119.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   358.700,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46903,'1 ',    58.087,    49.351,   101.100,   -54.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.200,    54.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46903,'2 ',    40.996,    49.351,   148.400,   -79.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   239.400,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46903,'3 ',   239.821,    49.351,   335.400,  -197.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   591.800,   225.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46903,'4 ',   239.821,    49.351,   335.400,  -197.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   591.800,   225.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46903,'5 ',   174.821,    49.351,   335.400,  -197.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   591.800,   160.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46904,'1 ',    37.845,    26.304,    70.400,   -37.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.600,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46904,'2 ',    37.845,    26.304,    70.400,   -37.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.600,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46904,'3 ',    73.326,    26.304,    64.300,   -44.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.800,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46904,'4 ',    73.326,    26.304,    64.300,   -44.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.800,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46905,'1 ',    33.233,    49.631,    62.500,   -43.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   129.100,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46905,'2 ',    20.340,    49.631,   107.400,   -57.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.300,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46905,'3 ',    21.565,    38.700,    38.700,   -20.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.500,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46905,'4 ',    21.578,    39.000,    39.000,   -21.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46905,'5 ',     2.576,    14.300,    14.300,    -7.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46905,'6 ',    11.878,    46.500,    46.500,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46905,'7 ',     6.252,    31.000,    31.000,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46905,'8 ',     6.252,    31.000,    31.000,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46908,'1 ',    54.318,    65.300,    65.300,   -38.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.200,    28.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46908,'2 ',   274.515,   216.540,   360.800,  -194.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   582.200,   180.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46908,'3 ',   123.442,   162.200,   162.200,   -87.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   261.800,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46911,'1 ',    75.136,    41.300,    41.300,   -28.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.300,    73.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46912,'1 ',    29.101,    52.000,    52.000,   -28.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    83.900,    27.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46914,'1 ',     9.428,    28.616,    35.300,   -19.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46914,'2 ',    46.916,    28.616,    37.100,   -25.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    76.500,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46914,'3 ',    46.916,    28.616,    37.100,   -25.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    76.500,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46914,'4 ',     4.916,    28.616,    37.100,   -25.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    76.500,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46914,'5 ',    69.381,    28.616,    66.800,   -41.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,    66.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46914,'6 ',    78.131,    28.616,    77.500,   -41.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46914,'7 ',    24.204,    28.616,    54.500,   -29.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.000,    22.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46914,'8 ',    15.254,    28.616,    55.800,   -30.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    13.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46915,'1 ',     1.584,    11.300,    11.300,    -7.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.300,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46915,'2 ',     1.689,    13.300,    13.300,    -9.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.500,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46915,'3 ',     1.447,     9.025,     9.025,    -5.950,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.850,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46915,'4 ',     1.447,     9.025,     9.025,    -5.950,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.850,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46915,'5 ',     1.447,     9.025,     9.025,    -5.950,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.850,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46915,'6 ',     1.447,     9.025,     9.025,    -5.950,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.850,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46916,'1 ',    30.942,    63.800,    63.800,   -37.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,    28.125,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46916,'2 ',    27.253,   105.200,   105.200,   -56.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   169.800,    23.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46916,'3 ',    21.393,    39.700,    39.700,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.000,    19.665,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46916,'4 ',   341.999,   286.653,   433.500,  -298.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   895.100,   190.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46916,'5 ',   422.053,   286.653,   433.500,  -298.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   895.100,   190.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46917,'1 ',    28.291,    25.600,    25.600,   -25.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46917,'2 ',    31.922,    28.800,    28.800,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.700,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46918,'1 ',    68.128,    22.613,   140.400,   -82.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   247.700,    61.925,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46918,'2 ',     6.485,    22.613,    28.700,   -19.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.300,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46918,'3 ',     6.653,    22.613,    32.000,   -22.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46918,'4 ',    12.529,    22.613,    48.900,   -33.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46920,'1 ',    26.377,    26.600,    26.600,   -18.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46920,'2 ',    40.079,    52.700,    52.700,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46921,'1 ',    74.683,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   187.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46921,'2 ',    28.350,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.900,    27.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46921,'3 ',    42.504,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46922,'1 ',     8.877,    10.567,    21.700,   -11.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46922,'10',    26.430,    10.567,    35.400,   -19.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.100,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46922,'11',    51.831,    10.567,    45.300,   -24.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    73.100,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46922,'12',    51.831,    10.567,    45.300,   -24.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    73.100,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46922,'13',    39.933,    10.567,    47.800,   -25.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    77.200,    38.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46922,'14',    39.933,    10.567,    47.800,   -25.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    77.200,    38.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46922,'2 ',     9.127,    10.567,    27.900,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46922,'3 ',    10.054,    10.567,    50.800,   -27.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.000,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46922,'4 ',     1.263,     6.500,     6.500,    -3.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.500,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46922,'5 ',     1.263,     6.500,     6.500,    -3.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.500,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46922,'6 ',     1.263,     6.500,     6.500,    -3.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.500,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46922,'7 ',     1.263,     6.500,     6.500,    -3.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.500,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46922,'8 ',     1.263,     6.500,     6.500,    -3.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.500,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46922,'9 ',     1.501,    10.567,    12.400,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46923,'1 ',    24.377,    29.700,    29.700,   -17.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.700,    14.735,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46923,'2 ',    38.287,    46.700,    46.700,   -27.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.200,    23.142,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46924,'1 ',    16.262,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.400,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46924,'2 ',    16.262,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.400,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46926,'1 ',    34.002,    24.800,    24.800,   -13.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    33.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46926,'2 ',    34.002,    24.800,    24.800,   -13.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    33.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46927,'1 ',    18.894,     7.200,     7.200,    -7.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.700,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46927,'2 ',    21.032,     8.400,     8.400,    -8.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.200,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46928,'1 ',    12.500,     2.550,     2.550,    -2.550,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46928,'2 ',    12.500,     2.550,     2.550,    -2.550,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46929,'1 ',     1.713,     6.450,     6.450,    -4.150,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     1.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46929,'2 ',     1.713,     6.450,     6.450,    -4.150,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     1.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46931,'1 ',    11.788,    12.100,    12.100,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     3.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46931,'2 ',    11.788,    12.100,    12.100,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     3.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46931,'3 ',    11.788,    12.100,    12.100,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     3.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46934,'1 ',    17.383,    21.300,    21.300,   -12.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.200,    16.426,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46934,'2 ',    28.972,    24.000,    24.000,   -12.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.800,    28.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46934,'3 ',    29.001,    28.500,    28.500,   -12.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.000,    28.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46934,'4 ',     2.301,     7.450,     7.450,    -4.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46934,'5 ',     2.301,     7.450,     7.450,    -4.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46936,'1 ',     2.216,     3.040,     3.040,    -1.560,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.700,     0.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46936,'2 ',     2.216,     3.040,     3.040,    -1.560,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.700,     0.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46936,'3 ',     2.216,     3.040,     3.040,    -1.560,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.700,     0.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46936,'4 ',     2.216,     3.040,     3.040,    -1.560,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.700,     0.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46936,'5 ',     2.216,     3.040,     3.040,    -1.560,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.700,     0.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46937,'1 ',    16.866,    31.300,    31.300,   -18.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.400,    15.504,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46937,'2 ',     8.576,    14.300,    14.300,    -7.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.000,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46937,'3 ',    73.728,    85.812,   216.000,  -116.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   348.500,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46939,'1 ',     2.475,     6.700,     6.700,    -3.650,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     2.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46939,'2 ',     2.475,     6.700,     6.700,    -3.650,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     2.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46940,'1 ',     8.521,    10.100,    10.100,    -6.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.800,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46940,'2 ',     8.939,    18.200,    18.200,   -12.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46941,'1 ',    20.699,     8.634,    12.800,    -6.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,    11.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46942,'1 ',     1.618,     2.071,     2.071,    -0.971,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.914,     1.545,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46942,'2 ',     1.618,     2.071,     2.071,    -0.971,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.914,     1.545,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46942,'3 ',     1.618,     2.071,     2.071,    -0.971,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.914,     1.545,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46942,'4 ',     1.618,     2.071,     2.071,    -0.971,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.914,     1.545,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46942,'5 ',     1.618,     2.071,     2.071,    -0.971,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.914,     1.545,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46942,'6 ',     1.618,     2.071,     2.071,    -0.971,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.914,     1.545,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46942,'7 ',     1.618,     2.071,     2.071,    -0.971,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.914,     1.545,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46943,'1 ',     6.501,     9.700,     9.700,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46943,'2 ',     7.601,    11.600,    11.600,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46944,'1 ',     3.501,    12.400,    12.400,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46944,'2 ',     3.626,    15.500,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46945,'1 ',   800.000,    85.262,   598.500,  -411.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1235.800,   800.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46946,'1 ',   372.891,   -13.983,   442.700,  -304.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   914.000,   350.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46946,'2 ',   368.182,   -13.983,   351.600,  -242.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   726.000,   350.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46947,'1 ',   341.279,  -151.697,   314.800,  -216.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   650.000,   325.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46947,'2 ',   341.279,  -151.697,   314.800,  -216.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   650.000,   325.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46948,'1 ',   295.553,  -155.087,   300.800,  -207.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   621.000,   280.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46948,'2 ',   290.553,  -155.087,   300.800,  -207.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   621.000,   275.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46949,'1 ',   103.656,    62.200,    62.200,   -62.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   146.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46949,'2 ',    64.408,   109.100,   109.100,   -58.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46949,'3 ',   304.884,   265.482,   287.800,  -198.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   594.300,   290.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46950,'1 ',   302.553,    54.250,   300.800,  -207.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   621.000,   287.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46950,'2 ',   295.553,    54.250,   300.800,  -207.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   621.000,   280.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46950,'3 ',   304.368,    54.250,   355.500,  -191.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   573.700,   290.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46950,'4 ',   303.368,    54.250,   355.500,  -191.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   573.700,   289.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46951,'1 ',   266.767,   267.680,   340.700,  -183.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   549.700,   253.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46951,'2 ',   265.767,   267.680,   340.700,  -183.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   549.700,   252.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46952,'1 ',     6.252,    19.249,    24.200,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46952,'10',     5.908,    19.249,    26.156,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,     4.556,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46952,'11',     5.908,    19.249,    26.156,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,     4.556,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46952,'12',     5.908,    19.249,    26.156,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,     4.556,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46952,'13',     5.908,    19.249,    26.156,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,     4.556,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46952,'14',     5.908,    19.249,    26.156,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,     4.556,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46952,'15',     5.908,    19.249,    26.156,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,     4.556,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46952,'16',     5.908,    19.249,    26.156,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,     4.556,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46952,'17',     5.908,    19.249,    26.156,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,     4.556,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46952,'2 ',     6.252,    19.249,    24.200,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46952,'3 ',     6.603,    19.249,    31.000,   -21.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    64.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46952,'4 ',     6.603,    19.249,    31.000,   -21.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    64.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46952,'5 ',     6.603,    19.249,    31.000,   -21.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    64.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46952,'6 ',     6.603,    19.249,    31.000,   -21.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    64.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46952,'7 ',     6.603,    19.249,    31.000,   -21.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    64.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46952,'8 ',     6.603,    19.249,    31.000,   -21.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    64.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46952,'9 ',     5.908,    19.249,    26.156,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,     4.556,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46956,'1 ',   170.109,   -29.025,    98.800,   -68.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.000,   165.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46956,'2 ',   170.109,   -29.025,    98.800,   -68.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.000,   165.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46957,'1 ',    88.859,    82.448,    94.000,   -64.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   194.000,    84.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46957,'2 ',    31.302,    25.200,    25.200,   -17.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46957,'3 ',    31.428,    27.600,    27.600,   -19.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46958,'1 ',   187.995,    21.865,    91.100,   -62.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46958,'2 ',   187.995,    21.865,   116.500,   -62.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46958,'3 ',   187.995,    21.865,   116.500,   -62.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46959,'1 ',    79.508,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46959,'2 ',    79.533,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   181.000,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46959,'3 ',    73.080,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   123.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46959,'4 ',    55.172,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.500,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46960,'1 ',   112.508,    29.953,    87.200,   -60.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,   108.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46960,'2 ',   112.508,    29.953,    87.200,   -60.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,   108.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46960,'3 ',    86.762,    29.953,   130.800,   -90.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   270.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46961,'1 ',   129.300,    27.654,   106.400,   -57.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   171.700,   125.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46961,'2 ',   488.483,    27.654,   357.400,  -246.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   738.000,   470.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46961,'3 ',   246.812,    27.654,   168.600,   -90.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   272.000,   240.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46962,'1 ',    86.952,    14.119,    97.800,   -52.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   157.800,    83.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46962,'2 ',    86.952,    14.119,    97.800,   -52.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   157.800,    83.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46963,'1 ',   150.000,    34.417,    66.100,   -66.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
46964,'1 ',     0.000,    30.673,    64.400,   -64.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   146.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
46965,'1 ',    56.444,    85.200,    85.200,   -45.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   137.500,    53.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46965,'2 ',    49.444,    85.200,    85.200,   -45.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   137.500,    46.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46965,'3 ',    16.402,    27.100,    27.100,   -18.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46965,'4 ',     7.553,    30.000,    30.000,   -20.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.000,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46965,'5 ',   132.238,   148.781,   179.100,   -96.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   289.000,   125.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46965,'6 ',   173.991,   148.781,   222.500,  -119.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   359.000,   165.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46966,'1 ',    74.035,    15.987,    75.100,   -40.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.200,    71.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46967,'1 ',    82.930,    42.005,    72.500,   -39.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   117.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46967,'2 ',    82.930,    42.005,    72.500,   -39.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   117.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46967,'3 ',    82.930,    42.005,    72.500,   -39.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   117.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46968,'1 ',    58.550,    12.770,    63.100,   -33.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.800,    56.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46968,'2 ',    58.550,    12.770,    63.100,   -33.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.800,    56.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46968,'3 ',    58.550,    12.770,    63.100,   -33.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.800,    56.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46968,'4 ',    58.550,    12.770,    63.100,   -33.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.800,    56.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46968,'5 ',    58.550,    12.770,    63.100,   -33.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.800,    56.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46968,'6 ',    58.550,    12.770,    63.100,   -33.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.800,    56.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46968,'7 ',    58.550,    12.770,    63.100,   -33.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.800,    56.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46968,'8 ',    58.550,    12.770,    63.100,   -33.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.800,    56.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46969,'1 ',    22.254,    43.600,    43.600,   -30.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46969,'2 ',     5.576,    14.300,    14.300,    -7.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46969,'3 ',     5.626,    15.500,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46969,'4 ',    12.129,    41.200,    41.200,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46970,'1 ',     6.853,    35.800,    35.800,   -24.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46972,'1 ',     6.528,    29.500,    29.500,   -20.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46972,'2 ',     6.528,    29.500,    29.500,   -20.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46972,'3 ',     6.528,    29.500,    29.500,   -20.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46972,'4 ',     6.528,    29.500,    29.500,   -20.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46973,'1 ',     7.523,    29.400,    29.400,   -20.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.800,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46974,'1 ',     7.520,    29.400,    29.400,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.700,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46975,'1 ',     7.518,    29.300,    29.300,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.600,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46976,'1 ',    25.515,    29.300,    29.300,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    24.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46976,'2 ',    25.515,    29.300,    29.300,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    24.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46976,'3 ',    33.231,    39.935,    62.500,   -43.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   129.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46976,'4 ',    33.231,    39.935,    62.500,   -43.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   129.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46977,'1 ',    39.503,    18.616,    37.200,   -20.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    38.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46977,'2 ',    39.503,    18.616,    37.200,   -20.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    38.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46977,'3 ',    39.503,    18.616,    37.200,   -20.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    38.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46977,'4 ',    39.503,    18.616,    37.200,   -20.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    38.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46978,'1 ',    31.475,    36.500,    36.500,   -19.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.900,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46978,'2 ',    31.475,    36.500,    36.500,   -19.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.900,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46979,'1 ',     0.400,    21.558,    22.400,   -22.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
46981,'1 ',    51.999,    17.100,    17.100,   -17.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.000,    18.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46983,'1 ',     0.300,    19.900,    19.900,   -19.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.400,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
46984,'1 ',    31.377,    32.600,    32.600,   -18.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46984,'2 ',    31.252,    31.000,    31.000,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46984,'3 ',   270.494,   152.049,   202.900,  -139.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   419.000,   260.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46987,'1 ',    27.102,    27.300,    27.300,   -14.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.000,    26.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46990,'1 ',    27.019,    30.500,    30.500,   -13.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.700,    26.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46990,'2 ',    27.019,    30.500,    30.500,   -13.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.700,    26.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46990,'3 ',    27.019,    30.500,    30.500,   -13.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.700,    26.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46990,'4 ',    27.019,    30.500,    30.500,   -13.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.700,    26.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46993,'1 ',     2.476,    11.800,    11.800,    -6.350,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46993,'2 ',     2.476,    11.800,    11.800,    -6.350,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46994,'1 ',     2.451,    11.150,    11.150,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46994,'2 ',     2.451,    11.150,    11.150,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46995,'1 ',     5.451,     8.700,     8.700,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46995,'2 ',     5.451,     8.700,     8.700,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46996,'1 ',     3.171,     3.244,     5.120,    -2.280,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.820,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46996,'2 ',     3.171,     3.244,     5.120,    -2.280,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.820,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46996,'3 ',     3.171,     3.244,     5.120,    -2.280,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.820,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46996,'4 ',     3.171,     3.244,     5.120,    -2.280,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.820,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46996,'5 ',     3.171,     3.244,     5.120,    -2.280,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.820,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46997,'1 ',    13.924,    17.100,    17.100,   -10.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.600,    13.158,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46998,'1 ',    27.000,     5.827,     8.900,    -8.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,    27.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46998,'2 ',    31.000,     5.827,    10.200,   -10.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.000,    31.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46999,'1 ',    22.666,     5.145,    12.900,    -8.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.600,    22.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
46999,'2 ',    22.666,     5.145,    12.900,    -8.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.600,    22.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
47000,'1 ',     0.886,     1.748,     1.970,    -0.880,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.630,     0.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
47000,'10',     0.886,     1.748,     1.970,    -0.880,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.630,     0.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
47000,'2 ',     0.886,     1.748,     1.970,    -0.880,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.630,     0.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
47000,'3 ',     0.886,     1.748,     1.970,    -0.880,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.630,     0.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
47000,'4 ',     0.886,     1.748,     1.970,    -0.880,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.630,     0.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
47000,'5 ',     0.886,     1.748,     1.970,    -0.880,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.630,     0.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
47000,'6 ',     0.886,     1.748,     1.970,    -0.880,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.630,     0.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
47000,'7 ',     0.886,     1.748,     1.970,    -0.880,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.630,     0.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
47000,'8 ',     0.886,     1.748,     1.970,    -0.880,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.630,     0.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
47000,'9 ',     0.886,     1.748,     1.970,    -0.880,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.630,     0.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
47001,'1 ',     1.718,     1.767,     1.767,    -1.767,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.700,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
47001,'2 ',     1.718,     1.767,     1.767,    -1.767,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.700,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
47001,'3 ',     1.718,     1.767,     1.767,    -1.767,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.700,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
47004,'1 ',    11.250,     7.350,     7.350,    -3.750,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.250,     3.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
47004,'2 ',    11.250,     7.350,     7.350,    -3.750,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.250,     3.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
47005,'1 ',    21.999,    10.700,    10.700,    -7.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
47009,'1 ',     0.538,    10.400,    10.400,    -7.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
47009,'2 ',     0.538,    10.400,    10.400,    -7.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
47009,'3 ',     0.689,    13.300,    13.300,    -9.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
47009,'4 ',     0.689,    13.300,    13.300,    -9.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
47009,'5 ',     0.689,    13.300,    13.300,    -9.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
47009,'6 ',     0.689,    13.300,    13.300,    -9.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
47009,'7 ',     0.689,    13.300,    13.300,    -9.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
47009,'8 ',     0.689,    13.300,    13.300,    -9.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
47010,'1 ',     3.531,    10.300,    10.300,    -7.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.200,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50134,'1 ',  1100.000,   164.818,   614.000,  -422.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1267.700,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50135,'1 ',   243.032,    35.877,   348.700,  -240.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   720.000,   225.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50135,'2 ',   237.632,    35.877,   348.700,  -240.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   720.000,   219.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50135,'3 ',   237.632,    35.877,   348.700,  -240.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   720.000,   219.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50136,'1 ',   522.364,    55.429,   432.500,  -297.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   893.000,   500.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50136,'2 ',   442.156,    55.429,   331.800,  -228.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   685.000,   425.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50137,'1 ',   103.733,   -50.340,   168.900,  -116.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   348.700,    95.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50138,'1 ',    26.252,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50138,'2 ',    17.939,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,    17.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50138,'3 ',    79.524,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   140.700,    76.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50138,'4 ',    79.524,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   140.700,    76.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50139,'1 ',    47.354,    23.600,    23.600,   -23.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50139,'2 ',   162.537,    65.400,    65.400,   -65.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   261.000,   156.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50140,'1 ',     0.000,    66.100,    66.100,   -66.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50141,'1 ',    33.732,    55.977,    92.300,   -49.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   149.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50142,'1 ',     0.100,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   148.500,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50143,'1 ',     5.600,   -12.253,    49.400,   -49.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.000,     5.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50144,'1 ',     0.100,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.800,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50145,'1 ',     0.000,     9.042,    43.700,   -43.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50146,'1 ',    38.406,    36.325,    84.300,   -45.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.000,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50146,'2 ',    67.462,    36.325,    60.900,   -32.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.300,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50146,'3 ',    67.462,    36.325,    60.900,   -32.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.300,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50146,'4 ',   116.470,    36.325,   110.600,   -59.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,   112.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50146,'5 ',    94.767,    36.325,   188.900,  -130.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   390.000,    85.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50147,'1 ',    10.000,    35.883,    42.300,   -42.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50147,'2 ',    10.000,    35.883,    46.300,   -46.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   105.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50148,'1 ',    32.287,    52.208,    56.600,   -30.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.300,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50148,'2 ',    32.287,    52.208,    56.600,   -30.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.300,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50148,'3 ',    32.287,    52.208,    56.600,   -30.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.300,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50148,'4 ',    32.287,    52.208,    56.600,   -30.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.300,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50149,'1 ',    52.254,    30.599,    55.800,   -30.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50150,'1 ',    34.308,    36.931,   106.600,   -57.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50150,'2 ',    16.633,    21.850,    21.850,   -14.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.350,    15.522,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50150,'3 ',    16.633,    21.850,    21.850,   -14.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.350,    15.522,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50150,'4 ',    22.154,    36.931,    41.700,   -28.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50151,'1 ',    12.129,    41.200,    41.200,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50152,'1 ',    53.757,    62.515,    93.000,   -50.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50152,'2 ',    34.054,    50.800,    50.800,   -27.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.000,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50152,'3 ',    12.761,    15.600,    15.600,    -9.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.000,    12.035,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50152,'4 ',    12.761,    15.600,    15.600,    -9.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.000,    12.035,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50153,'1 ',    25.044,    42.540,    50.600,   -27.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.600,    23.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50154,'1 ',    58.944,    39.500,    39.500,   -39.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   157.500,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50154,'2 ',    19.645,    16.500,    16.500,   -16.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.700,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50154,'3 ',    19.645,    16.500,    16.500,   -16.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.700,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50154,'4 ',    37.044,    20.500,    20.500,   -20.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.600,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50155,'1 ',    40.428,    43.600,    43.600,   -25.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    77.000,    38.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50156,'1 ',     4.410,     5.630,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     4.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50156,'2 ',     4.888,     5.630,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     4.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50156,'3 ',     8.400,     5.630,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     4.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50156,'4 ',     8.400,     5.630,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     4.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50156,'5 ',     8.400,     5.630,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     4.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50156,'6 ',     8.400,     5.630,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     4.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50156,'7 ',     4.410,     5.630,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     4.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50156,'8 ',     4.410,     5.630,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     4.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50156,'9 ',     4.410,     5.630,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     4.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50157,'1 ',    23.783,    24.143,    34.500,   -23.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.200,    22.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50157,'2 ',    23.783,    24.143,    34.500,   -23.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.200,    22.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50157,'3 ',    23.813,    24.143,    35.100,   -24.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    72.400,    22.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50159,'1 ',    21.393,    39.700,    39.700,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.000,    19.665,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50160,'1 ',    14.352,     6.636,    33.500,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,    13.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50160,'2 ',    14.352,     6.636,    33.500,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,    13.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50160,'3 ',    14.352,     6.636,    33.500,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,    13.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50160,'4 ',    14.352,     6.636,    33.500,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,    13.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50160,'5 ',   114.293,     6.636,   106.200,   -57.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   171.400,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50160,'6 ',   114.293,     6.636,   106.200,   -57.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   171.400,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50160,'7 ',   114.293,     6.636,   106.200,   -57.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   171.400,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50161,'1 ',    31.255,    12.600,    12.600,   -12.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.100,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50161,'2 ',    31.255,    12.600,    12.600,   -12.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.100,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50161,'3 ',    31.640,    16.400,    16.400,   -16.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.500,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50162,'1 ',    23.193,    23.665,    31.000,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    23.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50163,'1 ',     0.000,    19.800,    19.800,   -19.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50164,'1 ',    10.000,    19.800,    19.800,   -19.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50165,'1 ',    44.855,    59.799,    70.700,   -38.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.000,    42.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50165,'2 ',    31.227,    36.800,    36.800,   -16.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50165,'3 ',   145.093,    59.799,   195.200,  -134.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   403.000,   135.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50166,'1 ',     0.000,     6.911,    19.000,   -19.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50166,'2 ',     0.000,     6.911,    44.300,   -44.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50167,'1 ',    26.855,    70.700,    70.700,   -38.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.000,    24.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50167,'2 ',    26.855,    70.700,    70.700,   -38.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.000,    24.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50167,'3 ',    23.152,    28.500,    28.500,   -15.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.000,    22.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50167,'4 ',    23.878,    46.500,    46.500,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    22.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50168,'1 ',    14.094,    32.800,    32.800,   -14.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.700,    13.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50169,'1 ',    10.002,    19.400,    19.400,   -13.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,     9.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50170,'1 ',     5.491,     6.450,     6.450,    -6.450,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.600,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50170,'2 ',     5.491,     6.450,     6.450,    -6.450,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.600,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50171,'1 ',    22.974,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.900,    22.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50172,'1 ',     5.664,    16.400,    16.400,    -8.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.500,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50173,'1 ',     4.190,     5.700,     5.700,    -2.533,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.600,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50173,'2 ',     4.190,     5.700,     5.700,    -2.533,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.600,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50173,'3 ',     4.190,     5.700,     5.700,    -2.533,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.600,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50174,'1 ',     0.591,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.650,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50174,'2 ',     0.591,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.650,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50174,'3 ',     0.591,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.650,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50174,'4 ',     0.591,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.650,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50174,'5 ',     0.591,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.650,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50174,'6 ',     0.591,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.650,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50175,'1 ',     4.878,     3.875,     3.875,    -1.725,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.175,     4.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50175,'2 ',     4.878,     3.875,     3.875,    -1.725,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.175,     4.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50175,'3 ',     4.878,     3.875,     3.875,    -1.725,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.175,     4.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50175,'4 ',     4.878,     3.875,     3.875,    -1.725,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.175,     4.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50176,'1 ',     1.563,     1.785,     1.875,    -0.838,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50176,'2 ',     1.563,     1.785,     1.875,    -0.838,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50176,'3 ',     1.563,     1.785,     1.875,    -0.838,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50176,'4 ',     1.563,     1.785,     1.875,    -0.838,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50176,'5 ',     1.563,     1.785,     1.875,    -0.838,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50176,'6 ',     1.563,     1.785,     1.875,    -0.838,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50176,'7 ',     1.563,     1.785,     1.875,    -0.838,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50176,'8 ',     1.563,     1.785,     1.875,    -0.838,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50177,'1 ',     0.980,     0.470,     1.500,    -0.670,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50177,'10',     0.980,     0.470,     1.500,    -0.670,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50177,'2 ',     0.980,     0.470,     1.500,    -0.670,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50177,'3 ',     0.980,     0.470,     1.500,    -0.670,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50177,'4 ',     0.980,     0.470,     1.500,    -0.670,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50177,'5 ',     0.980,     0.470,     1.500,    -0.670,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50177,'6 ',     0.980,     0.470,     1.500,    -0.670,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50177,'7 ',     0.980,     0.470,     1.500,    -0.670,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50177,'8 ',     0.980,     0.470,     1.500,    -0.670,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50177,'9 ',     0.980,     0.470,     1.500,    -0.670,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50178,'1 ',     4.501,    12.400,    12.400,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50179,'1 ',     3.501,     9.700,     9.700,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50180,'1 ',   510.147,    -5.513,   292.900,  -201.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   604.800,   495.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50180,'2 ',   300.147,    -5.513,   292.900,  -201.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   604.800,   285.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50181,'1 ',   211.270,    12.905,   217.900,  -150.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   450.000,   200.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50182,'1 ',   210.892,    -9.346,   210.600,  -145.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   434.900,   200.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50182,'2 ',   210.892,    -9.346,   210.600,  -145.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   434.900,   200.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50183,'1 ',   203.436,   -20.058,   124.500,   -85.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   257.000,   197.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50183,'2 ',   391.946,   -20.058,   231.000,  -159.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   477.000,   380.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50184,'1 ',   115.410,    25.526,   133.900,   -72.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.000,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50184,'2 ',   231.020,    25.526,   213.100,  -146.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   440.000,   220.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50185,'1 ',    94.763,    -5.272,    75.200,   -75.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.200,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50186,'1 ',     0.000,    47.699,    87.200,   -60.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50187,'1 ',     5.900,    52.997,    70.100,   -70.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   159.000,     5.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50188,'1 ',     0.000,    65.700,    65.700,   -65.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   149.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50189,'1 ',     7.400,    37.087,    65.500,   -65.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   148.500,     7.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50190,'1 ',     6.000,    39.118,    52.900,   -52.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50191,'1 ',     0.000,    50.900,    50.900,   -50.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50192,'1 ',     2.880,    19.054,    37.800,   -37.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50192,'2 ',     2.880,    19.054,    37.800,   -37.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50192,'3 ',     3.206,    19.054,    42.100,   -42.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   128.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50192,'4 ',     3.206,    19.054,    42.100,   -42.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   128.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50192,'5 ',     3.206,    19.054,    42.100,   -42.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   128.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50193,'1 ',     5.100,    34.199,    45.200,   -45.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   102.400,     5.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50194,'1 ',     3.100,    24.700,    24.700,   -24.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.400,     3.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50195,'1 ',     3.100,    24.300,    24.300,   -24.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.500,     3.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50196,'1 ',     2.400,    -0.272,    19.000,   -19.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.000,     2.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50196,'2 ',     2.500,    -0.272,    20.000,   -20.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.600,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50197,'1 ',     0.100,    19.600,    19.600,   -19.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.500,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50198,'1 ',     2.500,     6.045,    19.600,   -19.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.500,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50199,'1 ',     0.100,    18.691,    19.000,   -19.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50200,'1 ',     2.000,    16.000,    16.000,   -16.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.500,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50201,'1 ',     0.100,    16.000,    16.000,   -16.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.500,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50203,'1 ',     0.300,    14.500,    14.500,   -14.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.800,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50204,'1 ',     2.500,     3.582,    12.400,   -12.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.500,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50205,'1 ',     8.604,    11.700,    11.700,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.100,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50205,'2 ',     8.604,    11.700,    11.700,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.100,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50206,'1 ',     0.000,   209.756,   496.400,  -267.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   801.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50207,'1 ',   313.662,   -70.558,   330.000,  -227.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   681.300,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50207,'2 ',    11.047,    31.372,   330.000,  -227.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   681.300,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50208,'1 ',   338.483,   103.452,   357.400,  -246.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   738.000,   320.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50208,'2 ',   216.319,   103.452,   315.600,  -217.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   651.600,   200.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50209,'1 ',   494.000,   164.249,   311.100,  -167.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   502.000,   474.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50210,'1 ',   121.320,    48.986,   106.900,   -57.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.500,   117.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50210,'2 ',   115.320,    48.986,   106.900,   -57.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.500,   111.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50211,'1 ',   108.768,    12.030,    53.200,   -36.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   109.800,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50212,'1 ',    11.000,    32.000,    32.000,   -32.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50215,'1 ',    57.406,    38.242,    84.300,   -45.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.000,    54.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50215,'2 ',    65.450,    38.242,   134.900,   -72.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.600,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50215,'3 ',    37.725,    38.242,    67.400,   -36.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.800,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50215,'4 ',    37.725,    38.242,    67.400,   -36.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.800,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50215,'5 ',    36.841,    38.242,    55.100,   -24.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    73.500,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50216,'1 ',    34.138,    35.100,    35.100,   -24.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    72.400,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50216,'2 ',    52.389,    71.600,    71.600,   -31.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.400,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50216,'3 ',    44.982,    71.600,    71.600,   -31.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.400,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50217,'1 ',     1.788,    44.200,    44.200,   -23.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50219,'1 ',    29.894,     9.236,    39.300,   -21.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.400,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50219,'2 ',    17.029,     9.236,    39.300,   -21.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.400,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50219,'3 ',    23.362,     9.236,    33.700,   -18.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.400,    22.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50219,'4 ',     5.624,     9.236,    15.400,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.900,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50220,'1 ',    10.706,    13.700,    13.700,    -9.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.200,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50220,'2 ',    21.515,    37.500,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50220,'3 ',    21.515,    37.500,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50220,'4 ',    21.515,    37.500,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50221,'1 ',     0.000,    23.700,    23.700,   -23.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50223,'1 ',    50.345,    32.412,    74.300,   -40.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   119.900,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50223,'2 ',    26.735,    27.500,    27.500,   -18.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50223,'3 ',     2.795,    32.412,    67.400,   -36.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.800,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50224,'1 ',     1.420,    27.500,    27.500,   -18.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50225,'1 ',    23.387,    26.800,    26.800,   -18.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.400,    22.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50225,'2 ',    23.387,    26.800,    26.800,   -18.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.400,    22.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50225,'3 ',    31.475,    36.500,    36.500,   -19.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.900,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50225,'4 ',    25.475,    36.500,    36.500,   -19.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.900,    24.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50225,'5 ',    56.645,    65.400,    65.400,   -35.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   105.600,    54.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50226,'1 ',     5.002,    14.742,    16.400,   -16.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50227,'1 ',    11.173,     5.000,     5.000,    -5.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50227,'2 ',     7.167,     5.000,     5.000,    -5.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50227,'3 ',     7.167,     5.000,     5.000,    -5.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50228,'1 ',     0.328,     6.350,     6.350,    -4.350,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.100,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50228,'2 ',     0.328,     6.350,     6.350,    -4.350,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.100,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50230,'1 ',     3.087,    10.362,    10.900,    -7.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.500,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50231,'1 ',    21.002,    19.400,    19.400,   -13.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50231,'2 ',    32.292,    44.300,    44.300,   -30.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.500,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50231,'3 ',     6.551,    13.600,    13.600,    -7.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50232,'1 ',     5.551,    10.700,    10.700,    -7.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50233,'1 ',     8.501,    13.600,    13.600,    -7.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50234,'1 ',     2.725,     2.050,     2.050,    -0.912,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.725,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50234,'2 ',     2.725,     2.050,     2.050,    -0.912,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.725,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50234,'3 ',     2.725,     2.050,     2.050,    -0.912,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.725,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50234,'4 ',     2.725,     2.050,     2.050,    -0.912,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.725,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50234,'5 ',     2.725,     2.050,     2.050,    -0.912,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.725,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50234,'6 ',     2.725,     2.050,     2.050,    -0.912,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.725,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50234,'7 ',     2.725,     2.050,     2.050,    -0.912,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.725,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50234,'8 ',     2.725,     2.050,     2.050,    -0.912,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.725,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50235,'1 ',     2.270,     5.250,     5.250,    -3.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.800,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50235,'2 ',     2.270,     5.250,     5.250,    -3.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.800,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50236,'1 ',     2.270,     5.250,     5.250,    -3.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.800,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50236,'2 ',     2.270,     5.250,     5.250,    -3.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.800,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50237,'1 ',     2.086,     2.117,     2.117,    -1.133,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.417,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50237,'2 ',     2.086,     2.117,     2.117,    -1.133,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.417,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50237,'3 ',     2.086,     2.117,     2.117,    -1.133,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.417,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50237,'4 ',     2.086,     2.117,     2.117,    -1.133,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.417,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50237,'5 ',     2.086,     2.117,     2.117,    -1.133,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.417,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50237,'6 ',     2.086,     2.117,     2.117,    -1.133,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.417,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50238,'1 ',    81.572,    42.074,    98.000,   -57.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.000,    43.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50238,'2 ',   269.706,    42.074,   277.000,  -190.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   572.000,   200.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50238,'3 ',   269.706,    42.074,   277.000,  -190.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   572.000,   200.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50238,'4 ',   269.706,    42.074,   277.000,  -190.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   572.000,   200.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50239,'1 ',   214.250,   232.547,   275.600,  -189.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   569.000,   200.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50239,'2 ',   214.250,   232.547,   275.600,  -189.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   569.000,   200.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50240,'1 ',   214.876,    33.406,   287.700,  -198.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   594.000,   200.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50240,'2 ',   168.524,    33.406,   261.500,  -180.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   540.000,   155.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50241,'1 ',   144.258,    66.821,   105.400,   -56.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,   140.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50241,'2 ',    99.470,    66.821,   110.600,   -59.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,    95.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50241,'3 ',    99.470,    66.821,   110.600,   -59.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,    95.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50241,'4 ',   216.846,    66.821,   229.100,  -157.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   473.000,   205.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50241,'5 ',   216.846,    66.821,   229.100,  -157.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   473.000,   205.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50241,'6 ',   171.846,    66.821,   229.100,  -157.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   473.000,   160.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50242,'1 ',   210.295,    86.309,   276.400,  -148.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   446.000,   180.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50243,'1 ',   153.995,    82.291,    98.800,   -53.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   159.500,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50243,'2 ',   153.995,    82.291,    98.800,   -53.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   159.500,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50243,'3 ',   153.995,    82.291,    98.800,   -53.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   159.500,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50243,'4 ',   153.995,    82.291,    98.800,   -53.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   159.500,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50243,'5 ',    94.486,    82.291,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,    89.505,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50243,'6 ',    94.486,    82.291,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,    89.505,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50243,'7 ',    94.486,    82.291,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,    89.505,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50243,'8 ',    94.486,    82.291,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,    89.505,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50244,'1 ',    74.606,    41.672,    89.100,   -61.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.900,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50244,'2 ',    74.606,    41.672,    89.100,   -61.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.900,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50244,'3 ',    74.606,    41.672,    89.100,   -61.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.900,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50244,'4 ',    74.606,    41.672,    89.100,   -61.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.900,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50244,'5 ',   100.886,    41.672,   153.600,  -105.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   317.200,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50244,'6 ',    92.781,    41.672,   153.600,  -105.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   317.200,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50245,'1 ',   129.490,    81.844,   111.100,   -59.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   179.300,   125.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50245,'2 ',   129.490,    81.844,   111.100,   -59.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   179.300,   125.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50245,'3 ',   129.490,    81.844,   111.100,   -59.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   179.300,   125.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50245,'4 ',    75.056,    75.600,    75.600,   -40.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   122.000,    72.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50245,'5 ',    75.056,    75.600,    75.600,   -40.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   122.000,    72.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50245,'6 ',    75.056,    75.600,    75.600,   -40.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   122.000,    72.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50246,'1 ',    98.021,   109.400,   109.400,   -58.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.600,    93.598,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50246,'2 ',    98.021,   109.400,   109.400,   -58.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.600,    93.598,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50246,'3 ',    94.106,   122.800,   122.800,   -66.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.100,    89.145,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50247,'1 ',   104.408,    80.284,   109.100,   -58.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50247,'2 ',   104.408,    80.284,   109.100,   -58.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50247,'3 ',    54.578,    80.284,   113.300,   -60.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   182.800,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50248,'1 ',   114.408,    83.581,   109.100,   -58.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.000,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50248,'2 ',   114.408,    83.581,   109.100,   -58.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.000,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50248,'3 ',   114.408,    83.581,   109.100,   -58.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.000,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50248,'4 ',   114.408,    83.581,   109.100,   -58.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.000,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50248,'5 ',    66.386,    83.581,   158.000,   -85.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   255.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50248,'6 ',    66.386,    83.581,   158.000,   -85.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   255.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50249,'1 ',    84.383,    69.259,    84.800,   -58.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50249,'2 ',    84.383,    69.259,    84.800,   -58.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50250,'1 ',     1.000,    38.320,    66.900,   -66.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   151.800,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50252,'1 ',   109.391,    32.016,    54.200,   -54.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   123.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50254,'1 ',     0.100,    35.949,    44.600,   -44.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.200,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50255,'1 ',     0.000,    43.700,    43.700,   -43.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50256,'1 ',     1.000,    43.700,    43.700,   -43.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50257,'1 ',    99.200,    24.761,    43.700,   -43.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50257,'2 ',    98.900,    24.761,    43.600,   -43.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.900,     4.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50258,'1 ',    23.258,   105.400,   105.400,   -56.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,    19.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50258,'2 ',    23.258,   105.400,   105.400,   -56.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,    19.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50258,'3 ',    29.454,    54.600,    54.600,   -31.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.000,    27.075,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50260,'1 ',    15.104,    12.862,    27.600,   -27.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.000,    13.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50260,'2 ',    15.104,    12.862,    27.600,   -27.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.000,    13.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50260,'3 ',    53.166,    12.862,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    51.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50260,'4 ',    53.166,    12.862,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    51.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50260,'5 ',    42.889,    12.862,   152.600,  -105.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   315.000,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50261,'1 ',   147.846,    86.642,   229.100,  -157.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   473.000,   136.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50261,'2 ',    86.846,    86.642,   229.100,  -157.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   473.000,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50261,'3 ',    44.166,    53.600,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    42.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50261,'4 ',    44.166,    53.600,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    42.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50262,'1 ',    32.129,    41.200,    41.200,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50262,'2 ',    32.129,    41.200,    41.200,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50262,'3 ',    37.005,    58.100,    58.100,   -40.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,    34.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50264,'1 ',    16.127,     8.439,    27.900,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50264,'2 ',    16.127,     8.439,    27.900,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50264,'3 ',    16.127,     8.439,    27.900,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50264,'4 ',     9.706,     8.439,    16.700,    -9.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.200,     9.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50264,'5 ',     9.706,     8.439,    16.700,    -9.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.200,     9.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50264,'6 ',     9.706,     8.439,    16.700,    -9.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.200,     9.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50264,'7 ',    16.252,     8.439,    31.000,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50265,'1 ',    47.116,    52.400,    52.400,   -28.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.500,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50265,'2 ',    47.116,    52.400,    52.400,   -28.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.500,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50265,'3 ',    47.116,    52.400,    52.400,   -28.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.500,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50265,'4 ',    47.116,    52.400,    52.400,   -28.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.500,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50266,'1 ',    34.515,    29.300,    29.300,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    33.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50266,'2 ',     6.202,    29.700,    29.700,   -16.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50266,'3 ',    34.352,    33.500,    33.500,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,    33.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50266,'4 ',    36.348,    45.700,    45.700,   -24.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    73.800,    34.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50267,'1 ',    45.350,    24.200,    24.200,   -16.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.900,    44.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50267,'2 ',    69.138,    35.100,    35.100,   -24.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    72.500,    67.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50270,'1 ',     5.100,    10.112,    20.200,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.000,     5.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50270,'2 ',     5.100,    10.112,    20.200,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.000,     5.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50271,'1 ',    49.999,    16.400,    16.400,   -16.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50271,'2 ',    49.999,    16.400,    16.400,   -16.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50272,'1 ',    33.131,    14.001,    77.500,   -41.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50272,'2 ',    33.381,    14.001,    83.700,   -45.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50272,'3 ',    21.127,    14.001,    27.900,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50273,'1 ',    16.127,    27.900,    27.900,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50273,'2 ',    16.127,    27.900,    27.900,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50274,'1 ',     4.280,     3.675,     3.675,    -3.675,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50274,'2 ',     4.280,     3.675,     3.675,    -3.675,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50274,'3 ',     4.280,     3.675,     3.675,    -3.675,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50274,'4 ',     4.280,     3.675,     3.675,    -3.675,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50275,'1 ',    26.082,    15.260,    20.900,   -14.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.200,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50275,'2 ',    26.082,    15.260,    20.900,   -14.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.200,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50275,'3 ',    26.082,    15.260,    20.900,   -14.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.200,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50275,'4 ',    26.082,    15.260,    20.900,   -14.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.200,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50275,'5 ',    26.082,    15.260,    20.900,   -14.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.200,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50275,'6 ',    26.082,    15.260,    20.900,   -14.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.200,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50276,'1 ',    43.331,    64.400,    64.400,   -44.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50276,'2 ',    66.336,   122.500,   122.500,   -84.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   253.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50276,'3 ',    33.057,    19.900,    19.900,   -13.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.000,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50276,'4 ',    27.027,    19.900,    19.900,   -13.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.000,    26.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50276,'5 ',    21.578,    30.500,    30.500,   -21.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50276,'6 ',    22.054,    39.700,    39.700,   -27.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50277,'1 ',     7.400,    16.000,    16.000,   -16.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.500,     7.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50277,'2 ',     7.400,    47.000,    47.000,   -47.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   106.500,     7.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50278,'1 ',     9.225,     6.400,     6.400,    -6.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.500,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50278,'2 ',     9.225,     6.400,     6.400,    -6.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.500,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50280,'1 ',    25.877,    11.500,    11.500,   -11.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50280,'2 ',    25.877,    11.500,    11.500,   -11.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50281,'1 ',    18.804,     5.755,    12.700,   -12.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.100,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50281,'2 ',    18.804,     5.755,    12.700,   -12.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.100,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50281,'3 ',    18.804,     5.755,    12.700,   -12.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.100,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50281,'4 ',    18.804,     5.755,    15.500,   -10.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.100,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50282,'1 ',    14.115,     9.900,     9.900,    -9.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50282,'2 ',    14.115,     9.900,     9.900,    -9.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50282,'3 ',    14.115,     9.900,     9.900,    -9.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50283,'1 ',    10.689,     9.000,     9.000,    -9.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.500,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50283,'2 ',    10.689,     9.000,     9.000,    -9.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.500,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50283,'3 ',    10.689,     9.000,     9.000,    -9.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.500,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50283,'4 ',    10.689,     9.000,     9.000,    -9.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.500,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50284,'1 ',    64.082,    78.900,    78.900,   -54.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50284,'2 ',    80.510,   106.600,   106.600,   -73.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   220.000,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50284,'3 ',    45.515,    29.300,    29.300,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    44.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50284,'4 ',    45.515,    29.300,    29.300,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    44.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50284,'5 ',     7.976,    13.100,    13.100,    -9.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     7.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50284,'6 ',    91.095,   214.600,   214.600,  -147.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   443.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50285,'1 ',    11.801,    18.800,    18.800,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50285,'2 ',    20.971,    30.687,    33.400,   -14.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.500,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50285,'3 ',    20.971,    30.687,    33.400,   -14.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.500,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50286,'1 ',     1.438,     1.682,     1.682,    -0.745,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.236,     1.382,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50286,'10',     1.438,     1.682,     1.682,    -0.745,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.236,     1.382,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50286,'11',     1.438,     1.682,     1.682,    -0.745,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.236,     1.382,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50286,'2 ',     1.438,     1.682,     1.682,    -0.745,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.236,     1.382,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50286,'3 ',     1.438,     1.682,     1.682,    -0.745,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.236,     1.382,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50286,'4 ',     1.438,     1.682,     1.682,    -0.745,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.236,     1.382,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50286,'5 ',     1.438,     1.682,     1.682,    -0.745,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.236,     1.382,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50286,'6 ',     1.438,     1.682,     1.682,    -0.745,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.236,     1.382,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50286,'7 ',     1.438,     1.682,     1.682,    -0.745,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.236,     1.382,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50286,'8 ',     1.438,     1.682,     1.682,    -0.745,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.236,     1.382,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50286,'9 ',     1.438,     1.682,     1.682,    -0.745,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.236,     1.382,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50287,'1 ',     0.576,    11.100,    11.100,    -7.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50287,'2 ',    84.200,   103.863,   274.600,  -189.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   567.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50287,'3 ',    84.200,   103.863,   274.600,  -189.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   567.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50287,'4 ',    84.200,   103.863,   274.600,  -189.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   567.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50288,'1 ',     5.534,     7.700,     7.700,    -3.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.350,     5.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50288,'2 ',     5.534,     7.700,     7.700,    -3.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.350,     5.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50290,'1 ',     9.430,     6.600,     6.600,    -6.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50290,'2 ',     9.430,     6.600,     6.600,    -6.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50290,'3 ',    12.071,     8.400,     8.400,    -8.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.600,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50291,'1 ',   161.420,    33.004,   220.900,  -152.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   456.000,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50292,'1 ',     0.000,    61.629,   101.700,   -70.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   210.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50293,'1 ',   109.133,    58.000,    58.000,   -39.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   119.700,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50293,'2 ',    56.440,    58.000,    58.000,   -39.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   119.700,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50293,'3 ',    90.131,   103.100,   103.100,   -55.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   166.300,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50294,'1 ',     2.805,    -9.244,    36.800,   -36.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50294,'2 ',     2.805,    -9.244,    36.800,   -36.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50294,'3 ',     2.805,    -9.244,    36.800,   -36.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50294,'4 ',     2.805,    -9.244,    36.800,   -36.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50294,'5 ',     2.805,    -9.244,    36.800,   -36.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50294,'6 ',     2.805,    -9.244,    36.800,   -36.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50294,'7 ',     2.805,    -9.244,    36.800,   -36.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50295,'1 ',     5.000,    10.614,    43.700,   -43.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50296,'1 ',    48.442,     7.700,    45.300,   -31.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    93.500,    46.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50296,'2 ',    48.479,     7.700,    46.000,   -31.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.000,    46.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50297,'1 ',    67.498,     3.782,    32.700,   -22.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.500,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50297,'2 ',    67.498,     3.782,    32.700,   -22.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.500,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50298,'1 ',    21.691,    32.700,    32.700,   -22.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.500,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50299,'1 ',     1.465,    -4.471,    19.200,   -19.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50299,'2 ',     1.465,    -4.471,    19.200,   -19.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50299,'3 ',     1.465,    -4.471,    19.200,   -19.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50299,'4 ',     1.465,    -4.471,    19.200,   -19.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50299,'5 ',     1.465,    -4.471,    19.200,   -19.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50299,'6 ',     1.683,    -4.471,    22.100,   -22.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50299,'7 ',     1.683,    -4.471,    22.100,   -22.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50299,'8 ',     1.683,    -4.471,    22.100,   -22.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50300,'1 ',     2.600,    19.430,    20.200,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.000,     2.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50301,'1 ',    50.000,    12.588,    19.900,   -19.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50302,'1 ',    16.074,    26.600,    26.600,   -14.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.900,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50303,'1 ',     2.000,    11.880,    16.000,   -16.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.500,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50304,'1 ',     1.002,     2.849,    13.100,   -13.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50304,'2 ',     1.002,     2.849,    13.100,   -13.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50304,'3 ',     1.002,     2.849,    13.100,   -13.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50304,'4 ',     1.002,     2.849,    13.100,   -13.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50304,'5 ',     1.002,     2.849,    13.100,   -13.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50304,'6 ',     1.002,     2.849,    13.100,   -13.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50304,'7 ',     1.002,     2.849,    13.100,   -13.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50304,'8 ',     1.002,     2.849,    13.100,   -13.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50306,'1 ',     2.421,    13.900,    13.900,    -9.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.800,     1.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50308,'1 ',     5.000,     9.900,     9.900,    -9.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50309,'1 ',     8.604,    11.700,    11.700,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.100,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50310,'1 ',  1354.300,    24.718,   655.900,  -451.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1354.300,  1280.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50310,'2 ',  1354.300,    24.718,   655.900,  -451.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1354.300,  1280.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50311,'1 ',  1184.100,    42.652,   588.500,  -405.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1215.000,  1112.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50311,'2 ',  1215.000,    42.652,   588.500,  -405.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1215.000,  1103.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50312,'1 ',   432.284,     6.611,   267.400,  -267.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   916.800,   348.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50313,'1 ',   422.364,     1.517,   324.100,  -324.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   893.000,   400.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50313,'2 ',   451.145,     1.517,   407.600,  -407.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   956.800,   400.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50314,'1 ',   757.865,   -10.250,   260.700,  -260.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   793.200,   738.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50314,'2 ',   750.538,   -22.819,   260.700,  -260.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   793.200,   738.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50314,'3 ',   746.538,   -22.819,   260.700,  -260.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   793.200,   734.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50315,'1 ',   360.708,    57.797,   370.500,  -255.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   765.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50315,'2 ',   360.708,    57.797,   370.500,  -255.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   765.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50316,'1 ',   418.057,   117.952,   349.200,  -240.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   721.000,   400.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50317,'1 ',   233.032,   120.957,   348.700,  -240.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   720.000,   215.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50318,'1 ',   496.566,    93.652,   320.400,  -220.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   661.500,   480.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50319,'1 ',   365.588,    25.446,   301.400,  -207.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   622.400,   350.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50320,'1 ',   183.885,   116.400,   116.400,   -62.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   187.800,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50320,'2 ',   183.885,   116.400,   116.400,   -62.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   187.800,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50320,'3 ',   577.936,   194.421,   281.100,  -193.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   580.500,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50320,'4 ',   731.540,   194.421,   355.500,  -244.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   734.100,   175.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50320,'5 ',   731.540,   194.421,   355.500,  -244.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   734.100,   175.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50320,'6 ',   295.711,   185.400,   185.400,   -99.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   299.200,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50320,'7 ',   612.036,   194.421,   348.300,  -204.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   614.600,   175.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50320,'8 ',   651.437,   194.421,   370.600,  -218.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   654.000,   175.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50321,'1 ',   163.777,    47.620,   177.950,  -100.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.550,   156.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50321,'2 ',   163.777,    47.620,   177.950,  -100.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.550,   156.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50322,'1 ',   284.861,     5.161,   287.400,  -197.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   593.400,   270.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50322,'2 ',   284.861,     5.161,   287.400,  -197.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   593.400,   270.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50323,'1 ',   735.865,   103.214,   260.700,  -260.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   793.200,   716.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50323,'2 ',   536.862,   103.214,   252.800,  -252.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   593.400,   522.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50323,'3 ',   536.862,   103.214,   252.800,  -252.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   593.400,   522.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50324,'1 ',   554.791,    93.652,   214.400,  -214.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   590.600,   540.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50325,'1 ',   199.223,     0.667,   275.000,  -189.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   567.900,   185.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50325,'2 ',   199.223,     0.667,   275.000,  -189.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   567.900,   185.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50326,'1 ',   337.400,   104.563,   425.200,  -292.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   878.000,   290.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50326,'2 ',   266.877,   104.563,   274.100,  -188.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   566.000,   122.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50327,'1 ',   263.105,    10.227,   270.300,  -186.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   558.000,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50327,'2 ',   263.105,    10.227,   270.300,  -186.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   558.000,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50327,'3 ',   263.105,    10.227,   270.300,  -186.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   558.000,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50328,'1 ',   216.896,    62.674,   222.800,  -153.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   460.000,   180.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50328,'2 ',   289.981,    62.674,   297.900,  -205.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   615.000,   160.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50328,'3 ',   289.981,    62.674,   297.900,  -205.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   615.000,   160.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50329,'1 ',   213.832,   219.600,   219.600,  -151.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   453.500,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50330,'1 ',    24.472,    32.200,    32.200,   -17.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.900,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50330,'2 ',   131.075,   113.400,   113.400,   -75.550,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   226.600,   125.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50330,'3 ',   131.075,   113.400,   113.400,   -75.550,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   226.600,   125.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50330,'4 ',    84.231,    62.500,    62.500,   -43.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   129.000,    81.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50330,'5 ',    84.231,    62.500,    62.500,   -43.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   129.000,    81.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50330,'6 ',    84.231,    62.500,    62.500,   -43.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   129.000,    81.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50331,'1 ',   210.295,   104.563,   216.000,  -148.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   446.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50331,'2 ',   210.295,   104.563,   216.000,  -148.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   446.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50332,'1 ',   210.295,   126.333,   216.000,  -148.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   446.000,    95.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50333,'1 ',   210.295,   104.563,   216.000,  -148.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   446.000,   125.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50333,'2 ',   229.156,   104.563,   235.400,  -162.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   486.000,   125.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50334,'1 ',   260.268,    63.420,   198.600,  -136.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   410.000,   250.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50335,'1 ',   131.395,   207.300,   207.300,  -207.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   455.000,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50335,'2 ',   131.395,   207.300,   207.300,  -207.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   455.000,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50335,'3 ',    60.138,   303.600,   303.600,  -134.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   404.800,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50336,'1 ',   477.299,   257.200,   257.200,  -177.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   531.000,   464.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50336,'2 ',   362.930,   192.000,   192.000,  -132.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   396.500,   353.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50337,'1 ',   172.016,    12.150,   174.400,  -120.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   360.000,   163.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50337,'2 ',   172.016,    12.150,   174.400,  -120.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   360.000,   163.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50337,'3 ',   172.016,    12.150,   174.400,  -120.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   360.000,   163.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50338,'1 ',   218.848,   138.000,   138.000,   -95.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   285.000,   190.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50338,'2 ',    90.445,    64.400,    64.400,   -44.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50339,'1 ',   283.200,    48.331,   137.200,   -94.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   283.200,   283.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50340,'1 ',    14.100,    14.490,   134.600,   -92.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   278.000,    14.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50341,'1 ',   127.969,   120.738,   153.800,   -90.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   271.400,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50341,'2 ',   127.969,   120.738,   153.800,   -90.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   271.400,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50342,'1 ',   176.687,    39.812,   165.500,   -89.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   267.000,   170.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50342,'2 ',   141.687,    39.812,   165.500,   -89.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   267.000,   135.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50342,'3 ',   141.687,    39.812,   165.500,   -89.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   267.000,   135.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50343,'1 ',   249.000,   -42.642,   120.600,   -83.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   249.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50344,'1 ',   209.203,     5.872,   153.500,   -82.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   247.700,   203.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50344,'2 ',   360.692,     5.872,   187.400,  -129.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   387.000,   351.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50345,'1 ',    62.198,    41.523,   119.900,   -82.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   247.500,    56.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50345,'2 ',    62.198,    41.523,   119.900,   -82.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   247.500,    56.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50346,'1 ',   115.002,   118.100,   118.100,   -81.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   243.900,    84.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50346,'2 ',   115.002,   118.100,   118.100,   -81.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   243.900,    84.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50346,'3 ',   141.737,   145.600,   145.600,  -100.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.600,    84.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50347,'1 ',   136.562,    65.863,   126.900,   -87.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   262.000,   130.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50347,'2 ',    91.061,    65.863,   117.200,   -80.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   242.000,    85.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50347,'3 ',    91.061,    65.863,   117.200,   -80.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   242.000,    85.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50348,'1 ',   156.053,    42.319,   149.800,   -80.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   241.700,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50348,'2 ',   156.053,    42.319,   149.800,   -80.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   241.700,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50348,'3 ',   156.331,    42.319,   156.700,   -84.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   252.800,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50348,'4 ',   156.331,    42.319,   156.700,   -84.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   252.800,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50349,'1 ',   241.000,   -50.131,   116.700,   -80.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   241.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50350,'1 ',   112.880,    70.582,   148.400,   -79.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   239.400,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50350,'2 ',   112.880,    70.582,   148.400,   -79.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   239.400,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50350,'3 ',   278.948,    70.582,   335.300,  -197.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   591.600,   185.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50350,'4 ',   223.215,    70.582,   268.300,  -157.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   473.400,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50350,'5 ',   239.246,    70.582,   287.600,  -169.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   507.400,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50351,'1 ',   208.993,   148.300,   148.300,   -79.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   239.300,   203.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50353,'1 ',   134.382,   176.600,   176.600,   -95.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   285.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50353,'2 ',   125.384,   104.100,   104.100,   -71.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   215.000,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50353,'3 ',   125.384,   104.100,   104.100,   -71.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   215.000,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50354,'1 ',   213.000,   -15.957,   103.200,   -71.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   213.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50354,'2 ',   223.500,   -15.957,   108.200,   -74.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   223.500,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50354,'3 ',   299.000,   -15.957,   144.800,   -99.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   299.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50355,'1 ',   129.666,    78.446,   133.200,   -91.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   275.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50355,'2 ',    99.018,    78.446,   130.100,   -70.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   210.000,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50355,'3 ',   101.281,    78.446,   133.100,   -71.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   214.800,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50355,'4 ',   101.281,    78.446,   133.100,   -71.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   214.800,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50356,'1 ',     0.000,    -7.274,   101.200,   -69.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   209.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50357,'1 ',     8.400,     2.228,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50357,'10',     8.400,     2.228,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50357,'11',     8.400,     2.228,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50357,'12',     8.400,     2.228,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50357,'13',     8.400,     2.228,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50357,'14',     8.400,     2.228,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50357,'15',     8.400,     2.228,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50357,'16',     8.400,     2.228,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50357,'17',     8.400,     2.228,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50357,'18',     4.210,     2.228,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50357,'19',     4.210,     2.228,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50357,'2 ',     4.210,     2.228,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50357,'20',     4.210,     2.228,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50357,'21',     4.210,     2.228,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50357,'22',     4.210,     2.228,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50357,'23',     4.210,     2.228,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50357,'24',     4.210,     2.228,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50357,'3 ',     4.210,     2.228,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50357,'4 ',     4.210,     2.228,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50357,'5 ',     4.210,     2.228,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50357,'6 ',     4.210,     2.228,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50357,'7 ',     4.210,     2.228,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50357,'8 ',     4.210,     2.228,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50357,'9 ',     8.400,     2.228,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50358,'1 ',   201.600,   -13.612,    97.600,   -67.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.600,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50360,'1 ',   200.100,    45.382,    96.900,   -66.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.100,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50361,'1 ',   156.902,   206.700,   206.700,   -91.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   275.600,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50361,'2 ',    95.009,   150.000,   150.000,   -66.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50361,'3 ',    95.009,   150.000,   150.000,   -66.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50362,'1 ',   200.000,    53.535,    96.900,   -66.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50363,'1 ',   200.000,    96.900,    96.900,   -66.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50364,'1 ',     0.000,     5.015,    96.600,   -66.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50365,'1 ',    93.784,    96.300,    96.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,    11.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50365,'2 ',   273.714,    99.338,   281.100,  -193.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   580.500,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50365,'3 ',    86.730,    99.338,   191.800,  -132.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   396.000,    19.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50366,'1 ',    99.981,    27.525,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,    95.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50366,'2 ',    99.981,    27.525,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,    95.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50366,'3 ',    92.181,    27.525,   121.200,   -65.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.500,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50367,'1 ',    78.995,    15.758,    98.800,   -53.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   159.500,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50367,'2 ',    78.995,    15.758,    98.800,   -53.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   159.500,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50367,'3 ',    78.995,    15.758,    98.800,   -53.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   159.500,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50367,'4 ',    78.995,    15.758,    98.800,   -53.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   159.500,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50367,'5 ',    93.784,    15.758,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50367,'6 ',    93.784,    15.758,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50367,'7 ',    93.784,    15.758,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50367,'8 ',    93.784,    15.758,   123.300,   -66.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50368,'1 ',    24.236,    24.900,    24.900,   -17.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.400,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50368,'2 ',    24.236,    24.900,    24.900,   -17.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.400,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50368,'3 ',    24.236,    31.900,    31.900,   -17.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.400,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50368,'4 ',    24.236,    31.900,    31.900,   -17.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.400,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50368,'5 ',    24.236,    31.900,    31.900,   -17.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.400,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50368,'6 ',    24.236,    31.900,    31.900,   -17.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.400,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50368,'7 ',    96.959,    73.521,   122.700,   -66.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.000,    92.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50368,'8 ',    89.588,    73.521,   117.800,   -63.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.000,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50369,'1 ',     0.000,    -2.173,    95.400,   -65.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50370,'1 ',   114.508,    36.014,   111.600,   -60.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50370,'2 ',   124.931,    36.014,    95.400,   -65.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.900,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50371,'1 ',   106.896,    14.908,    94.700,   -65.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.500,   102.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50371,'2 ',   106.896,    14.908,    94.700,   -65.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.500,   102.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50371,'3 ',    96.189,    14.908,   126.400,   -68.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50372,'1 ',    83.754,    92.900,    92.900,   -50.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   149.900,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50372,'2 ',   124.811,   109.724,   119.100,   -64.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   192.100,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50372,'3 ',   124.811,   109.724,   119.100,   -64.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   192.100,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50372,'4 ',   124.811,   109.724,   119.100,   -64.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   192.100,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50372,'5 ',   124.811,   109.724,   119.100,   -64.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   192.100,   120.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50373,'1 ',   165.501,    72.854,   170.000,  -117.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   351.000,    99.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50373,'2 ',    89.399,    72.854,   117.500,   -63.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   189.600,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50373,'3 ',    89.399,    72.854,   117.500,   -63.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   189.600,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50374,'1 ',   165.501,    28.273,   170.000,  -117.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   351.000,    99.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50374,'2 ',   165.973,    28.273,   170.500,  -117.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   352.000,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50374,'3 ',    89.399,    28.273,   117.500,   -63.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   189.600,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50374,'4 ',    89.399,    28.273,   117.500,   -63.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   189.600,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50375,'1 ',   175.969,    44.557,   231.300,  -124.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   373.200,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50375,'2 ',    89.116,    44.557,   117.100,   -63.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   189.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50375,'3 ',    89.116,    44.557,   117.100,   -63.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   189.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50375,'4 ',    89.116,    44.557,   117.100,   -63.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   189.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50376,'1 ',   166.068,     5.370,   150.200,   -80.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   242.300,   160.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50376,'2 ',    88.739,     5.370,   116.600,   -62.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.200,    78.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50376,'3 ',    88.739,     5.370,   116.600,   -62.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.200,    78.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50377,'1 ',    88.550,   116.400,   116.400,   -62.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   187.800,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50377,'2 ',    88.550,   116.400,   116.400,   -62.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   187.800,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50377,'3 ',   106.232,   139.600,   139.600,   -75.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   225.300,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50377,'4 ',   106.232,   139.600,   139.600,   -75.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   225.300,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50378,'1 ',    94.588,    55.814,    88.700,   -61.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.200,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50378,'2 ',    94.588,    55.814,    88.700,   -61.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.200,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50378,'3 ',    94.588,    55.814,    88.700,   -61.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.200,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50378,'4 ',   183.938,    55.814,   188.900,  -130.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   390.100,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50379,'1 ',    94.588,    50.078,    88.700,   -61.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.200,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50379,'2 ',    94.588,    50.078,    88.700,   -61.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.200,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50379,'3 ',    94.588,    50.078,    88.700,   -61.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.200,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50379,'4 ',   199.767,    50.078,   188.900,  -130.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   390.000,   190.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50380,'1 ',    84.873,    29.573,   111.600,   -60.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50380,'2 ',   165.501,    29.573,   170.000,  -117.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   351.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50380,'3 ',   165.501,    29.573,   170.000,  -117.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   351.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50381,'1 ',   106.508,   111.600,   111.600,   -60.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,   102.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50381,'2 ',   106.508,   111.600,   111.600,   -60.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,   102.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50381,'3 ',   106.508,   111.600,   111.600,   -60.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,   102.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50381,'4 ',   106.508,   111.600,   111.600,   -60.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,   102.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50381,'5 ',   130.138,   133.700,   133.700,   -92.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   276.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50382,'1 ',   110.003,   111.600,   111.600,   -60.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50382,'2 ',     4.001,    49.600,    49.600,   -26.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50384,'1 ',   180.000,    87.200,    87.200,   -60.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50385,'1 ',   134.470,    38.532,   110.600,   -59.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,   130.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50385,'2 ',   134.470,    38.532,   110.600,   -59.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,   130.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50385,'3 ',    84.165,    38.532,   110.600,   -59.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.500,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50386,'1 ',   104.463,    86.300,    86.300,   -59.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.200,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50386,'2 ',   102.644,    50.600,    50.600,   -34.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   104.400,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50387,'1 ',   154.428,    61.374,   132.600,   -58.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.800,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50387,'2 ',   465.188,    61.374,   255.000,  -175.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   526.600,   452.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50388,'1 ',    83.269,   105.470,   109.400,   -58.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.600,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50388,'2 ',    83.269,   105.470,   109.400,   -58.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.600,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50388,'3 ',    93.407,   105.470,   122.800,   -66.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.100,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50389,'1 ',   114.408,    42.180,   109.100,   -58.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.000,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50389,'2 ',   102.408,    42.180,   109.100,   -58.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.000,    98.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50389,'3 ',    94.408,    42.180,   109.100,   -58.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50389,'4 ',    94.408,    42.180,   109.100,   -58.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50389,'5 ',    61.620,    42.180,   139.100,   -74.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   224.400,    56.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50389,'6 ',    61.620,    42.180,   139.100,   -74.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   224.400,    56.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50390,'1 ',    94.383,    69.597,    84.800,   -58.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50390,'2 ',    94.383,    69.597,    84.800,   -58.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50390,'3 ',    94.303,    69.597,    96.900,   -66.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50391,'1 ',    87.230,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50391,'2 ',    87.230,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50391,'3 ',    87.230,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50391,'4 ',    82.515,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50391,'5 ',    62.129,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50392,'1 ',    99.373,    37.808,    84.600,   -58.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   174.600,    95.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50392,'2 ',    99.373,    37.808,    84.600,   -58.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   174.600,    95.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50393,'1 ',   119.323,    19.849,    83.600,   -57.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.600,   115.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50393,'2 ',    94.363,    19.849,    84.400,   -58.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   174.200,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50393,'3 ',    94.363,    19.849,    84.400,   -58.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   174.200,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50394,'1 ',   184.995,    80.962,   114.700,   -61.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50394,'2 ',   171.995,    80.962,   106.600,   -57.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50394,'3 ',   171.995,    80.962,   106.600,   -57.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50395,'1 ',   104.300,    14.121,   106.400,   -57.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   171.700,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50395,'2 ',   104.408,    14.121,   109.100,   -58.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50395,'3 ',   104.408,    14.121,   109.100,   -58.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50395,'4 ',   104.408,    14.121,   109.100,   -58.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50395,'5 ',    96.330,    14.121,   126.600,   -68.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.300,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50395,'6 ',    96.330,    14.121,   126.600,   -68.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.300,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50396,'1 ',   104.285,    64.080,   106.000,   -57.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   171.100,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50396,'2 ',   104.285,    64.080,   106.000,   -57.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   171.100,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50396,'3 ',   104.285,    64.080,   106.000,   -57.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   171.100,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50396,'4 ',   104.285,    64.080,   106.000,   -57.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   171.100,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50396,'5 ',   143.857,    64.080,   125.100,   -67.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.900,   138.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50396,'6 ',   143.556,    64.080,   125.100,   -67.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.900,   138.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50397,'1 ',   170.200,   -22.449,    82.400,   -56.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50398,'1 ',    98.132,    35.283,   109.600,   -58.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   176.800,    93.704,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50398,'2 ',    94.413,    35.283,   105.400,   -56.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.100,    90.153,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50398,'3 ',    94.413,    35.283,   105.400,   -56.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.100,    90.153,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50399,'1 ',   104.258,    74.306,   105.400,   -56.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50399,'2 ',   104.258,    74.306,   105.400,   -56.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50399,'3 ',    60.212,    74.306,    79.100,   -42.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   127.700,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50400,'1 ',   168.206,    50.672,   105.400,   -56.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,   164.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50400,'2 ',   168.206,    50.672,   105.400,   -56.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,   164.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50400,'3 ',    67.513,    50.672,   185.900,  -100.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50401,'1 ',   104.258,    30.398,   105.400,   -56.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50401,'2 ',   104.258,    30.398,   105.400,   -56.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50401,'3 ',   108.448,    30.398,   142.500,   -76.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50402,'1 ',    94.258,    32.531,    82.300,   -56.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50402,'2 ',    94.258,    32.531,    82.300,   -56.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50403,'1 ',    84.253,   105.200,   105.200,   -56.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   169.800,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50403,'2 ',    84.253,   105.200,   105.200,   -56.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   169.800,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50403,'3 ',    84.253,   105.200,   105.200,   -56.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   169.800,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50403,'4 ',    84.253,   105.200,   105.200,   -56.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   169.800,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50403,'5 ',    84.253,   105.200,   105.200,   -56.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   169.800,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50403,'6 ',    84.253,   105.200,   105.200,   -56.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   169.800,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50403,'7 ',   196.150,   184.279,   257.800,  -138.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   416.000,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50403,'8 ',   196.150,   184.279,   257.800,  -138.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   416.000,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50404,'1 ',   169.500,    13.655,    82.100,   -56.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   169.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50406,'1 ',   114.182,   103.324,   103.500,   -55.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   167.000,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50406,'2 ',   114.182,   103.324,   103.500,   -55.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   167.000,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50406,'3 ',   114.182,   103.324,   103.500,   -55.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   167.000,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50406,'4 ',   117.878,   103.324,   154.900,   -83.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50406,'5 ',    51.867,    68.200,    68.200,   -36.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   110.000,    19.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50407,'1 ',    78.601,    29.519,   103.300,   -55.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   166.700,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50407,'2 ',    78.601,    29.519,   103.300,   -55.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   166.700,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50407,'3 ',    78.601,    29.519,   103.300,   -55.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   166.700,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50407,'4 ',    78.601,    29.519,   103.300,   -55.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   166.700,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50407,'5 ',    87.042,    29.519,   114.400,   -61.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   184.600,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50407,'6 ',    87.042,    29.519,   114.400,   -61.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   184.600,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50408,'1 ',   119.157,     2.225,    80.400,   -55.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   166.000,   115.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50408,'2 ',   119.157,     2.225,    80.400,   -55.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   166.000,   115.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50408,'3 ',    47.151,     2.225,    48.400,   -33.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50409,'1 ',   165.600,   -31.649,    73.000,   -73.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.600,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50410,'1 ',    76.951,    92.500,    92.500,   -54.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.200,    40.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50411,'1 ',   161.000,    -7.156,    71.000,   -71.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   161.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50412,'1 ',    10.400,     9.822,    70.500,   -70.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   160.000,    10.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50413,'1 ',   103.857,    34.208,    95.400,   -51.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   154.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50413,'2 ',   103.857,    34.208,    95.400,   -51.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   154.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50413,'3 ',   103.857,    34.208,    95.400,   -51.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   154.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50413,'4 ',   117.878,    34.208,   154.900,   -83.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50413,'5 ',    67.379,    34.208,    46.000,   -31.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50414,'1 ',    19.901,    28.600,    28.600,   -12.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.125,    17.875,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50414,'2 ',    19.901,    28.600,    28.600,   -12.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.125,    17.875,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50414,'3 ',    19.901,    28.600,    28.600,   -12.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.125,    17.875,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50414,'4 ',    18.830,    28.600,    28.600,   -12.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.125,    17.875,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50414,'5 ',    21.862,    25.800,    25.800,   -11.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.400,    21.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50414,'6 ',    24.215,    36.400,    36.400,   -16.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.500,    23.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50414,'7 ',    13.580,    21.600,    21.600,    -9.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.800,    12.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50414,'8 ',    12.825,    20.400,    20.400,    -9.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.200,    11.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50418,'1 ',   150.000,    -4.488,    66.100,   -66.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50419,'1 ',   150.000,    27.430,    66.100,   -66.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50420,'1 ',    90.005,    26.970,    88.600,   -47.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   143.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50420,'2 ',    90.005,    26.970,    88.600,   -47.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   143.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50420,'3 ',    90.005,    26.970,    88.600,   -47.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   143.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50420,'4 ',    90.005,    26.970,    88.600,   -47.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   143.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50421,'1 ',     0.000,    60.337,    62.800,   -62.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   142.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50422,'1 ',    64.126,    14.908,    84.300,   -45.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.000,    22.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50422,'2 ',    64.126,    14.908,    84.300,   -45.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.000,    22.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50422,'3 ',   165.501,    14.908,   170.000,  -117.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   351.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50423,'1 ',    63.984,    84.100,    84.100,   -45.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.700,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50423,'2 ',    64.126,    84.300,    84.300,   -45.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50423,'3 ',   273.714,   281.100,   281.100,  -193.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   580.500,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50424,'1 ',   135.000,   -19.267,    59.500,   -59.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50425,'1 ',   131.796,    75.065,    81.700,   -43.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   131.800,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50425,'2 ',   131.796,    75.065,    81.700,   -43.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   131.800,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50426,'1 ',     0.000,    10.558,    57.500,   -57.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   130.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50427,'1 ',    14.967,     7.231,    55.800,   -55.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   126.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50428,'1 ',     0.000,   -13.525,    54.800,   -54.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   124.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50429,'1 ',    33.693,    69.400,    69.400,   -40.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   122.500,    30.625,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50429,'2 ',    51.571,   106.300,   106.300,   -62.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   187.500,    46.875,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50429,'3 ',    77.257,   206.200,   206.200,  -132.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   396.100,    67.337,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50430,'1 ',     1.000,    27.192,    53.700,   -53.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.900,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50431,'1 ',   120.600,    53.200,    53.200,   -53.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.600,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50433,'1 ',     0.000,    11.447,    52.900,   -52.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50434,'1 ',   120.000,    52.900,    52.900,   -52.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50435,'1 ',    82.930,     7.400,     7.400,    -7.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   117.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50435,'2 ',    83.178,    60.380,    61.500,   -42.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   126.900,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50436,'1 ',     0.000,     3.884,    50.900,   -50.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50437,'1 ',   114.000,    15.120,    50.300,   -50.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.000,     5.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50438,'1 ',   114.000,    28.146,    50.300,   -50.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.000,     5.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50439,'1 ',    31.198,    44.102,   119.900,   -82.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   247.500,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50439,'2 ',    27.845,    44.102,    70.400,   -37.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.600,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50439,'3 ',    20.845,    44.102,    70.400,   -37.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.600,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50440,'1 ',    10.672,    11.800,    11.800,    -7.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.300,    10.139,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50440,'2 ',    19.096,    25.100,    25.100,   -13.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.500,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50440,'3 ',    12.001,    19.100,    19.100,    -8.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.500,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50440,'4 ',    13.283,    15.075,    15.075,    -9.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.225,     3.321,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50440,'5 ',    13.283,    15.075,    15.075,    -9.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.225,     3.321,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50440,'6 ',    13.283,    15.075,    15.075,    -9.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.225,     3.321,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50440,'7 ',    13.283,    15.075,    15.075,    -9.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.225,     3.321,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50441,'1 ',   111.496,   -17.878,    90.100,   -62.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   186.000,    14.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50441,'2 ',   204.375,   -17.878,   103.900,   -71.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   214.500,     7.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50441,'3 ',   149.500,   -17.878,    65.900,   -65.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   149.500,    21.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50441,'4 ',   112.500,   -17.878,    49.600,   -49.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,     5.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50442,'1 ',    66.483,    46.300,    46.300,   -46.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   141.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50442,'2 ',    67.580,    33.900,    33.900,   -33.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50442,'3 ',    67.580,    33.900,    33.900,   -33.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50442,'4 ',    67.580,    33.900,    33.900,   -33.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50443,'1 ',    48.283,    63.500,    63.500,   -34.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   102.400,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50444,'1 ',    62.552,    76.400,    76.400,   -34.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.900,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50447,'1 ',    22.547,     8.321,    25.000,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    21.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50447,'2 ',    54.949,     8.321,    52.900,   -33.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.000,    52.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50447,'3 ',    54.949,     8.321,    52.900,   -33.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.000,    52.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50448,'1 ',   155.730,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.900,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50448,'2 ',    81.603,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50448,'3 ',    98.997,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50448,'4 ',    79.403,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50449,'1 ',    30.554,    31.400,    31.400,   -21.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    64.800,     9.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50449,'2 ',    52.367,    50.500,    50.500,   -31.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.500,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50449,'3 ',    47.367,    55.325,    58.600,   -31.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.500,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50449,'4 ',    47.367,    55.325,    58.600,   -31.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.500,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50449,'5 ',    56.110,    55.325,    73.700,   -39.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   119.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50449,'6 ',    56.110,    55.325,    73.700,   -39.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   119.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50449,'7 ',    52.479,    55.325,    69.000,   -37.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   111.300,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50450,'1 ',    91.500,    -7.979,    40.300,   -40.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50451,'1 ',     0.000,    -0.280,    39.700,   -39.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50452,'1 ',    80.346,    -9.139,    96.600,   -56.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.400,    42.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50452,'2 ',   244.009,    -9.139,   250.600,  -172.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   517.500,   124.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50452,'3 ',    62.239,    -9.139,    43.300,   -29.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50452,'4 ',    62.239,    -9.139,    43.300,   -29.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50452,'5 ',    62.239,    -9.139,    43.300,   -29.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50452,'6 ',    62.239,    -9.139,    43.300,   -29.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50452,'7 ',    62.239,    -9.139,    43.300,   -29.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50452,'8 ',    62.239,    -9.139,    43.300,   -29.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50453,'1 ',   105.878,    -6.118,    71.200,   -38.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.900,   103.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50453,'2 ',   490.411,    -6.118,   259.400,  -178.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   535.500,   477.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50453,'3 ',    62.239,    -6.118,    43.300,   -29.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50453,'4 ',    62.239,    -6.118,    43.300,   -29.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50453,'5 ',    62.239,    -6.118,    43.300,   -29.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50453,'6 ',    62.239,    -6.118,    43.300,   -29.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50453,'7 ',    62.239,    -6.118,    43.300,   -29.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50454,'1 ',   376.834,   191.150,   389.300,  -266.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   799.200,   191.808,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50454,'2 ',    62.239,    43.300,    43.300,   -29.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50454,'3 ',    62.239,    43.300,    43.300,   -29.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50454,'4 ',    62.239,    43.300,    43.300,   -29.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50454,'5 ',    62.239,    43.300,    43.300,   -29.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50455,'1 ',    52.209,    54.700,    54.700,   -29.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.200,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50455,'2 ',    52.209,    54.700,    54.700,   -29.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.200,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50456,'1 ',    42.199,    28.495,    54.400,   -29.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.800,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50456,'2 ',    42.199,    28.495,    54.400,   -29.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.800,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50456,'3 ',    42.436,    28.495,    55.800,   -30.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50457,'1 ',    44.166,    53.600,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    42.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50457,'2 ',    44.166,    53.600,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    42.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50458,'1 ',   121.797,     9.146,    75.500,   -40.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.800,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50458,'2 ',    81.598,     9.146,    50.600,   -27.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.600,    28.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50458,'3 ',    81.598,     9.146,    50.600,   -27.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.600,    28.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50458,'4 ',    84.998,     9.146,    41.200,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50458,'5 ',    30.329,     9.146,    41.200,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50458,'6 ',    25.464,     9.146,    58.100,   -40.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50458,'7 ',    45.334,     9.146,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50458,'8 ',    45.334,     9.146,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50459,'1 ',    44.129,    52.700,    52.700,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    42.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50459,'2 ',    44.129,    52.700,    52.700,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    42.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50460,'1 ',    55.000,    41.100,    41.100,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.900,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50460,'2 ',    52.000,    50.500,    50.500,   -34.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   104.200,    52.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50460,'3 ',    52.000,    50.500,    50.500,   -34.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   104.200,    52.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50460,'4 ',    41.178,    54.200,    54.200,   -29.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.400,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50461,'1 ',    45.926,    44.097,    52.600,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.900,    43.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50461,'2 ',    45.826,    44.097,    52.600,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.900,    43.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50461,'3 ',    45.326,    44.097,    52.600,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.900,    43.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50461,'4 ',    45.126,    44.097,    52.600,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.900,    43.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50461,'5 ',    45.126,    44.097,    52.600,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.900,    43.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50461,'6 ',    45.951,    44.097,    55.700,   -30.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.900,    43.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50461,'7 ',    60.920,    44.097,    80.100,   -43.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   129.200,    34.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50462,'1 ',     4.200,    20.608,    37.000,   -37.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.000,     4.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50463,'1 ',    73.839,    75.800,    75.800,   -52.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   156.600,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50463,'2 ',    53.470,    70.300,    70.300,   -37.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.400,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50463,'3 ',    35.364,    46.500,    46.500,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50463,'4 ',    57.071,    51.300,    51.300,   -27.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.700,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50464,'1 ',     4.100,    10.800,    36.400,   -36.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.500,     4.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50467,'1 ',    80.500,   -12.906,    31.800,   -31.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50469,'1 ',     0.500,    31.500,    31.500,   -31.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    79.800,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50470,'1 ',   111.277,   127.359,   146.300,   -78.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   236.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50470,'2 ',    37.533,    59.700,    59.700,   -26.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    79.600,    22.686,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50471,'1 ',    79.500,    27.552,    31.400,   -31.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    79.500,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50472,'1 ',    34.699,    21.500,    21.500,   -11.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.700,    34.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50472,'2 ',    51.958,    22.956,    48.500,   -26.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.200,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50472,'3 ',    51.958,    22.956,    48.500,   -26.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.200,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50473,'1 ',    78.000,     9.738,    30.800,   -30.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.000,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50473,'2 ',    67.200,     9.738,    36.200,   -36.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.000,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50474,'1 ',    46.941,     7.664,    48.000,   -25.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    77.500,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50474,'2 ',    46.941,     7.664,    48.000,   -25.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    77.500,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50474,'3 ',    41.878,     7.664,    46.500,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50475,'1 ',    46.878,    56.300,    56.300,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50475,'2 ',    46.878,    56.300,    56.300,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50475,'3 ',    46.878,    56.300,    56.300,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50475,'4 ',    46.878,    56.300,    56.300,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50476,'1 ',     3.700,   -15.984,    29.600,   -29.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,     3.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50477,'1 ',    56.878,    21.608,    36.300,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50477,'2 ',    56.878,    21.608,    36.300,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50477,'3 ',    61.131,    21.608,    60.500,   -41.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,    58.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50477,'4 ',    61.131,    21.608,    60.500,   -41.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,    58.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50477,'5 ',    57.166,    21.608,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50477,'6 ',    57.166,    21.608,    53.600,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50478,'1 ',     0.000,    -1.992,    29.600,   -29.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50478,'2 ',     0.000,    -1.992,    29.600,   -29.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50479,'1 ',   210.484,   216.200,   216.200,  -148.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   446.400,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50479,'2 ',    33.949,    34.900,    34.900,   -24.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    72.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50479,'3 ',    33.949,    34.900,    34.900,   -24.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    72.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50479,'4 ',    33.949,    34.900,    34.900,   -24.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    72.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50479,'5 ',    33.949,    34.900,    34.900,   -24.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    72.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50479,'6 ',    33.949,    34.900,    34.900,   -24.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    72.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50479,'7 ',    33.949,    34.900,    34.900,   -24.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    72.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50481,'1 ',    94.303,    81.604,    96.900,   -66.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50481,'2 ',    47.151,    62.000,    62.000,   -33.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    38.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50481,'3 ',    21.653,    40.900,    40.900,   -22.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50483,'1 ',     0.100,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50485,'1 ',   106.091,    29.827,   139.400,   -75.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   225.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50485,'2 ',   118.822,    29.827,   156.200,   -84.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   252.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50485,'3 ',    28.762,    29.827,    37.800,   -20.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50485,'4 ',    28.762,    29.827,    37.800,   -20.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50485,'5 ',    28.762,    29.827,    37.800,   -20.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50485,'6 ',    28.762,    29.827,    37.800,   -20.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50485,'7 ',   196.621,    29.827,   258.400,  -139.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   417.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50486,'1 ',    13.515,    -3.552,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50486,'2 ',    13.515,    -3.552,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50486,'3 ',     4.824,    -3.552,    20.400,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.900,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50488,'1 ',    60.000,    -0.571,    23.700,   -23.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50489,'1 ',     0.100,    23.700,    23.700,   -23.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50489,'2 ',     0.100,    40.800,    40.800,   -40.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    92.500,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50492,'1 ',     0.100,    -0.119,    23.200,   -23.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.800,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50493,'1 ',    10.848,     6.333,     6.333,    -6.333,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.233,    10.367,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50493,'2 ',    10.848,     6.333,     6.333,    -6.333,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.233,    10.367,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50493,'3 ',    10.848,     6.333,     6.333,    -6.333,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.233,    10.367,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50493,'4 ',    17.116,    10.700,    10.700,   -10.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.600,    16.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50494,'1 ',   113.697,    64.400,    64.400,   -37.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.700,    28.425,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50494,'2 ',    27.065,    35.600,    35.600,   -19.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50494,'3 ',    27.065,    35.600,    35.600,   -19.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50494,'4 ',    27.065,    35.600,    35.600,   -19.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50494,'5 ',    27.065,    35.600,    35.600,   -19.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50494,'6 ',    35.364,    43.100,    43.100,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    21.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50495,'1 ',    29.002,    24.800,    24.800,   -13.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    28.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50495,'2 ',    26.405,    27.100,    27.100,   -18.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50496,'1 ',    11.458,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.300,    11.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50496,'2 ',    11.458,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.300,    11.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50496,'3 ',    11.458,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.300,    11.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50497,'1 ',    53.998,    26.200,    26.200,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,    53.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50497,'10',    44.129,    41.200,    41.200,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    42.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50497,'11',    44.129,    41.200,    41.200,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    42.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50497,'12',    42.129,    41.200,    41.200,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50497,'13',    40.129,    41.200,    41.200,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    38.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50497,'14',    40.129,    41.200,    41.200,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    38.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50497,'15',    53.328,    70.100,    70.100,   -37.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.100,    27.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50497,'16',    53.328,    70.100,    70.100,   -37.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.100,    27.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50497,'2 ',    53.998,    26.200,    26.200,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,    53.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50497,'3 ',    53.998,    26.200,    26.200,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,    53.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50497,'4 ',    53.998,    26.200,    26.200,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,    53.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50497,'5 ',    53.998,    26.200,    26.200,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,    53.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50497,'6 ',    54.420,    27.500,    27.500,   -18.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,    53.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50497,'7 ',    54.420,    27.500,    27.500,   -18.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,    53.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50497,'8 ',    53.998,    33.500,    33.500,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,    53.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50497,'9 ',    50.129,    41.200,    41.200,   -28.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    48.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50499,'1 ',    50.252,    24.900,    24.900,   -17.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.500,    49.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50499,'2 ',    50.252,    24.900,    24.900,   -17.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.500,    49.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50499,'3 ',    50.252,    24.900,    24.900,   -17.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.500,    49.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50499,'4 ',    50.252,    24.900,    24.900,   -17.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.500,    49.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50499,'5 ',   190.963,   196.200,   196.200,  -135.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   405.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50499,'6 ',   151.356,   198.900,   198.900,  -107.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   321.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50500,'1 ',    74.998,    56.300,    56.300,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50500,'2 ',    49.332,    56.300,    56.300,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50500,'3 ',    38.702,    38.300,    38.300,   -17.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50500,'4 ',    38.702,    38.300,    38.300,   -17.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50501,'1 ',    60.998,    37.800,    37.800,   -20.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50501,'2 ',    23.999,    11.600,    11.600,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,     9.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50501,'3 ',    49.999,    31.000,    31.000,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50501,'4 ',    24.999,    15.500,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50503,'1 ',    23.132,    25.616,    30.400,   -16.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.100,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50503,'2 ',    23.132,    25.616,    30.400,   -16.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.100,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50503,'3 ',    49.509,    25.616,    50.900,   -35.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   105.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50504,'1 ',    15.192,     1.797,    36.800,   -16.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.000,    13.965,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50505,'1 ',    59.768,     6.777,   118.000,   -63.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.400,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50505,'2 ',    22.202,     6.777,    36.000,   -16.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.000,    21.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50505,'3 ',    37.454,     6.777,    73.500,   -32.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.000,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50505,'4 ',    23.454,     6.777,    73.500,   -32.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.000,    21.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50506,'1 ',    27.975,    29.700,    29.700,   -16.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.000,    22.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50510,'1 ',    20.747,    25.300,    25.300,   -14.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.000,    12.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50511,'1 ',    28.042,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.600,    27.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50511,'2 ',    28.042,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.600,    27.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50512,'1 ',    23.227,    25.400,    25.400,   -13.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.000,    22.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50513,'1 ',    33.005,    13.300,    13.300,   -13.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.500,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50513,'2 ',    33.005,    13.300,    13.300,   -13.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.500,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50515,'1 ',    25.994,    24.600,    24.600,   -13.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.700,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50515,'2 ',    25.994,    24.600,    24.600,   -13.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.700,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50515,'3 ',    25.994,    24.600,    24.600,   -13.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.700,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50515,'4 ',    52.477,    46.905,    61.300,   -33.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.900,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50515,'5 ',    84.102,    46.905,   101.500,   -54.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.800,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50516,'1 ',     9.496,     9.600,     9.600,    -6.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.800,     9.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50516,'2 ',     9.496,     9.600,     9.600,    -6.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.800,     9.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50517,'1 ',    18.967,    15.300,    15.300,   -15.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.600,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50517,'2 ',    94.082,    40.900,    40.900,   -40.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50517,'3 ',    94.082,    40.900,    40.900,   -40.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50517,'4 ',    94.082,    47.500,    47.500,   -47.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50518,'1 ',    18.200,    29.000,    29.000,   -12.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.600,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50518,'2 ',    18.200,    29.000,    29.000,   -12.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.600,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50519,'1 ',    20.962,    18.600,    18.600,   -12.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.400,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50520,'1 ',    17.918,    23.600,    23.600,   -12.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50520,'2 ',    17.918,    23.600,    23.600,   -12.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50520,'3 ',    34.892,    27.299,    55.500,   -24.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50520,'4 ',   165.501,    27.299,   170.000,  -117.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   351.000,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50522,'1 ',     3.439,    17.100,    17.100,   -17.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50523,'1 ',    37.500,    -6.264,    14.800,   -14.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50524,'1 ',    27.937,    23.200,    23.200,   -12.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.400,    27.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50524,'2 ',    27.937,    23.200,    23.200,   -12.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.400,    27.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50524,'3 ',    14.947,    19.600,    19.600,   -10.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.700,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50525,'1 ',    36.999,    22.500,    22.500,   -12.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.000,     7.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50526,'1 ',    16.503,    26.300,    26.300,   -11.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50527,'1 ',    13.992,    13.600,    13.600,   -13.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.300,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
50530,'1 ',    10.500,     3.884,     5.100,    -3.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.500,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50530,'2 ',    10.500,     3.884,     5.100,    -3.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.500,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50530,'3 ',    10.500,     3.884,     5.100,    -3.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.500,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50531,'1 ',    13.014,    14.929,    16.000,    -9.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.600,    12.298,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50532,'1 ',    13.485,    21.500,    21.500,    -9.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.600,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50532,'2 ',    13.485,    21.500,    21.500,    -9.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.600,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50533,'1 ',    12.259,     8.500,     8.500,    -8.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50533,'2 ',    12.259,     8.500,     8.500,    -8.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50534,'1 ',     2.706,     1.500,     2.413,    -1.075,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.212,     2.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50534,'2 ',     2.706,     1.500,     2.413,    -1.075,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.212,     2.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50534,'3 ',     2.706,     1.500,     2.413,    -1.075,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.212,     2.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50534,'4 ',     2.706,     1.500,     2.413,    -1.075,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.212,     2.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50534,'5 ',     2.706,     1.500,     2.413,    -1.075,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.212,     2.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50534,'6 ',     2.706,     1.500,     2.413,    -1.075,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.212,     2.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50534,'7 ',     2.706,     1.500,     2.413,    -1.075,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.212,     2.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50534,'8 ',     2.706,     1.500,     2.413,    -1.075,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.212,     2.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50535,'1 ',     6.240,     6.300,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50535,'2 ',     6.240,     6.300,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50535,'3 ',     6.240,     6.300,     6.300,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50535,'4 ',    20.369,     8.513,    20.900,   -14.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.200,    13.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50535,'5 ',    11.788,     8.513,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50536,'1 ',    11.788,    15.500,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50536,'2 ',    37.092,    24.800,    24.800,   -13.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50537,'1 ',    18.914,    22.600,    22.600,   -12.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.500,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50537,'2 ',    18.914,    22.600,    22.600,   -12.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.500,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50537,'3 ',    16.606,    18.200,    18.200,    -8.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.200,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50537,'4 ',    16.606,    18.200,    18.200,    -8.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.200,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50537,'5 ',    16.606,    18.200,    18.200,    -8.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.200,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50537,'6 ',    16.606,    18.200,    18.200,    -8.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.200,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50539,'1 ',    11.222,    14.700,    14.700,    -7.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.800,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50540,'1 ',     2.725,     4.400,     4.400,    -1.950,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.875,     1.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50540,'2 ',     2.725,     4.400,     4.400,    -1.950,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.875,     1.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50540,'3 ',     2.725,     4.400,     4.400,    -1.950,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.875,     1.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50540,'4 ',     2.725,     4.400,     4.400,    -1.950,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.875,     1.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50541,'1 ',    10.586,    14.500,    14.500,    -7.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.400,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50542,'1 ',     1.150,     7.150,     7.150,    -3.850,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50542,'2 ',     0.288,     7.150,     7.150,    -3.850,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50542,'3 ',    31.001,    19.400,    19.400,   -13.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50542,'4 ',    10.551,    10.700,    10.700,    -7.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50542,'5 ',    10.551,    10.700,    10.700,    -7.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50543,'1 ',     5.281,     6.713,     6.950,    -3.750,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50543,'2 ',     5.281,     6.713,     6.950,    -3.750,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50543,'3 ',    11.788,     6.713,    14.400,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     7.125,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50543,'4 ',    19.804,     6.713,    20.300,   -14.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.000,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50543,'5 ',    23.198,     6.713,    30.500,   -16.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.200,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50543,'6 ',    23.198,     6.713,    30.500,   -16.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.200,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50543,'7 ',    23.198,     6.713,    30.500,   -16.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.200,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50544,'1 ',    10.373,    10.700,    10.700,    -7.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50544,'2 ',    25.462,    33.500,    33.500,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50544,'3 ',    11.316,    14.900,    14.900,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50544,'4 ',    11.788,    15.500,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50547,'1 ',     5.501,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50549,'1 ',     2.501,    15.000,    15.000,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50549,'2 ',     2.501,    15.000,    15.000,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50549,'3 ',     2.501,    15.000,    15.000,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
50549,'4 ',     2.501,    15.000,    15.000,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75451,'1 ',    41.142,    37.500,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    19.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75451,'2 ',    41.142,    37.500,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    19.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75451,'3 ',    41.142,    37.500,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    19.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75451,'4 ',    41.142,    37.500,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    19.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75461,'1 ',     3.536,     3.550,     3.550,    -3.550,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75461,'2 ',     3.536,     3.550,     3.550,    -3.550,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75461,'3 ',     3.536,     3.550,     3.550,    -3.550,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75461,'4 ',     3.536,     3.550,     3.550,    -3.550,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75462,'1 ',    17.477,     5.200,     5.200,    -5.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.700,     9.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75493,'1 ',    33.390,    30.400,    30.400,   -16.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.100,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75493,'2 ',    91.228,    79.900,    79.900,   -43.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   128.900,    88.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75496,'1 ',    62.026,    44.325,    50.100,   -27.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.900,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75496,'2 ',    66.254,    44.325,    55.800,   -30.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    64.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75496,'3 ',    66.254,    44.325,    55.800,   -30.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    64.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75497,'1 ',    29.453,    35.900,    35.900,   -19.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.000,    28.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75497,'2 ',    29.453,    35.900,    35.900,   -19.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.000,    28.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75497,'3 ',     8.626,    12.100,    12.100,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75497,'4 ',    38.903,    36.800,    36.800,   -25.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    76.000,    37.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75503,'1 ',    31.282,    22.300,    22.300,   -15.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.000,     4.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75508,'1 ',    14.531,    10.300,    10.300,    -7.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.200,    14.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75509,'1 ',    15.541,    12.600,    12.600,    -6.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.400,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75510,'1 ',     3.100,     5.750,     5.750,    -3.350,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     2.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75510,'2 ',     3.100,     5.750,     5.750,    -3.350,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     2.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75511,'1 ',    48.963,    44.600,    44.600,   -24.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    72.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75511,'2 ',   127.031,    62.825,   115.800,   -62.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   186.800,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75514,'1 ',   121.998,     1.936,   111.200,   -59.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   179.400,    85.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75514,'2 ',    64.671,     1.936,    58.900,   -31.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.100,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75517,'1 ',     9.483,    -0.963,    13.875,    -7.175,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.550,     6.465,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75517,'2 ',     9.483,    -0.963,    13.875,    -7.175,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.550,     6.465,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75517,'3 ',     9.483,    -0.963,    13.875,    -7.175,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.550,     6.465,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75517,'4 ',     9.483,    -0.963,    13.875,    -7.175,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.550,     6.465,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75517,'5 ',     8.461,    -0.963,    14.600,    -7.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.500,     8.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75517,'6 ',    11.341,    -0.963,    19.500,   -10.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.500,    11.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75518,'1 ',    20.537,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.200,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75518,'2 ',    13.918,    -0.752,    11.500,    -6.833,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.467,     0.339,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75518,'3 ',    13.918,    -0.752,    11.500,    -6.833,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.467,     0.339,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75518,'4 ',    13.918,    -0.752,    11.500,    -6.833,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.467,     0.339,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75527,'1 ',    11.901,    10.850,    10.850,    -5.850,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.500,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75527,'2 ',    11.901,    10.850,    10.850,    -5.850,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.500,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75530,'1 ',    18.701,    17.000,    17.000,    -9.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.500,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75534,'1 ',    15.641,    12.522,    17.300,    -7.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.000,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75534,'2 ',    18.225,    12.522,    20.100,    -8.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.800,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75546,'1 ',     0.981,     0.700,     0.700,    -0.481,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.443,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75546,'10',     0.981,     0.700,     0.700,    -0.481,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.443,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75546,'11',     0.981,     0.700,     0.700,    -0.481,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.443,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75546,'12',     0.981,     0.700,     0.700,    -0.481,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.443,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75546,'13',     0.981,     0.700,     0.700,    -0.481,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.443,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75546,'14',     0.981,     0.700,     0.700,    -0.481,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.443,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75546,'15',     0.981,     0.700,     0.700,    -0.481,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.443,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75546,'16',     0.981,     0.700,     0.700,    -0.481,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.443,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75546,'17',     0.981,     0.700,     0.700,    -0.481,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.443,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75546,'18',     0.981,     0.700,     0.700,    -0.481,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.443,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75546,'19',     0.981,     0.700,     0.700,    -0.481,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.443,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75546,'2 ',     0.981,     0.700,     0.700,    -0.481,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.443,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75546,'20',     0.981,     0.700,     0.700,    -0.481,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.443,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75546,'21',     0.981,     0.700,     0.700,    -0.481,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.443,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75546,'3 ',     0.981,     0.700,     0.700,    -0.481,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.443,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75546,'4 ',     0.981,     0.700,     0.700,    -0.481,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.443,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75546,'5 ',     0.981,     0.700,     0.700,    -0.481,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.443,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75546,'6 ',     0.981,     0.700,     0.700,    -0.481,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.443,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75546,'7 ',     0.981,     0.700,     0.700,    -0.481,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.443,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75546,'8 ',     0.981,     0.700,     0.700,    -0.481,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.443,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75546,'9 ',     0.981,     0.700,     0.700,    -0.481,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.443,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75553,'1 ',    28.361,    20.200,    20.200,   -13.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.800,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75553,'2 ',    18.361,    13.100,    13.100,    -9.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75554,'1 ',     1.168,     0.995,     1.240,    -0.580,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.740,     0.922,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75554,'10',     1.168,     0.995,     1.240,    -0.580,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.740,     0.922,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75554,'11',     1.168,     0.995,     1.240,    -0.580,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.740,     0.922,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75554,'12',     1.168,     0.995,     1.240,    -0.580,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.740,     0.922,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75554,'13',     1.168,     0.995,     1.240,    -0.580,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.740,     0.922,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75554,'14',     1.168,     0.995,     1.240,    -0.580,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.740,     0.922,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75554,'15',     1.168,     0.995,     1.240,    -0.580,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.740,     0.922,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75554,'2 ',     1.168,     0.995,     1.240,    -0.580,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.740,     0.922,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75554,'3 ',     1.168,     0.995,     1.240,    -0.580,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.740,     0.922,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75554,'4 ',     1.168,     0.995,     1.240,    -0.580,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.740,     0.922,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75554,'5 ',     1.168,     0.995,     1.240,    -0.580,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.740,     0.922,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75554,'6 ',     1.168,     0.995,     1.240,    -0.580,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.740,     0.922,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75554,'7 ',     1.168,     0.995,     1.240,    -0.580,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.740,     0.922,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75554,'8 ',     1.168,     0.995,     1.240,    -0.580,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.740,     0.922,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75554,'9 ',     1.168,     0.995,     1.240,    -0.580,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.740,     0.922,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75555,'1 ',    28.055,    28.800,    28.800,   -19.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.500,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75557,'1 ',     2.779,     1.690,     1.690,    -1.160,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.490,     2.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75557,'10',     2.779,     1.690,     1.690,    -1.160,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.490,     2.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75557,'2 ',     2.779,     1.690,     1.690,    -1.160,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.490,     2.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75557,'3 ',     2.779,     1.690,     1.690,    -1.160,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.490,     2.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75557,'4 ',     2.779,     1.690,     1.690,    -1.160,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.490,     2.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75557,'5 ',     2.779,     1.690,     1.690,    -1.160,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.490,     2.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75557,'6 ',     2.779,     1.690,     1.690,    -1.160,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.490,     2.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75557,'7 ',     2.779,     1.690,     1.690,    -1.160,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.490,     2.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75557,'8 ',     2.779,     1.690,     1.690,    -1.160,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.490,     2.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
75557,'9 ',     2.779,     1.690,     1.690,    -1.160,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.490,     2.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
76506,'1 ',    31.676,    57.500,    57.500,   -33.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    28.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
76516,'1 ',    78.598,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.600,    24.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
76524,'1 ',    60.498,    19.900,    19.900,   -19.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
76530,'1 ',    31.517,    18.500,    18.500,   -12.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.300,    30.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
76530,'2 ',    41.985,    26.800,    26.800,   -18.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.300,    40.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
76532,'1 ',    42.999,    26.600,    26.600,   -14.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.000,    32.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
76532,'2 ',    54.998,    34.100,    34.100,   -18.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.000,    37.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
76535,'1 ',    38.378,    25.700,    25.700,   -17.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,    37.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
76535,'2 ',    43.938,    25.700,    25.700,   -17.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,    37.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
76537,'1 ',    49.999,    24.200,    24.200,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    39.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
76537,'2 ',    49.999,    24.200,    24.200,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    39.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
76538,'1 ',    49.999,    20.766,    24.200,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    39.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
76538,'2 ',    49.999,    20.766,    24.200,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    39.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
76539,'1 ',    49.999,    37.500,    37.500,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
76539,'2 ',    31.999,    24.000,    24.000,   -10.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
76540,'1 ',    46.262,    30.500,    30.500,   -16.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.200,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
76540,'2 ',    26.521,    24.200,    24.200,   -13.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
76543,'1 ',    31.220,    30.200,    30.200,   -16.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.700,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
76543,'2 ',    31.220,    30.200,    30.200,   -16.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.700,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
76543,'3 ',    31.220,    30.200,    30.200,   -16.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.700,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
76543,'4 ',    35.458,    15.300,    15.300,   -15.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.200,    14.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
76545,'1 ',    47.299,    22.900,    22.900,   -15.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.300,     9.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
76545,'2 ',    24.499,    11.900,    11.900,    -8.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.500,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
76545,'3 ',    24.499,    11.900,    11.900,    -8.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.500,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
76550,'1 ',    46.499,    22.500,    22.500,   -15.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.500,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
76553,'1 ',    28.494,    20.300,    20.300,   -14.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.900,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
76558,'1 ',     4.900,     3.533,     3.533,    -1.633,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.900,     2.383,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
76558,'2 ',     4.900,     3.533,     3.533,    -1.633,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.900,     2.383,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
76558,'3 ',     4.900,     3.533,     3.533,    -1.633,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.900,     2.383,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
76558,'4 ',     4.900,     3.533,     3.533,    -1.633,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.900,     2.383,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
76558,'5 ',     4.900,     3.533,     3.533,    -1.633,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.900,     2.383,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
76558,'6 ',     4.900,     3.533,     3.533,    -1.633,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.900,     2.383,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
76561,'1 ',    17.001,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
76564,'1 ',    10.185,    12.800,    12.800,    -7.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.600,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77631,'1 ',   143.396,    69.500,    69.500,   -47.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   143.400,    86.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77631,'2 ',   143.396,    69.500,    69.500,   -47.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   143.400,    86.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77631,'3 ',   143.396,    69.500,    69.500,   -47.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   143.400,    26.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77642,'1 ',    28.833,    26.300,    26.300,   -14.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.400,    20.182,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77642,'2 ',    84.727,    44.600,    44.600,   -30.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    92.100,    82.442,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77648,'1 ',    18.599,    11.533,    11.533,    -6.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.600,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77648,'2 ',    18.599,    11.533,    11.533,    -6.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.600,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77648,'3 ',    18.599,    11.533,    11.533,    -6.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.600,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77655,'1 ',    44.999,    21.800,    21.800,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77656,'1 ',    28.494,    20.300,    20.300,   -14.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.900,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77656,'2 ',    28.494,    20.300,    20.300,   -14.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.900,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77660,'1 ',    26.999,    20.300,    20.300,    -9.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77660,'2 ',    15.000,    10.300,    10.300,    -5.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77660,'3 ',    15.000,    10.300,    10.300,    -5.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77661,'1 ',    21.999,    16.500,    16.500,    -7.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77661,'2 ',    28.799,    21.600,    21.600,    -9.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.800,    19.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77662,'1 ',    22.499,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.500,     7.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77663,'1 ',    21.199,    13.100,    13.100,    -7.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.200,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77663,'2 ',    21.199,    13.100,    13.100,    -7.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.200,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77663,'3 ',    37.199,    21.465,    23.100,   -12.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.200,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77702,'1 ',   100.004,   150.000,   150.000,   -80.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   242.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77702,'2 ',    80.003,   115.300,   115.300,   -62.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   186.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77702,'3 ',    80.003,   115.300,   115.300,   -62.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   186.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77720,'1 ',    11.250,     3.518,     8.440,    -3.750,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.250,     4.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77720,'10',    11.250,     3.518,     8.440,    -3.750,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.250,     4.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77720,'2 ',    11.250,     3.518,     8.440,    -3.750,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.250,     4.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77720,'3 ',    11.250,     3.518,     8.440,    -3.750,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.250,     4.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77720,'4 ',    11.250,     3.518,     8.440,    -3.750,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.250,     4.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77720,'5 ',    11.250,     3.518,     8.440,    -3.750,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.250,     4.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77720,'6 ',    11.250,     3.518,     8.440,    -3.750,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.250,     4.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77720,'7 ',    11.250,     3.518,     8.440,    -3.750,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.250,     4.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77720,'8 ',    11.250,     3.518,     8.440,    -3.750,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.250,     4.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77720,'9 ',    11.250,     3.518,     8.440,    -3.750,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.250,     4.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77724,'1 ',    93.997,    34.587,    58.300,   -31.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.000,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77725,'1 ',    88.397,    43.167,    54.800,   -29.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.400,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77732,'1 ',    16.000,     9.925,     9.925,    -5.325,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,    14.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77732,'2 ',    16.000,     9.925,     9.925,    -5.325,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,    14.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77732,'3 ',    16.000,     9.925,     9.925,    -5.325,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,    14.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77732,'4 ',    16.000,     9.925,     9.925,    -5.325,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,    14.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77733,'1 ',    58.998,    14.494,    36.600,   -19.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77741,'1 ',    47.999,    29.700,    29.700,   -16.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77742,'1 ',    47.299,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.300,    28.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77743,'1 ',    43.999,    21.300,    21.300,   -14.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.000,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77747,'1 ',    37.800,    14.900,    14.900,   -14.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.800,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
77748,'1 ',    18.499,    11.450,    11.450,    -6.150,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.500,    14.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77748,'2 ',    18.499,    11.450,    11.450,    -6.150,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.500,    14.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77749,'1 ',    18.499,    11.450,    11.450,    -6.150,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.500,    14.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77749,'2 ',    18.499,    11.450,    11.450,    -6.150,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.500,    14.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77751,'1 ',    35.699,    17.300,    17.300,   -11.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.700,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77753,'1 ',    32.999,    24.800,    24.800,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77753,'2 ',    32.999,    24.800,    24.800,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77753,'3 ',    32.999,    24.800,    24.800,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77753,'4 ',    72.498,    30.972,    54.400,   -24.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    72.500,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77755,'1 ',    16.000,     9.900,     9.900,    -5.350,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,    13.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77755,'2 ',    16.000,     9.900,     9.900,    -5.350,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,    13.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77756,'1 ',    14.241,     9.900,     9.900,    -5.350,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,    13.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77756,'2 ',    14.241,     9.900,     9.900,    -5.350,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,    13.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77761,'1 ',    29.400,    11.600,    11.600,   -11.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.400,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
77765,'1 ',    24.000,     9.500,     9.500,    -9.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
77766,'1 ',    41.142,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77766,'2 ',    15.777,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.200,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77770,'1 ',    10.850,     5.250,     5.250,    -3.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.850,     4.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77770,'2 ',    10.850,     5.250,     5.250,    -3.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.850,     4.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77771,'1 ',    21.199,    13.100,    13.100,    -7.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77771,'2 ',    14.417,    13.100,    13.100,    -7.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77771,'3 ',    14.417,    13.100,    13.100,    -7.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77772,'1 ',    21.199,    13.100,    13.100,    -7.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77772,'2 ',    21.199,    13.100,    13.100,    -7.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
77772,'3 ',    21.199,    13.100,    13.100,    -7.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79474,'1 ',    45.099,    28.000,    28.000,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.100,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79486,'1 ',   155.728,    83.932,   110.900,   -76.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.000,    72.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79500,'1 ',   103.497,    64.100,    64.100,   -34.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.500,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79501,'1 ',    91.397,    56.600,    56.600,   -30.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.400,    77.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79501,'2 ',    98.697,    61.200,    61.200,   -32.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.700,    51.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79501,'3 ',    98.697,    61.200,    61.200,   -32.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.700,    51.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79503,'1 ',     0.500,    15.221,    27.700,   -27.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    70.000,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
79504,'1 ',    67.798,    17.000,    17.000,   -17.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.800,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79505,'1 ',    60.198,    29.200,    29.200,   -20.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.200,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79506,'1 ',    34.499,    20.900,    20.900,   -11.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.500,    12.075,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79506,'2 ',    74.998,    45.500,    45.500,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    26.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79508,'1 ',     3.360,     2.520,     2.520,    -1.120,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.360,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79508,'10',     3.360,     2.520,     2.520,    -1.120,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.360,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79508,'2 ',     3.360,     2.520,     2.520,    -1.120,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.360,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79508,'3 ',     3.360,     2.520,     2.520,    -1.120,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.360,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79508,'4 ',     3.360,     2.520,     2.520,    -1.120,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.360,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79508,'5 ',     3.360,     2.520,     2.520,    -1.120,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.360,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79508,'6 ',     3.360,     2.520,     2.520,    -1.120,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.360,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79508,'7 ',     3.360,     2.520,     2.520,    -1.120,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.360,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79508,'8 ',     3.360,     2.520,     2.520,    -1.120,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.360,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79508,'9 ',     3.360,     2.520,     2.520,    -1.120,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.360,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79509,'1 ',    24.715,     6.529,    11.900,   -11.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,    24.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79509,'2 ',    26.901,     6.529,    15.900,   -15.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,    26.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79510,'1 ',    11.000,     5.350,     5.350,    -3.650,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79510,'2 ',    11.000,     5.350,     5.350,    -3.650,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79511,'1 ',    14.077,    12.800,    12.800,    -6.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79511,'2 ',    14.077,    12.800,    12.800,    -6.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79511,'3 ',    14.077,    12.800,    12.800,    -6.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79511,'4 ',    14.077,    12.800,    12.800,    -6.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79513,'1 ',     5.250,    -3.350,     7.500,    -3.350,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79513,'2 ',     5.250,    -3.350,     7.500,    -3.350,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79540,'1 ',    58.029,    20.292,    26.600,   -26.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.000,    56.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79540,'2 ',    58.029,    20.292,    26.600,   -26.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.000,    56.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79540,'3 ',    58.322,    20.292,    30.500,   -30.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    92.700,    56.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79546,'1 ',    67.498,    43.600,    43.600,   -22.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.500,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79550,'1 ',    57.298,    25.036,    35.500,   -19.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.300,    28.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79550,'2 ',    57.298,    25.036,    35.500,   -19.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.300,    28.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79550,'3 ',    57.298,    25.036,    35.500,   -19.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.300,    28.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79550,'4 ',    57.298,    25.036,    35.500,   -19.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.300,    28.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79550,'5 ',    57.298,    25.036,    35.500,   -19.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.300,    28.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79554,'1 ',    17.500,     4.540,    10.833,    -5.833,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.500,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79554,'2 ',    17.500,     4.540,    10.833,    -5.833,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.500,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79554,'3 ',    17.500,     4.540,    10.833,    -5.833,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.500,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79558,'1 ',    43.999,    15.355,    33.000,   -14.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.000,    17.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79571,'1 ',     1.500,     1.126,     1.126,    -0.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79571,'10',     1.500,     1.126,     1.126,    -0.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79571,'11',     1.500,     1.126,     1.126,    -0.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79571,'12',     1.500,     1.126,     1.126,    -0.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79571,'13',     1.500,     1.126,     1.126,    -0.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79571,'14',     1.500,     1.126,     1.126,    -0.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79571,'15',     1.500,     1.126,     1.126,    -0.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79571,'16',     1.500,     1.126,     1.126,    -0.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79571,'17',     1.500,     1.126,     1.126,    -0.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79571,'18',     1.500,     1.126,     1.126,    -0.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79571,'19',     1.500,     1.126,     1.126,    -0.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79571,'2 ',     1.500,     1.126,     1.126,    -0.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79571,'3 ',     1.500,     1.126,     1.126,    -0.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79571,'4 ',     1.500,     1.126,     1.126,    -0.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79571,'5 ',     1.500,     1.126,     1.126,    -0.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79571,'6 ',     1.500,     1.126,     1.126,    -0.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79571,'7 ',     1.500,     1.126,     1.126,    -0.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79571,'8 ',     1.500,     1.126,     1.126,    -0.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79571,'9 ',     1.500,     1.126,     1.126,    -0.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79610,'1 ',    74.804,    68.200,    68.200,   -36.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   110.000,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79610,'2 ',    74.804,    68.200,    68.200,   -36.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   110.000,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79610,'3 ',    74.804,    68.200,    68.200,   -36.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   110.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79617,'1 ',    52.998,    12.543,    25.700,   -17.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,    33.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79617,'2 ',    52.998,    12.543,    25.700,   -17.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,    33.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79617,'3 ',    97.197,    12.543,    47.100,   -32.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    97.200,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79617,'4 ',    97.197,    12.543,    47.100,   -32.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    97.200,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79619,'1 ',    23.799,    14.700,    14.700,    -7.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.800,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79619,'2 ',    91.897,    23.837,    44.500,   -30.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.900,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79619,'3 ',    91.897,    23.837,    44.500,   -30.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.900,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79619,'4 ',    91.897,    23.837,    44.500,   -30.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.900,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79619,'5 ',    91.897,    23.837,    44.500,   -30.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.900,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79632,'1 ',    32.370,    29.500,    29.500,   -15.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.600,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79637,'1 ',     6.000,     3.725,     3.725,    -2.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79637,'2 ',     6.000,     3.725,     3.725,    -2.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79637,'3 ',     6.000,     3.725,     3.725,    -2.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79637,'4 ',     6.000,     3.725,     3.725,    -2.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79638,'1 ',    20.699,    12.800,    12.800,    -6.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79638,'2 ',    20.699,    12.800,    12.800,    -6.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79638,'3 ',    20.699,    12.800,    12.800,    -6.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79638,'4 ',    20.699,    12.800,    12.800,    -6.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79654,'1 ',    55.500,    84.673,   164.700,   -73.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   219.600,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79654,'2 ',    55.500,    84.673,   164.700,   -73.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   219.600,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79662,'1 ',    34.397,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.700,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79666,'1 ',    54.403,     2.597,    49.600,   -26.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,    28.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79671,'1 ',     1.102,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79671,'2 ',     1.102,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79672,'1 ',     1.468,     6.150,     6.150,    -6.150,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.700,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79672,'2 ',     1.468,     6.150,     6.150,    -6.150,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.700,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79673,'1 ',    13.127,    17.731,    21.200,   -11.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,    12.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79673,'2 ',    28.016,    17.731,    45.300,   -24.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.700,    26.145,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79674,'1 ',     5.651,     0.971,    12.600,    -8.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79674,'2 ',    12.054,     0.971,    39.700,   -27.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79675,'1 ',     1.205,     6.133,     6.133,    -2.733,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.167,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79675,'2 ',     1.205,     6.133,     6.133,    -2.733,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.167,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
79675,'3 ',     1.205,     6.133,     6.133,    -2.733,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.167,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81895,'1 ',   130.500,    57.500,    57.500,   -57.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   130.500,   130.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
81900,'1 ',    67.920,    30.466,    65.500,   -38.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   116.600,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81900,'2 ',    57.920,    30.466,    65.500,   -38.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   116.600,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81904,'1 ',   106.000,    46.700,    46.700,   -46.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   106.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
81905,'1 ',    17.433,    10.800,    10.800,    -5.817,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.433,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81905,'2 ',    17.433,    10.800,    10.800,    -5.817,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.433,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81905,'3 ',    17.433,    10.800,    10.800,    -5.817,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.433,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81905,'4 ',    17.433,    10.800,    10.800,    -5.817,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.433,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81905,'5 ',    17.433,    10.800,    10.800,    -5.817,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.433,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81905,'6 ',    17.433,    10.800,    10.800,    -5.817,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.433,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81917,'1 ',    60.498,    25.828,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81917,'2 ',    60.498,    25.828,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81917,'3 ',    60.498,    25.828,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81917,'4 ',    60.498,    25.828,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81921,'1 ',    11.330,    25.700,    25.700,   -17.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.100,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81921,'2 ',    12.224,    43.000,    43.000,   -29.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.800,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81925,'1 ',    41.399,    25.700,    25.700,   -13.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.400,    17.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81925,'2 ',    41.399,    25.700,    25.700,   -13.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.400,    17.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81927,'1 ',    21.999,    13.600,    13.600,    -7.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81952,'1 ',   134.996,    76.500,    76.500,   -45.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    33.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81952,'2 ',   134.996,    76.500,    76.500,   -45.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    33.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81959,'1 ',    59.254,   -30.000,    43.600,   -30.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    57.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81959,'2 ',    59.254,   -30.000,    43.600,   -30.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    57.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81959,'3 ',    59.254,   -30.000,    43.600,   -30.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    57.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81959,'4 ',    32.254,   -30.000,    43.600,   -30.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81959,'5 ',    32.254,   -30.000,    43.600,   -30.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81967,'1 ',    21.453,    27.552,    35.900,   -19.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81967,'2 ',    52.006,    27.552,    49.600,   -26.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.100,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81970,'1 ',    54.403,    38.700,    38.700,   -26.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81972,'1 ',    57.863,    35.400,    35.400,   -24.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    73.100,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81975,'1 ',    68.398,     5.300,     5.300,    -5.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.400,     9.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81978,'1 ',     5.401,     9.925,     9.925,    -5.325,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81978,'2 ',     5.401,     9.925,     9.925,    -5.325,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81978,'3 ',     5.401,     9.925,     9.925,    -5.325,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81978,'4 ',     5.401,     9.925,     9.925,    -5.325,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81979,'1 ',    14.281,    13.000,    13.000,    -7.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81979,'2 ',    16.321,    14.900,    14.900,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81979,'3 ',    10.851,    10.725,    10.725,    -5.325,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     3.125,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81979,'4 ',    10.851,    10.725,    10.725,    -5.325,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     3.125,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81979,'5 ',    10.851,    10.725,    10.725,    -5.325,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     3.125,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81979,'6 ',    10.851,    10.725,    10.725,    -5.325,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     3.125,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81981,'1 ',     0.000,    23.700,    23.700,   -23.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
81982,'1 ',     3.205,    11.133,    11.133,    -4.933,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.833,     2.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81982,'2 ',     3.205,    11.133,    11.133,    -4.933,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.833,     2.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81982,'3 ',     6.434,    11.133,    11.133,    -4.933,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.833,     2.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81985,'1 ',    11.102,    21.300,    21.300,   -14.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'1 ',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'10',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'11',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'12',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'13',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'14',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'15',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'16',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'17',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'18',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'19',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'2 ',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'20',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'21',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'22',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'23',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'24',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'25',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'26',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'27',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'28',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'29',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'3 ',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'30',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'31',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'32',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'33',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'34',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'35',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'36',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'37',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'38',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'39',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'4 ',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'40',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'41',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'42',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'43',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'44',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'45',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'46',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'47',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'48',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'49',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'5 ',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'50',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'51',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'52',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'53',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'54',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'55',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'56',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'57',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'58',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'59',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'6 ',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'60',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'61',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'62',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'63',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'64',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'65',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'66',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'67',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'68',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'69',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'7 ',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'70',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'71',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'72',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'73',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'8 ',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81987,'9 ',     0.417,     0.277,     0.277,    -0.190,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.573,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81988,'1 ',    15.641,    11.100,    11.100,    -7.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.000,    14.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81988,'2 ',    22.509,    16.000,    16.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.100,    17.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81990,'1 ',    28.167,     5.500,     5.500,    -5.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.600,    27.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81990,'2 ',    22.871,     8.700,     8.700,    -8.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.800,    22.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81990,'3 ',    46.352,    26.200,    26.200,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81991,'1 ',    12.286,     7.157,    17.600,    -7.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.400,    11.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81991,'2 ',    12.286,     7.157,    17.600,    -7.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.400,    11.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81991,'3 ',    12.286,     7.157,    17.600,    -7.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.400,    11.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81992,'1 ',    24.799,    18.600,    18.600,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.800,    17.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
