 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


81992,'2 ',    22.999,    13.600,    13.600,    -7.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81993,'1 ',     0.502,     5.700,     5.700,    -3.550,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.600,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81993,'2 ',     0.502,     5.700,     5.700,    -3.550,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.600,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81994,'1 ',    17.102,    27.300,    27.300,   -14.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
81994,'2 ',     5.526,    13.000,    13.000,    -7.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
82010,'1 ',   255.993,   109.762,   192.000,   -85.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   256.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
82037,'1 ',    99.997,    48.400,    48.400,   -33.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
82052,'1 ',    32.999,    20.500,    20.500,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.000,    26.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
82053,'1 ',    32.999,    20.500,    20.500,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.000,    26.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
82056,'1 ',    28.799,    15.500,    15.500,    -9.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.800,    11.952,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
82056,'2 ',    28.799,    15.500,    15.500,    -9.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.800,    11.952,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
82057,'1 ',     5.844,     7.050,     7.050,    -4.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.750,     5.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
82057,'2 ',     5.844,     7.050,     7.050,    -4.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.750,     5.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
82058,'1 ',    13.750,     7.700,     7.700,    -4.600,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.750,     4.218,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
82058,'2 ',    13.750,     7.700,     7.700,    -4.600,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.750,     4.218,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
82058,'4 ',    24.999,    15.500,    15.500,    -8.300,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
82060,'1 ',    26.999,    14.500,    14.500,    -9.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,    11.205,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
82060,'2 ',    26.999,    14.500,    14.500,    -9.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,    11.205,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84656,'1 ',   186.437,   161.510,   265.700,  -131.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   395.400,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84718,'1 ',    40.550,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84719,'1 ',    57.254,     9.941,    55.800,   -30.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84719,'2 ',    39.607,     9.941,    52.100,   -28.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84719,'3 ',    40.550,     9.941,    53.300,   -28.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84719,'4 ',    40.550,     9.941,    53.300,   -28.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84719,'5 ',    40.550,     9.941,    53.300,   -28.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84724,'1 ',    28.562,    31.500,    31.500,   -14.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84724,'2 ',   113.893,   103.800,   103.800,   -55.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   167.500,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84724,'3 ',    27.201,    30.000,    30.000,   -13.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84724,'4 ',    56.103,    51.100,    51.100,   -27.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.500,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84724,'5 ',    54.403,    60.000,    60.000,   -26.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84731,'1 ',     8.322,     8.900,     8.900,    -5.875,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.650,     5.625,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84731,'2 ',     8.322,     8.900,     8.900,    -5.875,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.650,     5.625,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84731,'3 ',     8.322,     8.900,     8.900,    -5.875,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.650,     5.625,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84731,'4 ',     8.322,     8.900,     8.900,    -5.875,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.650,     5.625,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84731,'5 ',    10.185,    10.500,    10.500,    -7.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.600,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84731,'6 ',     9.430,    15.000,    15.000,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     7.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84732,'1 ',    31.874,    41.900,    41.900,   -22.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.600,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84739,'1 ',    13.779,    15.300,    15.300,    -9.150,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.500,    13.090,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84739,'2 ',    13.779,    15.300,    15.300,    -9.150,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.500,    13.090,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84740,'1 ',    25.462,    26.200,    26.200,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84740,'2 ',    25.462,    26.200,    26.200,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84740,'3 ',    13.485,    17.700,    17.700,    -9.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.600,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84742,'1 ',     2.500,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84742,'10',     2.500,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84742,'11',     2.500,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84742,'12',     2.500,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84742,'13',     2.500,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84742,'14',     2.500,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84742,'15',     2.500,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84742,'16',     2.500,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84742,'17',     2.500,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84742,'18',     2.500,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84742,'19',     2.500,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84742,'2 ',     2.500,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84742,'20',     2.500,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84742,'3 ',     2.500,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84742,'4 ',     2.500,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84742,'5 ',     2.500,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84742,'6 ',     2.500,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84742,'7 ',     2.500,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84742,'8 ',     2.500,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84742,'9 ',     2.500,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84743,'1 ',     7.686,    10.100,    10.100,    -5.433,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.300,     7.009,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84743,'2 ',     7.686,    10.100,    10.100,    -5.433,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.300,     7.009,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84743,'3 ',     7.686,    10.100,    10.100,    -5.433,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.300,     7.009,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84743,'4 ',    11.788,    14.400,    14.400,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     7.125,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84743,'5 ',    31.252,    31.000,    31.000,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84743,'6 ',    52.407,    59.600,    59.600,   -32.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.100,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84745,'1 ',    23.010,    30.200,    30.200,   -16.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.800,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84745,'2 ',    12.495,    16.400,    16.400,    -8.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.500,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84745,'3 ',    27.772,    36.500,    36.500,   -19.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.900,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84746,'1 ',    19.096,    25.100,    25.100,   -13.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.500,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84748,'1 ',    16.692,     1.011,    26.600,   -11.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.400,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84748,'2 ',    20.039,     1.011,    31.900,   -14.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.500,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84751,'1 ',    15.890,    20.900,    20.900,   -11.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.700,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84751,'2 ',    15.890,    20.900,    20.900,   -11.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.700,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84752,'1 ',    27.584,    20.454,    36.300,   -19.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.500,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84752,'2 ',    15.088,    20.454,    24.000,   -10.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84755,'1 ',     6.280,     6.950,     6.950,    -3.750,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84755,'2 ',     6.280,     6.950,     6.950,    -3.750,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84755,'3 ',    25.000,     9.397,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84755,'4 ',    77.159,     9.397,    41.700,   -28.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.200,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84823,'1 ',     7.380,     5.550,     5.550,    -2.475,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.400,     7.194,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84823,'2 ',     7.380,     5.550,     5.550,    -2.475,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.400,     7.194,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84823,'3 ',     7.380,     5.550,     5.550,    -2.475,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.400,     7.194,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84823,'4 ',     7.380,     5.550,     5.550,    -2.475,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.400,     7.194,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84824,'1 ',    10.676,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84824,'2 ',    10.977,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84872,'1 ',     9.242,    12.150,    12.150,    -6.550,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.600,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84872,'2 ',     9.242,    12.150,    12.150,    -6.550,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.600,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84874,'1 ',    28.000,    13.600,    13.600,    -9.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,    28.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84874,'2 ',    28.000,    13.600,    13.600,    -9.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,    28.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
84874,'3 ',    28.000,    13.600,    13.600,    -9.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,    28.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87110,'1 ',    28.833,    10.577,    15.850,    -9.617,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.833,    28.688,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87110,'2 ',    28.833,    10.577,    15.850,    -9.617,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.833,    28.688,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87110,'3 ',    28.833,    10.577,    15.850,    -9.617,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.833,    28.688,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87110,'4 ',    28.807,     4.553,    15.850,    -9.617,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    28.833,    28.688,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87110,'5 ',    28.807,     4.553,    15.850,    -9.617,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    28.833,    28.688,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87110,'6 ',    28.807,     4.553,    15.850,    -9.617,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    28.833,    28.688,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87120,'1 ',    25.999,    18.549,    24.700,   -13.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.900,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87120,'2 ',    77.069,    18.549,    51.200,   -27.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.600,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87121,'1 ',    75.000,    27.326,    45.100,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87121,'2 ',    75.000,    27.326,    45.100,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87121,'3 ',    75.000,    27.326,    45.100,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87127,'1 ',    46.142,    24.000,    24.000,   -15.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.900,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87168,'1 ',    22.474,    19.595,    47.900,   -32.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.800,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87168,'2 ',    40.003,    19.595,    59.500,   -32.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87171,'1 ',    38.878,    16.892,    46.500,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    37.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87171,'2 ',    39.845,    16.892,    70.400,   -37.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.600,    37.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87174,'1 ',    19.962,     4.548,    18.100,   -18.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.400,    18.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87174,'2 ',    19.962,     4.548,    18.100,   -18.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.400,    18.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87174,'3 ',    20.017,     4.548,    19.000,   -19.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.600,    18.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87174,'4 ',    20.017,     4.548,    19.000,   -19.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.600,    18.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87174,'5 ',    20.017,     4.548,    19.000,   -19.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.600,    18.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87176,'1 ',    32.500,     8.500,    15.700,   -10.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.500,    32.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87176,'2 ',    32.500,     8.500,    15.700,   -10.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.500,    32.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87176,'3 ',    32.500,     8.500,    15.700,   -10.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.500,    32.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87176,'4 ',    32.500,     8.500,    15.700,   -10.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.500,    32.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87199,'1 ',    30.942,    -4.979,    63.800,   -37.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,    28.125,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87199,'2 ',    30.942,    -4.979,    63.800,   -37.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,    28.125,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87224,'1 ',     2.072,     7.621,     7.621,    -3.411,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.226,     1.816,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87224,'10',     2.072,     7.621,     7.621,    -3.411,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.226,     1.816,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87224,'11',     2.072,     7.621,     7.621,    -3.411,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.226,     1.816,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87224,'12',     2.072,     7.621,     7.621,    -3.411,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.226,     1.816,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87224,'13',     2.072,     7.621,     7.621,    -3.411,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.226,     1.816,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87224,'14',     2.072,     7.621,     7.621,    -3.411,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.226,     1.816,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87224,'15',     2.072,     7.621,     7.621,    -3.411,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.226,     1.816,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87224,'16',     2.072,     7.621,     7.621,    -3.411,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.226,     1.816,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87224,'17',     2.072,     7.621,     7.621,    -3.411,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.226,     1.816,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87224,'18',     2.072,     7.621,     7.621,    -3.411,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.226,     1.816,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87224,'19',     2.072,     7.621,     7.621,    -3.411,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.226,     1.816,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87224,'2 ',     2.072,     7.621,     7.621,    -3.411,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.226,     1.816,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87224,'3 ',     2.072,     7.621,     7.621,    -3.411,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.226,     1.816,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87224,'4 ',     2.072,     7.621,     7.621,    -3.411,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.226,     1.816,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87224,'5 ',     2.072,     7.621,     7.621,    -3.411,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.226,     1.816,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87224,'6 ',     2.072,     7.621,     7.621,    -3.411,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.226,     1.816,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87224,'7 ',     2.072,     7.621,     7.621,    -3.411,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.226,     1.816,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87224,'8 ',     2.072,     7.621,     7.621,    -3.411,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.226,     1.816,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87224,'9 ',     2.072,     7.621,     7.621,    -3.411,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.226,     1.816,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87239,'1 ',    59.998,     6.557,    36.400,   -20.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    21.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87239,'2 ',    32.702,     6.557,    36.400,   -20.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    21.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87239,'3 ',    22.503,     6.557,    36.400,   -20.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    21.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87239,'4 ',    22.503,     6.557,    36.400,   -20.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    21.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87241,'1 ',    36.307,    39.200,    39.200,   -17.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.200,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87241,'2 ',    36.307,    39.200,    39.200,   -17.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.200,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87241,'3 ',    36.307,    39.200,    39.200,   -17.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.200,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87243,'1 ',    44.999,    21.800,    21.800,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    18.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87246,'1 ',    33.399,    12.100,    12.100,   -12.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.400,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87246,'2 ',    33.399,    12.100,    12.100,   -12.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.400,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87246,'3 ',    33.399,    12.100,    12.100,   -12.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.400,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87246,'4 ',    33.399,    12.100,    12.100,   -12.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.400,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87246,'5 ',    40.999,    13.715,    14.900,   -14.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87249,'1 ',    12.544,    14.400,    14.400,    -9.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.700,    11.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87249,'2 ',    12.544,    14.400,    14.400,    -9.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.700,    11.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87251,'1 ',    24.299,    11.181,    11.800,    -8.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.300,    12.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87251,'2 ',    24.299,    11.181,    11.800,    -8.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.300,    12.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87251,'3 ',    27.399,    11.181,    13.300,    -9.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.400,    13.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87251,'4 ',    27.899,    11.181,    13.500,    -9.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.900,    13.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87252,'1 ',     6.288,     8.650,     8.650,    -3.850,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.500,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
87252,'2 ',     6.288,     8.650,     8.650,    -3.850,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.500,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88792,'1 ',    45.168,    18.965,   135.400,   -72.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   218.500,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88793,'1 ',     1.600,    31.182,    96.700,   -66.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.700,     1.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
88801,'1 ',     7.500,   -15.041,    66.100,   -66.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,     7.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
88805,'1 ',     0.208,     4.444,     6.240,    -2.773,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.320,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88805,'10',     0.208,     4.444,     6.240,    -2.773,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.320,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88805,'11',     0.208,     4.444,     6.240,    -2.773,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.320,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88805,'12',     0.208,     4.444,     6.240,    -2.773,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.320,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88805,'13',     0.208,     4.444,     6.240,    -2.773,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.320,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88805,'14',     0.208,     4.444,     6.240,    -2.773,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.320,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88805,'15',     0.208,     4.444,     6.240,    -2.773,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.320,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88805,'2 ',     0.208,     4.444,     6.240,    -2.773,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.320,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88805,'3 ',     0.208,     4.444,     6.240,    -2.773,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.320,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88805,'4 ',     0.208,     4.444,     6.240,    -2.773,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.320,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88805,'5 ',     0.208,     4.444,     6.240,    -2.773,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.320,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88805,'6 ',     0.208,     4.444,     6.240,    -2.773,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.320,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88805,'7 ',     0.208,     4.444,     6.240,    -2.773,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.320,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88805,'8 ',     0.208,     4.444,     6.240,    -2.773,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.320,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88805,'9 ',     0.208,     4.444,     6.240,    -2.773,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.320,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88810,'1 ',     5.294,     5.903,     8.567,    -4.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.117,     4.941,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88810,'2 ',     5.294,     5.903,     8.567,    -4.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.117,     4.941,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88810,'3 ',     5.294,     5.903,     8.567,    -4.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.117,     4.941,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88810,'4 ',     5.294,     5.903,     8.567,    -4.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.117,     4.941,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88810,'5 ',     5.294,     5.903,     8.567,    -4.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.117,     4.941,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88810,'6 ',     5.294,     5.903,     8.567,    -4.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.117,     4.941,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88813,'1 ',    10.343,     9.217,    11.175,    -6.575,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.700,     9.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88813,'2 ',    10.343,     9.217,    11.175,    -6.575,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.700,     9.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88813,'3 ',    10.343,     9.217,    11.175,    -6.575,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.700,     9.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88813,'4 ',    10.343,     9.217,    11.175,    -6.575,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.700,     9.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88816,'1 ',     5.381,     2.604,     7.600,    -4.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     5.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88816,'2 ',     5.381,     2.604,     7.600,    -4.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     5.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88816,'3 ',     5.381,     2.604,     7.600,    -4.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     5.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88816,'4 ',     5.381,     2.604,     7.600,    -4.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     5.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88816,'5 ',     5.381,     2.604,     7.600,    -4.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     5.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88818,'1 ',     1.696,     2.758,     4.800,    -2.557,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.671,     1.504,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88818,'2 ',     1.696,     2.758,     4.800,    -2.557,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.671,     1.504,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88818,'3 ',     1.696,     2.758,     4.800,    -2.557,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.671,     1.504,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88818,'4 ',     1.696,     2.758,     4.800,    -2.557,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.671,     1.504,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88818,'5 ',     1.696,     2.758,     4.800,    -2.557,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.671,     1.504,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88818,'6 ',     1.696,     2.758,     4.800,    -2.557,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.671,     1.504,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88818,'7 ',     1.696,     2.758,     4.800,    -2.557,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.671,     1.504,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88821,'1 ',     2.538,     7.200,     7.200,    -3.825,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.500,     2.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88821,'2 ',     2.538,     7.200,     7.200,    -3.825,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.500,     2.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88821,'3 ',     2.538,     7.200,     7.200,    -3.825,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.500,     2.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88821,'4 ',     2.538,     7.200,     7.200,    -3.825,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.500,     2.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88822,'1 ',    14.130,     3.015,    28.000,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.100,    13.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88822,'2 ',    14.130,     3.015,    28.000,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.100,    13.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88823,'1 ',     7.037,    20.100,    20.100,   -13.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.400,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88823,'2 ',     7.037,    20.100,    20.100,   -13.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.400,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88823,'3 ',     8.429,    47.000,    47.000,   -32.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    97.000,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88826,'1 ',    31.786,    34.500,    34.500,   -23.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.300,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88826,'2 ',    15.939,    23.200,    23.200,   -12.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88827,'1 ',     6.451,     8.700,     8.700,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88827,'2 ',     6.451,     8.700,     8.700,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88829,'1 ',     9.939,    16.100,    16.100,    -8.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.500,     9.275,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88830,'1 ',    45.675,    12.160,   108.800,   -58.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.500,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88830,'2 ',    20.289,    12.160,    46.500,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88830,'3 ',     6.096,    12.160,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88831,'1 ',     2.000,     1.500,     1.500,    -0.670,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88831,'10',     2.000,     1.500,     1.500,    -0.670,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88831,'2 ',     2.000,     1.500,     1.500,    -0.670,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88831,'3 ',     2.000,     1.500,     1.500,    -0.670,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88831,'4 ',     2.000,     1.500,     1.500,    -0.670,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88831,'5 ',     2.000,     1.500,     1.500,    -0.670,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88831,'6 ',     2.000,     1.500,     1.500,    -0.670,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88831,'7 ',     2.000,     1.500,     1.500,    -0.670,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88831,'8 ',     2.000,     1.500,     1.500,    -0.670,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88831,'9 ',     2.000,     1.500,     1.500,    -0.670,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88860,'1 ',   104.026,   223.400,   223.400,  -120.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   360.400,    95.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88869,'1 ',    10.900,    95.788,   105.300,   -72.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   217.500,    10.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
88908,'1 ',     4.553,    31.672,    46.500,   -20.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88912,'1 ',    17.615,    15.575,    31.200,   -21.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    64.500,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88912,'2 ',    17.615,    15.575,    31.200,   -21.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    64.500,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88912,'3 ',    17.615,    15.575,    31.200,   -21.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    64.500,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88912,'4 ',     5.352,    15.575,    40.500,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88912,'5 ',     5.352,    15.575,    40.500,   -18.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88916,'1 ',     0.000,    10.762,    19.600,   -19.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
88916,'2 ',     0.000,    10.762,    20.200,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
88916,'3 ',     0.000,    10.762,    43.700,   -43.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
88917,'1 ',     4.946,     9.133,     9.133,    -5.433,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.333,     4.537,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88917,'2 ',     4.946,     9.133,     9.133,    -5.433,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.333,     4.537,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88917,'3 ',     4.946,     9.133,     9.133,    -5.433,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.333,     4.537,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88921,'1 ',     6.551,    16.500,    16.500,    -7.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88921,'2 ',     2.998,     9.933,     9.933,    -4.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.233,     2.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88921,'3 ',     2.998,     9.933,     9.933,    -4.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.233,     2.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88921,'4 ',     2.998,     9.933,     9.933,    -4.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.233,     2.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88922,'1 ',    22.977,    20.486,    24.200,   -13.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.000,    22.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88922,'2 ',    22.977,    20.486,    24.200,   -13.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.000,    22.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88922,'3 ',    22.977,    20.486,    24.200,   -13.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.000,    22.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88922,'4 ',     2.553,    20.486,    38.400,   -20.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88924,'1 ',   109.333,    12.202,    83.800,   -57.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.000,   105.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88924,'2 ',    30.826,    12.202,    20.500,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88924,'3 ',    30.826,    12.202,    20.500,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88924,'4 ',    30.826,    12.202,    20.500,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88924,'5 ',    41.878,    12.202,    46.500,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88924,'6 ',    41.878,    12.202,    46.500,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88928,'1 ',     1.666,    12.900,    12.900,    -8.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.600,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88930,'1 ',     1.572,     2.986,     2.986,    -1.743,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.214,     1.571,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88930,'10',     0.500,     4.633,     4.633,    -2.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.800,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88930,'2 ',     1.572,     2.986,     2.986,    -1.743,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.214,     1.571,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88930,'3 ',     1.572,     2.986,     2.986,    -1.743,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.214,     1.571,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88930,'4 ',     1.572,     2.986,     2.986,    -1.743,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.214,     1.571,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88930,'5 ',     1.572,     2.986,     2.986,    -1.743,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.214,     1.571,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88930,'6 ',     1.572,     2.986,     2.986,    -1.743,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.214,     1.571,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88930,'7 ',     1.572,     2.986,     2.986,    -1.743,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.214,     1.571,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88930,'8 ',     0.500,     4.633,     4.633,    -2.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.800,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88930,'9 ',     0.500,     4.633,     4.633,    -2.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.800,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88931,'1 ',    19.999,     4.100,     4.100,    -4.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,    14.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88949,'1 ',    64.440,    85.900,    85.900,   -59.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   177.300,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88949,'2 ',    47.660,    51.400,    51.400,   -35.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   106.200,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88955,'1 ',     1.000,    20.015,    47.300,   -47.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   107.200,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
88958,'1 ',     0.000,     5.543,    44.300,   -44.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
88964,'1 ',    13.000,    -3.757,    37.700,   -37.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
88969,'1 ',     3.451,     5.294,    11.150,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88969,'2 ',     3.451,     5.294,    11.150,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88969,'3 ',     3.451,     5.294,    11.150,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88969,'4 ',     3.451,     5.294,    11.150,    -6.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88972,'1 ',    18.453,    -3.908,    35.900,   -19.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.000,    17.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88972,'2 ',    18.453,    -3.908,    35.900,   -19.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.000,    17.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88977,'1 ',    12.044,    -2.640,    50.600,   -27.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.600,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88977,'2 ',    11.252,    -2.640,    37.500,   -16.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88980,'1 ',     3.633,     7.301,     7.867,    -4.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.967,     3.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88980,'2 ',     3.633,     7.301,     7.867,    -4.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.967,     3.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88980,'3 ',     3.633,     7.301,     7.867,    -4.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.967,     3.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88981,'1 ',     5.877,    11.500,    11.500,   -11.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88981,'2 ',     6.250,    11.573,    16.400,   -16.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.900,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88982,'1 ',     0.100,    12.600,    12.600,   -12.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
88984,'1 ',     3.101,     9.457,    14.900,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88984,'2 ',     3.189,     9.457,    17.000,    -9.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.500,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88984,'3 ',     1.559,     5.567,     5.567,    -3.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     1.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88984,'4 ',     1.559,     5.567,     5.567,    -3.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     1.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88984,'5 ',     1.559,     5.567,     5.567,    -3.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     1.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88985,'1 ',     4.328,     7.815,     8.600,    -4.350,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.100,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88985,'2 ',     4.328,     7.815,     8.600,    -4.350,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.100,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88986,'1 ',     8.586,    14.500,    14.500,    -7.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.400,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
88987,'1 ',     0.000,     7.900,     7.900,    -7.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
89012,'1 ',     3.001,    16.640,    16.640,    -8.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.800,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
89012,'2 ',     3.001,    16.640,    16.640,    -8.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.800,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
89012,'3 ',     3.001,    16.640,    16.640,    -8.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.800,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
89012,'4 ',     3.001,    16.640,    16.640,    -8.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.800,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
89012,'5 ',     3.001,    16.640,    16.640,    -8.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.800,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
89012,'6 ',     3.001,    13.700,    13.700,    -9.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.200,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
89012,'7 ',     3.001,    17.900,    17.900,    -9.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.900,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
89012,'8 ',     4.001,    32.400,    32.400,   -14.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.200,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
89021,'1 ',    20.002,    20.861,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
89021,'2 ',    21.002,    20.861,    42.000,   -22.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.500,    21.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
89022,'1 ',    14.002,     5.133,    47.600,   -21.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.400,    14.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
89022,'2 ',     6.001,     5.133,    16.500,    -7.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
89022,'3 ',     6.001,     5.133,    24.000,   -10.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.000,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
89023,'1 ',    16.002,    13.623,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
89027,'1 ',     1.664,     3.468,     4.583,    -2.183,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.567,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
89027,'2 ',     1.664,     3.468,     4.583,    -2.183,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.567,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
89027,'3 ',     1.664,     3.468,     4.583,    -2.183,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.567,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
89027,'4 ',     1.664,     3.468,     4.583,    -2.183,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.567,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
89027,'5 ',     1.664,     3.468,     4.583,    -2.183,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.567,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
89027,'6 ',     1.664,     3.468,     4.583,    -2.183,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.567,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
89031,'1 ',     2.244,     0.000,    13.150,    -5.850,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    17.500,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
89031,'2 ',     2.244,     0.000,    13.150,    -5.850,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    17.500,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
89032,'1 ',    38.495,    13.445,    25.000,   -13.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.300,    37.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
89032,'2 ',    28.001,    13.445,    19.800,   -10.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.000,    27.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
89033,'1 ',     3.001,    17.800,    17.800,    -9.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.800,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
89033,'2 ',     3.001,    17.800,    17.800,    -9.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.800,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
89034,'1 ',     7.126,    14.400,    14.400,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     7.125,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
89034,'2 ',     7.126,    14.400,    14.400,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     7.125,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91068,'1 ',   104.508,    14.314,   111.600,   -60.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91068,'2 ',    13.402,    14.314,    27.100,   -18.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91076,'1 ',    26.478,    20.817,    31.800,   -19.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91076,'2 ',    68.156,    20.817,    61.000,   -42.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   126.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91080,'1 ',    10.238,    11.050,    11.050,    -6.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.500,     9.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91080,'2 ',    10.238,    11.050,    11.050,    -6.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.500,     9.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91080,'3 ',    10.238,    11.050,    11.050,    -6.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.500,     9.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91080,'4 ',    10.238,    11.050,    11.050,    -6.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.500,     9.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91088,'1 ',     6.127,    19.202,    21.800,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91088,'2 ',     6.127,    19.202,    21.800,   -15.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91088,'3 ',     6.177,    19.202,    22.800,   -15.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91090,'1 ',    11.007,     8.736,    13.200,   -13.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.200,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91090,'2 ',    11.007,     8.736,    13.200,   -13.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.200,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91090,'3 ',    11.007,     8.736,    13.200,   -13.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.200,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91090,'4 ',    11.007,     8.736,    13.200,   -13.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.200,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91101,'1 ',     5.213,     4.133,     4.133,    -2.833,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.500,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91101,'2 ',     5.213,     4.133,     4.133,    -2.833,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.500,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91101,'3 ',     5.213,     4.133,     4.133,    -2.833,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.500,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91102,'1 ',     2.902,    10.154,    17.400,   -12.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91102,'2 ',     2.626,    10.154,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91102,'3 ',     2.766,    10.154,    19.000,   -10.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.600,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91104,'1 ',    12.551,    15.770,    16.500,    -7.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91104,'2 ',    12.551,    15.770,    16.500,    -7.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91105,'1 ',    10.536,     3.629,    13.300,    -7.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.400,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91105,'2 ',    10.614,     3.629,    15.200,    -8.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.500,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91105,'3 ',    16.438,     3.629,    35.600,   -19.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91105,'4 ',    16.515,     3.629,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91105,'5 ',    16.515,     3.629,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91108,'1 ',     7.501,     3.257,     6.600,    -6.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91108,'2 ',     7.501,     3.257,     6.600,    -6.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91108,'3 ',     7.501,     3.257,     6.600,    -6.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91108,'4 ',     7.501,     3.257,     6.600,    -6.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91108,'5 ',     7.501,     3.257,     6.600,    -6.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91109,'1 ',     7.501,     5.396,    12.400,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91109,'2 ',     7.626,     5.396,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91109,'3 ',    11.002,     5.396,    24.800,   -13.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91136,'1 ',   129.621,   114.300,   114.300,   -61.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   184.500,   125.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91136,'2 ',   120.365,   108.000,   108.000,   -58.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   174.300,   116.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91144,'1 ',    16.252,    16.400,    16.400,   -16.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91144,'2 ',     5.551,     7.200,     7.200,    -7.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91144,'3 ',    63.151,    41.300,    41.300,   -41.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.800,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91144,'4 ',    63.151,    41.300,    41.300,   -41.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.800,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91145,'1 ',    16.131,    77.500,    77.500,   -41.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,    13.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91148,'1 ',    52.605,    44.242,    64.500,   -34.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   104.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91148,'2 ',    52.605,    44.242,    64.500,   -34.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   104.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91148,'3 ',    52.605,    44.242,    64.500,   -34.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   104.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91148,'4 ',    52.605,    44.242,    64.500,   -34.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   104.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91151,'1 ',    60.555,    49.560,    63.200,   -34.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   102.000,    58.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91151,'2 ',    60.555,    49.560,    63.200,   -34.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   102.000,    58.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91151,'3 ',    60.555,    49.560,    63.200,   -34.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   102.000,    58.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91154,'1 ',     6.974,    48.124,    48.800,   -26.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.800,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91161,'1 ',     1.473,     6.200,     6.200,    -6.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.900,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91161,'2 ',     1.473,     6.200,     6.200,    -6.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.900,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91161,'3 ',     1.473,     6.200,     6.200,    -6.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.900,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91161,'4 ',     2.706,     4.900,     4.900,    -4.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.867,     2.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91161,'5 ',     2.706,     4.900,     4.900,    -4.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.867,     2.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91161,'6 ',     2.706,     4.900,     4.900,    -4.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.867,     2.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91168,'1 ',    16.262,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.400,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91168,'2 ',    16.262,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.400,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91169,'1 ',     7.751,    14.400,    14.400,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     7.125,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91169,'2 ',    11.627,    17.620,    21.600,   -12.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,    10.688,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91169,'3 ',    23.253,    17.620,    43.100,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    21.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91170,'1 ',    10.626,    12.063,    12.100,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91170,'2 ',    10.751,    12.063,    14.500,   -10.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91170,'3 ',    11.002,    12.063,    19.400,   -13.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91170,'4 ',    11.002,    12.063,    19.400,   -13.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91171,'1 ',     4.927,     9.907,    17.900,   -12.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.000,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91171,'2 ',     4.939,     9.907,    23.200,   -12.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91171,'3 ',     4.626,     9.907,    18.800,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91173,'1 ',     3.601,     7.900,     7.900,    -7.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91173,'2 ',     3.601,     7.900,     7.900,    -7.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91173,'3 ',     3.601,     7.900,     7.900,    -7.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91173,'4 ',     3.601,     7.900,     7.900,    -7.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91173,'5 ',     3.601,     7.900,     7.900,    -7.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91173,'6 ',     3.601,     7.900,     7.900,    -7.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91173,'7 ',     3.601,     7.900,     7.900,    -7.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91173,'8 ',     3.601,     7.900,     7.900,    -7.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91175,'1 ',    10.845,    14.300,    14.300,    -7.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91175,'2 ',    10.845,    14.300,    14.300,    -7.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91194,'1 ',    76.537,    35.590,   126.400,   -87.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   261.000,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91196,'1 ',   189.344,   -84.400,   157.000,   -84.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   253.300,   183.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91196,'2 ',   189.344,   -84.400,   157.000,   -84.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   253.300,   183.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91200,'1 ',   135.329,    69.900,    69.900,   -69.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   212.800,   130.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91221,'1 ',     6.711,    33.100,    33.100,   -22.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.300,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91225,'1 ',     2.433,    13.000,    13.000,    -5.750,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.300,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91225,'2 ',     2.433,    13.000,    13.000,    -5.750,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.300,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91225,'3 ',     3.082,     8.825,     8.825,    -4.425,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.250,     2.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91225,'4 ',     3.082,     8.825,     8.825,    -4.425,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.250,     2.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91225,'5 ',     3.082,     8.825,     8.825,    -4.425,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.250,     2.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91225,'6 ',     3.082,     8.825,     8.825,    -4.425,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.250,     2.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91227,'1 ',     0.300,    14.500,    19.900,   -19.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.400,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
91230,'1 ',    16.252,    12.271,    16.400,   -16.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91230,'2 ',    16.252,    12.271,    16.400,   -16.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91230,'3 ',    16.252,    12.271,    16.400,   -16.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91230,'4 ',    16.252,    12.271,    16.400,   -16.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91232,'1 ',     6.187,    23.000,    23.000,   -15.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.400,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91234,'1 ',     2.705,     3.489,     3.489,    -1.544,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.644,     2.589,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91234,'2 ',     2.705,     3.489,     3.489,    -1.544,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.644,     2.589,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91234,'3 ',     2.705,     3.489,     3.489,    -1.544,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.644,     2.589,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91234,'4 ',     2.705,     3.489,     3.489,    -1.544,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.644,     2.589,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91234,'5 ',     2.705,     3.489,     3.489,    -1.544,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.644,     2.589,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91234,'6 ',     2.705,     3.489,     3.489,    -1.544,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.644,     2.589,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91234,'7 ',     2.705,     3.489,     3.489,    -1.544,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.644,     2.589,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91234,'8 ',     2.705,     3.489,     3.489,    -1.544,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.644,     2.589,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91234,'9 ',     2.705,     3.489,     3.489,    -1.544,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.644,     2.589,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91235,'1 ',     3.791,     0.513,     3.456,    -1.533,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.611,     3.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91235,'2 ',     3.791,     0.513,     3.456,    -1.533,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.611,     3.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91235,'3 ',     3.791,     0.513,     3.456,    -1.533,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.611,     3.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91235,'4 ',     3.791,     0.513,     3.456,    -1.533,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.611,     3.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91235,'5 ',     3.791,     0.513,     3.456,    -1.533,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.611,     3.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91235,'6 ',     3.791,     0.513,     3.456,    -1.533,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.611,     3.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91235,'7 ',     3.791,     0.513,     3.456,    -1.533,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.611,     3.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91235,'8 ',     3.791,     0.513,     3.456,    -1.533,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.611,     3.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91235,'9 ',     3.791,     0.513,     3.456,    -1.533,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.611,     3.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91237,'1 ',     1.002,    19.400,    19.400,   -13.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91237,'2 ',     1.002,    19.400,    19.400,   -13.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91238,'1 ',    21.002,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91240,'1 ',    15.628,    21.221,    31.500,   -21.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.000,    14.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91240,'2 ',     8.626,    15.500,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91240,'3 ',     8.626,    15.500,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91241,'1 ',     6.576,    14.300,    14.300,    -7.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.000,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91241,'2 ',     6.576,    14.300,    14.300,    -7.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.000,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91242,'1 ',    10.551,    10.000,    10.000,   -10.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91242,'2 ',    12.877,    21.700,    21.700,   -11.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91243,'1 ',    37.503,    37.200,    37.200,   -20.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    36.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91243,'2 ',    23.102,    27.300,    27.300,   -14.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.000,    22.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91243,'3 ',    10.551,    13.600,    13.600,    -7.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91243,'4 ',    10.551,    13.600,    13.600,    -7.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91243,'5 ',    48.630,    65.100,    65.100,   -35.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   105.000,    46.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91243,'6 ',    27.404,    46.500,    46.500,   -32.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91243,'7 ',    27.542,    49.200,    49.200,   -33.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.500,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91246,'1 ',     5.546,    11.943,    16.400,    -7.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.800,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
91246,'2 ',     5.641,    11.943,    19.200,    -8.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.600,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92475,'1 ',     7.783,    24.665,    34.500,   -23.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.200,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92475,'2 ',     6.783,    24.665,    34.500,   -23.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.200,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92500,'1 ',     7.502,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,     6.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92500,'2 ',    31.178,    46.500,    46.500,   -25.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    29.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92506,'1 ',     2.352,    50.176,    58.200,   -31.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    93.900,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92506,'2 ',     1.918,    47.500,    47.500,   -25.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    76.600,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92506,'3 ',     1.918,    47.500,    47.500,   -25.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    76.600,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92507,'1 ',    39.911,    37.000,    37.000,   -25.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    76.300,    38.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92512,'1 ',    23.628,    30.531,    31.500,   -21.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.000,    22.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92512,'2 ',    23.628,    30.531,    31.500,   -21.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.000,    22.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92515,'1 ',     0.000,   -16.045,    23.500,   -23.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
92518,'1 ',     2.960,     3.083,     3.083,    -1.367,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     2.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92518,'2 ',     2.960,     3.083,     3.083,    -1.367,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     2.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92518,'3 ',     2.960,     3.083,     3.083,    -1.367,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     2.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92518,'4 ',     2.960,     3.083,     3.083,    -1.367,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     2.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92518,'5 ',     2.960,     3.083,     3.083,    -1.367,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     2.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92518,'6 ',     2.960,     3.083,     3.083,    -1.367,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     2.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92538,'1 ',     7.100,    40.717,    66.600,   -66.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   151.000,     7.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
92539,'1 ',     0.100,     7.855,    52.900,   -52.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
92546,'1 ',     1.000,   -16.718,    41.700,   -41.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.500,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
92550,'1 ',     2.900,    37.500,    37.500,   -37.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,     2.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
92554,'1 ',    67.998,    24.116,    32.900,   -22.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.000,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92555,'1 ',     6.826,     8.375,     8.375,    -5.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     6.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92555,'2 ',     6.826,     8.375,     8.375,    -5.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     6.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92555,'3 ',     6.826,     8.375,     8.375,    -5.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     6.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92555,'4 ',     6.826,     8.375,     8.375,    -5.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     6.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92560,'1 ',     2.927,    21.675,    22.900,   -12.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92567,'1 ',     5.541,    10.500,    10.500,    -7.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.600,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92567,'2 ',     5.541,    10.500,    10.500,    -7.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.600,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92567,'3 ',     5.541,    10.500,    10.500,    -7.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.600,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92567,'4 ',     5.541,    10.500,    10.500,    -7.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.600,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92567,'5 ',     5.541,    10.500,    10.500,    -7.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.600,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92567,'6 ',     5.541,    10.500,    10.500,    -7.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.600,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92579,'1 ',    21.002,    24.800,    24.800,   -13.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92580,'1 ',     2.626,     9.553,    12.100,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92580,'2 ',     2.626,     9.553,    12.100,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92580,'3 ',     2.626,     9.553,    12.100,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92580,'4 ',     2.626,     9.553,    12.100,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92580,'5 ',     6.626,     9.553,    15.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92655,'1 ',   232.500,    -3.848,   112.600,   -77.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   232.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
92664,'1 ',   201.000,     5.867,    97.300,   -67.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
92701,'1 ',     1.000,    23.122,    87.200,   -60.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
92733,'1 ',    19.804,    10.464,    24.575,   -14.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.000,     5.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92733,'2 ',    19.804,    10.464,    24.575,   -14.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.000,     5.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92733,'3 ',    19.804,    10.464,    24.575,   -14.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.000,     5.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92733,'4 ',    19.804,    10.464,    24.575,   -14.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.000,     5.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92733,'5 ',    17.877,    10.464,    17.000,   -11.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,    17.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92733,'6 ',    17.877,    10.464,    17.000,   -11.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,    17.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92733,'7 ',    20.877,    10.464,    21.700,   -11.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92745,'1 ',   150.000,   -22.224,    66.100,   -66.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
92746,'1 ',     0.000,   -34.007,    66.100,   -66.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
92748,'1 ',     0.200,   -23.750,    66.100,   -66.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,     0.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
92758,'1 ',     0.000,    52.900,    52.900,   -52.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
92767,'1 ',    33.921,    18.200,    18.200,   -12.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.600,    33.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92767,'2 ',    18.501,     9.900,     9.900,    -6.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.500,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92767,'3 ',    71.940,    32.206,    37.900,   -26.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.200,    70.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92767,'4 ',    45.891,    27.150,    27.150,   -16.950,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.850,    44.649,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92767,'5 ',    45.891,    27.150,    27.150,   -16.950,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.850,    44.649,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92768,'1 ',   101.200,    14.731,    44.600,   -44.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.200,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
92787,'1 ',    40.001,    16.400,    16.400,   -16.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92789,'1 ',    80.498,    39.000,    39.000,   -26.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.500,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92790,'1 ',    37.636,    18.837,    31.600,   -31.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,     5.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
92800,'1 ',    69.600,    27.500,    27.500,   -27.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.600,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
92800,'2 ',    80.000,    31.600,    31.600,   -31.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
92801,'1 ',     7.438,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.775,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92801,'2 ',     7.438,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.775,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92801,'3 ',     7.438,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.775,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92801,'4 ',     7.438,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.775,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92802,'1 ',    28.810,    29.600,    29.600,   -20.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.100,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92802,'2 ',    30.837,    40.500,    40.500,   -21.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.400,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92804,'1 ',    28.527,    14.788,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    13.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92804,'2 ',    28.527,    14.788,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    13.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92804,'3 ',    28.527,    14.788,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    13.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92804,'4 ',    28.527,    14.788,    37.500,   -20.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    13.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92805,'1 ',     0.000,    16.449,    23.600,   -23.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.800,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
92806,'1 ',    46.818,    36.600,    36.600,   -19.700,1.02000,92807,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    38.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92806,'2 ',    39.478,    36.600,    36.600,   -19.700,1.02000,92807,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    38.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92806,'3 ',    39.478,    36.600,    36.600,   -19.700,1.02000,92807,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    38.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92806,'4 ',    39.478,    36.600,    36.600,   -19.700,1.02000,92807,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    38.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92813,'1 ',    16.601,    10.700,    10.700,    -7.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92813,'2 ',    13.331,     9.867,     9.867,    -5.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.667,    12.848,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92813,'3 ',    13.331,     9.867,     9.867,    -5.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.667,    12.848,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92813,'4 ',    13.331,     9.867,     9.867,    -5.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.667,    12.848,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92816,'1 ',    49.500,     5.517,    19.600,   -19.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.500,    49.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
92819,'1 ',    24.452,    29.100,    29.100,   -15.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92820,'1 ',    21.737,    34.600,    34.600,   -15.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.100,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92821,'1 ',    20.841,    21.400,    21.400,   -14.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.200,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92823,'1 ',    18.861,    24.800,    24.800,   -13.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92831,'1 ',    27.952,    23.600,    23.600,   -12.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.000,    27.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92833,'1 ',    16.500,     8.000,     8.000,    -5.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.500,    16.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92833,'2 ',    16.500,     8.000,     8.000,    -5.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.500,    16.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92834,'1 ',    29.128,     5.733,    16.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.000,    29.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92834,'2 ',    27.128,     5.733,    16.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.000,    27.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92839,'1 ',     2.800,     2.405,     4.500,    -2.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92839,'2 ',     2.800,     2.405,     4.500,    -2.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92839,'3 ',     2.800,     2.405,     4.500,    -2.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92839,'4 ',     2.800,     2.405,     4.500,    -2.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92840,'1 ',     9.855,    10.100,    10.100,    -7.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.900,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92840,'2 ',     9.855,    10.100,    10.100,    -7.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.900,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92841,'1 ',     2.300,     2.425,     2.425,    -1.675,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92841,'2 ',     2.300,     2.425,     2.425,    -1.675,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92841,'3 ',     2.300,     2.425,     2.425,    -1.675,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92841,'4 ',     2.300,     2.425,     2.425,    -1.675,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92842,'1 ',     9.430,    11.200,    11.200,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     8.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
92842,'2 ',     9.430,    11.200,    11.200,    -6.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     8.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
     1,   750,'1 ',2.20610E-3,2.45860E-2,2.32160E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     1,   874,'1 ',1.37020E-4,2.32420E-3,5.04910E-2,1877.00,1970.80,2064.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     2,   295,'1 ',3.61710E-4,5.10560E-3,8.24680E-2,1306.00,1371.30,1436.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     2,   689,'1 ',2.59920E-5,3.29100E-4,5.74650E-3,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     3,     6,'1 ',3.08000E-6,4.91800E-5,7.98660E-4,1419.00,1489.90,1560.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     3,   237,'1 ',2.34910E-5,2.48540E-4,3.71650E-3,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     3,   237,'2 ',2.34910E-5,2.48540E-4,3.71650E-3,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     4,   237,'1 ',1.65230E-4,2.90770E-3,4.82790E-2,1536.00,1612.80,1689.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     4,   295,'1 ',1.94040E-4,1.91980E-3,3.28600E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     4,   295,'2 ',1.94040E-4,1.91980E-3,3.28600E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     5,   875,'1 ',1.34000E-3,2.37700E-2,2.49370E-1,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     5,  2698,'1 ',1.46180E-3,1.54750E-2,2.31610E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     5,  2698,'2 ',1.46180E-3,1.54750E-2,2.31610E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     5,  2752,'1 ',7.61910E-4,9.36370E-3,1.50060E-1,1190.00,1249.50,1309.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     6,   234,'1 ',6.92660E-5,7.15010E-4,1.12350E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     6,   234,'2 ',6.92660E-5,7.15010E-4,1.12350E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     7,   350,'1 ',1.12110E-3,1.29420E-2,1.13490E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     7,   457,'1 ',5.53080E-4,5.73950E-3,8.92390E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     7,   750,'1 ',5.19540E-4,6.85930E-3,7.52020E-2, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     8,   794,'1 ',1.78570E-3,1.04590E-2,2.84880E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     8,   811,'1 ',7.82510E-4,3.95830E-3,1.10190E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     8,   823,'1 ',4.18170E-4,1.40890E-3,3.50140E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     8,   825,'1 ',2.37070E-3,8.58420E-3,1.84180E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75434,     8,'1 ',7.69590E-2,2.03770E-1,4.77990E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     9,    15,'1 ',4.15220E-5,1.66240E-4,4.18800E-5, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     9,   726,'1 ',4.36670E-3,2.71330E-2,7.65780E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     9,   752,'1 ',6.51490E-4,5.23380E-3,1.47110E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75434,     9,'1 ',5.75100E-2,1.49460E-1,3.63190E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    10,   906,'1 ',3.45890E-4,3.29140E-3,5.84760E-3, 435.00, 456.80, 478.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    11,   232,'1 ',9.48630E-4,4.79870E-3,1.33590E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    11, 75579,'1 ',8.39710E-5,4.82440E-4,1.36660E-4, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    12,   295,'1 ',1.74190E-4,3.05530E-3,3.26870E-2,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    12,   311,'1 ',1.25240E-3,1.41910E-2,1.29250E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    13,   426,'1 ',5.18360E-3,1.36990E-2,3.20660E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    13,   432,'1 ',2.55800E-3,7.66010E-3,1.72550E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    13,   446,'1 ',4.03540E-3,1.06650E-2,2.49630E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    13,   447,'1 ',2.87070E-3,8.46350E-3,1.96880E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    14,   273,'1 ',6.58280E-4,8.28080E-3,2.56520E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    14,   275,'1 ',8.51990E-4,2.21180E-3,5.36830E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75451,    14,'1 ',2.32260E-5,3.20330E-4,1.43450E-4, 418.00, 438.90, 459.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    15,   730,'1 ',5.19760E-3,1.44940E-2,3.04220E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    15,   731,'1 ',2.84940E-3,1.69740E-2,4.46560E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    15,   755,'1 ',8.23100E-4,6.61250E-3,1.85860E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    15,   790,'1 ',2.18450E-3,1.46550E-2,3.53770E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    16,    18,'1 ',7.84620E-5,3.14130E-4,7.91370E-5, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    16,   490,'1 ',8.02970E-4,3.21480E-3,8.09880E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    16,   492,'1 ',2.31740E-3,1.04340E-2,2.77630E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    17,   509,'1 ',6.55490E-4,1.73230E-3,4.05480E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    17,   517,'1 ',1.24560E-3,3.29190E-3,7.70520E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    17,   563,'1 ',5.17150E-4,2.18870E-3,4.92490E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    18,   503,'1 ',7.64900E-4,3.00620E-3,7.86410E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    19,   326,'1 ',1.28030E-2,2.15670E-2,3.07220E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    19,   803,'1 ',5.07010E-2,3.97420E-2,5.10210E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    19,   807,'1 ',1.11890E-2,4.95840E-2,1.48880E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    19, 75595,'1 ',5.78770E-2,1.48790E-1,2.30280E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    20,   960,'1 ',8.76670E-4,2.85930E-3,7.59070E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    21,   290,'1 ',2.51180E-3,9.87190E-3,2.58240E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    21,   799,'1 ',4.15960E-3,1.66530E-2,4.19550E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    22,   850,'1 ',2.20750E-4,3.06140E-3,2.11070E-3, 614.00, 644.70, 675.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    22, 75744,'1 ',1.10410E-4,1.84670E-3,1.04680E-3, 650.00, 682.50, 715.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    23,   525,'1 ',2.61630E-3,7.33880E-3,1.88890E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    23,   527,'1 ',9.12960E-4,2.69160E-3,6.26130E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    23,   529,'1 ',1.40520E-3,4.14280E-3,9.63730E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    24,   930,'1 ',3.13710E-4,9.75570E-4,2.03570E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    24,   931,'1 ',1.88440E-3,6.28630E-3,1.59430E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    25,   567,'1 ',4.56790E-3,2.56660E-2,4.75280E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    25,   572,'1 ',7.19020E-3,1.84830E-2,2.86050E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    26,   170,'1 ',2.94840E-4,9.21550E-4,2.66920E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    27,   773,'1 ',1.78910E-2,1.15830E-2,2.20490E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    27,   775,'1 ',3.70710E-3,1.29710E-2,2.68650E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    28,   584,'1 ',3.28020E-3,8.66890E-3,2.02910E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    29,   599,'1 ',4.59350E-3,1.18080E-2,1.82740E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    29,   600,'1 ',2.10590E-2,2.98950E-2,4.91900E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    30,   572,'1 ',3.19220E-3,1.55850E-2,3.26580E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    30, 75670,'1 ',5.20950E-3,1.33910E-2,2.07250E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    31,   139,'1 ',2.29990E-3,6.07820E-3,1.42270E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    31,   162,'1 ',6.17810E-3,1.63280E-2,3.82180E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    32,  1351,'1 ',2.68480E-4,2.84440E-3,2.96700E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    32,  1367,'1 ',7.89760E-4,8.66640E-3,8.41930E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    32,  2378,'1 ',9.77800E-4,1.13650E-2,9.82660E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    33,   457,'1 ',2.07840E-3,2.40070E-2,2.10710E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    33,  1771,'1 ',1.12580E-4,1.23530E-3,1.19990E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    33,  2625,'1 ',1.25580E-3,1.96070E-2,3.33850E-1,1419.00,1489.90,1560.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    34,  1771,'1 ',1.41670E-3,2.52610E-2,2.62410E-1,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    34,  3433,'1 ',3.35210E-3,4.24210E-2,4.15290E-1, 812.00, 852.60, 893.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    35,   424,'1 ',1.42230E-2,5.15060E-2,1.10520E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    35,   433,'1 ',4.69140E-3,1.58070E-2,3.92830E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    35,   434,'1 ',5.03150E-3,1.76050E-2,5.83440E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    35,  1801,'1 ',1.05060E-3,3.19030E-3,6.98650E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    36,  2228,'1 ',4.34390E-4,6.89380E-3,1.13200E-1,1419.00,1489.90,1560.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    36,  2744,'1 ',1.30420E-4,2.06900E-3,2.17250E-2, 970.00,1018.50,1067.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    37,  2744,'1 ',2.87030E-4,3.03680E-3,4.54120E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    37,  2744,'2 ',2.87030E-4,3.03680E-3,4.54120E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    37,  2752,'1 ',2.25930E-4,4.17830E-3,4.01450E-2,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    38,  2006,'1 ',3.09930E-5,3.27900E-4,4.90330E-3,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    38,  2006,'2 ',3.09930E-5,3.27900E-4,4.90330E-3,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    38,  2010,'1 ',7.17450E-5,7.87190E-4,7.64610E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    38,  2026,'1 ',7.74240E-5,8.77040E-4,7.98430E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    38,  2057,'1 ',2.28970E-4,2.56080E-3,2.39250E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    38,  2476,'1 ',2.20920E-4,2.50260E-3,2.27830E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    38,  2606,'1 ',2.02260E-4,2.21930E-3,2.15560E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    39,  2253,'1 ',4.39090E-5,4.81770E-4,4.67950E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    39,  2264,'1 ',5.32220E-5,5.80910E-4,5.70280E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    39,  2336,'1 ',1.19010E-3,1.32540E-2,1.25030E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    39,  2476,'1 ',4.88170E-4,5.43550E-3,5.12580E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    40,  2026,'1 ',5.98730E-5,6.66620E-4,6.28590E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    40,  2031,'1 ',3.39220E-5,3.72200E-4,3.61520E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    40,  2476,'1 ',1.24200E-4,1.38900E-3,1.29770E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    41,  1421,'1 ',6.70490E-4,9.16770E-3,1.37160E-1,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    41,  1477,'1 ',3.52870E-4,4.37820E-3,4.05660E-2, 792.00, 831.60, 871.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    41,  3081,'1 ',2.72010E-4,3.01420E-3,2.86960E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    42,  1771,'1 ',1.72160E-3,1.89000E-2,1.83740E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    42,  2853,'1 ',4.37610E-3,4.89100E-2,4.63820E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    43,  2721,'1 ',5.28240E-3,4.11740E-2,1.23120E-2, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    43,  2767,'1 ',6.85610E-3,2.28720E-2,5.80070E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    43,  2768,'1 ',1.54360E-3,9.19550E-3,2.41910E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    43,  2770,'1 ',1.71140E-3,6.85160E-3,1.72610E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    43,  2776,'1 ',5.67630E-3,1.58290E-2,3.32230E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    44,    67,'1 ',3.10490E-3,1.06510E-2,2.55160E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    44,  1428,'1 ',3.79690E-3,1.27930E-2,3.17930E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    44,  1447,'1 ',8.53680E-3,3.55420E-2,1.10840E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    44,  1482,'1 ',5.37370E-3,2.27440E-2,5.11770E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    45,  1772,'1 ',8.49310E-3,1.97150E-2,6.00630E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    45,  1838,'1 ',6.65450E-3,2.28280E-2,5.46880E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    45,  1845,'1 ',2.48320E-3,1.40620E-2,3.48540E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    46,    47,'1 ',1.76330E-4,1.95390E-3,1.86010E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    46,  1920,'1 ',9.15890E-4,1.00510E-2,9.76500E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    47,  2744,'1 ',2.13650E-4,2.38950E-3,2.23240E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    48,  1719,'1 ',4.93860E-5,5.52340E-4,5.16020E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    48,  1771,'1 ',1.92860E-4,2.22590E-3,1.95130E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    49,  2264,'1 ',2.41400E-5,2.64870E-4,2.57270E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    50,  2603,'1 ',2.67950E-4,7.29520E-4,1.60720E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    51,  1705,'1 ',1.83590E-3,4.85190E-3,1.13570E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    51,  1712,'1 ',1.87640E-3,4.52180E-3,1.27670E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    52,  1727,'1 ',7.46660E-4,2.49080E-3,6.31680E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    52,  1785,'1 ',9.63780E-4,3.85860E-3,9.72070E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    52,  1805,'1 ',1.36740E-3,5.47450E-3,1.37920E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    53,  1873,'1 ',4.73270E-4,1.25080E-3,2.92760E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    53,  1889,'1 ',3.20650E-3,1.09990E-2,2.63510E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    54,  1560,'1 ',7.10520E-4,3.56980E-3,9.28980E-4, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    54,  1576,'1 ',7.00150E-4,2.96320E-3,6.66760E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    55,  3026,'1 ',4.72100E-3,1.64530E-2,3.81500E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    55, 75955,'1 ',1.80200E-3,5.39610E-3,1.21550E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    56,  2164,'1 ',7.86350E-3,3.24680E-2,7.68200E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    56,  2209,'1 ',1.37290E-3,5.49660E-3,1.38470E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    56,  2296,'1 ',1.72150E-3,1.15490E-2,2.78790E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    57,  2148,'1 ',3.37910E-3,6.91510E-3,1.70160E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    57,  2149,'1 ',3.93370E-3,9.13260E-3,1.35820E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    57,  2165,'1 ',6.00360E-2,4.60510E-2,6.18210E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    58,  1368,'1 ',2.21520E-3,7.59880E-3,1.82040E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    59,  1632,'1 ',1.63580E-3,5.70080E-3,1.32180E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    59,  1651,'1 ',1.54960E-3,4.02300E-3,9.76420E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    60,  2392,'1 ',6.30040E-3,1.66510E-2,3.89740E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    60,  2393,'1 ',6.68370E-3,2.25200E-2,5.59680E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    60,  2400,'1 ',2.46950E-3,1.15170E-2,2.85240E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    61,  1775,'1 ',1.23370E-3,2.52460E-3,6.21240E-5,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    61,  1779,'1 ',2.07750E-2,3.02720E-2,6.84070E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    61,  1833,'1 ',5.57940E-3,1.84120E-2,2.98270E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    62,  1795,'1 ',1.86390E-2,4.79150E-2,7.41540E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    62,  1797,'1 ',4.35260E-2,7.97240E-2,1.37630E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    63,  1551,'1 ',2.96120E-3,1.73440E-2,4.72430E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    63,  1574,'1 ',3.94540E-4,2.16480E-3,5.72210E-4, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    63, 76225,'1 ',1.57440E-3,1.51160E-2,4.39710E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    64,  2592,'1 ',2.77350E-2,3.86530E-2,6.61000E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    64,  2596,'1 ',3.54720E-3,1.58060E-2,2.68430E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    64,  2597,'1 ',1.25140E-3,2.90520E-3,4.32050E-5,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    64,  2604,'1 ',2.35310E-2,4.65900E-2,6.83850E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    65,  2185,'1 ',5.77900E-4,2.01400E-3,4.66990E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    65,  2428,'1 ',5.94650E-4,1.54380E-3,3.74690E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    65,  2495,'1 ',2.75550E-4,7.28220E-4,1.70450E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    66,  1499,'1 ',8.94650E-3,5.08560E-2,9.20060E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    66,  1519,'1 ',1.75560E-2,1.91220E-2,2.60370E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    67,  1420,'1 ',4.69330E-3,2.15310E-2,5.51570E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    67,  1425,'1 ',4.15980E-3,1.38770E-2,3.51930E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    67,  1428,'1 ',1.19030E-3,3.14580E-3,7.36310E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    68,  1860,'1 ',1.98470E-2,1.57060E-2,1.97760E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    68,  1862,'1 ',7.03620E-3,5.51530E-3,7.08060E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    68,  1864,'1 ',8.87780E-3,1.62600E-2,2.80710E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    68,  2171,'1 ',5.41470E-3,4.28510E-3,5.39550E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    69,  1605,'1 ',4.20970E-3,1.17390E-2,2.46390E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    70,  2039,'1 ',3.10130E-4,1.04490E-3,2.59680E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    71,  1405,'1 ',2.94870E-3,8.45730E-3,1.30060E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    72,  1381,'1 ',3.84740E-4,6.27630E-3,3.74480E-3, 650.00, 682.50, 715.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    73,  1774,'1 ',3.08430E-4,7.75300E-4,2.00850E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    74,  1177,'1 ',9.32510E-4,1.05650E-2,9.62060E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    74,  1252,'1 ',3.19740E-4,3.63620E-3,3.28370E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    75,  1038,'1 ',4.58020E-5,7.05360E-4,1.55410E-3, 647.00, 679.30, 711.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    75,  1076,'1 ',8.35420E-4,5.42260E-3,1.08010E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    76,  1157,'1 ',2.91420E-4,3.22920E-3,3.07430E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    77,  1177,'1 ',3.31760E-4,3.82900E-3,3.35660E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    78,  1212,'1 ',8.97320E-5,3.70480E-4,8.76520E-5, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    78,  1213,'1 ',7.07740E-3,2.46660E-2,5.71940E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    78,  1223,'1 ',5.85360E-2,1.72800E-1,4.02620E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    79,  1156,'1 ',1.06900E-2,3.77880E-2,8.51540E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    79, 75821,'1 ',5.68990E-3,1.95190E-2,4.67610E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    80,  1005,'1 ',1.68380E-2,1.07090E-1,2.25600E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  75.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    81,  1208,'1 ',2.80220E-2,7.86290E-2,2.02460E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    81,  1213,'1 ',2.86950E-3,7.81240E-3,1.72110E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    82,  1208,'1 ',3.86020E-2,1.02060E-1,2.39030E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    82,  1261,'1 ',3.49220E-2,1.47930E-1,3.33260E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    83,    89,'1 ',5.73630E-3,2.49670E-2,7.11330E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    83,  1087,'1 ',2.86850E-3,9.66480E-3,2.40190E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    83,  1110,'1 ',2.65320E-2,1.35630E-1,3.41540E-2, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    83,  1159,'1 ',6.43530E-3,2.24280E-2,5.20050E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    84,   967,'1 ',1.35640E-3,1.56600E-2,1.37350E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    84,  1033,'1 ',1.93760E-4,2.00020E-3,3.14280E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    84,  1061,'1 ',6.22160E-4,8.08410E-3,1.34040E-1,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    85,  1128,'1 ',9.53810E-3,2.39770E-2,6.21170E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    85,  1248,'1 ',7.67060E-3,2.02720E-2,4.74510E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    86,  1155,'1 ',5.08250E-2,1.36560E-1,3.09780E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    87, 75821,'1 ',4.31930E-3,1.14150E-2,2.67190E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    88,  1002,'1 ',3.85660E-2,2.05510E-1,3.60510E-3,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    88,  1006,'1 ',2.81990E-2,7.17150E-2,1.13410E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    88, 75781,'1 ',6.56400E-1,5.15280E-1,6.61480E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    89,   983,'1 ',1.48260E-2,5.08630E-2,1.21870E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    89,  1106,'1 ',1.96090E-2,8.09810E-2,1.91670E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    90,   994,'1 ',6.05600E-2,1.69070E-1,3.55340E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    90,   995,'1 ',1.37850E-3,3.70800E-3,1.03980E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    90,  1011,'1 ',6.52450E-2,1.75390E-1,3.98130E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    91,  1001,'1 ',3.99260E-2,1.42640E-1,2.83220E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    91,  1002,'1 ',2.68010E-2,4.83590E-2,6.99080E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    91,  1004,'1 ',1.04070E-1,1.45050E-1,2.48070E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    92,  1044,'1 ',1.06550E-3,2.73910E-3,6.78240E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    93,  1245,'1 ',6.96020E-2,1.84220E-1,4.31980E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    94,  1249,'1 ',8.82460E-3,2.28710E-2,6.91920E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    95,  1185,'1 ',1.91860E-2,5.31440E-2,8.77350E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    95,  1187,'1 ',2.06590E-2,2.81610E-2,6.24800E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    95,  1188,'1 ',1.01060E-2,2.47370E-2,4.22950E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    95,  1190,'1 ',2.18110E-2,5.33870E-2,9.12810E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    96,   963,'1 ',6.87320E-4,2.75180E-3,6.93240E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    96,   969,'1 ',3.09510E-4,1.17650E-3,3.29320E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    96,   970,'1 ',5.42990E-4,2.29810E-3,5.17090E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    97,  1261,'1 ',5.57750E-2,1.55680E-1,3.27140E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    97,  1269,'1 ',4.02380E-3,1.04460E-2,2.53540E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    98,  1189,'1 ',2.16140E-2,9.15080E-2,2.06000E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    98,  1208,'1 ',1.57710E-2,4.65020E-2,1.08190E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    99,   998,'1 ',9.12810E-2,7.22400E-2,9.09590E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    99,   999,'1 ',3.50690E-2,6.30330E-2,1.13200E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    99,  1000,'1 ',4.54390E-2,4.58950E-2,6.07820E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   100,  1009,'1 ',5.86250E-2,1.50870E-1,3.74040E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   101,  1176,'1 ',4.82810E-2,7.23850E-2,1.31490E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   101,  1180,'1 ',4.95480E-2,5.00450E-2,6.62790E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   101,  1251,'1 ',9.56810E-2,1.24520E-1,1.74170E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   101, 75827,'1 ',1.00730E-2,4.91530E-2,8.48400E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   102,  1087,'1 ',2.75460E-3,9.97440E-3,2.14010E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   103,  1265,'1 ',4.80220E-2,1.24760E-1,3.03060E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   104,   991,'1 ',2.41520E-2,9.29190E-2,1.58620E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   105,  1665,'1 ',1.47310E-3,1.61700E-2,1.57160E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   105,  1680,'1 ',9.93870E-4,1.14730E-2,1.00600E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   105,  1693,'1 ',3.42420E-4,4.48190E-3,4.05640E-2, 812.00, 852.60, 893.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   105,  3040,'1 ',3.98780E-4,6.99520E-3,7.48460E-2,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   106,   108,'1 ',5.03300E-5,5.80870E-4,5.09190E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   107,  2882,'1 ',9.21320E-5,1.33320E-3,2.04780E-2,1306.00,1371.30,1436.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   107,  2911,'1 ',3.05220E-4,3.38220E-3,3.22000E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   108,  1031,'1 ',1.74670E-3,3.25900E-2,3.09330E-1,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   108,  3040,'1 ',1.54810E-4,2.45660E-3,4.03310E-2,1419.00,1489.90,1560.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   108,  3047,'1 ',3.19850E-4,3.49120E-3,3.42740E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   109,  1310,'1 ',2.64730E-3,1.67670E-2,4.55070E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   109,  3037,'1 ',4.85910E-4,2.98730E-3,8.61480E-4, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   109,  3039,'1 ',9.26300E-4,9.81670E-3,2.91390E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75537,   109,'1 ',1.41790E-4,1.02570E-3,5.51780E-4, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   110,  2882,'1 ',8.41640E-4,9.71480E-3,8.51780E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   110,  2974,'1 ',2.18790E-4,2.80970E-3,2.64240E-2, 812.00, 852.60, 893.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   111,  1157,'1 ',1.41360E-3,1.49650E-2,2.23960E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   111,  1157,'2 ',1.41360E-3,1.49650E-2,2.23960E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   111,  2852,'1 ',3.60240E-3,3.73250E-2,5.89680E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  72.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   111,  2852,'2 ',3.60240E-3,3.73250E-2,5.89680E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  72.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   112,  2800,'1 ',6.21030E-2,1.78130E-1,2.73970E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   112,  2802,'1 ',1.11360E-1,1.44930E-1,2.02710E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   112,  2839,'1 ',8.90300E-2,2.73220E-1,7.40360E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   113,  3070,'1 ',4.67670E-2,1.54340E-1,2.50050E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   113,  3071,'1 ',3.16460E-2,2.32830E-2,3.40520E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   114,  2783,'1 ',4.13820E-2,9.60750E-2,1.42880E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   114,  2845,'1 ',2.39780E-2,6.09810E-2,9.64300E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   114, 76296,'1 ',2.83170E-2,5.60650E-2,8.22930E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   115,  2968,'1 ',8.91790E-2,7.05760E-2,8.88640E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   115,  3068,'1 ',5.68520E-2,7.47220E-2,1.02410E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   115,  3069,'1 ',5.57140E-2,7.25070E-2,1.01410E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   115, 76297,'1 ',1.88030E-1,2.08670E-1,4.07290E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   116,   122,'1 ',4.62470E-4,2.70870E-3,7.37810E-4, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   116,  3174,'1 ',2.52500E-3,1.78590E-2,4.90050E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   116,  3221,'1 ',2.99090E-3,1.04230E-2,2.41690E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   116,  3223,'1 ',1.00750E-3,3.64800E-3,7.82690E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   116,  3241,'1 ',3.79050E-3,2.22020E-2,6.04760E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   116,  3253,'1 ',3.15380E-3,1.10350E-2,3.65700E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   116,  3254,'1 ',2.28990E-3,1.15840E-2,3.22470E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   117,  1453,'1 ',8.75410E-4,7.28250E-3,2.20530E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   117,  3130,'1 ',6.94170E-3,3.85190E-2,1.17100E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   117,  3146,'1 ',2.12070E-3,6.14220E-3,1.48150E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   118,  3155,'1 ',2.83710E-4,2.07370E-3,6.11740E-4, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   118,  3157,'1 ',8.88610E-4,3.09690E-3,7.18070E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   118,  3185,'1 ',5.03300E-4,3.62040E-3,9.59340E-4, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   118,  3186,'1 ',4.35660E-4,3.18430E-3,9.39370E-4, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   118,  3254,'1 ',5.44450E-3,1.43890E-2,3.36790E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   119,  2752,'1 ',2.13700E-4,2.46630E-3,2.16200E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   120,  2759,'1 ',3.39120E-3,2.02020E-2,5.31470E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   120,  2766,'1 ',1.45670E-2,4.55370E-2,1.31910E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   120,  3233,'1 ',1.42230E-3,1.21980E-2,3.47130E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75550,   120,'1 ',3.24090E-5,2.48310E-4,6.65130E-5, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   121,  3182,'1 ',6.75460E-4,2.93990E-3,8.37550E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   121,  3267,'1 ',8.29430E-4,4.09750E-3,1.19670E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   122,  3219,'1 ',1.34280E-3,6.35520E-3,1.52810E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   123,  3354,'1 ',6.06040E-4,2.78020E-3,7.12200E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   123,  4232,'1 ',1.20660E-2,7.64440E-2,2.07550E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   124,  3450,'1 ',3.28350E-2,1.46930E-1,3.02580E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   124,  3451,'1 ',2.01570E-1,1.30520E-1,2.48450E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   124,  3453,'1 ',3.29070E-2,2.70860E-2,5.48850E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   124,  3456,'1 ',1.25620E-2,2.46200E-2,3.69030E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   124, 76437,'1 ',1.80900E-1,3.31470E-1,5.72450E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   124, 76446,'1 ',2.36640E-2,8.74980E-2,1.62010E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   125,  3074,'1 ',1.97910E-2,6.60330E-2,1.67510E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   125,  3500,'1 ',1.01200E-2,4.05200E-2,1.02090E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   125, 76449,'1 ',1.28000E-2,7.49930E-2,2.04350E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   126,  3490,'1 ',1.92470E-2,4.98830E-2,9.43170E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   126,  3491,'1 ',9.24420E-3,3.59620E-2,6.00320E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   126, 76300,'1 ',5.39760E-2,5.06170E-2,7.81790E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   126, 76302,'1 ',4.73540E-2,4.78290E-2,6.33430E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   127,  1700,'1 ',4.67600E-3,3.13700E-2,7.57290E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   127,  2816,'1 ',9.82530E-3,4.85440E-2,1.41800E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   127,  2823,'1 ',4.31920E-3,1.14150E-2,2.67190E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   128,  3337,'1 ',6.97880E-2,2.14350E-1,4.02300E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   128,  3476,'1 ',2.06620E-2,9.96960E-2,1.76040E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   128,  3477,'1 ',6.24730E-2,4.94400E-2,6.22520E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   129,  3351,'1 ',5.14900E-3,2.51260E-2,4.33670E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   129,  3358,'1 ',3.15910E-3,1.29110E-2,2.61170E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   130,  3388,'1 ',2.20420E-2,3.51830E-2,8.10380E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   130,  3390,'1 ',7.28060E-2,2.80160E-1,4.78410E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   130,  3390,'2 ',7.28060E-2,2.80160E-1,4.78410E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   130,  3392,'1 ',1.30590E-2,9.09760E-2,2.13770E-3, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   131,  2838,'1 ',1.19240E-1,1.21770E-1,1.89660E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   131,  3348,'1 ',4.68310E-2,1.07110E-1,2.61490E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   131,  3349,'1 ',4.69690E-2,1.44250E-1,2.70700E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75465,   132,'1 ',3.70640E-2,8.40740E-2,1.67730E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   133,   134,'1 ',7.06040E-2,5.19460E-2,7.59720E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   134,   136,'1 ',1.10660E-2,2.84470E-2,4.40250E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   135,   141,'1 ',3.23980E-2,3.56340E-2,4.75600E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   135,   151,'1 ',1.79710E-2,2.63050E-2,4.06130E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75465,   136,'1 ',7.18290E-3,2.84970E-2,8.13810E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   137,   138,'1 ',2.63390E-2,2.08440E-2,2.62450E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   138,   146,'1 ',2.89810E-2,2.29350E-2,2.88780E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   138, 75558,'1 ',7.55340E-3,1.94170E-2,3.00500E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75465,   140,'1 ',1.96550E-2,1.50770E-2,2.02390E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   141,   142,'1 ',1.92610E-2,2.50660E-2,3.50580E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75465,   141,'1 ',4.89100E-3,1.02800E-2,1.87280E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   142,   160,'1 ',2.13180E-2,1.51010E-2,2.38730E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75463,   143,'1 ',2.56000E-2,2.00670E-2,2.57620E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75465,   143,'1 ',2.26480E-2,2.41850E-2,5.11390E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75463,   144,'1 ',3.51000E-2,2.77780E-2,3.49760E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75465,   144,'1 ',7.79580E-3,1.40660E-2,2.03340E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75558,   145,'1 ',2.11120E-2,1.52610E-2,2.31450E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   147,   162,'1 ',6.48640E-4,2.59690E-3,6.54220E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   148,   150,'1 ',6.17300E-2,3.99640E-2,7.60790E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   149,   152,'1 ',6.16400E-3,5.73850E-2,1.11100E-3, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   149,  8441,'1 ',6.27550E-3,4.74560E-2,1.57840E-3, 147.00, 154.30, 161.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   150,   153,'1 ',2.70450E-2,2.73160E-2,3.61770E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   151,   159,'1 ',1.43300E-2,2.52000E-2,4.73530E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   152,   154,'1 ',3.67280E-3,1.12790E-2,2.11640E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   152,   159,'1 ',6.67920E-3,2.55910E-2,7.23350E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   153, 75560,'1 ',6.90320E-3,1.58590E-2,2.40890E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   154, 75560,'1 ',6.74170E-3,1.73300E-2,2.68200E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   155,   172,'1 ',2.25170E-3,7.58650E-3,1.88540E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   156,   157,'1 ',1.81250E-2,1.43440E-2,1.80610E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   157,   176,'1 ',8.06740E-3,2.07380E-2,3.20940E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75560,   157,'1 ',6.24020E-3,2.18340E-2,4.52230E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   157, 75561,'1 ',4.40190E-3,1.69350E-2,2.89090E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   158, 75561,'1 ',1.49120E-2,1.39840E-2,2.15980E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   159, 75561,'1 ',3.37000E-3,1.12420E-2,1.78190E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   160,   161,'1 ',3.61670E-3,7.40130E-3,1.82130E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75463,   160,'1 ',7.57770E-3,1.75920E-2,2.61630E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75559,   161,'1 ',2.09490E-3,7.48380E-3,1.48580E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   162, 75579,'1 ',2.97800E-2,7.99720E-2,1.81300E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   163,   165,'1 ',6.69170E-3,1.40640E-2,2.56230E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75559,   163,'1 ',4.65030E-3,9.11370E-3,1.36610E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75561,   164,'1 ',1.66040E-2,1.07490E-2,2.04630E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   165,   167,'1 ',5.77600E-3,1.13200E-2,1.69670E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   165,   175,'1 ',8.95710E-3,2.30250E-2,3.56340E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   166,   167,'1 ',5.59860E-3,5.97870E-3,1.26420E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   166,   168,'1 ',7.72630E-3,1.39410E-2,2.01530E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   168,   169,'1 ',4.71200E-3,1.09390E-2,1.62690E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   168,   171,'1 ',2.47980E-2,1.79260E-2,2.71860E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75561,   168,'1 ',6.91930E-3,2.30820E-2,3.65860E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   169, 75562,'1 ',7.55240E-3,1.20550E-2,2.77660E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   172,   187,'1 ',1.53680E-3,7.27330E-3,1.74890E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   173,   174,'1 ',6.66770E-3,2.56520E-2,4.37890E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   173, 75565,'1 ',4.67350E-3,2.87320E-2,5.17870E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   174,   175,'1 ',5.39990E-3,1.80140E-2,2.85520E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75563,   176,'1 ',6.42890E-3,2.47330E-2,4.22210E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75561,   177,'1 ',3.89790E-2,9.54120E-2,1.63140E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   177, 75564,'1 ',3.11020E-3,1.75010E-2,3.77830E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   178,   180,'1 ',5.09460E-2,3.60880E-2,5.70520E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   179,   187,'1 ',2.15260E-3,7.50200E-3,1.73950E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75564,   180,'1 ',3.85970E-2,5.07280E-2,6.95260E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   181,   182,'1 ',9.11380E-3,1.94580E-2,4.39240E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   181,   206,'1 ',1.37190E-2,2.80750E-2,6.90860E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   181, 75570,'1 ',3.07000E-2,1.98750E-2,3.78360E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   182,   184,'1 ',1.66520E-2,1.83150E-2,2.44450E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   182,   191,'1 ',2.69290E-2,1.98120E-2,2.89760E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   182,   207,'1 ',5.36990E-2,5.03580E-2,7.77780E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   182, 75571,'1 ',3.01910E-2,5.52970E-2,9.54630E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   183,   194,'1 ',3.68890E-3,9.74920E-3,2.28190E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   183,   208,'1 ',3.95720E-3,1.02730E-2,2.49340E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   184,   190,'1 ',1.67100E-2,1.32240E-2,1.66500E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   185,   186,'1 ',2.31670E-2,1.75520E-2,2.41740E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   186,   190,'1 ',2.75380E-2,2.15860E-2,2.77120E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   187,   193,'1 ',2.28460E-3,9.14660E-3,2.30430E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   187,   194,'1 ',1.51620E-3,6.16970E-3,1.50320E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   187,  3532,'1 ',8.73880E-3,8.67390E-2,2.35980E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   188, 75567,'1 ',1.85830E-2,1.31630E-2,2.08100E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   189,   190,'1 ',1.43170E-2,1.13300E-2,1.42670E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   189, 75567,'1 ',1.07370E-2,1.16950E-2,1.59250E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   190, 75566,'1 ',1.01290E-2,1.55160E-2,2.17880E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   191, 75572,'1 ',1.88620E-2,1.44680E-2,1.94230E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   192, 75566,'1 ',1.33470E-2,1.05620E-2,1.32990E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   193,   194,'1 ',1.20980E-3,3.29380E-3,7.25660E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   193,   198,'1 ',1.53070E-3,4.10940E-3,9.31320E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   193, 75575,'1 ',1.34600E-2,3.55750E-2,8.32730E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   194, 75575,'1 ',1.46550E-2,3.80480E-2,9.23530E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   195,   196,'1 ',2.13420E-2,1.67280E-2,2.14760E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   196,   197,'1 ',1.05020E-2,6.79890E-3,1.29430E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75567,   196,'1 ',1.12720E-2,1.72680E-2,2.42480E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   197, 75568,'1 ',1.02640E-2,1.12890E-2,1.50680E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   198,   199,'1 ',1.20130E-3,3.22510E-3,7.30900E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   199,   211,'1 ',2.19690E-3,5.52240E-3,1.43070E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   200,   201,'1 ',4.89710E-3,9.69570E-3,1.42310E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75567,   200,'1 ',8.82620E-3,3.43360E-2,5.73170E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   201,   202,'1 ',2.70230E-2,1.95350E-2,2.96260E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   203,   205,'1 ',3.67710E-2,2.91000E-2,3.66410E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   204,   214,'1 ',2.74890E-3,1.10050E-2,2.77260E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   204,   338,'1 ',3.43310E-3,1.96870E-2,6.54380E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   205,   206,'1 ',1.43970E-2,3.70080E-2,5.72740E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75569,   205,'1 ',1.22450E-2,3.14770E-2,4.87150E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   208,   209,'1 ',1.82610E-3,4.59040E-3,1.18920E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   209,   210,'1 ',2.17770E-3,6.07250E-3,1.27460E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   210, 75575,'1 ',5.91730E-3,1.56380E-2,3.66040E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   211,   212,'1 ',1.69650E-3,4.08820E-3,1.15420E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   212,   213,'1 ',2.86780E-3,7.37210E-3,1.82550E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   213,   221,'1 ',3.32310E-3,8.78230E-3,2.05560E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   214,   215,'1 ',2.39520E-3,1.16240E-2,2.65710E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   215,   219,'1 ',2.89530E-3,1.15920E-2,2.92020E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   216,   217,'1 ',7.02220E-3,1.80510E-2,2.79360E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   216, 75588,'1 ',5.25380E-3,1.35050E-2,2.09010E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   217,   218,'1 ',2.05450E-2,2.25970E-2,3.01600E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75450,   217,'1 ',1.39770E-2,4.48210E-2,1.10910E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   218,   291,'1 ',7.36930E-2,4.95020E-2,8.73320E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   219,   225,'1 ',3.14080E-3,1.32930E-2,2.99110E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   220,   221,'1 ',6.72300E-4,4.83610E-3,1.28150E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   220, 75575,'1 ',6.70890E-4,4.74500E-3,1.30200E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   221,   231,'1 ',7.33530E-4,4.64590E-3,1.26090E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   222,   234,'1 ',7.77860E-5,1.21980E-3,2.68660E-2,1786.00,1875.30,1964.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   222,  9563,'1 ',2.77280E-3,2.74940E-2,4.72110E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   222,  9563,'2 ',2.77280E-3,2.74940E-2,4.72110E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   223,   229,'1 ',1.89260E-2,1.49780E-2,1.88590E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   224, 75576,'1 ',2.00720E-2,1.58850E-2,2.00010E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   225,   228,'1 ',8.66300E-4,3.52520E-3,8.58850E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   225,   247,'1 ',1.68890E-3,6.57040E-3,1.75490E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   226, 75586,'1 ',1.26240E-2,1.37500E-2,1.87230E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   227, 75586,'1 ',1.79200E-2,1.40470E-2,1.80330E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   228, 75582,'1 ',9.43490E-4,3.89540E-3,9.21620E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   229,   233,'1 ',1.78270E-2,1.39730E-2,1.79390E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   229, 75577,'1 ',1.13840E-2,1.74380E-2,2.44870E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   230,   231,'1 ',9.68040E-4,6.13120E-3,1.66400E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   230,   232,'1 ',5.93110E-4,3.40120E-3,1.13050E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75450,   233,'1 ',6.99020E-3,1.16580E-2,1.69530E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75443,   235,'1 ',7.33930E-3,1.00040E-2,2.21960E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75443,   236,'1 ',1.08370E-2,7.83420E-3,1.18810E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   238, 75583,'1 ',1.11410E-2,8.81700E-3,1.11020E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75442,   239,'1 ',1.97850E-4,2.01970E-3,6.41290E-3, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75578,   239,'1 ',1.53070E-4,9.69480E-4,2.03020E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   239, 76466,'1 ',4.44940E-3,4.95630E-2,1.92340E-1, 794.00, 833.70, 873.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   240,   241,'1 ',8.51930E-5,1.21520E-3,4.05850E-4, 388.00, 407.40, 426.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75582,   240,'1 ',1.23270E-4,1.85840E-3,5.54260E-4, 388.00, 407.40, 426.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75580,   241,'1 ',1.87650E-4,2.88180E-3,8.06260E-4, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75583,   242,'1 ',6.38850E-3,5.05570E-3,6.36580E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   243,   246,'1 ',2.78280E-4,1.76250E-3,4.78340E-4, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75580,   243,'1 ',4.71200E-4,3.53090E-3,8.61210E-4, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75584,   244,'1 ',6.15910E-3,4.45230E-3,6.75230E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   245, 75608,'1 ',1.03550E-2,8.19500E-3,1.03180E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   246,   248,'1 ',4.43550E-4,2.80930E-3,7.62440E-4, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75580,   247,'1 ',1.51320E-3,6.05840E-3,1.52630E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   248,   249,'1 ',2.68310E-4,1.69930E-3,4.61200E-4, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   249,   251,'1 ',4.12900E-4,2.61520E-3,7.09760E-4, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   249,   252,'1 ',9.72510E-4,6.26410E-3,1.64210E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75580,   249,'1 ',1.01190E-3,8.61890E-3,2.15040E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75587,   250,'1 ',5.00010E-3,9.15810E-3,1.58100E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   250, 75589,'1 ',7.45610E-3,1.11780E-2,2.03050E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   251,   252,'1 ',5.61920E-4,3.61940E-3,9.48780E-4, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   252,   282,'1 ',8.13480E-4,1.13720E-2,3.85560E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   253,   254,'1 ',4.32870E-3,1.02500E-2,1.87400E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   253,   283,'1 ',1.06580E-2,2.73980E-2,4.24020E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   253, 75589,'1 ',7.50170E-3,1.86190E-2,3.09410E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   254, 75589,'1 ',3.36210E-3,8.64270E-3,1.33750E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   255,   341,'1 ',1.17640E-3,4.62340E-3,1.20940E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   256,   257,'1 ',1.01040E-3,7.27140E-3,2.38360E-4, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75589,   256,'1 ',1.01290E-3,8.92770E-3,1.93280E-4, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   257,   277,'1 ',3.13390E-3,1.11950E-2,2.22260E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   257,   277,'2 ',3.13390E-3,1.11950E-2,2.22260E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   257,   285,'1 ',9.70340E-3,3.20210E-2,5.18740E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   257, 75590,'1 ',3.77720E-3,1.96410E-2,4.25780E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   258,   259,'1 ',1.69150E-3,5.64260E-3,8.94390E-5,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   258,   269,'1 ',2.80220E-3,8.03720E-3,1.23600E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   259, 75590,'1 ',1.70700E-3,5.69440E-3,9.02590E-5,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   260,   261,'1 ',1.30310E-3,7.32170E-3,1.35580E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   260, 75590,'1 ',3.23800E-3,1.58000E-2,2.72720E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   261,   262,'1 ',7.82920E-3,5.06860E-3,9.64890E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   261, 75591,'1 ',1.05300E-3,7.22830E-3,1.31760E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   263,   267,'1 ',4.07080E-4,2.18800E-3,5.38230E-4, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   264, 75591,'1 ',1.13870E-2,9.01170E-3,1.13470E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75580,   265,'1 ',1.28350E-3,3.71750E-3,8.96640E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75581,   266,'1 ',1.49120E-2,1.18010E-2,1.48590E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75438,   267,'1 ',5.23010E-4,5.10950E-3,1.43380E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   268,   271,'1 ',1.91350E-4,3.03320E-3,1.91830E-3, 650.00, 682.50, 715.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75438,   268,'1 ',1.67990E-4,2.80980E-3,1.59270E-3, 650.00, 682.50, 715.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   269,   270,'1 ',1.51070E-2,1.01480E-2,1.79030E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   269,   276,'1 ',2.87010E-3,1.02530E-2,2.03550E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   269,   276,'2 ',2.87010E-3,1.02530E-2,2.03550E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75590,   269,'1 ',1.73780E-3,1.05210E-2,3.29390E-4, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   271,   273,'1 ',1.45460E-4,2.30580E-3,1.45830E-3, 650.00, 682.50, 715.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   272,   273,'1 ',1.72340E-3,6.00630E-3,1.39270E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75451,   273,'1 ',5.92050E-4,8.54680E-3,2.71340E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   274,   276,'1 ',3.41160E-3,1.52020E-2,2.58160E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   274,   695,'1 ',2.60930E-2,1.68930E-2,3.21580E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75454,   274,'1 ',4.16490E-3,2.10680E-2,3.66570E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75440,   276,'1 ',8.81430E-3,3.44230E-2,7.63330E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   277,   278,'1 ',3.35000E-3,1.28880E-2,2.20000E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   277,   279,'1 ',1.16770E-2,3.34910E-2,5.15050E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75594,   278,'1 ',4.91020E-3,2.39600E-2,4.13560E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75440,   279,'1 ',7.67700E-3,1.97340E-2,3.05410E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   280,   297,'1 ',2.26820E-3,7.78080E-3,1.86400E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75439,   280,'1 ',2.64370E-3,8.90740E-3,2.21370E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   281,   282,'1 ',6.27230E-4,6.12770E-3,1.71950E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   281,   288,'1 ',2.39390E-3,1.11640E-2,2.76500E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   281,   292,'1 ',2.40250E-3,9.61880E-3,2.42320E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   282,   287,'1 ',1.62510E-3,6.38690E-3,1.67080E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75588,   283,'1 ',4.60820E-3,1.88330E-2,3.80980E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   283, 75595,'1 ',1.71060E-2,7.14020E-2,2.06030E-3,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   284,   285,'1 ',3.18380E-2,3.25100E-2,5.06360E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   285,   286,'1 ',3.24540E-2,2.38770E-2,3.49210E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   287,   298,'1 ',1.88550E-3,6.59740E-3,2.18630E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   288,   289,'1 ',2.02780E-3,9.30260E-3,2.38300E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   289,   290,'1 ',2.62840E-3,1.05230E-2,2.65100E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   292,   333,'1 ',4.15160E-3,1.71410E-2,4.05550E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   293,   294,'1 ',9.45880E-4,4.92690E-3,1.29220E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   293,   654,'1 ',1.08570E-3,5.45460E-3,1.41950E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   294,   653,'1 ',5.05680E-4,5.35900E-3,1.59070E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   294, 75598,'1 ',4.38450E-4,4.72550E-3,2.52550E-3, 476.00, 499.80, 523.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   296,   300,'1 ',4.81490E-3,1.16030E-2,3.27600E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75598,   296,'1 ',2.44600E-3,7.32460E-3,1.64990E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   297,   298,'1 ',2.05330E-3,8.06980E-3,2.11100E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75599,   299,'1 ',6.23380E-2,4.50640E-2,6.83430E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   301, 75601,'1 ',1.62400E-2,2.48770E-2,3.49330E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   302,   304,'1 ',1.87810E-3,6.44250E-3,1.54340E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   302, 75603,'1 ',2.66530E-3,6.91940E-3,1.67940E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   303,   328,'1 ',1.78970E-2,3.66240E-2,9.01240E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   303, 75604,'1 ',5.84720E-3,2.57630E-2,4.47490E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   304,   333,'1 ',3.60000E-3,1.52370E-2,3.42840E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   305,   307,'1 ',6.52880E-2,4.94650E-2,6.81260E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   306,   307,'1 ',2.74650E-2,4.07240E-2,6.11940E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   306,   566,'1 ',7.48820E-2,5.92620E-2,7.46180E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   307, 75604,'1 ',9.29430E-3,5.28330E-2,9.55820E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   308,   314,'1 ',1.76730E-2,1.39860E-2,1.76110E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   308, 75602,'1 ',2.48920E-3,6.58010E-3,1.19480E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   309, 75603,'1 ',7.27490E-4,5.31270E-3,1.36540E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   310,   320,'1 ',1.12480E-3,5.15990E-3,1.32180E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   310, 75603,'1 ',9.55180E-4,4.38190E-3,1.12250E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   312,   336,'1 ',4.35610E-3,2.18860E-2,5.69570E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   313,   315,'1 ',4.63510E-3,1.07590E-2,2.04860E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75602,   313,'1 ',3.44980E-3,1.65590E-2,4.94820E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   315,   316,'1 ',3.36640E-2,4.23000E-2,6.36700E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   317,   318,'1 ',1.95460E-2,2.14980E-2,2.86940E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   318,   323,'1 ',2.78520E-2,4.86210E-2,7.52900E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   318, 75606,'1 ',2.47940E-3,1.03490E-2,2.98610E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   319,   320,'1 ',1.18220E-3,5.26770E-3,1.43130E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   319,   569,'1 ',1.21400E-2,3.40550E-2,8.76610E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   321,   322,'1 ',2.42820E-2,1.90330E-2,2.44350E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75604,   322,'1 ',1.97900E-2,3.79000E-2,5.96220E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   323,   324,'1 ',5.28970E-2,3.89180E-2,5.69190E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75606,   325,'1 ',5.15250E-2,4.07760E-2,5.13420E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   326,   327,'1 ',1.11870E-2,2.64900E-2,4.84320E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   327,   328,'1 ',1.17290E-2,2.98280E-2,4.71670E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75595,   329,'1 ',8.54770E-2,6.76470E-2,8.51760E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   330,   331,'1 ',3.61900E-2,3.69540E-2,5.75570E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75460,   331,'1 ',1.67710E-2,6.52440E-2,1.08910E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75569,   332,'1 ',1.10610E-1,8.13850E-2,1.19030E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   334,   335,'1 ',2.55700E-2,1.88130E-2,2.75140E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75605,   335,'1 ',2.73040E-2,4.14110E-2,5.93540E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   336,   338,'1 ',1.53180E-3,9.12480E-3,2.40050E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   337, 75607,'1 ',4.88120E-2,3.86300E-2,4.86400E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   338,  8443,'1 ',9.01810E-4,8.76680E-3,5.77580E-3, 476.00, 499.80, 523.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75605,   339,'1 ',1.58700E-2,4.86840E-2,1.31860E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75605,   339,'2 ',1.58700E-2,4.86840E-2,1.31860E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75607,   339,'1 ',1.53590E-2,5.90890E-2,1.00870E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75607,   339,'2 ',1.53590E-2,5.90890E-2,1.00870E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   340,   570,'1 ',6.65450E-2,4.89600E-2,7.16050E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75580,   341,'1 ',1.43030E-3,5.43650E-3,1.52180E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   342,   414,'1 ',9.53090E-2,6.89010E-2,1.04490E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   343,   362,'1 ',1.77330E-3,8.74350E-3,2.36410E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   343, 75716,'1 ',2.42980E-3,2.08390E-2,5.93020E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   344,   345,'1 ',2.05650E-3,1.08910E-2,2.76050E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   344, 75716,'1 ',1.67280E-3,8.89190E-3,2.06300E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   345,   364,'1 ',1.36780E-3,7.53960E-3,1.76220E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   346,   355,'1 ',2.72250E-3,7.19520E-3,1.68410E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   346, 75612,'1 ',2.13590E-3,7.54970E-3,1.70120E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   347,   348,'1 ',8.24690E-3,1.37730E-2,2.33880E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   347, 75613,'1 ',5.99350E-3,2.33160E-2,3.89210E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   349,   383,'1 ',1.57920E-3,4.09970E-3,9.95040E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   349, 75612,'1 ',1.34450E-3,3.85630E-3,9.48850E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   350,   397,'1 ',4.00110E-4,4.61780E-3,4.04820E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   351,   352,'1 ',2.47160E-3,6.21290E-3,1.60950E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75612,   351,'1 ',1.93110E-3,6.99250E-3,1.50030E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   352,   615,'1 ',2.95260E-3,7.59000E-3,1.87940E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75614,   353,'1 ',2.85540E-2,2.23820E-2,2.87340E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75611,   354,'1 ',2.10330E-2,4.16440E-2,6.11240E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   355,   356,'1 ',1.40250E-3,3.91090E-3,8.20850E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   356,   357,'1 ',1.42530E-3,3.76680E-3,8.81660E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   357, 75626,'1 ',6.73870E-3,2.01800E-2,4.54580E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75611,   358,'1 ',7.24080E-3,1.21980E-2,1.73750E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75615,   359,'1 ',7.01060E-2,5.54810E-2,6.98580E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   360,   399,'1 ',2.24460E-2,1.00020E-1,1.69860E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   360,   407,'1 ',2.23260E-2,5.73920E-2,8.88210E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   361,   377,'1 ',1.17690E-2,9.22490E-3,1.18430E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   361, 75617,'1 ',1.29960E-2,1.31270E-2,1.73850E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   362,   371,'1 ',1.84500E-3,5.43950E-3,1.26540E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   363,   377,'1 ',1.66550E-2,1.22530E-2,1.79210E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   363, 75618,'1 ',5.07940E-3,1.00570E-2,1.47610E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   364,   365,'1 ',8.02330E-4,2.07940E-3,6.29050E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   364,   467,'1 ',4.33170E-3,1.78850E-2,4.23140E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   366,   367,'1 ',4.47270E-3,8.85560E-3,1.29980E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75618,   366,'1 ',5.06060E-3,1.68820E-2,2.67580E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   367,   368,'1 ',6.75520E-3,8.08650E-3,1.34640E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   368,   369,'1 ',3.60840E-3,8.37730E-3,1.24580E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   368,   374,'1 ',6.31740E-3,7.84180E-3,1.70890E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   368,   375,'1 ',1.10170E-2,1.85590E-2,2.64360E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   369,   370,'1 ',4.15980E-3,6.94740E-3,1.17970E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   370,   376,'1 ',3.66020E-3,8.49630E-3,1.61780E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   370, 75620,'1 ',3.19450E-3,8.21180E-3,1.27090E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75619,   372,'1 ',2.46700E-2,1.95240E-2,2.45830E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   373,   374,'1 ',1.58550E-2,1.16650E-2,1.70600E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   373,   385,'1 ',1.84550E-2,2.20920E-2,3.67810E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75619,   374,'1 ',9.21110E-3,2.28620E-2,3.79910E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   375,   381,'1 ',1.64420E-2,1.52990E-2,2.89280E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   376,   379,'1 ',9.24220E-3,1.40170E-2,2.00910E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   378,   379,'1 ',1.25320E-3,5.01520E-3,1.05880E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75620,   378,'1 ',2.07620E-3,1.10620E-2,1.94030E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   379,   380,'1 ',1.99750E-2,1.46960E-2,2.14930E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   379,   469,'1 ',8.61200E-3,2.21380E-2,3.42610E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   381, 75625,'1 ',1.60840E-2,2.90210E-2,4.19520E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   382, 75621,'1 ',1.17580E-2,2.30440E-2,3.45410E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   383,   384,'1 ',2.25700E-3,5.96490E-3,1.39620E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   384,   396,'1 ',7.76080E-3,2.05110E-2,4.80090E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75621,   385,'1 ',8.76660E-3,1.71810E-2,2.57530E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   386,   395,'1 ',1.85050E-3,4.45940E-3,1.25910E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   387,   388,'1 ',1.00840E-2,2.06370E-2,5.07830E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75621,   387,'1 ',1.75570E-2,4.51320E-2,6.98480E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75610,   388,'1 ',3.70060E-2,3.31600E-2,6.78470E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75622,   388,'1 ',1.84200E-2,4.73520E-2,7.32830E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75622,   389,'1 ',6.16980E-3,1.56280E-2,3.09540E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   389, 75712,'1 ',1.45550E-2,4.85530E-2,7.69590E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   390,   391,'1 ',1.74460E-3,5.14350E-3,1.19650E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   390,   738,'1 ',1.43160E-3,5.44170E-3,1.52330E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   390,   787,'1 ',1.65070E-3,9.90720E-3,3.00000E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   391,   789,'1 ',4.84770E-3,1.58110E-2,4.19760E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   392,   393,'1 ',1.52500E-2,2.56900E-2,3.65950E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75622,   392,'1 ',2.07780E-2,3.31660E-2,7.63900E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75623,   392,'1 ',7.50570E-3,2.91990E-2,4.87420E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75613,   394,'1 ',8.84250E-3,3.40190E-2,5.80720E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   394, 75624,'1 ',3.88180E-3,2.38650E-2,4.30130E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   396,   517,'1 ',3.40380E-3,1.95560E-2,5.53980E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   396, 75626,'1 ',1.60840E-3,6.43920E-3,1.62220E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   397,   750,'1 ',3.55280E-4,5.39940E-3,9.67580E-2,1419.00,1489.90,1560.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   398,   400,'1 ',7.99400E-3,2.66670E-2,4.22690E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75627,   398,'1 ',5.90890E-3,2.88340E-2,4.97680E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   399,   400,'1 ',5.46610E-2,3.53880E-2,6.73670E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75616,   399,'1 ',1.14140E-2,2.93410E-2,4.54090E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75627,   399,'1 ',7.18600E-3,3.85930E-2,9.16210E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   400,   401,'1 ',8.37810E-3,2.15370E-2,3.33310E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   401,   402,'1 ',2.01250E-2,3.21230E-2,7.39890E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   402,   403,'1 ',3.51760E-2,2.75720E-2,3.53980E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   402, 75628,'1 ',2.84590E-2,2.79570E-2,4.71900E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75626,   404,'1 ',3.16530E-3,2.06970E-2,5.26310E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   405,   486,'1 ',2.98940E-2,3.25610E-2,4.43370E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75628,   405,'1 ',3.12800E-2,3.15930E-2,4.18410E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   406,   407,'1 ',6.10220E-2,6.16350E-2,8.16280E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   406,   411,'1 ',3.68180E-2,5.22670E-2,8.60030E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   406,   581,'1 ',1.29600E-1,1.02570E-1,1.29150E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   408,   409,'1 ',1.06020E-2,2.72540E-2,4.21780E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   408,   412,'1 ',1.80520E-2,4.64050E-2,7.18170E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75628,   409,'1 ',9.31910E-3,4.10600E-2,7.13210E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   410,   412,'1 ',3.56150E-2,2.81850E-2,3.54890E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   410,   415,'1 ',5.80590E-2,4.55100E-2,5.84260E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   411,   412,'1 ',1.96970E-2,3.89980E-2,5.72420E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   412,   413,'1 ',4.71940E-2,3.73490E-2,4.70270E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   412, 75629,'1 ',1.16590E-1,9.22710E-2,1.16180E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   414, 75629,'1 ',5.68680E-2,9.58010E-2,1.36470E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   415,   435,'1 ',9.86840E-2,9.09010E-2,1.45740E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   415, 75629,'1 ',6.10190E-2,4.62300E-2,6.36710E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   416,   433,'1 ',8.34350E-3,2.16610E-2,5.25750E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   416,   590,'1 ',2.43780E-2,6.44380E-2,1.50860E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   417,   422,'1 ',2.54990E-2,1.87610E-2,2.74380E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   418,   419,'1 ',1.60630E-2,2.43630E-2,3.49190E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   418,   421,'1 ',7.16240E-3,3.62310E-2,6.30390E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   418,   482,'1 ',1.28500E-2,3.30320E-2,5.11210E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   418, 75653,'1 ',4.63430E-3,2.26140E-2,3.90320E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   419,   484,'1 ',1.36940E-2,3.52010E-2,5.44780E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   420,   421,'1 ',5.98720E-2,4.32810E-2,6.56390E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   421, 75630,'1 ',2.43850E-2,4.06680E-2,5.91400E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   422,   428,'1 ',1.17870E-2,2.31010E-2,3.46260E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   423,   427,'1 ',2.37880E-2,1.54000E-2,2.93170E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   423,   428,'1 ',1.21770E-2,2.03370E-2,3.45340E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   424,   432,'1 ',4.83440E-3,1.34810E-2,2.82960E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75630,   425,'1 ',4.60500E-2,3.64430E-2,4.58870E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   425, 75632,'1 ',2.45040E-2,1.93920E-2,2.44170E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75631,   427,'1 ',3.19010E-2,2.52460E-2,3.17880E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   428,   429,'1 ',9.65030E-3,2.06030E-2,4.65090E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   428,   452,'1 ',9.47550E-3,2.43580E-2,3.76960E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   428, 75647,'1 ',1.25940E-2,4.89950E-2,8.17880E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   429,   560,'1 ',6.76680E-3,1.94080E-2,2.98460E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   430,   431,'1 ',3.05320E-2,2.20720E-2,3.34730E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75453,   430,'1 ',1.13500E-3,3.48550E-3,6.54040E-5,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   435,  1798,'1 ',6.32620E-2,6.38970E-2,8.46240E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75633,   435,'1 ',3.63250E-2,4.95600E-2,8.85790E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   436,   437,'1 ',2.26720E-2,1.79420E-2,2.25920E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   436,   439,'1 ',3.67410E-2,3.44550E-2,5.32150E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   436,  1808,'1 ',1.83640E-2,2.50330E-2,5.55390E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   437,   438,'1 ',2.67120E-2,2.09380E-2,2.68800E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   438,   440,'1 ',1.80630E-2,3.57630E-2,5.24930E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75474,   438,'1 ',1.52780E-2,5.94370E-2,9.92180E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75634,   439,'1 ',3.59660E-2,3.67250E-2,5.72000E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   440,   445,'1 ',2.48860E-2,2.71060E-2,3.69080E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   441,   443,'1 ',5.63520E-2,3.64830E-2,6.94510E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   441,   444,'1 ',2.90510E-2,2.93420E-2,3.88600E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   441,   922,'1 ',4.79280E-2,6.29920E-2,8.63340E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75634,   441,'1 ',2.54170E-2,6.53380E-2,1.01120E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   442, 75668,'1 ',4.47410E-2,3.38970E-2,4.66860E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   444,   445,'1 ',1.14470E-2,2.26650E-2,3.32670E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   445, 75635,'1 ',1.87500E-2,1.89380E-2,2.50820E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   448,   449,'1 ',2.78550E-2,4.44610E-2,1.02410E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75636,   448,'1 ',3.00220E-2,4.26190E-2,7.01270E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   449,   453,'1 ',1.58980E-2,3.65250E-2,5.54770E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   450,   451,'1 ',6.03110E-3,1.85010E-2,5.01120E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   450, 75661,'1 ',8.84700E-3,3.44170E-2,5.74530E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   451,   914,'1 ',7.44230E-3,2.24000E-2,4.37980E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   452,   453,'1 ',1.19260E-2,2.54620E-2,5.74780E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   453, 75661,'1 ',4.19560E-2,5.02250E-2,8.36220E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   454, 75661,'1 ',1.45070E-2,2.87240E-2,4.21600E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   455, 75666,'1 ',3.89610E-2,3.93520E-2,5.21170E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   455, 75667,'1 ',1.45190E-2,2.87470E-2,4.21950E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   456,   465,'1 ',1.97160E-3,5.49790E-3,1.15400E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   456,   558,'1 ',2.82720E-3,7.47170E-3,1.74890E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   456,   634,'1 ',3.10240E-3,1.03490E-2,2.62470E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   458,   460,'1 ',1.82990E-3,4.70380E-3,1.16480E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75638,   458,'1 ',1.65820E-3,5.15660E-3,1.07600E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75640,   459,'1 ',8.16420E-3,2.11590E-2,4.00060E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   459, 75651,'1 ',1.02590E-2,1.57130E-2,2.72990E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   460,   467,'1 ',2.88820E-3,7.26030E-3,1.88090E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   461,   462,'1 ',2.41040E-2,1.90760E-2,2.40190E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75641,   461,'1 ',1.69490E-2,1.09730E-2,2.08880E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   462, 75667,'1 ',1.83770E-2,3.63850E-2,5.34060E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75637,   463,'1 ',2.32570E-2,3.87870E-2,5.64050E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75617,   464,'1 ',9.17580E-3,1.79830E-2,2.69550E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   464, 75642,'1 ',2.41780E-2,2.26730E-2,3.50190E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75620,   466,'1 ',7.09520E-3,1.82390E-2,2.82270E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   466, 75643,'1 ',1.22960E-2,2.21010E-2,3.96900E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   467,   503,'1 ',5.45480E-3,1.87120E-2,4.48280E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75643,   468,'1 ',8.77710E-3,2.03770E-2,3.03040E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   468, 75644,'1 ',1.83400E-2,2.30440E-2,3.46860E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   469,   471,'1 ',1.07330E-2,1.92920E-2,3.46450E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75643,   469,'1 ',2.70250E-2,2.97240E-2,3.96730E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   470,   519,'1 ',1.76890E-3,5.95970E-3,1.48110E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75626,   470,'1 ',4.89410E-3,1.95940E-2,4.93640E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   471,   472,'1 ',1.71880E-2,2.25900E-2,3.09600E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   472,   473,'1 ',2.75060E-3,1.05820E-2,1.80640E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   472,   474,'1 ',7.07090E-3,1.81760E-2,2.81300E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   472,   477,'1 ',6.31470E-3,1.25020E-2,1.83510E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   473,   475,'1 ',3.18470E-3,1.30160E-2,2.63290E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   474,   485,'1 ',4.85970E-3,9.62170E-3,1.41230E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75625,   475,'1 ',4.20930E-3,1.95440E-2,5.33580E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   476,   477,'1 ',5.64860E-3,9.51550E-3,1.35550E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   476,   518,'1 ',1.63160E-2,1.29120E-2,1.62580E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   478,   480,'1 ',1.15390E-2,8.34160E-3,1.26510E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   478, 75656,'1 ',9.90480E-3,2.54610E-2,3.94040E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   479,   481,'1 ',1.43880E-2,1.12780E-2,1.44790E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   481, 75655,'1 ',1.66040E-2,2.54360E-2,3.57170E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   482, 75655,'1 ',9.68190E-3,3.45870E-2,6.86670E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   483,   484,'1 ',6.11350E-3,2.03940E-2,3.23260E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   483,   485,'1 ',1.64670E-2,1.47550E-2,3.01900E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   483,   486,'1 ',9.22820E-3,2.37220E-2,3.67130E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75625,   486,'1 ',1.51860E-2,5.90780E-2,9.86200E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   487,   488,'1 ',7.05330E-3,5.58180E-3,7.02820E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   487,   489,'1 ',1.67330E-2,1.32430E-2,1.66740E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   487,   505,'1 ',6.11720E-3,9.37080E-3,1.31580E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   487, 75651,'1 ',3.11140E-3,1.51830E-2,2.62060E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   488, 75645,'1 ',1.47940E-2,1.13480E-2,1.52340E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   489,   508,'1 ',2.12870E-3,6.82600E-3,1.68900E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   489, 75650,'1 ',6.53250E-3,1.17410E-2,2.10860E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   490,   491,'1 ',3.76120E-4,1.72540E-3,4.42000E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   490,   519,'1 ',2.23740E-3,7.67510E-3,1.83870E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   491,   500,'1 ',4.51030E-4,1.80570E-3,4.54910E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   493,   495,'1 ',6.56880E-4,1.93660E-3,4.50500E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   493,   498,'1 ',8.93810E-4,2.77960E-3,5.80000E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   494,   495,'1 ',3.59810E-4,1.06080E-3,2.46770E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   494,   497,'1 ',6.47840E-4,1.91000E-3,4.44300E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   496,   511,'1 ',6.06330E-3,4.29500E-3,6.79000E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   496, 75649,'1 ',1.42710E-2,1.12940E-2,1.42210E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   497,   515,'1 ',7.83660E-4,2.10380E-3,4.76790E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   498,   500,'1 ',1.05470E-3,3.61780E-3,8.66700E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75649,   499,'1 ',6.94800E-3,4.66720E-3,8.23380E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   501,   504,'1 ',9.71630E-4,2.70950E-3,5.68690E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75638,   501,'1 ',3.77890E-3,1.09450E-2,2.63990E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75651,   502,'1 ',5.40870E-3,1.07090E-2,1.57180E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   502, 75652,'1 ',1.64420E-2,1.64460E-2,2.22180E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   504,   519,'1 ',8.51730E-4,2.37510E-3,4.98510E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75646,   506,'1 ',2.01750E-2,1.59660E-2,2.01030E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   507,   516,'1 ',1.05180E-2,6.80950E-3,1.29630E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75457,   507,'1 ',7.73240E-3,6.36440E-3,1.28960E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   507, 75656,'1 ',1.75340E-2,1.13520E-2,2.16100E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75457,   508,'1 ',2.45550E-3,5.69980E-3,1.08530E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   509,   517,'1 ',6.67810E-4,1.73370E-3,4.20790E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   510, 75669,'1 ',6.59260E-3,4.26810E-3,8.12500E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   512,   513,'1 ',2.03460E-2,2.03500E-2,2.74940E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   512, 75654,'1 ',5.07160E-3,1.30370E-2,2.01760E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   512, 75669,'1 ',2.96190E-3,1.42250E-2,2.75130E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   514,   515,'1 ',7.43300E-4,2.07270E-3,4.35040E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   518,   561,'1 ',1.45580E-2,1.15210E-2,1.45060E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   518, 75656,'1 ',6.40220E-3,8.41430E-3,1.15320E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   519,   521,'1 ',9.07130E-4,2.39740E-3,5.61140E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   520,   564,'1 ',1.48630E-2,1.09350E-2,1.59930E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75651,   520,'1 ',1.75520E-2,1.29130E-2,1.88860E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   522, 75657,'1 ',2.63550E-2,2.08570E-2,2.62620E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75456,   523,'1 ',2.02710E-2,1.86720E-2,2.99350E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75647,   524,'1 ',1.23570E-2,2.29760E-2,5.37760E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   524, 75657,'1 ',4.22230E-3,1.40850E-2,2.23250E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   526,   532,'1 ',8.70000E-3,1.70500E-2,2.55570E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   526, 75658,'1 ',7.74040E-3,1.98970E-2,3.07930E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   528, 75659,'1 ',2.34640E-2,1.57610E-2,2.78070E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75638,   529,'1 ',2.79410E-3,8.01390E-3,1.97190E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   530,   531,'1 ',1.24450E-3,3.34110E-3,7.57200E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   530,   553,'1 ',2.19770E-3,5.70550E-3,1.38480E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   532,   533,'1 ',1.34480E-2,1.63940E-2,2.62760E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75660,   532,'1 ',1.38670E-2,1.82250E-2,2.49790E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   533,   534,'1 ',8.98670E-3,9.07670E-3,1.20210E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   534,   535,'1 ',1.67530E-2,1.21110E-2,1.83670E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75657,   535,'1 ',1.70980E-2,2.72920E-2,6.28610E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   536,   545,'1 ',2.06930E-2,1.52250E-2,2.22660E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   536,   916,'1 ',5.79180E-3,1.60220E-2,3.72290E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   536, 75662,'1 ',5.20570E-3,2.51170E-2,4.43490E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   537,   547,'1 ',4.59020E-3,1.21310E-2,2.83940E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75638,   537,'1 ',8.29680E-3,3.15380E-2,8.82880E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75661,   538,'1 ',7.85330E-3,1.32290E-2,1.88450E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   539,   546,'1 ',2.38850E-3,6.41220E-3,1.45320E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   540,   543,'1 ',5.51940E-3,1.58300E-2,2.43440E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75662,   540,'1 ',4.75660E-3,9.73400E-3,2.39530E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   541,   542,'1 ',1.34900E-2,1.30340E-2,1.89260E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75661,   541,'1 ',3.18890E-2,2.52370E-2,3.17760E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   542, 75663,'1 ',7.32580E-3,1.38450E-2,2.23940E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   543,   544,'1 ',1.04310E-2,9.34680E-3,1.91240E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   543, 75663,'1 ',2.38260E-3,1.44800E-2,2.67120E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   544,   549,'1 ',3.42540E-2,2.62750E-2,3.52720E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   546,   910,'1 ',4.18880E-3,1.08750E-2,2.63940E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   547,   548,'1 ',1.57060E-3,4.63050E-3,1.07720E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   548,   550,'1 ',2.79040E-3,9.10100E-3,2.41610E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   550,   552,'1 ',3.80480E-3,1.61030E-2,3.62350E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   551, 75665,'1 ',8.51410E-2,6.73800E-2,8.48400E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   552,   628,'1 ',3.62630E-3,1.82190E-2,4.74140E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   553,   555,'1 ',2.93750E-3,8.66040E-3,2.01460E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75639,   554,'1 ',1.48480E-2,2.37010E-2,5.45900E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   555,   556,'1 ',2.81790E-3,9.82070E-3,2.27710E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75444,   556,'1 ',4.38230E-3,2.77570E-2,7.53360E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   557,   908,'1 ',2.83330E-2,7.28340E-2,1.12720E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   557, 75677,'1 ',2.51620E-2,6.46820E-2,1.00100E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   559,  1805,'1 ',8.05000E-3,2.08630E-2,6.31180E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75647,   560,'1 ',3.07360E-3,1.34650E-2,2.89480E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75648,   560,'1 ',7.44880E-3,1.67120E-2,2.66470E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75655,   561,'1 ',1.25480E-2,9.93060E-3,1.25040E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75655,   562,'1 ',1.61250E-2,1.14220E-2,1.80580E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75644,   564,'1 ',6.41090E-3,1.15230E-2,2.06930E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75632,   565,'1 ',1.41170E-2,3.27750E-2,4.87420E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   567,   571,'1 ',2.16250E-2,5.01980E-2,9.55810E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   568,   572,'1 ',4.03890E-2,4.07950E-2,5.40270E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75670,   570,'1 ',8.91360E-3,2.26690E-2,3.58460E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   571,   578,'1 ',3.91740E-2,1.00700E-1,1.55850E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   573,   574,'1 ',4.64260E-2,1.19350E-1,1.84710E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   573,   602,'1 ',1.10560E-1,2.16710E-1,3.24880E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   573,   616,'1 ',1.01400E-1,7.46020E-2,1.09110E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   573,  1393,'1 ',3.18310E-2,9.36050E-2,1.91890E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   573,  1400,'1 ',1.42340E-1,9.56220E-2,1.68690E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   574,   575,'1 ',1.60330E-1,1.61960E-1,2.14500E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   575,   576,'1 ',1.30520E-1,8.45040E-2,1.60870E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   576,   583,'1 ',1.16080E-1,9.18700E-2,1.15680E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   577,   578,'1 ',3.67160E-2,7.83890E-2,1.76960E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   577,   579,'1 ',4.13170E-2,1.06210E-1,1.64380E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   579,   604,'1 ',3.44750E-2,8.16370E-2,1.49260E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   580,   803,'1 ',1.24870E-1,9.02700E-2,1.36900E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   582,   602,'1 ',9.15230E-2,7.24320E-2,9.12010E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   583, 75672,'1 ',9.01800E-2,9.10870E-2,1.20630E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   584,   585,'1 ',4.69390E-3,1.30890E-2,2.74730E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   585,   613,'1 ',5.60280E-3,1.65180E-2,3.84260E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   586,   587,'1 ',2.80870E-2,5.99650E-2,1.35370E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   586,   589,'1 ',3.03900E-2,7.05450E-2,1.34320E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   587,   600,'1 ',1.53320E-2,3.55890E-2,6.77650E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   588,   605,'1 ',1.13560E-1,8.98730E-2,1.13160E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   589,   604,'1 ',2.28540E-2,5.87480E-2,9.09200E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   590,   598,'1 ',1.07190E-2,2.58300E-2,7.29320E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   591,   593,'1 ',4.46510E-3,1.78680E-2,3.77240E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   591,   597,'1 ',1.07120E-2,2.46110E-2,3.73810E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75464,   592,'1 ',1.33180E-2,1.42220E-2,3.00720E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75464,   593,'1 ',3.77720E-4,1.65030E-3,4.33770E-5,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   594,   595,'1 ',3.34520E-3,1.30140E-2,2.17230E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75464,   594,'1 ',2.25050E-3,9.62130E-3,2.17350E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   595,   597,'1 ',3.89050E-3,1.45940E-2,2.62320E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   596,   597,'1 ',5.94980E-2,4.37750E-2,6.40220E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75671,   597,'1 ',1.52830E-2,5.35090E-2,1.48140E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75464,   599,'1 ',6.63450E-3,1.70550E-2,2.63940E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   600,   601,'1 ',3.98680E-2,3.12500E-2,4.01190E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   602,   603,'1 ',7.56120E-2,5.98390E-2,7.53450E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75628,   602,'1 ',1.37730E-1,2.19890E-1,5.06570E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75672,   603,'1 ',9.97280E-2,6.45670E-2,1.22910E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   604,   607,'1 ',3.03050E-2,6.93080E-2,1.69200E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   605,   606,'1 ',1.09630E-2,3.14440E-2,4.83560E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   605, 75673,'1 ',1.09120E-2,5.32470E-2,9.19060E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   606, 75674,'1 ',1.40800E-2,3.58070E-2,5.66220E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   607,   612,'1 ',2.74000E-2,8.41450E-2,1.57900E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   607, 75673,'1 ',1.42960E-2,3.31910E-2,4.93600E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   608,   609,'1 ',1.76230E-3,4.91430E-3,1.03150E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   609,   829,'1 ',2.04720E-3,6.03540E-3,1.40400E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   610,   828,'1 ',1.46770E-2,2.87630E-2,4.31140E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   611,   612,'1 ',1.28400E-2,4.99520E-2,8.33840E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   611, 75728,'1 ',8.89870E-3,3.98170E-2,8.19880E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   613,   615,'1 ',3.25230E-3,8.44320E-3,2.04920E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   614,   837,'1 ',6.27460E-2,6.33760E-2,8.39340E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   617,   623,'1 ',1.47270E-2,1.15440E-2,1.48200E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   618,   619,'1 ',9.60740E-3,1.96610E-2,4.83800E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   618,   621,'1 ',1.46170E-2,1.99250E-2,4.42070E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   618, 75678,'1 ',3.83350E-2,4.21640E-2,5.62760E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   619,   620,'1 ',1.17450E-2,2.98690E-2,4.72320E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75609,   619,'1 ',2.38130E-2,5.52860E-2,8.22190E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   620, 75717,'1 ',1.40550E-2,5.46780E-2,9.12740E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   622,   623,'1 ',1.66860E-2,1.08030E-2,2.05650E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   623, 75675,'1 ',6.36780E-3,1.26080E-2,1.85050E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   624,   625,'1 ',1.00190E-3,4.24050E-3,9.54160E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   624,   632,'1 ',2.23130E-3,7.88690E-3,1.77720E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   625,   652,'1 ',1.87800E-3,7.64190E-3,1.86180E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   625,   742,'1 ',5.63390E-3,3.56850E-2,9.68570E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75676,   626,'1 ',3.38080E-2,2.44400E-2,3.70650E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   627,   636,'1 ',1.32260E-2,3.39990E-2,5.26170E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75676,   627,'1 ',1.44300E-2,3.53210E-2,6.03920E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75444,   628,'1 ',3.08330E-3,1.83680E-2,4.83220E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   629,   630,'1 ',6.49040E-2,4.97860E-2,6.68340E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   629, 75681,'1 ',6.36360E-2,8.09890E-2,1.18680E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75445,   630,'1 ',6.74660E-2,5.28830E-2,6.78920E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75445,   631,'1 ',3.71140E-2,5.62910E-2,8.06820E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   632,   634,'1 ',4.63930E-3,1.38930E-2,3.12950E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   632,   635,'1 ',2.43970E-3,8.22000E-3,2.04290E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75444,   632,'1 ',3.40100E-3,1.33670E-2,3.49670E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   633, 75679,'1 ',1.31940E-2,2.61230E-2,3.83430E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   634,   635,'1 ',1.67120E-3,5.73290E-3,1.37340E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   636,   746,'1 ',1.72140E-2,4.37770E-2,6.92250E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   637,   782,'1 ',3.39650E-2,8.73120E-2,1.35130E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   637, 75686,'1 ',3.82530E-2,8.67720E-2,1.73110E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   638,   647,'1 ',1.07720E-2,4.19110E-2,1.11950E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   638,   652,'1 ',6.46880E-3,2.10990E-2,5.60130E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   639,   640,'1 ',5.93550E-3,1.56870E-2,3.67170E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   639,   895,'1 ',8.90440E-3,2.23840E-2,5.79900E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   641, 75683,'1 ',6.49440E-2,5.13960E-2,6.47140E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   642,   645,'1 ',5.14960E-2,3.90150E-2,5.37340E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   642, 75682,'1 ',3.75650E-2,2.94450E-2,3.78020E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   643,   650,'1 ',1.12780E-2,2.98060E-2,6.97690E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   643,   651,'1 ',3.69540E-3,1.26770E-2,3.03690E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   643,   780,'1 ',1.33490E-2,4.15140E-2,8.66330E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   644,   645,'1 ',1.66430E-2,2.76430E-2,5.85650E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   644, 75685,'1 ',5.07450E-2,4.75870E-2,7.34990E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   645, 75720,'1 ',5.57140E-2,1.43230E-1,2.21680E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   646,   647,'1 ',4.32320E-3,1.14260E-2,2.67430E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   647,   651,'1 ',6.29180E-3,1.63340E-2,3.96450E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   647,   842,'1 ',8.12180E-3,2.14650E-2,5.02420E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75434,   647,'1 ',1.91420E-2,5.95360E-2,1.24250E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   648,   785,'1 ',2.38780E-2,4.72760E-2,6.93920E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75683,   648,'1 ',1.00200E-1,1.10210E-1,1.47100E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   649,   843,'1 ',7.69580E-2,7.08880E-2,1.13650E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   649, 75684,'1 ',2.20850E-2,3.72040E-2,5.29970E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   649, 75685,'1 ',4.98720E-2,6.49040E-2,9.07760E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75434,   650,'1 ',1.73010E-2,4.71070E-2,1.03790E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75444,   652,'1 ',2.46270E-3,9.85960E-3,2.48390E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   653,   655,'1 ',4.13520E-4,3.95180E-3,1.30240E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   654,   657,'1 ',8.65200E-4,4.03500E-3,9.99340E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   655,   657,'1 ',1.99370E-3,7.25300E-3,2.22040E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   655,   726,'1 ',2.91840E-3,2.89580E-2,7.87480E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75687,   656,'1 ',2.40720E-2,1.90500E-2,2.39860E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   656, 75688,'1 ',1.97830E-2,2.31900E-2,4.03300E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   657,   658,'1 ',6.98370E-4,3.18330E-3,1.01000E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   657,   661,'1 ',1.13360E-3,7.72230E-3,2.63000E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75598,   657,'1 ',1.15570E-3,1.49820E-2,5.92780E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   658,   660,'1 ',1.16990E-3,5.67770E-3,1.29790E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   659,   660,'1 ',1.90940E-3,8.75950E-3,2.24390E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   659,   786,'1 ',2.18440E-3,1.03380E-2,2.48590E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   661,   800,'1 ',2.72440E-3,1.92690E-2,5.28740E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   662, 75736,'1 ',4.77300E-3,6.65190E-3,1.13750E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   663,   682,'1 ',7.98350E-4,2.79340E-3,9.25700E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   663,   841,'1 ',4.79930E-4,6.59230E-3,2.37720E-3, 388.00, 407.40, 426.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75436,   663,'1 ',2.97740E-4,4.21020E-3,1.39440E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   664,   839,'1 ',7.83660E-4,2.83760E-3,6.08810E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75436,   664,'1 ',2.92810E-3,7.97190E-3,1.75630E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   665,   710,'1 ',7.06100E-3,2.02520E-2,3.11440E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75691,   665,'1 ',5.70550E-3,1.46660E-2,2.26980E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75692,   666,'1 ',3.97850E-3,1.02270E-2,1.58270E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   666, 75738,'1 ',5.84100E-3,1.44980E-2,2.40910E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75692,   667,'1 ',1.02660E-2,8.12420E-3,1.02290E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   668,   677,'1 ',1.19710E-2,8.04100E-3,1.41860E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   668, 75693,'1 ',6.06760E-3,1.20130E-2,1.76330E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   668, 75736,'1 ',1.06730E-2,8.44640E-3,1.06350E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   669,   675,'1 ',2.07390E-3,6.44930E-3,1.34580E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   669,   840,'1 ',1.01240E-3,5.55500E-3,1.46830E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   669,   841,'1 ',6.49680E-4,5.11850E-3,1.49710E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   670,   671,'1 ',1.53470E-2,1.17720E-2,1.58030E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75693,   670,'1 ',7.95150E-3,1.21790E-2,2.11600E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   672,   673,'1 ',1.58350E-3,1.31500E-2,3.21480E-4, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   672,   715,'1 ',1.27640E-2,3.66090E-2,5.62990E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   672,   716,'1 ',5.09540E-3,2.80590E-2,6.33130E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   672, 75702,'1 ',3.63480E-2,2.78810E-2,3.74280E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   673,   674,'1 ',1.53030E-3,9.87300E-3,3.14250E-4, 131.00, 137.50, 144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   674,   717,'1 ',5.43770E-2,5.98090E-2,7.98260E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   674,   725,'1 ',4.05000E-3,1.35100E-2,2.14140E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   674, 75694,'1 ',7.39460E-3,1.58460E-2,2.77450E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   676,   723,'1 ',5.04510E-3,1.19470E-2,2.18420E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75694,   676,'1 ',2.60120E-3,1.01190E-2,1.68920E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   678,   679,'1 ',1.42450E-2,1.11660E-2,1.43350E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   678,   722,'1 ',3.16040E-3,1.94300E-2,3.50200E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   678, 75737,'1 ',2.28330E-3,1.40370E-2,2.53000E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   679, 75695,'1 ',4.37210E-3,1.12390E-2,1.73930E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   680,   681,'1 ',3.67340E-4,1.55470E-3,3.49820E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   680,   840,'1 ',3.63810E-4,1.58350E-3,4.51120E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   681,   682,'1 ',5.47210E-4,2.19080E-3,5.51920E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   681,   684,'1 ',3.46970E-4,2.15590E-3,6.08420E-4, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   683,   684,'1 ',5.30530E-4,2.91110E-3,7.69450E-4, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75436,   683,'1 ',9.47550E-4,5.88760E-3,1.66160E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   684,   685,'1 ',3.29040E-4,1.96010E-3,5.15650E-4, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   685,   719,'1 ',1.50360E-3,7.33740E-3,2.02630E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75696,   686,'1 ',9.98040E-3,1.68130E-2,2.39490E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   687, 75697,'1 ',2.03770E-2,1.59720E-2,2.05050E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   688,   766,'1 ',8.36010E-4,5.80000E-3,1.65530E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   688, 75698,'1 ',4.35990E-4,4.44200E-3,1.14470E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   689,   750,'1 ',7.02590E-4,1.27450E-2,1.27450E-1,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   690,   763,'1 ',1.95080E-2,1.54390E-2,1.94390E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   691,   692,'1 ',1.09660E-2,1.91440E-2,2.96450E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   691,   699,'1 ',9.23650E-3,1.66010E-2,2.98140E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75452,   691,'1 ',6.42040E-3,3.74430E-2,7.51670E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   691, 75700,'1 ',7.90450E-3,2.60850E-2,4.22570E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   691, 75701,'1 ',4.55820E-3,2.73100E-2,6.56830E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   693,   694,'1 ',1.75750E-2,1.27050E-2,1.92680E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75454,   693,'1 ',9.87120E-3,1.95440E-2,2.86870E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   696,   698,'1 ',7.76300E-4,1.11860E-2,4.06130E-3, 399.00, 418.90, 438.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75439,   696,'1 ',1.57200E-4,1.70370E-3,5.32390E-4, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75451,   696,'1 ',6.57050E-4,4.57730E-3,1.72070E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75700,   697,'1 ',5.07310E-2,3.97660E-2,5.10520E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   698,   701,'1 ',3.88130E-4,5.70570E-3,1.74470E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   699,   700,'1 ',2.78860E-2,2.01590E-2,3.05720E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   701,   702,'1 ',3.92730E-4,2.90940E-3,1.49070E-3, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   702,   707,'1 ',5.33480E-4,3.95210E-3,2.02490E-3, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   703,   841,'1 ',1.85400E-3,5.17010E-3,1.08510E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   704,   706,'1 ',2.92550E-4,3.00540E-3,9.50580E-4, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   704,   707,'1 ',5.45530E-4,6.03280E-3,1.80920E-3, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   705, 75738,'1 ',1.91000E-2,1.51150E-2,1.90320E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   706,   841,'1 ',4.20450E-4,4.45580E-3,1.32260E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   707,   841,'1 ',6.84920E-4,1.04660E-2,3.37120E-3, 399.00, 418.90, 438.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75439,   707,'1 ',1.51680E-3,2.46680E-2,6.99650E-3, 399.00, 418.90, 438.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   708,   709,'1 ',4.92440E-3,1.91570E-2,3.19790E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75704,   708,'1 ',2.22960E-3,9.93480E-3,1.68720E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   709,   711,'1 ',1.58780E-2,1.25660E-2,1.58220E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75703,   709,'1 ',3.29040E-3,9.67560E-3,1.98340E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75703,   710,'1 ',4.85060E-3,1.73280E-2,3.44020E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   712,   713,'1 ',3.23170E-3,2.42380E-2,4.89840E-4, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   712,   715,'1 ',1.23010E-2,3.52810E-2,5.42560E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75704,   712,'1 ',1.16400E-2,2.67420E-2,4.06180E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75701,   713,'1 ',2.98120E-3,2.48010E-2,4.69380E-4, 131.00, 137.50, 144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75597,   714,'1 ',3.29240E-2,2.38000E-2,3.60950E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75687,   716,'1 ',4.40510E-3,3.02380E-2,5.51200E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   718,   728,'1 ',4.38460E-2,5.76270E-2,7.89810E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   718, 75726,'1 ',2.86240E-2,7.35830E-2,1.13880E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   719,   732,'1 ',2.17690E-3,8.71530E-3,2.19560E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   720,   722,'1 ',4.47010E-3,1.18170E-2,2.14560E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75705,   720,'1 ',4.33220E-3,1.24250E-2,1.91080E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   721, 75706,'1 ',4.94450E-3,1.92350E-2,3.21090E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   721, 75707,'1 ',3.98180E-3,1.42240E-2,2.82400E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   722,   723,'1 ',5.15230E-3,1.19600E-2,2.27720E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   722, 75706,'1 ',2.36570E-3,1.13550E-2,3.39320E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   724,   726,'1 ',1.90120E-3,5.60510E-3,1.30390E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75706,   725,'1 ',6.48120E-3,1.67970E-2,3.17590E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75707,   727,'1 ',3.19590E-2,2.52920E-2,3.18460E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   728, 75708,'1 ',2.82860E-2,3.71760E-2,5.09510E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75707,   729,'1 ',8.43960E-3,2.30560E-2,3.91600E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   729, 75709,'1 ',1.05610E-2,2.71470E-2,4.20130E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   731,   734,'1 ',2.62130E-3,1.20250E-2,3.08050E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   732,   734,'1 ',1.28710E-3,5.31410E-3,1.25730E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   733,   777,'1 ',2.40520E-2,6.18290E-2,9.56890E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75447,   733,'1 ',1.91160E-2,3.91200E-2,9.62650E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75709,   733,'1 ',7.47630E-3,2.39740E-2,5.93210E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75710,   733,'1 ',1.10440E-2,4.29630E-2,7.17180E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   734,   768,'1 ',2.49160E-3,7.74830E-3,1.61680E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   735,   736,'1 ',9.00350E-3,7.05730E-3,9.06030E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   735,   737,'1 ',1.94270E-2,1.53740E-2,1.93580E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   735,   744,'1 ',1.92880E-3,6.43440E-3,1.01990E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   735,   748,'1 ',8.37710E-3,6.05580E-3,9.18390E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   735,   749,'1 ',7.53310E-3,1.25810E-2,2.13640E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   738, 75716,'1 ',2.09960E-3,8.88600E-3,1.99940E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   739, 75713,'1 ',1.15570E-2,1.13530E-2,1.91630E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   740,   741,'1 ',8.77570E-4,2.27440E-3,6.88040E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   740,   742,'1 ',1.21760E-3,4.17670E-3,1.00060E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   741,   743,'1 ',5.41730E-4,1.62220E-3,3.65430E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   742,   758,'1 ',9.07820E-4,6.95540E-3,1.86310E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75715,   744,'1 ',2.48050E-3,8.47310E-3,1.84240E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   745,   746,'1 ',1.63820E-2,2.23310E-2,4.95450E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75714,   745,'1 ',1.02230E-2,1.56610E-2,2.19910E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   746, 75717,'1 ',1.45520E-2,5.09180E-2,1.05460E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   746, 75718,'1 ',6.14400E-3,3.77510E-2,8.62680E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   747,   749,'1 ',2.47890E-2,1.96180E-2,2.47020E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75715,   749,'1 ',7.50330E-3,2.50300E-2,3.96740E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   749, 75717,'1 ',3.27720E-3,1.44390E-2,2.50800E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75717,   751,'1 ',2.17200E-2,2.85470E-2,3.91240E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   752,   755,'1 ',3.97610E-4,2.83630E-3,8.79050E-4, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75447,   753,'1 ',1.59490E-2,1.26220E-2,1.58920E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   754,   760,'1 ',3.05810E-2,1.97980E-2,3.76890E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75447,   754,'1 ',5.95830E-3,1.70890E-2,2.62800E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   755,   757,'1 ',6.51030E-4,5.12920E-3,1.50020E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   755,   759,'1 ',2.16570E-3,7.42900E-3,1.77970E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75455,   756,'1 ',1.03690E-2,2.05300E-2,3.01340E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   757,   758,'1 ',7.24070E-4,5.78020E-3,1.42460E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75447,   761,'1 ',2.82690E-2,5.59710E-2,8.21540E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   762,   763,'1 ',2.29310E-2,2.52210E-2,3.36620E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   763,   764,'1 ',1.58330E-2,1.25300E-2,1.57760E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75699,   763,'1 ',3.74110E-3,1.78790E-2,3.91330E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   765,   770,'1 ',1.09900E-2,2.82520E-2,4.37230E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75697,   765,'1 ',3.10800E-3,1.51490E-2,2.84250E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   766,   767,'1 ',6.21480E-4,4.16910E-3,1.00640E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   767,   768,'1 ',2.15390E-3,7.61320E-3,1.71550E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   767,   781,'1 ',3.90700E-3,2.55470E-2,6.49650E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   769,   771,'1 ',1.31340E-2,3.01740E-2,4.58310E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   769,   772,'1 ',2.82160E-2,1.82670E-2,3.47750E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   769,   773,'1 ',3.59790E-3,2.18650E-2,4.03370E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75699,   769,'1 ',1.48560E-2,6.61980E-2,1.12420E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   770,   771,'1 ',6.73740E-3,1.64910E-2,2.81970E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   773,   774,'1 ',4.10670E-3,2.52480E-2,4.55060E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   774,   779,'1 ',1.54480E-2,3.97110E-2,6.14580E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   774, 75720,'1 ',5.52660E-2,4.95230E-2,1.01320E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75711,   776,'1 ',2.74560E-2,5.61880E-2,1.38270E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   776, 75720,'1 ',2.38440E-2,4.67310E-2,7.00460E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   777,   782,'1 ',2.32490E-2,4.75780E-2,1.17080E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   778,   779,'1 ',1.32350E-2,3.28490E-2,5.45860E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   778,   783,'1 ',2.66000E-2,6.83780E-2,1.05830E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   780,   781,'1 ',2.47940E-3,1.00890E-2,2.45810E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   782,   784,'1 ',3.46940E-2,6.79940E-2,1.01920E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75685,   783,'1 ',1.12570E-1,1.19940E-1,1.71010E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   784,   785,'1 ',9.26620E-3,2.11910E-2,5.17340E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75719,   784,'1 ',1.75670E-2,4.51580E-2,6.98880E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   786,   795,'1 ',2.00490E-3,1.31100E-2,3.33360E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   786,   799,'1 ',1.96080E-3,1.24190E-2,3.37060E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   787,   788,'1 ',1.10310E-3,8.26580E-3,2.01610E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   787,   789,'1 ',3.02350E-3,1.06870E-2,2.40810E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   788,   790,'1 ',1.16910E-3,8.63730E-3,2.49300E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   789,   835,'1 ',5.16440E-3,1.56820E-2,3.43440E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   791,   801,'1 ',1.49990E-2,3.06940E-2,7.55310E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75724,   791,'1 ',8.15520E-3,2.50180E-2,6.77620E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   792, 75732,'1 ',2.01770E-2,2.62580E-2,3.67250E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   793,   804,'1 ',2.08350E-3,1.24120E-2,3.26520E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   793,   824,'1 ',2.43160E-3,1.33900E-2,4.83420E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   794,   795,'1 ',1.02520E-3,6.87780E-3,1.66030E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   796,   802,'1 ',8.95090E-3,2.98590E-2,4.73280E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75721,   796,'1 ',1.33800E-2,5.14750E-2,8.78710E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   797,   798,'1 ',1.42120E-2,2.81380E-2,4.13010E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75726,   797,'1 ',1.32000E-2,3.39320E-2,5.25140E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   797, 75727,'1 ',2.01920E-2,7.85550E-2,1.31130E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   799,   800,'1 ',2.25510E-3,9.02850E-3,2.27450E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   800,   804,'1 ',2.51330E-3,1.68600E-2,4.07010E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75603,   800,'1 ',8.88560E-3,5.52180E-2,1.55870E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   801,   802,'1 ',9.74120E-3,2.79390E-2,4.29660E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75727,   805,'1 ',4.85080E-2,5.33530E-2,7.12100E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   806,   807,'1 ',3.58010E-3,1.81100E-2,3.15090E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75728,   806,'1 ',8.13380E-3,3.62440E-2,6.15510E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   808,   811,'1 ',7.98140E-4,2.39010E-3,5.38390E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   809,   810,'1 ',1.91210E-3,5.06780E-3,1.28530E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   809, 75730,'1 ',2.62390E-3,1.02080E-2,1.70390E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   810,   817,'1 ',3.02170E-3,1.00800E-2,1.59770E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   812,   819,'1 ',2.33400E-3,1.02840E-2,1.78630E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75446,   812,'1 ',7.48700E-4,6.97010E-3,1.34940E-4, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75729,   812,'1 ',2.94270E-3,1.10390E-2,1.98410E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   813,   815,'1 ',4.21090E-3,1.29320E-2,2.42660E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75730,   813,'1 ',3.17860E-3,1.40790E-2,3.20980E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   814,   815,'1 ',3.66880E-3,7.50790E-3,1.84750E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   814, 75734,'1 ',5.66240E-3,1.34080E-2,2.45150E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   816,   831,'1 ',2.11730E-2,2.32880E-2,3.10820E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   816,   834,'1 ',2.76530E-2,3.63440E-2,4.98120E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   817,   818,'1 ',3.50420E-3,7.17100E-3,1.76460E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   818, 75735,'1 ',8.87050E-3,2.25590E-2,3.56730E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   819,   820,'1 ',3.86430E-3,1.50330E-2,2.50940E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   820, 75735,'1 ',8.48600E-3,2.24920E-2,5.70460E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   821, 75731,'1 ',9.27590E-3,7.34080E-3,9.24300E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75446,   822,'1 ',1.01090E-2,2.00150E-2,2.93770E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   823,   824,'1 ',1.79110E-3,6.14400E-3,1.47190E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   824,   826,'1 ',1.01790E-3,4.14230E-3,1.00920E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   827,   828,'1 ',1.80620E-2,1.16930E-2,2.22600E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   828, 75734,'1 ',2.01340E-3,8.92200E-3,2.67880E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75716,   829,'1 ',1.65560E-2,5.17560E-2,1.49930E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   830,   831,'1 ',2.60920E-2,1.68920E-2,3.21570E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   831,   837,'1 ',9.81810E-3,2.52380E-2,3.90590E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75734,   831,'1 ',6.98120E-3,2.00230E-2,3.07920E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   832,   834,'1 ',1.73770E-2,1.37520E-2,1.73150E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   833,   834,'1 ',1.75800E-2,1.29340E-2,1.89170E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   834, 75735,'1 ',4.38330E-3,1.71180E-2,3.79600E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   836,   837,'1 ',2.45730E-2,4.13960E-2,5.89680E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75723,   836,'1 ',3.46590E-2,5.05040E-2,1.14130E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   837,   838,'1 ',5.38360E-2,4.21990E-2,5.41760E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   842,   896,'1 ',9.30540E-3,2.41580E-2,5.86360E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   843,   844,'1 ',3.67490E-2,3.75240E-2,5.84450E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   844,   904,'1 ',3.47870E-2,4.52710E-2,6.33170E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   844, 75753,'1 ',7.79230E-2,6.10810E-2,7.84160E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   845,   852,'1 ',1.23780E-3,4.24620E-3,1.01720E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   845,   900,'1 ',1.15380E-3,4.61930E-3,1.16370E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   845,  8079,'1 ',2.80590E-2,1.88510E-1,4.56010E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75434,   845,'1 ',4.34710E-3,1.79480E-2,4.24650E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75448,   845,'1 ',3.02810E-3,1.98000E-2,5.03500E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   846,   847,'1 ',1.10920E-3,5.41270E-3,9.34240E-5,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   846,   848,'1 ',2.39210E-3,9.57260E-3,2.02100E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75739,   847,'1 ',2.26060E-3,1.28500E-2,2.32470E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   848,   849,'1 ',1.82290E-3,7.29490E-3,1.54010E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75461,   849,'1 ',6.44650E-3,2.50790E-2,4.18630E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   850,   853,'1 ',2.57680E-4,4.05700E-3,2.16110E-3, 614.00, 644.70, 675.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   851,   852,'1 ',1.83780E-3,7.22320E-3,1.88950E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75434,   851,'1 ',2.37870E-3,9.34880E-3,2.44560E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75434,   853,'1 ',3.94560E-4,5.76370E-3,3.57660E-3, 614.00, 644.70, 675.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   854,   855,'1 ',1.78460E-2,4.58760E-2,7.09990E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75449,   854,'1 ',1.06380E-2,2.46940E-2,4.70190E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75739,   855,'1 ',1.42110E-2,5.46730E-2,9.33310E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   856,   857,'1 ',3.55100E-3,1.02850E-2,2.48070E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   856,   902,'1 ',4.26430E-3,1.14480E-2,2.59460E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   857,   895,'1 ',6.35620E-3,1.65010E-2,4.00510E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   858,   860,'1 ',2.07470E-3,8.30640E-3,2.09260E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   858,   888,'1 ',2.67110E-3,9.71730E-3,2.97480E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   859, 75741,'1 ',2.43610E-2,4.77440E-2,7.15640E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   860,   861,'1 ',1.68330E-3,7.12430E-3,1.60300E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   861,   864,'1 ',2.24420E-3,1.06960E-2,3.09840E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75741,   862,'1 ',1.01150E-2,1.85270E-2,3.19850E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   863,   864,'1 ',1.08530E-3,4.97860E-3,1.27540E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   863,   891,'1 ',3.39060E-3,1.58130E-2,3.91640E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   864,   901,'1 ',1.45300E-3,9.35890E-3,2.45330E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   864,   936,'1 ',1.66010E-2,6.52600E-2,1.70760E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75448,   864,'1 ',2.78220E-3,2.16850E-2,6.48370E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   865,   866,'1 ',2.15500E-2,1.39510E-2,2.65590E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75742,   866,'1 ',1.61610E-2,2.47570E-2,3.47640E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   867, 75743,'1 ',1.73310E-2,1.06550E-1,1.92060E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   867, 76412,'1 ',7.23700E-2,2.81600E-1,4.70230E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   868,   869,'1 ',1.95350E-3,1.46380E-2,3.57040E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   868,   884,'1 ',4.03600E-3,2.55630E-2,6.93810E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75448,   869,'1 ',1.09790E-3,8.27010E-3,2.29450E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   869, 75755,'1 ',1.21090E-3,1.05650E-2,2.90150E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   870, 75747,'1 ',5.22350E-2,4.09450E-2,5.25650E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   871, 75754,'1 ',3.08850E-2,2.42090E-2,3.10800E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   872,   873,'1 ',2.76250E-2,1.99700E-2,3.02860E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75461,   873,'1 ',5.95150E-3,9.49960E-3,2.18800E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   874,   875,'1 ',5.43970E-5,7.50160E-4,1.26980E-2,1306.00,1371.30,1436.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   876,   878,'1 ',1.00870E-3,6.59560E-3,1.67720E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75745,   876,'1 ',1.13480E-3,8.02570E-3,2.20220E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75747,   877,'1 ',4.02070E-2,3.18190E-2,4.00640E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   878,   882,'1 ',9.16860E-4,5.80710E-3,1.57600E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   879,  3302,'1 ',5.40480E-3,2.63740E-2,4.55220E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   879, 75748,'1 ',7.01730E-3,3.98890E-2,7.21650E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   880,   881,'1 ',2.17550E-3,1.27420E-2,3.47080E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   880,  3301,'1 ',1.02070E-3,5.66330E-3,1.72150E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   881,   882,'1 ',1.41540E-3,9.48310E-3,2.90500E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75748,   883,'1 ',7.07430E-2,5.54520E-2,7.11900E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   884,  3300,'1 ',3.95400E-3,2.50440E-2,6.79720E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   885,   886,'1 ',9.97810E-2,7.89670E-2,9.94300E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   886, 75750,'1 ',3.40960E-2,6.15210E-2,8.89360E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   887,   888,'1 ',3.32460E-3,1.14040E-2,2.73210E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   888, 75755,'1 ',7.00580E-3,5.52040E-2,1.61500E-2, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   889,   890,'1 ',8.49870E-2,6.51920E-2,8.75160E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   889,   943,'1 ',1.09810E-1,8.69060E-2,1.09430E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75751,   889,'1 ',2.42160E-2,5.73430E-2,1.04840E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   891,   898,'1 ',6.02000E-3,2.92160E-2,6.67870E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   892,   893,'1 ',2.75610E-2,4.39930E-2,1.01330E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   892,   907,'1 ',9.24370E-2,6.80110E-2,9.94670E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   893,   894,'1 ',1.15710E-1,9.15780E-2,1.15310E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75680,   893,'1 ',8.92470E-2,1.76720E-1,2.59410E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   894, 75752,'1 ',5.08780E-2,9.14500E-2,1.64240E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75434,   896,'1 ',6.27450E-3,2.21790E-2,4.99760E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75753,   897,'1 ',5.62580E-2,5.07580E-2,8.49310E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   898,   937,'1 ',5.43270E-3,1.90090E-2,6.29960E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   899, 75756,'1 ',3.18060E-2,3.24770E-2,5.05840E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75434,   900,'1 ',3.35110E-3,1.84540E-2,6.66250E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   900, 75755,'1 ',1.27550E-3,8.07870E-3,2.19260E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75448,   901,'1 ',1.90550E-3,1.42790E-2,3.48270E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75448,   902,'1 ',1.72690E-3,5.37020E-3,1.12060E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75435,   903,'1 ',5.38110E-2,5.86120E-2,7.98090E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   904,   905,'1 ',1.75190E-2,2.85600E-2,4.35580E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75435,   905,'1 ',1.17470E-2,2.78170E-2,5.08570E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75433,   906,'1 ',6.43490E-4,7.54350E-3,3.04250E-2, 834.00, 875.70, 917.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   908,   928,'1 ',3.33750E-2,6.83010E-2,1.68080E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   909, 75757,'1 ',9.46300E-2,7.41770E-2,9.52290E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   910,   927,'1 ',1.09050E-2,2.96910E-2,6.54150E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   911,   912,'1 ',2.38140E-2,1.54170E-2,2.93490E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   912,   913,'1 ',1.26100E-2,2.47130E-2,3.70430E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   912,   915,'1 ',2.38970E-2,1.89120E-2,2.38120E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   913,   914,'1 ',9.20980E-3,2.36750E-2,3.66390E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   913,   920,'1 ',2.43120E-2,5.64440E-2,8.39420E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   914,   916,'1 ',1.49220E-2,2.23700E-2,4.06360E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   915,   917,'1 ',3.05790E-2,2.81660E-2,4.51570E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   916,   917,'1 ',1.29330E-2,3.21010E-2,5.33440E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   917,   926,'1 ',2.35400E-2,6.75170E-2,1.03830E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   918,   921,'1 ',1.91920E-2,4.93340E-2,7.63510E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   918, 75759,'1 ',1.16820E-1,1.28500E-1,1.71510E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   919,   926,'1 ',7.70460E-2,6.09740E-2,7.67740E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   920,   921,'1 ',2.62360E-2,6.74440E-2,1.04380E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   920,   923,'1 ',3.71930E-2,8.63370E-2,1.64400E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   920, 75759,'1 ',1.08430E-1,2.12520E-1,3.18600E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   921,   935,'1 ',1.37600E-1,9.94740E-2,1.50860E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   922,  1811,'1 ',3.03530E-2,3.98920E-2,5.46750E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   923,   924,'1 ',5.87720E-2,4.65120E-2,5.85640E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75668,   923,'1 ',1.30240E-2,4.55990E-2,1.26240E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   925,   934,'1 ',4.84950E-2,1.20370E-1,2.00040E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75462,   925,'1 ',3.57230E-2,8.86680E-2,1.47350E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   926, 75759,'1 ',2.61610E-2,7.14690E-2,1.21390E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   927,   936,'1 ',7.77580E-3,1.95470E-2,5.06390E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   928, 75760,'1 ',3.80450E-2,7.53260E-2,1.10560E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   929,   930,'1 ',4.22070E-3,1.11550E-2,2.61090E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   929,   941,'1 ',3.89590E-3,1.55980E-2,3.92950E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75758,   932,'1 ',8.49890E-3,4.78230E-2,1.03250E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   932, 75760,'1 ',5.87080E-3,3.60720E-2,8.24310E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   933,   935,'1 ',6.89690E-2,5.45820E-2,6.87250E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   934,  2775,'1 ',4.71620E-2,1.19940E-1,1.89680E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   935,  1812,'1 ',5.39640E-2,1.06850E-1,1.56830E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   935, 75992,'1 ',7.39130E-2,1.90020E-1,2.94110E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   936,   937,'1 ',2.83050E-3,7.89320E-3,1.65670E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75760,   938,'1 ',2.57470E-2,6.54780E-2,1.03540E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75761,   938,'1 ',1.52350E-2,4.36950E-2,6.71970E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   938, 75766,'1 ',4.78800E-2,1.86280E-1,3.11000E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   939,   940,'1 ',1.34730E-2,1.06620E-2,1.34250E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75760,   940,'1 ',1.06820E-2,2.09350E-2,3.13790E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   941,   949,'1 ',6.57580E-3,3.60840E-2,9.53860E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75762,   942,'1 ',1.78250E-2,4.72450E-2,1.19830E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   942, 75763,'1 ',4.00390E-2,1.01420E-1,2.00890E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   944,   948,'1 ',4.25800E-2,6.64390E-2,1.11040E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75762,   944,'1 ',6.25110E-2,9.97840E-2,2.29840E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   945,   951,'1 ',2.49990E-3,1.90120E-2,5.97440E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   945,  2759,'1 ',3.32380E-3,2.83110E-2,7.06400E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   946, 75764,'1 ',9.76860E-2,6.32440E-2,1.20400E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   947, 75764,'1 ',6.02610E-2,1.19320E-1,1.75140E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   948, 75763,'1 ',1.36510E-1,1.07010E-1,1.37380E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75441,   949,'1 ',4.62690E-3,1.68330E-2,5.15310E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   950,  2767,'1 ',5.25750E-3,3.71870E-2,1.02050E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75441,   950,'1 ',1.64680E-3,1.40260E-2,3.49970E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75441,   951,'1 ',1.31210E-3,1.16260E-2,3.09490E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   952,  3238,'1 ',1.92680E-2,9.40270E-2,1.62300E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   952, 75765,'1 ',8.68330E-3,4.87900E-2,9.03490E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   953,   955,'1 ',7.91790E-3,1.99040E-2,5.15650E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75441,   953,'1 ',3.09730E-3,7.78590E-3,2.01700E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   954,   957,'1 ',1.90650E-2,7.33470E-2,1.25210E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75765,   954,'1 ',2.04150E-2,6.14470E-2,1.20150E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   956,   957,'1 ',2.19930E-2,7.33670E-2,1.16290E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   956,   959,'1 ',3.93150E-2,9.12770E-2,1.35750E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75751,   956,'1 ',1.49320E-2,1.01320E-1,1.89070E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75762,   956,'1 ',3.81520E-2,1.33500E-1,2.76530E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   957,   958,'1 ',1.85430E-2,4.26010E-2,6.47070E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   958,   959,'1 ',1.37450E-2,5.45330E-2,1.55740E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75459,   958,'1 ',8.77330E-3,3.90940E-2,6.63900E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75750,   959,'1 ',9.12620E-3,6.67050E-2,1.22990E-3, 119.00, 125.00, 130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   961, 75768,'1 ',2.11230E-3,8.21760E-3,1.37170E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   961, 75771,'1 ',2.15860E-3,8.39750E-3,1.40180E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   962,   982,'1 ',4.15420E-2,6.48210E-2,1.08330E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   962,   984,'1 ',8.87310E-2,2.35240E-1,5.96820E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   962, 75770,'1 ',2.07480E-2,8.47960E-2,1.71540E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   963,   968,'1 ',9.77710E-4,3.84270E-3,1.00520E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75768,   964,'1 ',4.83150E-3,1.61170E-2,2.55470E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   964, 75770,'1 ',1.16410E-2,3.08530E-2,7.82530E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   965, 75771,'1 ',1.83820E-2,1.45470E-2,1.83160E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   966, 75770,'1 ',1.82680E-2,6.09420E-2,9.65970E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   966, 75801,'1 ',1.39080E-1,1.09020E-1,1.39960E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   967,  1157,'1 ',1.25610E-3,2.20500E-2,2.36200E-1,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75769,   968,'1 ',2.84020E-3,1.30290E-2,3.33770E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   969,   972,'1 ',7.48960E-4,2.64730E-3,5.96510E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   970,   977,'1 ',3.13470E-3,1.10800E-2,2.49660E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   971,   972,'1 ',7.77450E-4,3.11260E-3,7.84140E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   971,   976,'1 ',2.74140E-3,1.11550E-2,2.71780E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   972,   974,'1 ',3.68110E-3,1.55800E-2,3.50570E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75772,   973,'1 ',2.99030E-2,2.36650E-2,2.97970E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75773,   973,'1 ',1.56850E-2,1.24130E-2,1.56300E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   974,   978,'1 ',3.92500E-3,1.32240E-2,3.28660E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75772,   975,'1 ',9.40200E-3,1.67930E-2,2.47870E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   975, 75775,'1 ',2.33720E-2,2.73960E-2,4.76460E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75514,   976,'1 ',1.80140E-2,1.28610E-1,3.99120E-2, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   977,   987,'1 ',5.32890E-3,1.92960E-2,4.14010E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   978,   979,'1 ',4.49490E-3,1.20670E-2,2.73480E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   978,   980,'1 ',6.40950E-3,1.91940E-2,4.32370E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   980,  1054,'1 ',1.22640E-2,3.72420E-2,8.15640E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   981,  1066,'1 ',7.39060E-2,1.41540E-1,2.22680E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75770,   981,'1 ',3.38560E-2,8.70310E-2,1.34690E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   983,   987,'1 ',7.39430E-3,2.96050E-2,7.45860E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75526,   984,'1 ',2.00450E-2,4.90640E-2,8.38900E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   985,  1119,'1 ',9.56850E-2,7.57260E-2,9.53480E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75526,   985,'1 ',2.22710E-2,1.76250E-2,2.21920E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   986,  1119,'1 ',1.92540E-1,1.24670E-1,2.37320E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75777,   986,'1 ',5.13670E-2,1.01700E-1,1.49290E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   988,  1116,'1 ',3.27000E-2,1.07910E-1,1.74830E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75775,   988,'1 ',1.87090E-2,6.39110E-2,1.38970E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   989,   990,'1 ',3.68350E-1,2.91640E-1,3.67200E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   989,   996,'1 ',2.91290E-1,2.30590E-1,2.90340E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   990,   991,'1 ',1.81340E-1,1.83190E-1,2.42620E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   991,   992,'1 ',1.45420E-1,9.41560E-2,1.79240E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   992, 75778,'1 ',2.09840E-1,1.35880E-1,2.58650E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   993,   995,'1 ',6.59560E-2,1.71460E-1,4.16830E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   996,   998,'1 ',1.83680E-1,1.45380E-1,1.83050E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75779,   996,'1 ',1.55640E-1,3.08240E-1,4.52560E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75779,   997,'1 ',2.37900E-1,2.40340E-1,3.18320E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   997, 75780,'1 ',1.21070E-1,1.31880E-1,1.79580E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   999,  1001,'1 ',1.22460E-1,9.39370E-2,1.26110E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1000,  1003,'1 ',4.50510E-2,7.19100E-2,1.65630E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1002,  1004,'1 ',5.85030E-2,1.15830E-1,1.70030E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1003, 75780,'1 ',4.54320E-2,1.16790E-1,1.80760E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1004, 75780,'1 ',2.06450E-2,4.22480E-2,1.03960E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75780,  1006,'1 ',1.37310E-1,1.51040E-1,2.01600E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1007,  1010,'1 ',4.28520E-1,3.03760E-1,4.80170E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75780,  1007,'1 ',2.55280E-1,3.35650E-1,4.60130E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1007, 75782,'1 ',5.68010E-1,4.18410E-1,6.11840E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1008,  1010,'1 ',2.35230E-1,1.86190E-1,2.34440E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1008, 75781,'1 ',2.57570E-2,5.04790E-2,7.56650E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1010,  1012,'1 ',3.96790E-1,4.01050E-1,5.31240E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75781,  1010,'1 ',1.66680E-1,1.31920E-1,1.66110E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1010, 75782,'1 ',2.70610E-1,2.61550E-1,3.79820E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1011,  1213,'1 ',4.45950E-2,1.29260E-1,3.12050E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75532,  1012,'1 ',3.51010E-1,2.53860E-1,3.84970E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1012, 75834,'1 ',6.55520E-1,5.40860E-1,1.09600E-2,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1013,  1032,'1 ',2.12680E-3,1.24570E-2,3.39310E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1013, 75786,'1 ',8.42670E-4,4.93560E-3,1.34440E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75783,  1014,'1 ',1.02000E-2,7.22520E-3,1.14230E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1015,  1017,'1 ',2.19070E-3,7.30810E-3,1.15840E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1015,  1021,'1 ',7.54910E-3,1.75260E-2,2.60640E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1015, 75793,'1 ',8.02040E-3,1.68570E-2,3.07100E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1016,  1017,'1 ',3.17260E-3,8.38680E-3,1.52290E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75783,  1016,'1 ',2.69450E-3,7.64600E-3,1.20130E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1017,  1022,'1 ',4.14470E-3,9.47870E-3,2.31400E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1018,  1021,'1 ',9.51870E-3,7.53290E-3,9.48490E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1019,  1020,'1 ',5.87590E-3,3.80400E-3,7.24170E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1019,  1021,'1 ',4.56510E-3,1.05980E-2,1.57610E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75527,  1019,'1 ',8.92810E-3,1.08840E-2,1.74450E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75783,  1021,'1 ',8.75840E-3,2.92170E-2,4.63110E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1021, 75791,'1 ',6.85130E-3,3.84960E-2,7.12860E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1022,  1027,'1 ',1.14250E-2,2.96090E-2,5.59830E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1022, 75784,'1 ',7.12880E-3,1.49830E-2,2.72960E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1023,  1025,'1 ',1.52020E-2,1.20300E-2,1.51480E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1024, 75786,'1 ',1.73340E-3,4.58100E-3,1.07220E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1025,  1026,'1 ',5.43120E-3,1.63470E-2,3.19630E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75784,  1025,'1 ',6.11460E-3,1.58470E-2,2.99630E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1026, 75788,'1 ',7.02910E-3,1.85810E-2,3.37390E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1027, 75790,'1 ',1.10440E-2,4.29650E-2,7.17220E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1028,  1034,'1 ',2.56570E-2,5.07990E-2,7.45630E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1028, 75785,'1 ',5.81760E-3,1.78470E-2,4.83380E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1029,  1030,'1 ',2.41170E-3,6.76500E-3,1.74120E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1030, 75786,'1 ',1.39530E-3,4.78650E-3,1.14670E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1031,  1033,'1 ',1.06370E-4,1.90360E-3,1.95510E-2,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1032,  1045,'1 ',3.42880E-3,1.66400E-2,3.80380E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75521,  1032,'1 ',2.06080E-3,2.39830E-2,7.05020E-3, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1035,  1037,'1 ',2.55310E-3,1.23900E-2,2.83230E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75787,  1036,'1 ',1.36390E-2,2.27470E-2,3.30790E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1037, 75789,'1 ',9.90910E-4,6.64740E-3,1.60470E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75513,  1039,'1 ',2.75260E-3,1.30270E-2,3.13250E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1039, 75803,'1 ',4.45070E-3,1.83760E-2,4.34770E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1040,  1043,'1 ',9.78910E-4,3.91920E-3,9.87340E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75513,  1040,'1 ',4.83620E-3,2.10490E-2,5.99700E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1041, 75793,'1 ',2.95740E-3,6.63500E-3,1.05800E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1041, 75794,'1 ',1.77340E-2,3.51130E-2,5.15380E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1042,  1077,'1 ',1.31520E-2,3.77210E-2,5.80090E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1042, 75792,'1 ',7.13230E-3,2.29670E-2,3.91220E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1043,  1045,'1 ',1.85360E-3,7.42110E-3,1.86960E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1046,  1078,'1 ',3.74880E-2,8.61270E-2,1.30820E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75794,  1046,'1 ',1.69670E-2,3.75520E-2,6.15740E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1047,  1048,'1 ',2.28890E-3,7.71180E-3,1.91650E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75513,  1047,'1 ',2.93080E-3,8.89970E-3,1.94900E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1048,  1073,'1 ',1.25150E-2,3.51080E-2,9.03700E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1048,  1278,'1 ',7.83510E-3,2.07070E-2,4.84690E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75513,  1048,'1 ',4.74490E-3,1.54760E-2,4.10850E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1049,  1060,'1 ',2.86980E-2,6.43860E-2,1.02670E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75795,  1049,'1 ',2.81720E-2,7.16460E-2,1.13300E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1049, 75802,'1 ',7.81210E-2,7.64380E-2,1.08110E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1050,  1051,'1 ',7.64060E-2,5.98920E-2,7.68900E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75522,  1050,'1 ',4.28040E-2,7.69360E-2,1.38170E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1051,  1052,'1 ',4.32130E-2,4.75290E-2,6.34370E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1051,  1055,'1 ',3.06050E-2,6.05950E-2,8.89420E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75522,  1052,'1 ',9.18340E-3,3.28060E-2,6.51310E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1052, 75796,'1 ',2.31170E-2,8.89390E-2,1.51830E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1053, 75796,'1 ',6.04370E-2,4.78300E-2,6.02230E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1054,  1074,'1 ',2.42980E-3,2.01790E-2,7.89350E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75521,  1054,'1 ',2.97190E-3,2.69870E-2,8.79390E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1055, 75801,'1 ',6.22420E-2,1.12310E-1,1.62360E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1056,  1057,'1 ',4.13650E-3,1.09320E-2,2.55880E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1056,  1058,'1 ',5.87790E-3,1.55340E-2,3.63610E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1057,  1065,'1 ',8.70360E-3,2.33670E-2,5.29580E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75521,  1057,'1 ',1.53200E-2,5.54780E-2,1.19050E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1059,  1060,'1 ',2.69470E-2,5.51440E-2,1.35700E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75797,  1059,'1 ',2.73980E-2,5.09430E-2,1.19240E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75787,  1060,'1 ',3.67800E-2,6.61090E-2,1.18720E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1061,  1252,'1 ',3.11980E-3,4.32630E-2,4.33900E-1, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1062,  1064,'1 ',3.86810E-2,5.86670E-2,8.40880E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1062,  1233,'1 ',4.99730E-2,1.43340E-1,2.20450E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75522,  1062,'1 ',3.41020E-2,1.91630E-1,3.54920E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1062, 75800,'1 ',1.07900E-2,3.17280E-2,6.50390E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75798,  1063,'1 ',3.71090E-3,1.07480E-2,2.59240E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75796,  1064,'1 ',1.41470E-2,7.35680E-2,1.59480E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75800,  1064,'1 ',1.94460E-2,6.41740E-2,1.03960E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75769,  1065,'1 ',1.04330E-2,3.14040E-2,9.82540E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1066,  1067,'1 ',9.71660E-2,6.29070E-2,1.19750E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1066,  1068,'1 ',7.40010E-2,1.46520E-1,2.15080E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1066,  1070,'1 ',2.90410E-1,2.93440E-1,3.88660E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75787,  1066,'1 ',1.40320E-1,2.77890E-1,4.07980E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75797,  1066,'1 ',5.58550E-2,1.02310E-1,1.76620E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1069,  1070,'1 ',5.36990E-2,9.83570E-2,1.69800E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1069,  1166,'1 ',3.90100E-2,1.00280E-1,1.55200E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1071,  1072,'1 ',2.10400E-1,1.66530E-1,2.09680E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1072,  1280,'1 ',7.13510E-2,9.28580E-2,1.29870E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1072, 75802,'1 ',2.56840E-2,8.98690E-2,1.86140E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1074,  1075,'1 ',1.28130E-3,1.19280E-2,3.69490E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75798,  1075,'1 ',2.49500E-3,2.16110E-2,7.75730E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1076, 76044,'1 ',1.99910E-2,1.40990E-1,2.42070E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  89.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1077,  1078,'1 ',1.94910E-2,4.47780E-2,6.80130E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75804,  1077,'1 ',2.99470E-2,6.84900E-2,1.67210E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1078, 75854,'1 ',1.67510E-2,5.86510E-2,1.62370E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1079,  1083,'1 ',1.17380E-1,2.72570E-1,4.05450E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1079,  1243,'1 ',3.61440E-2,1.61740E-1,3.33080E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75524,  1079,'1 ',4.35750E-2,1.94190E-1,3.29830E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75524,  1080,'1 ',3.05400E-1,2.41760E-1,3.04410E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75524,  1081,'1 ',3.55900E-1,2.30540E-1,4.38810E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1082,  1083,'1 ',6.88650E-2,2.29760E-1,3.64260E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1082, 75820,'1 ',4.86470E-2,1.62300E-1,2.57270E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1083,  1085,'1 ',3.39100E-2,8.98790E-2,2.27970E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1084,  1085,'1 ',1.63810E-1,1.10050E-1,1.94140E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1085, 75805,'1 ',1.10950E-1,1.86930E-1,2.66300E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1086, 75805,'1 ',1.41600E-1,1.02370E-1,1.55250E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1088,  1190,'1 ',4.05270E-1,3.17850E-1,4.08050E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1089, 75807,'1 ',1.21630E-1,2.03170E-1,3.45050E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1089, 75830,'1 ',5.86860E-2,1.07490E-1,1.85580E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1090,  1096,'1 ',4.26100E-2,1.19610E-1,3.08120E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75511,  1090,'1 ',3.70900E-3,2.24310E-2,5.72420E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75515,  1090,'1 ',2.04130E-2,5.55820E-2,1.22470E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75806,  1091,'1 ',1.34700E-1,1.06600E-1,1.34230E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1092,  1093,'1 ',7.97130E-3,2.47900E-2,5.17290E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1093,  1191,'1 ',2.10140E-2,6.53590E-2,1.36410E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1094,  1104,'1 ',1.94730E-1,1.26090E-1,2.40020E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1095,  1271,'1 ',5.32670E-2,1.41190E-1,3.58150E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1095, 75808,'1 ',4.63720E-2,1.78420E-1,3.04610E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75808,  1097,'1 ',9.89230E-2,7.82890E-2,9.85750E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1098,  1099,'1 ',2.08410E-1,1.64950E-1,2.07700E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75808,  1098,'1 ',7.34470E-2,1.45430E-1,2.13470E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75806,  1100,'1 ',9.41660E-2,2.15400E-1,5.25980E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75807,  1100,'1 ',9.64310E-2,1.40530E-1,3.17590E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1101,  1102,'1 ',6.90090E-2,1.28320E-1,3.00370E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75512,  1101,'1 ',4.12210E-2,1.26590E-1,2.37570E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1102,  1103,'1 ',7.18880E-2,1.40900E-1,2.11200E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1103,  1145,'1 ',1.21930E-1,1.82820E-1,3.32140E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75807,  1104,'1 ',1.16730E-2,7.17670E-2,1.29360E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75808,  1104,'1 ',4.34870E-2,1.45080E-1,2.29970E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1105,  1109,'1 ',2.66100E-2,5.26850E-2,7.73310E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1105,  1124,'1 ',2.34580E-2,1.10320E-1,2.05300E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1105, 75809,'1 ',1.38860E-2,7.02450E-2,1.22220E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1107,  1108,'1 ',7.65980E-3,2.19690E-2,3.37850E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1107,  1112,'1 ',1.57810E-2,4.52630E-2,6.96080E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 75809,  1107,'1 ',1.47050E-2,3.88730E-2,7.05850E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1108,  1111,'1 ',9.36940E-3,2.21870E-2,4.05640E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1109, 75810,'1 ',4.40040E-2,1.02160E-1,1.51940E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1110,  1146,'1 ',1.24700E-2,3.67660E-2,8.55330E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
