 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


 79302, 13268,'1 ',2.03580E-3,6.79110E-3,1.07640E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13269, 13333,'1 ',1.05150E-2,8.32110E-3,1.04770E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13272, 13273,'1 ',2.89330E-3,9.65170E-3,1.52980E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79292, 13272,'1 ',4.71300E-3,1.19860E-2,1.89530E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13273, 13276,'1 ',3.78390E-3,1.00290E-2,2.54370E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13274, 13275,'1 ',2.10670E-3,7.52570E-3,1.49410E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13275, 13276,'1 ',1.92190E-3,7.20970E-3,1.29590E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13275, 13277,'1 ',2.39190E-3,1.16720E-2,2.01460E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79292, 13275,'1 ',8.55780E-3,3.32920E-2,5.55740E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13275, 79305,'1 ',4.94100E-3,9.78260E-3,1.43590E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13277, 13278,'1 ',1.22010E-3,5.43680E-3,9.23300E-5,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13278, 79306,'1 ',2.38280E-3,8.51200E-3,1.68990E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13279, 13280,'1 ',5.28630E-4,2.11640E-3,5.33180E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13281, 79307,'1 ',4.08700E-3,1.08320E-2,2.74740E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13281, 79308,'1 ',1.98700E-3,8.80490E-3,2.64370E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13282, 13448,'1 ',5.22180E-4,2.77570E-3,6.44010E-4, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79307, 13283,'1 ',6.23340E-3,1.60240E-2,2.47980E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13283, 79309,'1 ',3.88240E-3,1.32620E-2,2.88370E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13284, 13285,'1 ',1.06310E-3,2.73270E-3,6.76670E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13286, 79313,'1 ',1.28680E-2,1.00860E-2,1.29490E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13287, 13288,'1 ',3.47350E-4,1.64390E-3,3.95280E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13287, 13290,'1 ',1.17610E-3,4.03430E-3,9.66480E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13287, 13448,'1 ',6.96430E-4,3.19490E-3,8.18420E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13288, 13290,'1 ',1.10160E-3,2.76910E-3,7.17370E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13289, 13302,'1 ',2.53690E-3,9.75980E-3,1.66600E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13289, 13303,'1 ',1.36370E-3,7.75160E-3,1.40240E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79307, 13289,'1 ',5.07020E-3,2.84880E-2,5.27530E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79310, 13289,'1 ',1.17120E-3,6.26700E-3,1.90020E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13290, 13336,'1 ',1.63420E-3,8.12880E-3,2.62400E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13291, 13292,'1 ',3.74900E-3,8.00400E-3,1.80680E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79311, 13291,'1 ',3.06830E-3,6.57530E-3,1.15130E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13292, 13293,'1 ',1.98890E-3,5.98640E-3,1.17050E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79304, 13292,'1 ',1.61590E-3,9.93440E-3,1.79060E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13293, 13298,'1 ',2.44010E-3,6.99840E-3,1.07620E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13294, 13296,'1 ',2.90900E-3,6.11380E-3,1.11380E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13294, 13297,'1 ',1.16730E-3,8.01290E-3,1.46070E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13294, 13298,'1 ',5.77900E-3,1.34170E-2,1.99530E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79304, 13294,'1 ',2.10000E-3,1.44150E-2,2.62770E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79303, 13295,'1 ',1.23890E-2,9.71080E-3,1.24670E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13296, 13333,'1 ',3.19410E-3,8.12300E-3,1.28450E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13297, 13332,'1 ',1.24460E-3,7.25870E-3,1.45720E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13298, 13300,'1 ',1.67000E-3,1.01490E-2,1.87230E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79311, 13298,'1 ',3.04970E-3,7.00650E-3,1.06420E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13299, 13300,'1 ',9.40230E-4,5.04960E-3,1.19880E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13299, 13302,'1 ',5.50940E-3,1.27910E-2,1.90220E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13299, 13332,'1 ',4.48660E-3,1.03080E-2,1.56560E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13299, 13445,'1 ',2.87660E-3,1.40370E-2,2.42280E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13299, 79317,'1 ',2.54180E-2,2.54920E-2,4.12210E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13301, 13316,'1 ',2.45590E-3,9.55410E-3,1.59480E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13301, 13331,'1 ',6.40530E-3,8.04850E-3,1.21140E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13301, 13445,'1 ',1.21480E-3,6.83560E-3,1.47580E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13303, 13304,'1 ',1.34370E-3,7.21660E-3,1.71320E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13303, 13444,'1 ',1.10390E-2,1.43660E-2,2.00920E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13304, 13305,'1 ',1.83490E-3,6.26800E-3,1.36290E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13304, 13445,'1 ',1.58140E-3,8.88530E-3,1.64540E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13305, 79312,'1 ',1.71940E-3,6.61480E-3,1.12920E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13306, 13307,'1 ',4.00920E-4,2.08830E-3,5.47690E-4, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13306, 13312,'1 ',1.31210E-3,4.63760E-3,1.04500E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13307, 13443,'1 ',9.36690E-4,4.87910E-3,1.27960E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13308, 13311,'1 ',9.64910E-4,5.40990E-3,1.49090E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79312, 13308,'1 ',1.35040E-3,9.26920E-3,1.68970E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13309, 13310,'1 ',2.12920E-3,5.64340E-3,1.43130E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13309, 13311,'1 ',2.30730E-3,1.02810E-2,1.74600E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79145, 13309,'1 ',1.45710E-2,3.74570E-2,5.79690E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13310, 79315,'1 ',1.55550E-3,6.05150E-3,1.01020E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13312, 13313,'1 ',5.37070E-4,2.15020E-3,5.41700E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13313, 13314,'1 ',5.46620E-4,1.82350E-3,4.62450E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13315, 13316,'1 ',2.30070E-3,6.36440E-3,1.47890E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79316, 13315,'1 ',2.88600E-3,7.62900E-3,1.38520E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79316, 13317,'1 ',7.36930E-3,1.12890E-2,1.58520E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13318, 13319,'1 ',1.74440E-3,6.78630E-3,1.13280E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13318, 13329,'1 ',1.09040E-3,4.37070E-3,1.12650E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79316, 13318,'1 ',1.05100E-2,1.89640E-2,2.74140E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13319, 13320,'1 ',1.95560E-3,5.75080E-3,1.17880E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13320, 13321,'1 ',7.19650E-3,6.69630E-3,1.26620E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13321, 13322,'1 ',7.56730E-3,6.97020E-3,1.11750E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13322, 13323,'1 ',3.10110E-3,5.76600E-3,1.34960E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13322, 13324,'1 ',5.43780E-3,1.38290E-2,2.18680E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13323, 79327,'1 ',5.14380E-3,1.05710E-2,2.01560E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13324, 79320,'1 ',3.00350E-3,9.03990E-3,1.76760E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13325, 13326,'1 ',4.41270E-3,3.49210E-3,4.39700E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13326, 13327,'1 ',2.79370E-3,6.48600E-3,9.64570E-5,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13326, 13339,'1 ',3.62160E-3,1.20810E-2,1.91500E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13327, 13328,'1 ',3.06720E-3,6.57280E-3,1.15080E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13328, 13330,'1 ',4.84530E-3,7.42250E-3,1.04230E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13329, 13330,'1 ',1.73390E-3,9.23830E-3,1.62040E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13330, 13331,'1 ',4.36390E-3,7.28820E-3,1.23760E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13330, 13335,'1 ',1.42580E-3,7.62950E-3,2.31330E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13332, 13335,'1 ',2.68180E-3,1.19500E-2,2.02940E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13333, 13334,'1 ',9.77510E-3,7.73590E-3,9.74040E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79303, 13333,'1 ',3.58130E-3,1.39320E-2,2.32570E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13335, 79317,'1 ',2.24760E-3,7.86930E-3,2.17850E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13336, 79349,'1 ',1.48570E-3,5.83920E-3,1.52750E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13337, 13338,'1 ',1.96030E-3,5.62230E-3,8.64630E-5,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79317, 13337,'1 ',1.26530E-3,3.88150E-3,1.05130E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13337, 79318,'1 ',2.71390E-3,6.97630E-3,1.07970E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13338, 13339,'1 ',2.07130E-3,4.90480E-3,8.96740E-5,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13339, 79319,'1 ',5.06630E-3,1.69010E-2,2.67890E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13340, 13341,'1 ',2.63380E-4,1.54260E-3,4.20190E-4, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13341, 13344,'1 ',4.53120E-4,2.81180E-3,6.81090E-4, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13342, 13343,'1 ',3.97250E-4,1.56130E-3,4.08420E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13342, 79349,'1 ',6.86700E-4,2.79430E-3,6.80790E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13343, 13346,'1 ',7.25490E-4,2.18360E-3,6.83130E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13344, 13345,'1 ',4.91210E-4,2.32040E-3,7.42580E-4, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13345, 13355,'1 ',3.28510E-4,2.63910E-3,7.41790E-4, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13347, 13352,'1 ',2.58090E-4,1.94400E-3,5.39350E-4, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13347, 13438,'1 ',5.64110E-4,4.80480E-3,1.19880E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13348, 13436,'1 ',1.35610E-3,6.04290E-3,1.02620E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79322, 13348,'1 ',1.43000E-3,6.97810E-3,1.20440E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13349, 13372,'1 ',5.26610E-4,2.10830E-3,5.31150E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79297, 13349,'1 ',8.25860E-4,3.49530E-3,7.86480E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79323, 13350,'1 ',9.68400E-3,7.66370E-3,9.64960E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79297, 13351,'1 ',7.86980E-4,4.31820E-3,1.14140E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13352, 13353,'1 ',3.13120E-4,1.98320E-3,5.38230E-4, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13353, 13364,'1 ',9.99920E-4,4.66330E-3,1.15500E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13354, 13359,'1 ',6.63700E-3,1.30070E-2,1.94970E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13354, 79327,'1 ',1.67830E-3,5.59880E-3,8.87430E-5,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13355, 13360,'1 ',1.01280E-3,6.41500E-3,1.74100E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13356, 13357,'1 ',1.81010E-3,8.83260E-3,1.52450E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13356, 13446,'1 ',8.95420E-3,1.77280E-2,2.60220E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79327, 13356,'1 ',1.58900E-3,7.62730E-3,2.27920E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13357, 13358,'1 ',2.85550E-3,6.40650E-3,1.02150E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13358, 79328,'1 ',3.83610E-3,8.90590E-3,1.32440E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13359, 13361,'1 ',6.06070E-3,6.60130E-3,8.98860E-5,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13360, 13365,'1 ',5.12540E-4,2.05200E-3,5.16950E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13360, 13385,'1 ',3.80130E-4,2.40760E-3,6.53420E-4, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13361, 79329,'1 ',9.08400E-3,8.36720E-3,1.34150E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13362, 13363,'1 ',2.92700E-3,5.79520E-3,8.50610E-5,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13362, 13446,'1 ',7.70680E-3,1.00300E-2,1.40270E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13363, 13371,'1 ',1.92340E-3,4.10650E-3,9.27000E-5,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13364, 13365,'1 ',4.85060E-4,1.84370E-3,5.16100E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13366, 13368,'1 ',6.58900E-3,6.47260E-3,1.09250E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79330, 13366,'1 ',3.90390E-3,6.51070E-3,9.46800E-5,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13367, 13369,'1 ',8.73640E-3,1.06500E-2,1.70700E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13368, 13369,'1 ',1.13640E-3,6.08090E-3,1.84380E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13368, 13382,'1 ',1.20340E-3,9.37910E-3,1.75270E-4, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13369, 13370,'1 ',1.49590E-3,6.97460E-3,1.60480E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13369, 79331,'1 ',1.54000E-3,6.78530E-3,1.17860E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13369, 79332,'1 ',1.47180E-2,1.57180E-2,3.32340E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79326, 13370,'1 ',2.00460E-3,9.62220E-3,2.87530E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79326, 13371,'1 ',1.85040E-3,7.19840E-3,1.20160E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13372, 13373,'1 ',6.16290E-4,2.46740E-3,6.21590E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13374, 13376,'1 ',4.72110E-4,3.71950E-3,1.08790E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79297, 13374,'1 ',4.71470E-4,3.92210E-3,1.18770E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79331, 13375,'1 ',9.81090E-4,6.16050E-3,1.34660E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13375, 79333,'1 ',1.22800E-3,7.54960E-3,1.36070E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13376, 13377,'1 ',1.42790E-4,1.54010E-3,4.40830E-4, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13377, 13379,'1 ',2.94860E-4,1.49150E-3,4.15220E-4, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13378, 79347,'1 ',1.53800E-2,1.20550E-2,1.54770E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13379, 13380,'1 ',4.11160E-4,2.02730E-3,5.48150E-4, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13380, 13381,'1 ',5.76860E-4,2.51070E-3,7.15280E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13381, 13399,'1 ',7.28960E-4,3.28210E-3,8.73290E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79334, 13382,'1 ',2.18850E-3,1.50220E-2,2.73830E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13383, 13384,'1 ',9.33760E-4,7.27770E-3,1.36000E-4, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13383, 79337,'1 ',1.87710E-3,1.00440E-2,3.04550E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13384, 79335,'1 ',1.01070E-3,9.29770E-3,1.84390E-4, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13386, 13387,'1 ',2.86970E-3,1.11640E-2,1.86360E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13386, 13387,'2 ',2.86970E-3,1.11640E-2,1.86360E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13386, 13388,'1 ',1.50900E-2,1.19420E-2,1.50360E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13386, 13389,'1 ',3.13700E-3,1.22040E-2,2.03710E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13386, 13389,'2 ',3.13700E-3,1.22040E-2,2.03710E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79335, 13386,'1 ',2.44360E-3,9.16660E-3,1.64760E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79335, 13386,'2 ',2.44360E-3,9.16660E-3,1.64760E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13387, 13395,'1 ',2.93500E-3,1.00260E-2,2.18000E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13387, 13395,'2 ',2.93500E-3,1.00260E-2,2.18000E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13387, 13449,'1 ',5.37230E-3,3.95250E-3,5.78070E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13389, 13391,'1 ',2.88080E-3,7.63540E-3,1.93660E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79328, 13389,'1 ',3.93750E-3,1.53180E-2,2.55700E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79328, 13389,'2 ',3.93750E-3,1.53180E-2,2.55700E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79328, 13390,'1 ',4.71740E-3,1.89100E-2,4.87370E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13390, 79336,'1 ',2.63080E-3,9.39820E-3,1.86580E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13391, 79336,'1 ',2.16400E-3,8.41850E-3,1.40530E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79148, 13393,'1 ',2.18340E-2,1.72790E-2,2.17560E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13394, 13408,'1 ',9.26880E-3,2.35720E-2,3.72740E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13395, 13396,'1 ',1.13350E-3,5.69870E-3,1.54880E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13395, 13408,'1 ',5.12240E-3,1.57140E-2,4.25620E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13395, 13408,'2 ',5.12240E-3,1.57140E-2,4.25620E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13396, 13398,'1 ',2.57720E-3,1.76910E-2,3.22480E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13397, 13401,'1 ',1.88550E-2,1.49210E-2,1.87880E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13398, 13401,'1 ',1.83780E-3,1.18570E-2,3.77390E-4, 131.00, 137.50, 144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13398, 79337,'1 ',2.87210E-3,1.10500E-2,1.88620E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13398, 79337,'2 ',2.87210E-3,1.10500E-2,1.88620E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13400, 13403,'1 ',1.59690E-3,1.09610E-2,1.99810E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79337, 13400,'1 ',1.23750E-3,1.02950E-2,1.94840E-4, 131.00, 137.50, 144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13401, 13402,'1 ',1.42760E-2,1.12980E-2,1.42250E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13401, 13406,'1 ',5.44080E-3,1.85850E-2,4.04120E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13401, 13406,'2 ',5.44080E-3,1.85850E-2,4.04120E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13401, 79347,'1 ',4.63340E-3,3.65170E-2,7.71890E-4, 131.00, 137.50, 144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13403, 13404,'1 ',4.73650E-3,1.65730E-2,3.43260E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13403, 13404,'2 ',4.73650E-3,1.65730E-2,3.43260E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13403, 13456,'1 ',5.88030E-3,1.05030E-2,1.55030E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13403, 79347,'1 ',6.23580E-3,2.42590E-2,4.04950E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13403, 79347,'2 ',6.23580E-3,2.42590E-2,4.04950E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13404, 13405,'1 ',2.02570E-3,7.88070E-3,1.31550E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13404, 13405,'2 ',2.02570E-3,7.88070E-3,1.31550E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13406, 13407,'1 ',2.29290E-3,8.92000E-3,1.48900E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13406, 13407,'2 ',2.29290E-3,8.92000E-3,1.48900E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13407, 13417,'1 ',3.34650E-3,1.30190E-2,2.17320E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13407, 13417,'2 ',3.34650E-3,1.30190E-2,2.17320E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13408, 13409,'1 ',3.22790E-3,1.06520E-2,1.72560E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13408, 79354,'1 ',5.31050E-3,2.06590E-2,3.44860E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13408, 79354,'2 ',5.31050E-3,2.06590E-2,3.44860E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13409, 13410,'1 ',2.59850E-3,1.14490E-2,1.98870E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13410, 13412,'1 ',2.70220E-3,1.03960E-2,1.77470E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13411, 13412,'1 ',2.20750E-3,8.58790E-3,1.43360E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13411, 13414,'1 ',3.08160E-3,1.02800E-2,1.62940E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13413, 13414,'1 ',4.47930E-3,1.28470E-2,1.97570E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13414, 13424,'1 ',7.04130E-3,1.86130E-2,3.37980E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13414, 79338,'1 ',1.79330E-3,9.55470E-3,1.67590E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13415, 79353,'1 ',1.55890E-3,5.34760E-3,1.28110E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13416, 13421,'1 ',1.49220E-3,7.59260E-3,1.72030E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13416, 13422,'1 ',2.90670E-3,1.78700E-2,3.22090E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13416, 13423,'1 ',4.82480E-3,1.48170E-2,2.78030E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13416, 79354,'1 ',4.79960E-3,1.47240E-2,3.98800E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13416, 79354,'2 ',4.79960E-3,1.47240E-2,3.98800E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13417, 13418,'1 ',1.70280E-3,6.38760E-3,1.14810E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13417, 13418,'2 ',1.70280E-3,6.38760E-3,1.14810E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13418, 79339,'1 ',9.17350E-4,8.54020E-3,1.65340E-4, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13419, 13420,'1 ',4.57690E-4,3.92520E-3,1.11700E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79340, 13421,'1 ',2.92260E-3,1.35510E-2,2.81490E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13423, 13425,'1 ',4.04660E-3,1.57420E-2,2.62790E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13424, 13425,'1 ',2.93590E-3,1.02790E-2,2.84570E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79241, 13427,'1 ',1.39040E-2,9.84890E-3,1.55700E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13428, 79356,'1 ',1.68890E-4,1.78690E-3,2.67200E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13428, 79356,'2 ',1.68890E-4,1.78690E-3,2.67200E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13429, 13452,'1 ',1.83210E-3,1.03090E-2,2.22560E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13429, 79355,'1 ',2.86030E-3,1.11270E-2,1.85750E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13429, 79355,'2 ',2.86030E-3,1.11270E-2,1.85750E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13430, 13452,'1 ',1.57410E-3,9.88420E-3,2.16050E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79258, 13430,'1 ',1.87470E-3,1.15190E-2,2.63220E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79263, 13430,'1 ',1.87900E-2,4.83010E-2,7.47510E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79275, 13431,'1 ',5.14460E-3,1.19420E-2,2.27380E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13434, 13455,'1 ',7.04480E-5,1.73010E-3,1.74940E-1,3531.00,3707.60,3884.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13435, 13438,'1 ',2.28500E-4,2.07830E-3,5.24590E-4, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79345, 13435,'1 ',1.68360E-4,1.58470E-3,4.79990E-4, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79298, 13436,'1 ',2.37570E-3,9.24220E-3,1.54280E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79297, 13437,'1 ',7.23550E-4,1.04450E-2,3.31610E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79344, 13439,'1 ',5.46330E-4,3.54610E-3,7.06300E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13440, 13442,'1 ',1.59910E-2,2.69380E-2,3.83720E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79151, 13440,'1 ',1.37190E-2,2.41260E-2,4.53340E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13441, 79351,'1 ',1.19730E-2,9.47490E-3,1.19300E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13442, 13444,'1 ',1.78290E-3,1.09610E-2,1.97560E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13442, 79352,'1 ',3.75980E-3,1.13160E-2,2.21270E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79313, 13444,'1 ',6.54000E-3,1.51810E-2,2.89060E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79314, 13445,'1 ',5.40320E-3,1.38890E-2,2.14960E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79324, 13446,'1 ',7.09840E-3,2.36800E-2,3.75330E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79344, 13450,'1 ',1.14320E-3,1.18540E-2,2.55290E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79344, 13450,'2 ',1.14320E-3,1.18540E-2,2.55290E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 78879, 13451,'1 ',2.89710E-2,2.29270E-2,2.88680E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13453, 79357,'1 ',8.98250E-4,1.32050E-2,4.03780E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13457, 13460,'1 ',6.03760E-3,4.52460E-2,1.10370E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13457, 13466,'1 ',3.24730E-3,2.43340E-2,5.93550E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13458, 13459,'1 ',8.82660E-2,6.68750E-2,9.21050E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13459, 79361,'1 ',9.19530E-2,6.76550E-2,9.89460E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13460, 13675,'1 ',2.26030E-3,2.17010E-2,6.31270E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77178, 13461,'1 ',8.53670E-2,3.32210E-1,5.54790E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77178, 13461,'2 ',8.53670E-2,3.32210E-1,5.54790E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79358, 13461,'1 ',8.03370E-3,6.07530E-2,2.02060E-3, 147.00, 154.30, 161.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13461, 79360,'1 ',7.26780E-3,6.68570E-2,1.32590E-3, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13462, 13463,'1 ',9.70390E-4,7.64530E-3,2.23620E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13462, 13464,'1 ',2.06390E-3,2.06760E-2,6.88310E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13463, 13680,'1 ',1.42630E-3,1.14590E-2,3.22080E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13464, 13468,'1 ',2.89250E-3,2.83450E-2,8.87870E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13465, 13474,'1 ',1.76300E-2,8.91840E-2,1.55180E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79360, 13465,'1 ',1.34490E-2,5.89220E-2,1.26670E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13466, 13469,'1 ',2.27920E-3,1.49030E-2,3.78960E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79361, 13467,'1 ',6.47600E-2,5.12510E-2,6.45310E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13468, 13469,'1 ',2.32440E-3,1.74180E-2,4.24840E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13468, 13470,'1 ',3.89440E-3,2.67330E-2,7.79740E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79364, 13471,'1 ',7.70220E-2,5.90810E-2,7.93140E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13472, 13473,'1 ',6.95510E-3,4.48720E-2,1.42830E-3, 131.00, 137.50, 144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79364, 13472,'1 ',8.39560E-3,5.97900E-2,1.34290E-3, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79125, 13473,'1 ',2.14910E-2,6.59290E-2,1.78570E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79113, 13474,'1 ',1.50010E-2,8.52740E-2,1.54280E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13475, 13564,'1 ',1.54800E-2,6.08510E-2,1.59220E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79099, 13476,'1 ',1.12750E-1,2.06550E-1,3.56630E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13477, 13478,'1 ',3.65390E-2,1.61000E-1,2.79690E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79099, 13477,'1 ',5.55490E-2,2.47570E-1,4.20540E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79365, 13477,'1 ',3.04470E-2,1.85060E-1,3.41440E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 78680, 13478,'1 ',3.14720E-2,2.13560E-1,3.98600E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13479, 13570,'1 ',3.42950E-2,2.08450E-1,3.84620E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 78744, 13479,'1 ',4.01910E-2,2.43400E-1,7.62420E-3, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77733, 13481,'1 ',4.45650E-2,2.99360E-2,5.28130E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13482, 13506,'1 ',2.57290E-3,1.65730E-2,4.34440E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13483, 13484,'1 ',4.22130E-3,1.11880E-2,2.83770E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13484, 79367,'1 ',1.82380E-2,4.31870E-2,7.89600E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13485, 13486,'1 ',1.53350E-3,3.98110E-3,9.66250E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13485, 13487,'1 ',1.13260E-3,3.33910E-3,7.76750E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77725, 13488,'1 ',1.64530E-2,3.10960E-2,5.02950E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13489, 13490,'1 ',1.86160E-3,6.38610E-3,1.52990E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13491, 13492,'1 ',7.83310E-3,5.05380E-2,1.60860E-3, 131.00, 137.50, 144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79235, 13491,'1 ',2.66010E-2,1.02340E-1,1.74710E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13492, 13517,'1 ',9.82860E-3,7.18390E-2,1.32460E-3, 119.00, 125.00, 130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13493, 13496,'1 ',7.59580E-2,9.98340E-2,1.36830E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13493, 79375,'1 ',6.47500E-2,1.38770E-1,2.42980E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13494, 13495,'1 ',4.13810E-3,3.51440E-2,8.20600E-4, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79369, 13494,'1 ',1.71900E-2,6.68730E-2,1.11630E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79369, 13494,'2 ',1.71900E-2,6.68730E-2,1.11630E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13495, 13496,'1 ',1.85310E-3,1.70470E-2,3.38080E-4, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77748, 13496,'1 ',3.30330E-3,3.23700E-2,6.33680E-4, 147.00, 154.30, 161.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 78563, 13496,'1 ',8.26430E-2,3.22880E-1,7.16380E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13497, 13499,'1 ',4.60570E-3,1.79180E-2,2.99090E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13497, 13499,'2 ',4.60570E-3,1.79180E-2,2.99090E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13497, 79370,'1 ',2.20190E-3,8.56600E-3,1.42990E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13497, 79370,'2 ',2.20190E-3,8.56600E-3,1.42990E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13499, 13500,'1 ',1.76340E-3,6.86020E-3,1.14520E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13499, 13500,'2 ',1.76340E-3,6.86020E-3,1.14520E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13500, 13501,'1 ',5.59910E-3,1.71760E-2,4.65220E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13500, 13503,'1 ',4.36090E-3,3.18740E-2,5.87690E-4, 119.00, 125.00, 130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77725, 13500,'1 ',2.41280E-2,1.07520E-1,1.82590E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13501, 79373,'1 ',9.92060E-3,3.81670E-2,6.51530E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13502, 13503,'1 ',3.59380E-3,2.46680E-2,4.49680E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13502, 79371,'1 ',7.12080E-3,4.37780E-2,7.89060E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13504, 13505,'1 ',4.63390E-3,2.20860E-2,6.39770E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13505, 13509,'1 ',5.24930E-3,2.39280E-2,7.59240E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13506, 13507,'1 ',9.93360E-4,5.69640E-3,1.89330E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13507, 13508,'1 ',1.01650E-3,6.05540E-3,1.59300E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13510, 13511,'1 ',7.13540E-3,4.38680E-2,7.90680E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 78586, 13510,'1 ',2.90170E-2,1.12890E-1,1.88450E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13511, 79373,'1 ',8.43410E-3,5.18530E-2,9.34590E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13512, 13513,'1 ',1.70560E-3,7.04220E-3,1.66610E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13513, 13515,'1 ',4.41910E-3,1.71920E-2,4.59170E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79374, 13514,'1 ',7.88840E-2,6.24280E-2,7.86050E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13515, 13516,'1 ',4.47910E-3,1.82270E-2,4.44070E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13516, 13518,'1 ',4.21260E-3,1.71420E-2,4.17650E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79019, 13517,'1 ',5.40830E-2,1.55130E-1,2.38580E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13517, 79375,'1 ',8.94230E-3,5.76940E-2,1.83640E-3, 131.00, 137.50, 144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13518, 13519,'1 ',1.81740E-3,7.39540E-3,1.80180E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13520, 13577,'1 ',9.70900E-3,2.56590E-2,6.00600E-3, 132.00, 132.00, 132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13520, 13577,'2 ',9.70900E-3,2.56590E-2,6.00600E-3, 132.00, 132.00, 132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13521, 13522,'1 ',5.15100E-2,1.19590E-1,1.77860E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13521, 13575,'1 ',4.92070E-2,8.47840E-2,1.34960E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77738, 13521,'1 ',2.89910E-2,8.01990E-2,1.86360E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13521, 79376,'1 ',5.21220E-2,1.59910E-1,4.33200E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13522, 79376,'1 ',1.96420E-2,9.58500E-2,1.65440E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13523, 13524,'1 ',5.68230E-3,2.60680E-2,6.67810E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13525, 13527,'1 ',4.12050E-2,9.56660E-2,1.42270E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79377, 13527,'1 ',8.93020E-3,1.17370E-2,1.60860E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 78669, 13528,'1 ',5.93040E-2,4.28710E-2,6.50160E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 78669, 13529,'1 ',5.07540E-2,1.00490E-1,1.47510E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 78679, 13530,'1 ',4.25710E-2,7.07120E-2,1.49810E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 78668, 13531,'1 ',3.30350E-2,5.90070E-2,8.70960E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13533, 13534,'1 ',7.95650E-3,2.59510E-2,6.88970E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13535, 13536,'1 ',4.55530E-3,2.08980E-2,5.35350E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13536, 13538,'1 ',1.09180E-3,4.91550E-3,1.30790E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77739, 13537,'1 ',3.79230E-2,1.32790E-1,3.67650E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13537, 79379,'1 ',6.42580E-3,4.18280E-2,8.49790E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13538, 13539,'1 ',1.19270E-3,5.31470E-3,1.44410E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77761, 13540,'1 ',2.08460E-2,8.10990E-2,1.35380E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13540, 79380,'1 ',3.51690E-2,1.35310E-1,2.31000E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13543, 13545,'1 ',6.04360E-3,2.41970E-2,6.09600E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77760, 13544,'1 ',4.84470E-2,3.56440E-2,5.21300E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13545, 13548,'1 ',8.48880E-3,3.45450E-2,8.41690E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79378, 13546,'1 ',2.78850E-2,9.75710E-2,2.02100E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 78901, 13547,'1 ',2.09310E-1,1.48290E-1,2.34430E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13549, 13550,'1 ',1.76580E-3,2.95360E-2,1.67440E-2, 650.00, 682.50, 715.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13549, 79440,'1 ',2.93840E-3,3.87510E-2,2.37260E-2, 567.00, 595.30, 623.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13552, 79384,'1 ',1.76720E-1,1.39870E-1,1.76110E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13553, 79383,'1 ',2.08630E-1,1.65130E-1,2.07920E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13554, 79383,'1 ',2.76040E-1,2.18510E-1,2.75130E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13555, 13561,'1 ',8.62860E-2,1.98260E-1,3.01170E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13555, 13671,'1 ',5.39880E-2,1.27850E-1,2.33760E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13555, 79383,'1 ',3.92320E-2,1.18090E-1,2.30910E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13556, 13557,'1 ',9.77420E-3,3.35300E-2,8.03320E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13558, 13559,'1 ',9.32540E-3,3.94710E-2,8.88200E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13559, 13786,'1 ',8.64660E-3,3.65970E-2,8.23530E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79383, 13560,'1 ',5.32250E-2,1.75660E-1,2.84590E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13561, 13672,'1 ',1.29640E-2,4.53900E-2,1.25660E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77721, 13562,'1 ',1.10840E-1,2.26870E-1,5.58430E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13563, 79385,'1 ',5.76510E-2,1.02980E-1,1.52000E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13564, 13565,'1 ',1.09230E-2,4.44530E-2,1.08320E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13565, 13569,'1 ',6.91320E-3,3.47350E-2,9.03990E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77721, 13566,'1 ',1.73480E-1,1.37300E-1,1.72880E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77721, 13567,'1 ',7.56890E-2,2.00110E-1,3.63420E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13567, 79386,'1 ',1.71420E-2,1.11590E-1,2.26720E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13568, 13569,'1 ',5.07510E-3,2.32830E-2,5.96450E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79387, 13570,'1 ',2.32670E-2,1.30740E-1,2.42120E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79386, 13571,'1 ',1.89360E-2,1.29990E-1,2.36970E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79097, 13572,'1 ',1.61270E-2,9.16760E-2,1.65860E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13572, 79389,'1 ',1.58020E-2,9.71510E-2,1.75110E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13573, 13574,'1 ',4.96790E-3,2.51310E-2,6.99630E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13574, 13576,'1 ',4.99630E-3,2.33020E-2,5.77130E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79388, 13575,'1 ',2.36370E-2,6.07630E-2,9.40380E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13576, 13580,'1 ',2.81420E-3,1.10610E-2,2.89340E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13577, 13578,'1 ',4.05520E-3,1.05280E-2,2.55520E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13577, 13578,'2 ',4.05500E-3,1.05280E-2,2.55500E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13578, 13580,'1 ',1.84820E-3,7.39960E-3,1.86420E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79097, 13579,'1 ',8.01770E-3,4.07970E-2,9.24380E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79390, 13581,'1 ',1.23070E-2,1.60160E-2,2.24010E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 78755, 13582,'1 ',9.48250E-2,6.71710E-2,1.06190E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13583, 79392,'1 ',5.59930E-2,1.00640E-1,1.80750E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13584, 13585,'1 ',3.48520E-3,1.43890E-2,3.40450E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13585, 13588,'1 ',3.34890E-3,1.09230E-2,2.89970E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13586, 13587,'1 ',1.95040E-2,1.52880E-2,1.96270E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79391, 13587,'1 ',1.65160E-2,3.27000E-2,4.79960E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13589, 13590,'1 ',1.21890E-3,5.48780E-3,1.46020E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13590, 13595,'1 ',3.07620E-3,1.41120E-2,3.61510E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79394, 13591,'1 ',2.12220E-2,1.56130E-2,2.28350E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79393, 13592,'1 ',3.72010E-3,1.89290E-2,4.28900E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13592, 79395,'1 ',1.85130E-2,8.15670E-2,1.41680E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13593, 13594,'1 ',5.68690E-3,2.31420E-2,5.63830E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77723, 13596,'1 ',1.30660E-1,9.44560E-2,1.43250E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77723, 13597,'1 ',4.20670E-2,7.08660E-2,1.00950E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77762, 13598,'1 ',4.92310E-2,6.40700E-2,8.96090E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13599, 79399,'1 ',1.35250E-1,1.07040E-1,1.34780E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13600, 13602,'1 ',7.11950E-3,3.70450E-2,1.09100E-2, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13601, 13610,'1 ',3.40540E-2,1.21660E-1,2.41550E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13601, 79398,'1 ',1.30710E-1,1.71800E-1,2.35480E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13602, 13606,'1 ',1.20930E-2,4.37910E-2,9.39640E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13603, 13605,'1 ',5.60010E-3,1.50340E-2,3.40730E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13604, 79401,'1 ',3.25270E-2,2.57420E-2,3.24120E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77762, 13607,'1 ',9.32230E-2,7.06300E-2,9.72770E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77737, 13608,'1 ',4.27490E-2,1.18260E-1,2.74820E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 78913, 13608,'1 ',5.11100E-2,1.56810E-1,4.24780E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77762, 13609,'1 ',6.57020E-2,1.88460E-1,2.89860E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 78912, 13609,'1 ',2.26090E-1,2.08300E-1,3.33960E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 78913, 13609,'1 ',7.25260E-2,2.79080E-1,4.76560E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 78913, 13610,'1 ',3.54520E-2,1.56210E-1,2.71370E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13611, 13638,'1 ',9.86860E-4,3.32500E-3,8.26320E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13611, 13640,'1 ',1.26730E-3,3.25760E-3,8.06640E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13612, 13614,'1 ',2.07220E-2,8.06140E-2,1.34570E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13612, 13614,'2 ',2.07220E-2,8.06140E-2,1.34570E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13612, 19947,'1 ',4.00880E-2,1.13760E-1,1.78750E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13612, 19949,'1 ',5.84950E-2,1.67780E-1,2.58050E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13612, 20017,'1 ',2.62060E-2,7.43650E-2,1.16850E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13612, 20020,'1 ',1.87940E-1,1.47340E-1,1.89150E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13612, 20021,'1 ',2.32930E-1,1.50840E-1,2.87130E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13612, 81719,'1 ',5.02540E-2,1.19870E-1,2.68560E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13612, 81736,'1 ',2.76450E-2,6.32230E-2,1.54350E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13612, 81737,'1 ',1.71240E-1,2.59770E-1,3.72390E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13613, 13614,'1 ',2.87420E-2,2.27460E-2,2.86400E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13614, 13618,'1 ',2.43570E-2,8.52260E-2,1.76520E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13614, 13618,'2 ',2.43570E-2,8.52260E-2,1.76520E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 78474, 13614,'1 ',1.91650E-2,1.07450E-1,2.96150E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13616, 79402,'1 ',1.47950E-2,3.83430E-2,7.24980E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13617, 13634,'1 ',1.82770E-2,1.12370E-1,2.02550E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13617, 19950,'1 ',1.28790E-2,9.51280E-2,1.98400E-3, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13618, 13624,'1 ',2.98570E-2,6.93170E-2,1.03090E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13618, 79402,'1 ',9.62680E-3,5.82840E-2,1.82490E-3, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13619, 13669,'1 ',4.49790E-2,1.18910E-1,2.15920E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13619, 20266,'1 ',3.52870E-2,1.37280E-1,2.29180E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13619, 20266,'2 ',3.52870E-2,1.37280E-1,2.29180E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13619, 79405,'1 ',1.11000E-2,7.98800E-2,2.61860E-3, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13620, 13636,'1 ',2.65200E-2,6.15700E-2,9.15650E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13620, 13645,'1 ',3.52140E-2,9.05220E-2,1.40100E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13620, 13669,'1 ',3.47210E-2,9.20300E-2,2.33430E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13621, 13667,'1 ',4.38700E-3,1.27060E-2,3.06470E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13622, 13631,'1 ',2.00740E-2,3.93410E-2,5.89690E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79402, 13622,'1 ',2.42930E-2,6.89380E-2,1.08320E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13623, 13624,'1 ',6.91510E-3,2.53270E-2,6.39930E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13623, 13625,'1 ',2.23700E-2,1.75350E-2,2.25110E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77691, 13623,'1 ',3.71230E-2,2.03190E-1,3.97110E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13623, 79403,'1 ',1.02780E-2,4.57970E-2,7.77740E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13623, 79408,'1 ',8.36490E-3,4.70010E-2,8.70350E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13624, 13634,'1 ',1.46130E-2,5.68500E-2,9.48990E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13626, 13627,'1 ',9.31900E-4,3.79210E-3,9.23890E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13626, 13667,'1 ',2.91480E-3,8.44240E-3,2.03630E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13627, 13628,'1 ',1.05380E-3,4.21720E-3,1.42450E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13628, 13629,'1 ',1.39580E-3,1.05130E-2,2.91690E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13628, 13650,'1 ',5.15120E-3,3.31810E-2,8.69870E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13629, 79409,'1 ',1.25640E-3,1.54850E-2,5.00180E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13630, 13631,'1 ',8.08130E-3,2.66680E-2,4.32020E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13631, 13632,'1 ',4.28700E-3,2.40870E-2,4.46050E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79404, 13632,'1 ',7.93980E-3,4.98570E-2,1.08980E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13633, 13650,'1 ',3.16580E-3,1.26750E-2,3.19310E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13634, 79405,'1 ',1.70890E-2,4.18280E-2,7.15180E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13635, 13640,'1 ',2.91710E-3,7.33280E-3,1.89970E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79405, 13636,'1 ',2.87320E-2,4.26030E-2,6.40170E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13637, 13638,'1 ',6.23240E-4,2.44950E-3,6.40760E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13637, 13643,'1 ',2.57830E-3,7.72080E-3,1.73920E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13638, 79409,'1 ',1.48930E-3,1.08860E-2,3.21130E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13639, 13641,'1 ',4.55590E-3,1.15400E-2,2.28570E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79406, 13639,'1 ',6.27550E-3,1.24250E-2,1.82370E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13639, 79408,'1 ',1.08480E-2,2.78850E-2,4.31560E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13641, 13642,'1 ',1.39900E-2,1.10720E-2,1.39410E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79405, 13641,'1 ',6.95980E-3,2.84440E-2,5.75400E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79407, 13641,'1 ',6.41600E-3,1.27030E-2,1.86460E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13644, 13647,'1 ',4.24790E-4,6.74540E-3,6.88610E-2, 960.00,1008.00,1056.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13644, 20536,'1 ',1.27400E-3,1.28590E-2,2.11770E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13644, 20536,'2 ',1.27400E-3,1.28590E-2,2.11770E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13646, 13658,'1 ',6.71360E-2,1.04760E-1,1.75080E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13648, 13649,'1 ',2.65650E-2,4.86570E-2,8.40000E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13648, 13668,'1 ',2.26800E-2,5.14460E-2,1.02630E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13649, 13658,'1 ',5.82570E-2,5.88410E-2,7.79280E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 78496, 13651,'1 ',4.23540E-2,3.35190E-2,4.22040E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13652, 13655,'1 ',1.83980E-3,8.58020E-3,2.12500E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13653, 13654,'1 ',2.41420E-2,1.71010E-2,2.70350E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13653, 79411,'1 ',9.65140E-3,1.91090E-2,2.80480E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13655, 79412,'1 ',3.69970E-3,1.52750E-2,3.61410E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 78516, 13656,'1 ',1.55300E-3,9.83660E-3,2.06000E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13657, 13753,'1 ',1.15740E-2,1.52120E-2,2.08480E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79413, 13657,'1 ',4.28110E-3,1.42810E-2,2.26370E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13658, 79414,'1 ',1.79650E-2,4.56870E-2,7.22460E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13659, 79414,'1 ',1.40580E-2,9.44280E-3,1.66590E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13660, 13661,'1 ',9.11300E-4,2.54120E-3,5.33370E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13661, 13662,'1 ',3.39430E-3,8.97050E-3,2.09970E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13662, 13664,'1 ',3.77600E-3,1.11320E-2,2.58970E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79415, 13663,'1 ',2.63120E-2,2.08230E-2,2.62180E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13664, 13665,'1 ',2.26010E-3,8.18380E-3,1.75590E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 78906, 13666,'1 ',1.08880E-1,7.71310E-2,1.21940E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 78906, 13668,'1 ',1.67150E-2,6.18040E-2,1.14430E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13670, 13671,'1 ',5.31450E-2,1.36620E-1,2.11450E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13670, 13673,'1 ',9.81100E-2,1.94270E-1,2.85180E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13672, 79416,'1 ',3.58330E-2,1.37860E-1,2.35360E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13673, 13674,'1 ',1.69200E-1,1.13670E-1,2.00530E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13673, 79416,'1 ',1.64700E-1,1.29110E-1,1.65750E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13675, 13676,'1 ',1.74190E-3,1.70700E-2,5.34680E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 78956, 13676,'1 ',5.34740E-3,5.13460E-2,1.49390E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13677, 13678,'1 ',4.87370E-3,2.40320E-2,6.49810E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13678, 13679,'1 ',3.98170E-3,2.02600E-2,7.34520E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 78956, 13678,'1 ',1.77640E-3,2.23460E-2,6.92270E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13679, 13680,'1 ',4.04450E-3,2.36890E-2,6.45290E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13681, 13682,'1 ',3.70970E-2,7.59170E-2,1.86820E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 78960, 13681,'1 ',1.52200E-2,1.17240E-1,2.24350E-3, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79418, 13681,'1 ',2.78700E-2,9.75210E-2,2.01990E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79418, 13681,'2 ',2.78700E-2,9.75210E-2,2.01990E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79115, 13683,'1 ',1.23450E-2,4.94030E-2,1.04300E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13684, 13686,'1 ',5.79390E-4,2.25400E-3,6.02000E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13684, 13690,'1 ',1.17090E-3,4.09700E-3,1.35770E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13685, 79419,'1 ',1.85160E-2,1.33850E-2,2.03000E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13685, 79420,'1 ',7.74690E-3,6.98940E-3,1.16950E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13686, 13687,'1 ',6.84250E-4,2.48930E-3,7.62050E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13688, 13689,'1 ',1.19770E-3,3.21550E-3,7.28730E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13689, 13690,'1 ',6.51800E-4,2.75860E-3,6.20720E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13691, 13692,'1 ',1.95290E-2,1.54550E-2,1.94590E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79421, 13691,'1 ',1.30150E-2,1.43150E-2,1.91060E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79420, 13692,'1 ',2.44030E-2,1.93120E-2,2.43160E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13693, 13694,'1 ',1.44680E-2,2.41290E-2,3.50890E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13693, 13695,'1 ',3.29550E-3,1.87330E-2,3.38910E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79419, 13693,'1 ',3.08290E-3,1.82510E-2,3.55250E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79420, 13694,'1 ',1.70150E-2,4.37400E-2,6.76930E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13694, 79425,'1 ',1.45830E-2,4.13830E-2,6.50220E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 78443, 13695,'1 ',7.14420E-3,1.97890E-2,3.26690E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13696, 79422,'1 ',1.22020E-2,4.07030E-2,6.45170E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13696, 79424,'1 ',3.73680E-2,5.96470E-2,1.37390E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13696, 79425,'1 ',1.04650E-2,5.76270E-2,1.30030E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13698, 79423,'1 ',1.09560E-3,2.94120E-3,6.66580E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79424, 13700,'1 ',1.27240E-2,9.36180E-3,1.36920E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77704, 13701,'1 ',1.79740E-3,1.93860E-2,5.54930E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79423, 13701,'1 ',2.63030E-3,2.67990E-2,6.90620E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13702, 13703,'1 ',8.79620E-3,3.00470E-2,6.53350E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13702, 13706,'1 ',2.75890E-2,6.40520E-2,9.52560E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79425, 13702,'1 ',1.21430E-2,5.92550E-2,1.02280E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13703, 13704,'1 ',2.66620E-2,7.06680E-2,1.79240E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13705, 13707,'1 ',4.89160E-3,1.95840E-2,4.93390E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13705, 13731,'1 ',4.31730E-3,1.98060E-2,5.07370E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77681, 13705,'1 ',1.87630E-2,7.51400E-2,1.89360E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13706, 13709,'1 ',1.31840E-2,3.38900E-2,5.24490E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13706, 79426,'1 ',5.79190E-2,5.85010E-2,7.74770E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77704, 13707,'1 ',6.52270E-3,5.07450E-2,1.31840E-2, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 78506, 13709,'1 ',1.71410E-2,5.71820E-2,9.06380E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13710, 13714,'1 ',1.63830E-2,4.21150E-2,6.51790E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13711, 13723,'1 ',1.20750E-2,2.85930E-2,5.22760E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 78504, 13711,'1 ',1.95150E-2,3.86370E-2,5.67120E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13712, 13714,'1 ',2.49160E-2,3.97710E-2,9.16060E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 78504, 13712,'1 ',1.91200E-2,6.37820E-2,1.01100E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13713, 13714,'1 ',3.01560E-2,3.92450E-2,5.48880E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13713, 79427,'1 ',3.59780E-2,2.96130E-2,6.00060E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79426, 13714,'1 ',2.05010E-2,5.27000E-2,8.15590E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13715, 13716,'1 ',7.97020E-3,2.44500E-2,6.62240E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79426, 13715,'1 ',7.58390E-2,5.37210E-2,8.49290E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13715, 79428,'1 ',1.97200E-2,6.57840E-2,1.04270E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13716, 13717,'1 ',2.23340E-3,8.17990E-3,2.06680E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13716, 13730,'1 ',5.35270E-3,2.70770E-2,4.71110E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13717, 79427,'1 ',1.72670E-3,1.04940E-2,1.93580E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13718, 13744,'1 ',4.07780E-3,1.96750E-2,3.47400E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13718, 79427,'1 ',2.57690E-3,1.58430E-2,2.85550E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13719, 13745,'1 ',3.52050E-3,1.22690E-2,2.84480E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13720, 13722,'1 ',1.20440E-3,5.42280E-3,1.44290E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13721, 13722,'1 ',5.40580E-4,2.43390E-3,6.47610E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13721, 13727,'1 ',1.81160E-3,6.59040E-3,2.01750E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13723, 13724,'1 ',1.09250E-2,3.13350E-2,4.81890E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13724, 79430,'1 ',1.36400E-2,2.53610E-2,5.93600E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13725, 13726,'1 ',1.04190E-3,4.64250E-3,1.26140E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13726, 13727,'1 ',1.64120E-3,6.83230E-3,2.13040E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79429, 13728,'1 ',2.80900E-3,1.58060E-2,3.41240E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79430, 13728,'1 ',6.49140E-3,3.99090E-2,7.19310E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79431, 13728,'1 ',1.06450E-2,1.92070E-2,2.77660E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79427, 13729,'1 ',3.84850E-3,1.71490E-2,2.91230E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79428, 13729,'1 ',4.89620E-3,2.97560E-2,5.48940E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13730, 13734,'1 ',1.16250E-2,2.69890E-2,4.01370E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13730, 79432,'1 ',1.93040E-2,5.00310E-2,9.45980E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13731, 13773,'1 ',4.69960E-3,2.92020E-2,8.24190E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13732, 13733,'1 ',5.77350E-3,1.92600E-2,3.05280E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79432, 13732,'1 ',9.05460E-3,2.30270E-2,3.64130E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13733, 13734,'1 ',3.49460E-3,1.54850E-2,4.64940E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13733, 13735,'1 ',1.90690E-2,1.37850E-2,2.09050E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13733, 13736,'1 ',5.36050E-3,2.08540E-2,3.48110E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13733, 13743,'1 ',2.14680E-2,4.25040E-2,6.23870E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13734, 13743,'1 ',1.60280E-2,2.70010E-2,3.84630E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13734, 13744,'1 ',6.77130E-3,2.07720E-2,5.62620E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13735, 13737,'1 ',5.79410E-3,1.04540E-2,1.51130E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13736, 13740,'1 ',5.77300E-3,1.92580E-2,3.05250E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13737, 13738,'1 ',6.06960E-3,1.24210E-2,3.05650E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13738, 13739,'1 ',2.21330E-2,2.90890E-2,3.98670E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13738, 13743,'1 ',6.75340E-3,1.38200E-2,3.40080E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13739, 13741,'1 ',1.25580E-2,3.43070E-2,5.82690E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13739, 13768,'1 ',2.40440E-2,6.89630E-2,1.06060E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13740, 13771,'1 ',2.81670E-2,6.67010E-2,1.21950E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13741, 79433,'1 ',8.96290E-3,3.20180E-2,6.35670E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13742, 79433,'1 ',6.39920E-2,5.06430E-2,6.37660E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13743, 79433,'1 ',1.81810E-2,6.49490E-2,1.28950E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13745, 13757,'1 ',7.21270E-3,2.93510E-2,7.15130E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13746, 13762,'1 ',6.25810E-3,1.62190E-2,4.90670E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13747, 79434,'1 ',7.13510E-2,5.59290E-2,7.18020E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 78500, 13748,'1 ',1.20830E-2,4.31630E-2,8.56940E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79430, 13748,'1 ',1.52350E-2,5.08220E-2,8.05560E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13749, 13750,'1 ',2.32640E-2,1.84100E-2,2.31810E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13750, 13751,'1 ',1.18950E-2,1.56340E-2,2.14270E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79411, 13750,'1 ',1.28230E-2,3.77070E-2,7.72950E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79413, 13750,'1 ',1.66920E-2,3.10370E-2,7.26460E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79414, 13750,'1 ',3.92970E-3,1.87810E-2,4.11050E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13751, 13752,'1 ',3.84580E-2,2.72420E-2,4.30670E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13754, 13755,'1 ',7.35030E-2,5.81700E-2,7.32440E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13755, 13756,'1 ',5.58960E-3,3.07810E-2,6.94530E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79413, 13755,'1 ',8.54930E-3,5.19570E-2,9.58510E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79430, 13756,'1 ',7.21920E-2,1.17700E-1,1.79510E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13756, 79434,'1 ',7.80060E-3,4.79580E-2,8.64390E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79412, 13757,'1 ',7.06100E-3,3.17930E-2,8.46000E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79434, 13758,'1 ',8.80390E-2,6.96740E-2,8.77290E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13759, 13765,'1 ',9.12450E-3,2.41150E-2,5.64460E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13760, 13761,'1 ',9.40080E-3,1.86130E-2,2.73200E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79435, 13760,'1 ',2.51750E-3,7.72280E-3,2.09170E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13761, 13763,'1 ',8.69340E-2,6.15810E-2,9.73550E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13762, 13765,'1 ',5.02070E-3,1.72230E-2,4.12610E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77709, 13762,'1 ',1.22130E-2,1.11140E-1,2.80750E-2, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13763, 13764,'1 ',1.60950E-2,1.21940E-2,1.67940E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13763, 79437,'1 ',2.27530E-2,2.47830E-2,3.37460E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79437, 13766,'1 ',9.10110E-2,7.20260E-2,9.06900E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79437, 13767,'1 ',1.00200E-1,7.85450E-2,1.00840E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13768, 13771,'1 ',1.37640E-2,5.35450E-2,8.93820E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79437, 13768,'1 ',2.40930E-2,1.17570E-1,2.02940E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13769, 13771,'1 ',2.96640E-2,7.54410E-2,1.19300E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13769, 13783,'1 ',7.63120E-2,1.51100E-1,2.21800E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13769, 79438,'1 ',2.60990E-2,6.05920E-2,9.01100E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13770, 13772,'1 ',1.31390E-2,3.48230E-2,8.83230E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79432, 13770,'1 ',2.13590E-2,6.78210E-2,1.18910E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13771, 79439,'1 ',6.77160E-2,1.24030E-1,2.14140E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13772, 79438,'1 ',8.99600E-3,2.08850E-2,3.10600E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13773, 13775,'1 ',1.94840E-3,6.05900E-3,1.26430E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79438, 13774,'1 ',1.30960E-2,1.03640E-2,1.30500E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13775, 13778,'1 ',5.17200E-3,1.36690E-2,3.19940E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13776, 13778,'1 ',7.94270E-3,2.09910E-2,4.91340E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77681, 13776,'1 ',1.85200E-2,4.76130E-2,1.17910E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13777, 13781,'1 ',5.17280E-2,1.17340E-1,2.34100E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79439, 13777,'1 ',1.80230E-2,8.03130E-2,1.36390E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13779, 13781,'1 ',1.68180E-1,1.21590E-1,1.84390E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77672, 13779,'1 ',9.54230E-2,7.22980E-2,9.95730E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13780, 13781,'1 ',9.79140E-2,6.33920E-2,1.20680E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13780, 14470,'1 ',9.25870E-1,7.34870E-1,9.25200E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77672, 13780,'1 ',3.60860E-1,2.42540E-1,4.27830E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13781, 13782,'1 ',5.55900E-2,3.59890E-2,6.85120E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77672, 13781,'1 ',2.63540E-1,2.02200E-1,2.71440E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77672, 13782,'1 ',3.12790E-1,2.26190E-1,3.43020E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77672, 13783,'1 ',5.04280E-1,3.87160E-1,5.19710E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 78605, 13784,'1 ',7.90560E-3,6.89940E-2,1.89540E-2, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 78604, 13785,'1 ',3.01080E-3,3.28740E-2,6.37820E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 78604, 13785,'2 ',3.01080E-3,3.28740E-2,6.37820E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13787, 13788,'1 ',3.90020E-3,2.28440E-2,6.22270E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13789, 13790,'1 ',9.16410E-3,8.43020E-2,1.67190E-3, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77736, 13789,'1 ',2.92060E-2,9.74310E-2,1.54440E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79442, 13789,'1 ',1.55160E-2,7.04370E-2,1.52790E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13791, 13792,'1 ',8.29130E-3,6.49900E-3,8.34350E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13791, 13800,'1 ',2.35770E-3,7.86510E-3,1.24670E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77714, 13791,'1 ',1.23040E-1,4.10660E-1,6.51320E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13792, 79443,'1 ',2.77280E-3,7.05170E-3,1.11510E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13792, 79444,'1 ',7.05070E-3,1.18770E-2,1.69190E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13793, 13795,'1 ',3.44020E-4,1.79190E-3,4.69960E-4, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13793, 13812,'1 ',2.32530E-4,1.40620E-3,3.58840E-4, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13794, 13795,'1 ',1.82870E-4,1.59560E-3,4.38180E-4, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13794, 13810,'1 ',5.73620E-4,4.51930E-3,1.32180E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13795, 13798,'1 ',8.03200E-4,4.61460E-3,1.30720E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13795, 13808,'1 ',2.24930E-3,8.18280E-3,2.50500E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13795, 13859,'1 ',6.74480E-3,1.88080E-2,3.94780E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13796, 13797,'1 ',4.31800E-3,9.79450E-3,1.95390E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79444, 13796,'1 ',5.19900E-3,8.52200E-3,1.50490E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13797, 13800,'1 ',8.20970E-3,1.00080E-2,1.60410E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13797, 79445,'1 ',2.38150E-3,7.94430E-3,1.25920E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13798, 13858,'1 ',1.30800E-3,9.80150E-3,2.39070E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13799, 13800,'1 ',8.91890E-3,7.05820E-3,8.88720E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13800, 13801,'1 ',3.73180E-3,9.59290E-3,1.48460E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13800, 13806,'1 ',4.57910E-3,1.17710E-2,1.82170E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13801, 13802,'1 ',6.93850E-3,5.43870E-3,6.98220E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13801, 79446,'1 ',3.26220E-3,1.26910E-2,2.11850E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13803, 13804,'1 ',1.55660E-3,4.46440E-3,1.09850E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13803, 13812,'1 ',2.27780E-3,8.24790E-3,1.76960E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13804, 13840,'1 ',1.20410E-3,6.48320E-3,1.78110E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13804, 79454,'1 ',3.43690E-3,1.24450E-2,2.67010E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13805, 13806,'1 ',1.46450E-3,5.23160E-3,1.03870E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79447, 13805,'1 ',3.36990E-3,1.64440E-2,2.83830E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13807, 13808,'1 ',7.92590E-4,7.46020E-3,2.25970E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13807, 13868,'1 ',2.12420E-3,1.82180E-2,5.18430E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13808, 79454,'1 ',8.29030E-4,8.09920E-3,2.27280E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13809, 13865,'1 ',2.39710E-3,6.72420E-3,1.73070E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13810, 13811,'1 ',9.71990E-4,4.37630E-3,1.16440E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13811, 13865,'1 ',2.83100E-3,1.13340E-2,2.85540E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79444, 13813,'1 ',5.81010E-3,1.53990E-2,3.90570E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79449, 13813,'1 ',2.22330E-2,2.92210E-2,4.00480E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13814, 13843,'1 ',1.40790E-3,1.20740E-2,3.43590E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13814, 13858,'1 ',8.42350E-4,6.34490E-3,1.76030E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79445, 13815,'1 ',4.55300E-3,1.15790E-2,1.83100E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13815, 79461,'1 ',2.35730E-2,4.62000E-2,6.92490E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79450, 13817,'1 ',8.18830E-3,3.95080E-2,6.97600E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13817, 79453,'1 ',1.26000E-2,4.90180E-2,8.18260E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13818, 13832,'1 ',4.92180E-3,1.97050E-2,4.96430E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77668, 13818,'1 ',4.82750E-3,2.99970E-2,8.46620E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 78764, 13818,'1 ',4.87060E-3,2.44710E-2,6.36850E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13819, 13833,'1 ',2.29080E-2,6.50070E-2,1.02140E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 78760, 13819,'1 ',1.52860E-2,5.65200E-2,1.04650E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13820, 13823,'1 ',3.22100E-2,6.37730E-2,9.36070E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77749, 13820,'1 ',6.75700E-2,6.33660E-2,9.78700E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13821, 13827,'1 ',2.70630E-3,1.94680E-2,5.15870E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13822, 13823,'1 ',9.98800E-3,6.07010E-2,1.11980E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 78407, 13822,'1 ',7.81840E-3,5.30480E-2,9.89890E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 78770, 13823,'1 ',1.07360E-1,1.08440E-1,1.43620E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13824, 13826,'1 ',1.06620E-3,1.04480E-2,3.27260E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13825, 13826,'1 ',9.15790E-4,8.94680E-3,2.51060E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13825, 13843,'1 ',6.85360E-4,1.14190E-2,3.47350E-3, 418.00, 438.90, 459.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13827, 13828,'1 ',1.43170E-3,8.38540E-3,2.28410E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13828, 13829,'1 ',9.13420E-4,5.35000E-3,1.45730E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13829, 13840,'1 ',1.35440E-3,8.72410E-3,2.28690E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13830, 13833,'1 ',2.75720E-2,6.74890E-2,1.15390E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13830, 79455,'1 ',1.12200E-1,8.87960E-2,1.11810E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13831, 13832,'1 ',2.73030E-3,1.25260E-2,3.20870E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77668, 13832,'1 ',2.57690E-3,1.25740E-2,3.47260E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79453, 13833,'1 ',3.09370E-2,5.21170E-2,7.42400E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13834, 79454,'1 ',2.79980E-3,1.15600E-2,2.73490E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79452, 13835,'1 ',6.28070E-2,6.28230E-2,8.48750E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13835, 79455,'1 ',2.51290E-2,6.45970E-2,9.99720E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77706, 13836,'1 ',7.19970E-4,1.26760E-2,2.10600E-1,1536.00,1612.80,1689.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 78766, 13836,'1 ',1.15840E-3,1.35330E-2,1.28760E-1, 768.00, 806.40, 844.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79447, 13837,'1 ',2.54630E-2,1.99590E-2,2.56230E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79455, 13837,'1 ',1.19550E-2,3.07320E-2,4.75610E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79455, 13838,'1 ',1.91960E-2,3.62790E-2,5.86780E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79446, 13839,'1 ',7.98360E-3,1.30870E-2,2.31090E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79451, 13841,'1 ',7.26710E-3,1.88340E-2,3.56100E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13841, 79456,'1 ',4.30370E-3,2.10010E-2,3.62480E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13842, 13843,'1 ',1.73820E-3,6.32340E-3,1.93580E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13844, 13848,'1 ',2.28090E-3,9.13190E-3,2.30060E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13845, 13856,'1 ',3.01740E-2,6.90080E-2,1.68470E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77728, 13845,'1 ',1.45520E-2,3.74080E-2,5.78940E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13846, 13856,'1 ',3.76860E-2,1.24370E-1,2.01490E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79456, 13846,'1 ',2.92570E-2,6.79250E-2,1.01020E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79457, 13846,'1 ',4.21170E-2,4.21270E-2,5.69150E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13847, 79458,'1 ',3.05730E-2,2.39640E-2,3.07660E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13847, 79459,'1 ',4.50980E-2,3.56900E-2,4.49380E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13848, 13851,'1 ',4.65770E-4,5.96540E-3,1.78070E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13848, 13857,'1 ',6.39620E-3,5.03990E-2,1.47440E-2, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13849, 13851,'1 ',9.40470E-4,3.69630E-3,9.66910E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13849, 13853,'1 ',1.76640E-3,6.94240E-3,1.81610E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13849, 14837,'1 ',1.32740E-2,3.61420E-2,7.96280E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79458, 13850,'1 ',6.72300E-3,1.02990E-2,1.44620E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13850, 79459,'1 ',9.09350E-3,5.88710E-3,1.12070E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13851, 13853,'1 ',4.23130E-4,3.12610E-3,9.02270E-4, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77707, 13851,'1 ',4.35990E-3,4.25980E-2,1.19550E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 78407, 13852,'1 ',1.46620E-1,2.64610E-1,3.82600E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79458, 13852,'1 ',1.63480E-2,2.99430E-2,5.16920E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79459, 13852,'1 ',7.24590E-3,1.64360E-2,3.27880E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13854, 13855,'1 ',1.57800E-2,5.77970E-2,1.46040E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13854, 13856,'1 ',1.15200E-2,6.13820E-2,1.07660E-3,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13854, 79934,'1 ',2.30750E-2,7.69760E-2,1.22010E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13855, 14826,'1 ',3.16300E-2,8.74980E-2,2.03330E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79458, 13855,'1 ',2.59850E-2,6.03280E-2,8.97180E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13856, 13874,'1 ',2.12420E-2,7.01000E-2,1.13560E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13857, 13861,'1 ',2.95840E-3,1.64150E-2,4.98970E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13859, 13862,'1 ',3.69020E-3,9.48600E-3,2.34890E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79461, 13860,'1 ',8.39180E-3,2.57440E-2,6.97270E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13861, 13862,'1 ',9.13440E-4,4.75800E-3,1.24780E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13862, 13863,'1 ',2.11680E-3,7.26130E-3,1.73950E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13864, 13872,'1 ',2.06880E-2,6.34650E-2,1.71900E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79462, 13864,'1 ',5.08940E-3,2.73330E-2,6.48890E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13865, 13869,'1 ',1.45640E-3,1.22480E-2,3.62780E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79462, 13866,'1 ',1.04620E-2,3.21270E-2,6.02860E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79463, 13866,'1 ',2.93170E-2,3.57400E-2,5.72850E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 78972, 13867,'1 ',3.95240E-2,7.23930E-2,1.24980E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79448, 13867,'1 ',2.25430E-2,5.73310E-2,9.06580E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13867, 79464,'1 ',1.51280E-2,4.29270E-2,6.74480E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13869, 13870,'1 ',1.03120E-3,8.99750E-3,2.47090E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13871, 13878,'1 ',3.02160E-2,7.76750E-2,1.20210E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79460, 13871,'1 ',2.98060E-2,6.81670E-2,1.66420E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13872, 79466,'1 ',2.64670E-2,1.01830E-1,1.73830E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77713, 13873,'1 ',4.86220E-3,1.94660E-2,4.90420E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13874, 13875,'1 ',1.69580E-2,4.01550E-2,7.34160E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79460, 13874,'1 ',3.73970E-2,8.59170E-2,1.30500E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13875, 13876,'1 ',1.19990E-2,3.08450E-2,4.77360E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13877, 13880,'1 ',3.34360E-2,1.10340E-1,1.78760E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13878, 13880,'1 ',3.28810E-2,7.63260E-2,1.45330E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77714, 13879,'1 ',2.60510E-2,5.95790E-2,1.45450E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13879, 80016,'1 ',5.08180E-2,1.69540E-1,2.68750E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13880, 15032,'1 ',5.13340E-2,1.31970E-1,2.04240E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79466, 13880,'1 ',1.57440E-2,8.84630E-2,1.63820E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13881, 13884,'1 ',2.28670E-2,1.78130E-1,4.63660E-2, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13881, 13886,'1 ',1.42230E-3,7.40840E-3,1.94300E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13881, 13887,'1 ',1.73170E-3,8.97650E-3,2.19160E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13881, 13889,'1 ',3.36860E-2,1.54700E-1,3.96880E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13881, 13890,'1 ',3.03800E-2,1.57640E-1,3.85450E-2, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13881, 14065,'1 ',9.05590E-4,6.40490E-3,1.75750E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13881, 79469,'1 ',3.14590E-2,1.50100E-1,4.35490E-2, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13881, 79472,'1 ',2.16200E-2,1.53080E-1,4.20700E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13882, 14114,'1 ',2.09770E-5,4.52860E-4,4.74800E-2,3627.00,3808.30,3989.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13883, 14210,'1 ',1.96070E-3,1.21670E-2,2.94720E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13883, 14213,'1 ',7.65490E-4,3.61600E-3,1.15720E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13883, 14214,'1 ',9.66690E-3,3.87050E-2,9.75170E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13884, 14233,'1 ',1.01070E-2,8.38970E-2,2.20800E-2, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13884, 14237,'1 ',7.04760E-3,5.14740E-2,1.32310E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13884, 14240,'1 ',6.24230E-3,1.62060E-2,3.93340E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13884, 14241,'1 ',1.72100E-3,1.47600E-2,4.20020E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13884, 14244,'1 ',7.02720E-3,2.41060E-2,5.77520E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13884, 14250,'1 ',2.11570E-2,5.48400E-2,1.65940E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13884, 14264,'1 ',8.06680E-3,2.13190E-2,4.99020E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13884, 15619,'1 ',1.41740E-2,8.51010E-2,2.57830E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13885, 14202,'1 ',3.87090E-4,4.56100E-3,8.41630E-3, 512.00, 537.60, 563.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79468, 13885,'1 ',2.39990E-5,4.01460E-4,1.45880E-3,1023.00,1074.10,1125.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13886, 14070,'1 ',7.58490E-3,2.11510E-2,4.43950E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13886, 14073,'1 ',3.04630E-4,9.16900E-4,2.86850E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13887, 14073,'1 ',3.01350E-4,1.24420E-3,2.94370E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13887, 14074,'1 ',1.04760E-3,3.98200E-3,1.11460E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13887, 14076,'1 ',2.79500E-3,1.11900E-2,2.81910E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13888, 14062,'1 ',7.31400E-4,4.20210E-3,1.19030E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13889, 14106,'1 ',8.64590E-5,1.29930E-3,7.61070E-4, 614.00, 644.70, 675.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13889, 14115,'1 ',9.53900E-5,1.04640E-3,9.31160E-4, 567.00, 595.30, 623.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13889, 14222,'1 ',3.16710E-4,3.76100E-3,1.31000E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13890, 14230,'1 ',2.79240E-3,1.15290E-2,2.72770E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13890, 14231,'1 ',1.21330E-3,5.56590E-3,1.42580E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13891, 14141,'1 ',7.06460E-3,1.24240E-2,2.33450E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13891, 14145,'1 ',1.28820E-2,2.55060E-2,3.74370E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13891, 79700,'1 ',1.00790E-2,1.57260E-2,2.62820E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13891, 79701,'1 ',6.39310E-3,1.48420E-2,2.20730E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13892, 13893,'1 ',4.68220E-4,1.27440E-2,8.81100E-1,2893.00,3037.60,3182.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13892, 14482,'1 ',6.11890E-4,7.63960E-3,5.23960E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13892, 14913,'1 ',3.05180E-4,5.65480E-3,3.73530E-1,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13893, 14502,'1 ',1.77960E-4,2.79110E-3,2.71240E-1,2588.00,2717.40,2846.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13893, 15776,'1 ',2.24680E-5,5.85660E-4,6.22430E-2,4112.00,4317.60,4523.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13893, 15777,'1 ',4.13590E-5,1.08370E-3,9.05530E-2,3031.00,3182.60,3334.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13894, 13895,'1 ',1.73360E-4,4.79400E-3,3.59350E-1,3031.00,3182.60,3334.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13894, 14454,'1 ',3.92720E-4,6.74820E-3,5.46540E-1,2588.00,2717.40,2846.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13894, 14482,'1 ',2.00030E-4,5.73850E-3,3.99420E-1,3031.00,3182.60,3334.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13895, 14903,'1 ',1.68120E-4,3.00530E-3,2.13320E-1,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13896, 14467,'1 ',5.05320E-5,1.33300E-3,1.09810E-1,3031.00,3182.60,3334.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13896, 20201,'1 ',9.96560E-5,1.70200E-3,1.32470E-1,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13896, 20242,'1 ',2.35650E-4,6.21930E-3,5.12750E-1,3031.00,3182.60,3334.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13897, 14958,'1 ',1.26720E-4,1.51180E-3,1.13410E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13897, 15120,'1 ',1.00950E-4,1.25950E-3,8.62990E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13897, 15144,'1 ',1.16420E-4,3.21900E-3,2.41230E-1,3031.00,3182.60,3334.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13897, 18810,'1 ',4.21740E-5,1.20950E-3,8.41370E-2,3031.00,3182.60,3334.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13898, 14870,'1 ',2.00560E-3,2.43750E-2,7.89660E-2, 794.00, 833.70, 873.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13898, 15001,'1 ',2.13230E-4,3.16840E-3,1.17430E-2, 946.00, 993.30,1040.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13899, 14746,'1 ',3.86250E-4,4.06460E-3,8.49320E-3, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13899, 14746,'2 ',3.86250E-4,4.06460E-3,8.49320E-3, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13899, 79910,'1 ',1.42340E-4,2.47640E-3,8.31410E-3,1023.00,1074.10,1125.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13900, 14878,'1 ',6.96340E-5,1.16280E-3,7.59500E-2,2056.00,2158.80,2261.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13900, 15000,'1 ',3.03610E-4,5.18680E-3,4.03890E-1,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13901, 14910,'1 ',5.23610E-3,2.21610E-2,4.98660E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13901, 14912,'1 ',8.61460E-3,3.38590E-2,8.85790E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13901, 15631,'1 ',1.68270E-2,4.36870E-2,1.06050E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13902, 14677,'1 ',8.50840E-4,8.16870E-3,2.37620E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13902, 14684,'1 ',1.43780E-3,4.84410E-3,1.20390E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13902, 14787,'1 ',5.99150E-4,4.51300E-3,1.25210E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13903, 14494,'1 ',1.41590E-3,1.37060E-2,4.84800E-2, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79478, 13903,'1 ',5.36640E-5,7.20440E-4,2.54290E-3, 871.00, 914.60, 958.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13903, 79891,'1 ',5.72080E-4,5.78230E-3,1.31190E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13903, 79891,'2 ',5.72080E-4,5.78230E-3,1.31190E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13904, 14532,'1 ',7.05340E-3,3.88450E-2,1.40260E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13904, 14701,'1 ',2.18470E-3,8.49910E-3,2.27000E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13904, 14704,'1 ',1.29770E-3,5.04840E-3,1.34840E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13904, 14793,'1 ',3.24980E-3,8.84780E-3,1.94930E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13904, 79892,'1 ',1.66740E-4,1.69880E-3,4.37760E-4, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13905, 15754,'1 ',5.86570E-4,2.34840E-3,5.91620E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13905, 15754,'2 ',5.87000E-4,2.34800E-3,5.92000E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13905, 15756,'1 ',6.93350E-4,3.18080E-3,8.14800E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13905, 15758,'1 ',3.17410E-4,1.24750E-3,3.26330E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13905, 15759,'1 ',7.67890E-4,1.99350E-3,4.83840E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13906, 15759,'1 ',5.77150E-4,2.44270E-3,5.49630E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13906, 15760,'1 ',5.93770E-4,2.41620E-3,5.88660E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13906, 15761,'1 ',7.12260E-4,2.48230E-3,5.75560E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13907, 14895,'1 ',2.54670E-5,3.41730E-4,2.34080E-2,1813.00,1903.70,1994.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13907, 15374,'1 ',1.29200E-4,2.20650E-3,1.71750E-1,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13908, 14917,'1 ',1.49910E-2,5.14310E-2,1.23230E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13908, 15557,'1 ',5.79850E-3,3.08240E-2,7.15200E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79477, 13908,'1 ',2.92990E-3,1.55170E-2,3.93290E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13909, 80002,'1 ',1.09840E-3,1.23390E-2,2.25780E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13909, 81805,'1 ',7.91660E-4,9.25410E-3,3.23890E-2, 794.00, 833.70, 873.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13910, 18829,'1 ',2.78420E-3,1.95250E-2,3.32450E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79487, 13910,'1 ',1.76670E-4,1.23360E-3,2.11750E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13911, 15754,'1 ',1.24670E-3,3.47660E-3,7.29710E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13912, 15575,'1 ',1.04820E-3,6.13930E-3,1.67230E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13912, 15576,'1 ',6.25220E-4,3.78110E-3,9.64860E-4, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13913, 15599,'1 ',9.11760E-5,1.08770E-3,8.15910E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13913, 15603,'1 ',2.92630E-5,3.46840E-4,2.63730E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13914, 15573,'1 ',3.40530E-3,1.29440E-2,3.62330E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13914, 15575,'1 ',8.37560E-4,2.73170E-3,7.25210E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13915, 14477,'1 ',2.75890E-3,1.46650E-2,3.40260E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13915, 81804,'1 ',7.22010E-3,2.93810E-2,7.15870E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13916, 80195,'1 ',9.56340E-4,3.82880E-3,9.64570E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13917, 15286,'1 ',5.64660E-4,3.13300E-3,9.52320E-4, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13917, 15290,'1 ',1.33180E-3,5.23440E-3,1.36930E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13917, 80122,'1 ',2.17500E-4,7.91250E-4,2.42230E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13918, 15785,'1 ',1.94220E-5,2.51000E-4,1.60180E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13918, 15792,'1 ',3.98030E-5,5.90970E-4,3.80060E-2,1893.00,1987.60,2082.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13919, 14981,'1 ',2.48230E-4,3.68620E-3,2.37110E-1,1893.00,1987.60,2082.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13919, 20282,'1 ',8.73500E-5,1.57570E-3,1.54030E-1,2840.00,2982.00,3124.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13920, 16507,'1 ',6.29940E-5,1.01520E-3,7.12560E-2,2056.00,2158.80,2261.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13920, 16739,'1 ',1.34780E-4,3.86570E-3,2.68990E-1,3031.00,3182.60,3334.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13920, 17442,'1 ',7.93140E-4,1.47270E-2,9.75750E-1,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13920, 17567,'1 ',1.79450E-4,2.31920E-3,1.48010E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13921, 13933,'1 ',1.03950E-4,1.24010E-3,9.30260E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13921, 16151,'1 ',3.39020E-4,5.71160E-3,5.55840E-1,2720.00,2856.00,2992.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13922, 16244,'1 ',7.79280E-4,2.06800E-2,1.71880E0,3031.00,3182.60,3334.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  92.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13922, 17310,'1 ',1.37100E-4,3.61710E-3,2.98060E-1,3031.00,3182.60,3334.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13922, 34575,'1 ',6.97860E-4,1.72240E-2,1.75480E0,3531.00,3707.60,3884.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  85.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13922, 34575,'2 ',6.97860E-4,1.72240E-2,1.75480E0,3531.00,3707.60,3884.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  85.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13923, 16303,'1 ',4.49450E-4,8.33140E-3,5.50670E-1,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13923, 17835,'1 ',6.49440E-5,1.71320E-3,1.41140E-1,3031.00,3182.60,3334.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13924, 16642,'1 ',4.16170E-4,7.44340E-3,5.28780E-1,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13924, 17442,'1 ',1.75310E-4,2.18750E-3,1.49890E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13924, 18660,'1 ',1.23380E-4,1.57510E-3,1.03040E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13925, 16443,'1 ',6.29340E-4,9.70470E-3,7.47910E-1,2056.00,2158.80,2261.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13925, 18660,'1 ',1.91090E-4,2.46970E-3,1.57620E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13926, 13944,'1 ',2.86000E-6,8.20100E-5,5.70490E-3,3031.00,3182.60,3334.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13926, 17636,'1 ',3.88910E-4,4.64060E-3,3.48250E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13926, 17717,'1 ',6.69310E-4,1.08010E-2,7.59660E-1,2056.00,2158.80,2261.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13927, 16872,'1 ',1.51450E-3,1.87280E-2,3.75690E-2, 541.00, 568.10, 595.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13927, 16894,'1 ',1.44810E-3,1.37910E-2,5.03880E-2, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13927, 17592,'1 ',1.04120E-3,1.12390E-2,2.23060E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13927, 17592,'2 ',1.04120E-3,1.12390E-2,2.23060E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13927, 17606,'1 ',4.94250E-4,5.60820E-3,1.23120E-2, 528.00, 554.40, 580.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13928, 16723,'1 ',1.84680E-3,1.19880E-2,2.38780E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13928, 16743,'1 ',3.80710E-3,2.41180E-2,5.05210E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13928, 17574,'1 ',7.09830E-4,9.97760E-3,4.13850E-2, 946.00, 993.30,1040.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13929, 13936,'1 ',8.27210E-5,9.12850E-4,1.92480E-3, 512.00, 537.60, 563.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13929, 16923,'1 ',1.16640E-3,2.02980E-2,6.81710E-2,1023.00,1074.10,1125.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13930, 17117,'1 ',1.04740E-4,1.87220E-3,1.32880E-1,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13930, 17217,'1 ',9.10920E-5,1.24820E-3,9.44170E-2,1893.00,1987.60,2082.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13931, 17310,'1 ',9.82000E-5,1.75530E-3,1.24580E-1,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13931, 17317,'1 ',4.27020E-5,7.13060E-4,4.65750E-2,2056.00,2158.80,2261.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13932, 16178,'1 ',6.26360E-4,6.49440E-3,1.39860E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13932, 16957,'1 ',1.03150E-3,6.87920E-3,1.29650E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13932, 16958,'1 ',1.53080E-3,1.05450E-2,1.86150E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13933, 17227,'1 ',1.08390E-4,1.29300E-3,9.69940E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13934, 16164,'1 ',1.82730E-2,8.38520E-2,2.14890E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13934, 16987,'1 ',3.02170E-3,2.50750E-2,6.59650E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13934, 16988,'1 ',3.40220E-3,8.99140E-3,2.10460E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13934, 16989,'1 ',2.04930E-3,1.06750E-2,2.79960E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13934, 17236,'1 ',8.02670E-4,8.65730E-3,2.47810E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79517, 13934,'1 ',1.31080E-4,2.24590E-3,6.45420E-4, 418.00, 438.90, 459.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13935, 17683,'1 ',2.51060E-4,7.20410E-3,5.01600E-1,3031.00,3182.60,3334.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13935, 39334,'1 ',7.09130E-4,1.21340E-2,9.47070E-1,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13936, 17963,'1 ',1.06040E-3,1.08680E-2,2.13540E-2, 473.00, 496.60, 520.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13937, 16182,'1 ',4.50470E-3,1.90660E-2,4.29000E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13937, 16183,'1 ',5.93780E-3,4.67860E-2,1.36870E-2, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13938, 80319,'1 ',9.94670E-4,3.46650E-3,8.03770E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13939, 17442,'1 ',9.44130E-5,1.12630E-3,8.44880E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13940, 16564,'1 ',1.73290E-3,4.57980E-3,1.07200E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13940, 16585,'1 ',5.65390E-3,1.49420E-2,3.49750E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13940, 17224,'1 ',1.16160E-3,4.51900E-3,1.20690E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13940, 17242,'1 ',4.30400E-3,2.00730E-2,4.97150E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79539, 13940,'1 ',1.98160E-3,7.78820E-3,2.03730E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13941, 13957,'1 ',2.08650E-3,1.02880E-2,2.78170E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13941, 15923,'1 ',6.04480E-2,1.59940E-1,3.74860E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13941, 16771,'1 ',2.34170E-3,7.81190E-3,1.98120E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13941, 17348,'1 ',8.05860E-3,3.41080E-2,7.67520E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13942, 16452,'1 ',1.56430E-2,5.27130E-2,1.31020E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13942, 17292,'1 ',4.50990E-3,1.36950E-2,2.99920E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13943, 15894,'1 ',7.64720E-4,6.14350E-3,1.72680E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13943, 15896,'1 ',1.88000E-2,7.95880E-2,1.79140E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13943, 15897,'1 ',1.51200E-2,4.21650E-2,8.85080E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13943, 17261,'1 ',1.70630E-2,1.14400E-1,3.50800E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13943, 17517,'1 ',3.81920E-3,2.70130E-2,7.41260E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13943, 80905,'1 ',2.03240E-2,1.26380E-1,3.57060E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13944, 16303,'1 ',3.71670E-4,9.62780E-3,8.78480E-1,3531.00,3707.60,3884.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13944, 16303,'2 ',3.71670E-4,9.62780E-3,8.78480E-1,3531.00,3707.60,3884.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13944, 16360,'1 ',5.79420E-4,1.56620E-2,1.32100E0,3531.00,3707.60,3884.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  70.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13944, 16360,'2 ',5.79420E-4,1.56620E-2,1.32100E0,3531.00,3707.60,3884.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  70.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13944, 95340,'1 ',3.66820E-4,1.27580E-2,1.09460E0,4217.00,4427.80,4638.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13945, 15911,'1 ',1.25420E-2,5.75430E-2,1.47440E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13945, 15918,'1 ',6.56020E-3,2.95380E-2,7.85980E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13945, 15919,'1 ',2.56280E-3,2.19800E-2,6.25480E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13946, 15997,'1 ',1.93380E-2,1.45050E-1,2.93160E-3, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13946, 16812,'1 ',8.40950E-3,2.80530E-2,4.44660E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13946, 16813,'1 ',3.40910E-3,1.91550E-2,3.54700E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13946, 80601,'1 ',7.21760E-3,3.19830E-2,9.60300E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13947, 15943,'1 ',8.86010E-5,1.54150E-3,5.17540E-3,1023.00,1074.10,1125.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13947, 17343,'1 ',3.12880E-4,4.70200E-3,2.12520E-2,1023.00,1074.10,1125.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13948, 16231,'1 ',2.66760E-3,7.26260E-3,1.60000E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13948, 16235,'1 ',3.03770E-3,1.15460E-2,3.23210E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13948, 16236,'1 ',6.43830E-3,1.93790E-2,6.06260E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13949, 17542,'1 ',2.43100E-3,1.22140E-2,3.17850E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13949, 17548,'1 ',4.67670E-3,1.83810E-2,4.80830E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13950, 16775,'1 ',3.16980E-3,2.31690E-2,6.83520E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13950, 16777,'1 ',4.73300E-3,1.92600E-2,4.69250E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13950, 17292,'1 ',4.21480E-2,1.31160E-1,2.73910E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13950, 17350,'1 ',1.87510E-3,7.50730E-3,1.89130E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13950, 18179,'1 ',1.10230E-2,6.61690E-2,2.00430E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13951, 16373,'1 ',1.11990E-2,2.95980E-2,6.92800E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13951, 16377,'1 ',3.57120E-3,2.33520E-2,5.93810E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13951, 16971,'1 ',7.01500E-3,3.56970E-2,1.29430E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13952, 16214,'1 ',5.19940E-3,1.41560E-2,3.11870E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13952, 17435,'1 ',1.08340E-2,2.78510E-2,6.89660E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13953, 16632,'1 ',3.06670E-3,2.18770E-2,6.78050E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13953, 17003,'1 ',7.87520E-3,3.15310E-2,7.94380E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13953, 17005,'1 ',1.32830E-2,6.09470E-2,1.56160E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13954, 17640,'1 ',4.55160E-3,1.20290E-2,2.81560E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13955, 16360,'1 ',1.22100E-4,1.57800E-3,1.00700E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13956, 17217,'1 ',6.13650E-4,1.12420E-2,7.62760E-1,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13956, 17612,'1 ',2.69580E-4,3.67050E-3,2.81530E-1,1893.00,1987.60,2082.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13957, 16771,'1 ',1.10730E-3,4.43330E-3,1.11690E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13958, 15889,'1 ',6.49930E-3,3.69440E-2,6.68380E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13958, 15890,'1 ',4.56690E-2,1.02460E-1,1.63390E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13958, 16136,'1 ',6.62860E-2,8.62660E-2,1.20650E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13958, 16138,'1 ',9.13490E-3,3.19830E-2,8.85430E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79528, 13958,'1 ',1.94790E-1,5.53250E-1,8.70230E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13959, 16809,'1 ',3.63780E-3,1.48030E-2,3.60650E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13959, 17015,'1 ',1.73620E-2,1.07940E-1,3.04860E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13960, 80314,'1 ',3.02760E-2,1.47750E-1,2.55040E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13960, 80315,'1 ',2.07510E-2,5.33440E-2,8.25570E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13961, 17539,'1 ',3.48600E-2,6.28990E-2,9.09280E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13961, 17540,'1 ',1.29940E-2,8.41240E-3,1.60140E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13961, 17543,'1 ',7.15920E-3,1.63730E-2,3.99710E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13962, 16365,'1 ',7.41200E-3,2.96760E-2,7.47640E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13962, 17585,'1 ',1.15570E-2,3.14650E-2,6.93240E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13963, 80748,'1 ',7.83070E-3,5.12010E-2,1.18500E-3, 119.00, 125.00, 130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13963, 80883,'1 ',1.72990E-2,8.30390E-2,2.48150E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13964, 17718,'1 ',9.09280E-3,3.33030E-2,8.41460E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13964, 80906,'1 ',1.23120E-2,2.07410E-2,2.95460E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13965, 16235,'1 ',4.58330E-3,1.78310E-2,4.76240E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13966, 16257,'1 ',1.34970E-3,1.10300E-2,2.99270E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13966, 16279,'1 ',3.99830E-3,2.02260E-2,5.63060E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13966, 16281,'1 ',1.12000E-2,3.77390E-2,9.37960E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13966, 16312,'1 ',8.35000E-3,3.53420E-2,7.95280E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13966, 16313,'1 ',4.63620E-3,1.56200E-2,3.88210E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13966, 17626,'1 ',1.91610E-2,8.62980E-2,2.29730E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13967, 15928,'1 ',3.20230E-3,1.09850E-2,2.63160E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13967, 17547,'1 ',5.66360E-3,2.39710E-2,5.39380E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13968, 16771,'1 ',1.47130E-3,5.78250E-3,1.51270E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13968, 16772,'1 ',6.99400E-4,5.58320E-3,1.37600E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13968, 17346,'1 ',1.11870E-2,7.62350E-2,2.59770E-2, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13969, 17383,'1 ',8.25190E-3,2.04820E-2,3.40350E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13969, 17403,'1 ',1.36210E-3,6.06940E-3,1.03070E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13969, 17409,'1 ',3.12770E-2,3.15910E-2,4.18380E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79522, 13969,'1 ',9.72760E-2,3.21110E-1,5.20390E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13970, 17572,'1 ',1.34810E-2,3.56290E-2,8.34010E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13971, 16022,'1 ',2.48500E-2,8.87740E-2,1.76250E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13971, 16992,'1 ',2.70480E-1,2.14110E-1,2.69590E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13971, 16993,'1 ',3.76110E-2,8.53150E-2,1.70200E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13971, 80332,'1 ',1.34680E-2,3.56950E-2,9.05350E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13972, 16136,'1 ',1.13830E-2,4.42820E-2,7.39200E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13972, 16883,'1 ',2.54290E-2,6.02160E-2,1.10090E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13972, 16885,'1 ',2.47350E-2,6.35840E-2,9.84050E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13973, 16031,'1 ',2.75260E-3,1.08180E-2,2.83000E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13973, 16091,'1 ',2.52990E-3,1.29220E-2,3.25040E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13974, 16771,'1 ',3.78080E-3,9.99190E-3,2.33880E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13974, 16772,'1 ',1.00790E-3,4.16130E-3,9.84530E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13974, 17349,'1 ',1.93680E-3,1.02950E-2,2.38870E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13975, 15894,'1 ',1.89880E-3,1.43020E-2,3.96810E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13975, 17265,'1 ',6.51550E-3,6.90650E-2,2.05080E-2, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13975, 17517,'1 ',4.50460E-3,1.80350E-2,4.54350E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13976, 16324,'1 ',3.16850E-3,1.68820E-2,2.96100E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13976, 16326,'1 ',3.89290E-2,7.62950E-2,1.14360E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13976, 80429,'1 ',3.29280E-2,1.30650E-1,3.73140E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13977, 17263,'1 ',1.10750E-2,4.93490E-2,8.38070E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13977, 17648,'1 ',5.18120E-2,1.20270E-1,2.29020E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13977, 17649,'1 ',2.51790E-2,5.84570E-2,8.69360E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13978, 16914,'1 ',4.77280E-3,1.49180E-2,4.32090E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13978, 17006,'1 ',9.63410E-3,3.78670E-2,9.90650E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13979, 16182,'1 ',3.25540E-2,9.08080E-2,1.90670E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79540, 13979,'1 ',6.02700E-3,2.97190E-2,8.03600E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13980, 18305,'1 ',5.28560E-4,6.59800E-3,4.52410E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13980, 18982,'1 ',4.11840E-4,1.14040E-2,8.56530E-1,3031.00,3182.60,3334.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13980, 19166,'1 ',2.47900E-4,4.59280E-3,3.03320E-1,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13981, 14882,'1 ',8.16340E-5,1.44660E-3,1.26930E-1,2720.00,2856.00,2992.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13981, 18992,'1 ',7.85150E-5,1.34090E-3,1.04360E-1,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13981, 19413,'1 ',1.74960E-4,4.37510E-3,3.57060E-1,2893.00,3037.60,3182.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13982, 14004,'1 ',1.43220E-5,1.70850E-4,1.28160E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13982, 18785,'1 ',2.90000E-4,3.46000E-3,2.59600E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13982, 19432,'1 ',3.87580E-4,4.62480E-3,3.47060E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13983, 19317,'1 ',5.28430E-4,1.39770E-2,1.15610E0,3031.00,3182.60,3334.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  62.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13983, 19776,'1 ',3.69630E-4,9.14050E-3,7.59980E-1,3339.00,3506.00,3672.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13984, 18221,'1 ',1.34690E-3,1.80850E-2,6.38530E-2, 871.00, 914.60, 958.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13984, 18661,'1 ',1.97720E-3,1.91420E-2,6.77180E-2, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13984, 18886,'1 ',3.59350E-3,3.53320E-2,1.21280E-1, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13985, 18204,'1 ',9.19830E-3,3.79800E-2,8.98640E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13985, 18790,'1 ',1.38390E-3,1.35200E-2,3.79410E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13985, 19159,'1 ',9.64560E-3,2.54920E-2,5.96700E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13985, 19204,'1 ',2.66200E-3,1.33750E-2,3.48060E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13986, 19237,'1 ',4.03610E-4,5.03730E-3,3.45280E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13986, 19250,'1 ',4.24660E-4,5.06750E-3,3.80310E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13987, 19273,'1 ',8.01430E-5,1.05070E-3,2.30820E-3, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13987, 19535,'1 ',7.96350E-4,8.37740E-3,3.63120E-2, 794.00, 833.70, 873.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13988, 18188,'1 ',1.77770E-3,1.74700E-2,5.99190E-2, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13988, 18603,'1 ',4.40820E-4,5.50810E-3,1.08190E-2, 541.00, 568.10, 595.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13988, 81495,'1 ',1.72120E-3,1.78470E-2,3.84410E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13988, 81495,'2 ',1.72120E-3,1.78470E-2,3.84410E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13989, 19166,'1 ',1.21640E-4,2.36470E-3,1.70450E-1,2354.00,2471.70,2589.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13990, 13991,'1 ',2.20280E-5,2.84670E-4,1.81660E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13991, 14002,'1 ',3.18240E-4,8.40290E-3,6.93230E-1,3031.00,3182.60,3334.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13991, 18305,'1 ',2.58410E-4,4.41420E-3,3.43680E-1,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13991, 19036,'1 ',1.75320E-4,4.33150E-3,3.59650E-1,3339.00,3506.00,3672.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13992, 16642,'1 ',1.87050E-3,3.39110E-2,2.45780E0,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,0,1, 141.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13992, 19346,'1 ',4.74660E-5,8.79210E-4,5.80470E-2,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13992, 95345,'1 ',9.46180E-4,1.62150E-2,1.26850E0,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13993, 17574,'1 ',3.58240E-3,5.24460E-2,2.01470E-1, 946.00, 993.30,1040.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13993, 81198,'1 ',3.59610E-3,2.88990E-2,6.27030E-2, 417.00, 437.80, 458.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13993, 81488,'1 ',1.46970E-3,2.18450E-2,8.09960E-2, 946.00, 993.30,1040.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13994, 19558,'1 ',1.26970E-3,1.26490E-2,4.22100E-2, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79601, 13994,'1 ',4.16280E-5,4.71450E-4,1.75890E-3, 794.00, 833.70, 873.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13995, 18665,'1 ',6.31610E-4,9.38560E-3,3.47880E-2, 946.00, 993.30,1040.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13995, 18674,'1 ',9.37220E-4,9.71770E-3,2.09280E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13995, 18674,'2 ',9.37220E-4,9.71770E-3,2.09280E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13995, 19247,'1 ',4.20150E-3,4.00490E-2,1.46520E-1, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13996, 13997,'1 ',8.05480E-5,1.89560E-3,1.53430E-1,2783.00,2922.20,3061.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13996, 18041,'1 ',1.24720E-3,1.71530E-2,1.30480E0,1893.00,1987.60,2082.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13996, 18232,'1 ',3.62470E-5,5.84160E-4,4.10000E-2,2056.00,2158.80,2261.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13998, 18796,'1 ',7.65530E-4,6.78280E-3,1.80560E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13998, 18918,'1 ',3.81460E-3,2.87340E-2,7.97240E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13999, 14016,'1 ',5.69580E-4,2.76420E-3,6.31860E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13999, 14019,'1 ',4.00420E-5,1.39550E-4,3.23570E-5, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13999, 19208,'1 ',1.55680E-2,1.00320E-1,2.63150E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13999, 19464,'1 ',3.91840E-4,3.03530E-3,1.06320E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 13999, 19467,'1 ',1.66390E-3,7.49170E-3,1.99340E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14000, 18630,'1 ',5.17130E-5,6.45210E-4,4.42080E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14001, 16630,'1 ',1.57270E-2,6.65740E-2,1.49840E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14001, 18774,'1 ',5.50640E-3,2.52610E-2,6.47130E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14001, 19409,'1 ',1.82080E-3,7.15610E-3,1.87200E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14001, 19410,'1 ',1.37170E-3,5.33620E-3,1.42520E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14002, 14005,'1 ',7.16000E-6,1.36190E-4,1.59680E-2,3450.00,3622.50,3795.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14002, 19151,'1 ',5.35460E-4,9.58120E-3,6.81090E-1,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14003, 18743,'1 ',3.05690E-4,2.28910E-3,8.85750E-3, 635.00, 666.80, 698.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14003, 19727,'1 ',8.36410E-4,5.57800E-3,1.05130E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14005, 18039,'1 ',6.05380E-5,1.49540E-3,1.24120E-1,3339.00,3506.00,3672.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14005, 18934,'1 ',1.00570E-4,1.25480E-3,8.59790E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14006, 19676,'1 ',2.48840E-3,1.17770E-2,2.83190E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14007, 19464,'1 ',7.40270E-4,1.91850E-3,5.80390E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14008, 18201,'1 ',5.08010E-4,3.15240E-3,7.63600E-4, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14008, 18202,'1 ',6.80270E-3,4.56390E-2,1.10180E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14009, 19146,'1 ',3.02740E-3,1.23190E-2,3.00140E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14009, 19147,'1 ',7.05680E-3,3.09180E-2,1.06360E-2, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14009, 19410,'1 ',4.77870E-3,1.63930E-2,3.92710E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14010, 17737,'1 ',1.64290E-2,4.26540E-2,1.03540E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14010, 17743,'1 ',2.68760E-2,8.09220E-2,2.53280E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14010, 18892,'1 ',6.11060E-3,2.96550E-2,6.77920E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14010, 18928,'1 ',2.12930E-2,1.81620E-1,4.54060E-2, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14011, 18189,'1 ',4.95520E-3,2.27330E-2,5.82350E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14011, 18190,'1 ',9.85570E-3,6.12490E-2,1.72900E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14011, 18602,'1 ',3.38030E-3,3.80390E-2,9.99160E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14011, 18928,'1 ',3.85390E-2,1.54460E-1,3.89680E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14011, 18965,'1 ',3.10560E-2,1.22140E-1,3.19810E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14011, 81194,'1 ',2.52130E-3,3.17180E-2,9.82630E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14012, 18059,'1 ',1.92370E-3,1.94440E-2,5.71730E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14012, 19382,'1 ',2.02840E-3,9.84380E-3,2.25020E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14012, 20005,'1 ',1.17410E-2,5.79020E-2,1.56590E-2, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14013, 18364,'1 ',9.81850E-4,5.19980E-3,1.31800E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14013, 18365,'1 ',8.69060E-4,5.39990E-3,1.52400E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14013, 18366,'1 ',9.59200E-5,6.68220E-4,2.51200E-4, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14014, 15571,'1 ',7.34470E-3,5.50440E-2,1.34280E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14014, 15646,'1 ',3.78350E-3,1.76460E-2,4.37030E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14014, 18027,'1 ',4.43310E-3,1.02900E-2,3.13500E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14014, 18032,'1 ',2.95060E-2,1.18200E-1,2.98030E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14014, 18798,'1 ',5.17470E-2,2.19430E-1,4.95030E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14015, 19584,'1 ',4.16660E-3,1.10110E-2,2.57740E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14015, 19643,'1 ',2.98800E-3,7.89670E-3,1.84830E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14015, 19667,'1 ',1.13750E-3,5.52020E-3,1.26190E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14016, 19464,'1 ',8.03680E-4,4.99360E-3,1.40930E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14016, 81275,'1 ',4.30510E-2,1.20120E-1,2.52290E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14017, 18231,'1 ',6.75190E-4,2.70320E-3,6.81000E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14017, 18272,'1 ',5.57590E-3,3.53180E-2,9.58600E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14017, 19729,'1 ',3.51120E-4,2.15740E-3,7.88810E-4, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14018, 19118,'1 ',2.84120E-3,2.53160E-2,4.44940E-2, 417.00, 437.80, 458.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14018, 19319,'1 ',1.21180E-3,8.08120E-3,1.52310E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14018, 81452,'1 ',1.03980E-3,1.60150E-2,3.52900E-2, 647.00, 679.30, 711.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14019, 18976,'1 ',1.46480E-2,3.53000E-2,9.96730E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14020, 17441,'1 ',3.74790E-3,3.73640E-2,1.24820E-1, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14020, 18004,'1 ',1.50870E-2,9.82520E-2,1.96630E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  67.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14021, 14031,'1 ',4.34630E-3,2.75290E-2,7.47170E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14021, 18201,'1 ',3.56740E-4,4.42460E-3,1.91620E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14021, 18945,'1 ',1.76600E-3,1.06800E-2,2.72540E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14022, 19112,'1 ',1.09740E-2,3.33240E-2,7.29820E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14023, 18339,'1 ',1.54510E-2,1.09450E-2,1.73030E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14023, 81477,'1 ',1.00970E-3,4.12650E-3,8.34740E-5,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14023, 81480,'1 ',2.24520E-3,6.75760E-3,1.32130E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14024, 18629,'1 ',2.75670E-3,3.04870E-2,9.14360E-3, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14024, 81208,'1 ',1.02530E-3,1.37130E-2,3.74920E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14025, 18030,'1 ',5.60810E-3,2.24530E-2,5.65660E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14025, 18031,'1 ',5.37540E-3,1.79320E-2,4.54780E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14025, 18032,'1 ',6.87450E-3,3.09530E-2,8.23640E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14026, 18909,'1 ',3.91930E-3,1.05220E-2,2.38460E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14027, 19461,'1 ',5.42910E-3,7.70690E-3,1.26810E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14027, 81393,'1 ',2.42880E-2,5.63790E-2,1.07350E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14028, 18213,'1 ',3.41730E-3,1.51430E-2,4.54670E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14028, 18645,'1 ',2.35440E-2,9.62250E-2,1.94660E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14028, 19264,'1 ',7.30260E-2,1.21300E-1,2.57010E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14029, 18058,'1 ',9.00180E-4,1.12480E-2,2.20960E-2, 541.00, 568.10, 595.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14029, 18168,'1 ',1.06060E-3,1.25410E-2,2.75480E-2, 541.00, 568.10, 595.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14030, 19108,'1 ',1.96690E-3,9.69850E-3,2.62230E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14030, 19454,'1 ',4.95220E-4,2.27180E-3,5.81960E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14031, 18945,'1 ',3.18600E-3,1.97960E-2,5.58710E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14031, 18946,'1 ',5.73820E-3,3.56100E-2,8.62640E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14031, 18948,'1 ',1.82980E-2,7.44780E-2,1.81510E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14032, 19658,'1 ',3.27810E-3,9.86670E-3,1.92920E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14032, 19673,'1 ',9.77220E-4,6.00780E-3,1.08280E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14032, 81501,'1 ',6.15140E-3,1.85150E-2,3.62010E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14033, 14043,'1 ',1.94580E-5,2.61100E-4,1.78850E-2,1813.00,1903.70,1994.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14033, 20107,'1 ',1.04440E-3,1.30560E-2,8.97160E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14034, 20092,'1 ',6.26370E-5,1.64080E-3,1.21800E-1,2893.00,3037.60,3182.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14034, 20113,'1 ',1.15380E-4,2.19060E-3,1.93170E-1,2840.00,2982.00,3124.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14035, 14040,'1 ',2.26930E-5,2.70710E-4,2.03070E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14035, 14057,'1 ',1.19780E-4,1.42900E-3,1.07190E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14035, 20174,'1 ',4.35280E-5,6.26260E-4,4.99890E-2,2385.00,2504.20,2623.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14036, 14038,'1 ',2.57670E-4,6.66990E-3,6.07920E-1,3531.00,3707.60,3884.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14036, 14038,'2 ',2.57670E-4,6.66990E-3,6.07920E-1,3531.00,3707.60,3884.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14036, 20037,'1 ',7.48960E-5,2.14800E-3,1.49430E-1,3031.00,3182.60,3334.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14036, 20163,'1 ',9.55790E-5,1.60950E-3,1.56510E-1,2720.00,2856.00,2992.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14037, 20037,'1 ',4.54400E-4,1.20100E-2,9.92350E-1,3031.00,3182.60,3334.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14037, 20174,'1 ',5.70710E-4,1.05840E-2,7.00070E-1,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14038, 20230,'1 ',1.43310E-5,2.88120E-4,3.01820E-2,3450.00,3622.50,3795.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14038, 20279,'1 ',1.25030E-4,3.23470E-3,2.94590E-1,3531.00,3707.60,3884.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14038, 20279,'2 ',1.25030E-4,3.23470E-3,2.94590E-1,3531.00,3707.60,3884.10,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  15.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14039, 14986,'1 ',1.46740E-4,2.50620E-3,1.95070E-1,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14039, 19931,'1 ',5.82930E-4,1.67720E-2,1.17250E0,3031.00,3182.60,3334.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  68.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14039, 20026,'1 ',3.66390E-4,6.26040E-3,4.87610E-1,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14040, 20174,'1 ',6.72760E-5,8.02560E-4,6.02030E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14041, 19260,'1 ',1.68250E-3,2.11020E-2,1.45700E0,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  85.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14041, 19768,'1 ',8.31490E-4,2.40080E-2,1.68720E0,3031.00,3182.60,3334.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  98.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14041, 20107,'1 ',7.77340E-5,2.14910E-3,1.61030E-1,3031.00,3182.60,3334.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14042, 20054,'1 ',2.49620E-3,4.18010E-2,1.52140E-1,1023.00,1074.10,1125.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14042, 20274,'1 ',4.48200E-4,6.76280E-3,2.42850E-2, 946.00, 993.30,1040.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79646, 14042,'1 ',5.98930E-4,6.60500E-3,1.25480E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79646, 14042,'2 ',5.98930E-4,6.60500E-3,1.25480E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14043, 20045,'1 ',6.83660E-4,1.79240E-2,1.92140E0,4112.00,4317.60,4523.20,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  91.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14043, 95335,'1 ',3.44860E-4,9.40430E-3,9.17130E-1,4112.00,4317.60,4523.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14043, 95338,'1 ',4.47880E-4,1.55950E-2,1.34040E0,4217.00,4427.80,4638.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  70.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14044, 20005,'1 ',1.27890E-2,7.27150E-2,2.10560E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14044, 20008,'1 ',1.06490E-2,5.16860E-2,1.18170E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14044, 20250,'1 ',8.34350E-3,5.00810E-2,1.51680E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14044, 20278,'1 ',7.05160E-3,6.04870E-2,1.72170E-2, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14045, 20002,'1 ',7.07920E-4,5.68720E-3,1.59850E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14045, 20004,'1 ',2.17960E-2,8.72940E-2,2.20020E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79651, 14045,'1 ',7.01500E-4,1.20190E-2,3.45410E-3, 418.00, 438.90, 459.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14046, 20165,'1 ',1.84050E-5,2.19560E-4,1.64700E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14047, 20352,'1 ',1.66520E-4,1.27220E-3,4.72800E-3, 635.00, 666.80, 698.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14047, 36684,'1 ',1.08810E-3,1.44630E-2,3.08990E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79650, 14048,'1 ',9.12150E-4,8.67990E-3,1.54210E-2, 435.00, 456.80, 478.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14049, 14985,'1 ',9.57330E-5,2.74560E-3,1.91020E-1,3031.00,3182.60,3334.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14049, 20201,'1 ',3.64620E-4,1.04700E-2,7.29710E-1,3031.00,3182.60,3334.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14049, 20280,'1 ',6.58810E-5,1.52350E-3,1.60330E-1,3786.00,3975.30,4164.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14050, 20215,'1 ',1.88610E-4,1.71550E-3,4.33020E-4, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14050, 20225,'1 ',1.16220E-3,7.14530E-3,2.06060E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14051, 20336,'1 ',4.15490E-3,2.78740E-2,6.72890E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14051, 20337,'1 ',9.03390E-3,3.61700E-2,9.11290E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14051, 20338,'1 ',1.09820E-2,4.46900E-2,1.08890E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79651, 14051,'1 ',7.11370E-3,5.71580E-2,1.60690E-2, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14052, 19250,'1 ',1.80870E-3,2.17080E-2,1.64290E0,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  92.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14052, 36685,'1 ',2.95480E-5,3.52480E-4,2.64410E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14053, 20274,'1 ',4.78040E-4,3.45810E-3,1.43540E-2, 635.00, 666.80, 698.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14053, 20392,'1 ',1.51380E-3,2.21300E-2,8.48240E-2, 946.00, 993.30,1040.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79646, 14053,'1 ',1.92540E-5,2.89340E-4,1.30770E-3,1023.00,1074.10,1125.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14054, 20246,'1 ',5.20440E-3,2.34330E-2,6.23520E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14054, 20251,'1 ',3.17780E-3,2.38130E-2,5.80850E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14055, 20362,'1 ',3.14110E-4,2.14230E-3,3.85730E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14056, 20236,'1 ',5.53910E-4,7.54080E-3,2.58910E-2, 871.00, 914.60, 958.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14056, 81791,'1 ',1.77830E-4,2.77010E-3,1.16360E-2,1023.00,1074.10,1125.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14057, 20174,'1 ',1.34530E-4,1.73870E-3,1.10960E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14058, 19988,'1 ',1.07300E-3,1.14430E-2,2.32690E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14058, 19988,'2 ',1.07300E-3,1.14430E-2,2.32690E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14058, 19996,'1 ',5.17650E-4,5.28450E-3,1.67800E-2, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14058, 19997,'1 ',8.01560E-4,8.74920E-3,1.69670E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14059, 20288,'1 ',1.85230E-3,1.85560E-2,6.17740E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14059, 81828,'1 ',1.31990E-3,1.26720E-2,3.68610E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14060, 20050,'1 ',3.86660E-3,3.85150E-2,1.43030E-2, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14060, 20391,'1 ',1.72260E-3,1.64530E-2,6.03980E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14060, 26939,'1 ',1.59740E-3,1.60910E-2,9.86890E-3, 476.00, 499.80, 523.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14061, 79677,'1 ',4.43530E-2,7.11480E-2,1.31410E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14062, 14063,'1 ',2.51580E-3,9.78720E-3,2.61400E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14062, 14220,'1 ',2.58750E-3,1.22460E-2,2.94460E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14063, 14065,'1 ',3.77910E-3,2.25130E-2,5.92270E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79677, 14064,'1 ',3.42410E-2,6.02180E-2,1.13160E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79678, 14066,'1 ',3.27760E-2,2.59390E-2,3.26600E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79467, 14067,'1 ',8.20940E-3,1.31040E-2,3.01810E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79473, 14067,'1 ',5.66550E-3,3.01860E-2,5.29450E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79475, 14067,'1 ',3.88670E-2,1.16990E-1,2.28760E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14068, 14072,'1 ',4.01560E-3,1.69950E-2,3.20410E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79467, 14068,'1 ',7.38790E-3,1.91470E-2,3.62020E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14069, 79680,'1 ',2.38430E-2,6.12920E-2,9.48570E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14071, 14072,'1 ',7.49190E-3,2.30070E-2,4.31730E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79473, 14071,'1 ',3.34640E-2,4.35500E-2,6.09100E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79679, 14071,'1 ',1.11740E-2,3.72750E-2,5.90830E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14071, 79719,'1 ',2.71530E-2,2.30650E-1,5.38720E-3, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14072, 79680,'1 ',6.42760E-3,1.89010E-2,3.87450E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14074, 14077,'1 ',1.94540E-3,8.03190E-3,1.90030E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79681, 14075,'1 ',5.51200E-3,1.41690E-2,2.19280E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14075, 79682,'1 ',1.07710E-2,3.30760E-2,6.20660E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14076, 14083,'1 ',3.03960E-3,1.19460E-2,3.12510E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14077, 14083,'1 ',2.02570E-3,8.10990E-3,2.04310E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14078, 14080,'1 ',1.96180E-2,9.57320E-2,1.65240E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79467, 14078,'1 ',2.27710E-2,5.28650E-2,7.86200E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79677, 14078,'1 ',1.77990E-2,7.84240E-2,1.36220E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79474, 14079,'1 ',3.27540E-2,4.64970E-2,7.65080E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14080, 14081,'1 ',3.40990E-2,7.79860E-2,1.90390E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14080, 15538,'1 ',2.91900E-2,8.95500E-2,2.42560E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14081, 14082,'1 ',1.77190E-2,6.89330E-2,1.15070E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14081, 14086,'1 ',1.73030E-2,8.75300E-2,1.52300E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14081, 14814,'1 ',3.06030E-2,9.39830E-2,1.76360E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79682, 14081,'1 ',2.46440E-2,1.08580E-1,1.88610E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79682, 14082,'1 ',1.24650E-2,4.45270E-2,8.84030E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14083, 14084,'1 ',1.60880E-3,1.03630E-2,2.71650E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14084, 14092,'1 ',3.08470E-3,2.18170E-2,5.98680E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14085, 14092,'1 ',2.09200E-3,1.52910E-2,4.51090E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14085, 14225,'1 ',1.06670E-3,8.85160E-3,2.32850E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14086, 14088,'1 ',1.34520E-2,8.27060E-2,1.49070E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14087, 14088,'1 ',2.13710E-2,4.90990E-2,7.45760E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14087, 14223,'1 ',2.32470E-2,6.66750E-2,1.02540E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14088, 14089,'1 ',2.47470E-2,8.25560E-2,1.30860E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14088, 79722,'1 ',8.55440E-2,2.62760E-1,4.93210E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14089, 14228,'1 ',5.34920E-2,1.37510E-1,2.12830E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14089, 14818,'1 ',5.63180E-2,1.11510E-1,1.63680E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79679, 14090,'1 ',2.02210E-2,3.96290E-2,5.94000E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79467, 14091,'1 ',7.96750E-4,4.84210E-3,8.93260E-5, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79678, 14091,'1 ',4.62530E-3,2.03790E-2,3.53980E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14093, 14094,'1 ',4.90020E-4,2.59510E-3,6.57760E-4, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14093, 14124,'1 ',6.53960E-4,3.28560E-3,8.55020E-4, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14094, 14096,'1 ',3.43080E-4,1.62070E-3,5.18660E-4, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14095, 14100,'1 ',1.91690E-3,8.54170E-3,1.45060E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14095, 79683,'1 ',1.81680E-3,7.42510E-3,1.50200E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14096, 14098,'1 ',2.31450E-4,1.38910E-3,4.20620E-4, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14096, 14116,'1 ',1.11420E-3,3.88300E-3,9.00350E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79683, 14097,'1 ',1.92760E-3,8.24100E-3,1.86170E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14097, 79689,'1 ',3.38870E-3,8.71090E-3,1.34810E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14097, 79691,'1 ',1.96630E-3,1.57370E-2,3.22270E-4, 131.00, 137.50, 144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14098, 79684,'1 ',2.47760E-4,1.56920E-3,4.25890E-4, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79468, 14099,'1 ',2.54330E-4,2.63700E-3,5.67870E-3, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79468, 14099,'2 ',2.54330E-4,2.63700E-3,5.67870E-3, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14099, 79686,'1 ',5.41500E-5,5.61440E-4,1.20910E-3, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14099, 79686,'2 ',5.41500E-5,5.61440E-4,1.20910E-3, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14100, 14101,'1 ',8.26410E-3,5.35020E-3,1.01850E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14100, 79685,'1 ',2.23340E-3,8.59250E-3,1.46680E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14100, 79685,'2 ',2.23340E-3,8.59250E-3,1.46680E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14100, 79692,'1 ',1.07270E-2,3.40610E-2,5.97200E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14102, 79685,'1 ',8.19030E-3,1.33520E-2,2.03640E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14103, 14146,'1 ',4.90260E-4,6.67720E-3,2.38700E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14103, 79687,'1 ',2.83510E-4,3.63110E-3,1.08390E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79685, 14104,'1 ',8.96900E-3,6.59870E-3,9.65080E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14105, 14107,'1 ',2.85950E-3,5.66160E-3,8.31000E-5,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14105, 79688,'1 ',3.74830E-3,4.92640E-3,6.75180E-5,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14106, 79698,'1 ',3.74900E-4,5.63810E-3,3.96570E-3, 650.00, 682.50, 715.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14107, 14113,'1 ',1.93090E-3,7.89130E-3,1.59630E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14107, 79688,'1 ',3.49170E-3,8.02190E-3,1.21840E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14108, 14109,'1 ',5.21310E-3,6.11080E-3,1.06270E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14108, 14112,'1 ',3.75760E-3,6.77990E-3,9.80100E-5,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14109, 14110,'1 ',5.05590E-3,9.68230E-3,1.52320E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14109, 14111,'1 ',8.74820E-3,8.75030E-3,1.18220E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79685, 14109,'1 ',1.50910E-3,4.83930E-3,1.19740E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14110, 14140,'1 ',5.74950E-2,4.50670E-2,5.78580E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14110, 14144,'1 ',3.85720E-3,1.37790E-2,2.73560E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79685, 14110,'1 ',4.10350E-3,1.16450E-2,1.82960E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14110, 79688,'1 ',9.32250E-3,2.13200E-2,5.20490E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14110, 79696,'1 ',4.00810E-3,1.40330E-2,3.88500E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14111, 14112,'1 ',6.05580E-3,7.38240E-3,1.18330E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14112, 14113,'1 ',1.42550E-3,5.54570E-3,9.25740E-5,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14112, 14205,'1 ',8.40460E-2,6.65150E-2,8.37500E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14113, 79688,'1 ',4.11550E-3,1.58330E-2,2.70280E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14113, 79699,'1 ',5.56460E-3,2.16480E-2,3.61370E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14113, 79699,'2 ',5.56460E-3,2.16480E-2,3.61370E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14114, 14149,'1 ',2.05110E-5,4.95410E-4,4.77550E-2,3786.00,3975.30,4164.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14115, 14116,'1 ',2.82660E-4,2.90380E-3,9.18460E-4, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79684, 14115,'1 ',3.63430E-4,2.43800E-3,5.88530E-4, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79469, 14116,'1 ',2.83760E-4,4.01250E-3,1.32890E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14117, 14118,'1 ',6.08030E-3,1.56300E-2,2.41890E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14117, 14130,'1 ',4.09420E-2,3.24010E-2,4.07970E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14118, 14120,'1 ',1.21610E-2,1.29870E-2,2.74600E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14118, 79691,'1 ',1.09700E-2,6.74450E-2,1.21560E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14119, 14120,'1 ',1.02670E-2,7.42210E-3,1.12560E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14120, 14127,'1 ',1.08750E-2,1.95460E-2,3.51010E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14121, 14127,'1 ',4.11420E-3,1.40540E-2,3.05580E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14121, 79693,'1 ',3.78500E-3,1.68660E-2,2.86420E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14122, 14126,'1 ',2.84140E-4,4.10190E-3,1.30220E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14122, 79690,'1 ',3.80390E-4,4.71800E-3,2.04330E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77701, 14123,'1 ',7.95050E-4,8.89210E-3,1.64100E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77701, 14123,'2 ',7.95050E-4,8.89210E-3,1.64100E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79468, 14123,'1 ',1.14550E-4,1.22160E-3,2.48380E-3, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79468, 14123,'2 ',1.14550E-4,1.22160E-3,2.48380E-3, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79690, 14124,'1 ',1.78850E-3,7.16030E-3,1.80390E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14125, 79693,'1 ',1.95970E-2,1.41660E-2,2.14840E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14126, 14134,'1 ',4.53360E-4,6.54470E-3,2.07780E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14127, 14131,'1 ',5.05910E-3,1.33740E-2,2.42840E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14127, 79694,'1 ',6.13120E-3,1.26000E-2,2.40260E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14128, 14129,'1 ',9.14830E-3,2.12350E-2,4.04330E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14128, 14136,'1 ',7.30210E-3,1.87710E-2,2.90500E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14129, 14132,'1 ',3.48880E-3,1.16380E-2,1.84480E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14130, 14131,'1 ',5.63390E-3,9.40930E-3,1.59780E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14132, 14133,'1 ',4.60060E-3,1.17000E-2,1.85010E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14133, 79694,'1 ',8.48910E-3,1.81920E-2,3.18520E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79694, 14135,'1 ',1.88070E-2,1.76370E-2,2.72400E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14136, 14137,'1 ',3.56550E-3,1.38710E-2,2.31540E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79692, 14137,'1 ',2.84630E-3,1.74990E-2,3.15400E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79469, 14138,'1 ',7.10110E-3,2.12650E-2,4.79030E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14139, 14155,'1 ',2.08250E-2,5.35340E-2,8.28510E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79695, 14139,'1 ',2.04770E-2,4.75400E-2,7.07000E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14141, 14142,'1 ',1.04560E-2,1.70470E-2,2.59980E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14141, 14160,'1 ',4.48040E-2,6.86350E-2,9.63780E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14141, 79699,'1 ',1.11980E-2,4.30830E-2,7.35450E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14142, 79696,'1 ',1.24740E-2,1.56740E-2,2.35920E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14143, 79698,'1 ',1.27150E-3,8.18970E-3,2.14680E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79696, 14144,'1 ',1.94160E-3,6.79790E-3,1.88190E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79696, 14145,'1 ',2.04840E-2,1.62110E-2,2.04120E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14146, 14147,'1 ',1.67010E-3,4.41390E-3,1.03310E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14146, 79698,'1 ',1.68490E-4,2.66500E-3,7.99750E-4, 399.00, 418.90, 438.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14147, 14150,'1 ',3.04870E-3,8.05720E-3,1.88590E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14148, 14150,'1 ',9.94370E-4,3.90810E-3,1.02230E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14148, 79698,'1 ',3.17970E-3,1.03710E-2,2.75320E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14149, 15000,'1 ',3.63890E-4,8.94800E-3,9.06570E-1,3531.00,3707.60,3884.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14149, 15000,'2 ',3.63890E-4,8.94800E-3,9.06570E-1,3531.00,3707.60,3884.10,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  44.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14150, 14151,'1 ',5.24300E-4,2.13350E-3,5.19790E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14151, 14153,'1 ',1.18480E-3,3.49300E-3,8.12550E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14152, 14154,'1 ',1.63910E-2,1.16110E-2,1.83560E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79701, 14152,'1 ',5.38980E-3,1.06710E-2,1.56630E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14152, 79702,'1 ',1.74670E-2,1.63800E-2,2.52990E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14155, 14156,'1 ',7.41870E-3,2.37890E-2,5.88650E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14156, 14157,'1 ',2.26020E-2,2.70570E-2,4.50480E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14156, 14164,'1 ',9.87420E-3,2.51110E-2,3.97090E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79696, 14156,'1 ',2.70040E-2,7.15740E-2,1.81540E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14157, 14158,'1 ',1.37730E-2,2.72690E-2,4.00260E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14158, 14160,'1 ',1.46120E-2,3.71610E-2,5.87640E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14159, 14167,'1 ',2.13580E-2,2.34910E-2,3.13530E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14160, 14163,'1 ',2.39860E-3,1.36340E-2,2.46660E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14160, 14164,'1 ',9.71370E-3,1.98780E-2,4.89160E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14161, 14167,'1 ',2.28810E-2,1.65410E-2,2.50850E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14162, 14163,'1 ',3.87810E-3,2.66200E-2,4.85260E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14162, 14176,'1 ',7.52570E-3,2.30870E-2,6.25310E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14162, 14176,'2 ',7.52570E-3,2.30870E-2,6.25310E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14162, 79704,'1 ',1.53400E-2,4.06590E-2,1.03120E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14164, 14165,'1 ',1.30380E-2,2.19640E-2,3.12870E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79702, 14165,'1 ',7.97010E-3,2.63010E-2,4.26080E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14166, 14167,'1 ',5.72390E-3,1.48350E-2,2.80480E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79700, 14166,'1 ',6.11660E-3,1.42000E-2,2.11180E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14167, 14168,'1 ',6.41320E-3,2.45720E-2,6.94540E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79697, 14167,'1 ',3.17510E-2,4.13200E-2,5.77910E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14168, 14175,'1 ',4.83840E-3,2.15600E-2,3.66130E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14169, 14173,'1 ',1.28240E-3,7.51110E-3,2.04590E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79698, 14169,'1 ',5.73810E-3,1.96840E-2,4.71560E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14170, 14171,'1 ',1.03510E-2,3.41580E-2,5.53360E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14170, 79704,'1 ',6.90870E-3,1.63600E-2,2.99100E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14171, 14172,'1 ',6.71650E-3,2.24050E-2,3.55140E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14171, 14185,'1 ',9.41200E-3,2.18510E-2,3.24960E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14171, 14192,'1 ',3.55610E-3,1.36810E-2,2.33540E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14172, 14194,'1 ',8.41130E-3,1.99180E-2,3.64160E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79703, 14172,'1 ',1.17650E-2,3.92480E-2,6.22100E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14174, 14175,'1 ',5.92710E-3,1.21810E-2,2.32260E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14174, 14183,'1 ',4.34670E-3,1.69100E-2,2.82270E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79704, 14174,'1 ',5.59470E-3,1.54760E-2,3.59620E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14175, 14180,'1 ',2.66840E-3,1.95030E-2,3.59600E-4, 119.00, 125.00, 130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79704, 14175,'1 ',1.00620E-2,2.14810E-2,4.84920E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14176, 14178,'1 ',1.03560E-2,2.93870E-2,4.61730E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14176, 79954,'1 ',3.08360E-3,2.98560E-2,5.98810E-4, 147.00, 154.30, 161.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14177, 14186,'1 ',7.24290E-3,2.07730E-2,3.19460E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14177, 79706,'1 ',4.80020E-3,1.60130E-2,2.53810E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14178, 14180,'1 ',2.42500E-3,1.86790E-2,3.57420E-4, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14178, 79705,'1 ',3.25170E-3,1.21980E-2,2.19250E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14178, 79705,'2 ',3.25170E-3,1.21980E-2,2.19250E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14179, 14869,'1 ',8.11800E-4,5.57230E-3,1.62520E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14181, 14211,'1 ',7.41820E-3,2.88600E-2,7.70840E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14182, 14189,'1 ',2.01130E-2,3.61500E-2,6.49210E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79706, 14182,'1 ',2.37720E-2,2.40110E-2,3.17990E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14183, 14184,'1 ',1.53510E-2,1.50800E-2,2.54550E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79706, 14183,'1 ',2.26380E-3,1.39170E-2,2.50840E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14184, 14185,'1 ',6.97380E-3,1.79270E-2,2.77440E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14184, 14189,'1 ',1.31520E-2,4.38750E-2,6.95450E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79704, 14184,'1 ',6.58610E-3,3.17770E-2,5.61090E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14185, 14189,'1 ',6.51840E-3,1.99960E-2,5.41610E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14186, 79708,'1 ',9.11980E-3,3.04230E-2,4.82220E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14187, 14190,'1 ',2.26380E-3,1.39180E-2,4.01370E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14187, 14862,'1 ',3.92360E-3,2.25430E-2,6.38590E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14188, 14190,'1 ',4.18980E-3,1.59260E-2,4.45810E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14188, 14867,'1 ',1.46050E-3,8.39110E-3,2.37690E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79708, 14189,'1 ',5.72860E-3,3.21870E-2,5.96040E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14189, 79709,'1 ',1.20660E-2,3.63180E-2,7.10120E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14190, 14209,'1 ',1.43340E-3,7.46660E-3,1.95820E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79709, 14191,'1 ',1.63720E-2,3.20870E-2,4.80950E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14192, 14194,'1 ',4.61600E-3,2.05690E-2,3.49300E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79709, 14192,'1 ',7.90720E-3,3.16960E-2,8.16930E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14192, 79713,'1 ',3.27190E-3,1.85980E-2,3.36470E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14193, 14195,'1 ',8.08170E-3,1.23780E-2,2.15060E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14193, 14196,'1 ',4.82840E-3,1.61070E-2,2.55300E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14193, 14197,'1 ',9.27730E-3,2.35940E-2,3.73090E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14193, 79714,'1 ',4.04470E-3,2.27260E-2,4.20830E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14194, 14195,'1 ',6.32340E-3,1.43430E-2,2.86140E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14196, 14197,'1 ',3.71960E-3,9.10460E-3,1.55670E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14196, 79715,'1 ',1.16450E-2,2.30560E-2,3.38420E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14197, 79710,'1 ',3.25950E-3,2.23740E-2,4.07850E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14198, 14200,'1 ',2.14800E-3,9.57130E-3,2.60070E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14199, 14206,'1 ',7.21750E-4,2.88960E-3,7.27960E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14199, 14208,'1 ',1.45740E-3,5.72800E-3,1.49840E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14200, 14203,'1 ',1.11580E-3,4.34080E-3,1.15940E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79698, 14200,'1 ',1.06020E-3,4.86360E-3,1.24590E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14201, 14203,'1 ',1.03760E-3,4.15420E-3,1.04650E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14201, 79711,'1 ',7.87600E-4,3.72750E-3,8.96280E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77612, 14202,'1 ',3.71040E-3,2.47490E-2,4.66580E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77615, 14202,'1 ',3.77430E-3,2.39100E-2,5.00850E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14204, 14206,'1 ',1.37630E-3,5.60060E-3,1.36450E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79711, 14204,'1 ',1.10070E-3,5.53020E-3,1.43910E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14205, 14207,'1 ',2.87240E-2,2.07640E-2,3.14900E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79712, 14205,'1 ',7.09270E-3,1.40430E-2,2.06120E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14208, 14211,'1 ',1.95010E-3,9.09450E-3,2.25240E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14209, 14210,'1 ',1.94220E-3,7.77590E-3,1.95900E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14210, 14211,'1 ',5.53850E-4,6.72930E-3,1.81300E-3, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 77613, 14211,'1 ',1.52820E-2,5.53400E-2,1.18750E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79698, 14211,'1 ',2.79870E-3,2.32830E-2,7.05080E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79470, 14212,'1 ',1.74720E-2,4.49120E-2,6.95080E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79475, 14212,'1 ',9.86370E-2,3.03000E-1,5.68800E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79709, 14212,'1 ',2.08960E-2,3.73230E-2,5.50900E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79713, 14212,'1 ',2.08060E-2,4.92690E-2,9.00800E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14213, 14215,'1 ',6.17710E-3,2.61440E-2,5.88290E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14215, 14216,'1 ',3.64610E-3,1.50540E-2,3.56170E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14216, 14218,'1 ',6.22790E-3,2.57140E-2,6.08390E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79716, 14217,'1 ',4.86550E-2,8.11450E-2,1.18000E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14218, 14220,'1 ',3.82150E-3,1.75310E-2,4.49100E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14219, 14221,'1 ',2.30730E-2,7.69700E-2,1.22000E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79717, 14219,'1 ',6.05040E-2,1.00500E-1,2.12930E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79718, 14219,'1 ',2.94690E-2,5.26360E-2,7.76920E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79677, 14221,'1 ',3.24180E-2,1.15810E-1,2.29940E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79472, 14222,'1 ',2.38460E-4,2.99970E-3,9.29240E-4, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14223, 79719,'1 ',5.03330E-3,4.68580E-2,9.07180E-4, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14223, 79720,'1 ',1.74280E-2,5.34640E-2,1.44810E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14223, 79720,'2 ',1.74280E-2,5.34640E-2,1.44810E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14224, 79720,'1 ',1.10190E-2,5.60680E-2,1.27040E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14224, 79726,'1 ',2.50240E-2,1.53860E-1,2.77340E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14225, 14226,'1 ',1.55390E-3,1.26990E-2,3.44550E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14226, 14227,'1 ',2.36490E-3,1.86320E-2,5.44980E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14227, 14237,'1 ',2.12960E-3,1.71090E-2,4.80910E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14228, 79721,'1 ',2.92480E-2,1.12530E-1,1.92100E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14228, 79932,'1 ',3.61620E-2,1.11060E-1,2.08410E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14229, 79723,'1 ',1.04630E-1,1.42770E-1,2.55180E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14230, 14232,'1 ',2.96020E-3,1.16340E-2,3.04350E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14231, 14273,'1 ',3.24280E-3,1.65640E-2,4.16640E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14232, 14233,'1 ',1.18780E-3,4.66850E-3,1.22120E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14233, 14822,'1 ',1.32650E-2,3.84220E-2,9.26800E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14234, 14235,'1 ',3.19340E-2,6.32280E-2,9.28060E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14234, 14236,'1 ',4.22030E-2,7.84730E-2,1.83680E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79721, 14234,'1 ',9.79540E-2,6.34180E-2,1.20730E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79722, 14234,'1 ',2.67960E-2,5.25150E-2,7.87160E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14236, 79723,'1 ',2.81220E-2,6.46090E-2,9.81350E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14237, 14238,'1 ',3.84680E-3,1.76470E-2,4.52080E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14238, 14241,'1 ',4.16270E-3,2.03130E-2,5.60990E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14239, 14271,'1 ',1.28390E-1,8.31240E-2,1.58240E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14239, 79724,'1 ',5.18960E-2,7.95000E-2,1.11630E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14240, 14272,'1 ',1.54030E-2,3.95970E-2,9.80580E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14241, 14247,'1 ',5.04640E-3,2.35350E-2,5.82910E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79471, 14242,'1 ',2.37330E-2,1.87820E-2,2.36480E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14243, 79725,'1 ',2.33810E-2,3.58170E-2,5.02940E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14243, 79728,'1 ',3.53120E-2,5.63650E-2,1.29830E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14245, 14258,'1 ',8.50950E-2,6.02780E-2,9.52950E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79725, 14245,'1 ',3.87910E-2,2.74770E-2,4.34400E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79723, 14246,'1 ',4.79530E-2,1.00790E-1,1.83630E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14246, 79726,'1 ',3.14710E-2,6.74420E-2,1.18080E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14247, 14248,'1 ',3.90060E-3,1.37870E-2,3.10660E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79726, 14249,'1 ',7.69250E-2,6.02980E-2,7.74110E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14251, 14252,'1 ',5.16090E-2,5.62130E-2,7.65430E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14251, 14255,'1 ',2.07730E-2,4.11280E-2,6.03680E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79727, 14251,'1 ',1.33500E-2,3.78850E-2,5.95250E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14253, 14254,'1 ',3.21260E-2,3.98790E-2,8.69060E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79723, 14253,'1 ',5.31730E-2,1.77390E-1,2.81210E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79725, 14253,'1 ',2.22790E-2,5.72700E-2,8.86330E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14254, 14255,'1 ',1.48180E-2,3.17550E-2,5.55990E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79725, 14254,'1 ',1.14950E-2,5.12200E-2,8.69830E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14255, 14256,'1 ',5.20090E-2,3.36710E-2,6.40990E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14256, 14257,'1 ',2.49070E-2,1.97110E-2,2.48180E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14258, 14259,'1 ',6.02430E-2,4.72220E-2,6.06240E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14260, 14261,'1 ',2.41800E-2,1.89530E-2,2.43320E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14261, 14262,'1 ',2.22300E-2,1.70520E-2,2.28910E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14261, 79729,'1 ',3.38370E-2,2.67780E-2,3.37170E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14262, 14263,'1 ',6.88960E-2,5.45240E-2,6.86520E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14263, 14267,'1 ',1.08630E-1,8.51540E-2,1.09320E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14264, 14266,'1 ',5.72840E-3,1.55960E-2,3.43600E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79728, 14265,'1 ',7.90380E-2,6.25510E-2,7.87590E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14265, 79729,'1 ',8.17860E-2,5.29500E-2,1.00800E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14267, 14268,'1 ',5.70490E-2,4.51480E-2,5.68470E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14267, 15629,'1 ',1.13450E-1,2.88600E-1,4.56500E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79729, 14267,'1 ',1.20630E-1,9.54710E-2,1.20210E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79729, 14268,'1 ',8.43700E-2,5.46230E-2,1.03980E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14269, 14270,'1 ',3.99940E-2,6.55580E-2,1.15770E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79471, 14270,'1 ',1.77440E-2,6.90310E-2,1.15230E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14271, 79730,'1 ',6.12750E-2,8.96960E-2,1.38490E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14273, 14910,'1 ',9.11860E-3,3.71080E-2,9.04140E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79730, 14274,'1 ',1.89830E-2,1.07910E-1,1.95230E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79731, 14274,'1 ',1.52310E-2,5.20290E-2,1.13130E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79731, 14275,'1 ',2.33820E-2,7.80000E-2,1.23640E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14275, 80224,'1 ',1.76040E-2,6.01330E-2,1.30760E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14276, 14278,'1 ',7.01550E-4,2.11150E-3,6.60580E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14276, 79754,'1 ',4.53950E-4,2.44420E-3,6.71450E-4, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14277, 14278,'1 ',4.94240E-4,1.34560E-3,2.96450E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14277, 14279,'1 ',6.99280E-4,2.43700E-3,5.65070E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14279, 14285,'1 ',6.77050E-4,2.02750E-3,4.56710E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14280, 14281,'1 ',1.29610E-2,1.32340E-2,2.06130E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14281, 14282,'1 ',7.90510E-3,7.90690E-3,1.06820E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14281, 79745,'1 ',3.09040E-3,7.17480E-3,1.06700E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14281, 79755,'1 ',5.39110E-3,1.65380E-2,4.47940E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14283, 14291,'1 ',5.98480E-3,1.13110E-2,1.82940E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14283, 79737,'1 ',7.54650E-3,1.02960E-2,1.84020E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14284, 14291,'1 ',2.55840E-3,9.95270E-3,1.66140E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14284, 79733,'1 ',1.17490E-3,5.44780E-3,1.13160E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79733, 14286,'1 ',1.26470E-2,1.27730E-2,1.69170E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14286, 79734,'1 ',9.43540E-3,1.86810E-2,2.74200E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79732, 14287,'1 ',2.83720E-3,1.10370E-2,1.84240E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14287, 81015,'1 ',2.91490E-3,1.55310E-2,2.72400E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14288, 14289,'1 ',8.14390E-4,3.26050E-3,8.21400E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14288, 14290,'1 ',1.01390E-3,4.05930E-3,1.02260E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14289, 18080,'1 ',1.16310E-3,4.52480E-3,1.20850E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14290, 14292,'1 ',8.33680E-4,3.39240E-3,8.26510E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79735, 14291,'1 ',2.08360E-2,1.53300E-2,2.24200E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14292, 80122,'1 ',4.64450E-3,1.26450E-2,2.78580E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79736, 14293,'1 ',1.53600E-2,1.55140E-2,2.05460E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14293, 79737,'1 ',6.18610E-3,1.30010E-2,2.36870E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14294, 14297,'1 ',5.73480E-3,1.13540E-2,1.66660E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14294, 14305,'1 ',1.93270E-2,1.93310E-2,2.61170E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14295, 79798,'1 ',3.28940E-3,1.14640E-2,2.65810E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14296, 15299,'1 ',1.33100E-2,1.05330E-2,1.32620E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79736, 14296,'1 ',5.91440E-3,1.17100E-2,1.71880E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14297, 14298,'1 ',1.06020E-2,1.78600E-2,2.54410E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79736, 14297,'1 ',4.01410E-3,1.32470E-2,2.14590E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14298, 14299,'1 ',1.57230E-2,2.06640E-2,2.83210E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14298, 14301,'1 ',7.78130E-3,1.29250E-2,2.73820E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14298, 15298,'1 ',8.21280E-3,1.62610E-2,2.38670E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14299, 15242,'1 ',1.48070E-2,1.17180E-2,1.47540E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14299, 80100,'1 ',1.84240E-2,1.45800E-2,1.83590E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14300, 14304,'1 ',1.25600E-2,9.84540E-3,1.26400E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14300, 79794,'1 ',1.10380E-2,1.16130E-2,1.70000E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14301, 14302,'1 ',1.16870E-2,9.24910E-3,1.16460E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14302, 14305,'1 ',1.43050E-2,1.13210E-2,1.42550E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14302, 79738,'1 ',7.23240E-3,6.78230E-3,1.04750E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14303, 14308,'1 ',8.14350E-4,3.26030E-3,8.21360E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14303, 14446,'1 ',1.30180E-3,3.44050E-3,8.05290E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79738, 14304,'1 ',3.80830E-3,6.97520E-3,1.20420E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14306, 14307,'1 ',2.83730E-3,7.29350E-3,1.12880E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14306, 14316,'1 ',5.09020E-3,1.29450E-2,2.04700E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14307, 14309,'1 ',1.10060E-2,8.62700E-3,1.10760E-4,  33.00,  33.00,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79738, 14307,'1 ',6.35680E-3,1.06020E-2,1.54170E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14308, 14323,'1 ',1.15040E-3,6.33470E-3,2.28700E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14309, 14313,'1 ',4.47700E-3,8.86410E-3,1.30110E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14310, 14311,'1 ',8.21520E-3,8.29750E-3,1.09890E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79739, 14310,'1 ',1.12270E-2,8.88510E-3,1.11870E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14310, 79783,'1 ',1.78200E-2,1.28820E-2,1.95370E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14311, 14313,'1 ',2.79360E-3,4.91290E-3,9.23170E-5,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14312, 14404,'1 ',1.72970E-3,5.82780E-3,1.44830E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14312, 14418,'1 ',4.66810E-4,2.59010E-3,7.87290E-4, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14312, 79798,'1 ',1.19820E-3,8.90370E-3,3.39530E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14313, 14315,'1 ',1.40840E-3,7.12420E-3,1.23950E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14314, 14315,'1 ',5.41550E-3,7.11750E-3,9.75480E-5,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14315, 14319,'1 ',9.20840E-4,5.66120E-3,1.02040E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14315, 14321,'1 ',1.76850E-3,5.89950E-3,9.35100E-5,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79740, 14315,'1 ',1.97200E-2,1.62310E-2,3.28890E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79737, 14316,'1 ',3.20900E-3,1.23460E-2,2.10750E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14317, 14318,'1 ',1.45110E-3,3.84590E-3,9.75440E-5,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14317, 14319,'1 ',2.47680E-3,6.36680E-3,9.85330E-5,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14318, 79745,'1 ',1.21720E-3,5.36280E-3,9.31510E-5,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14319, 14320,'1 ',1.87320E-3,6.24870E-3,9.90450E-5,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14319, 79741,'1 ',4.18250E-3,8.59520E-3,1.63900E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14320, 14322,'1 ',5.96170E-3,4.67310E-3,5.99930E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14320, 14331,'1 ',1.82640E-3,8.29080E-3,1.79840E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14321, 79741,'1 ',1.16190E-3,4.53760E-3,1.00620E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14323, 14328,'1 ',5.02880E-4,2.30700E-3,5.90970E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79741, 14324,'1 ',5.99220E-3,4.74210E-3,5.97090E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14325, 14327,'1 ',1.10660E-3,5.40010E-3,9.32060E-5,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14325, 79778,'1 ',1.37710E-3,5.35740E-3,8.94310E-5,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14326, 14343,'1 ',5.31300E-5,4.87010E-4,1.92220E-3, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14326, 14417,'1 ',2.85320E-4,2.52570E-3,1.07010E-2, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14327, 79744,'1 ',1.05400E-3,5.14570E-3,1.07830E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14328, 14339,'1 ',3.29070E-4,1.65330E-3,4.30250E-4, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14329, 14330,'1 ',1.88590E-3,3.50660E-3,8.20740E-5,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79744, 14329,'1 ',1.46340E-3,4.88170E-3,7.73780E-5,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14329, 79748,'1 ',3.03850E-3,7.05310E-3,1.34300E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14330, 14331,'1 ',1.76300E-3,4.48350E-3,7.08980E-5,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14331, 14336,'1 ',3.29270E-3,6.45300E-3,9.67250E-5,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14331, 79746,'1 ',1.96760E-3,6.49300E-3,1.05190E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14331, 79747,'1 ',8.63980E-4,5.11490E-3,9.95590E-5, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14332, 14333,'1 ',4.36710E-4,1.52200E-3,3.52900E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14333, 14334,'1 ',2.90390E-4,1.01200E-3,2.34660E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14334, 14337,'1 ',2.03980E-4,1.33370E-3,3.39150E-4, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79746, 14335,'1 ',2.95050E-3,6.03790E-3,1.48580E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14335, 79755,'1 ',2.02700E-3,7.09710E-3,1.96480E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14336, 14338,'1 ',1.04690E-3,3.87100E-3,7.16710E-5,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14337, 14350,'1 ',1.77910E-4,1.14590E-3,3.00390E-4, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14338, 79753,'1 ',1.31620E-3,7.39540E-3,1.36950E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14339, 79798,'1 ',7.96980E-4,4.57890E-3,1.29710E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79743, 14340,'1 ',5.97690E-4,4.65830E-3,8.70500E-5, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14340, 79751,'1 ',7.00240E-4,5.45760E-3,1.01990E-4, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14341, 14344,'1 ',2.30710E-3,5.35630E-3,7.96560E-5,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14341, 79749,'1 ',1.64530E-3,3.05930E-3,7.16040E-5,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14342, 79756,'1 ',5.70300E-4,2.76760E-3,6.32650E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14343, 79797,'1 ',1.48430E-4,1.41340E-3,5.16340E-3, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14344, 14346,'1 ',1.90510E-3,4.51120E-3,8.24780E-5,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14345, 14347,'1 ',3.36500E-4,1.21850E-3,2.61430E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79750, 14345,'1 ',2.73610E-4,1.12970E-3,2.67270E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14346, 14348,'1 ',1.38390E-3,4.61660E-3,7.31750E-5,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14347, 14349,'1 ',3.37320E-4,1.15710E-3,2.77210E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79752, 14348,'1 ',1.86040E-3,5.33590E-3,8.20580E-5,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14348, 79792,'1 ',1.06290E-3,5.31590E-3,9.46280E-5,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14349, 14350,'1 ',3.22560E-4,1.12410E-3,2.60650E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14350, 79798,'1 ',2.23620E-4,1.98130E-3,5.27450E-4, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14351, 79797,'1 ',1.04380E-4,7.31870E-4,1.24600E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14351, 80121,'1 ',1.48910E-3,1.02570E-2,1.81080E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79755, 14352,'1 ',9.45890E-3,9.55370E-3,1.26530E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14352, 79799,'1 ',2.60770E-3,6.91150E-3,1.75300E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14353, 14444,'1 ',9.82000E-6,1.22580E-4,8.39870E-3,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14353, 14454,'1 ',4.61320E-5,8.54500E-4,5.64150E-2,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14353, 15397,'1 ',1.18530E-4,2.11860E-3,1.50370E-1,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14354, 14398,'1 ',2.21040E-3,1.25650E-2,2.27310E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79749, 14354,'1 ',7.64750E-4,4.09210E-3,1.24080E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79757, 14354,'1 ',2.73090E-3,9.10990E-3,1.44400E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14355, 14451,'1 ',1.70820E-3,7.05270E-3,1.66860E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14355, 18128,'1 ',1.00500E-3,3.90970E-3,1.04420E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14356, 14453,'1 ',1.12240E-2,1.23450E-2,1.64770E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14356, 79796,'1 ',1.43310E-2,1.88350E-2,2.58140E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14357, 14358,'1 ',1.57020E-3,6.10860E-3,1.01970E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14357, 14364,'1 ',7.79670E-3,6.41730E-3,1.30040E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14357, 79796,'1 ',1.95150E-3,8.38110E-3,1.53350E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14358, 14398,'1 ',2.73100E-3,5.00210E-3,8.63530E-5,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14358, 79759,'1 ',1.04990E-2,8.30880E-3,1.04620E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14359, 14363,'1 ',3.05700E-4,1.18930E-3,3.17630E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14359, 14396,'1 ',4.84290E-4,1.84080E-3,5.15280E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14360, 14361,'1 ',1.71140E-3,3.50210E-3,8.61790E-5,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14360, 79760,'1 ',1.27140E-2,9.96610E-3,1.27950E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14360, 79772,'1 ',1.92390E-3,4.94570E-3,7.65400E-5,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14361, 79761,'1 ',1.02150E-3,5.16710E-3,8.99020E-5,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14362, 14386,'1 ',6.69510E-4,3.30120E-3,8.92590E-4, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14362, 14409,'1 ',8.63380E-4,3.65410E-3,8.22210E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14363, 14365,'1 ',1.94100E-4,8.90430E-4,2.28100E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14364, 79762,'1 ',2.36670E-3,6.01900E-3,9.51780E-5,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14365, 14379,'1 ',8.56980E-4,3.36810E-3,8.81080E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79756, 14365,'1 ',1.51690E-3,8.62280E-3,2.49600E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79762, 14366,'1 ',3.48900E-3,1.16390E-2,1.84480E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14367, 14432,'1 ',1.44200E-3,3.81100E-3,8.92020E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14367, 18126,'1 ',2.02620E-3,8.11200E-3,2.04360E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14368, 14371,'1 ',6.89040E-4,2.75860E-3,6.94970E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14368, 14429,'1 ',4.64710E-4,2.25520E-3,5.15520E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14369, 79766,'1 ',1.23830E-2,9.79940E-3,1.23390E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14370, 14374,'1 ',2.23750E-3,5.75170E-3,8.90140E-5,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14370, 14375,'1 ',1.41190E-3,2.88930E-3,7.10990E-5,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14371, 14373,'1 ',5.32880E-4,2.09440E-3,5.47870E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14372, 79765,'1 ',1.61020E-3,4.61830E-3,7.10220E-5,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14372, 79795,'1 ',3.42850E-3,9.08710E-3,2.30480E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14373, 14377,'1 ',4.73050E-4,1.85920E-3,4.86350E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14374, 14376,'1 ',1.84490E-3,4.74240E-3,7.33950E-5,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79763, 14375,'1 ',3.23400E-3,8.57150E-3,2.17400E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79764, 14375,'1 ',1.26490E-2,9.91470E-3,1.27290E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14376, 14378,'1 ',1.42800E-2,1.03230E-2,1.56550E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14376, 15415,'1 ',4.45680E-3,2.17480E-2,3.75380E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14376, 79768,'1 ',4.64330E-3,1.13660E-2,1.94330E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14377, 14379,'1 ',6.37100E-4,2.59250E-3,6.31620E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14378, 14382,'1 ',2.39790E-3,6.87750E-3,1.05760E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79765, 14378,'1 ',1.91560E-3,5.07720E-3,1.28770E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79766, 14378,'1 ',1.06800E-2,6.91390E-3,1.31620E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14379, 14381,'1 ',1.49910E-3,4.02450E-3,9.12070E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14380, 14381,'1 ',3.48210E-4,2.24290E-3,5.87940E-4, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14380, 15414,'1 ',9.12620E-4,3.58680E-3,9.38290E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14380, 15438,'1 ',1.24140E-3,3.22280E-3,7.82200E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14381, 14386,'1 ',6.48420E-4,3.09040E-3,8.95180E-4, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79767, 14382,'1 ',2.49270E-3,5.70080E-3,1.39170E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14383, 14427,'1 ',9.11810E-3,7.21590E-3,9.08570E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14384, 14443,'1 ',2.56680E-4,1.42420E-3,4.32910E-4, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14384, 15439,'1 ',2.95930E-4,2.19900E-3,8.38530E-4, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14385, 14428,'1 ',3.66970E-3,9.43340E-3,1.45990E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79760, 14385,'1 ',9.54020E-3,9.54240E-3,1.28920E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14385, 79770,'1 ',3.19720E-3,1.06650E-2,1.69050E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14387, 14442,'1 ',6.45030E-4,2.66320E-3,6.30080E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14387, 79801,'1 ',2.38200E-3,7.94600E-3,2.01520E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14388, 14391,'1 ',1.55710E-2,1.10300E-2,1.74370E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14388, 14392,'1 ',3.73330E-3,7.39160E-3,1.08490E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79771, 14388,'1 ',2.65740E-3,8.76960E-3,1.42060E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14389, 14392,'1 ',6.59580E-3,4.27010E-3,8.12890E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14389, 14425,'1 ',1.65400E-2,1.30890E-2,1.64810E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14390, 14391,'1 ',9.59910E-3,7.52420E-3,9.65970E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14391, 14439,'1 ',2.07780E-3,5.08580E-3,8.69570E-5,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14391, 15441,'1 ',1.55400E-2,1.14330E-2,1.67210E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14393, 14396,'1 ',4.49290E-4,1.58810E-3,3.57830E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14393, 14409,'1 ',5.26960E-4,1.77540E-3,4.41230E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14394, 79772,'1 ',3.62030E-3,7.40870E-3,1.82310E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14394, 79777,'1 ',3.66410E-3,5.61290E-3,7.88160E-5,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14395, 14397,'1 ',2.75260E-3,6.39040E-3,9.50350E-5,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14395, 79772,'1 ',1.88550E-3,6.22200E-3,1.00790E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14395, 79774,'1 ',6.79420E-3,4.56380E-3,8.05150E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14395, 79775,'1 ',1.06370E-2,1.77400E-2,2.57980E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14397, 79773,'1 ',2.25110E-3,4.36140E-3,9.38410E-5,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14398, 79773,'1 ',9.38900E-4,5.04240E-3,1.19710E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14399, 79773,'1 ',2.65070E-3,3.69410E-3,6.31730E-5,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14400, 14401,'1 ',4.16620E-4,1.30220E-3,3.77170E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14401, 14402,'1 ',2.50140E-4,8.58070E-4,2.05560E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14402, 14405,'1 ',3.57670E-4,1.16650E-3,3.09690E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14403, 14404,'1 ',8.60350E-5,1.00120E-3,2.94310E-4, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79742, 14403,'1 ',8.60080E-5,1.01700E-3,2.89480E-4, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14404, 14406,'1 ',2.81840E-4,2.45910E-3,6.75330E-4, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14405, 14407,'1 ',8.41320E-4,2.22350E-3,5.20430E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14406, 14407,'1 ',8.73190E-4,2.34420E-3,5.31270E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14406, 79801,'1 ',1.70950E-3,5.95770E-3,1.38140E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14407, 79801,'1 ',1.09320E-3,3.68320E-3,9.15360E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79776, 14408,'1 ',4.06670E-3,7.96990E-3,1.19460E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14408, 79777,'1 ',1.55100E-3,4.29620E-3,7.09240E-5,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14409, 79801,'1 ',8.32280E-4,4.48120E-3,1.23100E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14410, 15487,'1 ',2.84620E-3,1.05230E-2,1.94840E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14410, 79802,'1 ',3.35000E-3,1.30320E-2,2.17550E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79775, 14411,'1 ',4.28360E-3,9.61040E-3,1.53240E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14411, 79780,'1 ',8.13640E-3,7.49440E-3,1.20150E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79740, 14412,'1 ',1.71420E-2,1.35660E-2,1.70810E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14412, 79779,'1 ',8.66760E-3,6.85940E-3,8.63680E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14413, 14414,'1 ',4.63060E-4,1.39370E-3,4.36030E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14414, 14416,'1 ',5.41990E-4,1.85920E-3,4.45400E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14415, 79780,'1 ',2.24270E-3,5.94410E-3,1.50760E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14415, 79782,'1 ',3.80390E-3,1.26890E-2,2.01130E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14417, 79800,'1 ',2.97470E-4,2.15640E-3,4.34120E-3, 383.00, 402.20, 421.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14417, 80187,'1 ',5.58990E-4,3.81240E-3,6.86440E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14417, 80199,'1 ',9.65650E-4,9.85820E-3,3.13040E-2, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14418, 14420,'1 ',6.53350E-4,2.17950E-3,5.52740E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14418, 14422,'1 ',1.44920E-3,5.05060E-3,1.17110E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14419, 14424,'1 ',1.10550E-3,2.96780E-3,6.72590E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79781, 14419,'1 ',1.15510E-3,3.10090E-3,7.02760E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79781, 14420,'1 ',1.69210E-3,4.54260E-3,1.02950E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79739, 14421,'1 ',1.70910E-3,9.21330E-3,1.85680E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14421, 79785,'1 ',2.25040E-3,7.50700E-3,1.18990E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14422, 14423,'1 ',5.14570E-4,1.35990E-3,3.18310E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14422, 15230,'1 ',1.18210E-3,4.73250E-3,1.19220E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14423, 14424,'1 ',6.03990E-4,1.55260E-3,3.84450E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14425, 14426,'1 ',6.85030E-3,1.13780E-2,2.41060E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14425, 79802,'1 ',2.93460E-2,2.30030E-2,2.95310E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14426, 14428,'1 ',3.90430E-3,1.00360E-2,1.55320E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79771, 14427,'1 ',2.91060E-3,7.48210E-3,1.15790E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14429, 14430,'1 ',2.86920E-4,1.44150E-3,3.75130E-4, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14430, 14431,'1 ',1.72370E-4,8.41100E-4,2.32280E-4, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14431, 14436,'1 ',2.42700E-4,1.06330E-3,3.65740E-4, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14432, 14435,'1 ',6.13660E-4,2.59720E-3,5.84400E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14432, 14447,'1 ',9.63880E-4,3.85900E-3,9.72170E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79788, 14433,'1 ',2.73860E-3,6.35690E-3,1.21040E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14433, 79795,'1 ',3.20980E-3,9.85700E-3,1.84960E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79788, 14434,'1 ',1.44540E-2,1.13300E-2,1.45450E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14434, 79789,'1 ',6.42580E-3,1.17690E-2,2.03180E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14435, 14436,'1 ',3.34160E-4,1.33790E-3,3.37040E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14435, 14452,'1 ',5.67800E-4,4.01580E-3,1.10190E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14436, 14452,'1 ',6.77760E-4,5.07870E-3,1.23870E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14436, 15407,'1 ',1.00720E-3,4.15850E-3,9.83860E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79770, 14437,'1 ',1.58440E-2,1.06430E-2,1.87770E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79769, 14438,'1 ',4.18980E-3,1.06550E-2,1.68490E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14438, 80174,'1 ',2.10790E-3,9.23470E-3,1.98530E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14439, 14441,'1 ',1.99270E-3,5.26770E-3,9.56490E-5,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14440, 79790,'1 ',7.48450E-3,5.92310E-3,7.45790E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14441, 79790,'1 ',3.11950E-3,1.04060E-2,1.64950E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14442, 14443,'1 ',2.82900E-4,1.60190E-3,3.97050E-4, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14444, 14450,'1 ',9.49000E-6,1.40850E-4,9.05780E-3,1893.00,1987.60,2082.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14445, 14448,'1 ',6.84350E-4,2.30570E-3,5.73020E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79756, 14445,'1 ',9.43800E-4,4.58020E-3,1.04700E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14446, 80099,'1 ',1.78260E-3,4.62770E-3,1.12320E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79757, 14449,'1 ',3.05850E-3,1.85880E-2,3.42900E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79773, 14449,'1 ',1.61870E-3,9.20100E-3,1.66460E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14450, 18540,'1 ',1.93120E-4,5.34060E-3,4.00370E-1,3031.00,3182.60,3334.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79754, 14451,'1 ',9.24030E-4,3.22030E-3,7.46690E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79798, 14451,'1 ',7.71830E-4,1.79160E-3,5.45810E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14452, 15403,'1 ',4.98440E-4,2.76560E-3,8.40640E-4, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14452, 19298,'1 ',1.81560E-3,1.11620E-2,3.21900E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14452, 19312,'1 ',1.05880E-3,6.82000E-3,1.78780E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79793, 14453,'1 ',3.89250E-3,1.00060E-2,1.54850E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14454, 15486,'1 ',3.54630E-5,4.85910E-4,3.67560E-2,1893.00,1987.60,2082.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14454, 15525,'1 ',5.15350E-5,1.42470E-3,1.06750E-1,3031.00,3182.60,3334.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14455, 14456,'1 ',6.78780E-4,1.00870E-2,3.73860E-2, 946.00, 993.30,1040.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14455, 15612,'1 ',5.17550E-3,4.84790E-2,1.84120E-1, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14456, 14462,'1 ',3.85380E-4,4.68220E-3,1.51620E-2, 794.00, 833.70, 873.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14457, 14458,'1 ',3.34410E-2,2.41740E-2,3.66620E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14458, 79805,'1 ',1.18700E-2,2.75570E-2,4.09810E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14459, 14460,'1 ',1.28030E-3,6.05940E-3,1.45700E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79804, 14459,'1 ',3.05420E-3,1.22280E-2,3.08060E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14460, 14461,'1 ',6.24340E-4,2.86420E-3,7.33700E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14461, 79806,'1 ',5.53300E-4,2.42400E-3,8.33790E-4, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14462, 14465,'1 ',1.59180E-4,2.03290E-3,7.94150E-3, 871.00, 914.60, 958.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79485, 14462,'1 ',3.22200E-4,3.65600E-3,8.02610E-3, 528.00, 554.40, 580.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14463, 14464,'1 ',1.42550E-3,6.94790E-3,1.30370E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14463, 14469,'1 ',6.85910E-3,3.90210E-2,1.20070E-3, 119.00, 125.00, 130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79805, 14463,'1 ',7.51160E-3,2.62990E-2,7.28080E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79807, 14463,'1 ',1.37780E-2,3.16530E-2,4.80770E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14464, 79808,'1 ',9.30610E-3,5.29000E-2,9.57040E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14465, 79809,'1 ',8.57000E-5,1.07230E-3,4.36580E-3, 871.00, 914.60, 958.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14466, 14475,'1 ',6.25570E-3,2.50460E-2,6.30990E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14466, 20200,'1 ',1.20130E-3,4.88830E-3,1.19100E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14467, 14468,'1 ',2.98980E-5,3.56660E-4,2.67540E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14467, 14472,'1 ',2.27370E-5,5.99780E-4,4.94090E-2,3031.00,3182.60,3334.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14469, 14470,'1 ',8.55040E-3,6.66420E-2,1.24540E-3, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14470, 79810,'1 ',5.30230E-3,3.58820E-2,1.03570E-3, 131.00, 137.50, 144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14471, 14472,'1 ',2.58520E-5,6.81930E-4,5.61770E-2,3031.00,3182.60,3334.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14471, 14982,'1 ',7.88360E-5,2.07970E-3,1.71340E-1,3031.00,3182.60,3334.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14473, 14474,'1 ',7.40400E-2,4.79350E-2,9.12510E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79808, 14473,'1 ',5.05470E-2,9.68040E-2,1.52290E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14474, 14476,'1 ',4.32260E-2,8.47160E-2,1.26980E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14475, 14477,'1 ',8.88150E-3,2.89680E-2,7.69080E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14475, 81803,'1 ',3.81820E-3,1.52860E-2,3.85110E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14476, 79811,'1 ',2.61580E-2,6.91490E-2,1.25560E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14478, 79813,'1 ',7.64350E-3,2.52230E-2,4.08610E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14478, 79817,'1 ',1.61340E-2,5.38220E-2,8.53120E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14479, 14482,'1 ',4.34540E-5,1.11100E-3,7.60370E-2,2783.00,2922.20,3061.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14479, 14491,'1 ',2.96400E-5,5.25220E-4,4.60830E-2,2720.00,2856.00,2992.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14480, 14506,'1 ',5.56240E-2,1.83580E-1,2.97430E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79813, 14480,'1 ',1.98960E-2,4.61900E-2,6.86920E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14481, 15346,'1 ',3.62830E-3,1.53560E-2,3.45530E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14481, 79814,'1 ',4.05820E-3,1.62470E-2,4.09320E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14482, 15374,'1 ',2.30530E-4,4.27100E-3,2.82050E-1,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14483, 14580,'1 ',7.77040E-3,4.37240E-2,9.43970E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14483, 79831,'1 ',6.70870E-3,4.12440E-2,7.43390E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14484, 14485,'1 ',6.81650E-4,3.61000E-3,9.14990E-4, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14484, 15344,'1 ',1.49440E-3,8.75310E-3,2.38420E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14485, 14486,'1 ',1.50720E-3,4.53650E-3,1.41920E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14487, 14488,'1 ',2.75420E-2,1.85010E-2,3.26390E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79816, 14487,'1 ',3.31560E-2,2.43940E-2,3.56760E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79815, 14488,'1 ',8.65110E-3,1.69550E-2,2.54130E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14489, 80136,'1 ',6.22760E-2,6.84970E-2,9.14230E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14490, 14496,'1 ',4.27440E-3,1.48970E-2,3.45410E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14490, 15431,'1 ',7.13890E-3,6.64760E-2,2.05980E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14490, 79825,'1 ',2.53610E-3,9.96750E-3,2.60740E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14491, 14501,'1 ',9.60000E-6,2.27890E-4,2.05160E-2,3339.00,3506.00,3672.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14491, 15534,'1 ',3.90620E-4,4.66110E-3,3.49790E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14492, 14499,'1 ',5.84220E-4,4.69340E-3,1.31920E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79812, 14492,'1 ',1.14610E-3,1.10030E-2,3.20070E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14493, 14497,'1 ',1.35620E-2,2.68510E-2,3.94110E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79818, 14493,'1 ',1.13650E-2,2.69130E-2,4.92050E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14494, 79824,'1 ',1.29070E-4,1.30460E-3,2.95990E-3, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14494, 79824,'2 ',1.29070E-4,1.30460E-3,2.95990E-3, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14494, 80256,'1 ',2.29110E-3,2.28290E-2,7.62080E-2, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14495, 14522,'1 ',1.12080E-3,8.58750E-3,2.30030E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79819, 14495,'1 ',8.68830E-4,7.10050E-3,1.92650E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14496, 14500,'1 ',2.00680E-4,2.89700E-3,9.19720E-4, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14496, 14503,'1 ',3.75280E-4,2.81210E-3,6.85900E-4, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14496, 14523,'1 ',1.11680E-3,8.36880E-3,2.04120E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14497, 14498,'1 ',1.10320E-2,1.11430E-2,1.47570E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14497, 79822,'1 ',2.10880E-2,2.29700E-2,3.12770E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14499, 14500,'1 ',1.47750E-4,2.17200E-3,6.64160E-4, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14499, 79823,'1 ',4.86180E-4,4.82400E-3,1.31180E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14501, 14502,'1 ',6.91000E-6,1.55690E-4,1.55550E-2,3339.00,3506.00,3672.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14503, 14523,'1 ',7.96200E-4,6.39640E-3,1.79790E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79825, 14503,'1 ',2.49540E-4,3.19590E-3,9.53990E-4, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14504, 14505,'1 ',3.11350E-3,8.47660E-3,1.86750E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79814, 14504,'1 ',6.09360E-3,1.61040E-2,3.76950E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14505, 14800,'1 ',4.39170E-3,2.52320E-2,7.14780E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14505, 15580,'1 ',9.98530E-3,3.99800E-2,1.00730E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14506, 14797,'1 ',1.52040E-2,5.07180E-2,8.03910E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14506, 79926,'1 ',2.48830E-2,6.39660E-2,9.89960E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14507, 14798,'1 ',6.30270E-3,3.16670E-2,8.24140E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14507, 15357,'1 ',4.10020E-3,1.66850E-2,4.06510E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14508, 15327,'1 ',2.03010E-3,1.93360E-2,7.06610E-2, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79478, 14508,'1 ',1.89110E-4,1.37090E-3,2.75990E-3, 383.00, 402.20, 421.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14509, 14511,'1 ',4.36170E-3,1.12120E-2,1.73520E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14509, 79828,'1 ',3.41200E-3,1.31270E-2,2.24080E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14510, 14514,'1 ',2.99930E-3,7.92670E-3,1.85540E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14510, 14521,'1 ',6.51170E-3,2.30170E-2,5.18650E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79826, 14510,'1 ',3.81410E-3,1.00800E-2,2.35940E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14511, 14513,'1 ',1.85100E-2,1.46490E-2,1.84450E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14511, 79848,'1 ',7.80120E-3,1.59640E-2,3.92850E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14512, 14513,'1 ',6.68490E-3,1.71840E-2,2.65940E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14512, 14570,'1 ',1.92520E-2,4.94900E-2,7.65920E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14512, 79839,'1 ',5.60450E-3,1.64810E-2,3.37840E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14512, 79847,'1 ',5.64710E-3,1.15560E-2,2.84370E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14513, 79829,'1 ',3.71110E-3,1.63510E-2,2.84010E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14514, 14515,'1 ',9.23410E-4,3.59230E-3,9.59450E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14514, 14517,'1 ',1.74280E-3,4.74490E-3,1.04530E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14515, 14518,'1 ',1.36330E-3,6.25400E-3,1.60210E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14516, 14517,'1 ',6.76970E-4,2.28090E-3,5.66840E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14516, 14548,'1 ',1.79570E-3,7.18920E-3,1.81110E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14517, 14547,'1 ',1.39650E-3,4.79050E-3,1.14760E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14518, 14520,'1 ',3.43540E-3,7.97440E-3,2.42940E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14518, 14561,'1 ',2.18220E-3,9.23580E-3,2.07820E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79829, 14519,'1 ',1.33870E-2,2.73950E-2,6.74120E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14519, 79831,'1 ',9.00050E-3,2.31360E-2,3.58060E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14520, 14521,'1 ',2.11340E-3,7.24990E-3,1.73680E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14521, 14532,'1 ',1.52530E-3,5.23220E-3,1.25340E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79819, 14521,'1 ',3.34670E-3,2.11970E-2,5.75300E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14522, 14530,'1 ',8.51740E-4,6.29260E-3,1.81620E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14523, 14524,'1 ',6.97750E-4,5.47090E-3,2.50030E-3, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14524, 14525,'1 ',6.75640E-4,6.70390E-3,1.82290E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14524, 14526,'1 ',1.07450E-3,5.96180E-3,1.81220E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14524, 15544,'1 ',8.08020E-3,3.28820E-2,8.01160E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79819, 14524,'1 ',2.73500E-3,1.83480E-2,4.42920E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14525, 15103,'1 ',4.98540E-3,4.69300E-2,1.42180E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14526, 14536,'1 ',2.73930E-3,1.68410E-2,4.85680E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79832, 14527,'1 ',1.27630E-2,2.93210E-2,4.45350E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79833, 14527,'1 ',6.83330E-3,1.09070E-2,2.51220E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14527, 79834,'1 ',1.22920E-2,2.07070E-2,2.94970E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14528, 14529,'1 ',9.26410E-4,5.75620E-3,1.62450E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14528, 14530,'1 ',6.79450E-4,4.88750E-3,1.29510E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79819, 14529,'1 ',1.70430E-3,1.27710E-2,3.11500E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14530, 14531,'1 ',5.19550E-4,3.89320E-3,9.49580E-4, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14530, 14532,'1 ',1.24860E-3,8.57100E-3,2.49980E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14531, 14532,'1 ',8.24550E-4,5.12330E-3,1.44590E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14532, 14534,'1 ',1.17530E-3,8.45420E-3,2.24020E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14533, 14538,'1 ',1.81770E-2,3.59880E-2,5.28230E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14533, 79835,'1 ',1.56670E-2,3.20620E-2,7.88980E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14534, 14535,'1 ',1.01020E-3,5.91670E-3,1.61160E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14535, 14542,'1 ',1.11280E-3,4.37360E-3,1.14410E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79496, 14536,'1 ',8.03540E-3,2.84030E-2,6.40020E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79497, 14537,'1 ',2.97190E-2,4.74370E-2,1.09260E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79834, 14537,'1 ',3.13720E-2,1.04660E-1,1.65890E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14538, 79836,'1 ',3.15450E-2,3.84550E-2,6.16370E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79497, 14539,'1 ',3.30330E-2,2.43030E-2,3.55440E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14540, 14541,'1 ',2.22590E-2,1.60910E-2,2.44030E-4,  35.00,  35.00,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79497, 14540,'1 ',2.30090E-2,3.41170E-2,5.12660E-4,  45.00,  45.00,  45.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14541, 79836,'1 ',8.14120E-3,1.61190E-2,2.36590E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14542, 14574,'1 ',5.82410E-3,1.89960E-2,5.04310E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79496, 14542,'1 ',5.03500E-3,1.33070E-2,3.11460E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14543, 79837,'1 ',4.55960E-3,2.43980E-2,7.39790E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14543, 79842,'1 ',9.32290E-3,2.96020E-2,5.19020E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14543, 80041,'1 ',6.49800E-3,3.94910E-2,7.28520E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14544, 14577,'1 ',2.59350E-3,8.73830E-3,2.17170E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14545, 14555,'1 ',2.93780E-3,1.76020E-2,4.23340E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79837, 14545,'1 ',5.25190E-3,1.75200E-2,2.77700E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14545, 79838,'1 ',2.30230E-2,1.82200E-2,2.29420E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14546, 14549,'1 ',9.32830E-4,2.24790E-3,6.34670E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14547, 14572,'1 ',1.98260E-3,8.18570E-3,1.93670E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14547, 14577,'1 ',2.27950E-3,7.08890E-3,1.47920E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14548, 14549,'1 ',1.32650E-3,5.21330E-3,1.36380E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14549, 14551,'1 ',1.45110E-3,5.80950E-3,1.46360E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14550, 14551,'1 ',1.88950E-3,6.58490E-3,1.52680E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14550, 14556,'1 ',3.40620E-3,1.58860E-2,3.93440E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14550, 14561,'1 ',2.24350E-3,8.72780E-3,2.33110E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14551, 14554,'1 ',2.71640E-3,1.06760E-2,2.79290E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14552, 80041,'1 ',1.43720E-2,2.84560E-2,4.17670E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14553, 14554,'1 ',2.88710E-3,1.15590E-2,2.91200E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14553, 14578,'1 ',1.62850E-3,5.58620E-3,1.33820E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14553, 15095,'1 ',1.62820E-3,6.62550E-3,1.61420E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14553, 80040,'1 ',1.82310E-3,1.19210E-2,3.03130E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79842, 14555,'1 ',3.04710E-3,1.87330E-2,3.37640E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14556, 80200,'1 ',5.59790E-3,2.81260E-2,7.31960E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14557, 14560,'1 ',4.66300E-3,1.81400E-2,3.02820E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14557, 15340,'1 ',1.55250E-2,5.94820E-2,1.68130E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79841, 14557,'1 ',8.90290E-3,2.82690E-2,4.95640E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79815, 14558,'1 ',8.74650E-3,3.40260E-2,5.68000E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79843, 14558,'1 ',2.44930E-2,5.79990E-2,1.06040E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79841, 14559,'1 ',1.82100E-2,4.63100E-2,7.32310E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79841, 14560,'1 ',1.07310E-2,2.12470E-2,3.11860E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14562, 14563,'1 ',7.79860E-4,3.06510E-3,8.01790E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14562, 14566,'1 ',7.83160E-4,3.70650E-3,8.91230E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14563, 14794,'1 ',9.27200E-4,2.33070E-3,6.03800E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14563, 15774,'1 ',1.04830E-3,3.26000E-3,6.80260E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14564, 14568,'1 ',1.79480E-2,1.97410E-2,2.63480E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14564, 79845,'1 ',4.77870E-3,1.22840E-2,1.90110E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14565, 14572,'1 ',2.78330E-3,1.37240E-2,3.71070E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14565, 80263,'1 ',3.29820E-3,1.07570E-2,2.85580E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14566, 14574,'1 ',7.74440E-4,5.06380E-3,1.28760E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14566, 80263,'1 ',1.74520E-3,7.20530E-3,1.70470E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14567, 14711,'1 ',1.33470E-2,1.65670E-2,3.61050E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79845, 14567,'1 ',8.41050E-3,2.80570E-2,4.44710E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14569, 14572,'1 ',2.00500E-3,5.91120E-3,1.37510E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14569, 14581,'1 ',2.76140E-3,7.29780E-3,1.70820E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14570, 14571,'1 ',8.20670E-3,1.60840E-2,2.41080E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79845, 14570,'1 ',6.62550E-3,2.21020E-2,3.50330E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14570, 79849,'1 ',3.37150E-2,2.66810E-2,3.35950E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79846, 14571,'1 ',8.75020E-3,1.60270E-2,2.76680E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14571, 79847,'1 ',5.89720E-3,1.96720E-2,3.11820E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14572, 14573,'1 ',1.08320E-3,3.77490E-3,8.75290E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79826, 14573,'1 ',3.85200E-3,1.32140E-2,3.16560E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79826, 14574,'1 ',2.23490E-3,1.18800E-2,2.75630E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79848, 14575,'1 ',8.35700E-3,1.40780E-2,2.00540E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14576, 14581,'1 ',2.66960E-3,7.44440E-3,1.56250E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14576, 15049,'1 ',2.77260E-3,7.19780E-3,1.74700E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14579, 14580,'1 ',2.78410E-2,4.69000E-2,6.68090E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79817, 14579,'1 ',1.29420E-2,3.21230E-2,5.33810E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79816, 14580,'1 ',5.40520E-3,3.07250E-2,5.55860E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14582, 14583,'1 ',1.33250E-2,9.63280E-3,1.46090E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14582, 14791,'1 ',7.65900E-3,1.51640E-2,2.22580E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14582, 79897,'1 ',1.65740E-2,1.31170E-2,1.65150E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14583, 14586,'1 ',6.50020E-3,8.54320E-3,1.17090E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14583, 15764,'1 ',8.16310E-3,1.23810E-2,1.77450E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14584, 14585,'1 ',1.50630E-3,5.16700E-3,1.23780E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14584, 15766,'1 ',4.87210E-3,1.26480E-2,3.06990E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14585, 14591,'1 ',1.59720E-3,5.47910E-3,1.31260E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14585, 14597,'1 ',1.24380E-3,4.83870E-3,1.29230E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14586, 79853,'1 ',4.33560E-3,8.90990E-3,1.69900E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14587, 14589,'1 ',7.22390E-4,2.43390E-3,6.04880E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14588, 14596,'1 ',4.01280E-3,7.34980E-3,1.26880E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14588, 15845,'1 ',1.19600E-2,1.07170E-2,2.19270E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79853, 14588,'1 ',2.88230E-3,8.85130E-3,1.66090E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14589, 14591,'1 ',8.46290E-4,2.54720E-3,7.96880E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14590, 79854,'1 ',3.29840E-3,6.74980E-3,1.66100E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14590, 79855,'1 ',1.15030E-2,2.46500E-2,4.31590E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14592, 14593,'1 ',9.32720E-4,3.94760E-3,8.88240E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14592, 14600,'1 ',7.99600E-4,3.20130E-3,8.06480E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14593, 14606,'1 ',4.35200E-3,1.15020E-2,2.69210E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14593, 80257,'1 ',8.63000E-3,2.31690E-2,5.25090E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14593, 80257,'2 ',8.63000E-3,2.31690E-2,5.25100E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14594, 14611,'1 ',6.36740E-3,1.35940E-2,3.06880E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14594, 15841,'1 ',8.93300E-3,1.42590E-2,3.28420E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79856, 14594,'1 ',4.05470E-3,1.22040E-2,2.38620E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14595, 14596,'1 ',3.00390E-3,5.94740E-3,8.72950E-5,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79853, 14595,'1 ',5.25650E-3,1.07570E-2,2.64700E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79855, 14595,'1 ',1.09710E-2,1.19490E-2,1.62710E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14596, 15843,'1 ',3.65100E-3,1.21790E-2,1.93050E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14597, 15061,'1 ',1.27950E-3,5.86970E-3,1.50360E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14598, 14599,'1 ',1.46960E-3,5.58590E-3,1.56360E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14598, 15062,'1 ',2.11850E-3,8.48180E-3,2.13680E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14599, 14600,'1 ',1.13170E-3,4.53070E-3,1.14140E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14601, 14602,'1 ',7.03570E-3,2.01790E-2,3.10320E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14601, 14614,'1 ',5.07700E-3,1.69360E-2,2.68450E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14601, 15060,'1 ',1.07850E-2,3.59790E-2,5.70280E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79859, 14601,'1 ',1.98950E-2,1.78280E-2,3.64750E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14602, 14614,'1 ',2.86570E-2,2.10840E-2,3.08350E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79856, 14602,'1 ',8.32350E-3,2.13960E-2,3.31130E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79859, 14602,'1 ',4.06790E-3,1.98500E-2,3.42620E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14603, 14789,'1 ',9.42280E-4,8.22170E-3,2.25790E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14603, 14831,'1 ',3.49590E-3,1.57400E-2,4.18810E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14603, 14834,'1 ',1.56100E-3,1.22980E-2,3.59710E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14604, 14617,'1 ',6.92340E-3,3.25580E-2,6.05850E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14604, 80029,'1 ',6.31440E-3,2.81370E-2,4.77820E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14605, 14615,'1 ',2.03820E-2,2.05860E-2,2.72630E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14605, 79861,'1 ',1.28090E-2,2.31120E-2,3.34120E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14605, 79862,'1 ',7.19370E-3,2.11540E-2,4.33630E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14606, 14616,'1 ',3.37770E-3,1.17710E-2,2.72950E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14607, 14612,'1 ',1.69830E-2,1.24950E-2,1.82740E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14607, 14624,'1 ',7.75270E-3,1.53500E-2,2.25300E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79860, 14607,'1 ',2.44940E-3,1.37620E-2,2.54850E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14608, 14624,'1 ',5.03360E-3,1.29390E-2,2.00250E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14608, 14627,'1 ',1.80120E-2,1.42540E-2,1.79480E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14608, 79861,'1 ',2.81790E-3,6.67260E-3,1.22000E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14609, 79861,'1 ',1.89180E-2,1.49710E-2,1.88510E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14610, 14623,'1 ',1.46480E-3,4.93530E-3,1.22650E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14610, 14628,'1 ',2.63290E-3,6.11160E-3,1.86190E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14611, 14612,'1 ',3.76810E-3,1.06930E-2,1.68010E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14611, 14626,'1 ',5.01330E-3,1.28870E-2,1.99450E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14612, 14613,'1 ',1.45600E-2,1.15220E-2,1.45080E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79856, 14612,'1 ',5.94280E-3,2.22930E-2,4.00700E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14614, 14615,'1 ',4.39330E-3,1.07540E-2,1.83860E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79860, 14615,'1 ',9.92200E-3,1.44580E-2,3.26710E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14616, 14619,'1 ',1.21770E-3,4.87510E-3,1.22820E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14616, 14621,'1 ',1.60250E-3,5.49730E-3,1.31700E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79862, 14617,'1 ',3.39580E-3,1.93030E-2,3.49220E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14617, 79933,'1 ',1.97200E-2,6.04960E-2,1.63860E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14618, 14619,'1 ',4.41690E-4,3.12390E-3,8.57180E-4, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14618, 14789,'1 ',3.93130E-4,2.87090E-3,7.37830E-4, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14619, 14620,'1 ',1.34260E-3,4.74560E-3,1.06930E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14620, 14622,'1 ',1.46390E-3,4.93210E-3,1.22570E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14621, 14623,'1 ',9.86520E-4,3.38410E-3,8.10710E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14624, 14625,'1 ',4.12630E-3,1.01000E-2,1.72690E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14625, 15837,'1 ',6.47210E-3,1.66370E-2,2.57480E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14626, 15838,'1 ',7.98290E-3,1.85330E-2,2.75620E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14626, 15839,'1 ',8.17260E-3,1.43720E-2,2.70070E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14627, 79864,'1 ',1.53010E-2,1.10610E-2,1.67750E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14628, 79865,'1 ',1.10950E-3,2.88040E-3,6.99100E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14629, 14857,'1 ',2.37780E-3,2.33700E-2,8.01730E-2, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14629, 15694,'1 ',8.58060E-4,6.88330E-3,2.31710E-2, 635.00, 666.80, 698.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14629, 80256,'1 ',1.77740E-3,1.18540E-2,2.23420E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14630, 14637,'1 ',8.86350E-4,4.06610E-3,1.04160E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79865, 14630,'1 ',7.59350E-4,4.80940E-3,1.30530E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14631, 14637,'1 ',9.59600E-4,4.54160E-3,1.09200E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14631, 14762,'1 ',1.13100E-3,4.52590E-3,1.52880E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14632, 15826,'1 ',5.76960E-3,1.18070E-2,2.90540E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79868, 14632,'1 ',6.36990E-3,1.26120E-2,1.85110E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14633, 14634,'1 ',1.22120E-2,2.39330E-2,3.58730E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79866, 14633,'1 ',3.90250E-2,5.07870E-2,7.10310E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14633, 79869,'1 ',2.61230E-2,4.00180E-2,5.61930E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79863, 14634,'1 ',3.13300E-3,1.52950E-2,3.20520E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14635, 14636,'1 ',7.36010E-3,2.45530E-2,3.89170E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14635, 14656,'1 ',1.02430E-2,2.65470E-2,5.01940E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79867, 14636,'1 ',7.51940E-3,2.68620E-2,5.33300E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14638, 14639,'1 ',1.34490E-3,5.55260E-3,1.31370E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14638, 14790,'1 ',1.38190E-3,5.37590E-3,1.43580E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14639, 14641,'1 ',1.21230E-3,5.13100E-3,1.15450E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14640, 14641,'1 ',1.89240E-3,5.30840E-3,1.36630E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14640, 14646,'1 ',7.91200E-4,2.66570E-3,6.62490E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79865, 14641,'1 ',8.01770E-3,2.11900E-2,4.95980E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14642, 14645,'1 ',1.48870E-3,5.85090E-3,1.53060E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14642, 14647,'1 ',1.43090E-3,1.02070E-2,3.16350E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14642, 14649,'1 ',2.13680E-3,1.05360E-2,2.84880E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14643, 79870,'1 ',8.20270E-3,1.62410E-2,2.38380E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14644, 14645,'1 ',5.83710E-4,3.73570E-3,1.25690E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14644, 14648,'1 ',9.10890E-4,7.75840E-3,1.93570E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14644, 14850,'1 ',1.42030E-2,3.57040E-2,9.25040E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14645, 14646,'1 ',9.97910E-4,3.52720E-3,7.94780E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14647, 14827,'1 ',2.28330E-3,1.89470E-2,4.98430E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14648, 14831,'1 ',2.02250E-3,1.53820E-2,4.83350E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14649, 14657,'1 ',1.65700E-3,8.77560E-3,2.22430E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14650, 14652,'1 ',3.36270E-3,2.06740E-2,5.96210E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14650, 14849,'1 ',2.26800E-3,1.30060E-2,4.32300E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14651, 14653,'1 ',3.62300E-3,2.29470E-2,6.22810E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14651, 14839,'1 ',4.06860E-3,2.57700E-2,6.99430E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14652, 14653,'1 ',5.98600E-3,2.53350E-2,5.70090E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14652, 14654,'1 ',4.59080E-3,1.89540E-2,4.48450E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14653, 15033,'1 ',2.97960E-3,2.55540E-2,7.27220E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14654, 14659,'1 ',4.18620E-3,1.46480E-2,4.85410E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14654, 14672,'1 ',2.63220E-3,1.29790E-2,3.50930E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14655, 79873,'1 ',8.39450E-2,5.63900E-2,9.94830E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14656, 14669,'1 ',7.35240E-3,2.86030E-2,4.77460E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14656, 79873,'1 ',1.79950E-2,4.17770E-2,6.21290E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14657, 14658,'1 ',1.44480E-3,7.25900E-3,1.88900E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14658, 14659,'1 ',1.30920E-3,6.57770E-3,1.71170E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14659, 14661,'1 ',1.30470E-3,6.08470E-3,1.50700E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79511, 14659,'1 ',1.18370E-2,5.33010E-2,1.41850E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14660, 14663,'1 ',7.36960E-4,2.89650E-3,7.57680E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14660, 14665,'1 ',1.70150E-3,5.95370E-3,1.97300E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14660, 14673,'1 ',3.67730E-3,1.60050E-2,4.55990E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14661, 14664,'1 ',7.92730E-4,3.17380E-3,7.99550E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14662, 14666,'1 ',8.53630E-3,2.81700E-2,4.56350E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79874, 14662,'1 ',4.28650E-2,4.37690E-2,6.81720E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14662, 79875,'1 ',9.70180E-3,1.63430E-2,2.32810E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14663, 14664,'1 ',6.85710E-4,2.74530E-3,6.91610E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79875, 14666,'1 ',2.92290E-3,1.30250E-2,2.21190E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14666, 79914,'1 ',2.50730E-3,1.42640E-2,4.38900E-4, 119.00, 125.00, 130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14667, 14669,'1 ',4.50920E-3,1.50420E-2,2.38430E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14667, 14768,'1 ',1.14810E-2,2.25010E-2,3.37270E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14667, 79915,'1 ',4.22840E-3,1.62010E-2,4.57930E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14668, 14669,'1 ',7.65160E-3,1.96690E-2,3.04400E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14668, 14670,'1 ',3.83240E-2,3.03290E-2,3.81880E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79874, 14668,'1 ',2.15320E-2,4.26320E-2,6.25750E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14669, 14670,'1 ',3.18400E-3,1.75340E-2,3.95630E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79875, 14670,'1 ',2.69350E-3,1.48320E-2,3.34680E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14670, 79914,'1 ',8.50080E-3,2.43810E-2,3.74940E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79874, 14671,'1 ',1.24450E-2,2.46390E-2,3.61650E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14672, 14673,'1 ',7.32650E-3,1.88340E-2,4.66370E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14672, 15034,'1 ',4.45030E-3,1.88350E-2,4.23820E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14673, 15019,'1 ',4.21890E-3,2.53220E-2,7.66790E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14674, 14675,'1 ',9.88960E-4,8.63860E-3,3.42160E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14674, 14685,'1 ',7.90020E-4,8.52090E-3,2.43910E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14675, 14996,'1 ',1.25370E-3,1.26710E-2,3.72590E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14676, 14677,'1 ',1.30540E-3,1.22870E-2,3.72180E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14676, 15019,'1 ',1.61620E-3,1.31180E-2,4.17620E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14678, 14683,'1 ',5.99120E-4,7.67330E-3,2.29050E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14678, 14998,'1 ',7.25750E-4,1.07360E-2,3.69510E-3, 399.00, 418.90, 438.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14679, 14680,'1 ',4.15880E-4,4.59910E-3,1.37930E-3, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14679, 14682,'1 ',3.63440E-4,4.09090E-3,1.18290E-3, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14680, 14722,'1 ',2.93250E-4,3.24750E-3,1.05630E-3, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14681, 14724,'1 ',1.77850E-3,1.34490E-2,4.47300E-4, 147.00, 154.30, 161.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14681, 79878,'1 ',1.94640E-3,1.33600E-2,2.43540E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14681, 79879,'1 ',1.12810E-2,3.46430E-2,6.50070E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14682, 14683,'1 ',5.09600E-4,5.29360E-3,1.63690E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14684, 14686,'1 ',1.46900E-3,5.03930E-3,1.20720E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14685, 14688,'1 ',5.84440E-4,5.95460E-3,1.53440E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14686, 14687,'1 ',5.49560E-4,3.95320E-3,1.04750E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14686, 14717,'1 ',4.97890E-4,4.27010E-3,1.21510E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14687, 14689,'1 ',4.87380E-4,3.65210E-3,8.90780E-4, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14688, 14689,'1 ',4.06160E-4,3.19990E-3,9.35930E-4, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14690, 14692,'1 ',7.64950E-4,2.78290E-3,8.51920E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14690, 14698,'1 ',1.03740E-3,3.62990E-3,1.20290E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14691, 14695,'1 ',6.65060E-5,7.25910E-4,1.40760E-3, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14691, 14695,'2 ',6.65060E-5,7.25910E-4,1.40760E-3, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14691, 79890,'1 ',6.45980E-5,8.22470E-4,1.55500E-3, 541.00, 568.10, 595.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14691, 79891,'1 ',1.08870E-4,1.46160E-3,5.15900E-3, 871.00, 914.60, 958.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14692, 14693,'1 ',3.50390E-4,1.40280E-3,3.53400E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14693, 14694,'1 ',2.84990E-4,1.14100E-3,2.87440E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14694, 79886,'1 ',4.86070E-4,1.91040E-3,4.99730E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14695, 14696,'1 ',4.30810E-5,4.83920E-4,8.85420E-4, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14695, 14696,'2 ',4.30810E-5,4.83920E-4,8.85420E-4, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14696, 14757,'1 ',1.04570E-4,1.17470E-3,2.14930E-3, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14696, 14757,'2 ',1.04570E-4,1.17470E-3,2.14930E-3, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14697, 14698,'1 ',6.49590E-4,2.60070E-3,6.55180E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14697, 15790,'1 ',8.72030E-4,3.49130E-3,8.79540E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14698, 14699,'1 ',4.67870E-4,2.64940E-3,6.56670E-4, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14698, 14755,'1 ',3.68020E-4,3.59530E-3,1.00890E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14699, 14701,'1 ',4.76700E-4,2.56660E-3,7.05100E-4, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14700, 15791,'1 ',3.64770E-3,1.21680E-2,1.92880E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79887, 14700,'1 ',4.01700E-3,9.32450E-3,1.77540E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14700, 79888,'1 ',1.85440E-2,1.46760E-2,1.84790E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14701, 14702,'1 ',5.21920E-4,1.89870E-3,5.81260E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14702, 14703,'1 ',3.28070E-4,1.38850E-3,3.12420E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14703, 14704,'1 ',7.35700E-4,2.86210E-3,7.64410E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14703, 80272,'1 ',6.38350E-4,4.51490E-3,1.23890E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79498, 14705,'1 ',1.66540E-2,1.68210E-2,2.22780E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79889, 14705,'1 ',1.17930E-2,9.33290E-3,1.17510E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14706, 14707,'1 ',1.59160E-5,1.89870E-4,1.42420E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14706, 14749,'1 ',9.83650E-5,2.00800E-3,2.35660E-1,3627.00,3808.30,3989.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14706, 15792,'1 ',2.19440E-5,5.38870E-4,5.44860E-2,3531.00,3707.60,3884.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14708, 14709,'1 ',6.80910E-4,1.89880E-3,3.98530E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14708, 14795,'1 ',3.18350E-3,8.41340E-3,1.96930E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14709, 14794,'1 ',8.37200E-4,2.27930E-3,5.02150E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14710, 14711,'1 ',1.06970E-2,1.40600E-2,1.92690E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14710, 79895,'1 ',2.82290E-2,2.23400E-2,2.81290E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79893, 14711,'1 ',8.08580E-3,1.14780E-2,1.88870E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14712, 14713,'1 ',1.98150E-3,8.18110E-3,1.93560E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14712, 80257,'1 ',4.61570E-3,1.28710E-2,2.70160E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14713, 14795,'1 ',1.95770E-3,5.86250E-3,1.32060E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14713, 15049,'1 ',1.01000E-3,6.27560E-3,1.77110E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14714, 14715,'1 ',2.37310E-3,1.15850E-2,2.42780E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79896, 14714,'1 ',2.06750E-3,1.29820E-2,2.83770E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14715, 14791,'1 ',1.53880E-2,1.44300E-2,2.22870E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79895, 14715,'1 ',1.06420E-2,1.90080E-2,2.80560E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14715, 79897,'1 ',4.53350E-3,1.16540E-2,1.80360E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 14715, 80260,'1 ',3.69440E-2,2.79900E-2,3.85500E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
