 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


 25423, 83731,'1 ',9.41380E-3,2.18550E-2,3.25020E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25423, 83735,'1 ',8.36340E-3,1.94130E-2,3.69640E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25424, 25502,'1 ',1.92670E-3,9.68000E-3,2.51910E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25425, 25429,'1 ',1.56670E-4,1.80820E-3,1.58510E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25425, 27506,'1 ',5.81250E-4,1.01970E-2,1.09120E-1,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25426, 27572,'1 ',2.31730E-2,5.29960E-2,1.29380E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25426, 27574,'1 ',4.02250E-2,3.77210E-2,5.82610E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83731, 25426,'1 ',1.11860E-2,4.30360E-2,7.34650E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83733, 25426,'1 ',1.79240E-2,3.47270E-2,7.47190E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25426, 83805,'1 ',9.46860E-2,7.79380E-2,1.57930E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25427, 83773,'1 ',3.94250E-2,3.12010E-2,3.92860E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25427, 83782,'1 ',2.19810E-2,2.88900E-2,3.95950E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83733, 25428,'1 ',1.02980E-2,3.16240E-2,5.93420E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25428, 83774,'1 ',1.18810E-2,3.05420E-2,4.72680E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25429, 25598,'1 ',1.81350E-4,3.18090E-3,3.40310E-2,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25430, 25431,'1 ',1.03670E-3,2.73980E-3,6.41290E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25431, 25432,'1 ',1.10000E-3,2.55340E-3,7.77880E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25433, 25552,'1 ',8.68440E-4,4.98940E-3,1.41330E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25433, 25675,'1 ',9.86250E-4,3.32290E-3,8.25810E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25434, 25436,'1 ',2.01960E-2,1.58300E-2,2.03230E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25434, 83766,'1 ',2.42970E-2,1.92280E-2,2.42100E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25434, 83810,'1 ',8.78550E-3,1.34560E-2,2.33790E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25435, 25436,'1 ',2.47930E-2,1.79220E-2,2.71800E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25435, 83738,'1 ',7.46000E-3,1.47700E-2,2.16790E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25436, 83739,'1 ',2.32390E-2,1.83910E-2,2.31570E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25437, 25561,'1 ',7.40930E-5,8.21020E-4,7.81630E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25438, 83776,'1 ',1.65420E-3,5.84710E-3,1.31750E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25439, 25441,'1 ',9.52700E-3,1.45940E-2,2.04930E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25439, 83740,'1 ',2.05200E-3,9.14370E-3,1.55280E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25440, 25441,'1 ',3.60370E-3,8.36650E-3,1.24420E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25440, 83740,'1 ',3.76540E-3,8.44780E-3,1.34700E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25441, 25442,'1 ',3.33250E-3,7.73680E-3,1.15060E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25442, 25443,'1 ',1.10350E-3,7.97180E-3,1.50480E-4, 119.00, 125.00, 130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25442, 25447,'1 ',1.69770E-3,1.04310E-2,2.38380E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25443, 25618,'1 ',6.03000E-3,1.08800E-2,1.57280E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25443, 25619,'1 ',2.57620E-3,9.52530E-3,1.76360E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25443, 25620,'1 ',5.87990E-3,1.13920E-2,2.45110E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25444, 25446,'1 ',7.55330E-4,5.81820E-3,1.11330E-4, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25444, 25450,'1 ',1.60270E-3,1.19100E-2,2.83840E-4, 131.00, 137.50, 144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25445, 25448,'1 ',4.32630E-3,1.14360E-2,2.07660E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25445, 25668,'1 ',3.05020E-3,1.00660E-2,1.63060E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25446, 25448,'1 ',2.27990E-3,8.86950E-3,1.48060E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25446, 25448,'2 ',2.27990E-3,8.86950E-3,1.48060E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25446, 25456,'1 ',1.92520E-3,7.48960E-3,1.25020E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25446, 25456,'2 ',1.92520E-3,7.48960E-3,1.25020E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25446, 25668,'1 ',3.03050E-3,1.84170E-2,3.39760E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25447, 25448,'1 ',1.30000E-3,8.28700E-3,2.01930E-4, 119.00, 125.00, 130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25448, 25622,'1 ',2.01610E-3,7.05410E-3,1.46100E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25448, 25622,'2 ',2.01610E-3,7.05410E-3,1.46100E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25448, 25635,'1 ',1.91480E-3,8.10350E-3,1.52780E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25449, 25450,'1 ',9.00920E-4,4.68480E-3,1.01550E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25449, 25466,'1 ',1.00120E-2,7.92370E-3,9.97690E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25449, 83740,'1 ',8.95750E-3,3.44610E-2,5.88270E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25449, 83740,'2 ',8.95750E-3,3.44610E-2,5.88270E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25450, 25451,'1 ',9.83670E-4,4.91970E-3,8.75750E-5,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25450, 25452,'1 ',1.57200E-3,1.27190E-2,3.27830E-4, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25451, 25453,'1 ',1.44780E-3,6.41550E-3,1.92630E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25452, 25453,'1 ',1.64480E-3,9.24190E-3,1.71140E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25454, 25455,'1 ',1.43570E-3,5.75490E-3,1.48330E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25454, 25456,'1 ',2.41210E-3,7.39950E-3,2.00420E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25454, 25456,'2 ',2.41210E-3,7.39950E-3,2.00420E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25454, 25602,'1 ',3.14530E-3,1.22360E-2,2.04250E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25454, 25602,'2 ',3.14530E-3,1.22360E-2,2.04250E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25455, 25457,'1 ',1.39540E-3,6.14810E-3,1.06790E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25456, 25457,'1 ',2.36240E-3,1.04090E-2,1.80790E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25458, 25461,'1 ',2.03520E-3,7.79750E-3,2.20400E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25459, 25460,'1 ',1.57930E-3,4.18580E-3,1.06160E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25460, 25464,'1 ',1.70690E-3,5.63290E-3,9.12510E-5,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25461, 25464,'1 ',2.95940E-3,1.15130E-2,1.92180E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25461, 25464,'2 ',2.95940E-3,1.15130E-2,1.92180E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25461, 83740,'1 ',1.12350E-3,6.90740E-3,1.24500E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25463, 25464,'1 ',1.07050E-2,8.47180E-3,1.06670E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25464, 25465,'1 ',1.67970E-3,9.02100E-3,2.14160E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25465, 25468,'1 ',1.04240E-3,7.07230E-3,1.31970E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25467, 25468,'1 ',1.05350E-2,7.61540E-3,1.15490E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25469, 83741,'1 ',9.04850E-3,5.85800E-3,1.11520E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25470, 25472,'1 ',3.83070E-5,6.68230E-4,7.22910E-3,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25470, 25477,'1 ',3.63810E-5,3.84900E-4,5.75560E-3,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83741, 25471,'1 ',7.44770E-3,1.52410E-2,3.75050E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25471, 83742,'1 ',5.99660E-3,8.73790E-3,1.97460E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25472, 25475,'1 ',2.94610E-5,5.48750E-4,5.19540E-3,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25473, 25474,'1 ',1.02830E-2,8.13810E-3,1.02470E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25474, 83744,'1 ',1.55900E-2,4.25890E-2,7.23360E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25474, 84125,'1 ',8.46160E-3,2.00370E-2,3.66330E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25475, 26493,'1 ',3.33560E-5,5.85050E-4,6.25900E-3,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83704, 25476,'1 ',5.18520E-3,1.56070E-2,3.05150E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25476, 83744,'1 ',3.46200E-3,7.91740E-3,1.93290E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25477, 25478,'1 ',2.45710E-5,2.59960E-4,3.88730E-3,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25478, 25479,'1 ',4.19220E-5,4.66760E-4,4.40130E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25478, 25614,'1 ',6.47210E-4,8.99180E-3,8.89050E-2, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25480, 25483,'1 ',1.79820E-3,4.89560E-3,1.07850E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83745, 25480,'1 ',6.82540E-4,1.83240E-3,4.15280E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25481, 25482,'1 ',5.30980E-3,1.23270E-2,1.83330E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83707, 25481,'1 ',4.43360E-3,7.91910E-3,1.16890E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25482, 83747,'1 ',2.22030E-3,1.11050E-2,1.97670E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25484, 25487,'1 ',1.90530E-2,1.37740E-2,2.08880E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83722, 25484,'1 ',1.47110E-2,2.25350E-2,3.16440E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25484, 83771,'1 ',9.82850E-3,1.80020E-2,3.10770E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25485, 25487,'1 ',4.28500E-3,9.84450E-3,1.49530E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25485, 25488,'1 ',1.10000E-2,2.35720E-2,4.12720E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25485, 25547,'1 ',3.38180E-3,1.35330E-2,2.85710E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25486, 25597,'1 ',1.94420E-2,1.53860E-2,1.93730E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83718, 25488,'1 ',6.22150E-3,2.05310E-2,3.32600E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25489, 25490,'1 ',6.81680E-3,1.22520E-2,2.20030E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25489, 25492,'1 ',1.11350E-2,1.07580E-2,1.56220E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25490, 25491,'1 ',4.33840E-3,9.11810E-3,1.66120E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25490, 83748,'1 ',1.63960E-2,1.34950E-2,2.73460E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83713, 25491,'1 ',6.14480E-3,1.41170E-2,2.14420E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25492, 83748,'1 ',1.96680E-2,1.54160E-2,1.97920E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25493, 25497,'1 ',4.22740E-4,6.31590E-3,1.86890E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25493, 83808,'1 ',9.63750E-4,6.78430E-3,3.85690E-3, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25494, 25656,'1 ',9.65240E-3,2.06850E-2,3.62160E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25494, 83751,'1 ',5.39100E-3,8.95450E-3,1.89710E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25495, 25614,'1 ',2.19490E-4,3.57150E-3,5.57440E-2,1419.00,1489.90,1560.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25495, 83807,'1 ',1.18530E-4,1.60250E-3,2.82280E-2,1306.00,1371.30,1436.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83750, 25496,'1 ',2.66570E-3,9.52280E-3,1.89060E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25496, 83751,'1 ',3.98140E-3,9.10520E-3,2.22280E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25496, 83762,'1 ',4.32870E-3,1.12190E-2,2.12120E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25497, 25529,'1 ',8.18510E-4,3.21700E-3,8.41530E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25497, 25532,'1 ',6.21140E-4,4.53990E-3,1.33930E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83714, 25498,'1 ',4.10990E-3,1.98300E-2,3.50140E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83716, 25498,'1 ',2.08900E-3,9.20390E-3,1.59870E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83750, 25498,'1 ',1.70250E-3,1.41630E-2,2.68060E-4, 131.00, 137.50, 144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25499, 25591,'1 ',1.30870E-3,8.04560E-3,2.32020E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25499, 26494,'1 ',6.83380E-4,7.02920E-3,1.99350E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83752, 25500,'1 ',2.35900E-2,2.38260E-2,3.15550E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25501, 25502,'1 ',7.42040E-4,8.31090E-3,2.64190E-3, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25501, 25601,'1 ',1.45780E-3,1.05840E-2,3.65720E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25501, 83808,'1 ',7.19950E-4,7.36540E-3,4.37760E-3, 476.00, 499.80, 523.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25503, 25504,'1 ',9.77300E-3,7.19020E-3,1.05160E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25504, 25505,'1 ',1.00720E-2,7.97070E-3,1.00360E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25504, 25511,'1 ',1.43090E-2,1.03440E-2,1.56870E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25504, 25513,'1 ',5.26790E-3,7.47810E-3,1.23050E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25505, 25506,'1 ',1.01030E-2,6.78670E-3,1.19730E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25506, 25507,'1 ',9.81440E-3,9.84300E-3,1.59160E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25507, 25509,'1 ',8.18850E-3,1.25440E-2,1.76140E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25507, 83757,'1 ',7.62910E-3,1.49520E-2,2.24110E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25508, 25509,'1 ',7.52170E-3,4.86950E-3,9.27000E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25509, 83759,'1 ',3.17810E-3,8.16960E-3,1.26430E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25510, 25511,'1 ',3.30020E-3,4.50250E-3,8.04750E-5,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25510, 25596,'1 ',5.97590E-3,9.98060E-3,1.69480E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25511, 83755,'1 ',1.48500E-2,1.49990E-2,1.98640E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25512, 83755,'1 ',1.64880E-2,1.30480E-2,1.64290E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25513, 83755,'1 ',9.33230E-3,7.15840E-3,9.60980E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25513, 83756,'1 ',1.52170E-2,1.19270E-2,1.53130E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25514, 25515,'1 ',4.71700E-4,1.24660E-3,2.91790E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25515, 25516,'1 ',4.54150E-4,1.20020E-3,2.80930E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25516, 25517,'1 ',3.85470E-4,1.36250E-3,3.07010E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25517, 25518,'1 ',3.83580E-4,1.56090E-3,3.80280E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25518, 25519,'1 ',6.41260E-4,1.64840E-3,4.08180E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83719, 25518,'1 ',3.71900E-4,3.57050E-3,1.03860E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25519, 25520,'1 ',5.36550E-4,1.41800E-3,3.31900E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83758, 25521,'1 ',1.20700E-2,9.46130E-3,1.21460E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83759, 25521,'1 ',1.08270E-2,8.56830E-3,1.07890E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25522, 25523,'1 ',1.61230E-3,1.17840E-2,2.17280E-4, 119.00, 125.00, 130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25522, 25621,'1 ',1.51270E-3,9.89060E-3,2.28920E-4, 119.00, 125.00, 130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25523, 25533,'1 ',5.79090E-3,1.60400E-2,2.64810E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25523, 25537,'1 ',4.19320E-2,3.86240E-2,6.19230E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83752, 25523,'1 ',1.97280E-2,3.90600E-2,5.73320E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25524, 25525,'1 ',3.06050E-4,3.85000E-3,1.19260E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25524, 25624,'1 ',1.06570E-3,4.33670E-3,1.05660E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25525, 25536,'1 ',3.16080E-4,3.67830E-3,1.08130E-3, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25526, 25527,'1 ',3.72220E-4,3.72880E-3,1.24130E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25527, 25529,'1 ',3.68460E-4,3.65060E-3,1.11800E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25528, 25640,'1 ',5.41300E-3,1.40290E-2,2.65250E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83761, 25528,'1 ',2.12700E-3,8.52590E-3,2.19740E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83749, 25529,'1 ',2.70710E-4,4.13640E-3,1.33250E-3, 399.00, 418.90, 438.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25530, 25531,'1 ',4.00200E-3,9.79570E-3,1.67490E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83762, 25530,'1 ',2.92640E-3,8.97720E-3,2.43150E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25531, 83763,'1 ',4.71260E-3,8.76240E-3,2.05090E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25533, 83764,'1 ',5.63340E-3,1.30790E-2,1.94500E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25534, 25536,'1 ',3.18820E-4,3.12420E-3,9.78550E-4, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25534, 25660,'1 ',1.45640E-3,7.71300E-3,1.95500E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25535, 25661,'1 ',7.56070E-3,2.49500E-2,4.04190E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83752, 25535,'1 ',2.13500E-2,4.18410E-2,6.27170E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83764, 25535,'1 ',4.74190E-3,1.21900E-2,1.88650E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83765, 25537,'1 ',6.56280E-3,1.29940E-2,1.90720E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83739, 25538,'1 ',8.71090E-3,2.02200E-2,3.85010E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25538, 83783,'1 ',3.20160E-2,2.53370E-2,3.19030E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25539, 83776,'1 ',5.22460E-3,1.38080E-2,3.23190E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25540, 25541,'1 ',1.83200E-2,1.44980E-2,1.82550E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25540, 25578,'1 ',2.14960E-2,1.70110E-2,2.14190E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25541, 25542,'1 ',2.03250E-2,2.05290E-2,2.71880E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25542, 25626,'1 ',3.65280E-2,2.86320E-2,3.67580E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25542, 25628,'1 ',2.02080E-2,3.63220E-2,6.52300E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83766, 25542,'1 ',3.64160E-3,2.07000E-2,3.74500E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25543, 25549,'1 ',5.41210E-4,4.32040E-3,1.06480E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25543, 26656,'1 ',1.64260E-3,6.68400E-3,1.62850E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25544, 25545,'1 ',7.38480E-4,3.38780E-3,8.67840E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25544, 25647,'1 ',5.72680E-4,2.49250E-3,7.10100E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25545, 25551,'1 ',1.03880E-3,3.94870E-3,1.10530E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25546, 25650,'1 ',6.32890E-3,1.60950E-2,2.54520E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83722, 25546,'1 ',1.69390E-2,4.85840E-2,7.47160E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83768, 25546,'1 ',9.17810E-3,1.79870E-2,2.69610E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25546, 83770,'1 ',6.93980E-3,1.37400E-2,2.01680E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25547, 83801,'1 ',3.52710E-3,1.78420E-2,3.10430E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83767, 25548,'1 ',1.46090E-2,1.92010E-2,2.63150E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25548, 83769,'1 ',5.38400E-3,1.92330E-2,3.81850E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25548, 84187,'1 ',9.23990E-3,2.44900E-2,6.21130E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25549, 25559,'1 ',2.03030E-3,9.31410E-3,2.38600E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83769, 25550,'1 ',5.34550E-3,2.05650E-2,3.51050E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25550, 83770,'1 ',9.55580E-3,1.87280E-2,2.80710E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25551, 25552,'1 ',2.87330E-4,2.61340E-3,6.59660E-4, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25553, 25580,'1 ',3.41780E-3,9.03260E-3,2.11420E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83772, 25554,'1 ',1.11060E-2,2.19880E-2,3.22740E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25554, 83773,'1 ',2.43740E-2,2.46180E-2,3.26040E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25554, 83774,'1 ',5.26290E-2,5.14950E-2,7.28340E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25555, 25556,'1 ',1.85950E-3,4.78000E-3,1.18360E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25555, 25558,'1 ',3.62560E-3,9.87080E-3,2.17460E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25556, 25576,'1 ',1.92500E-3,5.24100E-3,1.15460E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25557, 25558,'1 ',3.34150E-3,8.83100E-3,2.06700E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25557, 25630,'1 ',3.83070E-3,1.27790E-2,3.24080E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25559, 25653,'1 ',2.14380E-3,8.72380E-3,2.12540E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25559, 83797,'1 ',7.85840E-3,2.62160E-2,6.64870E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83775, 25560,'1 ',8.54650E-3,2.19700E-2,3.40010E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25561, 25598,'1 ',2.98020E-4,3.43950E-3,3.01520E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25561, 83807,'1 ',3.57550E-4,4.24880E-3,3.90080E-2, 768.00, 806.40, 844.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25562, 25563,'1 ',1.67060E-2,1.32210E-2,1.66470E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25562, 25584,'1 ',1.02280E-2,1.79870E-2,3.37980E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25563, 25565,'1 ',1.16500E-2,1.46380E-2,2.20330E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25564, 25565,'1 ',1.03750E-2,8.53970E-3,1.73040E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25564, 25572,'1 ',1.14800E-2,7.43240E-3,1.41490E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25565, 83780,'1 ',8.04560E-3,1.86790E-2,2.77780E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25566, 25568,'1 ',5.99810E-4,2.85870E-3,8.28080E-4, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25566, 25574,'1 ',1.82480E-3,6.60760E-3,1.41770E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25567, 25581,'1 ',1.77540E-3,1.05760E-2,2.78240E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25568, 83804,'1 ',1.63020E-3,6.63350E-3,1.61610E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25569, 25571,'1 ',1.75700E-2,1.33110E-2,1.83330E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25570, 25571,'1 ',8.16460E-3,1.07310E-2,1.47070E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25570, 83787,'1 ',1.08760E-2,1.19620E-2,1.59650E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25571, 25572,'1 ',5.30700E-3,1.23210E-2,1.83230E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25571, 83786,'1 ',2.15150E-2,1.70270E-2,2.14390E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83779, 25572,'1 ',3.86330E-3,2.19610E-2,3.97300E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83778, 25573,'1 ',4.84580E-3,1.12500E-2,1.67310E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83780, 25573,'1 ',8.74810E-3,1.71450E-2,2.56980E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25574, 25576,'1 ',1.80510E-3,6.53610E-3,1.40240E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83781, 25575,'1 ',1.79780E-2,1.29960E-2,1.97090E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25575, 83786,'1 ',8.44340E-3,1.51760E-2,2.72540E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25576, 25601,'1 ',2.54300E-3,6.82710E-3,1.54720E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25577, 25588,'1 ',1.12110E-3,2.88190E-3,7.13620E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83772, 25578,'1 ',1.47630E-2,2.92300E-2,4.29040E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83783, 25578,'1 ',2.65050E-3,1.03110E-2,1.72120E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25579, 25580,'1 ',1.29500E-3,3.89760E-3,1.21940E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25579, 25581,'1 ',1.60340E-3,5.40230E-3,1.34260E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83785, 25582,'1 ',2.50310E-2,1.96200E-2,2.51890E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83786, 25582,'1 ',1.67930E-2,2.57250E-2,3.61230E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25583, 25587,'1 ',5.30860E-3,1.05110E-2,1.54270E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83739, 25583,'1 ',5.60700E-3,1.44130E-2,2.23060E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83777, 25584,'1 ',5.62890E-3,1.15190E-2,2.83460E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25585, 25588,'1 ',2.48260E-3,5.76280E-3,1.75560E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83776, 25585,'1 ',1.19590E-3,6.22940E-3,1.63380E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25586, 25587,'1 ',1.53340E-2,1.43790E-2,2.22090E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83784, 25586,'1 ',3.51120E-3,9.96380E-3,1.56550E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83787, 25586,'1 ',4.67320E-3,1.23860E-2,3.14150E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83783, 25587,'1 ',2.79660E-2,2.19210E-2,2.81430E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25589, 25590,'1 ',2.89670E-2,2.05190E-2,3.24380E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25589, 25662,'1 ',8.70420E-3,2.49650E-2,3.83920E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83745, 25591,'1 ',2.09560E-3,9.61340E-3,2.46260E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25592, 25593,'1 ',1.32920E-2,1.35720E-2,2.11390E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83746, 25592,'1 ',2.23120E-2,2.05520E-2,3.29490E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83747, 25592,'1 ',7.27070E-3,1.68800E-2,2.51030E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25594, 25597,'1 ',9.43720E-3,2.19090E-2,3.25830E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25595, 25597,'1 ',3.36420E-3,1.77210E-2,3.18040E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25595, 83800,'1 ',4.62920E-3,2.22200E-2,6.63990E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25596, 25597,'1 ',4.14700E-3,1.36850E-2,2.21690E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83756, 25596,'1 ',4.17590E-2,2.70350E-2,5.14650E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25598, 25654,'1 ',5.75980E-5,6.52450E-4,5.93970E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25599, 25600,'1 ',6.65530E-4,4.13530E-3,1.16710E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83789, 25599,'1 ',8.21140E-4,3.76700E-3,9.64970E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25600, 25601,'1 ',7.76360E-4,4.30760E-3,1.30940E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83734, 25601,'1 ',6.08460E-4,5.38610E-3,2.95760E-3, 437.00, 458.90, 480.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25602, 83791,'1 ',3.65780E-3,1.42300E-2,2.37540E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25602, 83791,'2 ',3.65780E-3,1.42300E-2,2.37540E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25603, 25608,'1 ',4.86390E-3,1.11240E-2,2.71560E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25603, 25636,'1 ',3.59100E-3,1.32780E-2,2.45830E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25603, 25636,'2 ',3.59100E-3,1.32780E-2,2.45830E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25603, 83791,'1 ',5.18060E-3,1.85070E-2,3.67420E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25603, 83791,'2 ',5.18060E-3,1.85070E-2,3.67420E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25604, 25638,'1 ',2.30860E-2,1.69850E-2,2.48410E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25605, 25606,'1 ',1.15630E-4,1.15830E-3,3.85580E-4, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25607, 25611,'1 ',1.09900E-3,7.09040E-3,2.25680E-4, 131.00, 137.50, 144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25607, 25638,'1 ',3.69100E-3,2.87680E-2,5.37580E-4, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25608, 25610,'1 ',3.03730E-3,1.01320E-2,1.60600E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25609, 25610,'1 ',7.47530E-4,6.95920E-3,1.34730E-4, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25610, 25612,'1 ',1.03620E-3,5.54480E-3,1.68120E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25611, 25612,'1 ',1.21440E-3,8.02500E-3,1.58050E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25611, 25639,'1 ',3.49840E-3,9.27220E-3,2.35170E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25613, 25666,'1 ',4.38870E-2,3.44010E-2,4.41640E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25613, 83793,'1 ',1.40260E-2,2.34250E-2,3.97780E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25614, 27570,'1 ',3.85850E-4,4.23370E-3,4.11250E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25615, 25616,'1 ',1.92570E-2,1.89170E-2,3.19310E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25615, 27531,'1 ',4.18670E-2,3.28170E-2,4.21310E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83793, 25616,'1 ',4.33170E-3,2.66310E-2,4.79990E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25616, 83794,'1 ',1.13900E-2,2.44090E-2,4.27370E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25617, 27210,'1 ',4.53620E-3,1.65030E-2,5.05210E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83792, 25617,'1 ',1.46950E-3,1.30200E-2,3.46600E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83708, 25618,'1 ',1.08650E-2,2.49610E-2,3.79140E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25618, 83795,'1 ',2.56590E-2,3.89170E-2,5.57790E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25619, 25621,'1 ',2.53890E-3,9.87690E-3,1.64870E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25620, 25621,'1 ',2.37590E-3,1.46070E-2,2.63270E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25620, 25623,'1 ',2.77330E-3,1.10020E-2,3.14200E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83788, 25621,'1 ',3.01980E-3,1.44320E-2,3.15880E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25622, 25623,'1 ',2.60070E-3,1.01180E-2,1.68890E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25622, 25623,'2 ',2.60070E-3,1.01180E-2,1.68890E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25623, 83795,'1 ',2.00970E-3,9.45110E-3,1.75870E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25625, 25627,'1 ',1.23640E-2,2.44790E-2,3.59300E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25625, 83798,'1 ',1.06310E-2,3.42340E-2,5.83160E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25628, 25629,'1 ',3.02060E-2,2.18350E-2,3.31150E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83772, 25629,'1 ',1.48540E-2,2.65320E-2,3.91620E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25630, 83797,'1 ',1.56420E-3,8.13850E-3,2.39660E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25631, 26933,'1 ',1.70990E-2,1.35320E-2,1.70380E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25631, 26934,'1 ',9.00100E-3,1.67360E-2,3.91720E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83796, 25631,'1 ',7.46570E-3,1.70740E-2,4.16820E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83796, 25632,'1 ',1.61760E-2,2.25440E-2,3.85520E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83796, 25633,'1 ',1.07830E-2,2.13500E-2,3.13380E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25633, 83798,'1 ',6.99540E-3,1.43160E-2,3.52270E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25634, 83807,'1 ',8.83230E-4,1.00070E-2,9.11170E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25635, 25637,'1 ',2.63810E-3,1.01080E-2,2.85700E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25636, 25637,'1 ',2.51430E-3,8.79750E-3,1.82210E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25636, 25637,'2 ',2.51430E-3,8.79750E-3,1.82210E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25637, 25638,'1 ',1.26470E-3,6.96420E-3,1.57140E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83788, 25638,'1 ',1.01200E-2,5.75250E-2,1.04070E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83726, 25639,'1 ',8.47670E-3,3.26120E-2,5.56700E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83726, 25639,'2 ',8.47670E-3,3.26120E-2,5.56700E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25640, 25657,'1 ',2.89580E-3,1.11410E-2,1.90180E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25640, 25657,'2 ',2.89580E-3,1.11410E-2,1.90180E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83717, 25640,'1 ',1.93750E-3,1.33000E-2,2.42440E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83725, 25640,'1 ',9.01850E-3,6.19050E-2,1.12850E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25641, 25642,'1 ',1.29840E-4,1.68310E-3,6.65940E-4, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25642, 25643,'1 ',1.17430E-3,3.04860E-3,7.39920E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25644, 25645,'1 ',1.00020E-3,3.63860E-3,1.11390E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25646, 25647,'1 ',5.84930E-4,2.68340E-3,6.87390E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25646, 25649,'1 ',1.01540E-3,4.65820E-3,1.19330E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25648, 25649,'1 ',9.46790E-4,4.90780E-3,1.19820E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83801, 25650,'1 ',8.20560E-3,1.90500E-2,2.83310E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25650, 84168,'1 ',2.17570E-2,7.17990E-2,1.16310E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83775, 25651,'1 ',2.56940E-2,1.82000E-2,2.87730E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83769, 25652,'1 ',6.57970E-3,1.52760E-2,2.27170E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83775, 25652,'1 ',8.58600E-3,2.43640E-2,3.82820E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25652, 83803,'1 ',4.09990E-2,2.96380E-2,4.49480E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25653, 26660,'1 ',2.44030E-3,1.15500E-2,2.77710E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83700, 25655,'1 ',1.44090E-2,9.32810E-3,1.77580E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83753, 25656,'1 ',9.24930E-3,2.83740E-2,7.68530E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83754, 25656,'1 ',2.14700E-2,2.92920E-2,5.23540E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83799, 25657,'1 ',3.90610E-3,1.51960E-2,2.53660E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83799, 25657,'2 ',3.90610E-3,1.51960E-2,2.53660E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83726, 25658,'1 ',2.74110E-2,2.10260E-2,2.82260E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25660, 26494,'1 ',3.10680E-3,1.01330E-2,2.69010E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83806, 25661,'1 ',1.21440E-2,2.97250E-2,5.08240E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25661, 83962,'1 ',8.20130E-3,3.52220E-2,6.44470E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83726, 25662,'1 ',8.60220E-3,2.21130E-2,3.42220E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25663, 25671,'1 ',9.73770E-3,4.75180E-2,8.20170E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83726, 25663,'1 ',6.05960E-3,3.44450E-2,6.23170E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83792, 25664,'1 ',1.37540E-3,7.16410E-3,1.87890E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83793, 25665,'1 ',5.84290E-3,3.21750E-2,7.26000E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25665, 84539,'1 ',1.76350E-2,3.27910E-2,7.67500E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25667, 25671,'1 ',8.53280E-3,3.48730E-2,7.05440E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25667, 83965,'1 ',1.68840E-2,5.63250E-2,8.92790E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25667, 83966,'1 ',1.41240E-2,3.73370E-2,6.77950E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83740, 25668,'1 ',3.97990E-3,1.99050E-2,3.54320E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25670, 84128,'1 ',1.65520E-2,1.67180E-2,2.21410E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83672, 25672,'1 ',1.39120E-2,1.14510E-2,2.32030E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83680, 25674,'1 ',8.75280E-4,3.05040E-3,7.07300E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25675, 25676,'1 ',2.01820E-3,5.33370E-3,1.24840E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83737, 25676,'1 ',2.80000E-3,7.39980E-3,1.73200E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25677, 25679,'1 ',4.16300E-3,2.48000E-2,6.52450E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25677, 26952,'1 ',5.91070E-3,3.07540E-2,9.05680E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25678, 25682,'1 ',1.25300E-2,6.70500E-2,2.03310E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82593, 25678,'1 ',7.48090E-3,5.83060E-2,1.08960E-3, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25679, 25683,'1 ',4.02740E-3,2.76460E-2,8.06360E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25680, 25681,'1 ',5.56620E-3,2.48040E-2,6.73980E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25680, 27359,'1 ',1.32050E-2,4.30720E-2,1.14360E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25681, 25685,'1 ',1.58670E-3,2.50030E-2,8.52680E-3, 418.00, 438.90, 459.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25681, 26959,'1 ',1.44930E-3,2.29250E-2,6.87970E-3, 399.00, 418.90, 438.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82050, 25682,'1 ',1.92930E-2,7.50550E-2,1.25290E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25682, 83811,'1 ',2.08100E-2,5.29220E-2,8.36870E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25683, 25685,'1 ',1.09260E-3,8.11920E-3,3.09610E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25686, 27243,'1 ',2.94100E-2,1.41910E-1,2.50590E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82050, 25686,'1 ',1.32600E-1,1.33940E-1,1.77390E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25687, 25688,'1 ',7.39940E-3,2.53830E-2,6.08110E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25688, 27244,'1 ',7.72110E-3,2.79580E-2,5.99880E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25690, 25692,'1 ',1.01830E-1,1.12010E-1,1.49500E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25691, 27178,'1 ',1.07860E-2,2.89570E-2,6.56280E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25692, 83814,'1 ',7.75210E-2,1.48470E-1,2.33580E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25692, 84373,'1 ',4.12540E-2,1.36150E-1,2.20570E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82009, 25693,'1 ',1.23410E-2,1.96990E-2,4.53720E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25693, 83815,'1 ',3.86040E-2,2.92480E-2,4.02820E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25694, 27180,'1 ',7.74520E-3,4.76220E-2,1.37350E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82008, 25694,'1 ',3.29200E-3,1.92820E-2,5.25220E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25695, 27177,'1 ',3.01330E-2,1.13040E-1,2.03190E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82009, 25695,'1 ',3.23650E-2,6.40800E-2,9.40560E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83814, 25695,'1 ',1.20680E-2,3.42460E-2,5.38080E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25695, 83815,'1 ',7.43280E-3,3.31200E-2,5.62460E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82008, 25696,'1 ',3.09410E-3,8.03260E-3,1.94960E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83815, 25697,'1 ',9.89250E-2,7.82900E-2,9.85770E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25698, 25699,'1 ',2.05020E-3,5.15370E-3,1.33510E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25698, 25704,'1 ',1.44020E-3,5.21490E-3,1.11890E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25700, 83817,'1 ',2.92770E-2,2.31700E-2,2.91730E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25701, 83817,'1 ',6.15130E-3,1.42810E-2,2.12380E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25701, 83819,'1 ',9.74530E-3,2.26250E-2,3.36470E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25702, 83818,'1 ',2.63300E-3,8.58780E-3,2.27990E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25703, 25729,'1 ',2.98080E-4,3.37660E-3,3.07410E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25703, 26887,'1 ',1.16390E-3,1.27070E-2,1.24790E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25704, 25730,'1 ',1.85200E-3,4.46290E-3,1.26000E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25705, 27139,'1 ',2.50690E-2,1.26820E-1,2.20660E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83816, 25705,'1 ',1.38430E-2,6.64490E-2,1.98570E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25706, 83823,'1 ',1.33610E-2,7.59520E-2,1.37410E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25706, 84355,'1 ',2.32240E-2,8.13140E-2,2.25120E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25707, 26901,'1 ',9.77160E-2,1.19130E-1,1.90950E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83817, 25707,'1 ',3.97230E-2,7.86490E-2,1.15440E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25708, 83885,'1 ',3.37160E-2,2.66820E-2,3.35970E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25709, 26064,'1 ',6.35900E-2,4.27150E-2,7.53590E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25710, 25712,'1 ',7.73460E-3,2.07650E-2,4.70610E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83818, 25710,'1 ',7.26610E-3,2.02620E-2,4.25290E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25710, 83827,'1 ',3.21420E-3,9.67430E-3,3.02660E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25711, 83821,'1 ',1.41270E-2,3.23070E-2,7.88710E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25711, 83890,'1 ',6.01300E-3,2.93420E-2,5.06450E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25712, 25714,'1 ',3.25880E-3,8.61250E-3,2.01590E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25713, 25877,'1 ',3.11640E-3,8.69040E-3,1.82400E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25713, 83825,'1 ',2.19560E-3,5.97760E-3,1.31690E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25714, 25719,'1 ',2.08300E-3,5.35460E-3,1.32590E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83821, 25715,'1 ',1.08840E-2,1.80790E-2,3.83020E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25715, 83828,'1 ',2.73290E-2,3.27160E-2,5.44700E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25716, 25724,'1 ',8.88580E-3,2.28420E-2,3.53500E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25716, 83828,'1 ',9.98260E-3,2.56610E-2,3.97140E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25717, 25730,'1 ',6.31020E-3,1.69410E-2,3.83940E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25717, 83827,'1 ',3.10470E-3,1.50670E-2,3.44420E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83822, 25718,'1 ',9.28620E-3,1.83860E-2,2.69870E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25719, 25893,'1 ',5.20460E-3,1.45130E-2,3.04620E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25720, 25722,'1 ',7.13860E-3,2.52330E-2,5.68580E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25721, 25723,'1 ',1.51760E-2,3.00470E-2,4.41020E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25721, 83900,'1 ',4.84710E-3,1.88560E-2,3.14770E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25722, 25726,'1 ',1.22000E-3,5.59660E-3,1.43370E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83824, 25723,'1 ',2.10020E-2,2.12130E-2,2.80940E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83824, 25724,'1 ',2.51880E-2,2.77040E-2,3.69770E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25725, 83904,'1 ',1.10690E-1,7.16620E-2,1.36420E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25726, 25910,'1 ',1.54330E-3,8.02950E-3,2.36450E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25727, 25729,'1 ',2.26340E-4,2.50800E-3,2.38770E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25727, 25865,'1 ',4.31840E-4,4.89190E-3,4.45370E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25728, 26901,'1 ',1.89940E-1,1.90010E-1,2.56720E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83819, 25728,'1 ',5.23370E-2,8.35410E-2,1.92430E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25729, 26483,'1 ',1.15740E-3,2.03160E-2,2.17590E-1,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25729, 27672,'1 ',3.34820E-4,5.48810E-3,6.74240E-2,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83824, 25731,'1 ',2.01460E-2,1.04770E-1,2.27120E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25731, 84355,'1 ',4.21590E-2,1.62210E-1,2.76930E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25732, 25915,'1 ',2.22470E-3,8.05560E-3,1.72840E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25733, 25734,'1 ',2.98300E-3,1.19430E-2,3.00870E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82044, 25733,'1 ',5.61720E-3,2.37740E-2,5.34960E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25734, 25735,'1 ',3.84390E-3,1.76340E-2,4.51730E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25735, 26431,'1 ',5.39600E-3,3.34860E-2,8.11180E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25736, 25747,'1 ',1.56970E-4,2.84680E-3,2.84550E-2,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25736, 26887,'1 ',3.80410E-3,4.18590E-2,4.08320E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83830, 25737,'1 ',7.71620E-3,2.32250E-2,4.54110E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25738, 25740,'1 ',6.70140E-2,1.58700E-1,2.90180E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25738, 84368,'1 ',7.67290E-2,2.20100E-1,3.38530E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25739, 25740,'1 ',7.99760E-3,2.45600E-2,4.60870E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83830, 25739,'1 ',1.32830E-2,9.70930E-2,1.79020E-3, 119.00, 125.00, 130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25739, 83833,'1 ',3.57820E-3,1.37660E-2,2.34990E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25740, 83832,'1 ',3.54280E-3,1.16910E-2,1.89400E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25741, 25745,'1 ',1.41400E-4,1.79740E-3,2.68900E-2,1190.00,1249.50,1309.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25741, 27167,'1 ',2.34450E-4,3.32670E-3,5.31550E-2,1306.00,1371.30,1436.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25742, 25743,'1 ',3.12760E-4,1.84380E-3,1.50130E-3, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83831, 25742,'1 ',5.31360E-4,4.16630E-3,1.90410E-3, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25743, 25744,'1 ',2.45540E-4,3.02610E-3,9.77420E-4, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25744, 83834,'1 ',2.52030E-4,2.78710E-3,8.35850E-4, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25745, 25747,'1 ',6.77070E-5,1.22790E-3,1.22730E-2,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25746, 25748,'1 ',9.04380E-4,9.29090E-3,2.93860E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83834, 25746,'1 ',1.57760E-4,2.36090E-3,7.93630E-4, 399.00, 418.90, 438.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25748, 25750,'1 ',4.06980E-3,1.89810E-2,4.70100E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83831, 25749,'1 ',5.37970E-3,1.50020E-2,3.14870E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25750, 26431,'1 ',6.22600E-3,2.59200E-2,8.08270E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25750, 27275,'1 ',4.68490E-2,1.58020E-1,3.93290E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82044, 25750,'1 ',1.46150E-2,8.77480E-2,2.65860E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83831, 25750,'1 ',5.33510E-3,3.31510E-2,9.35670E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25751, 25753,'1 ',4.69220E-4,5.31540E-3,4.83930E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25751, 26586,'1 ',1.57110E-4,1.74920E-3,1.64950E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25751, 27183,'1 ',8.24440E-4,9.04710E-3,8.78930E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25752, 25754,'1 ',3.85230E-4,4.44620E-3,3.89770E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25752, 25759,'1 ',3.54510E-4,4.01590E-3,3.65610E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25753, 25754,'1 ',1.70600E-4,1.96890E-3,1.72600E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25754, 25999,'1 ',9.65460E-4,1.09390E-2,9.96080E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25755, 25777,'1 ',1.76630E-3,8.70920E-3,2.35480E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25755, 25778,'1 ',1.77110E-3,6.17220E-3,1.43120E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25756, 25757,'1 ',3.63420E-3,1.31590E-2,2.82340E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25756, 26046,'1 ',4.08480E-3,1.40120E-2,3.35690E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25757, 25758,'1 ',6.53150E-3,2.30870E-2,5.20220E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25757, 25777,'1 ',3.46810E-3,2.03130E-2,5.53320E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25757, 27193,'1 ',2.90150E-3,3.52550E-2,9.49900E-3, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25758, 25764,'1 ',1.54050E-3,1.32110E-2,3.75950E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83839, 25758,'1 ',1.74380E-3,1.82230E-2,6.13300E-3, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25758, 83843,'1 ',7.31930E-3,2.93050E-2,7.38290E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25759, 25762,'1 ',2.19650E-4,2.63890E-3,2.61020E-2, 792.00, 831.60, 871.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25760, 83844,'1 ',4.18010E-2,1.07460E-1,1.66310E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25761, 25762,'1 ',2.16480E-4,2.73690E-3,2.44090E-2, 792.00, 831.60, 871.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25761, 25771,'1 ',4.02540E-4,4.39390E-3,4.31360E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25761, 26419,'1 ',3.69950E-4,5.86910E-3,6.16330E-2, 970.00,1018.50,1067.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25763, 25767,'1 ',1.57270E-2,2.82680E-2,5.07660E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25763, 25768,'1 ',1.83650E-2,2.41370E-2,3.30800E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83844, 25763,'1 ',5.96190E-2,4.71820E-2,5.94080E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25763, 84356,'1 ',2.24250E-1,6.37120E-1,1.00250E-2,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25764, 25766,'1 ',4.34150E-4,4.16820E-3,1.21240E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25765, 83845,'1 ',2.26660E-2,2.31440E-2,3.60480E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25766, 25770,'1 ',5.62970E-4,6.30530E-3,2.00440E-3, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83843, 25766,'1 ',5.71170E-3,1.50950E-2,3.53330E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25767, 25768,'1 ',8.18180E-3,1.49860E-2,2.58700E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25767, 25769,'1 ',1.00810E-2,1.97570E-2,2.96130E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83845, 25767,'1 ',1.38810E-2,1.08810E-2,1.39690E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25767, 83848,'1 ',3.66050E-2,9.48700E-2,1.79380E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83844, 25768,'1 ',4.82190E-2,3.81600E-2,4.80480E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25769, 83846,'1 ',5.09850E-3,1.91260E-2,3.43770E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83842, 25770,'1 ',4.34710E-3,1.70850E-2,4.46950E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25770, 83847,'1 ',2.00370E-3,2.04150E-2,5.26080E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25771, 27200,'1 ',8.15120E-4,9.23470E-3,8.40860E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25772, 27190,'1 ',1.50290E-1,1.51810E-1,2.01050E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83848, 25772,'1 ',3.75230E-2,9.64580E-2,1.49280E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25772, 84427,'1 ',1.31300E-1,3.40440E-1,6.44000E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25773, 25775,'1 ',2.33640E-2,1.51260E-2,2.87940E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25773, 83849,'1 ',1.03180E-2,1.56500E-2,2.24310E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25774, 25776,'1 ',2.93440E-3,1.49890E-2,3.77020E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25774, 26039,'1 ',1.54570E-3,5.30220E-3,1.27020E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25775, 26579,'1 ',4.84610E-2,3.79860E-2,4.87670E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83849, 25775,'1 ',2.53410E-2,2.55950E-2,3.38970E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25776, 25778,'1 ',2.85180E-3,8.86850E-3,1.85060E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83840, 25776,'1 ',6.30110E-3,2.10200E-2,5.33100E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25779, 25783,'1 ',2.34940E-3,2.73410E-2,8.03740E-3, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25779, 26812,'1 ',3.39410E-3,3.54630E-2,9.74500E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25780, 26813,'1 ',8.32090E-3,4.56620E-2,1.20710E-2, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83637, 25780,'1 ',5.05400E-3,6.35900E-2,1.97050E-2, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25781, 83851,'1 ',3.42760E-2,6.78650E-2,9.96130E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25782, 83851,'1 ',6.96960E-2,5.51570E-2,6.94500E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25783, 25784,'1 ',6.30270E-4,8.88730E-3,3.03880E-3, 388.00, 407.40, 426.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25784, 83852,'1 ',7.70520E-4,1.26290E-2,3.97160E-3, 418.00, 438.90, 459.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25785, 26406,'1 ',4.99660E-4,5.56350E-3,5.24650E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25785, 27199,'1 ',6.56170E-4,1.14490E-2,1.23900E-1,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25786, 25895,'1 ',1.33090E-2,1.42130E-2,3.00520E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25786, 26068,'1 ',1.29700E-2,9.37560E-3,1.42190E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25787, 83916,'1 ',1.21850E-2,9.55090E-3,1.22620E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25788, 25789,'1 ',1.24860E-2,8.84450E-3,1.39820E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25789, 25793,'1 ',7.32890E-3,1.23460E-2,1.75870E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25789, 83853,'1 ',1.46360E-2,9.83120E-3,1.73440E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25789, 83916,'1 ',3.47980E-2,2.75380E-2,3.46740E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25790, 25791,'1 ',6.67260E-4,2.35850E-3,5.31440E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25790, 25794,'1 ',1.08860E-3,3.73420E-3,8.94570E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25791, 25792,'1 ',1.16070E-3,3.23670E-3,6.79340E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25791, 25957,'1 ',8.57000E-4,3.36820E-3,8.81100E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25792, 25800,'1 ',8.36310E-4,2.17110E-3,5.26960E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25793, 25960,'1 ',5.56140E-3,1.10110E-2,1.61620E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25794, 25795,'1 ',6.41470E-4,1.93070E-3,6.04010E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25795, 25796,'1 ',5.11220E-4,1.66740E-3,4.42650E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25796, 25804,'1 ',5.37800E-4,1.84480E-3,4.41960E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25797, 25798,'1 ',1.83140E-2,1.44940E-2,1.82490E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83854, 25797,'1 ',2.11660E-2,1.67510E-2,2.10910E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25798, 25810,'1 ',2.06790E-2,1.63650E-2,2.06060E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25798, 83856,'1 ',1.46040E-2,1.60620E-2,2.14380E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25798, 83859,'1 ',7.23100E-3,1.43170E-2,2.10140E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25799, 25802,'1 ',9.26670E-4,3.17880E-3,7.61520E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25799, 25811,'1 ',1.17510E-3,3.95910E-3,9.83930E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25800, 25802,'1 ',1.18400E-3,3.30170E-3,6.92990E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25801, 25803,'1 ',1.50940E-2,1.19450E-2,1.50400E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83855, 25801,'1 ',1.52970E-2,1.10580E-2,1.67700E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25801, 83856,'1 ',2.00650E-2,1.52020E-2,2.09370E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25801, 83913,'1 ',1.44270E-2,1.30170E-2,2.17800E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83856, 25803,'1 ',1.42520E-2,1.12790E-2,1.42010E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25804, 25808,'1 ',5.06740E-4,1.76600E-3,4.09480E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25805, 25806,'1 ',5.35010E-3,9.79920E-3,1.69170E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83854, 25805,'1 ',1.51900E-2,1.11760E-2,1.63450E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25806, 25816,'1 ',5.56330E-3,1.70670E-2,4.62250E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83857, 25806,'1 ',1.32240E-2,1.45450E-2,1.94130E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25806, 83869,'1 ',1.44800E-2,3.36130E-2,6.40010E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25807, 25959,'1 ',3.47060E-3,1.25670E-2,2.69630E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25807, 83873,'1 ',2.07810E-3,1.02460E-2,2.77050E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25808, 25809,'1 ',4.67650E-4,1.56000E-3,3.95630E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25809, 25812,'1 ',6.29930E-4,2.12240E-3,5.27450E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25810, 83860,'1 ',9.05590E-3,8.42650E-3,1.59330E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25811, 25821,'1 ',8.21380E-4,2.90320E-3,6.54180E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25812, 83868,'1 ',1.45680E-3,5.83250E-3,1.46930E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83859, 25813,'1 ',8.08970E-3,1.48170E-2,2.55790E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83861, 25813,'1 ',6.89890E-3,5.45970E-3,6.87440E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25813, 83863,'1 ',2.03880E-3,9.08500E-3,1.54280E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25814, 25815,'1 ',7.91060E-3,6.20060E-3,7.96050E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25815, 25818,'1 ',3.48980E-3,6.90950E-3,1.01420E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25815, 25961,'1 ',1.43220E-2,2.19400E-2,3.08080E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83861, 25815,'1 ',2.12010E-2,1.66180E-2,2.13340E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25816, 83930,'1 ',1.58310E-3,9.94080E-3,2.17290E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25817, 25890,'1 ',1.30910E-3,3.29070E-3,8.52510E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25817, 25995,'1 ',7.87870E-4,2.65450E-3,6.59700E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25818, 25819,'1 ',1.09540E-2,8.66880E-3,1.09150E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25818, 83870,'1 ',4.15560E-3,1.19190E-2,1.83290E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25819, 83863,'1 ',1.04490E-2,8.26950E-3,1.04120E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25820, 83868,'1 ',1.38190E-3,3.55230E-3,8.79620E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25821, 25833,'1 ',5.80400E-4,2.10160E-3,4.50910E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25822, 25823,'1 ',1.47660E-3,5.06510E-3,1.21340E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25822, 25944,'1 ',1.74030E-3,4.59920E-3,1.07650E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25823, 25837,'1 ',9.59090E-4,3.34250E-3,7.75010E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25824, 25945,'1 ',1.59500E-3,6.20510E-3,1.65730E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25824, 83940,'1 ',5.79660E-4,5.75150E-3,1.56400E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25825, 25827,'1 ',1.75410E-2,1.38810E-2,1.74780E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25826, 25828,'1 ',4.89340E-3,8.12790E-3,1.72200E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25826, 83941,'1 ',6.33050E-3,1.62730E-2,2.51850E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25827, 83941,'1 ',1.25630E-2,9.63630E-3,1.29360E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25828, 26010,'1 ',2.71020E-3,7.02400E-3,1.32810E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25828, 83866,'1 ',2.00280E-2,1.58500E-2,1.99570E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25829, 26006,'1 ',4.66240E-4,2.95300E-3,8.01430E-4, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25829, 26011,'1 ',1.74820E-3,6.99920E-3,1.76330E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25830, 26021,'1 ',1.27130E-2,1.00600E-2,1.26670E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83866, 25830,'1 ',1.26830E-2,1.00370E-2,1.26380E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25831, 26022,'1 ',1.45950E-2,1.15500E-2,1.45430E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25831, 83939,'1 ',1.54150E-2,1.21990E-2,1.53600E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25832, 83867,'1 ',1.35160E-2,8.75050E-3,1.66580E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25832, 83871,'1 ',2.12630E-2,1.68270E-2,2.11870E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25833, 25836,'1 ',6.10870E-4,2.09550E-3,5.02000E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25834, 25841,'1 ',1.82920E-4,2.07200E-3,1.88630E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25834, 25955,'1 ',3.26220E-4,3.63220E-3,3.42510E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25834, 25999,'1 ',2.35300E-4,2.58180E-3,2.50780E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25835, 25996,'1 ',1.45690E-3,4.29530E-3,9.99190E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83868, 25835,'1 ',1.81800E-3,4.80470E-3,1.12460E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25836, 25838,'1 ',4.95520E-4,1.65300E-3,4.19210E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25837, 25853,'1 ',6.36510E-4,2.30480E-3,4.94500E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25838, 25852,'1 ',6.39390E-4,2.19330E-3,5.25440E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25839, 25851,'1 ',8.15080E-4,2.15410E-3,5.04200E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83868, 25839,'1 ',1.46500E-3,3.76590E-3,9.32510E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25840, 25849,'1 ',1.75610E-2,1.77370E-2,2.34910E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83870, 25840,'1 ',1.24620E-2,1.33080E-2,2.81390E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83872, 25840,'1 ',2.35500E-2,1.73270E-2,2.53410E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25841, 25888,'1 ',1.72780E-4,1.92370E-3,1.81400E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25841, 25981,'1 ',1.70340E-4,1.89660E-3,1.78840E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25842, 25845,'1 ',7.07130E-3,1.00380E-2,1.65170E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25842, 25848,'1 ',1.16830E-2,2.10800E-2,3.04740E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25842, 25983,'1 ',1.56400E-2,2.13370E-2,3.81370E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25843, 25846,'1 ',9.81160E-4,3.36570E-3,8.06310E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25843, 83925,'1 ',1.65260E-3,5.66880E-3,1.35810E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25844, 25845,'1 ',4.71510E-3,9.33550E-3,1.37030E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83874, 25844,'1 ',3.22870E-3,9.26040E-3,1.42410E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25845, 83927,'1 ',2.62130E-2,2.05470E-2,2.63790E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25846, 25847,'1 ',1.05920E-3,2.74990E-3,6.67430E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25847, 25988,'1 ',9.04760E-4,2.27430E-3,5.89190E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25848, 25989,'1 ',1.90580E-2,1.50820E-2,1.89900E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25849, 25850,'1 ',8.55810E-3,1.63890E-2,2.57820E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25850, 25859,'1 ',3.69330E-2,2.66990E-2,4.04900E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25850, 83928,'1 ',7.04590E-3,1.61140E-2,3.93380E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25851, 25856,'1 ',1.27810E-3,3.56420E-3,7.48080E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25851, 25858,'1 ',7.52560E-4,2.09860E-3,4.40470E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25852, 25856,'1 ',7.23230E-4,2.48090E-3,5.94340E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25853, 25854,'1 ',3.61550E-4,1.24020E-3,2.97120E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25854, 25855,'1 ',5.26550E-4,1.83500E-3,4.25490E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25855, 25997,'1 ',7.60570E-4,2.56250E-3,6.36840E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25856, 25857,'1 ',6.27690E-4,2.21860E-3,4.99920E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25857, 25861,'1 ',8.21620E-4,2.29110E-3,4.80890E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25857, 25862,'1 ',7.04760E-4,2.41760E-3,5.79160E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25858, 25860,'1 ',1.27920E-3,4.31000E-3,1.07110E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25859, 83879,'1 ',9.21050E-3,7.21960E-3,9.26860E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25860, 25863,'1 ',5.68730E-4,2.01030E-3,4.52970E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25861, 83931,'1 ',2.41320E-3,5.81540E-3,1.64190E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25862, 25998,'1 ',7.97950E-4,2.73720E-3,6.55740E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25863, 26000,'1 ',1.76250E-3,6.14240E-3,1.42420E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25864, 25963,'1 ',2.60350E-3,1.19440E-2,3.05960E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25865, 25970,'1 ',3.81400E-4,4.32060E-3,3.93350E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25866, 26065,'1 ',1.78880E-3,6.13640E-3,1.47010E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25867, 25871,'1 ',1.24050E-3,4.49170E-3,9.63720E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25867, 83886,'1 ',1.36090E-3,4.53980E-3,1.15130E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25868, 25958,'1 ',2.13630E-2,1.67450E-2,2.14970E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25869, 83895,'1 ',1.93180E-2,1.36840E-2,2.16340E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25870, 25888,'1 ',7.98060E-5,8.75640E-4,8.50520E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25871, 25885,'1 ',1.16260E-3,3.63380E-3,1.05250E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25872, 25873,'1 ',9.72700E-3,1.49010E-2,2.09230E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25872, 25874,'1 ',2.32350E-2,1.82130E-2,2.33820E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25873, 83916,'1 ',6.84810E-3,1.27330E-2,2.98030E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25874, 83893,'1 ',3.48510E-2,2.75800E-2,3.47270E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25875, 25876,'1 ',1.31810E-3,4.39700E-3,1.11510E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25875, 25879,'1 ',1.67540E-3,5.74730E-3,1.37680E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25876, 25885,'1 ',9.32290E-4,3.29530E-3,7.42520E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25877, 25878,'1 ',1.81380E-3,4.86930E-3,1.10350E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25877, 25883,'1 ',1.63430E-3,4.31920E-3,1.01100E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25878, 25879,'1 ',1.81060E-3,5.44970E-3,1.70490E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25880, 25881,'1 ',3.40290E-3,8.99320E-3,2.10500E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25880, 25886,'1 ',1.61710E-3,5.63570E-3,1.30670E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25881, 25884,'1 ',1.82750E-3,4.74430E-3,1.15150E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25882, 25892,'1 ',5.88220E-3,1.68710E-2,2.59450E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83891, 25882,'1 ',4.72880E-3,1.68930E-2,3.35380E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25883, 25884,'1 ',1.22830E-3,3.24620E-3,7.59830E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25886, 25968,'1 ',4.09350E-3,1.60890E-2,4.20880E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25887, 83919,'1 ',3.14400E-2,2.48810E-2,3.13290E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25889, 25890,'1 ',9.88690E-4,2.75700E-3,5.78670E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83894, 25889,'1 ',1.33280E-3,3.46000E-3,8.39780E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25891, 25894,'1 ',1.38530E-2,1.00140E-2,1.51870E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25891, 25895,'1 ',1.28030E-2,2.53490E-2,3.72070E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25891, 25897,'1 ',1.69800E-2,1.34380E-2,1.69200E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25891, 83896,'1 ',8.90010E-3,1.76210E-2,2.58640E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25892, 83896,'1 ',8.96680E-3,1.61170E-2,2.89430E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25893, 25898,'1 ',2.21630E-3,7.72410E-3,1.79100E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25893, 25915,'1 ',1.46280E-3,7.21240E-3,1.95010E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83873, 25893,'1 ',6.74650E-3,3.70210E-2,9.78630E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25894, 25896,'1 ',6.33030E-3,8.31980E-3,1.14030E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25895, 25908,'1 ',2.24320E-2,1.77520E-2,2.23520E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25895, 83916,'1 ',5.11760E-3,2.49720E-2,4.31030E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25896, 26068,'1 ',4.85350E-3,7.95580E-3,1.40490E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25898, 25899,'1 ',8.67890E-4,2.97720E-3,7.13220E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25899, 25900,'1 ',1.17140E-3,4.08230E-3,9.46550E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25900, 25956,'1 ',6.96970E-4,2.39090E-3,5.72760E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25901, 25902,'1 ',2.32720E-4,2.73350E-3,7.24920E-4, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25901, 25907,'1 ',3.01490E-4,3.14980E-3,8.65480E-4, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25902, 25903,'1 ',2.00340E-4,2.29010E-3,6.98410E-4, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25903, 83914,'1 ',1.35130E-4,2.06480E-3,6.65130E-4, 399.00, 418.90, 438.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25904, 25905,'1 ',1.71340E-2,1.35600E-2,1.70730E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25904, 25906,'1 ',1.36200E-2,8.81750E-3,1.67860E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25905, 26059,'1 ',1.18610E-2,1.30450E-2,1.74110E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25906, 25909,'1 ',1.35830E-2,1.85150E-2,4.10800E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25906, 83899,'1 ',2.10350E-3,9.21560E-3,1.98120E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25906, 83903,'1 ',1.52850E-2,1.97240E-2,3.96260E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25907, 25919,'1 ',8.17980E-4,4.94680E-3,1.26230E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25909, 83901,'1 ',2.05660E-2,1.69270E-2,3.43000E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25910, 25919,'1 ',1.02530E-3,6.10760E-3,1.60680E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25911, 25923,'1 ',1.53270E-3,4.11470E-3,9.32520E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25912, 25914,'1 ',7.37960E-3,1.67390E-2,3.33930E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83892, 25912,'1 ',6.72090E-3,1.92760E-2,2.96440E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83896, 25913,'1 ',2.97770E-2,2.35650E-2,2.96720E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25914, 25916,'1 ',6.37990E-3,1.64000E-2,2.53810E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83828, 25916,'1 ',1.47280E-2,2.63060E-2,3.88290E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83901, 25916,'1 ',1.05820E-2,9.54720E-3,1.59750E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25917, 25918,'1 ',9.76800E-4,3.35080E-3,8.02720E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25917, 25920,'1 ',1.24190E-3,4.49690E-3,9.64820E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25918, 25948,'1 ',7.58000E-4,3.87170E-3,9.73860E-4, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25919, 25920,'1 ',1.17910E-3,3.97270E-3,9.87300E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25919, 25924,'1 ',1.58430E-3,5.33790E-3,1.32660E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25921, 25925,'1 ',2.24120E-2,1.50550E-2,2.65600E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83903, 25921,'1 ',1.20990E-2,1.98320E-2,3.50210E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25922, 25926,'1 ',1.16000E-2,3.29180E-2,5.17220E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25922, 25928,'1 ',7.40380E-3,1.81220E-2,3.09850E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25922, 25932,'1 ',2.10520E-2,2.31550E-2,3.09040E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25922, 25934,'1 ',5.72350E-2,4.52950E-2,5.70320E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25922, 26060,'1 ',1.56660E-2,4.02720E-2,6.23260E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25923, 25924,'1 ',1.24150E-3,4.04910E-3,1.07490E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25925, 25928,'1 ',3.16910E-2,2.50800E-2,3.15790E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25926, 25928,'1 ',2.49270E-3,1.04050E-2,3.00210E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83902, 25926,'1 ',5.14270E-3,1.32200E-2,2.04590E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25926, 83912,'1 ',1.41920E-2,4.73430E-2,7.50420E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25927, 25930,'1 ',3.00160E-2,1.94320E-2,3.69930E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25929, 25933,'1 ',3.13080E-3,1.10660E-2,2.49360E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25930, 25931,'1 ',2.43110E-2,2.17840E-2,4.45710E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83904, 25930,'1 ',1.56700E-2,3.63810E-2,5.41040E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25930, 83905,'1 ',2.54130E-2,4.23820E-2,6.16330E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25931, 26060,'1 ',1.12950E-2,2.21360E-2,3.31790E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25933, 25935,'1 ',3.07990E-3,1.05650E-2,2.53100E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25934, 25940,'1 ',1.08820E-2,3.59100E-2,5.81730E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25934, 25941,'1 ',3.67070E-2,3.92000E-2,8.28880E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83905, 25934,'1 ',7.75200E-3,4.13030E-2,7.24450E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25935, 25937,'1 ',2.03000E-3,6.96340E-3,1.66820E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25936, 25937,'1 ',4.38350E-4,5.34140E-3,1.76560E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25936, 26041,'1 ',1.67590E-3,5.74910E-3,1.37730E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25936, 26580,'1 ',3.68460E-3,1.14580E-2,2.39100E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25936, 83933,'1 ',4.16040E-3,3.46130E-2,1.04820E-2, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25937, 26578,'1 ',4.60430E-3,1.28400E-2,2.69490E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25938, 26061,'1 ',2.92100E-3,7.71970E-3,1.80690E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25938, 26069,'1 ',2.76970E-3,7.76930E-3,1.99970E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25939, 25940,'1 ',7.21960E-3,1.36450E-2,2.20690E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25939, 83912,'1 ',4.87800E-2,3.69570E-2,5.09000E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25939, 83954,'1 ',8.52480E-3,2.11590E-2,3.51610E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25940, 83954,'1 ',7.50780E-3,2.62700E-2,5.44090E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83907, 25941,'1 ',1.47870E-2,3.38160E-2,8.25560E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25941, 83954,'1 ',6.60630E-3,3.18740E-2,5.62820E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25942, 25943,'1 ',2.25490E-2,1.45980E-2,2.77910E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83908, 25942,'1 ',1.66280E-2,3.29230E-2,4.83240E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25944, 25953,'1 ',3.45690E-3,8.33050E-3,2.35200E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25945, 25946,'1 ',1.14470E-3,4.14480E-3,8.89280E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25946, 25950,'1 ',1.08480E-3,3.65480E-3,9.08300E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25947, 25948,'1 ',8.53680E-4,3.32100E-3,8.87000E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25947, 25949,'1 ',8.27110E-4,2.78670E-3,6.92560E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25948, 26061,'1 ',1.80560E-3,4.64150E-3,1.14930E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25949, 25950,'1 ',1.05010E-3,3.60210E-3,8.62930E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83909, 25951,'1 ',6.45430E-3,1.65910E-2,2.56770E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25951, 83912,'1 ',8.33280E-3,2.14200E-2,3.31500E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25952, 26069,'1 ',4.57230E-3,1.27500E-2,2.67620E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25953, 83915,'1 ',1.04880E-3,2.92470E-3,6.13860E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25954, 25955,'1 ',3.76750E-5,4.28460E-4,3.86910E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25956, 25957,'1 ',6.57140E-4,2.25420E-3,5.40030E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83895, 25958,'1 ',1.09840E-2,2.60100E-2,4.75550E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25958, 83916,'1 ',6.79320E-3,1.57710E-2,2.34540E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83858, 25960,'1 ',7.04590E-3,1.81120E-2,2.80310E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83858, 25961,'1 ',7.01060E-3,1.28400E-2,2.21670E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83862, 25961,'1 ',2.70110E-3,9.45710E-3,2.61810E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25962, 26067,'1 ',2.18950E-2,3.65160E-2,5.31020E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25962, 26803,'1 ',8.17540E-2,7.60750E-2,1.43850E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83884, 25962,'1 ',2.79720E-2,4.28500E-2,6.01690E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25962, 83918,'1 ',1.95510E-2,5.02570E-2,7.77800E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25963, 83920,'1 ',2.03610E-3,1.41260E-2,4.03170E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83917, 25964,'1 ',1.30400E-2,2.38850E-2,4.12330E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25964, 83918,'1 ',5.70420E-3,1.46630E-2,2.26930E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25965, 83920,'1 ',6.17190E-4,5.61360E-3,1.41700E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25966, 25968,'1 ',1.50850E-3,8.41630E-3,2.14970E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25966, 83925,'1 ',1.23070E-3,1.11940E-2,2.82550E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83888, 25967,'1 ',9.12070E-3,2.15980E-2,3.94870E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83917, 25967,'1 ',4.56450E-3,2.37350E-2,5.14520E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25969, 25971,'1 ',6.40550E-2,5.06930E-2,6.38280E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25969, 83921,'1 ',9.85480E-3,2.53330E-2,3.92050E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25970, 25977,'1 ',2.12680E-4,3.80600E-3,3.90910E-2,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25970, 25981,'1 ',1.73640E-4,1.94200E-3,1.81440E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25972, 25973,'1 ',1.71890E-2,1.34730E-2,1.72970E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25973, 25979,'1 ',9.21230E-3,1.00340E-2,1.36630E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25973, 25980,'1 ',2.17160E-2,1.40590E-2,2.67640E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25973, 25982,'1 ',1.71870E-2,1.36020E-2,1.71260E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25973, 83926,'1 ',8.58120E-3,2.86260E-2,4.53740E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25974, 25975,'1 ',3.84080E-2,2.77650E-2,4.21080E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25974, 25979,'1 ',1.92030E-2,1.51970E-2,1.91350E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25975, 83922,'1 ',9.98870E-3,2.83450E-2,4.45360E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83920, 25976,'1 ',2.21670E-3,5.69830E-3,1.41100E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25976, 83925,'1 ',3.48570E-3,8.09110E-3,2.46500E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25977, 26058,'1 ',2.51070E-4,2.80800E-3,2.62350E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25977, 27195,'1 ',2.79380E-4,5.06690E-3,5.06490E-2,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25978, 26806,'1 ',5.98690E-2,9.55660E-2,2.20120E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25978, 26807,'1 ',4.27130E-2,8.18000E-2,1.28680E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83924, 25978,'1 ',2.22550E-2,5.16690E-2,7.68400E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25981, 26052,'1 ',3.19740E-4,3.63620E-3,3.28370E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25981, 27672,'1 ',1.16160E-3,1.31620E-2,1.19870E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25982, 25985,'1 ',8.30740E-3,1.29620E-2,2.16630E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83926, 25983,'1 ',8.74740E-3,2.91810E-2,4.62530E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83926, 25984,'1 ',1.65000E-2,2.16850E-2,2.97210E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25985, 25986,'1 ',1.40450E-2,1.11150E-2,1.39960E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83926, 25985,'1 ',6.80550E-3,2.24580E-2,3.63820E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25986, 25987,'1 ',1.53240E-2,1.20110E-2,1.54200E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83875, 25987,'1 ',1.20760E-2,8.11190E-3,1.43110E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25988, 25990,'1 ',2.29830E-3,7.18370E-3,2.08070E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25988, 25992,'1 ',1.74170E-3,4.60310E-3,1.07740E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25989, 83928,'1 ',2.54550E-2,1.80310E-2,2.85060E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25990, 26003,'1 ',3.00310E-3,7.54890E-3,1.95570E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83924, 25991,'1 ',1.12520E-2,3.75350E-2,5.94950E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83926, 25991,'1 ',2.17980E-2,4.31580E-2,6.33470E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25991, 83929,'1 ',6.41010E-3,3.41540E-2,5.99040E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25992, 25993,'1 ',1.14320E-3,4.04090E-3,9.10520E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25993, 83948,'1 ',2.04200E-3,7.11640E-3,1.65010E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25994, 26003,'1 ',2.80560E-3,7.21210E-3,1.78580E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25994, 26054,'1 ',2.42810E-3,8.32910E-3,1.99540E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83873, 25995,'1 ',8.54730E-4,2.97880E-3,6.90690E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83873, 25996,'1 ',7.21290E-4,4.02420E-3,1.02780E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25997, 83931,'1 ',8.92990E-4,3.57520E-3,9.00680E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25998, 26000,'1 ',1.60490E-3,5.35370E-3,1.35770E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25999, 26001,'1 ',6.53550E-5,1.02720E-3,1.07050E-2, 960.00,1008.00,1056.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 25999, 26008,'1 ',1.65480E-4,1.88190E-3,1.69940E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26000, 83933,'1 ',2.51580E-3,7.41720E-3,1.72540E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26000, 83936,'1 ',8.75780E-4,7.64140E-3,2.09850E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26001, 26005,'1 ',1.42380E-4,1.61290E-3,1.46830E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26001, 27200,'1 ',7.75260E-4,1.36500E-2,2.26810E-1,1536.00,1612.80,1689.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26002, 26049,'1 ',2.21900E-2,2.24120E-2,2.96820E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83934, 26002,'1 ',5.84860E-3,1.50340E-2,2.32670E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26002, 83938,'1 ',5.96120E-3,2.31910E-2,3.87120E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83933, 26003,'1 ',4.75370E-3,1.25630E-2,2.94060E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26004, 26005,'1 ',7.16120E-5,8.26490E-4,7.24510E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26004, 26055,'1 ',2.32430E-4,2.63290E-3,2.39690E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83931, 26006,'1 ',8.35060E-4,5.45990E-3,2.02190E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83871, 26007,'1 ',9.19110E-3,1.53500E-2,2.60660E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26007, 83941,'1 ',4.07110E-3,7.56970E-3,1.77170E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26009, 26012,'1 ',6.59620E-4,3.14380E-3,9.10640E-4, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26009, 26069,'1 ',1.46990E-3,5.19550E-3,1.17070E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26010, 26021,'1 ',1.09640E-2,1.84700E-2,2.63100E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26010, 83942,'1 ',2.03530E-3,7.83020E-3,1.33670E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26011, 26012,'1 ',4.76940E-4,2.48430E-3,6.51550E-4, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83942, 26013,'1 ',1.40940E-2,1.11540E-2,1.40440E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26014, 26015,'1 ',1.67150E-2,1.31020E-2,1.68210E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26014, 26027,'1 ',1.63900E-2,1.06110E-2,2.02000E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26015, 26031,'1 ',6.94590E-3,1.76650E-2,2.79330E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26015, 83943,'1 ',3.89710E-3,2.30720E-2,4.49080E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26016, 26018,'1 ',1.09850E-2,1.10950E-2,1.46950E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26016, 26021,'1 ',7.58760E-3,9.65640E-3,1.41510E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26017, 26018,'1 ',1.37640E-2,1.08920E-2,1.37150E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26018, 83943,'1 ',1.01640E-2,1.71220E-2,2.43910E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83933, 26019,'1 ',2.18870E-3,1.40980E-2,3.69570E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83943, 26020,'1 ',1.82870E-2,1.32200E-2,2.00480E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26021, 26023,'1 ',3.56600E-3,5.69190E-3,1.31100E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26022, 26024,'1 ',6.66840E-3,1.36460E-2,3.35800E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26022, 26025,'1 ',2.62540E-3,1.17470E-2,2.41880E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26023, 26024,'1 ',3.10120E-3,7.12460E-3,1.08210E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26025, 26026,'1 ',2.16270E-2,1.71160E-2,2.15510E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83932, 26025,'1 ',1.86220E-2,1.74630E-2,2.69730E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83934, 26025,'1 ',9.52290E-3,2.70230E-2,4.24590E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26026, 83946,'1 ',3.54980E-2,2.78250E-2,3.57220E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26027, 26028,'1 ',1.21060E-2,9.28620E-3,1.24660E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83942, 26027,'1 ',1.92560E-2,2.11790E-2,2.82670E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26029, 26031,'1 ',3.89260E-2,2.52010E-2,4.79740E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26030, 26035,'1 ',6.81370E-3,1.34910E-2,1.98010E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83906, 26030,'1 ',4.62670E-2,3.66150E-2,4.61030E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26031, 26033,'1 ',8.48030E-3,3.29910E-2,5.50710E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26031, 26037,'1 ',3.42400E-3,1.33200E-2,2.22350E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26032, 26033,'1 ',1.92940E-2,1.51240E-2,1.94160E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26033, 83945,'1 ',2.94450E-3,1.65080E-2,4.54950E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26034, 26062,'1 ',5.74750E-2,4.54850E-2,5.72720E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83849, 26034,'1 ',1.27250E-2,2.95420E-2,4.39340E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83943, 26034,'1 ',1.18100E-2,4.21900E-2,8.37610E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26035, 26038,'1 ',5.98070E-3,1.75870E-2,3.60510E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26035, 83944,'1 ',1.06100E-2,1.39450E-2,1.91120E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26036, 26039,'1 ',1.49380E-3,5.27990E-3,1.18970E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26036, 26041,'1 ',1.00040E-3,3.01100E-3,9.41960E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26037, 26038,'1 ',2.90650E-3,1.03830E-2,2.06140E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26037, 26040,'1 ',1.74950E-2,1.38450E-2,1.74330E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26042, 83945,'1 ',1.80340E-2,1.30370E-2,1.97710E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26043, 26044,'1 ',2.27850E-3,7.12170E-3,2.06270E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26044, 26047,'1 ',3.80880E-3,1.00660E-2,2.35610E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83931, 26044,'1 ',4.50080E-3,1.18950E-2,2.78410E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83933, 26044,'1 ',1.59730E-3,8.58530E-3,2.11190E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26045, 26063,'1 ',1.90330E-2,5.45900E-2,8.39510E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26045, 83947,'1 ',1.11180E-2,2.55430E-2,3.87980E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26046, 26048,'1 ',3.29540E-3,1.09930E-2,2.78800E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26047, 26048,'1 ',6.12640E-3,1.70840E-2,3.58580E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83937, 26050,'1 ',1.00280E-3,1.17790E-2,3.12380E-3, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26051, 26057,'1 ',1.83830E-2,1.51310E-2,3.06600E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83929, 26051,'1 ',4.18670E-2,3.31330E-2,4.17190E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26051, 83949,'1 ',4.07990E-3,1.36100E-2,2.15730E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26051, 83950,'1 ',4.18220E-2,3.07700E-2,4.50020E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26052, 26053,'1 ',4.10740E-5,4.74040E-4,4.15540E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26053, 26055,'1 ',1.83950E-4,2.12300E-3,1.86110E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83948, 26054,'1 ',6.65960E-4,3.82620E-3,1.08380E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83951, 26056,'1 ',1.08950E-3,9.04760E-3,3.53910E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26056, 84382,'1 ',1.58210E-3,1.38190E-2,5.47370E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83896, 26059,'1 ',5.64400E-3,1.15500E-2,2.84220E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83841, 26062,'1 ',3.38620E-2,6.63630E-2,9.94730E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83947, 26062,'1 ',2.77600E-2,7.13590E-2,1.10440E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82034, 26063,'1 ',1.24200E-2,7.06000E-2,1.27730E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83884, 26064,'1 ',2.85090E-2,4.55050E-2,1.04810E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83885, 26064,'1 ',3.61810E-2,2.34240E-2,4.45910E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26064, 83953,'1 ',3.33880E-2,2.64220E-2,3.32690E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83883, 26065,'1 ',3.19710E-3,1.09670E-2,2.62740E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26066, 26067,'1 ',1.61110E-2,1.04300E-2,1.98560E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83918, 26067,'1 ',8.30930E-3,2.06240E-2,3.42720E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83897, 26068,'1 ',1.74410E-2,2.29230E-2,3.14160E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83931, 26069,'1 ',3.66090E-3,2.27180E-2,5.50300E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26070, 26071,'1 ',3.61450E-2,8.55920E-2,1.56490E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26070, 83955,'1 ',4.14110E-2,1.14710E-1,1.89380E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26071, 26072,'1 ',2.57020E-2,6.60710E-2,1.02250E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26071, 26790,'1 ',1.46270E-2,6.48190E-2,1.94620E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26071, 26791,'1 ',5.56060E-2,4.57690E-2,9.27440E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26071, 84087,'1 ',4.32140E-2,1.68130E-1,2.80690E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26072, 26073,'1 ',3.08530E-2,6.61170E-2,1.15770E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26072, 84087,'1 ',2.33950E-2,1.03080E-1,1.79060E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26072, 84225,'1 ',4.74690E-2,1.10210E-1,1.63900E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26073, 83955,'1 ',1.76020E-2,5.80880E-2,9.41020E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26074, 26076,'1 ',1.43780E-3,2.07570E-2,6.58990E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83955, 26075,'1 ',3.48460E-2,9.21170E-2,1.67270E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26075, 83956,'1 ',1.92310E-2,6.34640E-2,1.02810E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26076, 26400,'1 ',5.62660E-3,3.56390E-2,9.67320E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26076, 83957,'1 ',3.48170E-3,3.34290E-2,9.72460E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26077, 83958,'1 ',1.56370E-1,1.15060E-1,1.68270E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26077, 84623,'1 ',7.83530E-2,2.01440E-1,3.11790E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26078, 26399,'1 ',6.35480E-4,1.13210E-2,1.17450E-1,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26079, 26941,'1 ',1.31710E-2,4.59050E-2,1.06450E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82013, 26079,'1 ',1.27820E-3,1.43880E-2,4.16020E-3, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26080, 26448,'1 ',4.18440E-2,1.10910E-1,2.81320E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83959, 26080,'1 ',4.35950E-2,1.45440E-1,2.30540E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26081, 26083,'1 ',2.22530E-2,1.26500E-1,2.28870E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26081, 26548,'1 ',2.39050E-2,1.21640E-1,2.75650E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26082, 26084,'1 ',2.22950E-3,3.62580E-2,1.02850E-2, 399.00, 418.90, 438.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 81798, 26082,'1 ',3.20990E-3,3.95640E-2,1.27810E-2, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83959, 26083,'1 ',1.90570E-2,1.46810E-1,2.80940E-3, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26083, 83961,'1 ',1.56910E-2,6.10440E-2,1.01900E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26083, 83961,'2 ',1.56910E-2,6.10440E-2,1.01900E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26084, 26085,'1 ',5.95030E-4,9.70680E-3,5.79170E-3, 650.00, 682.50, 715.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 81797, 26084,'1 ',8.05960E-4,1.31480E-2,7.84480E-3, 650.00, 682.50, 715.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82001, 26085,'1 ',1.18400E-3,1.65920E-2,1.34760E-2, 650.00, 682.50, 715.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26086, 26087,'1 ',5.05790E-3,2.02500E-2,5.10160E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26086, 26529,'1 ',4.75820E-3,1.66490E-2,5.51750E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26087, 26092,'1 ',4.87670E-3,1.95250E-2,4.91880E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26088, 26095,'1 ',5.64240E-3,1.90110E-2,4.72470E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26088, 84129,'1 ',7.54950E-3,3.19530E-2,7.19010E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26089, 26090,'1 ',9.48850E-3,4.55450E-2,1.36100E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83962, 26089,'1 ',7.50040E-3,3.75120E-2,6.67760E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26089, 83965,'1 ',3.05800E-2,6.25810E-2,1.54000E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26090, 83968,'1 ',8.67480E-3,5.44720E-2,1.19070E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26091, 83963,'1 ',1.60160E-2,7.01680E-2,1.50850E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26091, 83968,'1 ',2.23810E-2,7.46600E-2,1.18340E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26092, 26105,'1 ',5.37030E-3,2.18530E-2,5.32430E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26093, 26100,'1 ',3.87060E-2,7.49930E-2,1.61360E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26093, 83964,'1 ',1.64960E-2,7.95930E-2,1.40540E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26093, 83969,'1 ',1.75210E-2,5.78190E-2,9.36660E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26094, 83967,'1 ',1.36850E-2,3.44030E-2,8.91320E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26095, 26096,'1 ',4.29620E-3,1.13540E-2,2.65760E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26096, 26097,'1 ',2.92470E-3,1.03380E-2,2.32940E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26098, 26099,'1 ',1.50930E-2,7.36530E-2,1.27130E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83966, 26098,'1 ',5.18240E-3,3.25420E-2,7.11310E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26099, 27209,'1 ',1.30860E-2,8.04500E-2,1.45010E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83964, 26099,'1 ',3.82480E-2,7.86020E-2,1.49880E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26099, 83968,'1 ',1.58820E-1,2.43340E-1,3.41750E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26100, 27207,'1 ',3.78860E-2,8.79580E-2,1.30810E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26101, 83969,'1 ',1.29000E-1,8.35200E-2,1.58990E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26102, 26524,'1 ',7.28980E-4,8.25850E-3,7.51950E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26103, 26516,'1 ',1.42940E-3,1.58070E-2,4.74060E-3, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83967, 26103,'1 ',1.07270E-3,9.37020E-3,3.71140E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83968, 26104,'1 ',8.34030E-2,6.53760E-2,8.39300E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26105, 27609,'1 ',7.69370E-3,5.99750E-2,1.79370E-2, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83967, 26105,'1 ',5.51970E-3,4.29400E-2,1.11550E-2, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83969, 26106,'1 ',5.82160E-2,4.20850E-2,6.38240E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26107, 26108,'1 ',1.42600E-2,1.01010E-2,1.59690E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26107, 26114,'1 ',3.51270E-3,9.31020E-3,2.36130E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26107, 83978,'1 ',8.97510E-3,2.75330E-2,7.45740E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26109, 27096,'1 ',2.23080E-3,6.22070E-3,1.30570E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26109, 27097,'1 ',1.78510E-3,1.14990E-2,3.01420E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26109, 83977,'1 ',7.06190E-4,7.13770E-3,2.09880E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26110, 83977,'1 ',7.65480E-4,1.12530E-2,3.44090E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83613, 26111,'1 ',2.07250E-2,5.88120E-2,9.24070E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26111, 83970,'1 ',5.02650E-3,1.67680E-2,2.65780E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26112, 26115,'1 ',1.01410E-3,8.14700E-3,2.29000E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26112, 83977,'1 ',8.91890E-4,6.60730E-3,3.38530E-3, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26113, 26114,'1 ',6.15570E-3,1.76550E-2,2.71510E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83970, 26113,'1 ',8.43680E-3,1.95870E-2,2.91290E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26115, 26135,'1 ',2.82890E-3,1.49940E-2,5.00360E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26116, 26121,'1 ',5.92480E-3,2.07310E-2,6.87030E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26116, 26123,'1 ',5.12460E-3,1.59370E-2,3.32550E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26116, 27102,'1 ',2.37360E-3,8.59470E-3,1.84400E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26116, 83977,'1 ',1.63860E-3,1.39570E-2,3.48230E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26117, 26118,'1 ',6.15300E-4,6.01120E-3,1.68680E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26117, 26122,'1 ',1.45100E-3,9.01560E-3,2.54440E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26118, 26120,'1 ',3.64580E-4,4.66940E-3,1.39380E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26118, 26123,'1 ',1.60640E-3,8.64920E-3,2.37610E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26119, 26120,'1 ',4.16750E-4,3.26770E-3,1.49340E-3, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26119, 27042,'1 ',5.82070E-4,6.08130E-3,1.67100E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26121, 26131,'1 ',3.09510E-3,2.07640E-2,5.01240E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26122, 83977,'1 ',2.78300E-3,1.54420E-2,4.69390E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26123, 26124,'1 ',4.35200E-3,1.18490E-2,2.61040E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26124, 26128,'1 ',4.54680E-3,1.05540E-2,3.21540E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26125, 26126,'1 ',2.59650E-3,6.67450E-3,1.65270E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26125, 83972,'1 ',7.31250E-3,1.93260E-2,4.52360E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26126, 84317,'1 ',4.75410E-3,1.29430E-2,2.85160E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26127, 27055,'1 ',4.53240E-4,5.23110E-3,4.58590E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26127, 27714,'1 ',8.93890E-4,1.56850E-2,1.67920E-1,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26128, 26129,'1 ',5.06710E-4,5.60340E-3,1.68050E-3, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26128, 26133,'1 ',2.28300E-3,1.47050E-2,3.85480E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26129, 26130,'1 ',7.09860E-4,7.04340E-3,1.91530E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26130, 26131,'1 ',5.77860E-4,7.52040E-3,2.17320E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83972, 26131,'1 ',1.03780E-3,1.09160E-2,6.13190E-3, 476.00, 499.80, 523.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83973, 26132,'1 ',1.03140E-2,2.20210E-2,4.97110E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26132, 83974,'1 ',1.34210E-2,3.44990E-2,5.33910E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26133, 26134,'1 ',2.25420E-3,1.99730E-2,5.31710E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26133, 83977,'1 ',1.72090E-2,4.54840E-2,1.06470E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26134, 26138,'1 ',4.67160E-3,1.60250E-2,3.83910E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83972, 26134,'1 ',3.86820E-3,2.49160E-2,6.53170E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26136, 26137,'1 ',3.65440E-2,9.66070E-2,1.75420E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83850, 26137,'1 ',4.99870E-2,1.02300E-1,2.51750E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26137, 83976,'1 ',1.45380E-2,8.26430E-2,1.49520E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26138, 26139,'1 ',5.88510E-3,2.05100E-2,4.75580E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83636, 26139,'1 ',3.28130E-3,2.51410E-2,6.73470E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83975, 26140,'1 ',3.08520E-2,2.44160E-2,3.07430E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26141, 26967,'1 ',1.23360E-3,1.37390E-2,1.29610E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26141, 26996,'1 ',2.45140E-4,4.53350E-3,4.35580E-2,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 81996, 26141,'1 ',3.28140E-3,3.32090E-2,5.49010E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 81996, 26141,'2 ',3.28140E-3,3.32090E-2,5.49010E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26142, 26148,'1 ',5.11450E-3,3.14450E-2,9.06880E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26142, 27661,'1 ',9.70900E-3,5.78460E-2,1.52210E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26143, 26145,'1 ',2.72830E-4,3.14880E-3,2.76030E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26143, 26147,'1 ',4.61810E-4,5.33010E-3,4.67270E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26144, 83982,'1 ',1.57040E-2,3.71870E-2,6.79890E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26144, 84359,'1 ',2.37250E-1,3.30800E-1,5.65870E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26146, 83982,'1 ',2.49390E-2,1.97370E-2,2.48510E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26147, 26150,'1 ',2.69710E-4,3.05530E-3,2.78150E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26147, 83984,'1 ',4.56040E-4,5.26350E-3,4.61430E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26148, 26149,'1 ',6.14150E-3,2.41380E-2,6.31460E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83981, 26148,'1 ',2.13780E-3,1.48220E-2,8.68950E-3, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26149, 27161,'1 ',7.81510E-3,3.18030E-2,7.74870E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82012, 26150,'1 ',1.08260E-3,1.27510E-2,2.22860E-1,1190.00,1249.50,1309.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26150, 84364,'1 ',7.27620E-4,8.39840E-3,7.36330E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26151, 27162,'1 ',5.99370E-5,1.23130E-3,4.35170E-1,3601.00,3781.10,3961.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26152, 26363,'1 ',6.84170E-4,4.69620E-3,8.56070E-5, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26152, 84002,'1 ',4.73590E-3,3.25080E-2,5.92590E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26153, 26364,'1 ',5.98260E-3,6.04260E-3,8.00270E-5,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26153, 84076,'1 ',8.63180E-3,2.21890E-2,3.43400E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26154, 26155,'1 ',1.08390E-3,3.87200E-3,7.68730E-5,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26154, 26363,'1 ',1.35830E-3,5.28430E-3,8.82090E-5,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26155, 26156,'1 ',2.33170E-3,5.99380E-3,9.27600E-5,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26155, 26158,'1 ',2.30230E-3,5.85520E-3,9.25880E-5,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26155, 26367,'1 ',1.75980E-2,1.34980E-2,1.81210E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26156, 26159,'1 ',2.37000E-3,6.02730E-3,9.53090E-5,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26157, 26163,'1 ',2.27290E-3,7.95280E-3,1.64720E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26157, 26363,'1 ',2.27030E-3,8.73410E-3,1.49100E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26158, 26163,'1 ',2.85380E-3,7.33590E-3,1.13530E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26159, 26163,'1 ',4.66040E-3,7.43890E-3,1.71340E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26160, 26161,'1 ',1.44650E-2,1.06420E-2,1.55650E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26161, 26173,'1 ',1.02940E-2,7.57340E-3,1.10760E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26161, 26177,'1 ',6.68110E-3,1.42640E-2,3.22000E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26161, 26366,'1 ',2.65940E-3,9.83290E-3,1.82060E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26162, 26163,'1 ',1.37980E-3,5.63900E-3,1.14070E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26162, 26366,'1 ',1.79320E-3,7.17590E-3,1.51500E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26163, 26164,'1 ',8.00340E-3,6.33370E-3,7.97490E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26163, 26165,'1 ',1.41630E-2,9.16900E-3,1.74550E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26165, 26166,'1 ',8.95540E-3,7.08710E-3,8.92360E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26167, 26241,'1 ',1.01160E-3,1.44300E-2,4.81950E-3, 388.00, 407.40, 426.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26167, 26354,'1 ',2.60660E-3,1.43540E-2,5.18220E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83986, 26168,'1 ',3.17540E-3,1.23530E-2,2.06210E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26169, 26170,'1 ',2.19540E-3,7.04000E-3,1.74200E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26169, 84076,'1 ',3.82420E-3,2.17380E-2,3.93280E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26170, 26207,'1 ',6.50270E-3,1.27440E-2,1.91020E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26170, 26369,'1 ',1.51170E-3,6.69850E-3,2.01120E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26170, 84068,'1 ',9.76440E-3,3.79860E-2,6.34100E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26172, 26173,'1 ',1.07470E-2,7.90710E-3,1.15640E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26172, 26175,'1 ',4.48520E-3,1.15300E-2,1.78430E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26172, 26369,'1 ',3.27990E-3,8.43130E-3,1.30480E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26174, 26177,'1 ',1.63680E-2,1.20420E-2,1.76120E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26175, 26177,'1 ',2.02710E-3,5.21090E-3,8.06440E-5,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26176, 26177,'1 ',3.65340E-3,1.21870E-2,1.93170E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26176, 84066,'1 ',3.38940E-3,1.13070E-2,1.79220E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26177, 26178,'1 ',9.63720E-3,7.09030E-3,1.03700E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26177, 83993,'1 ',4.39200E-2,3.47580E-2,4.37650E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26179, 83987,'1 ',4.28490E-2,3.39110E-2,4.26980E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26179, 84062,'1 ',4.05210E-2,2.98130E-2,4.36020E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26180, 26181,'1 ',9.19850E-4,2.43100E-3,5.69010E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26180, 26183,'1 ',1.23010E-3,4.01200E-3,1.06510E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26180, 84061,'1 ',1.98700E-3,6.92490E-3,1.60570E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26181, 26344,'1 ',1.65710E-3,4.44870E-3,1.00820E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83987, 26182,'1 ',9.84930E-3,1.95010E-2,2.86230E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26182, 84057,'1 ',4.76820E-2,5.24440E-2,6.99970E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26183, 26185,'1 ',1.65030E-3,5.01130E-3,1.09750E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26184, 26186,'1 ',2.60420E-2,1.68600E-2,3.20960E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26184, 84075,'1 ',6.34270E-3,1.05930E-2,1.79880E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26185, 26365,'1 ',2.21610E-3,5.85680E-3,1.37090E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26186, 26189,'1 ',1.59270E-2,1.26050E-2,1.58710E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26187, 26188,'1 ',1.30690E-3,3.55810E-3,7.83880E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26187, 26365,'1 ',1.93050E-3,5.25590E-3,1.15790E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26188, 26351,'1 ',1.77350E-3,5.51510E-3,1.15080E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26189, 83988,'1 ',9.20590E-3,1.17160E-2,1.71690E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26189, 84057,'1 ',3.37910E-2,2.44270E-2,3.70450E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26190, 26352,'1 ',3.47780E-3,9.86880E-3,1.55060E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26190, 83988,'1 ',4.60100E-3,8.69570E-3,1.40640E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26191, 26192,'1 ',1.22770E-3,3.24450E-3,7.59430E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26191, 26193,'1 ',1.25880E-3,3.26810E-3,7.93190E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26192, 26339,'1 ',1.52700E-3,4.25800E-3,8.93710E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26193, 26248,'1 ',1.38270E-3,3.65420E-3,8.55320E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26193, 26350,'1 ',7.39030E-4,4.29220E-3,1.01060E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26194, 26248,'1 ',1.02590E-3,3.02460E-3,7.03600E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26194, 26330,'1 ',5.33420E-3,1.43210E-2,3.24550E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26194, 84059,'1 ',3.83580E-3,1.53570E-2,3.86890E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26195, 84057,'1 ',2.10310E-2,1.59340E-2,2.19450E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26195, 84058,'1 ',2.04990E-2,1.50810E-2,2.20570E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26196, 83990,'1 ',1.69470E-2,1.28390E-2,1.76830E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26196, 84014,'1 ',2.79650E-2,3.63930E-2,5.08990E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26197, 26198,'1 ',8.35410E-4,3.66000E-3,1.25890E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26197, 26248,'1 ',1.57740E-3,4.16890E-3,9.75780E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26197, 26350,'1 ',5.56620E-4,4.06490E-3,1.04470E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26198, 26327,'1 ',8.06380E-4,3.22840E-3,8.13320E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26199, 26350,'1 ',1.48830E-3,4.05200E-3,8.92690E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26200, 26201,'1 ',1.33290E-3,4.44640E-3,1.12760E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26201, 26355,'1 ',6.63230E-4,3.70030E-3,9.45110E-4, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26201, 26373,'1 ',1.86570E-3,1.02840E-2,2.40360E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26201, 84067,'1 ',1.32000E-3,7.73150E-3,2.10600E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26202, 26203,'1 ',7.76220E-4,3.10770E-3,7.82900E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26202, 26349,'1 ',7.28270E-4,2.49820E-3,5.98480E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26203, 26370,'1 ',1.14720E-3,4.59280E-3,1.15700E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26203, 84067,'1 ',3.22780E-4,4.13410E-3,1.23400E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26204, 84067,'1 ',1.93760E-3,4.98070E-3,1.23330E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26205, 26369,'1 ',4.49930E-3,1.35420E-2,2.64790E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83993, 26205,'1 ',3.29540E-3,1.15300E-2,2.38820E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26206, 26207,'1 ',4.05250E-3,1.03060E-2,1.62970E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83993, 26206,'1 ',6.00890E-3,1.52820E-2,2.41650E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26207, 26208,'1 ',3.59890E-3,8.52210E-3,1.55810E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26208, 26209,'1 ',4.48430E-3,1.01720E-2,2.02920E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26209, 26210,'1 ',5.18870E-3,1.20460E-2,1.79140E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26209, 83996,'1 ',3.71420E-3,1.22570E-2,1.98560E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83986, 26210,'1 ',4.33560E-3,9.83440E-3,1.96190E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26211, 26268,'1 ',1.63910E-4,2.87500E-3,3.07580E-2,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26211, 26356,'1 ',7.06850E-5,9.99420E-4,9.53030E-3, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26212, 26215,'1 ',1.97140E-4,2.08920E-3,6.20120E-4, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83994, 26212,'1 ',4.16760E-4,4.00130E-3,1.16390E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26213, 26216,'1 ',2.39010E-3,9.29810E-3,1.55210E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83995, 26213,'1 ',3.44480E-3,1.27370E-2,2.35820E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26213, 84000,'1 ',1.49550E-2,2.78070E-2,6.50830E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26214, 83997,'1 ',4.44850E-3,1.48400E-2,2.35220E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26214, 84004,'1 ',5.68790E-3,2.03190E-2,4.03400E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26215, 26224,'1 ',2.29200E-4,2.88320E-3,8.93160E-4, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83997, 26216,'1 ',2.49040E-3,8.71940E-3,2.41390E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26217, 26304,'1 ',3.80800E-3,1.02230E-2,2.31690E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26217, 84067,'1 ',2.41310E-3,6.47840E-3,1.46820E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26218, 26219,'1 ',1.64900E-3,4.35800E-3,1.02000E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83994, 26218,'1 ',2.23710E-3,5.80760E-3,1.40960E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26219, 26299,'1 ',1.72860E-3,4.56830E-3,1.06930E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84000, 26220,'1 ',1.03840E-2,6.97500E-3,1.23050E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26221, 26301,'1 ',7.95470E-4,3.18470E-3,8.02310E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26221, 84026,'1 ',1.12740E-3,4.28520E-3,1.19950E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83999, 26222,'1 ',1.79540E-3,1.09110E-2,2.01290E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26222, 84027,'1 ',4.38050E-3,2.66220E-2,4.91110E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83997, 26223,'1 ',5.12190E-3,1.79330E-2,4.96450E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26223, 84008,'1 ',5.98890E-3,2.39660E-2,5.05980E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26224, 26236,'1 ',3.58810E-4,4.37220E-3,1.44530E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26225, 26226,'1 ',2.03550E-2,1.31780E-2,2.50860E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26226, 84004,'1 ',1.46110E-2,1.15630E-2,1.45590E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26227, 26371,'1 ',1.30300E-2,9.58680E-3,1.40210E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83986, 26227,'1 ',5.28290E-3,2.67240E-2,4.64970E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26227, 84001,'1 ',1.79380E-3,1.10280E-2,1.98770E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26228, 26229,'1 ',7.01730E-4,2.80940E-3,7.07770E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26228, 26368,'1 ',1.67310E-3,7.08130E-3,1.59340E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26229, 26230,'1 ',2.41440E-4,1.21310E-3,3.15680E-4, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26230, 26231,'1 ',9.46730E-4,2.50200E-3,5.85630E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26230, 26285,'1 ',1.33490E-3,6.51410E-3,1.79890E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26231, 26243,'1 ',4.17810E-4,3.64550E-3,1.00120E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26232, 84003,'1 ',8.21690E-3,1.21840E-2,1.83080E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26232, 84010,'1 ',3.14370E-2,2.03520E-2,3.87450E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26233, 26239,'1 ',3.11860E-3,1.11410E-2,2.21180E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84001, 26233,'1 ',3.92230E-3,1.08500E-2,2.52120E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26234, 26247,'1 ',3.82520E-3,1.04500E-2,1.77490E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26234, 84003,'1 ',3.97900E-3,9.23630E-3,1.75870E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26235, 26238,'1 ',1.11080E-3,5.67770E-3,1.54740E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26235, 26283,'1 ',5.17070E-4,2.68030E-3,6.54380E-4, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26236, 26237,'1 ',8.32290E-4,4.06130E-3,1.12160E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26236, 84007,'1 ',2.13020E-4,3.03850E-3,1.01480E-3, 388.00, 407.40, 426.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26237, 26238,'1 ',4.66300E-4,2.34280E-3,6.09660E-4, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26238, 26241,'1 ',1.73970E-3,6.96520E-3,1.75470E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26239, 26247,'1 ',2.95870E-3,8.90520E-3,1.74120E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84006, 26239,'1 ',1.14200E-2,9.03750E-3,1.13790E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26240, 26272,'1 ',6.50540E-5,7.24310E-4,6.82990E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26241, 26277,'1 ',1.84690E-3,1.14760E-2,3.23870E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26241, 84030,'1 ',4.30590E-4,4.13400E-3,1.20250E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84005, 26242,'1 ',7.98130E-3,1.27400E-2,2.93430E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26242, 84013,'1 ',5.14130E-3,1.35910E-2,2.46780E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26242, 84028,'1 ',2.06240E-2,2.06840E-2,3.34460E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26243, 84011,'1 ',5.88440E-4,6.91170E-3,1.83300E-3, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26244, 26275,'1 ',1.43940E-4,2.59770E-3,4.09930E-2,1536.00,1612.80,1689.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26245, 26246,'1 ',3.98630E-3,1.22290E-2,3.31220E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26245, 26280,'1 ',9.74460E-3,2.26230E-2,3.36440E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26245, 84032,'1 ',1.31670E-2,3.34860E-2,5.29520E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26246, 84018,'1 ',7.60180E-3,2.96880E-2,6.58330E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26247, 84013,'1 ',1.47860E-2,1.15900E-2,1.48800E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26247, 84033,'1 ',7.19050E-3,1.66940E-2,2.48260E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26249, 26279,'1 ',1.32490E-3,3.43960E-3,8.34820E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26250, 26316,'1 ',1.93570E-3,7.00920E-3,1.50380E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26250, 26370,'1 ',1.10350E-3,3.68100E-3,9.33540E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26251, 26305,'1 ',9.41900E-3,2.42120E-2,3.74720E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84000, 26251,'1 ',4.81730E-3,9.85820E-3,2.42590E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26252, 26253,'1 ',5.83960E-5,9.74150E-4,1.89490E-2,1786.00,1875.30,1964.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26252, 26254,'1 ',4.26000E-5,6.57970E-4,1.49410E-2,1786.00,1875.30,1964.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26253, 26358,'1 ',4.80850E-4,5.35400E-3,5.04890E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26254, 26274,'1 ',9.49500E-5,1.59980E-3,2.90060E-2,1536.00,1612.80,1689.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26255, 84020,'1 ',1.60860E-2,4.13520E-2,6.39970E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26255, 84071,'1 ',1.68420E-2,4.83060E-2,7.42880E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26256, 26257,'1 ',2.13260E-3,9.60170E-3,2.55480E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26256, 84070,'1 ',4.01570E-3,1.80810E-2,4.81100E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26257, 26290,'1 ',2.01780E-3,7.93060E-3,2.07460E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26258, 26265,'1 ',6.20490E-4,4.16250E-3,1.00480E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26258, 26291,'1 ',1.10210E-3,6.66490E-3,1.70080E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26259, 26260,'1 ',4.26300E-4,5.36250E-3,1.66120E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26259, 26263,'1 ',5.44510E-4,7.28250E-3,1.99110E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26260, 26276,'1 ',4.71110E-4,5.38510E-3,1.64230E-3, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26261, 26263,'1 ',6.96400E-4,5.85660E-3,1.73470E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26261, 26265,'1 ',6.75000E-4,6.28400E-3,1.94650E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26262, 84037,'1 ',1.81690E-2,1.43790E-2,1.81050E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26264, 84024,'1 ',1.31720E-2,1.03250E-2,1.32550E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26265, 26296,'1 ',1.90180E-3,5.91430E-3,1.23410E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84023, 26266,'1 ',5.17280E-3,2.27910E-2,3.95880E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26266, 84025,'1 ',5.23670E-3,1.34610E-2,2.08330E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26267, 26296,'1 ',1.03130E-3,5.75350E-3,1.46950E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26267, 84026,'1 ',1.94160E-3,6.79370E-3,2.25130E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26268, 26269,'1 ',6.68440E-5,9.45110E-4,9.01240E-3, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26268, 26273,'1 ',4.37370E-5,8.00950E-4,1.47620E-2,1624.00,1705.20,1786.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26269, 26297,'1 ',1.35480E-4,2.46720E-3,2.44530E-2,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84021, 26270,'1 ',1.30920E-2,3.39310E-2,6.41560E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84023, 26270,'1 ',3.47540E-3,1.97560E-2,3.57400E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26270, 84029,'1 ',9.82850E-3,3.51100E-2,6.97060E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26271, 26272,'1 ',3.68740E-5,4.04590E-4,3.92980E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26271, 26273,'1 ',4.16310E-5,4.96630E-4,8.44430E-3,1190.00,1249.50,1309.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26271, 26275,'1 ',2.38210E-5,3.78000E-4,6.20560E-3,1419.00,1489.90,1560.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26273, 26274,'1 ',3.01100E-5,4.57560E-4,8.19860E-3,1419.00,1489.90,1560.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26274, 26275,'1 ',2.27740E-5,3.57930E-4,3.73030E-3, 960.00,1008.00,1056.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84017, 26276,'1 ',7.33910E-4,6.22410E-3,3.72790E-3, 437.00, 458.90, 480.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84015, 26277,'1 ',9.16080E-4,1.34670E-2,4.11790E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84030, 26277,'1 ',1.41860E-3,8.30910E-3,2.26330E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84032, 26278,'1 ',7.46630E-3,2.49070E-2,3.94790E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26278, 84033,'1 ',5.98440E-3,1.69820E-2,2.66820E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26280, 26282,'1 ',2.15750E-2,3.19910E-2,4.80710E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26281, 26282,'1 ',2.90010E-2,2.29510E-2,2.88980E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84012, 26282,'1 ',1.14740E-2,2.94950E-2,4.56480E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84011, 26283,'1 ',1.12370E-3,5.85290E-3,1.53500E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84003, 26284,'1 ',8.93610E-3,2.04360E-2,4.98910E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84012, 26284,'1 ',3.61340E-3,8.55650E-3,1.56440E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84011, 26285,'1 ',8.05790E-4,4.04850E-3,1.05350E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26286, 26289,'1 ',9.62560E-3,1.90580E-2,2.79730E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26286, 84044,'1 ',3.55660E-2,2.81460E-2,3.54400E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26287, 26302,'1 ',7.40760E-3,1.91980E-2,3.62990E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26287, 84046,'1 ',1.36610E-2,2.70480E-2,3.97020E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26288, 26289,'1 ',5.35830E-3,1.52050E-2,2.38910E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26288, 26302,'1 ',6.06360E-3,2.02280E-2,3.20620E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26290, 26292,'1 ',8.48330E-4,2.20230E-3,5.34530E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26291, 26293,'1 ',8.62040E-4,5.45990E-3,1.48180E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26291, 84036,'1 ',1.86060E-3,5.18850E-3,1.08900E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26292, 26293,'1 ',1.54790E-3,3.89110E-3,1.00800E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26294, 26302,'1 ',5.59460E-3,2.73000E-2,4.71210E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26294, 84040,'1 ',2.07820E-3,1.18130E-2,2.13720E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26295, 26297,'1 ',6.90730E-5,7.57870E-4,7.36130E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26295, 26309,'1 ',1.65950E-4,2.89490E-3,3.13180E-2,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26296, 84038,'1 ',3.85090E-4,2.62330E-3,8.93430E-4, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26298, 26299,'1 ',1.59860E-3,4.45770E-3,9.35630E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84036, 26298,'1 ',2.55420E-3,6.85700E-3,1.55400E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26300, 26301,'1 ',5.21710E-4,2.12300E-3,5.17230E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26302, 26303,'1 ',1.53970E-2,2.57150E-2,4.36660E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26303, 84043,'1 ',1.06490E-2,2.44650E-2,3.71600E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83998, 26305,'1 ',1.50630E-2,2.20480E-2,3.40420E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26306, 26308,'1 ',1.75320E-3,6.01390E-3,1.44070E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83576, 26306,'1 ',3.14590E-3,8.44580E-3,1.91410E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26307, 26334,'1 ',9.57120E-3,2.74510E-2,4.22160E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26307, 27708,'1 ',2.05670E-2,3.71090E-2,5.36460E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26307, 84047,'1 ',2.12340E-2,5.45840E-2,8.44760E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26307, 84052,'1 ',9.95110E-3,2.55800E-2,3.95880E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26308, 84045,'1 ',3.14920E-4,4.54620E-3,1.44330E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26308, 84048,'1 ',1.35720E-3,8.34390E-3,2.40620E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26309, 26356,'1 ',3.65910E-4,4.05470E-3,3.86030E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26310, 26311,'1 ',1.67380E-2,1.67420E-2,2.26180E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83992, 26310,'1 ',6.84390E-3,2.25850E-2,3.65870E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26311, 84077,'1 ',1.66780E-2,1.31990E-2,1.66190E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84046, 26312,'1 ',4.09090E-3,2.06940E-2,3.60050E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26312, 84049,'1 ',9.87430E-3,2.83210E-2,4.35530E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26312, 84077,'1 ',2.90350E-2,1.95040E-2,3.44090E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26313, 26314,'1 ',2.47170E-3,6.41680E-3,1.55740E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26313, 84048,'1 ',1.72640E-3,9.47310E-3,2.50390E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26314, 26321,'1 ',2.00220E-3,5.37510E-3,1.21820E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26315, 26356,'1 ',3.99510E-4,4.52570E-3,4.12030E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26316, 26317,'1 ',8.61980E-4,4.89980E-3,1.41830E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26316, 26373,'1 ',7.98790E-4,2.66470E-3,6.75790E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26317, 26321,'1 ',1.80350E-3,8.27380E-3,2.11950E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84014, 26318,'1 ',1.46740E-2,2.34220E-2,5.39470E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84050, 26318,'1 ',1.31700E-2,9.68970E-3,1.41710E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26319, 26320,'1 ',2.31110E-2,2.54200E-2,3.39270E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83991, 26320,'1 ',2.70490E-3,7.16920E-3,1.81830E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83621, 26321,'1 ',1.12450E-2,2.89070E-2,7.15820E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84048, 26322,'1 ',1.20770E-3,1.24220E-2,3.52290E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26323, 26324,'1 ',1.78530E-3,6.12420E-3,1.46710E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26324, 26325,'1 ',8.52620E-4,2.56620E-3,8.02830E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26325, 26326,'1 ',4.11590E-4,1.60120E-3,4.27660E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26326, 26327,'1 ',1.00270E-3,3.63080E-3,7.79000E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26326, 26330,'1 ',1.59640E-3,4.21900E-3,9.87510E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26328, 26329,'1 ',1.87350E-2,2.46230E-2,3.37470E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84052, 26328,'1 ',2.89300E-2,2.28950E-2,2.88270E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84052, 26329,'1 ',4.39700E-2,3.37280E-2,4.52780E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84053, 26329,'1 ',4.80480E-3,2.14100E-2,3.63590E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26331, 26332,'1 ',2.84990E-2,1.84500E-2,3.51230E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84054, 26331,'1 ',7.33180E-3,1.23510E-2,1.75940E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26332, 26333,'1 ',1.35120E-2,2.64820E-2,3.96940E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26332, 84056,'1 ',3.62530E-2,2.86900E-2,3.61240E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83989, 26333,'1 ',7.57070E-3,2.00130E-2,3.63390E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26334, 84055,'1 ',2.20190E-2,2.20240E-2,2.97550E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26334, 84596,'1 ',1.90980E-2,3.44590E-2,4.98140E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26335, 26336,'1 ',2.41980E-3,6.39500E-3,1.49680E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26336, 26337,'1 ',1.70730E-3,7.10750E-3,2.21620E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26336, 27710,'1 ',1.74350E-3,6.98010E-3,1.75850E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26337, 26338,'1 ',3.04820E-3,1.78540E-2,4.86320E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26338, 84059,'1 ',2.43140E-3,1.54000E-2,4.17960E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26339, 26340,'1 ',1.74320E-3,4.52550E-3,1.09840E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26340, 84059,'1 ',2.42070E-3,8.76510E-3,1.88060E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26341, 26346,'1 ',2.05880E-4,2.39280E-3,2.29770E-2, 768.00, 806.40, 844.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26341, 27712,'1 ',6.68820E-4,1.17340E-2,1.25580E-1,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26342, 26345,'1 ',1.63460E-2,3.20350E-2,4.80170E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84060, 26342,'1 ',3.36260E-2,2.17700E-2,4.14420E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26343, 26346,'1 ',9.32100E-5,1.02270E-3,9.93380E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26344, 84063,'1 ',5.00050E-3,1.32150E-2,3.09330E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26345, 84064,'1 ',1.13950E-2,2.25610E-2,3.31150E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26347, 26348,'1 ',7.11830E-3,1.88670E-2,4.78520E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84064, 26347,'1 ',7.33140E-3,1.50030E-2,3.69190E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82033, 26348,'1 ',2.40330E-2,7.23370E-2,1.41440E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26349, 26350,'1 ',8.25470E-4,2.83160E-3,6.78360E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26350, 26351,'1 ',3.16110E-4,2.06690E-3,7.65400E-4, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26350, 84067,'1 ',1.05320E-3,1.06460E-2,3.13020E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26351, 26354,'1 ',6.99670E-4,3.57640E-3,9.74710E-4, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84065, 26352,'1 ',3.39420E-3,8.03750E-3,1.46950E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83991, 26353,'1 ',9.19190E-3,2.60840E-2,4.09830E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83993, 26353,'1 ',2.35350E-3,1.19750E-2,2.71340E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84065, 26353,'1 ',4.22320E-3,1.21120E-2,1.86270E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26353, 84066,'1 ',4.91170E-3,1.14030E-2,1.69580E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26355, 84067,'1 ',7.10060E-4,4.15890E-3,1.13280E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26357, 26359,'1 ',4.79460E-4,6.98290E-3,2.23510E-3, 388.00, 407.40, 426.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83562, 26357,'1 ',1.91780E-3,1.38730E-2,7.46320E-3, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26359, 26360,'1 ',3.14430E-3,1.14390E-2,3.50190E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82156, 26359,'1 ',2.83250E-3,2.41670E-2,2.07570E-2, 476.00, 499.80, 523.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83562, 26359,'1 ',4.29340E-3,2.71930E-2,7.38070E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84016, 26360,'1 ',3.74750E-3,1.45790E-2,3.89390E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84016, 26361,'1 ',1.03650E-3,4.94020E-3,1.43100E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83986, 26362,'1 ',9.97490E-3,3.16720E-2,5.55320E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84002, 26362,'1 ',4.27260E-3,2.42870E-2,4.39390E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26363, 84076,'1 ',2.78390E-3,8.92720E-3,2.20890E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83622, 26372,'1 ',5.47780E-2,3.95990E-2,6.00540E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83625, 26372,'1 ',1.20720E-2,1.58660E-2,2.17450E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26374, 26379,'1 ',5.24310E-4,5.83800E-3,5.50540E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26375, 84081,'1 ',2.68460E-2,6.40330E-2,1.43450E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26376, 26383,'1 ',5.37110E-3,2.69870E-2,7.02310E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26376, 27257,'1 ',1.33140E-2,4.56770E-2,1.09440E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26376, 84214,'1 ',4.21010E-2,1.46860E-1,3.40920E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26377, 26378,'1 ',1.37650E-2,2.69760E-2,4.04350E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26378, 84081,'1 ',4.78070E-3,2.13030E-2,3.61770E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83508, 26379,'1 ',2.18500E-3,2.52410E-2,2.21570E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84081, 26380,'1 ',7.96420E-3,2.65680E-2,4.21110E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26380, 84083,'1 ',1.61580E-2,4.01050E-2,6.66440E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26380, 84084,'1 ',1.00120E-1,1.41920E-1,2.90090E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26381, 26382,'1 ',1.37570E-2,2.19590E-2,5.05770E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84081, 26382,'1 ',1.03790E-2,4.62500E-2,7.85430E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26384, 26385,'1 ',1.20780E-2,3.19230E-2,7.47230E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26385, 26386,'1 ',5.19400E-3,3.91250E-2,1.08560E-2, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26387, 26388,'1 ',2.18500E-3,1.71330E-2,7.83020E-3, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26387, 27806,'1 ',2.60790E-3,3.17800E-2,1.05060E-2, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26388, 26392,'1 ',4.81670E-4,7.01510E-3,2.24540E-3, 388.00, 407.40, 426.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26389, 26390,'1 ',1.21680E-1,1.33850E-1,1.78650E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83506, 26390,'1 ',5.06000E-2,1.66990E-1,2.70560E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26391, 26392,'1 ',2.15750E-3,3.50870E-2,9.95210E-3, 399.00, 418.90, 438.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83507, 26391,'1 ',2.49800E-3,2.39860E-2,1.11720E-2, 437.00, 458.90, 480.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26393, 26591,'1 ',2.05730E-1,1.33220E-1,2.53590E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26393, 26899,'1 ',4.46580E-2,1.77200E-1,5.06160E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83521, 26393,'1 ',7.17860E-2,4.41600E-1,7.96620E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84085, 26393,'1 ',1.67850E-2,7.35360E-2,1.58090E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26394, 26398,'1 ',3.37100E-2,1.31150E-1,2.18940E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26394, 84109,'1 ',7.47660E-2,2.04280E-1,3.47020E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26395, 84572,'1 ',2.71210E-2,1.66750E-1,3.00590E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26396, 26397,'1 ',6.59160E-3,2.72160E-2,6.43930E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26396, 27663,'1 ',6.50390E-3,2.55630E-2,6.68720E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83549, 26398,'1 ',2.42650E-2,9.29730E-2,2.62810E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26399, 26754,'1 ',9.30440E-4,9.38950E-3,1.54580E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83508, 26399,'1 ',1.94560E-3,2.51690E-2,4.23530E-1,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26400, 26401,'1 ',9.24490E-4,1.43290E-2,4.03980E-3, 388.00, 407.40, 426.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83813, 26400,'1 ',2.96030E-3,2.05250E-2,1.20330E-2, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26402, 26403,'1 ',6.82380E-2,1.35110E-1,1.98330E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82053, 26402,'1 ',2.89440E-3,1.28260E-2,3.85090E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84087, 26402,'1 ',3.77900E-2,1.08390E-1,1.66690E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26404, 26405,'1 ',9.50110E-3,3.61160E-2,1.01110E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26404, 27254,'1 ',9.71880E-3,2.52320E-2,6.12420E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26404, 27791,'1 ',4.36370E-3,3.42180E-2,1.56400E-2, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82008, 26405,'1 ',3.93330E-3,3.77660E-2,1.09860E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26406, 26412,'1 ',3.75460E-4,6.80970E-3,6.80740E-2,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84089, 26407,'1 ',4.43610E-3,1.97670E-2,5.37130E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26407, 84092,'1 ',3.97320E-3,2.30760E-2,5.43360E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26408, 26410,'1 ',3.61400E-3,2.48080E-2,7.23590E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84089, 26408,'1 ',3.05670E-3,2.62160E-2,7.46040E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26409, 26410,'1 ',6.59020E-3,2.59020E-2,6.77600E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26409, 26414,'1 ',3.32490E-3,2.40530E-2,1.29400E-2, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83500, 26410,'1 ',2.61750E-2,7.30060E-2,1.53270E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84091, 26411,'1 ',1.64580E-2,4.23070E-2,6.54750E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26411, 84428,'1 ',1.05940E-1,3.03940E-1,4.67560E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26412, 26413,'1 ',5.97830E-4,6.55990E-3,6.37240E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26413, 27324,'1 ',2.00380E-3,2.31440E-2,2.03120E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83842, 26415,'1 ',6.17740E-3,2.11910E-2,5.07670E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26415, 84093,'1 ',5.91220E-3,2.02810E-2,4.85880E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26416, 27683,'1 ',1.95080E-2,5.23790E-2,1.18720E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26416, 84426,'1 ',1.56650E-2,4.14020E-2,9.69170E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26417, 26418,'1 ',3.49210E-3,2.34270E-2,5.65530E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26417, 27684,'1 ',7.87230E-3,6.28530E-2,1.54950E-2, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83842, 26418,'1 ',1.04270E-2,4.41330E-2,9.93140E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26418, 84093,'1 ',3.51890E-3,1.28020E-2,3.91910E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26418, 84094,'1 ',4.39130E-3,2.01460E-2,5.16070E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26419, 26420,'1 ',2.35240E-4,2.73360E-3,2.36300E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26420, 27132,'1 ',2.10110E-3,2.42710E-2,2.13030E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26420, 27685,'1 ',9.75890E-4,1.58590E-2,1.54650E-1, 960.00,1008.00,1056.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84094, 26421,'1 ',2.08500E-3,1.46770E-2,8.34430E-3, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26422, 26428,'1 ',2.00250E-3,2.48380E-2,1.07580E-2, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26422, 27748,'1 ',2.14660E-3,2.45380E-2,7.48370E-3, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84095, 26423,'1 ',2.29350E-2,5.94410E-2,1.12390E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26423, 84489,'1 ',4.66990E-2,1.21040E-1,2.28860E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26423, 84566,'1 ',3.24090E-2,1.26080E-1,2.10480E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26424, 26427,'1 ',1.40550E-3,1.76810E-2,5.47730E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26424, 27749,'1 ',5.01660E-3,2.52050E-2,6.55940E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26424, 27750,'1 ',1.46890E-2,4.09630E-2,8.59840E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26425, 26426,'1 ',6.10250E-3,3.45580E-2,8.56610E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26425, 27750,'1 ',5.69070E-3,2.96430E-2,7.77470E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83659, 26425,'1 ',1.11440E-2,9.87840E-2,2.63140E-2, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83659, 26427,'1 ',7.44540E-3,7.27550E-2,2.04240E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26428, 27655,'1 ',7.01230E-3,1.82050E-2,4.41850E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83659, 26428,'1 ',3.96970E-3,6.06680E-2,1.95490E-2, 399.00, 418.90, 438.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84098, 26429,'1 ',6.09150E-2,1.66430E-1,2.82700E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84099, 26429,'1 ',1.41270E-1,1.11810E-1,1.40780E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84100, 26429,'1 ',3.66810E-2,7.50660E-2,1.84720E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83829, 26430,'1 ',9.45440E-2,8.47210E-2,1.73340E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26431, 26433,'1 ',4.53710E-3,1.64290E-2,3.52490E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26432, 26441,'1 ',3.96350E-2,1.12480E-1,1.76730E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84101, 26432,'1 ',2.62560E-2,3.58210E-2,6.40240E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26432, 84102,'1 ',6.87190E-3,3.66140E-2,6.42190E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26432, 84103,'1 ',1.72840E-2,4.72190E-2,8.02000E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26433, 26434,'1 ',3.31480E-3,8.52100E-3,2.11000E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26433, 26436,'1 ',6.32220E-3,3.70320E-2,1.00880E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26435, 26437,'1 ',3.80040E-2,1.14390E-1,2.23680E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84102, 26435,'1 ',9.77330E-2,9.16540E-2,1.41560E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26435, 84104,'1 ',2.82220E-2,9.41470E-2,1.49230E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26436, 84435,'1 ',4.78630E-3,5.38650E-2,1.41500E-2, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26437, 26438,'1 ',9.37820E-2,1.14330E-1,1.83260E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26437, 26439,'1 ',8.56100E-2,9.32500E-2,1.26980E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26437, 26440,'1 ',5.24750E-2,1.34900E-1,2.08790E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26438, 26439,'1 ',1.18090E-2,5.55360E-2,1.03340E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26438, 27343,'1 ',5.66770E-2,1.50230E-1,3.81090E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26439, 27286,'1 ',1.54840E-1,1.00250E-1,1.90840E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26439, 84422,'1 ',4.13410E-2,2.17800E-1,3.90960E-3,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26440, 84422,'1 ',4.31250E-2,1.42320E-1,2.30570E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26441, 84105,'1 ',4.10090E-2,1.17620E-1,1.80900E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26442, 26671,'1 ',9.55340E-3,2.74010E-2,6.74250E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82017, 26443,'1 ',1.23570E-2,4.23930E-2,1.01570E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84106, 26444,'1 ',7.82480E-2,7.90340E-2,1.04670E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26445, 26446,'1 ',3.57620E-2,6.02440E-2,8.58170E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26446, 26447,'1 ',2.22550E-2,5.26990E-2,9.63520E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26446, 26449,'1 ',2.09380E-2,1.15310E-1,2.60200E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84106, 26446,'1 ',7.02950E-2,1.47750E-1,2.69210E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26448, 26449,'1 ',4.83820E-2,1.32180E-1,2.24520E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82018, 26448,'1 ',2.14620E-1,1.97730E-1,3.17020E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26449, 27328,'1 ',3.55660E-2,1.33420E-1,2.39840E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26449, 27328,'2 ',3.55660E-2,1.33420E-1,2.39840E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26450, 26462,'1 ',2.16440E-4,3.87340E-3,3.97830E-2,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26450, 26467,'1 ',1.31530E-4,1.53740E-3,2.72390E-2,1190.00,1249.50,1309.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26451, 26458,'1 ',1.45610E-3,9.14310E-3,1.99850E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84107, 26451,'1 ',1.65660E-3,1.00680E-2,1.85730E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26452, 26457,'1 ',7.49470E-3,1.14810E-2,1.61210E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26452, 26458,'1 ',1.62190E-2,2.70480E-2,3.93350E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26453, 26456,'1 ',6.31210E-3,1.44360E-2,3.52410E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26453, 26458,'1 ',4.90260E-3,1.12120E-2,2.73720E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 81719, 26453,'1 ',9.68240E-3,3.76670E-2,6.28780E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 81719, 26453,'2 ',9.68240E-3,3.76670E-2,6.28780E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26453, 84111,'1 ',7.88930E-3,3.06920E-2,5.12330E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26453, 84111,'2 ',7.88930E-3,3.06920E-2,5.12330E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26454, 26456,'1 ',1.15810E-2,3.20780E-2,5.29570E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26454, 26457,'1 ',7.07370E-3,2.27780E-2,3.88010E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26454, 84109,'1 ',1.05480E-2,2.78820E-2,5.06280E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26454, 84113,'1 ',3.01260E-2,7.98490E-2,2.02530E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26455, 26466,'1 ',1.58770E-4,1.80560E-3,1.63050E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26455, 26467,'1 ',3.26170E-4,3.57890E-3,3.47630E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26456, 26458,'1 ',7.08370E-3,1.56780E-2,2.57070E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82020, 26457,'1 ',6.18110E-2,1.75420E-1,2.75650E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82020, 26459,'1 ',9.12380E-2,1.18740E-1,1.66080E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84109, 26459,'1 ',7.84430E-2,2.22630E-1,3.49860E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26460, 26463,'1 ',9.45390E-3,3.78520E-2,9.53670E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26461, 26462,'1 ',4.03050E-5,7.50730E-4,7.10770E-3,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26463, 26464,'1 ',1.09500E-3,1.60970E-2,4.92220E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82019, 26463,'1 ',9.52720E-4,8.74820E-3,7.51040E-3, 501.00, 526.00, 551.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84108, 26464,'1 ',9.91920E-4,1.36250E-2,4.91330E-3, 388.00, 407.40, 426.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84109, 26465,'1 ',1.02090E-1,9.21150E-2,1.54130E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26469, 26470,'1 ',1.74140E-2,6.69950E-2,1.14370E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84113, 26469,'1 ',4.23830E-2,1.08950E-1,1.68620E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26471, 84114,'1 ',5.97880E-2,4.73160E-2,5.95760E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82005, 26472,'1 ',7.32990E-3,2.51450E-2,6.02400E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26473, 26483,'1 ',8.57900E-4,9.90260E-3,8.68260E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26474, 26475,'1 ',1.73780E-3,1.08850E-2,7.83830E-3, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84115, 26474,'1 ',1.18190E-3,1.76570E-2,5.22500E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26475, 26478,'1 ',4.56750E-3,2.89300E-2,7.85200E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26475, 84424,'1 ',1.58990E-3,2.55840E-2,8.35820E-3, 418.00, 438.90, 459.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26476, 27288,'1 ',2.14430E-3,2.20290E-2,6.96800E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26476, 84121,'1 ',4.45330E-3,3.29940E-2,1.69070E-2, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84118, 26477,'1 ',4.10000E-2,1.16350E-1,1.82820E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26477, 84119,'1 ',5.92330E-2,7.09090E-2,1.18060E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26477, 84123,'1 ',4.65890E-2,1.10330E-1,2.01720E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26478, 84121,'1 ',4.75020E-3,1.90180E-2,4.79120E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84119, 26479,'1 ',2.23430E-2,2.45740E-2,3.27990E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84116, 26480,'1 ',2.01930E-1,1.59820E-1,2.01240E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84117, 26480,'1 ',1.63900E-2,7.22140E-2,1.25440E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26480, 84120,'1 ',7.98230E-3,3.99220E-2,7.10660E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26480, 84122,'1 ',3.62310E-2,9.31380E-2,1.44150E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26481, 26482,'1 ',8.81450E-3,3.19180E-2,6.84850E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26481, 26574,'1 ',1.25260E-2,4.08580E-2,1.08480E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26482, 84121,'1 ',4.96140E-3,1.31120E-2,3.06910E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26484, 26575,'1 ',9.69870E-3,2.85950E-2,6.65210E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26485, 84124,'1 ',1.06050E-2,1.17660E-2,2.29630E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26485, 84125,'1 ',5.50030E-3,9.17300E-3,1.33400E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26486, 84124,'1 ',1.30150E-2,9.57510E-3,1.40040E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26486, 84149,'1 ',1.64270E-2,1.30000E-2,1.63690E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26487, 26489,'1 ',1.50810E-3,3.98550E-3,9.32860E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26487, 26542,'1 ',2.01400E-3,5.06260E-3,1.31150E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84124, 26488,'1 ',6.45840E-3,1.07270E-2,2.27270E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26488, 84127,'1 ',1.11660E-2,1.52340E-2,2.72280E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26489, 84126,'1 ',1.41880E-3,3.68340E-3,8.94010E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26490, 26493,'1 ',4.54690E-5,7.56840E-4,7.99350E-3, 998.00,1047.90,1097.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26490, 26496,'1 ',6.02410E-5,9.21420E-4,1.04200E-2, 970.00,1018.50,1067.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26491, 26492,'1 ',7.17770E-3,1.64900E-2,2.50460E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26491, 84130,'1 ',5.97120E-3,1.37180E-2,2.08360E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26492, 26497,'1 ',1.25650E-2,3.60380E-2,5.54210E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83747, 26492,'1 ',1.46290E-2,6.51880E-2,1.10710E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84127, 26492,'1 ',2.52790E-3,1.97020E-2,3.68170E-4, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26492, 84131,'1 ',1.21490E-2,6.90580E-2,1.24940E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26494, 26495,'1 ',8.54110E-4,7.81740E-3,3.13060E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26494, 84129,'1 ',4.71300E-3,1.21150E-2,3.00000E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26495, 26498,'1 ',1.18510E-3,1.13780E-2,3.30980E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26496, 26505,'1 ',4.76890E-5,6.87290E-4,6.30520E-3, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26497, 26513,'1 ',1.04420E-2,5.86690E-2,1.08640E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84130, 26497,'1 ',5.78920E-3,1.37090E-2,2.50640E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26498, 26499,'1 ',3.60380E-4,3.39200E-3,1.02750E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26499, 84147,'1 ',2.07150E-3,1.53040E-2,4.41730E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26500, 26512,'1 ',9.40690E-3,2.69800E-2,4.14910E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84131, 26500,'1 ',1.05410E-2,2.49610E-2,4.56370E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26500, 84132,'1 ',2.85270E-3,1.51990E-2,2.66590E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26501, 26502,'1 ',1.74610E-4,2.11940E-3,1.91740E-3, 614.00, 644.70, 675.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26501, 26511,'1 ',2.32050E-4,3.48720E-3,2.04260E-3, 614.00, 644.70, 675.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26502, 26503,'1 ',1.63830E-4,2.39330E-3,1.48510E-3, 614.00, 644.70, 675.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26503, 84133,'1 ',1.74190E-4,2.28860E-3,2.11830E-3, 650.00, 682.50, 715.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26504, 26505,'1 ',7.64790E-5,1.08130E-3,1.03110E-2, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26504, 26541,'1 ',1.65570E-4,2.69400E-3,4.20470E-2,1419.00,1489.90,1560.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26506, 26507,'1 ',5.90730E-3,1.37120E-2,2.61090E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26506, 84136,'1 ',7.43450E-3,1.91110E-2,2.95770E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26507, 84135,'1 ',1.05150E-2,1.92600E-2,3.32490E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26508, 84134,'1 ',2.56800E-2,2.03230E-2,2.55890E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26509, 26510,'1 ',5.08870E-4,7.54770E-3,2.32660E-3, 388.00, 407.40, 426.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26509, 26538,'1 ',6.78250E-4,7.50050E-3,2.24940E-3, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26510, 26511,'1 ',3.27610E-4,4.31980E-3,2.64430E-3, 567.00, 595.30, 623.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26510, 84147,'1 ',5.43220E-4,6.00720E-3,1.80160E-3, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84136, 26512,'1 ',7.86390E-3,1.82540E-2,3.47570E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84131, 26513,'1 ',1.01200E-2,2.60140E-2,4.02600E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26513, 84137,'1 ',4.16640E-3,3.01740E-2,7.57710E-4, 131.00, 137.50, 144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26514, 26516,'1 ',9.13700E-4,1.01190E-2,3.29120E-3, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26514, 84147,'1 ',3.50530E-4,3.64120E-3,1.12590E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26515, 26526,'1 ',4.61360E-3,2.05580E-2,3.49120E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84137, 26515,'1 ',3.98650E-3,1.94310E-2,3.64600E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26515, 84139,'1 ',1.21150E-2,3.43780E-2,5.40150E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26515, 84148,'1 ',4.78150E-3,2.22000E-2,6.06110E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26517, 26518,'1 ',8.49620E-4,4.82960E-3,1.39800E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26517, 26538,'1 ',5.38950E-4,4.05950E-3,1.12630E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26518, 84138,'1 ',2.32450E-3,6.14310E-3,1.43790E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26518, 84140,'1 ',7.80060E-4,8.36960E-3,2.17880E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84134, 26519,'1 ',1.01840E-2,2.92080E-2,4.49170E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26519, 84144,'1 ',1.02050E-2,2.41650E-2,4.41820E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26520, 26527,'1 ',3.11270E-2,3.42360E-2,4.56950E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82051, 26520,'1 ',9.10310E-3,1.56840E-2,2.49650E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26520, 84139,'1 ',9.68350E-3,2.64540E-2,4.49310E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26521, 26525,'1 ',4.69540E-5,7.37970E-4,7.69100E-3, 960.00,1008.00,1056.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26521, 26541,'1 ',2.20660E-4,4.08080E-3,3.92080E-2,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84138, 26522,'1 ',6.17430E-4,2.54920E-3,6.03120E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26523, 84147,'1 ',2.00370E-3,1.31020E-2,3.33160E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26524, 26525,'1 ',1.49250E-4,1.58110E-3,1.64930E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26524, 26541,'1 ',3.30740E-4,5.47740E-3,5.13370E-2, 960.00,1008.00,1056.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26525, 26530,'1 ',2.08560E-4,2.32210E-3,2.18970E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84139, 26526,'1 ',1.85230E-2,3.34220E-2,4.83160E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84139, 26528,'1 ',1.56100E-2,6.07290E-2,1.01380E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26529, 84145,'1 ',6.69960E-3,2.68230E-2,6.75780E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26530, 26539,'1 ',1.70750E-4,1.87350E-3,1.81980E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84141, 26531,'1 ',2.29600E-2,6.58520E-2,1.01270E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26531, 84146,'1 ',7.80360E-3,1.59690E-2,3.92970E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84143, 26533,'1 ',4.19550E-2,2.97190E-2,4.69830E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26534, 26537,'1 ',5.35910E-2,4.24110E-2,5.34010E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26535, 26537,'1 ',5.23270E-2,4.14110E-2,5.21420E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83533, 26536,'1 ',1.04750E-2,4.07490E-2,6.80230E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84143, 26536,'1 ',8.62620E-3,4.59610E-2,8.06140E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84143, 26537,'1 ',1.67000E-2,4.29280E-2,6.64370E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84131, 26540,'1 ',3.39280E-2,6.21430E-2,1.07280E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82031, 26542,'1 ',5.85700E-4,4.92560E-3,1.45890E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26543, 26554,'1 ',1.33190E-3,2.22780E-2,1.26290E-2, 650.00, 682.50, 715.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82026, 26543,'1 ',1.27930E-3,2.02800E-2,1.28260E-2, 650.00, 682.50, 715.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26544, 26545,'1 ',3.34580E-3,1.02640E-2,2.78000E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26544, 26545,'2 ',3.34580E-3,1.02640E-2,2.78000E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26544, 26546,'1 ',9.13670E-3,3.12100E-2,6.78640E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26544, 26546,'2 ',9.13670E-3,3.12100E-2,6.78640E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26544, 26551,'1 ',9.86960E-3,3.70240E-2,6.65470E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26544, 26551,'2 ',9.86960E-3,3.70240E-2,6.65470E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84150, 26544,'1 ',4.19870E-3,1.28800E-2,3.48860E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84150, 26544,'2 ',4.19870E-3,1.28800E-2,3.48860E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26545, 26550,'1 ',9.31720E-3,3.26010E-2,6.75220E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26545, 26550,'2 ',9.31720E-3,3.26010E-2,6.75220E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26546, 26550,'1 ',1.03820E-2,3.63280E-2,7.52430E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26546, 26550,'2 ',1.03820E-2,3.63280E-2,7.52430E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82027, 26546,'1 ',1.95980E-2,7.62410E-2,1.27270E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82027, 26546,'2 ',1.95980E-2,7.62410E-2,1.27270E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26547, 26558,'1 ',3.78820E-2,1.40070E-1,2.59370E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26547, 26558,'2 ',3.78820E-2,1.40070E-1,2.59370E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83960, 26547,'1 ',3.88770E-2,1.89730E-1,3.27530E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26547, 84151,'1 ',4.74260E-2,1.65960E-1,3.43780E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26547, 84151,'2 ',4.74260E-2,1.65960E-1,3.43780E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26548, 27329,'1 ',2.55330E-2,1.45150E-1,2.62620E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82026, 26549,'1 ',3.79090E-3,2.27530E-2,6.88990E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26549, 84445,'1 ',2.68710E-3,3.66010E-2,1.30860E-2, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84151, 26550,'1 ',2.00070E-2,7.69710E-2,1.31400E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84151, 26550,'2 ',2.00070E-2,7.69710E-2,1.31400E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26551, 26553,'1 ',4.41390E-3,4.06030E-2,8.05250E-4, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 81844, 26551,'1 ',3.22520E-2,1.15220E-1,2.28770E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 81844, 26551,'2 ',3.22520E-2,1.15220E-1,2.28770E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84150, 26551,'1 ',5.91200E-3,2.21780E-2,3.98620E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84150, 26551,'2 ',5.91200E-3,2.21780E-2,3.98620E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26552, 84152,'1 ',6.46450E-2,6.32530E-2,8.94650E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 81843, 26553,'1 ',3.08890E-2,9.47620E-2,2.56680E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 81843, 26553,'2 ',3.08890E-2,9.47620E-2,2.56680E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84150, 26553,'1 ',7.54870E-3,6.27980E-2,1.18850E-3, 131.00, 137.50, 144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26555, 26556,'1 ',5.70710E-3,3.68210E-2,1.17200E-3, 131.00, 137.50, 144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26555, 26557,'1 ',2.45440E-2,7.52960E-2,2.03950E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 81723, 26555,'1 ',1.11430E-2,4.28700E-2,7.31810E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 81723, 26555,'2 ',1.11430E-2,4.28700E-2,7.31810E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84152, 26555,'1 ',1.35460E-2,5.26970E-2,8.79660E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84152, 26555,'2 ',1.35460E-2,5.26970E-2,8.79660E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26556, 26558,'1 ',1.01950E-2,7.74580E-2,1.76420E-3, 131.00, 137.50, 144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26557, 26558,'1 ',2.03850E-2,7.93040E-2,1.32380E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26557, 26558,'2 ',2.03850E-2,7.93040E-2,1.32380E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83960, 26558,'1 ',2.82010E-2,1.54350E-1,3.01630E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26559, 26560,'1 ',1.63070E-2,1.17880E-2,1.78780E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26559, 26561,'1 ',1.13000E-2,2.23740E-2,3.28400E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26559, 26589,'1 ',1.21850E-2,2.05260E-2,2.92390E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26559, 84154,'1 ',8.38510E-3,3.26200E-2,5.44530E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26560, 26569,'1 ',1.79640E-2,1.42160E-2,1.79000E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26560, 26589,'1 ',2.70330E-2,2.13930E-2,2.69370E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26561, 26562,'1 ',1.96820E-2,1.98800E-2,2.63280E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26562, 26570,'1 ',5.57950E-2,3.61220E-2,6.87650E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26562, 84153,'1 ',2.86620E-2,2.10880E-2,3.08410E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26563, 26564,'1 ',3.85280E-3,1.00020E-2,2.42770E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26563, 26568,'1 ',5.85970E-3,2.07120E-2,4.66710E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26563, 26574,'1 ',1.03200E-2,2.67930E-2,6.50310E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26564, 26565,'1 ',2.71740E-3,6.83090E-3,1.76960E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26565, 26588,'1 ',7.95420E-3,2.10220E-2,4.92060E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26566, 26567,'1 ',5.24950E-3,1.36280E-2,3.30770E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26566, 26587,'1 ',6.17260E-3,2.23510E-2,4.79560E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26567, 26568,'1 ',7.12600E-4,7.88030E-3,2.36330E-3, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26567, 26590,'1 ',1.28520E-3,9.29690E-3,5.00120E-3, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26567, 27182,'1 ',1.54660E-2,5.60060E-2,1.20180E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82028, 26567,'1 ',5.38750E-2,1.44770E-1,3.28440E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26568, 26571,'1 ',4.09490E-3,1.33560E-2,3.54570E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84155, 26569,'1 ',4.79360E-2,3.79360E-2,4.77660E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84155, 26570,'1 ',1.37730E-2,2.63770E-2,4.14940E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26571, 26572,'1 ',2.67360E-3,9.17130E-3,2.19710E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26572, 26574,'1 ',5.91250E-3,1.79540E-2,3.93190E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26573, 27144,'1 ',2.33630E-1,1.84930E-1,2.32850E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26573, 84156,'1 ',2.20250E-1,1.42620E-1,2.71480E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26573, 84356,'1 ',3.32820E-1,2.15570E-1,4.10330E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26575, 26576,'1 ',7.84060E-3,2.68970E-2,6.44370E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26577, 84159,'1 ',5.13400E-2,8.56230E-2,1.24520E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26578, 26581,'1 ',3.96530E-3,1.04800E-2,2.45290E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26579, 84158,'1 ',4.03030E-2,3.18950E-2,4.01600E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26579, 84160,'1 ',7.92190E-2,8.71340E-2,1.16300E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26580, 26584,'1 ',6.75150E-3,2.35300E-2,5.45600E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26581, 26582,'1 ',4.79530E-3,1.30560E-2,2.87630E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26582, 26590,'1 ',9.96220E-3,2.31260E-2,7.04540E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84159, 26583,'1 ',2.36050E-2,4.32360E-2,7.46400E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26583, 84160,'1 ',2.68350E-2,6.89830E-2,1.06760E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26583, 84162,'1 ',3.41990E-2,6.77110E-2,9.93870E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83840, 26584,'1 ',2.82900E-3,1.89540E-2,5.80660E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84155, 26585,'1 ',2.51450E-2,5.14580E-2,1.26630E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84156, 26585,'1 ',1.58920E-1,1.16930E-1,1.71010E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26587, 27182,'1 ',5.44570E-3,2.53980E-2,6.29040E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26588, 27143,'1 ',2.11640E-2,5.32080E-2,1.37870E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26588, 27145,'1 ',8.44710E-3,3.32010E-2,8.68560E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26589, 27144,'1 ',2.47160E-1,2.21550E-1,4.53320E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84161, 26590,'1 ',1.64850E-3,1.19250E-2,6.41500E-3, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26591, 84166,'1 ',5.97660E-2,1.52000E-1,2.40380E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26592, 26595,'1 ',2.46620E-3,2.36780E-2,6.88790E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26592, 26598,'1 ',2.81010E-3,2.28090E-2,7.26160E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26593, 84163,'1 ',1.50530E-2,5.02140E-2,7.95930E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26593, 84164,'1 ',1.67090E-2,5.51410E-2,8.93280E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26594, 26595,'1 ',1.06340E-3,1.14690E-2,3.28290E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84164, 26596,'1 ',5.11610E-2,1.01300E-1,1.48690E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26596, 84165,'1 ',5.29090E-2,1.34030E-1,2.65480E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26596, 84457,'1 ',4.21580E-2,2.13280E-1,3.71160E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26597, 26598,'1 ',2.34920E-3,6.09870E-3,1.48020E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26597, 26601,'1 ',5.95800E-3,1.57460E-2,3.68560E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26598, 26599,'1 ',6.63430E-4,5.78860E-3,1.58970E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26599, 26600,'1 ',2.24670E-3,2.22610E-2,6.81760E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26600, 27666,'1 ',7.56110E-3,3.46880E-2,8.88660E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26602, 26603,'1 ',2.94520E-4,4.40740E-3,1.48160E-3, 399.00, 418.90, 438.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26602, 26674,'1 ',2.96890E-4,4.44290E-3,1.49350E-3, 399.00, 418.90, 438.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82042, 26603,'1 ',2.68050E-4,4.59250E-3,1.31980E-3, 418.00, 438.90, 459.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26604, 26606,'1 ',1.69560E-4,1.88780E-3,1.78020E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26604, 26646,'1 ',5.96650E-4,6.75920E-3,6.15400E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26605, 26660,'1 ',2.15000E-3,1.71630E-2,4.23000E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84167, 26605,'1 ',9.62860E-4,1.32260E-2,4.76940E-3, 388.00, 407.40, 426.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26606, 26631,'1 ',3.28260E-4,5.72650E-3,6.19560E-2,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82043, 26607,'1 ',2.90690E-3,2.20850E-2,5.03000E-4, 131.00, 137.50, 144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26607, 84170,'1 ',3.78480E-2,2.96670E-2,3.80870E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26608, 26609,'1 ',2.54190E-3,6.38970E-3,1.65530E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26609, 26615,'1 ',1.64740E-3,4.59390E-3,9.64200E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26610, 26615,'1 ',1.01860E-3,4.07790E-3,1.02730E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26611, 26673,'1 ',8.97690E-3,1.07460E-2,1.78920E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82056, 26611,'1 ',2.19420E-3,6.22650E-3,9.78320E-5,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82056, 26612,'1 ',4.54270E-3,1.30290E-2,2.00360E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26612, 84171,'1 ',5.51370E-3,1.83930E-2,2.91540E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26613, 84191,'1 ',2.42000E-3,9.99160E-3,2.36390E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26614, 26618,'1 ',5.80450E-3,1.47620E-2,2.33430E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82056, 26614,'1 ',3.31890E-2,2.14860E-2,4.09030E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84171, 26614,'1 ',2.65280E-3,1.50790E-2,2.72810E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26615, 26621,'1 ',2.50140E-3,7.52880E-3,2.35540E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26616, 26617,'1 ',1.11640E-3,5.60880E-3,1.45960E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26616, 26621,'1 ',9.00340E-4,3.66370E-3,8.92600E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82042, 26616,'1 ',1.27150E-3,2.08410E-2,6.55410E-3, 418.00, 438.90, 459.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26617, 26620,'1 ',7.01980E-4,3.73150E-3,8.65750E-4, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26618, 26673,'1 ',1.35700E-2,1.22430E-2,2.04860E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26618, 84174,'1 ',2.54340E-3,8.48440E-3,1.34480E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26619, 26620,'1 ',8.17580E-4,3.81290E-3,9.44340E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26619, 26627,'1 ',8.53070E-4,3.61050E-3,8.12390E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26621, 26623,'1 ',1.24000E-3,4.71340E-3,1.31940E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26621, 26628,'1 ',2.24350E-3,7.69590E-3,1.84370E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26622, 26624,'1 ',2.68120E-2,2.73780E-2,4.26420E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84175, 26622,'1 ',1.61250E-2,1.22170E-2,1.68260E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26623, 26639,'1 ',1.12990E-3,4.09130E-3,8.77800E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26624, 26625,'1 ',2.59430E-3,9.07750E-3,1.88010E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84173, 26624,'1 ',3.38570E-2,2.67940E-2,3.37370E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84175, 26624,'1 ',1.47030E-2,2.35860E-2,4.35620E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26625, 26626,'1 ',3.54500E-3,1.50030E-2,2.82850E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84174, 26626,'1 ',8.44260E-3,1.89410E-2,3.02030E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26626, 84177,'1 ',4.73050E-3,3.24710E-2,5.91910E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26627, 84176,'1 ',1.09180E-3,5.09170E-3,1.26100E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84167, 26628,'1 ',5.25000E-3,1.40940E-2,3.19430E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26629, 26666,'1 ',4.66350E-2,9.23350E-2,1.35530E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82045, 26629,'1 ',4.43630E-2,5.31070E-2,8.84200E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83829, 26629,'1 ',5.02360E-2,1.44090E-1,2.21600E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26630, 26633,'1 ',9.78530E-3,2.00250E-2,4.92760E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26630, 84177,'1 ',1.04410E-2,2.99460E-2,4.60520E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26630, 84180,'1 ',9.69660E-3,3.88040E-2,8.19230E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26631, 26672,'1 ',8.79040E-5,1.26690E-3,1.16220E-2, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26632, 26633,'1 ',1.12560E-2,3.22850E-2,4.96490E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82045, 26632,'1 ',1.37320E-2,4.13310E-2,8.08150E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26633, 26666,'1 ',1.25180E-1,1.03040E-1,2.08800E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84177, 26633,'1 ',9.26120E-3,1.83360E-2,2.69140E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26634, 26646,'1 ',2.49880E-4,3.15300E-3,3.07320E-2, 812.00, 852.60, 893.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26634, 26672,'1 ',3.57870E-4,4.05390E-3,3.69070E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26635, 26669,'1 ',5.66280E-3,3.58680E-2,9.73550E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26635, 26670,'1 ',1.42070E-2,3.75500E-2,8.78970E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84178, 26635,'1 ',1.27580E-3,1.32530E-2,4.09810E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26636, 26666,'1 ',1.23670E-2,6.43080E-2,1.39410E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26636, 26667,'1 ',8.04110E-2,5.40160E-2,9.52940E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84179, 26636,'1 ',1.62870E-2,3.69440E-2,7.37010E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26637, 26638,'1 ',2.33500E-3,1.32730E-2,2.40130E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26637, 84180,'1 ',5.33180E-3,3.15650E-2,6.14400E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26638, 84186,'1 ',5.37440E-3,2.71860E-2,4.73010E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26639, 26640,'1 ',1.18030E-3,4.17200E-3,9.40060E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26640, 26641,'1 ',3.87360E-4,3.91520E-3,1.15120E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84176, 26640,'1 ',1.70570E-3,1.33750E-2,6.11250E-3, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26641, 26642,'1 ',5.35790E-4,4.56360E-3,1.13860E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26642, 26645,'1 ',4.94060E-4,3.03750E-3,8.75940E-4, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26643, 26644,'1 ',1.91530E-3,9.19850E-3,1.77910E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84180, 26643,'1 ',5.91480E-3,3.63640E-2,6.55420E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26644, 26651,'1 ',1.61540E-2,2.47460E-2,3.47490E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84168, 26644,'1 ',1.24240E-1,1.02270E-1,2.07230E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26645, 26649,'1 ',9.33840E-4,3.73870E-3,9.41880E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26645, 26650,'1 ',8.60330E-4,5.28920E-3,1.52530E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84181, 26647,'1 ',3.00920E-2,3.16600E-2,4.63480E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84183, 26647,'1 ',1.33810E-2,2.45090E-2,4.23110E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26648, 26653,'1 ',2.09450E-2,1.51410E-2,2.29620E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84182, 26648,'1 ',3.48180E-3,8.95030E-3,1.38520E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84183, 26648,'1 ',5.50340E-3,1.83590E-2,2.91000E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26649, 26650,'1 ',6.62260E-4,2.73430E-3,6.46910E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26650, 26665,'1 ',3.88340E-3,2.53930E-2,6.45730E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84184, 26651,'1 ',1.22950E-3,8.43940E-3,1.53840E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26651, 84188,'1 ',7.45860E-3,3.99110E-2,1.21020E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26652, 26653,'1 ',1.13940E-2,2.25590E-2,3.31120E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26652, 26655,'1 ',6.86130E-2,4.96010E-2,7.52230E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84182, 26653,'1 ',8.30730E-3,1.89980E-2,4.63800E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84183, 26653,'1 ',8.46490E-3,2.40210E-2,3.77420E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84179, 26654,'1 ',4.91010E-2,6.39000E-2,8.93720E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84183, 26654,'1 ',1.98400E-2,3.18260E-2,5.87830E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26656, 26658,'1 ',8.02950E-4,3.89670E-3,8.90750E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26657, 26658,'1 ',6.12320E-4,3.12760E-3,7.86690E-4, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26657, 26659,'1 ',1.30500E-3,7.01400E-3,1.72540E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84169, 26659,'1 ',1.59540E-3,1.34170E-2,3.97410E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26660, 26661,'1 ',3.73590E-3,9.87330E-3,2.31100E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26661, 26664,'1 ',3.40420E-3,8.75070E-3,2.16680E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26662, 26663,'1 ',1.40700E-2,3.64650E-2,6.89470E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83798, 26662,'1 ',1.35020E-2,3.56910E-2,6.48080E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83803, 26663,'1 ',8.68430E-2,6.87280E-2,8.65370E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26663, 84189,'1 ',2.12230E-2,6.08690E-2,9.36080E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26665, 26669,'1 ',4.37320E-3,1.47350E-2,3.66190E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83797, 26665,'1 ',7.75170E-3,3.10360E-2,7.81910E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84101, 26666,'1 ',7.29110E-2,2.14440E-1,4.39670E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84179, 26668,'1 ',2.49870E-2,1.02120E-1,2.06590E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84189, 26668,'1 ',1.50080E-1,1.51600E-1,2.00780E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26669, 26904,'1 ',8.26760E-3,2.18500E-2,5.11450E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26670, 26671,'1 ',6.77420E-3,1.75870E-2,4.26850E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84167, 26674,'1 ',1.11520E-3,8.43770E-3,4.14370E-3, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26675, 26745,'1 ',2.83630E-2,2.24460E-2,2.82620E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26675, 84192,'1 ',5.16770E-3,9.46510E-3,1.63400E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26676, 26677,'1 ',1.09700E-3,2.94510E-3,6.67450E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26676, 26766,'1 ',5.46480E-3,1.52390E-2,3.19860E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26677, 26737,'1 ',9.37460E-4,2.51680E-3,5.70370E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26678, 26680,'1 ',1.74740E-2,1.36970E-2,1.75840E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26679, 26688,'1 ',1.91150E-2,1.51270E-2,1.90470E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26679, 26745,'1 ',1.32900E-2,8.60390E-3,1.63790E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26680, 26690,'1 ',2.03140E-2,1.59230E-2,2.04420E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26680, 26744,'1 ',4.95730E-2,3.92320E-2,4.93980E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84193, 26680,'1 ',1.22170E-2,1.85290E-2,2.65580E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26680, 84201,'1 ',2.10170E-2,4.16130E-2,6.10790E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26681, 84194,'1 ',2.17700E-3,1.10130E-2,1.91610E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26681, 84208,'1 ',1.51870E-2,3.62240E-2,8.11520E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26681, 84211,'1 ',2.19340E-2,1.73590E-2,2.18570E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26682, 26683,'1 ',1.97630E-3,5.13060E-3,1.24520E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26682, 26685,'1 ',2.60920E-3,7.00470E-3,1.58750E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26682, 26707,'1 ',6.84020E-3,1.80780E-2,4.23140E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26683, 26693,'1 ',2.83620E-3,7.90880E-3,1.66000E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26684, 26685,'1 ',1.16630E-3,4.66920E-3,1.17630E-3, 175.00, 175.00, 175.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26684, 84207,'1 ',6.89170E-4,3.07090E-3,8.34410E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26685, 26706,'1 ',2.25120E-3,5.84430E-3,1.41850E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26686, 26687,'1 ',1.00290E-2,7.93640E-3,9.99290E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26686, 26747,'1 ',1.45100E-2,1.41980E-2,2.00810E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26686, 26801,'1 ',1.53010E-2,1.54540E-2,2.04670E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26687, 26746,'1 ',2.17300E-2,2.19480E-2,2.90670E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26687, 84202,'1 ',1.50840E-2,3.23250E-2,5.65980E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26687, 84220,'1 ',1.46990E-2,2.47610E-2,3.52720E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26688, 26689,'1 ',1.42200E-2,1.12540E-2,1.41700E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26688, 84199,'1 ',8.85920E-3,1.81300E-2,4.46130E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26689, 26690,'1 ',1.97640E-2,1.56410E-2,1.96940E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26689, 26699,'1 ',5.20300E-3,1.33750E-2,2.06990E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26691, 84198,'1 ',1.38670E-2,1.00250E-2,1.52030E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26692, 26693,'1 ',5.24130E-4,1.46160E-3,3.06770E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26692, 26697,'1 ',7.95520E-4,2.16580E-3,4.77160E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26694, 84201,'1 ',1.28140E-2,9.07690E-3,1.43500E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26695, 26721,'1 ',1.02270E-2,1.90160E-2,4.45080E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84196, 26695,'1 ',5.92420E-3,1.10150E-2,2.57820E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26695, 84201,'1 ',1.60110E-2,1.26700E-2,1.59540E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26696, 84198,'1 ',1.60870E-2,1.27310E-2,1.60300E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26696, 84200,'1 ',1.36940E-2,1.00750E-2,1.47350E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26697, 26702,'1 ',1.70790E-3,4.51370E-3,1.05650E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26698, 26703,'1 ',7.91590E-3,5.99730E-3,8.26000E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84198, 26698,'1 ',8.73630E-3,6.91370E-3,8.70530E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26699, 26700,'1 ',1.59360E-2,1.26120E-2,1.58800E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26699, 84202,'1 ',3.69050E-3,1.44130E-2,3.19600E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26700, 26708,'1 ',1.51280E-2,1.11300E-2,1.62780E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26700, 84199,'1 ',1.09960E-2,8.70210E-3,1.09570E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26701, 26702,'1 ',1.03660E-3,2.73970E-3,6.41250E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84198, 26703,'1 ',1.57200E-2,1.24400E-2,1.56640E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84200, 26703,'1 ',1.83310E-2,1.43680E-2,1.84460E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26703, 84230,'1 ',8.21310E-3,2.17110E-2,3.94230E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26704, 26705,'1 ',1.32550E-2,9.75200E-3,1.42630E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26704, 26710,'1 ',1.54690E-2,1.22420E-2,1.54150E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26705, 84201,'1 ',5.74730E-3,1.05270E-2,1.81730E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26706, 26722,'1 ',1.33440E-3,4.49600E-3,1.11740E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26707, 84214,'1 ',2.22650E-3,2.29020E-2,6.49530E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26708, 26711,'1 ',1.26720E-2,1.00290E-2,1.26270E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26708, 26712,'1 ',1.53770E-2,1.53810E-2,2.07790E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84199, 26708,'1 ',1.43380E-2,9.28250E-3,1.76710E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26709, 26712,'1 ',1.12550E-2,8.90680E-3,1.12150E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84200, 26709,'1 ',1.05630E-2,8.00270E-3,1.10220E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26710, 26713,'1 ',7.43370E-3,7.43540E-3,1.00450E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84202, 26711,'1 ',7.19290E-3,1.42410E-2,2.09030E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26712, 26713,'1 ',7.83800E-3,1.25110E-2,2.88160E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26713, 84230,'1 ',1.70640E-3,7.56160E-3,2.27040E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26714, 26717,'1 ',1.72920E-2,1.35540E-2,1.74010E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26714, 26799,'1 ',8.43380E-3,1.59400E-2,2.57810E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84202, 26714,'1 ',1.79940E-2,1.41040E-2,1.81070E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26715, 26730,'1 ',1.88010E-2,1.44210E-2,1.93600E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26716, 84230,'1 ',1.61740E-2,1.28000E-2,1.61160E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26717, 26730,'1 ',2.59030E-2,2.03040E-2,2.60670E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26718, 26799,'1 ',1.89600E-2,1.39490E-2,2.04010E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26719, 26751,'1 ',4.81810E-3,1.22530E-2,1.93760E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26719, 26752,'1 ',5.85210E-3,1.79710E-2,3.37230E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26719, 26756,'1 ',1.03740E-2,2.66670E-2,4.12710E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26719, 84203,'1 ',5.33230E-3,1.23800E-2,1.84100E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26720, 26783,'1 ',1.03210E-2,4.20010E-2,1.02340E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26720, 27778,'1 ',2.04150E-3,7.00310E-3,1.67770E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26721, 84226,'1 ',9.35780E-3,2.48020E-2,6.29060E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26722, 84228,'1 ',2.63450E-3,9.03740E-3,2.16500E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26723, 26726,'1 ',1.30990E-2,1.32300E-2,1.75220E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84204, 26723,'1 ',5.74570E-3,1.08590E-2,1.75630E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26723, 84227,'1 ',5.92820E-3,1.35580E-2,3.30980E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26724, 84205,'1 ',1.27510E-2,1.00910E-2,1.27060E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26725, 26726,'1 ',1.18390E-2,8.96950E-3,1.23530E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26725, 84205,'1 ',1.45980E-2,9.45070E-3,1.79910E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26727, 84228,'1 ',2.24400E-3,7.69790E-3,1.84410E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84205, 26728,'1 ',7.90560E-3,1.56520E-2,2.29740E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26728, 84230,'1 ',2.92070E-2,2.14880E-2,3.14270E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84205, 26729,'1 ',1.77630E-2,1.30690E-2,1.91140E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26730, 84230,'1 ',1.02850E-2,2.03640E-2,2.98900E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26731, 84206,'1 ',1.71740E-3,4.78920E-3,1.00520E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26732, 26733,'1 ',4.65100E-5,5.36780E-4,4.70540E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26733, 26798,'1 ',3.30740E-4,3.81720E-3,3.34630E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84207, 26734,'1 ',8.93140E-4,4.62970E-3,1.13030E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26735, 26736,'1 ',1.49760E-3,3.95780E-3,9.26370E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26735, 26739,'1 ',2.84970E-3,7.75830E-3,1.70920E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26736, 26737,'1 ',1.34690E-3,3.46220E-3,8.57310E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26738, 84212,'1 ',1.76190E-2,1.29630E-2,1.89580E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26739, 26741,'1 ',1.59010E-3,4.12800E-3,1.00190E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26740, 26768,'1 ',2.29230E-2,1.79680E-2,2.30670E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26740, 84213,'1 ',1.37700E-2,1.29130E-2,1.99440E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26741, 26778,'1 ',6.14030E-3,1.84820E-2,5.78200E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26742, 26743,'1 ',5.78770E-3,8.86610E-3,1.24500E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26742, 84220,'1 ',1.26650E-2,2.50760E-2,3.68060E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26743, 26744,'1 ',1.60050E-2,1.15700E-2,1.75460E-4,  45.00,  45.00,  45.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26743, 26746,'1 ',1.83340E-2,1.45090E-2,1.82690E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84212, 26744,'1 ',8.23890E-3,1.63120E-2,2.39430E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26745, 26746,'1 ',1.38920E-2,1.09940E-2,1.38420E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26746, 26747,'1 ',1.11500E-2,8.82390E-3,1.11100E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26748, 26750,'1 ',8.93100E-3,2.56150E-2,3.93920E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26748, 26775,'1 ',1.09670E-1,7.76880E-2,1.22820E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84202, 26748,'1 ',2.70090E-2,2.13740E-2,2.69130E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26748, 84219,'1 ',4.46620E-2,3.00010E-2,5.29280E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26749, 26801,'1 ',8.61520E-3,1.57790E-2,2.72410E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84202, 26749,'1 ',2.02160E-3,7.86450E-3,1.31280E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26750, 26757,'1 ',1.23040E-2,2.43600E-2,3.57550E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26750, 26799,'1 ',3.71700E-3,1.37440E-2,2.54460E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84203, 26750,'1 ',8.68220E-3,2.89630E-2,4.59080E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26750, 84215,'1 ',1.08950E-2,4.82770E-2,1.44950E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26750, 84218,'1 ',2.98870E-2,3.28720E-2,4.38750E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26751, 26757,'1 ',5.15530E-3,1.31110E-2,2.07320E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26752, 26753,'1 ',1.54380E-2,1.22170E-2,1.53830E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26752, 84215,'1 ',5.92830E-3,2.65260E-2,5.46200E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26754, 26759,'1 ',9.41240E-5,1.06620E-3,9.70650E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26754, 26781,'1 ',1.62210E-4,1.87210E-3,1.64110E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26755, 26784,'1 ',9.94490E-2,7.04470E-2,1.11370E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26755, 27781,'1 ',1.18010E-2,3.38480E-2,5.20530E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84215, 26755,'1 ',8.33800E-3,1.97440E-2,3.60980E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26756, 84217,'1 ',5.25320E-3,1.35040E-2,2.08990E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26758, 84217,'1 ',5.18490E-3,1.48710E-2,2.28690E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26758, 84223,'1 ',9.16100E-3,1.96310E-2,3.43730E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26759, 27785,'1 ',5.24200E-4,5.75190E-3,5.58730E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26760, 26779,'1 ',6.25810E-4,4.93040E-3,1.44210E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84216, 26760,'1 ',8.62370E-4,7.52440E-3,2.06640E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26761, 26762,'1 ',2.85870E-4,3.02960E-3,8.99260E-4, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26761, 26763,'1 ',5.49990E-4,3.48340E-3,9.45410E-4, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84216, 26762,'1 ',5.59260E-4,6.39280E-3,1.94960E-3, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26763, 26764,'1 ',6.03260E-4,3.53330E-3,9.62430E-4, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26764, 26765,'1 ',5.82190E-4,2.64280E-3,9.17220E-4, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26765, 26766,'1 ',1.07530E-3,4.30520E-3,1.08460E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26767, 26769,'1 ',2.35370E-2,1.84490E-2,2.36850E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84220, 26767,'1 ',1.05060E-2,1.74500E-2,3.69690E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26768, 26769,'1 ',1.74730E-2,1.38280E-2,1.74110E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26769, 26770,'1 ',2.52540E-2,1.99850E-2,2.51640E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84213, 26769,'1 ',1.43970E-2,1.87360E-2,2.62040E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26770, 26771,'1 ',1.79910E-2,1.95960E-2,2.66820E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26770, 26775,'1 ',2.36070E-2,2.59650E-2,3.46550E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26771, 26772,'1 ',9.53780E-3,2.92900E-2,5.49620E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26771, 26775,'1 ',8.85870E-3,2.27720E-2,3.52430E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26772, 26773,'1 ',6.74940E-3,1.33630E-2,1.96140E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26773, 26774,'1 ',4.69580E-3,1.56650E-2,2.48290E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26774, 26787,'1 ',2.93980E-2,3.58380E-2,5.74420E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26774, 26788,'1 ',6.32640E-3,2.46110E-2,4.10840E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26775, 26776,'1 ',6.55750E-3,1.88080E-2,2.89230E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26775, 26777,'1 ',1.18400E-2,2.20150E-2,5.15280E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26776, 84221,'1 ',8.95920E-3,2.63450E-2,5.40050E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26777, 84221,'1 ',4.45380E-3,1.98460E-2,3.37030E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26778, 26779,'1 ',4.98270E-4,4.19030E-3,1.24110E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26780, 26785,'1 ',3.96610E-2,3.13870E-2,3.95200E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84222, 26780,'1 ',9.34860E-3,2.17000E-2,4.13190E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26780, 84223,'1 ',6.95510E-3,2.90310E-2,8.37670E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26782, 26783,'1 ',1.33100E-3,1.00250E-2,2.78150E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26782, 26792,'1 ',1.34230E-3,1.53430E-2,4.67940E-3, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84215, 26784,'1 ',4.79430E-2,7.34440E-2,1.03130E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84224, 26784,'1 ',1.39960E-2,5.36240E-2,1.51580E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26786, 26790,'1 ',1.34590E-2,6.02250E-2,1.24010E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84223, 26786,'1 ',1.00670E-2,3.91650E-2,6.53770E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26787, 26789,'1 ',8.94790E-2,7.08140E-2,8.91630E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84223, 26787,'1 ',1.87760E-2,9.49820E-2,1.65260E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84223, 26788,'1 ',1.13500E-2,6.97780E-2,1.25770E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84086, 26792,'1 ',1.83240E-3,2.66880E-2,8.54290E-3, 388.00, 407.40, 426.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26793, 84226,'1 ',1.72710E-1,1.32490E-1,1.77870E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26793, 84371,'1 ',1.15300E-1,9.03830E-2,1.16030E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26794, 26795,'1 ',3.92390E-3,1.03700E-2,2.42730E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26794, 27175,'1 ',8.10340E-3,2.14160E-2,5.01290E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84226, 26796,'1 ',9.27550E-3,2.66030E-2,4.09120E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26796, 84227,'1 ',1.26640E-2,1.18760E-2,1.83430E-4,  35.00,  35.00,  35.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26796, 84229,'1 ',1.18530E-2,2.75180E-2,4.09240E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26797, 27776,'1 ',3.49680E-3,9.24140E-3,2.16310E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26797, 84228,'1 ',1.48420E-3,3.92250E-3,9.18110E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26798, 27786,'1 ',3.24650E-4,3.74690E-3,3.28470E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26800, 27778,'1 ',4.69450E-3,1.61040E-2,3.85800E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84228, 26800,'1 ',3.67230E-3,1.25970E-2,3.01790E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26802, 26805,'1 ',3.57580E-4,4.05070E-3,3.68770E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26802, 27673,'1 ',3.96970E-4,4.35570E-3,4.23090E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26804, 84232,'1 ',4.87700E-2,7.47120E-2,1.04910E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26807, 26811,'1 ',4.05480E-2,1.16300E-1,1.78860E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26808, 26809,'1 ',1.56830E-3,8.16910E-3,2.14250E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26808, 26812,'1 ',2.25500E-2,5.96040E-2,1.39540E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84231, 26808,'1 ',2.46420E-3,1.97970E-2,5.56460E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26809, 26813,'1 ',3.85350E-3,3.30500E-2,9.40570E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83952, 26809,'1 ',8.59930E-3,5.76960E-2,1.39300E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84232, 26810,'1 ',5.50350E-2,4.35540E-2,5.48400E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26811, 84233,'1 ',5.39450E-2,1.32050E-1,2.25790E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82038, 26812,'1 ',6.55940E-3,2.62620E-2,6.61630E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26814, 26815,'1 ',6.85980E-4,4.34480E-3,1.17920E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26814, 26880,'1 ',8.69230E-4,5.34390E-3,1.54110E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26815, 26836,'1 ',1.46970E-3,9.12020E-3,2.20920E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26815, 27619,'1 ',8.12030E-4,8.98000E-3,2.69310E-3, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26815, 27621,'1 ',2.91150E-3,1.16570E-2,2.93660E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26816, 84240,'1 ',2.34890E-2,1.85890E-2,2.34060E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26817, 84240,'1 ',6.82390E-3,1.95720E-2,3.00980E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26817, 84241,'1 ',1.89090E-2,3.74380E-2,5.49510E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26817, 84254,'1 ',7.66300E-3,1.44830E-2,2.34240E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26818, 26826,'1 ',1.43730E-3,5.20430E-3,1.11660E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26818, 26879,'1 ',3.57630E-4,3.12040E-3,8.56940E-4, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26818, 26881,'1 ',2.51520E-3,6.84780E-3,1.50860E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26818, 84244,'1 ',4.10320E-3,2.52270E-2,7.27530E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26819, 26820,'1 ',1.40040E-2,1.10820E-2,1.39540E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26819, 26822,'1 ',2.85320E-2,2.23650E-2,2.87120E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26819, 26823,'1 ',2.40180E-2,1.88260E-2,2.41690E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26819, 84235,'1 ',9.43470E-3,1.10590E-2,1.92330E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26820, 26821,'1 ',1.74210E-2,1.37870E-2,1.73600E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26821, 84242,'1 ',1.74460E-2,1.56320E-2,3.19840E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26822, 84242,'1 ',2.70950E-2,1.95860E-2,2.97040E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26824, 26826,'1 ',1.64890E-3,4.14490E-3,1.07380E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84234, 26825,'1 ',6.07720E-3,1.20320E-2,1.76610E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26825, 84236,'1 ',4.43060E-3,8.68310E-3,1.30150E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26827, 26829,'1 ',8.81370E-4,2.32930E-3,5.45200E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26828, 26852,'1 ',2.62900E-3,1.49440E-2,2.70370E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84237, 26828,'1 ',2.43240E-3,1.07170E-2,1.86150E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26829, 26832,'1 ',1.30750E-3,3.64600E-3,7.65260E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26830, 26834,'1 ',1.70280E-3,4.63600E-3,1.02140E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26830, 26881,'1 ',1.57440E-3,4.08720E-3,9.92010E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26831, 26861,'1 ',9.88460E-3,5.61890E-2,1.01650E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26831, 26864,'1 ',5.38450E-3,1.38410E-2,2.14210E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26831, 84238,'1 ',2.11070E-3,1.19980E-2,2.17060E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26831, 84250,'1 ',1.53250E-2,2.76520E-2,3.99740E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26833, 26835,'1 ',3.11280E-3,1.57460E-2,2.73960E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84238, 26833,'1 ',1.74270E-2,2.93560E-2,4.18180E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26833, 84250,'1 ',4.11470E-3,1.81290E-2,3.14900E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84239, 26835,'1 ',1.31390E-3,5.85450E-3,9.94220E-5,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26836, 26879,'1 ',8.75790E-4,6.81260E-3,1.76960E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26837, 26882,'1 ',4.61950E-3,9.89930E-3,1.73330E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84240, 26837,'1 ',5.99090E-3,1.39080E-2,2.06840E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26838, 26839,'1 ',1.70730E-2,1.35110E-2,1.70130E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84240, 26839,'1 ',7.61330E-3,1.50740E-2,2.21250E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26840, 26842,'1 ',7.21490E-3,1.42850E-2,2.09670E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26840, 26846,'1 ',4.60250E-2,3.64230E-2,4.58620E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26840, 84241,'1 ',2.81900E-2,2.23090E-2,2.80900E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26841, 26843,'1 ',6.42480E-4,5.40310E-3,1.60030E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26841, 26880,'1 ',1.28080E-3,9.64770E-3,2.67670E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26842, 26845,'1 ',4.67230E-3,2.33680E-2,4.15970E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84241, 26842,'1 ',4.96310E-3,1.27580E-2,1.97450E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26843, 84244,'1 ',1.84500E-3,1.58230E-2,4.50280E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84242, 26844,'1 ',5.17240E-3,1.05850E-2,2.60470E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26844, 84243,'1 ',1.00540E-2,2.85310E-2,4.48280E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26845, 84243,'1 ',3.69440E-3,1.92110E-2,4.16440E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26847, 84244,'1 ',1.52270E-3,8.09440E-3,1.87800E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26848, 26862,'1 ',3.83340E-4,6.82810E-3,7.08210E-2,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84243, 26849,'1 ',3.59310E-2,2.84350E-2,3.58040E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84243, 26850,'1 ',4.83820E-2,3.13220E-2,5.96280E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26850, 84246,'1 ',2.07300E-2,2.72450E-2,3.73410E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84235, 26851,'1 ',5.31110E-3,2.12540E-2,4.48720E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26851, 84245,'1 ',9.44560E-3,2.42810E-2,3.75780E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26851, 84246,'1 ',2.99760E-3,1.55880E-2,3.37900E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26852, 84245,'1 ',3.01740E-3,1.61460E-2,4.89560E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26853, 84245,'1 ',2.21120E-2,3.68780E-2,5.36280E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26854, 84245,'1 ',2.67380E-2,2.09590E-2,2.69070E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26855, 84245,'1 ',9.44100E-3,6.34180E-3,1.11880E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26856, 26858,'1 ',1.60610E-3,9.40680E-3,2.56230E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26857, 26858,'1 ',1.87000E-3,7.10800E-3,1.98970E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26858, 26859,'1 ',3.89110E-4,5.66690E-3,1.81390E-3, 388.00, 407.40, 426.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84244, 26858,'1 ',3.73680E-3,1.49610E-2,3.76910E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26859, 26877,'1 ',1.15260E-3,1.21250E-2,6.81060E-3, 476.00, 499.80, 523.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26860, 26861,'1 ',1.54970E-2,3.59780E-2,5.35060E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26860, 26876,'1 ',3.87220E-2,1.11060E-1,1.70800E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84247, 26860,'1 ',9.74260E-3,2.20990E-2,4.40860E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26861, 84249,'1 ',5.35650E-3,3.29310E-2,5.93550E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26861, 84253,'1 ',2.89220E-2,9.64840E-2,1.52940E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26863, 26865,'1 ',7.33760E-4,5.71890E-3,1.70990E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26863, 26867,'1 ',6.65140E-4,4.13280E-3,1.16640E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26864, 26868,'1 ',1.77360E-2,1.77870E-2,2.87620E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26865, 27621,'1 ',2.96390E-3,1.83930E-2,4.45530E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26866, 27636,'1 ',1.04470E-2,3.20480E-2,8.68020E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26866, 84252,'1 ',5.83490E-3,3.12220E-2,9.46700E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26867, 26869,'1 ',9.61170E-4,8.08330E-3,2.39420E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84248, 26869,'1 ',8.37580E-4,1.36210E-2,3.86320E-3, 399.00, 418.90, 438.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84249, 26870,'1 ',4.88520E-2,1.13420E-1,1.68680E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26870, 84390,'1 ',7.06970E-2,1.79810E-1,2.84370E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26871, 26872,'1 ',5.77880E-3,2.10230E-2,6.43610E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26871, 27638,'1 ',4.79610E-3,1.92020E-2,4.83760E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26872, 27239,'1 ',8.01550E-3,3.04680E-2,8.52940E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83645, 26872,'1 ',8.33090E-3,3.33550E-2,8.40360E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84248, 26872,'1 ',4.40860E-3,2.79230E-2,7.57870E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26873, 26874,'1 ',1.91760E-3,7.67740E-3,1.93410E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26873, 84465,'1 ',2.16060E-3,1.64320E-2,5.16350E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83646, 26875,'1 ',8.47960E-2,5.48990E-2,1.04510E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83646, 26876,'1 ',3.13370E-2,6.41290E-2,1.57810E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83641, 26877,'1 ',1.17490E-3,1.61390E-2,5.81980E-3, 388.00, 407.40, 426.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84244, 26878,'1 ',6.21180E-3,1.78170E-2,4.38390E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26882, 26883,'1 ',8.86700E-3,2.27940E-2,3.52760E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26882, 84556,'1 ',3.89470E-2,3.49000E-2,7.14050E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84239, 26883,'1 ',5.07700E-3,1.69360E-2,2.68450E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26883, 84564,'1 ',1.33660E-2,3.54260E-2,8.98530E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26884, 26888,'1 ',1.60370E-2,1.26920E-2,1.59800E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26885, 26893,'1 ',1.60420E-3,4.64640E-3,1.12070E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26885, 84255,'1 ',2.61510E-3,8.81100E-3,2.18970E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26886, 84256,'1 ',2.85860E-2,2.26220E-2,2.84840E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26887, 27308,'1 ',3.41890E-3,3.95500E-2,3.47890E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26888, 26889,'1 ',8.45880E-3,1.01260E-2,1.68590E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26888, 26890,'1 ',5.54280E-3,2.15630E-2,3.59950E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84256, 26888,'1 ',3.22830E-3,1.81390E-2,3.35890E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26889, 26891,'1 ',1.29420E-2,1.38210E-2,2.92240E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26890, 26894,'1 ',7.17080E-3,2.39210E-2,3.79160E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26890, 26900,'1 ',6.24850E-3,3.55190E-2,6.42590E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26891, 26892,'1 ',7.47430E-3,8.22080E-3,1.09720E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26892, 84257,'1 ',1.17400E-2,1.83180E-2,3.06130E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26893, 26895,'1 ',1.63180E-3,4.19460E-3,1.03870E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26894, 26896,'1 ',3.86490E-2,7.90950E-2,1.94640E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26895, 26898,'1 ',2.19360E-3,5.88900E-3,1.33460E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26896, 27138,'1 ',5.42620E-2,1.24670E-1,1.89370E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26897, 26898,'1 ',9.68350E-3,2.55920E-2,5.99050E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26897, 27666,'1 ',1.10770E-2,1.18920E-1,3.09860E-2, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26897, 27809,'1 ',5.84620E-3,2.93730E-2,7.64430E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26899, 26901,'1 ',3.80960E-2,1.72950E-1,3.75220E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26900, 26901,'1 ',1.44980E-2,7.07480E-2,1.22110E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84256, 26900,'1 ',1.96510E-2,3.51000E-2,5.18080E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84256, 26901,'1 ',5.73550E-2,1.13560E-1,1.66690E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26902, 26907,'1 ',3.90410E-3,1.86070E-2,5.39000E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26902, 26925,'1 ',2.24750E-3,1.27760E-2,3.69810E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26903, 26905,'1 ',6.12630E-2,7.46850E-2,1.19710E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83798, 26903,'1 ',1.59580E-2,7.78700E-2,1.34410E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26904, 26918,'1 ',7.62070E-3,1.97840E-2,4.80200E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26905, 84258,'1 ',2.33620E-2,4.62540E-2,6.78910E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26906, 26912,'1 ',2.68670E-3,7.49210E-3,1.57250E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26906, 26932,'1 ',5.25330E-3,1.41030E-2,3.19630E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26907, 26908,'1 ',4.94250E-3,1.97880E-2,4.98520E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26908, 26936,'1 ',5.02850E-3,1.72500E-2,4.13250E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26909, 26917,'1 ',3.59810E-3,9.50910E-3,2.22570E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26909, 26924,'1 ',7.00540E-3,1.90730E-2,4.20200E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26910, 26912,'1 ',1.86030E-3,4.67630E-3,1.21150E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26910, 26917,'1 ',3.07020E-3,7.71770E-3,1.99940E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26911, 26916,'1 ',2.79490E-2,2.21180E-2,2.78500E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26912, 26913,'1 ',3.51240E-3,9.42970E-3,2.13710E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26913, 26914,'1 ',2.58330E-3,8.70380E-3,2.16310E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26914, 26919,'1 ',3.58050E-3,1.16780E-2,3.10030E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26914, 26922,'1 ',9.15470E-3,3.56160E-2,9.51340E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83808, 26914,'1 ',3.98670E-2,1.05410E-1,2.46880E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84258, 26915,'1 ',4.02990E-2,5.24460E-2,7.33510E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84259, 26915,'1 ',3.92650E-2,3.10740E-2,3.91260E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26915, 84261,'1 ',5.46980E-2,1.55230E-1,2.43920E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26916, 84260,'1 ',8.64930E-3,2.22340E-2,3.44100E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26918, 26922,'1 ',7.23550E-3,2.01770E-2,4.23500E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26919, 26923,'1 ',5.80640E-3,2.02360E-2,4.69220E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84190, 26920,'1 ',5.41930E-2,1.37830E-1,2.17960E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26920, 84261,'1 ',3.37910E-2,9.69180E-2,1.49050E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26921, 26922,'1 ',2.18860E-3,8.31900E-3,2.32870E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26921, 27753,'1 ',4.20370E-3,2.30670E-2,6.09720E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26923, 27754,'1 ',5.98310E-3,2.74480E-2,7.03170E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26924, 27763,'1 ',7.98890E-3,2.07400E-2,5.03400E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83797, 26925,'1 ',1.58640E-3,9.35250E-3,7.61500E-3, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26926, 26927,'1 ',4.19920E-3,1.63360E-2,2.72690E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84263, 26926,'1 ',5.70500E-3,1.90310E-2,3.01660E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26927, 26934,'1 ',8.58680E-3,1.99350E-2,2.96470E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26927, 84264,'1 ',1.13040E-2,2.90590E-2,4.49720E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26928, 84264,'1 ',2.29770E-2,1.69050E-2,2.47240E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26929, 26932,'1 ',4.55260E-3,1.20320E-2,2.81620E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83797, 26929,'1 ',1.60110E-3,8.33990E-3,2.18730E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26930, 26931,'1 ',2.30430E-2,2.32740E-2,3.08230E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84263, 26930,'1 ',6.31950E-3,3.19680E-2,5.56200E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26935, 84265,'1 ',2.23520E-2,4.42550E-2,6.49570E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26935, 84267,'1 ',5.70100E-3,3.91330E-2,7.13360E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26935, 84533,'1 ',1.90170E-2,8.50920E-2,1.75220E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26936, 26937,'1 ',4.06800E-3,1.09210E-2,2.47510E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26937, 27758,'1 ',2.33940E-3,1.41480E-2,3.61030E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26938, 27764,'1 ',2.52680E-3,1.23300E-2,3.40520E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26939, 26943,'1 ',2.18910E-3,3.40690E-2,1.05680E-2, 399.00, 418.90, 438.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83539, 26939,'1 ',3.41320E-3,2.40280E-2,1.36610E-2, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26940, 26942,'1 ',2.09940E-4,4.12100E-3,6.60370E-2,1624.00,1705.20,1786.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82000, 26942,'1 ',1.86020E-4,2.95190E-3,4.84620E-2,1419.00,1489.90,1560.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84270, 26943,'1 ',1.13980E-3,1.22850E-2,6.56540E-3, 476.00, 499.80, 523.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79641, 26944,'1 ',1.58530E-2,5.66340E-2,1.12440E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 79641, 26944,'2 ',1.58530E-2,5.66340E-2,1.12440E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84271, 26944,'1 ',3.13960E-2,9.63190E-2,2.60900E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84271, 26944,'2 ',3.13960E-2,9.63190E-2,2.60900E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26945, 26946,'1 ',9.29420E-2,1.20960E-1,1.69180E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26945, 27677,'1 ',1.67550E-1,1.32610E-1,1.66970E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26945, 27682,'1 ',1.90570E-1,1.91160E-1,3.09130E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26946, 84272,'1 ',2.08000E-2,6.93890E-2,1.09990E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26946, 84273,'1 ',1.64930E-1,1.29290E-1,1.65980E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26947, 26948,'1 ',2.64700E-3,1.70500E-2,4.46950E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26947, 26950,'1 ',3.60020E-3,1.77520E-2,4.79990E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26948, 26949,'1 ',2.37910E-3,6.17620E-3,1.49900E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26949, 26951,'1 ',5.95710E-3,1.49750E-2,3.87950E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26950, 26953,'1 ',3.02800E-3,2.75420E-2,6.95250E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26954, 26958,'1 ',2.04740E-3,1.56870E-2,4.20210E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26954, 27361,'1 ',1.22590E-2,4.43920E-2,9.52540E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26955, 26957,'1 ',1.30860E-2,3.75340E-2,5.77210E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26955, 84279,'1 ',1.07970E-2,5.26850E-2,9.09360E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26956, 26960,'1 ',1.42150E-3,1.14200E-2,3.20990E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26956, 84282,'1 ',4.22610E-3,1.69200E-2,4.26260E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26957, 27366,'1 ',9.49810E-2,1.04470E-1,1.39440E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26957, 84280,'1 ',1.00900E-1,7.90950E-2,1.01540E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26958, 84282,'1 ',1.75350E-3,1.49360E-2,3.72650E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26959, 26960,'1 ',9.64710E-4,1.10270E-2,3.36310E-3, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82050, 26961,'1 ',2.98990E-2,2.02890E-1,3.78660E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26961, 84283,'1 ',1.43740E-2,7.72010E-2,1.83280E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26962, 26963,'1 ',4.88400E-3,1.87900E-2,3.20750E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26962, 27123,'1 ',1.15770E-1,1.16940E-1,1.54880E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 83812, 26962,'1 ',4.23030E-2,1.62760E-1,2.77870E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26963, 84343,'1 ',3.85710E-2,9.91540E-2,1.53460E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26964, 84281,'1 ',1.46860E-2,3.64520E-2,6.05740E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26964, 84348,'1 ',3.97330E-2,9.08710E-2,2.21850E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26965, 26966,'1 ',2.49100E-3,6.40340E-3,1.58560E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26965, 26972,'1 ',6.40840E-3,1.54430E-2,4.36020E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26965, 27114,'1 ',3.83930E-3,1.99020E-2,4.85900E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26966, 26973,'1 ',5.84280E-3,1.46870E-2,3.80500E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84283, 26968,'1 ',3.82900E-2,6.90900E-2,9.98780E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26969, 26970,'1 ',1.30980E-2,2.39890E-2,4.14140E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26970, 84285,'1 ',1.34050E-2,3.44580E-2,5.33280E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26970, 84345,'1 ',4.24770E-2,1.30450E-1,2.44810E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26971, 26972,'1 ',3.13590E-3,8.41880E-3,1.90800E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84282, 26972,'1 ',6.77030E-3,1.78930E-2,4.18810E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26973, 27104,'1 ',4.36890E-3,1.54430E-2,3.47970E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84286, 26974,'1 ',2.47140E-1,1.93760E-1,2.48740E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26975, 26976,'1 ',1.10750E-1,2.19310E-1,3.21940E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 81795, 26975,'1 ',1.75730E-1,1.75790E-1,2.37510E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 81841, 26975,'1 ',2.82960E-1,2.85900E-1,3.78680E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 81849, 26975,'1 ',4.12190E-2,7.98640E-2,1.71840E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 82036, 26975,'1 ',7.13770E-2,2.19230E-1,4.11470E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26976, 26977,'1 ',1.46380E-2,6.52290E-2,1.10780E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26977, 26978,'1 ',2.30920E-2,1.01170E-1,2.17510E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26978, 84604,'1 ',3.29080E-2,1.87080E-1,3.38510E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26979, 26988,'1 ',1.98370E-4,2.19820E-3,2.09270E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26979, 27086,'1 ',5.85320E-5,6.42220E-4,6.23800E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26980, 26981,'1 ',1.18460E-2,1.18490E-2,1.60080E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84288, 26980,'1 ',1.14650E-2,1.50680E-2,2.06510E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26980, 84331,'1 ',8.81340E-3,1.74500E-2,2.56130E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26981, 84289,'1 ',5.26760E-3,1.04290E-2,1.53080E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26981, 84290,'1 ',8.25670E-3,1.63470E-2,2.39950E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26982, 26983,'1 ',3.84420E-4,3.29690E-3,9.38170E-4, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26982, 27014,'1 ',4.22240E-4,3.42710E-3,1.09100E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26983, 27090,'1 ',7.50820E-4,6.03180E-3,1.69540E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26984, 26985,'1 ',1.24070E-2,9.81860E-3,1.23630E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 26985, 84293,'1 ',1.69720E-2,1.34310E-2,1.69120E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
