 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


 35088, 35089,'1 ',2.52040E-2,9.84350E-2,2.18290E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35088, 35090,'1 ',1.65660E-1,2.66650E-1,4.18010E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84847, 35088,'1 ',5.20030E-2,2.02330E-1,3.37800E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35089, 87024,'1 ',2.11700E-2,1.01180E-1,2.21460E-3,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86832, 35091,'1 ',9.95750E-3,5.83310E-2,1.58920E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35092, 35104,'1 ',9.52020E-3,2.44730E-2,3.78740E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35092, 87028,'1 ',5.18910E-3,2.31230E-2,3.92670E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35093, 35094,'1 ',1.28250E-2,1.00530E-2,1.29060E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35094, 35097,'1 ',6.22660E-3,1.60060E-2,2.47710E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35094, 35100,'1 ',5.32580E-3,1.36900E-2,2.11880E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35095, 35096,'1 ',3.70360E-3,1.44080E-2,2.40510E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35095, 35097,'1 ',2.03790E-3,1.89720E-2,3.67300E-4, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35095, 35113,'1 ',5.35230E-3,2.08220E-2,3.47580E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35096, 87032,'1 ',7.63830E-3,2.67260E-2,5.53550E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35097, 35098,'1 ',2.83830E-3,1.10420E-2,1.84320E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35098, 35099,'1 ',4.70930E-3,1.41740E-2,2.77150E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35099, 35102,'1 ',3.69750E-2,2.92610E-2,3.68440E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35099, 35119,'1 ',1.15400E-2,2.96640E-2,4.59080E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35099, 35123,'1 ',1.08770E-2,2.57560E-2,4.70900E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35099, 87034,'1 ',1.04610E-1,8.27930E-2,1.04250E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35100, 35101,'1 ',1.06910E-2,7.72840E-3,1.17210E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35100, 35104,'1 ',2.04540E-2,2.68830E-2,3.68440E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35101, 35102,'1 ',1.10650E-2,1.10680E-2,1.49530E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35102, 87025,'1 ',2.26540E-2,1.79280E-2,2.25740E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35103, 87033,'1 ',4.34570E-3,1.16670E-2,2.64410E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87025, 35104,'1 ',1.68060E-2,3.03240E-2,4.38370E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35105, 35107,'1 ',2.06290E-3,5.35540E-3,1.29980E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35105, 35110,'1 ',2.59760E-3,6.52960E-3,1.69160E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35106, 87035,'1 ',4.10350E-2,3.24740E-2,4.08890E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35107, 35124,'1 ',2.16940E-3,8.82780E-3,2.15080E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35107, 35126,'1 ',2.30420E-3,9.22510E-3,2.32410E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35108, 35128,'1 ',3.63490E-2,8.35100E-2,1.26850E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35108, 87027,'1 ',1.01880E-2,3.91950E-2,6.69080E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35108, 87035,'1 ',4.66120E-2,9.22890E-2,1.35470E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35109, 35132,'1 ',5.15110E-3,1.43640E-2,3.01490E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87027, 35111,'1 ',3.33050E-3,1.89320E-2,3.42510E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35111, 87028,'1 ',2.76030E-3,2.12620E-2,4.06840E-4, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35112, 87030,'1 ',2.79120E-3,1.47820E-2,3.74670E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35113, 87031,'1 ',7.09550E-3,3.98680E-2,7.38270E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35114, 35134,'1 ',2.98290E-2,6.26930E-2,1.14220E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87026, 35114,'1 ',1.91940E-2,4.93410E-2,7.63610E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87028, 35114,'1 ',5.60820E-3,2.37350E-2,4.47470E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35114, 87031,'1 ',5.60220E-3,5.01550E-2,1.05160E-3, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35115, 35135,'1 ',5.79990E-3,2.22220E-2,6.28120E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35115, 87029,'1 ',3.98640E-3,2.45080E-2,4.41730E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35116, 87030,'1 ',2.41750E-3,9.50140E-3,2.48550E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35117, 35120,'1 ',1.00110E-3,1.33060E-2,2.84270E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35117, 35147,'1 ',1.05590E-3,1.38440E-2,3.04160E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87030, 35118,'1 ',3.08770E-3,1.00710E-2,2.67350E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35119, 35158,'1 ',2.04580E-2,5.00750E-2,8.56190E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35119, 87034,'1 ',3.14000E-2,6.21700E-2,9.12540E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84825, 35120,'1 ',1.03150E-2,6.88950E-2,1.30130E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87032, 35121,'1 ',1.47770E-2,2.86300E-2,6.16010E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35122, 35123,'1 ',9.41640E-3,3.14120E-2,4.97900E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87025, 35122,'1 ',3.46730E-2,7.09570E-2,1.74610E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87034, 35122,'1 ',4.50130E-2,1.02110E-1,2.03710E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35122, 87045,'1 ',1.08520E-2,4.22180E-2,7.04740E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35122, 87045,'2 ',1.08520E-2,4.22180E-2,7.04740E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87033, 35124,'1 ',9.64640E-4,5.93050E-3,1.71020E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35125, 87036,'1 ',5.76120E-2,4.23880E-2,6.19930E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35126, 35127,'1 ',2.51410E-3,9.14620E-3,2.80000E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86797, 35128,'1 ',1.29340E-2,6.31140E-2,1.08940E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35128, 87037,'1 ',4.13630E-2,6.33550E-2,1.10070E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35129, 35130,'1 ',3.97220E-2,6.08500E-2,8.54460E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86797, 35129,'1 ',2.34420E-2,9.11980E-2,1.52240E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35130, 35131,'1 ',1.09930E-1,1.11040E-1,1.47060E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35131, 35139,'1 ',3.84540E-2,8.92630E-2,1.69970E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35133, 35139,'1 ',4.17200E-2,5.92250E-2,9.74530E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87037, 35133,'1 ',8.64690E-2,7.11740E-2,1.44220E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35134, 35135,'1 ',1.13870E-2,2.92720E-2,4.53020E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35134, 35139,'1 ',1.73320E-2,5.78170E-2,9.16440E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87026, 35135,'1 ',1.86140E-2,4.78480E-2,7.40510E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35136, 87038,'1 ',4.73760E-3,4.41060E-2,8.53880E-4, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35136, 87039,'1 ',2.01270E-2,1.14420E-1,2.07010E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35138, 35142,'1 ',3.89730E-2,8.35190E-2,1.46240E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35139, 87039,'1 ',4.36180E-3,3.39960E-2,6.35280E-4, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35140, 87039,'1 ',1.51270E-2,3.88860E-2,6.01810E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35140, 87040,'1 ',1.39120E-2,5.41200E-2,9.03430E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87030, 35141,'1 ',8.50950E-3,2.86710E-2,7.12580E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35142, 87041,'1 ',1.60170E-2,7.13730E-2,1.21210E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35143, 35145,'1 ',1.67460E-3,8.25680E-3,2.23250E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87030, 35143,'1 ',3.41360E-3,1.34170E-2,3.50970E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35144, 87043,'1 ',2.57860E-3,1.29550E-2,3.37140E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35145, 87043,'1 ',2.47950E-3,1.99200E-2,5.59910E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35146, 35148,'1 ',3.32880E-2,3.12160E-2,4.82140E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86885, 35147,'1 ',1.63140E-3,2.20850E-2,4.54830E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35148, 35149,'1 ',1.06680E-2,2.71310E-2,4.29020E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87041, 35149,'1 ',1.86440E-2,7.25310E-2,1.21080E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87044, 35149,'1 ',8.47030E-3,4.28470E-2,7.45510E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35150, 35152,'1 ',1.53390E-2,3.90100E-2,6.16870E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87031, 35150,'1 ',8.99530E-2,6.61830E-2,9.67940E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87032, 35150,'1 ',1.59020E-2,4.08770E-2,6.32620E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87042, 35150,'1 ',1.13410E-2,5.05340E-2,8.58190E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35151, 35153,'1 ',5.34510E-3,2.10080E-2,5.49570E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87031, 35152,'1 ',6.50620E-2,1.09610E-1,1.56140E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35152, 87046,'1 ',5.51200E-3,3.55620E-2,1.13190E-3, 131.00, 137.50, 144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35153, 35154,'1 ',2.24070E-3,1.46510E-2,3.72570E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35155, 35156,'1 ',1.86710E-2,5.72790E-2,1.55150E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87045, 35155,'1 ',3.49410E-2,8.11090E-2,1.54440E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86920, 35156,'1 ',1.50160E-2,9.23190E-2,1.66400E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87034, 35159,'1 ',3.64170E-2,1.30100E-1,2.58310E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87047, 35159,'1 ',2.73910E-2,1.22060E-1,2.07290E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35160, 35191,'1 ',2.40020E-2,8.40370E-2,2.32660E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87034, 35160,'1 ',1.68240E-2,6.54490E-2,1.09260E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87034, 35160,'2 ',1.68240E-2,6.54490E-2,1.09260E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35161, 35162,'1 ',6.14220E-3,2.86460E-2,7.09510E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35161, 35163,'1 ',6.22750E-3,2.63570E-2,5.93090E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35162, 35180,'1 ',3.73930E-3,1.78710E-2,6.25840E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35163, 35164,'1 ',2.67660E-3,1.13280E-2,2.54900E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84838, 35164,'1 ',8.58830E-3,5.61640E-2,1.42840E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35165, 35169,'1 ',2.75780E-2,7.08920E-2,1.09720E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35165, 87049,'1 ',5.35290E-2,1.05990E-1,1.55570E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35167, 87049,'1 ',4.17700E-2,7.50780E-2,1.34830E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35168, 87049,'1 ',1.90790E-2,3.73910E-2,5.60460E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35169, 35170,'1 ',4.63450E-3,2.04190E-2,3.54680E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35169, 35183,'1 ',1.17930E-2,2.73800E-2,4.07180E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35170, 35171,'1 ',1.24110E-2,2.23940E-2,3.23720E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87048, 35170,'1 ',9.41390E-3,8.76420E-2,1.69680E-3, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35171, 35176,'1 ',5.32940E-3,2.38470E-2,4.91020E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35171, 35183,'1 ',5.48350E-3,2.77380E-2,4.82620E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35172, 35174,'1 ',2.41930E-3,1.28230E-2,4.27910E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84842, 35172,'1 ',3.44740E-2,1.31150E-1,3.67550E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35173, 35183,'1 ',1.31070E-3,1.21570E-2,2.66310E-4, 147.00, 154.30, 161.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35173, 87050,'1 ',2.78980E-3,1.11640E-2,2.35700E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35173, 87051,'1 ',9.08750E-3,3.53530E-2,5.90140E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35173, 87051,'2 ',9.08750E-3,3.53530E-2,5.90140E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35174, 35175,'1 ',9.20240E-4,5.28710E-3,1.49760E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35175, 87053,'1 ',3.52730E-3,2.88280E-2,7.82200E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35176, 35177,'1 ',2.09760E-2,3.78470E-2,5.47130E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35176, 87052,'1 ',1.52200E-2,1.04470E-1,1.90450E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87051, 35178,'1 ',1.92000E-2,3.80150E-2,5.57980E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84838, 35179,'1 ',4.65130E-3,2.29350E-2,6.20150E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84838, 35180,'1 ',5.34080E-3,3.58300E-2,8.65000E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87054, 35182,'1 ',3.71340E-2,5.92740E-2,1.36530E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87049, 35183,'1 ',8.28920E-3,3.97880E-2,1.18900E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35184, 35185,'1 ',1.00220E-2,2.32680E-2,3.46030E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35184, 87056,'1 ',1.39960E-2,2.99940E-2,5.25160E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35185, 35188,'1 ',7.94150E-2,6.01690E-2,8.28690E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35185, 87055,'1 ',1.37830E-2,3.95320E-2,6.07950E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35186, 35189,'1 ',6.41780E-3,3.98280E-2,9.64840E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84848, 35187,'1 ',2.31910E-2,9.44070E-2,2.30130E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87056, 35190,'1 ',4.58870E-2,1.53080E-1,2.42670E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35192, 35249,'1 ',7.33600E-2,1.88600E-1,2.91910E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87055, 35192,'1 ',3.72080E-2,1.22790E-1,1.98930E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35193, 35199,'1 ',5.09000E-3,2.98140E-2,8.12130E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86856, 35193,'1 ',6.26560E-2,1.65790E-1,3.88620E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35194, 35195,'1 ',4.94620E-2,1.59280E-1,2.71360E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35194, 87059,'1 ',3.50450E-2,1.22630E-1,2.54010E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86851, 35195,'1 ',4.15940E-2,2.22630E-1,6.75280E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35197, 35198,'1 ',6.61710E-3,2.15820E-2,5.72980E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35197, 35202,'1 ',6.54210E-3,3.58990E-2,9.48960E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35199, 35200,'1 ',6.71920E-3,4.00290E-2,1.05320E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87061, 35202,'1 ',6.10860E-3,2.80240E-2,7.17910E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35204, 35205,'1 ',6.82310E-3,1.39630E-2,3.43590E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35204, 35211,'1 ',6.15490E-3,1.14440E-2,2.67860E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35204, 35213,'1 ',3.53550E-3,1.88370E-2,3.30390E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35205, 35206,'1 ',2.85670E-2,2.06510E-2,3.13180E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35206, 35207,'1 ',5.29210E-3,1.34580E-2,2.12820E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35206, 35209,'1 ',3.85390E-2,3.02090E-2,3.87820E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35206, 87067,'1 ',1.57850E-2,6.14100E-2,1.02510E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35207, 35208,'1 ',1.30490E-2,1.85240E-2,3.04800E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35208, 35233,'1 ',1.87140E-2,1.87690E-2,3.03490E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35209, 35210,'1 ',2.58390E-2,2.02530E-2,2.60020E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35209, 35211,'1 ',4.08930E-3,9.27570E-3,1.85040E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35211, 35212,'1 ',9.85290E-3,2.53280E-2,3.91980E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35212, 35214,'1 ',6.87770E-3,1.27880E-2,2.99320E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35212, 87068,'1 ',9.49760E-3,2.24900E-2,4.11190E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35213, 35215,'1 ',8.02000E-3,1.84250E-2,2.79860E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35213, 87067,'1 ',6.11350E-3,2.26040E-2,4.18520E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35214, 87067,'1 ',1.47770E-2,4.23820E-2,6.51760E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35215, 35220,'1 ',6.99530E-3,1.85400E-2,4.70240E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35217, 35219,'1 ',3.17980E-3,1.20870E-2,3.38340E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35217, 35236,'1 ',5.09920E-3,2.10540E-2,4.98130E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35218, 35219,'1 ',5.59640E-3,1.56060E-2,3.27560E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84826, 35219,'1 ',1.17010E-3,1.12340E-2,3.26790E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35220, 87075,'1 ',2.35190E-1,1.78230E-1,2.45460E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84826, 35221,'1 ',4.30200E-3,1.40310E-2,3.72500E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35222, 87070,'1 ',4.01130E-2,8.24350E-2,1.57190E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35222, 87071,'1 ',2.73720E-2,5.75290E-2,1.04810E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87069, 35223,'1 ',1.57320E-2,4.00090E-2,6.32660E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35224, 87070,'1 ',1.75510E-2,2.17860E-2,4.74780E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84826, 35225,'1 ',8.65580E-3,3.57390E-2,8.45630E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35226, 35227,'1 ',4.70480E-2,3.68780E-2,4.73450E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87070, 35226,'1 ',1.43720E-2,3.40330E-2,6.22220E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35227, 35229,'1 ',5.59800E-2,5.65420E-2,7.48830E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87066, 35228,'1 ',2.84550E-3,9.95630E-3,3.29940E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87071, 35229,'1 ',1.12650E-2,2.89590E-2,4.48180E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87066, 35230,'1 ',3.28240E-3,1.38920E-2,3.12590E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87072, 35231,'1 ',5.03580E-2,6.40890E-2,9.39180E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87065, 35232,'1 ',8.10140E-4,1.09020E-2,2.27180E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35233, 35234,'1 ',2.40410E-2,5.05290E-2,9.20570E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87067, 35233,'1 ',1.94220E-2,9.00050E-2,1.72620E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86802, 35234,'1 ',5.12770E-2,1.47080E-1,2.26200E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86802, 35235,'1 ',4.87860E-2,9.07150E-2,2.12330E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35235, 87075,'1 ',5.73880E-2,1.22990E-1,2.15350E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87068, 35237,'1 ',3.27930E-2,3.07520E-2,4.74970E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35238, 87079,'1 ',7.64720E-3,2.05300E-2,4.65290E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84826, 35239,'1 ',1.04380E-2,3.68970E-2,8.31460E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35240, 35241,'1 ',1.15300E-2,2.96390E-2,4.58710E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35240, 35249,'1 ',6.88680E-2,1.58230E-1,2.40350E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87074, 35240,'1 ',6.31770E-3,3.08290E-2,5.32110E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87075, 35241,'1 ',1.29820E-2,3.01340E-2,5.73780E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87065, 35242,'1 ',2.37890E-3,3.09710E-2,6.90940E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35243, 35244,'1 ',3.39490E-2,6.65350E-2,9.97310E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35243, 35247,'1 ',1.18960E-2,2.91170E-2,4.97840E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35244, 87077,'1 ',7.17850E-2,5.68100E-2,7.15310E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35244, 87078,'1 ',7.55170E-2,5.91940E-2,7.59940E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84826, 35245,'1 ',8.21430E-3,2.17090E-2,5.08150E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84826, 35246,'1 ',2.11590E-3,5.59190E-3,1.30890E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35247, 87080,'1 ',1.28830E-2,3.65580E-2,5.74400E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84825, 35248,'1 ',8.59920E-4,9.56390E-3,3.70310E-2, 794.00, 833.70, 873.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35250, 36044,'1 ',1.29460E-4,1.54440E-3,1.15850E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35250, 36372,'1 ',1.09260E-4,1.43640E-3,1.37510E-1,2385.00,2504.20,2623.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35250, 38721,'1 ',8.35640E-4,2.26760E-2,1.92370E0,3531.00,3707.60,3884.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 102.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35250, 38721,'2 ',8.36000E-4,2.26760E-2,1.92370E0,3531.00,3707.60,3884.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 102.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35251, 35650,'1 ',4.00000E-4,9.63000E-3,6.95600E-1,2500.00,2500.00,2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35251, 35799,'1 ',5.39670E-5,6.97430E-4,4.45080E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35251, 36419,'1 ',1.63200E-3,2.12010E-2,1.36280E0,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  83.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35252, 35269,'1 ',1.04430E-4,1.67220E-3,1.55880E-1,2588.00,2717.40,2846.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35253, 35613,'1 ',1.25320E-4,2.09270E-3,1.36690E-1,2056.00,2158.80,2261.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35253, 35650,'1 ',8.36220E-4,9.98810E-3,7.50630E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35254, 35436,'1 ',2.99680E-4,3.87350E-3,2.47250E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35254, 36253,'1 ',4.40640E-5,1.08210E-3,1.09410E-1,3531.00,3707.60,3884.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35254, 36254,'1 ',1.05350E-4,1.31440E-3,9.00610E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35255, 35529,'1 ',4.02810E-4,8.61660E-3,7.70530E-1,3084.00,3238.20,3392.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35255, 35953,'1 ',5.65370E-4,6.74830E-3,5.06640E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35256, 36563,'1 ',7.82150E-4,9.34070E-3,7.01820E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35257, 35538,'1 ',3.61590E-4,9.75310E-3,8.20000E-1,3531.00,3707.60,3884.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35257, 35547,'1 ',6.05700E-4,1.03590E-2,8.07870E-1,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35258, 35463,'1 ',9.78950E-3,1.03800E-1,3.08350E-2, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35258, 36282,'1 ',2.06660E-3,1.13920E-2,2.66250E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35258, 87555,'1 ',1.23700E-3,6.09920E-3,1.64910E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35259, 36363,'1 ',9.13690E-4,5.78700E-3,1.21190E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35259, 87582,'1 ',3.35290E-4,3.42280E-3,1.08680E-2, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35260, 36044,'1 ',2.29450E-4,2.86310E-3,1.96200E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35260, 36053,'1 ',1.32560E-4,1.65400E-3,1.13330E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35261, 35538,'1 ',2.48450E-4,4.14940E-3,2.71100E-1,2056.00,2158.80,2261.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35261, 36032,'1 ',8.34290E-5,1.42480E-3,1.10900E-1,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35262, 38603,'1 ',9.19640E-4,2.40040E-2,2.21500E0,3531.00,3707.60,3884.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 113.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35262, 38975,'1 ',1.70730E-3,2.21820E-2,1.42680E0,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  87.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35263, 35899,'1 ',7.89920E-3,5.39220E-2,9.72140E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35263, 87293,'1 ',6.41460E-4,6.57440E-3,1.29170E-2, 473.00, 496.60, 520.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35263, 87299,'1 ',7.76990E-3,7.76630E-2,2.60450E-1, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35264, 35275,'1 ',2.97890E-3,3.23470E-2,6.34840E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35264, 35431,'1 ',3.35240E-4,3.65320E-3,1.47380E-2, 794.00, 833.70, 873.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35264, 35434,'1 ',2.13120E-3,2.06340E-2,7.29980E-2, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35264, 36361,'1 ',7.75260E-4,9.44490E-3,3.52300E-2, 834.00, 875.70, 917.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35265, 35266,'1 ',2.83000E-6,3.52960E-5,2.41830E-3,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35265, 35553,'1 ',1.65490E-4,1.97420E-3,1.48100E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35266, 35953,'1 ',1.10030E-3,1.42510E-2,9.12390E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35267, 35539,'1 ',1.43690E-3,1.32920E-2,2.50080E-2, 435.00, 456.80, 478.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35267, 36031,'1 ',7.25650E-4,8.62410E-3,1.72310E-2, 528.00, 554.40, 580.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35268, 35805,'1 ',9.16580E-5,1.18450E-3,7.55930E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35268, 38543,'1 ',7.76810E-4,9.27680E-3,6.97000E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35269, 35953,'1 ',3.03260E-4,5.42230E-3,3.85020E-1,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35269, 35979,'1 ',1.03400E-3,1.22790E-2,9.36370E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35269, 36372,'1 ',1.06090E-3,1.53130E-2,1.22800E0,2385.00,2504.20,2623.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  67.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35270, 35273,'1 ',1.76770E-5,2.28440E-4,1.45780E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35271, 87257,'1 ',7.29180E-3,2.91950E-2,7.35520E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35271, 87576,'1 ',3.20200E-3,2.61690E-2,7.10050E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35272, 35641,'1 ',8.50600E-3,7.06600E-2,2.76530E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35272, 35649,'1 ',6.49370E-3,2.35140E-2,5.04510E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35272, 36575,'1 ',3.72180E-3,1.49010E-2,3.75390E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35272, 36598,'1 ',1.21550E-2,4.86680E-2,1.22630E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35273, 36590,'1 ',6.25120E-5,7.79950E-4,5.34400E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35274, 36148,'1 ',8.61790E-3,3.91240E-2,1.35800E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35274, 36149,'1 ',7.78400E-3,5.60010E-2,1.48420E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35275, 35428,'1 ',2.66770E-3,1.75660E-2,3.39920E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87097, 35275,'1 ',5.87690E-3,5.38190E-2,1.03730E-1, 435.00, 456.80, 478.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35276, 35728,'1 ',1.38760E-3,3.86940E-3,8.12140E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35276, 35739,'1 ',1.46430E-2,3.87020E-2,9.05950E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35276, 35746,'1 ',1.26870E-3,3.35290E-3,7.84790E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35277, 36408,'1 ',8.08020E-3,2.81610E-2,6.52990E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35277, 36411,'1 ',1.15630E-2,3.05590E-2,7.15310E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35278, 35565,'1 ',3.68190E-4,3.06780E-3,9.56910E-3, 635.00, 666.80, 698.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35279, 35435,'1 ',8.58750E-3,3.12420E-2,9.56500E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35279, 35664,'1 ',4.05380E-3,2.41490E-2,6.35320E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35280, 35962,'1 ',2.97500E-2,7.86450E-2,1.84140E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35280, 36523,'1 ',7.51610E-3,2.53240E-2,6.29380E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87102, 35281,'1 ',4.11700E-4,5.78680E-3,2.40000E-2, 946.00, 993.30,1040.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35281, 87452,'1 ',7.11700E-5,1.23820E-3,4.15720E-3,1023.00,1074.10,1125.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35282, 36024,'1 ',1.12400E-2,1.14590E-1,2.95530E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35282, 36519,'1 ',5.83160E-3,3.03770E-2,7.96730E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35283, 36506,'1 ',5.78410E-3,2.31580E-2,5.83420E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35283, 36508,'1 ',2.76460E-3,9.48370E-3,2.27200E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35283, 36510,'1 ',1.46690E-4,7.42050E-4,2.06570E-4, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35284, 35563,'1 ',1.58640E-2,5.34560E-2,1.32870E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35284, 36292,'1 ',1.26260E-2,4.33150E-2,1.03780E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35284, 36293,'1 ',1.36140E-2,5.45100E-2,1.37350E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35285, 36538,'1 ',1.91280E-3,1.30460E-2,2.34920E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35285, 87648,'1 ',2.94620E-3,1.94000E-2,3.75420E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35286, 36431,'1 ',4.45610E-3,4.19470E-2,1.27070E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35286, 36432,'1 ',4.86510E-3,1.32450E-2,2.91810E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35286, 36503,'1 ',6.99010E-3,1.90310E-2,4.19280E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35287, 35708,'1 ',1.17100E-1,2.29530E-1,3.44100E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35287, 35710,'1 ',9.22850E-2,1.25810E-1,2.79140E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35287, 35711,'1 ',2.82580E-2,6.56050E-2,9.75660E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35288, 35696,'1 ',4.34060E-3,2.29880E-2,5.82680E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35288, 36060,'1 ',6.50600E-3,3.99790E-2,1.46190E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35289, 87256,'1 ',1.73610E-3,6.95080E-3,1.75110E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87103, 35290,'1 ',1.22540E-3,3.83000E-3,1.10930E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35291, 36592,'1 ',9.62720E-3,4.92160E-2,1.34150E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35291, 36594,'1 ',3.59630E-3,1.93300E-2,4.75520E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35292, 36288,'1 ',1.23700E-3,4.81220E-3,1.28530E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35292, 87513,'1 ',1.86700E-3,6.40440E-3,1.53430E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35293, 36002,'1 ',1.18780E-3,7.82060E-3,1.51320E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35294, 36392,'1 ',2.76360E-2,1.14170E-1,2.70310E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35294, 36592,'1 ',3.37590E-3,1.37380E-2,3.34700E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35295, 36149,'1 ',3.57770E-3,1.82880E-2,4.98420E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35295, 36488,'1 ',1.03960E-2,5.41600E-2,1.42070E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35296, 35306,'1 ',1.87560E-2,5.03600E-2,1.14150E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35296, 35548,'1 ',1.18610E-2,3.13490E-2,7.33800E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35296, 35549,'1 ',5.57220E-3,2.16780E-2,5.79000E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35296, 36473,'1 ',2.18910E-2,7.92850E-2,1.70160E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35296, 36482,'1 ',1.20760E-2,4.37290E-2,9.38310E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35297, 35544,'1 ',8.61690E-3,2.49580E-2,6.02000E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35297, 35687,'1 ',1.47560E-2,5.90870E-2,1.48890E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35298, 36160,'1 ',2.97950E-3,2.24430E-2,6.22690E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35298, 36164,'1 ',1.07870E-2,2.85090E-2,6.67320E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35299, 35819,'1 ',1.75530E-3,4.89460E-3,1.02730E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35299, 35862,'1 ',3.69460E-4,1.00590E-3,2.21600E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35300, 35694,'1 ',1.03580E-2,2.66270E-2,6.59350E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35300, 35698,'1 ',5.74520E-3,1.97080E-2,4.72150E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35300, 35701,'1 ',4.22800E-3,1.69270E-2,4.26450E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35301, 35696,'1 ',8.23580E-3,2.98220E-2,6.39880E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35301, 36521,'1 ',4.17390E-3,2.17420E-2,5.70220E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35302, 36421,'1 ',2.10990E-3,1.36960E-2,2.72810E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35302, 36424,'1 ',1.70070E-3,1.15990E-2,2.08860E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35303, 35528,'1 ',1.34300E-3,6.12160E-3,1.94230E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35303, 35729,'1 ',8.74090E-3,5.01310E-2,1.66660E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35303, 35736,'1 ',7.20310E-3,3.40920E-2,8.19810E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35304, 35596,'1 ',2.04240E-3,1.20410E-2,9.80390E-3, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35304, 35599,'1 ',1.03040E-2,3.03790E-2,7.06740E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35304, 35981,'1 ',1.14920E-3,9.23260E-3,2.59510E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35304, 35988,'1 ',8.26020E-4,1.03910E-2,3.21890E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35304, 35995,'1 ',3.02190E-3,1.52860E-2,4.25550E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35304, 35999,'1 ',4.76120E-3,3.62130E-2,1.13800E-2, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35305, 35435,'1 ',6.49830E-3,3.73370E-2,1.05770E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35305, 35678,'1 ',4.22030E-3,2.42480E-2,6.86880E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35306, 35548,'1 ',1.15010E-2,2.95660E-2,7.32140E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35306, 35554,'1 ',7.09620E-3,2.36730E-2,6.00380E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35306, 35610,'1 ',2.42230E-2,6.75590E-2,1.41830E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35306, 35611,'1 ',1.07690E-2,5.70380E-2,1.44600E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35307, 35842,'1 ',1.92000E-3,5.07430E-3,1.18770E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35307, 35882,'1 ',7.54810E-4,2.51800E-3,6.38580E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35308, 36650,'1 ',1.04760E-3,9.97680E-3,3.64490E-2, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35308, 36653,'1 ',1.68300E-3,1.49010E-2,6.31470E-2, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35308, 87792,'1 ',1.35130E-3,1.26400E-2,4.79050E-2, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35309, 37507,'1 ',1.08990E-4,1.40850E-3,8.98870E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35309, 37511,'1 ',1.90770E-4,2.27580E-3,1.70730E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35309, 37513,'1 ',7.34620E-5,9.16570E-4,6.28010E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35309, 37532,'1 ',3.93430E-5,9.66140E-4,9.76890E-2,3531.00,3707.60,3884.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35310, 36774,'1 ',3.36180E-4,4.29240E-3,2.80870E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35310, 37109,'1 ',4.21760E-4,7.20770E-3,5.61530E-1,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35310, 37659,'1 ',1.01940E-4,1.20830E-3,9.18800E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35311, 36648,'1 ',2.56200E-4,6.55320E-3,4.48830E-1,2783.00,2922.20,3061.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35311, 36773,'1 ',1.02640E-4,1.32650E-3,8.46560E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35311, 36774,'1 ',1.33640E-4,1.72710E-3,1.10220E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35311, 36974,'1 ',6.25410E-5,1.79360E-3,1.24780E-1,3031.00,3182.60,3334.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35312, 37529,'1 ',2.09100E-4,3.37030E-3,2.36600E-1,2056.00,2158.80,2261.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35312, 37533,'1 ',5.33960E-5,6.85110E-4,5.13780E-2,1813.00,1903.70,1994.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35313, 37254,'1 ',9.08000E-6,1.55870E-4,1.26130E-2,2588.00,2717.40,2846.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35313, 37256,'1 ',8.83790E-5,1.10270E-3,7.55540E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35313, 37257,'1 ',2.43040E-5,4.89760E-4,3.28200E-2,2354.00,2471.70,2589.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35313, 37281,'1 ',1.04290E-4,2.88340E-3,2.16070E-1,3031.00,3182.60,3334.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35313, 37479,'1 ',1.31380E-4,3.12660E-3,2.54370E-1,2811.00,2951.50,3092.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35314, 36930,'1 ',1.07050E-3,1.27970E-2,9.62870E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35315, 35326,'1 ',2.06000E-6,2.65870E-5,1.69660E-3,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35315, 37533,'1 ',5.84700E-4,7.29960E-3,5.00600E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35316, 35317,'1 ',3.18950E-5,3.80490E-4,2.85410E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35316, 37467,'1 ',4.90790E-4,5.85730E-3,4.39650E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35317, 36685,'1 ',1.90930E-4,2.27780E-3,1.70880E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35318, 37181,'1 ',1.90130E-3,1.33320E-2,2.26980E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35318, 37632,'1 ',2.40620E-3,2.17570E-2,4.28990E-2, 435.00, 456.80, 478.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35319, 37069,'1 ',2.58800E-3,2.07950E-2,4.51100E-2, 417.00, 437.80, 458.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35319, 87168,'1 ',1.06170E-5,1.04540E-4,2.22780E-4, 473.00, 496.60, 520.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35320, 37013,'1 ',1.13830E-4,1.69020E-3,1.08700E-1,1893.00,1987.60,2082.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35321, 37421,'1 ',9.89880E-5,1.36910E-3,1.18350E-1,2385.00,2504.20,2623.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35321, 37422,'1 ',4.58270E-5,7.18660E-4,6.98280E-2,2588.00,2717.40,2846.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35322, 37275,'1 ',4.16120E-5,7.00200E-4,7.24890E-2,3180.00,3339.00,3498.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35322, 37277,'1 ',2.69310E-5,4.53470E-4,4.40960E-2,2720.00,2856.00,2992.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35323, 36833,'1 ',2.35200E-3,1.63180E-2,4.65720E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35323, 36835,'1 ',1.30920E-3,1.04510E-2,2.57580E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35323, 36845,'1 ',3.46420E-4,4.99170E-3,1.81230E-3, 399.00, 418.90, 438.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35323, 87744,'1 ',7.95880E-4,8.59040E-3,2.94290E-3, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35324, 37282,'1 ',1.93300E-4,2.68670E-3,1.71430E-1,1813.00,1903.70,1994.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35324, 37458,'1 ',4.50650E-4,8.06100E-3,5.72760E-1,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35325, 37365,'1 ',3.02420E-3,3.90730E-2,8.86050E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35325, 37592,'1 ',1.04660E-3,7.20940E-3,1.27260E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35327, 36814,'1 ',3.88970E-5,4.75250E-4,3.39640E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35328, 36706,'1 ',1.76790E-3,1.31700E-2,2.50830E-2, 383.00, 402.20, 421.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35328, 87807,'1 ',6.88630E-4,5.21870E-3,9.59880E-3, 383.00, 402.20, 421.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35329, 37408,'1 ',2.23860E-4,2.89330E-3,1.84660E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35329, 37460,'1 ',6.16000E-6,1.67360E-4,1.15380E-2,2893.00,3037.60,3182.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35330, 37091,'1 ',6.45880E-4,3.47150E-3,8.53960E-4, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35331, 37507,'1 ',1.08750E-4,1.29730E-3,9.73200E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35331, 37533,'1 ',1.26930E-4,1.51420E-3,1.13590E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35332, 36616,'1 ',2.47250E-3,1.17840E-2,3.41350E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35332, 36618,'1 ',5.16510E-3,1.77180E-2,4.24470E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35332, 37710,'1 ',4.36980E-3,1.52900E-2,5.06700E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35333, 37357,'1 ',1.19240E-1,2.36130E-1,3.46640E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35333, 37366,'1 ',1.51650E-2,7.02760E-2,1.34780E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35333, 37703,'1 ',5.91710E-2,1.37380E-1,2.04320E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35333, 88032,'1 ',9.78410E-2,1.64830E-1,2.34820E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35334, 37415,'1 ',1.27380E-3,5.09970E-3,1.28470E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35334, 37418,'1 ',4.35520E-3,1.79810E-2,4.25430E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35334, 87957,'1 ',2.13270E-3,9.02640E-3,2.03100E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35335, 36824,'1 ',1.76030E-2,5.47480E-2,1.14260E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35335, 37609,'1 ',1.22710E-2,4.46460E-2,1.36700E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35335, 37612,'1 ',1.11750E-2,6.13270E-2,1.62140E-2, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35336, 35338,'1 ',5.38190E-5,6.42030E-4,4.81610E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35336, 37460,'1 ',1.28230E-4,1.60000E-3,1.09630E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35337, 37100,'1 ',1.17290E-3,5.54040E-3,1.77310E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35337, 37101,'1 ',1.09820E-3,5.41500E-3,1.46410E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35337, 87903,'1 ',9.10100E-4,3.57690E-3,9.35690E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35338, 37460,'1 ',1.80070E-4,2.32720E-3,1.48530E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35339, 37488,'1 ',2.31150E-2,3.68970E-2,8.49840E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87165, 35339,'1 ',3.53070E-3,8.76330E-3,1.45620E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35340, 36809,'1 ',5.14470E-3,2.62980E-2,7.16760E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35340, 37431,'1 ',4.01250E-3,1.89900E-2,4.56630E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35340, 37432,'1 ',3.44560E-3,1.63070E-2,3.92120E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35341, 37397,'1 ',5.93320E-4,4.53270E-3,1.68460E-2, 635.00, 666.80, 698.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35341, 87977,'1 ',2.94120E-4,3.50340E-3,7.58160E-3, 541.00, 568.10, 595.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35342, 36876,'1 ',2.36070E-3,6.23890E-3,1.46030E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35342, 36887,'1 ',1.11990E-3,3.00650E-3,6.81370E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35342, 87768,'1 ',1.15860E-3,3.97430E-3,9.52100E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35343, 37970,'1 ',1.11000E-2,7.21770E-2,1.44130E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35343, 48003,'1 ',1.00550E-2,8.95260E-2,3.82560E-1, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  90.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35343, 87182,'1 ',2.59780E-3,3.06180E-2,5.65230E-2, 512.00, 537.60, 563.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35343, 91825,'1 ',8.35330E-3,8.11730E-2,2.88750E-1, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  74.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35344, 38339,'1 ',7.92300E-4,1.08990E-2,2.17170E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35344, 38343,'1 ',1.50240E-4,1.70150E-3,6.34790E-3, 794.00, 833.70, 873.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35344, 38351,'1 ',2.86190E-3,1.85780E-2,3.70090E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35345, 36281,'1 ',4.72040E-4,5.63340E-3,4.22830E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35345, 37896,'1 ',3.97160E-4,7.10300E-3,5.04560E-1,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35346, 38325,'1 ',2.29570E-4,3.83400E-3,2.50480E-1,2056.00,2158.80,2261.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35347, 38099,'1 ',1.48200E-2,9.78840E-2,1.90260E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35347, 87184,'1 ',6.83150E-5,8.53600E-4,1.67670E-3, 541.00, 568.10, 595.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35348, 37766,'1 ',7.55910E-5,1.21820E-3,8.55050E-2,2056.00,2158.80,2261.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35348, 38201,'1 ',4.33900E-4,5.38830E-3,3.73250E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35349, 38054,'1 ',4.01740E-3,1.42000E-2,3.19970E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35349, 38056,'1 ',1.89360E-3,1.19930E-2,3.25500E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35349, 38057,'1 ',7.72310E-3,3.18880E-2,7.54480E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35349, 38058,'1 ',1.66320E-3,1.90110E-2,5.79810E-3, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35350, 35352,'1 ',1.53100E-3,1.98710E-2,1.27610E0,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  78.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35350, 38208,'1 ',2.55730E-5,3.19070E-4,2.18610E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35350, 39643,'1 ',6.41360E-4,1.09700E-2,8.55800E-1,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35351, 37803,'1 ',1.09700E-4,1.83520E-3,6.66880E-3,1023.00,1074.10,1125.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35351, 39642,'1 ',3.79460E-4,4.93530E-3,1.85760E-2, 871.00, 914.60, 958.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35351, 39644,'1 ',2.29670E-4,1.88310E-3,3.39190E-3, 397.00, 416.80, 436.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35352, 37765,'1 ',2.09770E-4,2.50250E-3,1.87740E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35352, 38325,'1 ',1.91790E-3,2.40920E-2,1.66740E0,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  98.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35353, 38237,'1 ',8.54180E-3,5.76920E-2,1.06380E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35353, 38759,'1 ',2.78470E-3,3.79220E-2,7.72210E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35354, 37920,'1 ',2.09120E-3,1.15270E-2,2.69420E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35354, 37925,'1 ',1.35290E-3,1.46630E-2,4.58210E-3, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35354, 37947,'1 ',2.64410E-3,1.37730E-2,3.61220E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35354, 37949,'1 ',1.51350E-4,5.94830E-4,1.55600E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35354, 38144,'1 ',6.93210E-3,3.61100E-2,9.47120E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35354, 38149,'1 ',8.72200E-3,6.37630E-2,1.88160E-2, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35355, 37739,'1 ',2.10130E-3,2.10500E-2,7.00770E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35355, 37740,'1 ',1.25050E-2,4.91530E-2,1.28600E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35355, 37742,'1 ',4.64810E-3,2.13240E-2,5.46260E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35355, 38182,'1 ',4.44030E-2,1.49750E-1,3.72660E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35355, 38367,'1 ',3.63040E-2,1.47870E-1,3.60720E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87192, 35355,'1 ',2.11240E-2,1.02560E-1,2.34570E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35356, 38015,'1 ',9.12460E-4,7.33040E-3,2.06040E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35356, 38016,'1 ',1.63690E-3,1.84200E-2,4.83800E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35357, 35979,'1 ',2.56670E-4,3.06230E-3,2.29750E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35357, 38198,'1 ',6.45520E-4,8.34840E-3,5.33350E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35358, 38289,'1 ',2.13000E-4,2.71930E-3,1.77900E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35358, 38325,'1 ',1.78420E-3,2.31930E-2,1.49300E0,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  91.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35358, 47011,'1 ',8.80850E-4,1.13200E-2,8.50970E-1,1813.00,1903.70,1994.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35359, 38041,'1 ',5.99560E-3,2.53760E-2,5.71000E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35359, 38042,'1 ',8.66170E-3,4.51220E-2,1.18350E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35359, 38072,'1 ',1.41220E-2,7.99910E-2,1.98340E-2, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35359, 38134,'1 ',4.55540E-2,1.53650E-1,3.82370E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35359, 38192,'1 ',2.79050E-2,1.01080E-1,2.16990E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35360, 37793,'1 ',1.74690E-2,8.84010E-2,2.46220E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35360, 38024,'1 ',8.91020E-3,3.05660E-2,7.32300E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35360, 38026,'1 ',6.58320E-3,3.42930E-2,8.99440E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35360, 38080,'1 ',4.99990E-3,2.00180E-2,5.04320E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35361, 35374,'1 ',1.33270E-4,4.82560E-4,1.03530E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35361, 37783,'1 ',1.01750E-3,7.43700E-3,2.19390E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35361, 38207,'1 ',3.66080E-2,1.25660E-1,3.01310E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35361, 38313,'1 ',2.82900E-2,1.44630E-1,3.64260E-2, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35362, 38316,'1 ',4.23030E-4,4.81610E-3,9.53060E-3, 512.00, 537.60, 563.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35363, 37721,'1 ',4.94400E-3,1.34600E-2,2.96550E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35364, 38027,'1 ',2.31560E-2,9.10440E-2,2.38290E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35364, 38034,'1 ',1.24970E-2,5.08600E-2,1.23930E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35364, 38038,'1 ',8.11720E-3,3.08550E-2,8.63760E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35364, 38039,'1 ',5.81070E-4,4.52000E-3,1.17410E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35365, 37984,'1 ',1.94340E-2,7.91040E-2,1.92790E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35365, 38376,'1 ',2.90840E-2,7.92020E-2,1.74540E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35365, 88252,'1 ',4.26440E-3,1.70730E-2,4.30120E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35366, 38019,'1 ',1.33190E-2,3.71430E-2,7.79640E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35366, 38283,'1 ',1.70150E-2,4.92880E-2,1.18890E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35366, 38284,'1 ',1.66240E-2,4.31620E-2,1.04770E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35366, 38285,'1 ',4.18940E-3,2.06970E-2,6.04480E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35367, 38130,'1 ',1.05990E-2,3.57140E-2,8.87640E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35367, 38134,'1 ',4.27910E-3,1.44180E-2,3.58310E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35368, 38065,'1 ',2.07660E-3,1.19310E-2,3.37950E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35368, 38075,'1 ',6.77940E-3,2.32560E-2,5.57150E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35368, 38076,'1 ',4.56840E-3,1.73650E-2,4.86090E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35369, 37896,'1 ',7.27000E-6,8.66990E-5,6.50350E-3,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35370, 38375,'1 ',2.01000E-3,8.04730E-3,2.02730E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35370, 38377,'1 ',3.55650E-4,1.50520E-3,3.38690E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35371, 38080,'1 ',4.41260E-3,1.51370E-2,3.62630E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35371, 38081,'1 ',6.34000E-3,2.20960E-2,5.12340E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35372, 37842,'1 ',1.70010E-3,4.56420E-3,1.03440E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35373, 37838,'1 ',1.11220E-2,3.81550E-2,9.14120E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35373, 38218,'1 ',1.59220E-2,4.00260E-2,1.03700E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35373, 38219,'1 ',2.52260E-3,1.05020E-2,3.27470E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35374, 37779,'1 ',9.12700E-3,5.09260E-2,1.30090E-2, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35375, 38112,'1 ',1.44940E-2,2.86970E-2,4.21210E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35376, 37771,'1 ',2.55620E-2,7.53800E-2,1.75410E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35376, 38018,'1 ',1.08830E-2,2.82540E-2,6.85780E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35376, 38021,'1 ',1.16740E-2,3.44180E-2,8.00700E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35377, 35388,'1 ',4.72020E-4,7.27490E-3,5.60210E-1,2056.00,2158.80,2261.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35377, 36804,'1 ',1.76160E-4,4.55820E-3,4.15230E-1,3531.00,3707.60,3884.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35377, 39259,'1 ',1.32210E-4,2.18210E-3,1.91330E-1,2588.00,2717.40,2846.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35377, 39655,'1 ',1.16970E-4,1.51160E-3,9.64680E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35378, 35379,'1 ',2.99760E-4,7.39500E-3,5.45350E-1,2783.00,2922.20,3061.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35378, 35392,'1 ',7.04300E-6,1.43760E-4,1.68700E-2,3627.00,3808.30,3989.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35378, 38543,'1 ',9.91300E-4,1.77860E-2,1.26940E0,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35378, 39338,'1 ',3.04920E-4,7.24040E-3,6.52590E-1,3339.00,3506.00,3672.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35379, 38910,'1 ',1.89140E-4,3.38120E-3,2.40010E-1,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35380, 37365,'1 ',7.49670E-3,7.38920E-2,2.54560E-1, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  67.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35380, 88273,'1 ',1.20050E-3,1.03420E-2,1.94550E-2, 417.00, 437.80, 458.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35381, 38910,'1 ',1.52370E-4,1.90120E-3,1.30270E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35381, 39201,'1 ',3.40260E-4,4.39820E-3,2.80760E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35382, 39635,'1 ',6.22750E-5,7.42900E-4,5.57270E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35382, 39646,'1 ',2.79790E-5,4.71120E-4,4.58120E-2,2720.00,2856.00,2992.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35383, 38801,'1 ',2.42820E-3,2.19560E-2,4.32900E-2, 435.00, 456.80, 478.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35383, 38930,'1 ',5.10060E-4,4.24980E-3,1.32560E-2, 635.00, 666.80, 698.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35384, 38801,'1 ',4.70260E-3,4.25410E-2,8.39320E-2, 435.00, 456.80, 478.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35384, 39795,'1 ',2.44260E-3,2.47400E-2,4.98090E-2, 473.00, 496.60, 520.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35384, 88725,'1 ',1.28350E-4,1.54980E-3,2.99790E-3, 528.00, 554.40, 580.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35385, 38955,'1 ',3.96240E-3,4.14110E-2,1.39380E-2, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35385, 38956,'1 ',5.52920E-3,5.48690E-2,1.49230E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35385, 39807,'1 ',2.96250E-3,2.36490E-2,5.82880E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35385, 39808,'1 ',1.44710E-3,1.07200E-2,5.49280E-3, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35385, 87798,'1 ',1.65420E-2,1.08240E-1,4.01240E-2, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35386, 37458,'1 ',2.31630E-3,3.02360E-2,1.95840E0,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 119.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35386, 38396,'1 ',2.07340E-4,3.70660E-3,2.63120E-1,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35386, 39334,'1 ',6.61180E-5,7.88740E-4,5.91660E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35387, 38745,'1 ',4.19630E-4,5.75210E-3,4.35380E-1,1893.00,1987.60,2082.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35387, 39643,'1 ',7.92700E-4,1.28000E-2,9.00960E-1,2056.00,2158.80,2261.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35388, 38406,'1 ',2.35600E-4,3.37730E-3,2.33300E-1,1893.00,1987.60,2082.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35388, 38975,'1 ',4.20140E-5,7.01560E-4,4.58240E-2,2056.00,2158.80,2261.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35389, 39182,'1 ',1.89930E-3,2.66300E-2,5.10740E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35389, 88398,'1 ',7.66180E-3,5.20210E-2,9.48240E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35390, 38572,'1 ',3.65050E-3,2.51500E-2,4.44080E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35390, 39333,'1 ',2.22150E-2,1.54140E-1,2.74960E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 100.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35390, 39342,'1 ',3.89450E-3,5.03380E-2,1.14210E-1, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35390, 39720,'1 ',2.78000E-4,2.73140E-3,9.36600E-3, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35391, 38454,'1 ',2.97990E-3,1.88740E-2,5.12250E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35391, 39158,'1 ',3.13300E-3,1.94670E-2,5.49410E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35392, 35407,'1 ',6.00000E-6,1.35300E-4,1.35180E-2,3339.00,3506.00,3672.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35393, 38521,'1 ',1.13510E-2,2.91790E-2,4.51590E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35393, 39293,'1 ',5.11330E-2,1.31450E-1,2.03440E-3,  77.00,  77.00,  77.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35393, 87995,'1 ',9.86640E-2,1.83480E-1,4.29520E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35394, 36419,'1 ',1.30490E-3,4.68680E-2,4.21520E0,4217.00,4427.80,4638.70,  0.00000,  0.00000,  0.00000,  0.00000,0,1, 219.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35394, 39021,'1 ',6.48310E-4,7.73970E-3,5.81230E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35394, 39427,'1 ',4.16160E-4,7.71340E-3,5.09740E-1,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35394, 95333,'1 ',1.48730E-3,2.68180E-2,1.92820E0,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,0,1, 111.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35395, 39660,'1 ',4.46430E-3,1.65060E-2,3.05620E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35395, 88727,'1 ',5.06000E-3,1.62260E-2,4.01490E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35396, 38433,'1 ',4.90690E-3,1.49010E-2,3.26320E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35396, 38435,'1 ',1.26750E-2,3.53480E-2,7.41950E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35397, 38766,'1 ',7.34360E-3,2.47430E-2,6.14940E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35397, 38773,'1 ',8.98340E-3,4.12140E-2,1.05590E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35397, 39275,'1 ',5.97660E-3,1.94930E-2,5.17510E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35398, 38730,'1 ',1.57220E-2,4.22110E-2,9.56720E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35398, 38731,'1 ',9.60780E-3,3.23720E-2,8.04570E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35398, 39318,'1 ',5.71410E-3,2.92090E-2,7.96110E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35398, 39319,'1 ',6.83220E-3,4.24550E-2,1.19830E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35398, 39653,'1 ',1.31660E-2,3.58480E-2,7.89810E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35399, 39235,'1 ',7.48630E-3,3.96500E-2,1.00510E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35399, 39302,'1 ',5.02220E-3,1.69210E-2,4.20530E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35400, 38309,'1 ',1.74970E-2,4.39870E-2,1.13970E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35400, 38925,'1 ',5.83270E-3,3.21210E-2,1.15970E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35400, 38926,'1 ',3.43740E-3,2.58920E-2,7.18390E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35400, 38927,'1 ',3.66960E-3,1.28400E-2,4.25510E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35401, 38869,'1 ',1.52180E-3,9.06530E-3,2.38490E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35401, 38895,'1 ',7.70830E-4,3.74080E-3,8.55110E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35402, 39686,'1 ',2.30440E-2,7.68750E-2,1.21850E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35402, 39688,'1 ',9.02780E-2,9.11860E-2,1.20770E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35402, 39690,'1 ',4.54650E-2,5.64360E-2,1.22990E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35403, 38505,'1 ',3.59960E-3,1.98420E-2,4.63770E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35403, 39261,'1 ',4.63250E-3,4.22210E-2,1.53390E-2, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35403, 39262,'1 ',1.42070E-2,3.75500E-2,8.78970E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35404, 39139,'1 ',3.30130E-3,1.53970E-2,3.81330E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35404, 39142,'1 ',3.07110E-3,1.39410E-2,4.83850E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35405, 39141,'1 ',2.00560E-3,8.16140E-3,1.98840E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35405, 39143,'1 ',1.05830E-3,8.50200E-3,2.38970E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35406, 39764,'1 ',3.23050E-3,2.38670E-2,6.88900E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35406, 39816,'1 ',2.71640E-3,1.77610E-2,6.57740E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35407, 39334,'1 ',1.94840E-4,4.87250E-3,3.97690E-1,2893.00,3037.60,3182.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35408, 39649,'1 ',3.12660E-3,1.68050E-2,4.13400E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35408, 39650,'1 ',2.84930E-3,7.53010E-3,1.76250E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35409, 38798,'1 ',4.49030E-3,2.29530E-2,6.25580E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35409, 38982,'1 ',2.06280E-3,8.51690E-3,2.01500E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35410, 38986,'1 ',5.61940E-3,3.55930E-2,9.66080E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35410, 38987,'1 ',3.12480E-3,1.62770E-2,4.26880E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35410, 39411,'1 ',4.22840E-3,1.27270E-2,3.98150E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35410, 39417,'1 ',2.83770E-3,1.79730E-2,4.87790E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35411, 39665,'1 ',1.52510E-3,6.10600E-3,1.53820E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35411, 39666,'1 ',1.93350E-3,5.54540E-3,1.36450E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35412, 39695,'1 ',3.47380E-3,1.39080E-2,3.50380E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35412, 39784,'1 ',4.40550E-3,2.29480E-2,6.01870E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35412, 39785,'1 ',2.85490E-3,1.00910E-2,2.27380E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35413, 39306,'1 ',1.31140E-2,5.84350E-2,9.92380E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35413, 87252,'1 ',3.29350E-3,1.01140E-2,1.89790E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35414, 38487,'1 ',1.11650E-2,3.72440E-2,5.90340E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35414, 38499,'1 ',2.93780E-1,2.32560E-1,2.92820E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35414, 38992,'1 ',7.75740E-2,3.01860E-1,5.04080E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35415, 38628,'1 ',6.94810E-3,1.78610E-2,2.76420E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35415, 38629,'1 ',6.59400E-3,2.52640E-2,7.14120E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35415, 38640,'1 ',5.95460E-3,1.51430E-2,2.39460E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35416, 88270,'1 ',1.42620E-2,5.54830E-2,9.26180E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35417, 39733,'1 ',6.08650E-4,4.85880E-3,1.19750E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35417, 88317,'1 ',2.87620E-3,8.47950E-3,1.97250E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35418, 88719,'1 ',7.29240E-3,2.19490E-2,4.29170E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35419, 39199,'1 ',1.49580E-3,1.02020E-2,1.83700E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35419, 88540,'1 ',8.93410E-4,6.09330E-3,1.09710E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35420, 39302,'1 ',1.03840E-2,3.67060E-2,8.27150E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35420, 39304,'1 ',1.15150E-2,3.21110E-2,6.74000E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35421, 38927,'1 ',2.93940E-3,1.19610E-2,2.91410E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35422, 88456,'1 ',5.88840E-2,1.26190E-1,2.20960E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35423, 39764,'1 ',3.69320E-3,1.82450E-2,5.32880E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35423, 39768,'1 ',9.46100E-4,4.83610E-3,1.31800E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35424, 35432,'1 ',3.23190E-3,1.78150E-2,4.16390E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35424, 87253,'1 ',1.34730E-3,7.01810E-3,1.84060E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35425, 87254,'1 ',1.80770E-2,1.33000E-2,1.94510E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35426, 35427,'1 ',1.38080E-4,9.98860E-4,4.14600E-3, 635.00, 666.80, 698.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35426, 35429,'1 ',4.70720E-4,3.85940E-3,6.95180E-3, 397.00, 416.80, 436.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35426, 35431,'1 ',6.10100E-4,7.87820E-3,1.78510E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35427, 35428,'1 ',2.11590E-4,1.76300E-3,5.49910E-3, 635.00, 666.80, 698.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35429, 36361,'1 ',7.22990E-4,9.33600E-3,2.11540E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87130, 35430,'1 ',7.71390E-3,2.96770E-2,5.06600E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35432, 35433,'1 ',7.67980E-3,3.25050E-2,7.31430E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87107, 35432,'1 ',1.14560E-2,4.58710E-2,1.15570E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35433, 35554,'1 ',8.18220E-3,3.32970E-2,8.11280E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87108, 35434,'1 ',3.48180E-4,4.08490E-3,9.11570E-3, 541.00, 568.10, 595.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87107, 35435,'1 ',1.08130E-2,4.20690E-2,1.12370E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87258, 35435,'1 ',4.77510E-3,4.16670E-2,1.14440E-2, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35436, 35713,'1 ',3.75320E-4,4.47840E-3,3.36060E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35437, 35440,'1 ',1.11930E-1,1.11970E-1,1.51270E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35438, 87259,'1 ',1.88480E-2,9.19780E-2,1.58760E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35438, 87534,'1 ',1.84090E-2,1.34560E-1,2.48120E-3, 119.00, 125.00, 130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35439, 87259,'1 ',6.31710E-2,2.10760E-1,3.34120E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35440, 87259,'1 ',2.17330E-2,4.44760E-2,1.09450E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87091, 35441,'1 ',1.58820E-2,6.91400E-2,1.97040E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35442, 35444,'1 ',5.63770E-3,2.93670E-2,7.70240E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35442, 87533,'1 ',5.31030E-3,2.91390E-2,7.70240E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35443, 35445,'1 ',3.04950E-3,1.26960E-2,3.95880E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35443, 35447,'1 ',3.32640E-3,1.78790E-2,4.39820E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35443, 87557,'1 ',1.73900E-2,6.29780E-2,1.35150E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35444, 35445,'1 ',1.02680E-3,5.51900E-3,1.35760E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35446, 35454,'1 ',3.42440E-2,6.47210E-2,1.04680E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87260, 35446,'1 ',8.34490E-3,3.65600E-2,7.85970E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35447, 35449,'1 ',3.87370E-3,2.13530E-2,4.99080E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35447, 35452,'1 ',1.10880E-2,3.09220E-2,6.49050E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35448, 87263,'1 ',7.21450E-2,1.85470E-1,2.87080E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35449, 35463,'1 ',6.58700E-3,3.43120E-2,8.99960E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35450, 35451,'1 ',1.18880E-1,8.74690E-2,1.27920E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35451, 87263,'1 ',2.65220E-2,6.81790E-2,1.05520E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35452, 35456,'1 ',7.95100E-3,2.87910E-2,6.17740E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35453, 87262,'1 ',5.78030E-2,6.35770E-2,8.48560E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35454, 87261,'1 ',2.69490E-2,4.49440E-2,6.53590E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35455, 35456,'1 ',8.14510E-3,2.27140E-2,4.76750E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35456, 36282,'1 ',1.59040E-2,6.18800E-2,1.65310E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35457, 87263,'1 ',3.00020E-2,9.90080E-2,1.60400E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35458, 35460,'1 ',2.33350E-2,5.93450E-2,9.38440E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35458, 35461,'1 ',1.17230E-1,1.09940E-1,1.69810E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35458, 87264,'1 ',1.18640E-2,6.74430E-2,1.22020E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35459, 35460,'1 ',1.91100E-1,1.40610E-1,2.05650E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35462, 36290,'1 ',2.88660E-1,2.26330E-1,2.90560E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35463, 35464,'1 ',3.13460E-3,1.36430E-2,3.88690E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35465, 35466,'1 ',2.88810E-2,9.53080E-2,1.54400E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87263, 35465,'1 ',2.59680E-2,1.14420E-1,1.98750E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87264, 35466,'1 ',5.19790E-2,2.00000E-1,3.41460E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35467, 35473,'1 ',1.36850E-3,1.05670E-2,2.15040E-2, 397.00, 416.80, 436.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35467, 36424,'1 ',2.99730E-3,1.94570E-2,3.87610E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35468, 35469,'1 ',1.57090E-2,4.70460E-2,1.05990E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35468, 35472,'1 ',1.79510E-2,4.66080E-2,1.13140E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35469, 35651,'1 ',2.55070E-2,7.52170E-2,1.75030E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35470, 87329,'1 ',2.24780E-1,1.77920E-1,2.24020E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35471, 35475,'1 ',2.10570E-3,1.48860E-2,2.49250E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35471, 35776,'1 ',2.63390E-3,1.84700E-2,3.14480E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35472, 87267,'1 ',7.26040E-3,1.74960E-2,4.94000E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35473, 35475,'1 ',1.83340E-3,1.25050E-2,2.25170E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86209, 35474,'1 ',2.10400E-1,4.98660E-1,9.12620E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35474, 87269,'1 ',2.48550E-2,6.38940E-2,9.88850E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35474, 87368,'1 ',1.77980E-1,3.74260E-1,6.82210E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35476, 35479,'1 ',1.78910E-2,4.72880E-2,1.10700E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35477, 36472,'1 ',1.64760E-2,4.23570E-2,1.04900E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35477, 87638,'1 ',1.40960E-2,3.65960E-2,8.88280E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35478, 35479,'1 ',2.47900E-2,6.91420E-2,1.45150E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35478, 87615,'1 ',1.79910E-2,4.62520E-2,1.14540E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35479, 36391,'1 ',2.02210E-2,6.93780E-2,1.66250E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35480, 35481,'1 ',5.42700E-3,2.17280E-2,5.47390E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35480, 36436,'1 ',4.69180E-3,2.97180E-2,8.06580E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35481, 35483,'1 ',7.31750E-3,3.70180E-2,1.03060E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87274, 35482,'1 ',1.60710E-2,7.49330E-2,1.72420E-3,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35482, 87276,'1 ',1.77570E-2,7.37240E-2,1.91890E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35483, 36173,'1 ',7.49850E-3,3.37630E-2,8.98430E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35484, 35632,'1 ',1.15790E-1,1.23660E-1,2.61480E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35484, 87276,'1 ',3.11230E-2,1.75140E-1,3.78180E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35484, 87508,'1 ',6.18470E-2,1.51400E-1,2.58880E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35485, 35646,'1 ',4.33170E-3,3.41290E-2,9.98320E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35485, 36162,'1 ',1.15390E-2,7.73370E-2,2.37020E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35486, 35487,'1 ',6.64760E-3,3.04970E-2,7.81280E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35486, 35912,'1 ',3.67910E-3,1.94840E-2,4.93870E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35487, 35646,'1 ',8.87350E-3,3.04400E-2,7.29280E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35488, 35910,'1 ',4.51910E-2,1.14930E-1,1.81750E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87276, 35488,'1 ',7.39530E-2,1.76410E-1,3.95270E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87277, 35488,'1 ',1.39450E-1,1.46730E-1,2.14820E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35488, 87414,'1 ',8.25980E-2,1.69050E-1,4.16060E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87266, 35489,'1 ',3.19760E-1,2.35350E-1,3.44190E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35490, 35491,'1 ',8.12660E-3,3.65910E-2,9.73700E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35490, 36070,'1 ',7.03260E-3,4.37010E-2,1.23350E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35491, 36399,'1 ',1.14040E-2,4.56600E-2,1.15040E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35492, 87279,'1 ',6.21240E-2,1.12100E-1,1.62050E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35493, 87279,'1 ',6.80850E-2,4.82290E-2,7.62450E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35494, 35495,'1 ',5.54950E-3,2.83670E-2,7.73160E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35494, 87281,'1 ',7.62730E-3,3.89900E-2,1.06270E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35495, 36057,'1 ',9.29170E-3,5.77430E-2,1.63000E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35495, 36291,'1 ',2.07930E-2,8.46370E-2,2.06290E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87279, 35496,'1 ',8.93980E-2,7.07500E-2,8.90830E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35497, 35628,'1 ',6.29910E-2,1.46230E-1,2.78450E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87279, 35497,'1 ',6.54280E-2,1.33900E-1,3.29540E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35498, 35499,'1 ',1.69820E-4,2.02600E-3,1.51980E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35499, 35613,'1 ',3.82560E-4,4.94520E-3,3.15710E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87090, 35500,'1 ',3.46030E-1,2.71350E-1,3.48350E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35501, 35504,'1 ',1.40240E-3,6.36610E-3,2.20940E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35501, 35506,'1 ',2.24170E-3,1.06840E-2,3.09490E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35502, 87285,'1 ',2.88390E-2,2.26050E-2,2.90210E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35503, 35504,'1 ',1.29830E-3,4.93500E-3,1.38140E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35503, 35505,'1 ',4.12880E-3,1.09120E-2,2.55400E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35503, 35516,'1 ',7.62480E-4,7.32040E-3,2.12940E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35503, 87294,'1 ',2.47290E-3,2.54370E-2,7.21420E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35504, 35513,'1 ',2.54060E-3,8.71530E-3,2.08790E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35505, 35511,'1 ',2.78580E-3,9.55640E-3,2.28940E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35506, 35509,'1 ',6.65380E-3,2.07980E-2,6.02410E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35506, 35518,'1 ',2.91560E-3,1.54410E-2,3.91370E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87286, 35507,'1 ',4.95000E-3,1.41970E-2,2.18330E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87284, 35508,'1 ',2.17020E-2,3.87640E-2,5.72160E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35508, 87288,'1 ',1.76130E-2,1.95420E-2,3.81380E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35509, 35510,'1 ',3.29190E-3,1.10910E-2,2.75640E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87106, 35509,'1 ',3.47870E-3,2.99600E-2,1.73980E-2, 437.00, 458.90, 480.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35510, 35574,'1 ',1.44190E-2,3.70680E-2,9.17950E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35511, 35512,'1 ',1.80290E-3,7.08580E-3,1.85360E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35512, 35513,'1 ',2.49990E-3,9.09440E-3,2.78410E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35512, 36490,'1 ',7.58930E-3,1.97030E-2,4.78220E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87106, 35512,'1 ',2.68110E-3,2.11230E-2,6.17850E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35514, 35517,'1 ',5.30890E-2,7.73600E-2,1.74820E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87289, 35514,'1 ',2.42980E-2,6.17940E-2,9.77160E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87106, 35515,'1 ',4.72090E-3,1.89010E-2,4.76170E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35515, 87294,'1 ',2.30410E-3,1.27010E-2,2.96850E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35516, 35522,'1 ',6.92610E-3,3.48000E-2,9.05680E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35516, 35526,'1 ',5.29150E-3,2.46790E-2,6.11230E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35517, 35738,'1 ',1.18490E-1,3.04660E-1,4.71650E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87284, 35517,'1 ',5.65700E-2,7.43500E-2,1.01900E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87290, 35517,'1 ',2.43170E-2,2.91100E-2,4.84660E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35518, 35522,'1 ',2.59830E-3,1.16980E-2,3.11270E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87287, 35519,'1 ',5.99930E-2,1.18790E-1,1.74360E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35520, 35522,'1 ',2.98000E-3,1.21260E-2,2.95440E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35520, 35525,'1 ',3.02840E-3,1.03880E-2,2.48870E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87291, 35521,'1 ',4.59040E-2,3.59810E-2,4.61930E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35522, 35524,'1 ',1.09860E-2,4.39870E-2,1.10830E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35523, 87292,'1 ',1.04250E-1,8.17190E-2,1.04910E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35524, 35545,'1 ',1.37430E-2,5.40200E-2,1.41340E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35525, 35739,'1 ',1.29040E-2,4.56150E-2,1.02800E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35526, 35527,'1 ',8.52350E-3,2.78010E-2,7.38080E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35527, 35737,'1 ',5.39940E-3,1.80120E-2,4.56810E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35528, 36492,'1 ',6.92770E-3,3.86530E-2,9.87360E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87295, 35530,'1 ',1.08030E-1,8.54930E-2,1.07650E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35531, 36410,'1 ',7.71370E-2,1.52730E-1,2.24200E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35531, 87296,'1 ',1.23170E-1,2.01930E-1,3.56630E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35532, 87297,'1 ',1.14880E-1,7.43760E-2,1.41590E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35533, 36517,'1 ',6.59330E-3,5.19520E-2,1.51980E-2, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35533, 87300,'1 ',8.11360E-3,6.32500E-2,1.89170E-2, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35534, 35535,'1 ',7.34820E-3,1.90770E-2,4.63020E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35534, 35537,'1 ',5.93830E-3,1.59420E-2,3.61310E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35535, 36025,'1 ',1.34400E-2,3.45520E-2,8.55620E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87110, 35535,'1 ',2.16400E-2,6.03540E-2,1.26700E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35536, 87298,'1 ',2.14850E-2,1.70030E-2,2.14090E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35537, 87300,'1 ',3.98970E-3,1.11260E-2,2.33520E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35538, 39427,'1 ',1.29520E-3,4.46310E-2,4.35560E0,4217.00,4427.80,4638.70,  0.00000,  0.00000,  0.00000,  0.00000,0,1, 217.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35538, 95333,'1 ',5.41020E-4,1.71870E-2,1.78770E0,4217.00,4427.80,4638.70,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  85.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87299, 35539,'1 ',7.36950E-4,6.32040E-3,1.38780E-2, 435.00, 456.80, 478.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35540, 35541,'1 ',8.70630E-3,3.54300E-2,8.63250E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35540, 35544,'1 ',1.55620E-2,4.11300E-2,9.62790E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35540, 35545,'1 ',1.49630E-2,4.88090E-2,1.29590E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35541, 35691,'1 ',8.06890E-3,3.23060E-2,8.13920E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87135, 35542,'1 ',1.49010E-2,3.69850E-2,6.14600E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35543, 35544,'1 ',7.69210E-3,3.07970E-2,7.75900E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35543, 35739,'1 ',8.62800E-3,3.45450E-2,8.70330E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35546, 35547,'1 ',8.02150E-5,1.00080E-3,6.85750E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35546, 35553,'1 ',1.25680E-4,1.49930E-3,1.12470E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87301, 35548,'1 ',9.83630E-3,2.37040E-2,6.69280E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87303, 35549,'1 ',8.26690E-3,3.30990E-2,8.33900E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35549, 87624,'1 ',1.98980E-2,5.41790E-2,1.19380E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35550, 35551,'1 ',1.45590E-3,9.92950E-3,1.78790E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87302, 35550,'1 ',1.24250E-3,8.55850E-3,1.51080E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35551, 36469,'1 ',1.52830E-3,1.01920E-2,1.92100E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87271, 35552,'1 ',1.46720E-1,2.45110E-1,4.16290E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35552, 87305,'1 ',6.00800E-2,1.42280E-1,2.60150E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35553, 36563,'1 ',1.16750E-3,1.51250E-2,9.68740E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  59.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87301, 35554,'1 ',1.22990E-2,3.30200E-2,7.48390E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35555, 36486,'1 ',1.92620E-2,1.02050E-1,2.58840E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35555, 36488,'1 ',1.00850E-2,5.55960E-2,1.29960E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35555, 38077,'1 ',1.92500E-2,7.31880E-2,2.04940E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35555, 38078,'1 ',3.56510E-2,1.29170E-1,2.77380E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87123, 35555,'1 ',4.83710E-2,2.22400E-1,5.71470E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35556, 35557,'1 ',9.14190E-3,4.91410E-2,1.20900E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35556, 36148,'1 ',1.21090E-2,6.30840E-2,1.65490E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35557, 35558,'1 ',1.11650E-2,5.12270E-2,1.31250E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35557, 37770,'1 ',2.49270E-2,6.69340E-2,1.51730E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35558, 36588,'1 ',2.02830E-2,6.95930E-2,1.66760E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35558, 38356,'1 ',1.85770E-2,6.26030E-2,1.55620E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35559, 35561,'1 ',4.14690E-3,3.33170E-2,9.36520E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35559, 35563,'1 ',7.18200E-3,4.62650E-2,1.21290E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35559, 87308,'1 ',2.42330E-2,9.70600E-2,2.44660E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35560, 35562,'1 ',7.03600E-2,1.63360E-1,2.42970E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35560, 87307,'1 ',4.53640E-2,1.39180E-1,3.77010E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35560, 87495,'1 ',7.98700E-2,1.82690E-1,4.46070E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35561, 36147,'1 ',6.36980E-3,4.10320E-2,1.07570E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35562, 35564,'1 ',1.08510E-1,2.51970E-1,3.74800E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35563, 36296,'1 ',1.57170E-2,9.03330E-2,2.56030E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35563, 87308,'1 ',1.08150E-2,5.33350E-2,1.44240E-2, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35564, 87654,'1 ',1.14890E-1,2.66780E-1,3.96830E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87119, 35565,'1 ',1.82920E-3,2.13870E-2,7.48760E-2, 794.00, 833.70, 873.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87280, 35565,'1 ',9.34290E-3,7.01930E-2,2.72890E-1, 635.00, 666.80, 698.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  67.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87309, 35566,'1 ',1.31880E-1,8.53850E-2,1.62540E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87120, 35567,'1 ',8.80390E-3,4.88540E-2,1.48530E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87123, 35567,'1 ',6.90740E-3,3.92680E-2,1.13680E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35568, 35569,'1 ',1.38510E-2,3.66090E-2,8.56930E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35568, 36490,'1 ',1.82630E-2,4.82710E-2,1.13000E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35569, 35570,'1 ',1.68160E-2,4.68960E-2,9.84410E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87098, 35570,'1 ',2.41210E-2,5.81380E-2,1.64180E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35571, 36496,'1 ',2.33180E-2,6.05470E-2,1.46980E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35571, 36513,'1 ',1.79640E-2,4.51610E-2,1.17010E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35572, 35573,'1 ',1.89750E-1,1.56210E-1,3.16540E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87288, 35573,'1 ',7.86690E-2,2.03910E-1,3.85620E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35574, 36406,'1 ',1.74350E-2,4.68110E-2,1.06100E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35575, 87592,'1 ',3.01540E-1,2.18050E-1,3.30680E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35576, 35631,'1 ',1.58130E-2,4.10560E-2,9.96560E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35576, 36404,'1 ',1.37050E-2,3.55810E-2,8.63650E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35577, 87322,'1 ',5.35530E-1,3.79770E-1,6.00270E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35577, 87328,'1 ',1.77900E-1,2.33860E-1,3.20550E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35578, 87312,'1 ',8.97370E-2,8.81560E-2,1.48800E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35579, 35580,'1 ',1.10370E-2,2.77460E-2,7.18830E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35579, 35587,'1 ',1.86240E-2,4.83560E-2,1.17380E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35580, 35622,'1 ',2.05050E-2,5.41980E-2,1.26880E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35581, 87321,'1 ',1.17790E-1,9.32200E-2,1.17380E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35582, 35622,'1 ',1.98010E-2,5.52220E-2,1.15920E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35582, 35762,'1 ',1.73720E-2,4.59160E-2,1.07480E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35583, 35584,'1 ',5.70720E-3,1.46710E-2,3.63290E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35583, 35762,'1 ',9.08020E-3,2.53210E-2,5.31480E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35584, 35589,'1 ',5.08470E-3,1.41790E-2,2.97610E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87311, 35585,'1 ',4.47120E-2,4.51610E-2,5.98100E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35585, 87312,'1 ',3.81040E-2,6.08220E-2,1.40090E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35586, 87312,'1 ',5.88850E-2,4.66010E-2,5.86770E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35587, 87327,'1 ',5.44960E-3,2.14190E-2,5.60320E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35588, 35659,'1 ',4.56970E-2,4.61560E-2,6.11280E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35588, 87313,'1 ',1.30570E-2,3.32060E-2,5.25100E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35589, 87327,'1 ',6.91940E-3,3.22720E-2,7.99310E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35590, 35592,'1 ',1.70720E-3,5.56800E-3,1.47820E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35590, 35981,'1 ',2.42440E-3,9.86550E-3,2.40360E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87314, 35591,'1 ',2.37970E-2,1.54060E-2,2.93280E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35592, 35593,'1 ',2.05790E-3,8.23910E-3,2.07560E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35592, 35595,'1 ',2.54300E-3,8.72340E-3,2.08980E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35592, 35981,'1 ',3.79370E-3,1.49100E-2,3.90050E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35593, 35594,'1 ',1.50860E-3,6.04000E-3,1.52160E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35594, 35595,'1 ',2.38400E-3,9.54460E-3,2.40450E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87105, 35594,'1 ',4.82140E-3,2.91590E-2,7.44120E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35595, 35598,'1 ',1.40610E-3,7.47420E-3,1.73410E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35596, 35597,'1 ',1.60920E-3,8.52200E-3,2.16000E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35596, 35752,'1 ',1.20670E-2,5.53630E-2,1.41850E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35596, 87359,'1 ',1.29480E-2,6.59030E-2,2.39010E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35597, 35598,'1 ',1.24800E-3,6.09000E-3,1.68180E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87132, 35599,'1 ',1.21140E-2,3.11430E-2,7.71190E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35600, 36005,'1 ',5.76410E-2,1.17960E-1,2.90300E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87315, 35600,'1 ',4.90280E-2,1.05070E-1,1.83970E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35601, 35602,'1 ',3.84330E-3,3.08770E-2,8.67950E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35601, 35753,'1 ',2.65460E-3,2.13260E-2,5.99450E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87105, 35602,'1 ',3.13590E-3,2.21800E-2,6.08620E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35603, 38312,'1 ',1.89500E-3,2.23960E-2,4.52880E-2, 528.00, 554.40, 580.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87104, 35603,'1 ',1.21240E-3,1.42860E-2,2.63640E-2, 512.00, 537.60, 563.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35604, 35607,'1 ',9.24720E-3,3.70240E-2,9.32810E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87283, 35604,'1 ',1.20380E-2,4.82010E-2,1.21450E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35605, 35608,'1 ',4.52790E-4,6.20720E-3,4.69870E-1,1893.00,1987.60,2082.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35605, 35713,'1 ',3.56050E-4,4.44340E-3,3.04550E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35606, 35607,'1 ',8.60020E-3,3.55100E-2,8.40190E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35606, 35709,'1 ',1.64450E-2,6.79110E-2,1.60710E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35608, 35613,'1 ',2.18070E-4,2.72110E-3,1.86460E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35609, 35611,'1 ',1.18350E-2,5.43020E-2,1.39130E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35609, 36507,'1 ',1.08390E-2,5.48360E-2,1.52680E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35609, 36514,'1 ',4.06060E-3,2.30820E-2,6.68170E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35610, 36506,'1 ',1.83640E-2,5.00030E-2,1.10170E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35611, 35694,'1 ',1.42470E-2,3.58140E-2,9.27880E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35612, 35631,'1 ',2.05110E-2,5.42130E-2,1.26910E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87089, 35612,'1 ',8.20470E-3,2.28800E-2,4.80230E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35614, 35615,'1 ',4.50380E-3,1.22620E-2,2.70140E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35614, 35617,'1 ',6.67840E-3,1.81830E-2,4.00590E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35615, 35625,'1 ',2.33380E-2,7.25910E-2,1.51510E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87089, 35615,'1 ',1.16500E-2,3.92540E-2,9.75640E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35616, 35617,'1 ',4.66820E-3,1.23370E-2,2.88770E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87089, 35616,'1 ',4.60120E-3,1.57840E-2,3.78130E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87320, 35618,'1 ',1.08430E-1,8.58100E-2,1.08040E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35619, 87321,'1 ',7.47990E-2,1.14590E-1,1.60910E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35620, 35621,'1 ',4.62510E-2,3.54770E-2,4.76260E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35621, 87321,'1 ',4.04000E-2,4.12530E-2,6.42530E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87089, 35622,'1 ',1.73970E-2,6.61400E-2,1.85200E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87321, 35623,'1 ',1.49740E-1,1.14870E-1,1.54200E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87319, 35624,'1 ',2.54510E-1,2.01460E-1,2.53660E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35625, 35761,'1 ',2.51710E-2,6.32850E-2,1.63990E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35626, 35627,'1 ',1.93140E-1,1.42120E-1,2.07850E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35626, 36358,'1 ',2.63760E-1,1.70810E-1,3.25140E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35626, 36400,'1 ',2.03540E-1,1.54230E-1,2.12410E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35626, 87322,'1 ',7.09610E-2,1.45230E-1,3.57420E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35628, 87322,'1 ',5.40040E-2,1.38830E-1,2.14870E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35629, 36404,'1 ',1.92360E-2,4.99450E-2,1.21240E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87089, 35629,'1 ',4.32350E-2,1.04250E-1,2.94530E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87318, 35630,'1 ',2.10720E-1,1.66790E-1,2.10010E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35632, 87502,'1 ',7.22380E-2,7.94550E-2,1.06050E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35633, 35640,'1 ',5.00580E-3,2.51510E-2,6.54530E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35633, 36387,'1 ',7.05090E-3,3.17470E-2,8.44780E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35634, 87323,'1 ',4.51970E-2,7.21440E-2,1.66170E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35635, 35636,'1 ',7.60010E-3,3.21670E-2,7.23840E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35635, 35639,'1 ',1.15040E-2,3.20800E-2,6.73360E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35635, 36386,'1 ',7.46750E-3,2.90520E-2,7.75970E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35636, 36598,'1 ',7.65830E-3,3.84790E-2,1.00150E-2, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35637, 35638,'1 ',1.01010E-1,7.99370E-2,1.00650E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35638, 87324,'1 ',1.37330E-2,5.34270E-2,8.91860E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35639, 35641,'1 ',4.79590E-3,1.24510E-2,3.02190E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35640, 35641,'1 ',1.95840E-3,1.40880E-2,3.73300E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35641, 35642,'1 ',3.86870E-3,1.40080E-2,3.00560E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35642, 35646,'1 ',5.46450E-3,2.99850E-2,7.92620E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87325, 35643,'1 ',9.45080E-2,6.69470E-2,1.05840E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87325, 35644,'1 ',2.26210E-1,1.60270E-1,2.53370E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35645, 87326,'1 ',9.18090E-2,7.26580E-2,9.14860E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35646, 35647,'1 ',5.84670E-3,2.88850E-2,8.43640E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87086, 35646,'1 ',1.03430E-2,1.14450E-1,3.43580E-2, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35647, 35649,'1 ',5.00780E-3,2.39340E-2,8.38180E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35648, 35649,'1 ',1.27460E-2,3.81700E-2,8.59890E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35648, 36598,'1 ',1.00990E-2,2.53860E-2,6.57690E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35649, 36586,'1 ',3.32760E-3,2.59360E-2,7.75490E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35650, 35799,'1 ',7.41760E-4,8.80040E-3,6.70140E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35651, 35654,'1 ',7.50440E-3,2.04310E-2,4.50130E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87327, 35651,'1 ',1.97320E-2,5.37280E-2,1.18380E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35652, 35653,'1 ',1.65600E-1,1.29820E-1,1.66660E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35653, 35655,'1 ',5.36840E-2,5.90460E-2,7.88090E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87327, 35654,'1 ',1.43360E-2,3.84900E-2,8.72360E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35654, 87367,'1 ',3.79680E-2,9.54850E-2,2.47500E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35655, 35656,'1 ',1.00270E-2,1.98520E-2,2.91380E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35656, 35658,'1 ',4.66290E-2,3.69010E-2,4.64630E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87330, 35656,'1 ',1.93340E-2,3.95650E-2,9.73610E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35657, 35658,'1 ',1.97030E-2,3.01820E-2,4.23820E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87328, 35657,'1 ',5.00960E-2,9.91890E-2,1.45590E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35660, 35662,'1 ',9.32480E-3,3.37660E-2,7.24500E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87327, 35660,'1 ',7.66140E-3,3.06740E-2,7.72810E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87331, 35661,'1 ',1.05380E-1,7.61830E-2,1.15540E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35662, 35663,'1 ',1.14260E-2,3.01980E-2,7.06860E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35663, 87374,'1 ',1.08240E-2,2.90590E-2,6.58600E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35664, 35668,'1 ',4.65910E-3,2.35690E-2,6.56140E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35665, 35671,'1 ',2.52100E-3,9.80740E-3,2.61940E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35665, 35674,'1 ',7.77580E-3,3.11320E-2,7.84350E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35666, 36390,'1 ',1.41870E-1,1.86490E-1,2.55610E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87333, 35666,'1 ',8.61050E-2,1.20010E-1,2.05230E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35667, 87335,'1 ',1.91430E-2,2.61170E-2,4.66790E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35668, 35669,'1 ',1.70330E-3,5.84280E-3,1.39970E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35668, 35670,'1 ',1.17180E-3,4.26310E-3,1.30510E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35669, 35678,'1 ',1.07770E-2,3.69720E-2,8.85780E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35670, 35673,'1 ',1.59120E-3,6.36770E-3,2.15100E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35671, 35673,'1 ',1.34490E-3,6.36500E-3,1.53050E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35672, 35677,'1 ',7.74810E-3,3.91940E-2,6.81940E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87334, 35672,'1 ',3.61470E-3,1.67610E-2,3.48150E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35674, 36592,'1 ',1.83790E-2,7.59000E-2,1.79630E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35675, 35676,'1 ',6.51150E-3,3.39190E-2,8.89640E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35675, 36595,'1 ',1.39190E-2,6.31990E-2,2.19410E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35676, 35678,'1 ',6.45390E-3,3.04890E-2,9.75790E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87336, 35677,'1 ',1.91310E-2,1.00780E-1,1.80860E-3,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35679, 35680,'1 ',1.51200E-2,3.92550E-2,9.52840E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35679, 35692,'1 ',1.64230E-2,4.47170E-2,9.85270E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35679, 35804,'1 ',9.47500E-3,3.91220E-2,9.25680E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35680, 35690,'1 ',1.15480E-2,3.22030E-2,6.75950E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35681, 87338,'1 ',6.22740E-2,8.10440E-2,1.13350E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35681, 87339,'1 ',8.02500E-2,1.58900E-1,2.33250E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35681, 87380,'1 ',1.88730E-1,2.48100E-1,3.40070E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35682, 35687,'1 ',8.97120E-3,3.59190E-2,9.04960E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35682, 35689,'1 ',4.19710E-3,1.68040E-2,4.23330E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35683, 35684,'1 ',6.24520E-3,2.45460E-2,6.42130E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35683, 35814,'1 ',9.36860E-3,3.56130E-2,9.96970E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35684, 35685,'1 ',6.88250E-3,2.70510E-2,7.07660E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35685, 35742,'1 ',8.09280E-3,3.24020E-2,8.16340E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35686, 35687,'1 ',1.33530E-2,3.93700E-2,9.15920E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35686, 35742,'1 ',1.36070E-2,4.66820E-2,1.11850E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86375, 35688,'1 ',4.31770E-1,4.75330E-1,6.34640E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87341, 35688,'1 ',6.78970E-2,8.83630E-2,1.23590E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35689, 35690,'1 ',4.65020E-3,1.86180E-2,4.69040E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35690, 35691,'1 ',5.09960E-3,1.93840E-2,5.42620E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35690, 35692,'1 ',1.28320E-2,3.29870E-2,8.16870E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87113, 35690,'1 ',2.65440E-2,1.09650E-1,2.59600E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87137, 35693,'1 ',5.49350E-2,9.87420E-2,1.77330E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35695, 35697,'1 ',2.01050E-2,7.03950E-2,1.94890E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35695, 36516,'1 ',1.10240E-1,1.85730E-1,2.64600E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87125, 35695,'1 ',1.64680E-2,6.08890E-2,1.12740E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87125, 35695,'2 ',1.64680E-2,6.08890E-2,1.12740E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35696, 35700,'1 ',6.88960E-3,4.43810E-2,1.16350E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35697, 87342,'1 ',1.87470E-2,1.28690E-1,2.34600E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35699, 35700,'1 ',4.00440E-3,1.80290E-2,4.79730E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35699, 36340,'1 ',4.60350E-3,1.79090E-2,4.78340E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35700, 35701,'1 ',1.94710E-3,1.96810E-2,5.78700E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87121, 35701,'1 ',1.07810E-3,1.05320E-2,2.95560E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35702, 87343,'1 ',4.43330E-2,6.79140E-2,9.53650E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35703, 35705,'1 ',3.40000E-3,1.36120E-2,3.42930E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87121, 35703,'1 ',3.46880E-3,1.38880E-2,3.49880E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35704, 35705,'1 ',3.02790E-3,8.77000E-3,2.11530E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87255, 35704,'1 ',4.10400E-3,1.38280E-2,3.43650E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87344, 35706,'1 ',2.32230E-2,4.59790E-2,6.74890E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35707, 36300,'1 ',1.07490E-3,1.09970E-2,6.53590E-3, 476.00, 499.80, 523.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87255, 35707,'1 ',6.33730E-4,7.17180E-3,4.02720E-3, 501.00, 526.00, 551.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87120, 35709,'1 ',3.43560E-2,1.90990E-1,5.82120E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87345, 35711,'1 ',2.03850E-2,7.13750E-2,1.97600E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35712, 35715,'1 ',1.46680E-1,1.43530E-1,2.03010E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87119, 35714,'1 ',5.77640E-3,4.95270E-2,9.43410E-2, 417.00, 437.80, 458.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87346, 35714,'1 ',1.50240E-3,1.25420E-2,2.17810E-2, 397.00, 416.80, 436.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35715, 35716,'1 ',2.24980E-2,5.50680E-2,9.41560E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87348, 35716,'1 ',2.71800E-2,8.34710E-2,1.56640E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35717, 87350,'1 ',4.24690E-2,3.12460E-2,4.56980E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35718, 35719,'1 ',4.22090E-2,2.98990E-2,4.72680E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35718, 35727,'1 ',1.71770E-2,3.36640E-2,5.04590E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35720, 35722,'1 ',1.52090E-2,1.11900E-2,1.63660E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35721, 87349,'1 ',3.43990E-2,2.43670E-2,3.85220E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35722, 35723,'1 ',2.08800E-2,1.53620E-2,2.24670E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35722, 35731,'1 ',7.45160E-2,5.89720E-2,7.42530E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35722, 87349,'1 ',1.04940E-2,2.38040E-2,4.74880E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35723, 35725,'1 ',1.73370E-2,1.35890E-2,1.74460E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35724, 87354,'1 ',5.22650E-3,2.21200E-2,4.97750E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35726, 87351,'1 ',3.34490E-2,3.37850E-2,4.47440E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87349, 35727,'1 ',1.25370E-2,2.91010E-2,5.54100E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35728, 35730,'1 ',3.14420E-3,1.07860E-2,2.58390E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35728, 35742,'1 ',4.93960E-3,3.78480E-2,1.01390E-2, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35728, 35746,'1 ',1.68540E-3,4.52470E-3,1.02540E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35728, 87354,'1 ',7.94580E-3,3.09130E-2,8.25680E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35729, 35730,'1 ',1.51750E-3,6.42250E-3,1.44510E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35730, 35737,'1 ',5.39930E-3,1.50570E-2,3.16020E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35732, 35744,'1 ',5.66910E-3,3.22270E-2,9.32920E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35732, 87354,'1 ',2.08000E-3,1.81490E-2,4.98430E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35733, 35745,'1 ',1.19760E-1,1.20960E-1,1.60200E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87353, 35733,'1 ',5.23290E-2,5.23420E-2,7.07160E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35734, 87355,'1 ',2.95160E-2,5.78460E-2,8.67070E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35735, 35756,'1 ',2.12780E-2,1.47550E-1,2.62970E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  95.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87293, 35735,'1 ',2.82670E-3,3.20310E-2,5.76260E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87354, 35736,'1 ',5.54950E-3,1.85130E-2,4.69510E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35738, 35740,'1 ',3.17030E-2,8.99650E-2,1.41360E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87352, 35738,'1 ',5.09090E-2,9.18590E-2,1.32790E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35740, 35741,'1 ',3.36750E-2,7.45330E-2,1.22210E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35741, 87356,'1 ',3.33680E-2,7.15080E-2,1.25200E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35743, 36175,'1 ',6.61670E-2,8.69650E-2,1.19190E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35743, 87357,'1 ',3.34700E-2,7.92570E-2,1.44910E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35744, 36174,'1 ',6.05070E-3,2.11720E-2,7.01640E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87275, 35745,'1 ',7.86370E-2,1.32480E-1,1.88720E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35747, 35748,'1 ',1.86940E-2,4.69970E-2,1.21770E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35747, 35751,'1 ',1.80820E-2,4.85480E-2,1.10040E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35747, 36578,'1 ',1.43660E-2,3.85700E-2,8.74190E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35747, 36579,'1 ',1.91040E-2,5.04950E-2,1.18210E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35748, 35749,'1 ',1.65270E-2,4.29080E-2,1.04150E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35749, 35750,'1 ',1.16320E-2,3.07430E-2,7.19610E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35749, 36530,'1 ',5.71860E-2,1.43900E-1,3.73240E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35749, 87435,'1 ',1.27800E-2,5.02340E-2,1.31430E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35750, 35751,'1 ',1.96400E-2,5.09940E-2,1.23790E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35751, 36524,'1 ',1.73250E-2,6.81070E-2,1.78210E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35751, 36580,'1 ',2.01650E-2,5.78430E-2,1.42350E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35752, 87359,'1 ',5.12800E-3,2.48870E-2,5.68900E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35753, 35755,'1 ',3.55670E-3,1.50530E-2,3.38720E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35753, 87359,'1 ',6.24920E-3,3.23950E-2,7.90970E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35754, 35755,'1 ',5.44480E-3,2.30450E-2,5.18540E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35754, 35758,'1 ',1.19440E-2,4.86100E-2,1.18450E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35756, 35760,'1 ',6.85120E-4,9.21940E-3,1.92120E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35756, 36010,'1 ',4.41790E-3,3.01390E-2,5.42880E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35756, 38312,'1 ',7.71800E-3,5.15150E-2,9.72080E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35757, 35758,'1 ',6.78970E-3,2.12230E-2,6.14710E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35757, 88247,'1 ',1.23390E-2,4.23310E-2,1.01420E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35758, 35759,'1 ',5.07400E-3,2.03060E-2,6.85930E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35759, 36152,'1 ',1.03240E-2,4.88670E-2,1.17520E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35760, 36150,'1 ',2.27730E-3,1.59690E-2,2.71890E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35760, 36151,'1 ',2.64840E-3,1.82450E-2,3.22100E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35761, 35763,'1 ',1.72210E-2,4.55170E-2,1.06550E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35763, 35764,'1 ',1.68520E-2,3.91200E-2,1.19190E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35764, 35765,'1 ',1.27520E-2,3.20560E-2,8.30510E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35765, 35766,'1 ',8.86630E-3,2.27920E-2,5.64390E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35766, 35803,'1 ',9.32880E-3,2.46550E-2,5.77100E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35767, 87363,'1 ',9.09560E-2,1.80100E-1,2.64380E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35767, 87626,'1 ',2.53640E-1,2.79060E-1,3.72500E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87096, 35768,'1 ',2.59440E-2,8.46480E-2,2.24820E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35768, 87632,'1 ',1.89570E-2,6.50420E-2,1.55850E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35769, 36486,'1 ',9.96120E-3,5.18930E-2,1.36120E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87096, 35769,'1 ',8.44470E-3,4.31700E-2,1.17670E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35770, 35774,'1 ',4.76050E-3,3.33910E-2,5.68720E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35770, 36540,'1 ',1.66970E-3,1.13880E-2,2.05050E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35771, 35773,'1 ',1.34110E-2,3.54450E-2,8.29700E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87364, 35771,'1 ',1.62940E-2,4.23050E-2,1.02690E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87364, 35772,'1 ',1.81720E-2,4.80290E-2,1.12430E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35772, 87365,'1 ',1.86660E-2,4.93350E-2,1.15490E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35773, 87365,'1 ',1.34030E-2,3.73780E-2,7.84580E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87095, 35774,'1 ',8.95700E-4,1.21920E-2,2.48110E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87366, 35775,'1 ',7.05330E-2,1.02780E-1,2.32280E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35776, 35777,'1 ',1.16480E-3,7.76820E-3,1.46410E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87088, 35776,'1 ',1.54180E-2,1.04380E-1,1.93150E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35777, 35781,'1 ',2.80190E-3,1.86880E-2,3.52260E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87368, 35778,'1 ',1.61580E-1,1.27880E-1,1.61020E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35779, 35780,'1 ',1.43810E-1,1.13820E-1,1.43310E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87368, 35780,'1 ',9.67180E-2,2.48670E-1,3.84930E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35780, 87369,'1 ',2.10140E-1,1.36070E-1,2.59030E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35780, 87375,'1 ',1.21690E-1,1.21730E-1,1.64460E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35781, 87376,'1 ',2.52150E-3,1.63680E-2,3.26050E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87332, 35782,'1 ',4.46080E-2,8.83230E-2,1.29640E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87362, 35782,'1 ',1.78510E-1,1.31350E-1,1.92100E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35783, 35784,'1 ',1.48030E-2,3.02940E-2,7.45460E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35784, 87369,'1 ',5.64500E-3,3.20880E-2,5.80520E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35784, 87375,'1 ',3.08900E-2,7.66710E-2,1.27410E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35785, 35787,'1 ',2.02080E-3,5.07980E-3,1.31600E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35785, 87374,'1 ',2.93960E-3,1.00840E-2,2.41580E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35786, 87374,'1 ',3.67940E-3,1.15010E-2,3.33110E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35788, 35790,'1 ',2.19180E-2,1.61260E-2,2.35850E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87370, 35788,'1 ',1.05340E-2,1.90080E-2,2.74780E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35789, 35795,'1 ',3.91240E-3,1.36890E-2,2.83530E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87370, 35789,'1 ',6.54410E-3,2.18310E-2,3.46030E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35791, 35794,'1 ',3.13820E-3,1.05730E-2,2.62770E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35791, 35803,'1 ',1.02350E-2,2.70510E-2,6.33190E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35792, 35793,'1 ',8.83920E-4,6.39430E-3,3.43980E-3, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35792, 35794,'1 ',2.83800E-3,1.00310E-2,2.26030E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35792, 35801,'1 ',1.74870E-3,1.88470E-2,1.00730E-2, 476.00, 499.80, 523.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35793, 35796,'1 ',6.73780E-4,7.91410E-3,2.09880E-3, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87371, 35795,'1 ',4.00220E-3,1.78340E-2,3.02850E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35796, 87374,'1 ',1.27940E-3,1.35590E-2,4.02480E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35797, 35798,'1 ',8.88720E-4,6.65530E-3,2.57530E-2, 635.00, 666.80, 698.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85622, 35797,'1 ',1.61370E-2,1.09290E-1,2.02330E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  72.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35798, 87376,'1 ',8.69680E-4,7.97220E-3,3.14670E-2, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87084, 35800,'1 ',2.35980E-1,1.70630E-1,2.58760E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87083, 35801,'1 ',2.14300E-3,2.42530E-2,1.36200E-2, 501.00, 526.00, 551.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87377, 35802,'1 ',1.21310E-1,1.32140E-1,1.79940E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87113, 35804,'1 ',3.90150E-3,1.56200E-2,3.93520E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35805, 39201,'1 ',1.22880E-4,1.58800E-3,1.01340E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35806, 35809,'1 ',1.62670E-2,4.71210E-2,1.13670E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87113, 35806,'1 ',1.21700E-2,4.30200E-2,9.69470E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35807, 87379,'1 ',2.00320E-1,2.10800E-1,3.08610E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35807, 87483,'1 ',1.90470E-1,1.56810E-1,3.17740E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35808, 36133,'1 ',9.14340E-2,1.40080E-1,1.96700E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35808, 87501,'1 ',9.00280E-2,1.58340E-1,2.97560E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35809, 35811,'1 ',6.80520E-3,2.72460E-2,6.86430E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35810, 35811,'1 ',3.40510E-3,1.41760E-2,4.42030E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35810, 35814,'1 ',7.93200E-3,3.35720E-2,7.55450E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35810, 36159,'1 ',5.47640E-3,3.93970E-2,1.04400E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87113, 35810,'1 ',2.64380E-2,1.03960E-1,2.72140E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87381, 35812,'1 ',2.04790E-2,4.19080E-2,1.03130E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87337, 35813,'1 ',2.27330E-1,1.61060E-1,2.54610E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35815, 35828,'1 ',1.98750E-3,4.99610E-3,1.29430E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35815, 35861,'1 ',2.21290E-3,6.52400E-3,1.51770E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35815, 35923,'1 ',1.78190E-3,6.20990E-3,1.43990E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35816, 87386,'1 ',1.64630E-2,1.19010E-2,1.80490E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35817, 35818,'1 ',1.48870E-3,5.96030E-3,1.50150E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35817, 35895,'1 ',1.91170E-3,5.05230E-3,1.18260E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35817, 87419,'1 ',7.11560E-3,1.88060E-2,4.40180E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35818, 35833,'1 ',7.45200E-4,4.99290E-3,1.52950E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35819, 35820,'1 ',2.22310E-3,7.49030E-3,1.86150E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35820, 35822,'1 ',1.69320E-3,8.81950E-3,2.31300E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35821, 35822,'1 ',1.03780E-3,5.79020E-3,1.47890E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35821, 35932,'1 ',8.17620E-4,6.15860E-3,1.70860E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35822, 35836,'1 ',1.72290E-3,4.42880E-3,1.09670E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35822, 87429,'1 ',2.59590E-3,2.22630E-2,6.33560E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35823, 35824,'1 ',8.11840E-3,1.60740E-2,2.35930E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87383, 35823,'1 ',9.38220E-3,2.12820E-2,4.24550E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35823, 87389,'1 ',9.57300E-3,1.89540E-2,2.78200E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35823, 87407,'1 ',3.36890E-2,8.66030E-2,1.34030E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35824, 35825,'1 ',2.47400E-2,1.95790E-2,2.46520E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35826, 35831,'1 ',2.25190E-3,6.13090E-3,1.35070E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35827, 35828,'1 ',1.11390E-3,4.03320E-3,8.65340E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35827, 35830,'1 ',2.08980E-3,6.16110E-3,1.43320E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35828, 35861,'1 ',1.37990E-3,4.73350E-3,1.13400E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87384, 35829,'1 ',7.76120E-3,1.46680E-2,2.37240E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87385, 35829,'1 ',1.09300E-2,1.97220E-2,2.85100E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35830, 35831,'1 ',1.53830E-3,5.27680E-3,1.26410E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35830, 35863,'1 ',1.95910E-3,5.08590E-3,1.23440E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35831, 35833,'1 ',1.60610E-3,8.50600E-3,2.15600E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87386, 35832,'1 ',1.50240E-2,1.45160E-2,2.10780E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35833, 35834,'1 ',1.49670E-3,6.86600E-3,1.75880E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35833, 35850,'1 ',2.35020E-3,8.50980E-3,1.82580E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35833, 35851,'1 ',2.05950E-3,5.74300E-3,1.20540E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35833, 35862,'1 ',5.25440E-3,1.38870E-2,3.25040E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35833, 35890,'1 ',3.49320E-3,9.23180E-3,2.16080E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35833, 87429,'1 ',3.14580E-3,2.46670E-2,1.12740E-2, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35834, 35835,'1 ',8.91160E-4,4.55520E-3,1.24150E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35835, 35837,'1 ',6.28800E-4,2.85440E-3,9.90650E-4, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35836, 35837,'1 ',6.03440E-4,2.98110E-3,8.70640E-4, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35836, 35838,'1 ',5.56120E-4,4.26080E-3,1.14130E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35838, 35844,'1 ',8.68070E-4,4.78500E-3,1.11840E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35838, 35847,'1 ',1.07450E-3,3.16770E-3,7.36880E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35839, 35840,'1 ',1.44990E-2,1.04810E-2,1.58950E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35839, 87390,'1 ',2.12370E-2,1.50430E-2,2.37820E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35841, 35842,'1 ',1.91290E-3,5.94870E-3,1.24130E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35841, 35843,'1 ',2.29140E-3,5.89030E-3,1.45860E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35842, 35935,'1 ',2.37680E-3,1.10850E-2,2.74540E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35843, 35845,'1 ',1.01970E-3,2.69490E-3,6.30770E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35844, 35882,'1 ',1.32530E-3,7.30520E-3,1.70740E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35845, 35865,'1 ',1.74570E-3,4.05210E-3,1.23450E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35846, 35847,'1 ',7.29490E-4,3.86330E-3,9.79200E-4, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35846, 35865,'1 ',8.81090E-4,4.73570E-3,1.16500E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35848, 35952,'1 ',1.31350E-2,3.37650E-2,5.22560E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87389, 35848,'1 ',8.01030E-3,1.89680E-2,3.46800E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35848, 87396,'1 ',1.82560E-2,1.71190E-2,2.64410E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35849, 35850,'1 ',1.06910E-3,5.89300E-3,1.37730E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35849, 35857,'1 ',4.73850E-4,2.46820E-3,6.47330E-4, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35850, 35855,'1 ',1.19830E-3,3.16700E-3,7.41280E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35851, 35854,'1 ',1.04890E-3,3.79820E-3,8.14910E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87393, 35852,'1 ',2.04650E-2,1.61960E-2,2.03920E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87393, 35853,'1 ',1.39880E-2,1.10690E-2,1.39380E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35854, 35885,'1 ',2.28510E-3,6.03900E-3,1.41350E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35855, 35856,'1 ',1.30030E-3,4.46060E-3,1.06860E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35856, 35866,'1 ',7.94750E-4,2.76980E-3,6.42220E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35857, 35858,'1 ',4.81330E-4,2.54910E-3,6.46090E-4, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35858, 35860,'1 ',8.47920E-4,4.41670E-3,1.15830E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35859, 35860,'1 ',8.40720E-4,4.45240E-3,1.12850E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35859, 35866,'1 ',9.18560E-4,5.06330E-3,1.18340E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35860, 87429,'1 ',1.25750E-3,1.20730E-2,3.51190E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35861, 35936,'1 ',1.38770E-3,6.03990E-3,1.72070E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35862, 35925,'1 ',1.40620E-3,9.05770E-3,2.37440E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35863, 35894,'1 ',3.34490E-3,9.32740E-3,1.95770E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35864, 87430,'1 ',1.83330E-2,1.85160E-2,2.45230E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35865, 87429,'1 ',8.39370E-4,6.54200E-3,1.95600E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35866, 35888,'1 ',1.02010E-3,3.32720E-3,8.83290E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35867, 35868,'1 ',3.50420E-2,2.26860E-2,4.31880E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87382, 35867,'1 ',3.11180E-2,5.18970E-2,7.54710E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35868, 87418,'1 ',1.51550E-2,3.00050E-2,4.40410E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35869, 35870,'1 ',1.12810E-3,3.26740E-3,7.88070E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35869, 35898,'1 ',2.69620E-3,7.12550E-3,1.66780E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35870, 35920,'1 ',1.27750E-3,4.62560E-3,9.92450E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35871, 35872,'1 ',2.86130E-2,1.85240E-2,3.52630E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35872, 87418,'1 ',1.15890E-2,2.29450E-2,3.36780E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35873, 35931,'1 ',2.79000E-3,9.40020E-3,2.33610E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35873, 35960,'1 ',2.31430E-3,6.82300E-3,1.58720E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35874, 35960,'1 ',2.61950E-3,6.08050E-3,1.85240E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35874, 35962,'1 ',2.24440E-3,1.20640E-2,2.96760E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35875, 35958,'1 ',2.75550E-3,1.56630E-2,2.83370E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35875, 87401,'1 ',1.12330E-2,2.01900E-2,3.62590E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35875, 87402,'1 ',9.85080E-3,1.39630E-2,2.85380E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35876, 35877,'1 ',1.30570E-3,4.47900E-3,1.07300E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35876, 35878,'1 ',2.54050E-3,5.89700E-3,1.79650E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35877, 35879,'1 ',1.17920E-3,3.84610E-3,1.02100E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35878, 35879,'1 ',2.87050E-3,9.84670E-3,2.35890E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35878, 87429,'1 ',2.98150E-3,1.52400E-2,4.15360E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35879, 35968,'1 ',1.01710E-3,6.31990E-3,1.78360E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87403, 35880,'1 ',2.49100E-2,1.97130E-2,2.48210E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35881, 35955,'1 ',1.89290E-2,1.45200E-2,1.94920E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35882, 35883,'1 ',1.42980E-3,4.81740E-3,1.19720E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35882, 87429,'1 ',3.35880E-3,1.09550E-2,2.90830E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35883, 35954,'1 ',1.43550E-3,4.15790E-3,1.00280E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35883, 35956,'1 ',1.55090E-3,3.60010E-3,1.09680E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87395, 35884,'1 ',1.02800E-2,1.70750E-2,3.61750E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87399, 35884,'1 ',2.89480E-3,5.38250E-3,1.25980E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35885, 35887,'1 ',1.58240E-3,4.66510E-3,1.08520E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87404, 35886,'1 ',2.27890E-2,1.47530E-2,2.80860E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35887, 35888,'1 ',1.28100E-3,3.22010E-3,8.34200E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35887, 35889,'1 ',1.63810E-3,9.02960E-3,2.11040E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35887, 35942,'1 ',1.91820E-3,6.94550E-3,1.49020E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35889, 35951,'1 ',1.74570E-3,8.83050E-3,2.45830E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35889, 87429,'1 ',1.03720E-3,1.14870E-2,3.73620E-3, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35890, 35891,'1 ',1.37340E-3,3.62970E-3,8.49580E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35891, 35893,'1 ',2.25510E-3,5.66880E-3,1.46860E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87397, 35892,'1 ',8.40540E-3,1.40180E-2,2.03850E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35893, 35940,'1 ',1.90840E-3,5.04350E-3,1.18050E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35894, 35938,'1 ',3.59510E-3,9.50110E-3,2.22390E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35896, 35897,'1 ',2.95360E-3,8.23640E-3,1.72870E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35896, 36484,'1 ',8.21620E-3,2.30480E-2,5.93240E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35896, 87410,'1 ',8.48940E-3,2.36740E-2,4.96900E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35898, 35900,'1 ',2.24060E-3,6.10000E-3,1.34390E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35898, 35919,'1 ',2.54940E-3,6.73750E-3,1.57700E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35899, 35922,'1 ',1.75550E-3,1.44600E-2,2.98060E-2, 417.00, 437.80, 458.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35899, 36363,'1 ',1.59750E-2,1.06930E-1,2.02620E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  71.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87092, 35899,'1 ',3.62080E-3,2.71270E-2,1.05040E-1, 635.00, 666.80, 698.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87410, 35900,'1 ',3.13490E-3,1.13510E-2,2.43550E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35900, 87419,'1 ',9.27700E-3,3.12580E-2,7.76870E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87410, 35901,'1 ',3.71830E-3,1.24040E-2,3.14580E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35902, 35903,'1 ',2.22370E-2,4.76540E-2,8.34370E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35902, 35905,'1 ',2.60500E-2,5.47500E-2,9.97470E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87412, 35903,'1 ',2.17430E-2,4.30490E-2,6.31870E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35904, 87413,'1 ',4.12820E-2,3.26700E-2,4.11350E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35905, 35910,'1 ',9.70250E-2,7.13860E-2,1.04400E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35905, 87414,'1 ',5.26540E-2,9.26010E-2,1.74010E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35906, 35909,'1 ',2.90560E-3,7.54310E-3,1.83080E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35906, 35919,'1 ',2.45700E-3,6.59620E-3,1.49490E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87413, 35907,'1 ',3.20600E-2,2.53720E-2,3.19470E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35908, 35921,'1 ',6.30280E-3,1.24790E-2,1.83170E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87413, 35908,'1 ',3.82800E-2,3.02940E-2,3.81440E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35908, 87414,'1 ',2.29240E-2,1.68660E-2,2.46670E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35909, 87419,'1 ',2.63490E-3,1.66890E-2,4.52940E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35910, 35911,'1 ',2.42870E-2,4.97020E-2,1.22310E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35911, 87417,'1 ',1.87750E-2,8.27230E-2,1.43690E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35912, 35916,'1 ',4.08520E-3,2.16350E-2,5.48390E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35913, 87415,'1 ',1.27410E-1,9.77370E-2,1.31210E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35913, 87652,'1 ',4.55410E-2,9.75940E-2,1.70880E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35914, 35916,'1 ',3.10670E-3,1.96770E-2,5.34040E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35914, 35927,'1 ',3.02890E-3,2.26970E-2,5.53630E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35915, 35916,'1 ',9.07860E-3,2.39940E-2,5.61620E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35915, 35924,'1 ',6.73460E-3,1.74840E-2,4.24360E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87416, 35917,'1 ',7.54400E-3,4.63800E-2,8.35950E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87417, 35917,'1 ',6.70160E-2,8.16990E-2,1.30950E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35917, 87420,'1 ',1.08710E-2,6.10830E-2,1.13110E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87414, 35918,'1 ',7.79970E-2,6.17270E-2,7.77210E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35920, 87419,'1 ',2.62800E-3,1.36730E-2,4.02640E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87418, 35921,'1 ',6.51340E-3,1.72180E-2,3.12640E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87085, 35922,'1 ',1.95340E-3,1.94620E-2,6.49600E-2, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87419, 35923,'1 ',2.22240E-3,9.67290E-3,2.75570E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35924, 35925,'1 ',1.97800E-3,1.25280E-2,3.40010E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35924, 35926,'1 ',2.26000E-3,1.65050E-2,4.24180E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35924, 35933,'1 ',5.24000E-3,1.38480E-2,3.24140E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35926, 35927,'1 ',1.69460E-3,1.44330E-2,3.60120E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35926, 35934,'1 ',5.33480E-3,1.40990E-2,3.30010E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87086, 35927,'1 ',1.13700E-3,1.27340E-2,4.04810E-3, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35928, 35963,'1 ',1.21070E-3,1.58750E-2,3.48780E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87085, 35928,'1 ',6.98020E-4,6.75640E-3,2.38950E-2, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87114, 35928,'1 ',1.27010E-3,8.90580E-3,1.51620E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35929, 35931,'1 ',3.74750E-3,2.06370E-2,7.45070E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35929, 35961,'1 ',5.16890E-3,2.06950E-2,5.21370E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87086, 35929,'1 ',1.43690E-3,1.68750E-2,1.01290E-2, 523.00, 549.10, 575.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35930, 87422,'1 ',4.96240E-2,3.92720E-2,4.94490E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35931, 35959,'1 ',1.97890E-3,9.07840E-3,2.32560E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35932, 35933,'1 ',8.49690E-4,6.27740E-3,1.81180E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35933, 35934,'1 ',1.41820E-3,1.36160E-2,3.96060E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35934, 35935,'1 ',2.15590E-3,1.20280E-2,3.07220E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87086, 35934,'1 ',2.38090E-3,2.35900E-2,7.22490E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35936, 35937,'1 ',3.53910E-3,9.50120E-3,2.15330E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35937, 35939,'1 ',5.06340E-3,1.33820E-2,3.13220E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35938, 36446,'1 ',5.42730E-3,1.51350E-2,3.17660E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35939, 36446,'1 ',5.06920E-3,1.73890E-2,4.16600E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35940, 35941,'1 ',1.80000E-3,4.83230E-3,1.09520E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35941, 36447,'1 ',5.32790E-3,1.36960E-2,3.39140E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35942, 35947,'1 ',2.54990E-3,6.61980E-3,1.60670E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35943, 35951,'1 ',2.09570E-3,5.84410E-3,1.22660E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35944, 36448,'1 ',2.72470E-2,2.15630E-2,2.71510E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87427, 35944,'1 ',1.45740E-2,2.88540E-2,4.23520E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35945, 35948,'1 ',1.50220E-3,3.97000E-3,9.29240E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35945, 35951,'1 ',4.08470E-3,1.11210E-2,2.45000E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35946, 35947,'1 ',2.43210E-3,6.78210E-3,1.42350E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35946, 36447,'1 ',2.28040E-3,6.12210E-3,1.38750E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35948, 35949,'1 ',1.26190E-3,3.38770E-3,7.67760E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35949, 36451,'1 ',1.80940E-3,4.69730E-3,1.14010E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87405, 35950,'1 ',1.18140E-2,8.54020E-3,1.29520E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87396, 35952,'1 ',6.17560E-3,1.41230E-2,3.44790E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87398, 35952,'1 ',6.72130E-3,1.66830E-2,2.77220E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35952, 87430,'1 ',1.44430E-2,3.67320E-2,5.80840E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87429, 35954,'1 ',1.63190E-3,5.59810E-3,1.34110E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35955, 35957,'1 ',1.95020E-2,1.43480E-2,2.09840E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87430, 35955,'1 ',1.55830E-2,3.96300E-2,6.26680E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35956, 35959,'1 ',2.09470E-3,5.43810E-3,1.31990E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35957, 87431,'1 ',2.34640E-2,3.59440E-2,5.04720E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87400, 35958,'1 ',9.18220E-3,2.17430E-2,3.97530E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87430, 35958,'1 ',4.14990E-2,7.45900E-2,1.33960E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35958, 87431,'1 ',4.55310E-3,2.42590E-2,4.25490E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87429, 35959,'1 ',6.23550E-3,1.64790E-2,3.85730E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35961, 35962,'1 ',4.73500E-3,1.62430E-2,3.89130E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35962, 87432,'1 ',1.23270E-2,3.09880E-2,8.02830E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35963, 36477,'1 ',5.10600E-3,3.33990E-2,6.55660E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35963, 36538,'1 ',2.42350E-3,1.64430E-2,2.99390E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35964, 35965,'1 ',3.52560E-3,9.31760E-3,2.18090E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35964, 35966,'1 ',6.92340E-3,1.79740E-2,4.36250E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35964, 87635,'1 ',2.10580E-2,7.22520E-2,1.73140E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35965, 35968,'1 ',3.51160E-3,1.01710E-2,2.45320E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35966, 36461,'1 ',5.82870E-3,1.46520E-2,3.79580E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35967, 35968,'1 ',3.28850E-3,1.10800E-2,2.75360E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35967, 87610,'1 ',9.46620E-3,2.50180E-2,5.85600E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35969, 35977,'1 ',1.65750E-3,1.11190E-2,2.68410E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87429, 35969,'1 ',1.55450E-3,1.20920E-2,3.14120E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35970, 35971,'1 ',1.97380E-2,1.39810E-2,2.21030E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35970, 35972,'1 ',2.41750E-2,3.70340E-2,5.20030E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87406, 35970,'1 ',4.14460E-3,2.09620E-2,4.08880E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35972, 35974,'1 ',4.62310E-3,1.65150E-2,3.27880E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35972, 35976,'1 ',4.75610E-3,1.62460E-2,3.53260E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35973, 35974,'1 ',1.35770E-2,2.68810E-2,3.94560E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87428, 35974,'1 ',1.83770E-2,1.69270E-2,2.71380E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35975, 35977,'1 ',2.78180E-3,9.27990E-3,2.35350E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35975, 36459,'1 ',3.68850E-3,9.57580E-3,2.32420E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35976, 87434,'1 ',3.86200E-3,2.19530E-2,3.97160E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35978, 87436,'1 ',2.06200E-1,2.26840E-1,3.02780E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35979, 36156,'1 ',3.81140E-4,4.92690E-3,3.14540E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35979, 36563,'1 ',9.65830E-4,1.25030E-2,7.99860E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87197, 35980,'1 ',3.35010E-2,1.63490E-1,2.82210E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87358, 35980,'1 ',4.71080E-2,1.88540E-1,3.98120E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35982, 35983,'1 ',1.92150E-2,1.45580E-2,2.00500E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87437, 35982,'1 ',2.64370E-2,1.71150E-2,3.25820E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35984, 35989,'1 ',1.60490E-3,5.40730E-3,1.34380E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35984, 35992,'1 ',7.87790E-3,2.65430E-2,6.59680E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87437, 35985,'1 ',1.85470E-2,1.46780E-2,1.84810E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87138, 35986,'1 ',1.40890E-2,2.69820E-2,4.24450E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87138, 35987,'1 ',1.54540E-2,2.60330E-2,3.70830E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35988, 35989,'1 ',2.23780E-3,7.90970E-3,1.78230E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35988, 35990,'1 ',4.89380E-3,1.77200E-2,3.80200E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35990, 35992,'1 ',1.02130E-2,2.65150E-2,6.43580E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87438, 35991,'1 ',2.59520E-2,2.85440E-2,3.80970E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35992, 35993,'1 ',1.43190E-2,6.06120E-2,1.36410E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35992, 35994,'1 ',1.07390E-2,3.88880E-2,8.34420E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87105, 35992,'1 ',3.67360E-3,2.25860E-2,6.51350E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35993, 38310,'1 ',1.38900E-2,5.87960E-2,1.32320E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35994, 39799,'1 ',1.32710E-2,4.69100E-2,1.05710E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35995, 35996,'1 ',5.05690E-3,2.45410E-2,5.61010E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35996, 35997,'1 ',7.56460E-3,3.02870E-2,7.63040E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35997, 35998,'1 ',5.37080E-3,1.75170E-2,4.65050E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35997, 39124,'1 ',5.28110E-3,3.97820E-2,1.10380E-2, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35998, 35999,'1 ',4.87830E-3,1.85430E-2,5.19080E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 35999, 36000,'1 ',3.12670E-3,2.46350E-2,7.20570E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87132, 35999,'1 ',4.22850E-3,2.32030E-2,6.13320E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36000, 36001,'1 ',7.60390E-3,2.60850E-2,6.24920E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36000, 39127,'1 ',6.36110E-3,3.81800E-2,1.15620E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36001, 36043,'1 ',1.03250E-2,3.54210E-2,8.48620E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36001, 87456,'1 ',1.47840E-2,5.07200E-2,1.21530E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36002, 87455,'1 ',2.05810E-3,1.41780E-2,2.50290E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36003, 36007,'1 ',9.41920E-3,2.72820E-2,6.58060E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87082, 36003,'1 ',7.18390E-3,2.08080E-2,5.01880E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87133, 36004,'1 ',2.07860E-2,1.26330E-1,2.33070E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36005, 87442,'1 ',6.78970E-2,1.94760E-1,2.99550E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36006, 36010,'1 ',1.25060E-3,8.23400E-3,1.59320E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87439, 36007,'1 ',6.77710E-3,2.66370E-2,6.96820E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87440, 36008,'1 ',8.73530E-2,8.82310E-2,1.16850E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36009, 36379,'1 ',1.09010E-2,2.92650E-2,6.63280E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36009, 36596,'1 ',1.70450E-2,4.75350E-2,9.97810E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87360, 36011,'1 ',1.53170E-2,6.48350E-2,1.45920E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87441, 36011,'1 ',9.35050E-3,3.15050E-2,7.83020E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36012, 36022,'1 ',1.30740E-3,4.48490E-3,1.07440E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36012, 36024,'1 ',5.24490E-3,1.46260E-2,3.06980E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87443, 36013,'1 ',2.02370E-2,1.60150E-2,2.01650E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36013, 87447,'1 ',3.02490E-2,2.37110E-2,3.04400E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87443, 36014,'1 ',5.22690E-2,4.13650E-2,5.20840E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36014, 87444,'1 ',2.36530E-2,3.69070E-2,6.16800E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36014, 87446,'1 ',4.01840E-3,1.53960E-2,4.35180E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36015, 36018,'1 ',1.99300E-3,1.01870E-2,2.77640E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36015, 36024,'1 ',1.23370E-2,2.97310E-2,8.39450E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36015, 36037,'1 ',7.06790E-3,2.82980E-2,7.12930E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36016, 87445,'1 ',3.94020E-2,3.11820E-2,3.92630E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36017, 36018,'1 ',3.28180E-3,8.43620E-3,2.08900E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36017, 36019,'1 ',9.09570E-4,4.73780E-3,1.24260E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36017, 36521,'1 ',1.30510E-2,7.19530E-2,1.68220E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36018, 36060,'1 ',5.46620E-3,3.35880E-2,1.22820E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36019, 36020,'1 ',1.09000E-3,3.73920E-3,8.95770E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36020, 36022,'1 ',2.05780E-3,6.86480E-3,1.74100E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87296, 36021,'1 ',9.96450E-2,2.31350E-1,4.40600E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36021, 87447,'1 ',9.59140E-3,2.22680E-2,3.31160E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87445, 36023,'1 ',4.75340E-2,9.41140E-2,1.38140E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36024, 36025,'1 ',4.95090E-3,1.69830E-2,4.06870E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36024, 36026,'1 ',1.52810E-3,7.54920E-3,2.20480E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36026, 36028,'1 ',1.67720E-3,7.69430E-3,1.97100E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87448, 36027,'1 ',8.39000E-3,1.92750E-2,2.92770E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36027, 87449,'1 ',1.49050E-2,2.88780E-2,6.21350E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36028, 36029,'1 ',1.93750E-3,6.64640E-3,1.59220E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87111, 36030,'1 ',5.47470E-2,1.40740E-1,2.17830E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87097, 36031,'1 ',5.41910E-3,7.30590E-2,1.52660E-1, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87102, 36031,'1 ',4.76820E-4,5.39770E-3,1.08080E-2, 512.00, 537.60, 563.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36031, 87452,'1 ',8.51050E-4,1.09900E-2,2.49020E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36032, 36418,'1 ',7.68820E-5,1.23910E-3,8.69670E-2,2056.00,2158.80,2261.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36033, 87453,'1 ',5.06820E-2,3.59010E-2,5.67560E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36034, 36035,'1 ',1.89720E-3,8.96200E-3,2.86810E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87124, 36034,'1 ',7.20380E-3,1.87020E-2,4.53920E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36034, 87601,'1 ',2.86670E-3,1.58020E-2,3.69330E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36035, 36036,'1 ',1.01030E-3,6.21120E-3,1.79120E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87451, 36036,'1 ',3.74240E-3,2.30090E-2,6.63550E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36037, 36038,'1 ',1.00870E-2,2.97390E-2,6.91840E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36037, 36059,'1 ',1.13540E-2,3.40010E-2,7.65960E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87451, 36038,'1 ',1.51250E-2,3.99760E-2,9.35770E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36039, 87454,'1 ',1.88770E-2,8.41160E-2,1.42850E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36039, 87462,'1 ',1.61410E-2,5.32650E-2,8.62890E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36039, 87581,'1 ',1.14740E-1,3.03420E-1,5.51140E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36040, 36049,'1 ',3.31520E-3,3.08650E-2,9.56140E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36040, 39138,'1 ',4.50580E-3,3.68260E-2,9.99240E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36041, 87460,'1 ',4.05760E-2,3.63590E-2,7.43910E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36042, 38794,'1 ',5.24650E-3,3.32310E-2,9.01950E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36042, 87461,'1 ',4.45400E-3,3.20410E-2,8.49070E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36043, 38793,'1 ',3.70020E-3,3.62610E-2,1.13590E-2, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36043, 87456,'1 ',4.01590E-3,3.37750E-2,1.00050E-2, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36044, 38975,'1 ',1.85860E-3,2.33380E-2,1.61410E0,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  95.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36045, 36046,'1 ',6.52510E-4,5.29660E-3,9.73340E-3, 397.00, 416.80, 436.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36046, 36048,'1 ',6.18620E-4,4.01530E-3,7.99770E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36047, 36048,'1 ',4.24370E-4,2.89430E-3,5.21120E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36047, 36051,'1 ',6.95830E-4,4.40710E-3,9.22920E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36049, 36050,'1 ',1.23610E-3,1.12240E-2,3.65720E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36049, 87463,'1 ',1.52860E-3,1.65660E-2,1.01570E-2, 501.00, 526.00, 551.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36050, 36128,'1 ',1.76950E-3,1.69880E-2,4.94180E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87455, 36051,'1 ',1.40230E-3,1.41750E-2,3.21630E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36051, 87465,'1 ',5.29310E-4,6.27380E-3,2.13600E-2, 794.00, 833.70, 873.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87464, 36052,'1 ',4.59610E-2,3.63730E-2,4.57980E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36053, 36372,'1 ',1.65090E-4,2.13360E-3,1.36170E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36054, 36138,'1 ',1.57980E-3,1.80580E-2,5.50740E-3, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36054, 36366,'1 ',2.53270E-3,3.29630E-2,9.52620E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36055, 36058,'1 ',6.60490E-3,4.75170E-2,1.25930E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36055, 87575,'1 ',9.32840E-3,3.73490E-2,9.41000E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87139, 36056,'1 ',1.24750E-1,9.87290E-2,1.24310E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36057, 36058,'1 ',5.28550E-3,4.44540E-2,1.31690E-2, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36059, 36070,'1 ',1.52980E-2,4.64580E-2,1.01750E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36060, 36064,'1 ',4.86730E-3,2.40000E-2,6.48950E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36061, 36068,'1 ',4.56450E-3,2.45340E-2,6.03550E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36061, 36069,'1 ',5.42020E-3,2.77070E-2,7.55150E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36062, 36068,'1 ',1.91070E-3,1.01190E-2,2.56480E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36062, 36070,'1 ',5.73630E-3,3.16210E-2,7.39100E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87467, 36063,'1 ',8.68570E-2,6.87390E-2,8.65500E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36064, 36066,'1 ',1.94960E-3,6.50350E-3,1.64930E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36065, 36067,'1 ',3.16030E-2,2.04600E-2,3.89480E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36066, 36068,'1 ',7.53650E-4,3.01730E-3,7.60130E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87468, 36067,'1 ',1.15520E-2,2.11580E-2,3.65260E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87469, 36067,'1 ',2.02930E-2,2.64090E-2,3.69350E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36069, 36343,'1 ',7.91170E-3,4.12140E-2,1.08100E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36070, 36423,'1 ',1.26010E-2,6.94710E-2,1.62410E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36071, 36072,'1 ',1.95890E-3,5.67380E-3,1.36850E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36071, 36083,'1 ',4.97520E-4,3.99690E-3,1.12340E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36071, 36129,'1 ',2.98620E-3,2.60570E-2,7.15610E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36071, 36130,'1 ',1.65580E-3,1.25930E-2,3.95710E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36071, 39133,'1 ',1.95270E-2,1.01760E-1,2.67060E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36071, 87492,'1 ',3.71170E-3,3.65390E-2,1.51020E-2, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36072, 36073,'1 ',1.19950E-3,4.18030E-3,9.69290E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36073, 36074,'1 ',1.24880E-3,4.28370E-3,1.02620E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36074, 36081,'1 ',1.33790E-3,4.84450E-3,1.03940E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36075, 87487,'1 ',3.83100E-2,7.50810E-2,1.12540E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36076, 36077,'1 ',1.18190E-2,9.35370E-3,1.17780E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36076, 87472,'1 ',2.04260E-2,3.67130E-2,6.59310E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36078, 36079,'1 ',1.66110E-2,1.20080E-2,1.82100E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36079, 87472,'1 ',1.56140E-2,1.57700E-2,2.08860E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36080, 36082,'1 ',7.25660E-4,3.70920E-3,1.01090E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36080, 36088,'1 ',5.98350E-4,3.05850E-3,8.33560E-4, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36081, 36082,'1 ',9.03580E-4,3.61760E-3,9.11360E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36083, 36084,'1 ',4.26180E-4,4.07270E-3,1.34230E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36084, 36085,'1 ',1.37100E-3,4.77810E-3,1.10790E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36084, 36092,'1 ',8.04700E-4,6.03000E-3,1.47080E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36085, 36115,'1 ',1.14750E-3,4.85680E-3,1.09280E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36086, 87475,'1 ',2.59180E-2,2.03160E-2,2.60820E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36087, 36088,'1 ',7.35580E-4,3.83150E-3,1.00490E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36087, 36090,'1 ',1.93230E-3,1.06030E-2,2.80260E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36089, 36135,'1 ',3.26100E-3,1.98180E-2,3.65600E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36089, 87473,'1 ',4.88560E-3,2.62380E-2,6.22900E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36090, 36126,'1 ',2.33580E-3,1.13360E-2,2.59120E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36090, 87492,'1 ',2.04820E-3,2.29410E-2,7.29280E-3, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36091, 36099,'1 ',4.92050E-3,1.11610E-2,2.22660E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87472, 36091,'1 ',9.61550E-3,1.90380E-2,2.79440E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36092, 36094,'1 ',9.56400E-4,5.48440E-3,1.82290E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36093, 36097,'1 ',1.75880E-2,4.47280E-2,7.07300E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87470, 36093,'1 ',1.92240E-2,4.46240E-2,8.49670E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36094, 36104,'1 ',1.03190E-3,7.29830E-3,2.00260E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36095, 36096,'1 ',3.77220E-2,2.95680E-2,3.79600E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36096, 87478,'1 ',1.90310E-2,1.49180E-2,1.91510E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36097, 87476,'1 ',7.60450E-3,1.86140E-2,3.18260E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36098, 36102,'1 ',1.68280E-3,6.09340E-3,1.30740E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36099, 36100,'1 ',3.55960E-3,1.56840E-2,2.72420E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87473, 36099,'1 ',5.36930E-3,3.74050E-2,8.78860E-4, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36100, 87476,'1 ',5.23570E-3,2.03680E-2,3.40000E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36101, 87477,'1 ',3.55230E-2,2.61350E-2,3.82230E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36102, 36103,'1 ',4.56750E-4,4.95040E-3,1.54690E-3, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36102, 36115,'1 ',1.37120E-3,9.19870E-3,2.22060E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36103, 36104,'1 ',7.75520E-4,5.81130E-3,1.41740E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36103, 36108,'1 ',1.75610E-3,7.03080E-3,1.77120E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36103, 87492,'1 ',1.21010E-3,1.21890E-2,7.47570E-3, 476.00, 499.80, 523.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36105, 36106,'1 ',9.11600E-4,3.64970E-3,9.19450E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36105, 36108,'1 ',1.15090E-3,4.75160E-3,1.12420E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36106, 36110,'1 ',1.61330E-3,6.13230E-3,1.71660E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36107, 36111,'1 ',2.48040E-2,2.48100E-2,3.35180E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87479, 36107,'1 ',2.74320E-2,1.98300E-2,3.00740E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36107, 87480,'1 ',7.28500E-2,5.58810E-2,7.50170E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36109, 87481,'1 ',7.39490E-3,1.90090E-2,2.94190E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36110, 36112,'1 ',2.06300E-3,8.10810E-3,2.12100E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36111, 36113,'1 ',1.82730E-2,2.79920E-2,3.93060E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36112, 36142,'1 ',5.41820E-3,2.12950E-2,5.57080E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36112, 87492,'1 ',3.69400E-3,2.47820E-2,5.98240E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87481, 36113,'1 ',8.56480E-3,2.17810E-2,3.44430E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87470, 36114,'1 ',1.73710E-2,3.55490E-2,8.74790E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87471, 36114,'1 ',7.78810E-3,1.54200E-2,2.26330E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87475, 36114,'1 ',8.81330E-3,3.88310E-2,6.74490E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36116, 36130,'1 ',5.04570E-3,3.72790E-2,1.07610E-2, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36116, 38773,'1 ',7.82180E-3,5.53290E-2,1.51850E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36117, 36131,'1 ',3.56820E-2,9.07460E-2,1.43500E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36118, 36129,'1 ',3.65220E-3,2.09840E-2,5.94410E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36118, 39136,'1 ',7.24180E-3,2.89940E-2,7.30480E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87484, 36119,'1 ',1.13760E-1,8.36990E-2,1.22410E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36120, 36121,'1 ',1.42660E-3,1.45350E-2,3.74570E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36120, 39137,'1 ',5.23910E-3,2.88800E-2,6.75030E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36120, 39138,'1 ',7.18120E-3,2.87520E-2,7.24360E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36121, 36122,'1 ',3.22500E-3,2.04260E-2,5.54380E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36121, 36123,'1 ',5.73690E-3,1.93290E-2,4.80380E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36122, 36128,'1 ',2.06000E-3,1.41400E-2,4.12420E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36123, 36125,'1 ',4.73950E-3,1.62580E-2,3.89500E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36124, 87489,'1 ',2.98790E-2,3.28630E-2,4.38620E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36125, 36126,'1 ',2.67210E-3,1.08730E-2,2.64910E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87486, 36127,'1 ',7.76340E-3,3.47380E-2,7.15280E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36127, 87488,'1 ',5.42040E-3,2.40190E-2,7.21180E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36128, 36134,'1 ',3.75640E-3,1.55090E-2,3.66940E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87470, 36131,'1 ',9.49490E-3,4.31020E-2,9.34940E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36132, 36133,'1 ',3.97020E-2,6.33730E-2,1.45970E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87477, 36132,'1 ',2.85730E-2,1.11160E-1,1.85570E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36134, 36137,'1 ',1.64430E-3,6.58320E-3,1.65850E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36135, 87490,'1 ',5.57400E-3,4.02680E-2,7.60120E-4, 119.00, 125.00, 130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36136, 87491,'1 ',2.17120E-2,2.21700E-2,3.45310E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36137, 36138,'1 ',1.12130E-3,7.93040E-3,2.17610E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36138, 36139,'1 ',1.77260E-3,9.06080E-3,2.46940E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36140, 36372,'1 ',4.35800E-4,5.59390E-3,4.19740E-1,1813.00,1903.70,1994.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87492, 36141,'1 ',5.07470E-3,2.46280E-2,5.62990E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36142, 36143,'1 ',5.92720E-3,2.41200E-2,5.87660E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36143, 36160,'1 ',5.73350E-3,2.23050E-2,5.95760E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36144, 36145,'1 ',8.01780E-3,4.92710E-2,1.80190E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87096, 36144,'1 ',5.07480E-3,3.40450E-2,8.21900E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36145, 36147,'1 ',9.85800E-3,6.24480E-2,1.69530E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87494, 36146,'1 ',2.84230E-1,2.05530E-1,3.11690E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87096, 36149,'1 ',5.30680E-3,5.68880E-2,1.81900E-2, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36150, 36151,'1 ',2.08200E-3,1.35150E-2,2.69200E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87085, 36150,'1 ',1.09450E-2,8.31250E-2,1.53380E-1, 383.00, 402.20, 421.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36151, 36153,'1 ',1.43340E-3,9.87400E-3,1.74310E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36152, 37988,'1 ',8.79840E-3,3.20100E-2,9.80000E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36152, 87497,'1 ',7.26400E-3,4.17380E-2,1.18240E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36153, 36154,'1 ',1.66910E-3,1.05720E-2,2.21400E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36154, 87498,'1 ',1.13410E-3,1.38640E-2,2.84730E-2, 541.00, 568.10, 595.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36155, 36157,'1 ',1.15050E-2,3.13250E-2,6.90160E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36155, 36602,'1 ',1.72080E-2,4.54810E-2,1.06470E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87496, 36157,'1 ',1.83980E-2,6.43910E-2,2.13450E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87499, 36157,'1 ',5.80470E-3,3.40000E-2,9.26200E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36158, 36159,'1 ',9.26400E-3,3.77000E-2,9.18560E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36158, 36171,'1 ',1.03590E-2,4.21580E-2,1.02720E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36159, 36160,'1 ',3.98220E-3,2.73350E-2,7.97310E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36161, 36163,'1 ',3.82830E-2,7.86750E-2,1.50020E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87136, 36161,'1 ',6.81050E-2,6.10280E-2,1.24860E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87481, 36161,'1 ',8.93220E-2,2.29650E-1,3.55470E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36162, 36164,'1 ',6.84160E-3,2.05930E-2,6.44250E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87502, 36163,'1 ',1.71920E-2,4.45560E-2,8.42440E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87503, 36165,'1 ',2.63060E-2,8.68130E-2,1.40640E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36165, 87507,'1 ',4.91990E-2,8.65250E-2,1.62590E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36165, 87508,'1 ',1.19720E-1,1.22250E-1,1.90410E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36166, 36167,'1 ',4.52050E-3,1.26060E-2,2.64590E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36166, 36170,'1 ',7.72150E-3,2.79600E-2,5.99910E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87504, 36168,'1 ',3.93720E-2,7.07670E-2,1.27090E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36168, 87505,'1 ',2.00630E-2,5.10240E-2,8.06860E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36169, 36170,'1 ',6.11730E-3,2.04070E-2,5.17550E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36170, 36171,'1 ',3.47760E-3,1.39230E-2,3.50760E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36170, 36172,'1 ',2.89050E-3,1.59330E-2,3.72400E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36170, 36174,'1 ',2.95100E-3,1.15980E-2,3.03400E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87354, 36170,'1 ',2.21220E-2,9.13690E-2,2.16270E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36172, 36173,'1 ',4.28410E-3,2.23160E-2,5.85290E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87506, 36175,'1 ',9.09320E-2,8.78620E-2,1.27580E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36176, 36177,'1 ',8.62910E-4,3.28000E-3,9.18140E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36176, 36191,'1 ',3.05170E-3,8.50980E-3,1.78610E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36177, 36178,'1 ',2.61350E-4,2.13590E-3,5.79510E-4, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36177, 36184,'1 ',1.03800E-3,3.94550E-3,1.10440E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36178, 87513,'1 ',9.32900E-4,7.09490E-3,2.22940E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36179, 36180,'1 ',7.63250E-3,1.04040E-2,2.30830E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87510, 36179,'1 ',5.53420E-3,1.05980E-2,1.66730E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36180, 36183,'1 ',2.48720E-2,1.61020E-2,3.06540E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36181, 36183,'1 ',3.88550E-3,9.98800E-3,1.54580E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36181, 87511,'1 ',4.73840E-3,1.21810E-2,1.88510E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36182, 36241,'1 ',4.80650E-4,2.50360E-3,6.56610E-4, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36182, 36289,'1 ',6.42020E-4,3.45080E-3,8.48860E-4, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36183, 87519,'1 ',1.50130E-2,1.97320E-2,2.70430E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36184, 36205,'1 ',1.16020E-3,3.97980E-3,9.53410E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36185, 36186,'1 ',9.80790E-3,7.76180E-3,9.77310E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87512, 36185,'1 ',5.19230E-3,9.13120E-3,1.71580E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36185, 87514,'1 ',3.08050E-2,1.99430E-2,3.79660E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36187, 36188,'1 ',1.43930E-2,1.13900E-2,1.43420E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87509, 36187,'1 ',6.76250E-3,1.33890E-2,1.96520E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36188, 87514,'1 ',1.83440E-2,1.43790E-2,1.84590E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87509, 36189,'1 ',1.05860E-2,1.62170E-2,2.27710E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36189, 87514,'1 ',2.69010E-2,2.12890E-2,2.68060E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36190, 36286,'1 ',1.00720E-3,1.06950E-2,1.95470E-2, 473.00, 496.60, 520.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36190, 87532,'1 ',7.96610E-4,8.13240E-3,2.58230E-2, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36191, 87557,'1 ',4.15380E-3,9.64210E-3,2.93750E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87514, 36192,'1 ',1.89850E-2,1.27530E-2,2.24980E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36193, 36194,'1 ',1.27010E-2,8.22290E-3,1.56540E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36193, 36202,'1 ',1.13910E-2,9.01460E-3,1.13510E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87514, 36194,'1 ',8.83150E-3,1.25370E-2,2.06290E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36195, 87515,'1 ',3.81690E-2,3.02060E-2,3.80330E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36196, 87515,'1 ',2.59990E-2,2.03790E-2,2.61630E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36197, 36198,'1 ',2.41840E-3,6.27850E-3,1.52390E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36197, 87552,'1 ',3.79300E-3,1.32190E-2,3.06510E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36198, 36199,'1 ',2.75020E-3,7.96570E-3,1.92130E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36199, 36200,'1 ',1.29480E-3,3.52500E-3,7.76600E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36200, 36204,'1 ',3.36400E-3,9.15870E-3,2.01770E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36201, 36202,'1 ',1.06940E-2,8.46330E-3,1.06560E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87517, 36201,'1 ',8.40480E-3,6.91780E-3,1.40180E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36203, 87518,'1 ',8.62420E-3,1.17660E-2,2.10300E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36204, 36205,'1 ',1.28000E-3,3.88690E-3,8.51210E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36206, 36207,'1 ',1.06810E-3,3.33860E-3,9.66980E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36206, 36241,'1 ',8.14730E-4,4.16450E-3,1.13500E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36206, 87557,'1 ',9.11690E-3,2.36690E-2,5.74480E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36207, 36208,'1 ',1.38260E-3,3.65410E-3,8.55290E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36207, 36217,'1 ',2.14780E-3,5.76600E-3,1.30670E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36208, 36209,'1 ',1.78160E-3,4.47840E-3,1.16020E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36209, 36214,'1 ',1.25510E-3,5.02510E-3,1.26600E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36209, 87557,'1 ',4.27440E-3,1.51090E-2,3.40440E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87516, 36210,'1 ',1.24660E-2,2.46810E-2,3.62260E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36210, 87520,'1 ',2.77370E-2,2.17410E-2,2.79120E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36211, 36215,'1 ',1.07060E-3,4.82020E-3,1.28260E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36211, 36232,'1 ',4.51320E-3,1.16020E-2,2.87280E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36211, 36238,'1 ',1.49210E-3,6.31500E-3,1.42090E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36211, 87552,'1 ',6.57550E-3,2.38100E-2,5.10870E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87520, 36212,'1 ',2.34080E-2,1.69210E-2,2.56620E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36213, 36235,'1 ',2.08480E-2,2.08530E-2,2.81730E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36213, 87521,'1 ',1.70080E-2,2.03610E-2,3.38990E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36214, 36215,'1 ',5.89720E-4,2.75030E-3,6.81150E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36214, 36216,'1 ',1.24550E-3,3.34360E-3,7.57770E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36214, 36224,'1 ',4.13030E-3,1.06170E-2,2.62910E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36216, 36217,'1 ',1.95700E-3,5.45720E-3,1.14540E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36218, 36221,'1 ',1.66700E-3,5.80940E-3,1.34700E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36218, 36223,'1 ',2.48240E-3,8.51540E-3,2.04000E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36218, 36245,'1 ',1.43580E-3,7.71720E-3,1.89840E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36219, 36228,'1 ',5.88520E-2,4.65750E-2,5.86440E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36220, 36223,'1 ',1.97340E-3,5.53550E-3,1.42480E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36220, 36230,'1 ',9.05880E-4,2.54110E-3,6.54050E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36221, 36224,'1 ',1.50200E-3,5.01040E-3,1.27070E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36222, 36257,'1 ',2.96710E-3,1.16610E-2,3.05060E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36222, 36264,'1 ',3.13330E-3,1.25440E-2,3.16030E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36224, 36225,'1 ',1.62960E-3,4.80430E-3,1.11760E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36225, 36232,'1 ',2.12290E-3,6.92380E-3,1.83810E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36226, 36228,'1 ',3.73470E-2,2.95560E-2,3.72150E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36227, 36229,'1 ',1.79990E-3,4.75680E-3,1.11340E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36227, 36230,'1 ',1.01530E-3,2.99320E-3,6.96290E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87527, 36228,'1 ',1.42450E-2,1.56670E-2,2.09110E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36228, 87528,'1 ',2.50920E-2,1.96690E-2,2.52510E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36228, 87529,'1 ',2.26530E-2,1.71630E-2,2.36380E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36229, 87548,'1 ',2.89570E-3,8.38700E-3,2.02290E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36231, 36232,'1 ',1.16800E-3,4.08660E-3,1.35430E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36231, 87548,'1 ',1.22810E-3,4.91700E-3,1.23870E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36233, 36236,'1 ',2.64490E-3,6.86630E-3,1.66650E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36233, 87548,'1 ',2.06350E-3,5.45330E-3,1.27640E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36234, 36235,'1 ',1.47210E-2,1.61910E-2,2.16100E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87530, 36234,'1 ',1.22810E-2,1.36260E-2,2.65930E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87529, 36235,'1 ',2.71080E-2,2.14530E-2,2.70120E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36236, 36237,'1 ',1.95130E-3,5.06570E-3,1.22950E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36237, 36238,'1 ',1.11050E-3,4.44610E-3,1.12010E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36237, 36276,'1 ',1.26720E-3,6.47750E-3,1.76540E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36239, 36253,'1 ',1.41100E-4,1.96100E-3,1.25120E-1,1813.00,1903.70,1994.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36239, 36281,'1 ',3.03110E-4,5.41950E-3,3.84830E-1,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36240, 87535,'1 ',1.58970E-2,1.25810E-2,1.58410E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36242, 36243,'1 ',3.90100E-3,1.01100E-2,1.91160E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36242, 87559,'1 ',4.14010E-3,1.47900E-2,2.93620E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87511, 36243,'1 ',4.59030E-3,1.13930E-2,1.89330E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36244, 87559,'1 ',1.52340E-2,1.16860E-2,1.56870E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36245, 36246,'1 ',6.83320E-4,4.58400E-3,1.10660E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36246, 36249,'1 ',1.00150E-3,6.34300E-3,1.72150E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87537, 36247,'1 ',8.20470E-3,1.11840E-2,2.48130E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36247, 87538,'1 ',5.65580E-3,1.01660E-2,1.82560E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36248, 36249,'1 ',9.14510E-4,4.62600E-3,1.28780E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36248, 36288,'1 ',1.25770E-3,6.21320E-3,1.81460E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36249, 87539,'1 ',6.49890E-4,5.62890E-3,2.02040E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87532, 36250,'1 ',7.43720E-4,6.80440E-3,1.30970E-2, 435.00, 456.80, 478.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36251, 36252,'1 ',9.30120E-3,2.85330E-2,7.72840E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87540, 36251,'1 ',7.16460E-3,2.39000E-2,3.78830E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87534, 36252,'1 ',8.55060E-3,3.78730E-2,8.63460E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36254, 36590,'1 ',2.20310E-4,2.84740E-3,1.81730E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36255, 37849,'1 ',1.02640E-2,6.11510E-2,1.60910E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36255, 87542,'1 ',2.88750E-3,1.93470E-2,5.92670E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87541, 36256,'1 ',2.63680E-3,1.84910E-2,3.14840E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36257, 36260,'1 ',2.58500E-3,1.32140E-2,3.60120E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36258, 87544,'1 ',2.66770E-2,4.79490E-2,8.61120E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36259, 36260,'1 ',6.76220E-3,2.31970E-2,5.55740E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36259, 36261,'1 ',9.19690E-3,3.89260E-2,8.75950E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87539, 36260,'1 ',3.07230E-3,1.79950E-2,4.90170E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36261, 37848,'1 ',9.55190E-3,3.82440E-2,9.63560E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36262, 36264,'1 ',6.16350E-3,2.46770E-2,6.21690E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36262, 36269,'1 ',7.69720E-3,3.17810E-2,7.51960E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36263, 87545,'1 ',2.56830E-2,5.08500E-2,7.46380E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36264, 87546,'1 ',5.85350E-3,1.51960E-2,3.68840E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36265, 87547,'1 ',1.90360E-2,3.76890E-2,5.53210E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36266, 36267,'1 ',3.91150E-4,2.57540E-3,4.98290E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36266, 36271,'1 ',2.05680E-3,1.44230E-2,2.45560E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36268, 36275,'1 ',3.31310E-2,5.07540E-2,7.12680E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87547, 36268,'1 ',2.20320E-2,3.21040E-2,7.25480E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36269, 37991,'1 ',8.41420E-3,3.36890E-2,8.48760E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36270, 36277,'1 ',2.70010E-3,1.09880E-2,2.67690E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36270, 87549,'1 ',4.78230E-3,1.91470E-2,4.82360E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87180, 36271,'1 ',8.22590E-4,1.43130E-2,4.80630E-2,1023.00,1074.10,1125.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36271, 87554,'1 ',1.02460E-3,1.49230E-2,3.68620E-2, 647.00, 679.30, 711.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36272, 36273,'1 ',5.06150E-3,2.45640E-2,5.61520E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36272, 88161,'1 ',9.38930E-3,4.30770E-2,1.10360E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36273, 36274,'1 ',1.27630E-3,1.22540E-2,3.56440E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36273, 36285,'1 ',4.69490E-3,1.98700E-2,4.47110E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36274, 87555,'1 ',2.13720E-3,2.17750E-2,5.61140E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87531, 36275,'1 ',4.54010E-2,2.93920E-2,5.59540E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36275, 87553,'1 ',4.31660E-2,8.54660E-2,1.25450E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36276, 36280,'1 ',2.29410E-3,1.21590E-2,4.05760E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36277, 36280,'1 ',2.12290E-3,8.25880E-3,2.20580E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87551, 36278,'1 ',1.07260E-2,2.10200E-2,3.15080E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36279, 36286,'1 ',4.74120E-4,5.36560E-3,2.32490E-2, 834.00, 875.70, 917.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36279, 87554,'1 ',2.24630E-4,3.36390E-3,1.22700E-2, 946.00, 993.30,1040.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36280, 87555,'1 ',1.38060E-3,1.08770E-2,3.18160E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87555, 36282,'1 ',3.80830E-3,1.30640E-2,3.12960E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87550, 36283,'1 ',9.90300E-2,7.83740E-2,9.86820E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36284, 36290,'1 ',1.83200E-1,1.45000E-1,1.82570E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36284, 87556,'1 ',5.01840E-2,8.01050E-2,1.84510E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36285, 38016,'1 ',1.38520E-2,5.38960E-2,1.43970E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36287, 36288,'1 ',1.03270E-3,2.81170E-3,6.19440E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36288, 36289,'1 ',8.08860E-4,4.34750E-3,1.06950E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36291, 36292,'1 ',1.86250E-2,6.77730E-2,2.07540E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36291, 36293,'1 ',7.57910E-3,5.20310E-2,1.51780E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36291, 36595,'1 ',7.42270E-3,4.70170E-2,1.27620E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87123, 36292,'1 ',3.39710E-2,1.36120E-1,3.43300E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36293, 36295,'1 ',3.72320E-3,2.99120E-2,8.40810E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87126, 36294,'1 ',2.75840E-2,6.53200E-2,1.19430E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87316, 36295,'1 ',5.44520E-3,3.91720E-2,1.03810E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87316, 36296,'1 ',9.28120E-3,4.13600E-2,1.12390E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87347, 36297,'1 ',2.96500E-1,2.32480E-1,2.98450E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36298, 36301,'1 ',1.87980E-3,7.52590E-3,1.89600E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36298, 36306,'1 ',1.22970E-3,8.24920E-3,1.99130E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87562, 36299,'1 ',1.20230E-2,9.10930E-3,1.25460E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36300, 36335,'1 ',3.79880E-3,2.36040E-2,6.66190E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36300, 87575,'1 ',8.01240E-3,5.66780E-2,1.55550E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36301, 36314,'1 ',1.10670E-3,4.34960E-3,1.13780E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36302, 87564,'1 ',2.11830E-2,1.50050E-2,2.37220E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36303, 36312,'1 ',1.30450E-3,4.25460E-3,1.12950E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36304, 36308,'1 ',1.52600E-2,9.87950E-3,1.88070E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36305, 87565,'1 ',1.62360E-2,2.48720E-2,3.49250E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36306, 87571,'1 ',8.81450E-4,6.51200E-3,1.87960E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36307, 36308,'1 ',3.44790E-3,1.15020E-2,1.82310E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87565, 36307,'1 ',2.99850E-3,1.12480E-2,2.02170E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36308, 36309,'1 ',5.13160E-3,1.31910E-2,2.04150E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36309, 36310,'1 ',3.75490E-3,1.44460E-2,2.46600E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36309, 87568,'1 ',7.91520E-3,1.69620E-2,2.96980E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36310, 36311,'1 ',5.54730E-3,1.03150E-2,2.41420E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36311, 36330,'1 ',1.13400E-2,2.63270E-2,3.91520E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87564, 36311,'1 ',1.37580E-3,1.28080E-2,2.47960E-4, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36311, 87566,'1 ',1.30800E-2,2.89500E-2,4.74690E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36312, 36313,'1 ',1.35550E-3,4.52180E-3,1.14680E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36314, 36315,'1 ',8.93950E-4,3.39790E-3,9.51160E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36315, 36323,'1 ',1.29570E-3,5.18750E-3,1.30690E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36316, 36317,'1 ',1.15710E-3,4.54760E-3,1.18960E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36316, 36325,'1 ',1.52200E-3,5.12790E-3,1.27440E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36317, 36318,'1 ',7.66460E-4,3.99240E-3,1.04710E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36318, 36320,'1 ',5.56340E-4,3.45680E-3,9.75580E-4, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36318, 36328,'1 ',1.22490E-3,6.05120E-3,1.76730E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87568, 36319,'1 ',2.91420E-2,2.28430E-2,2.93260E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36320, 36321,'1 ',4.94020E-4,3.23020E-3,8.21390E-4, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36321, 87571,'1 ',8.83450E-4,6.06410E-3,1.76870E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36322, 36332,'1 ',4.28560E-2,4.71360E-2,6.29130E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36322, 36333,'1 ',2.62540E-2,2.07770E-2,2.61610E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36322, 36334,'1 ',1.31790E-2,2.60920E-2,3.82980E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87563, 36322,'1 ',9.65750E-3,5.48970E-2,9.93180E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87567, 36322,'1 ',1.40240E-2,2.50490E-2,3.69720E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36323, 36335,'1 ',1.00820E-3,4.62490E-3,1.18470E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36324, 36331,'1 ',6.84620E-3,2.10020E-2,5.68850E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87566, 36324,'1 ',3.88410E-3,2.36050E-2,4.35460E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36326, 36329,'1 ',8.54370E-4,4.70950E-3,1.10070E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36326, 36347,'1 ',1.47610E-3,6.77180E-3,1.73470E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36327, 36359,'1 ',1.12130E-3,1.47020E-2,3.23000E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36327, 36361,'1 ',2.74460E-4,4.14120E-3,1.48710E-2, 946.00, 993.30,1040.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36328, 36329,'1 ',1.27150E-3,6.43210E-3,1.79060E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87570, 36330,'1 ',1.39390E-2,2.51510E-2,3.63590E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36331, 36342,'1 ',1.38100E-2,2.49170E-2,3.60200E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36331, 36350,'1 ',7.54240E-3,1.54350E-2,3.79820E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36331, 87574,'1 ',4.23470E-2,4.52230E-2,9.56230E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36332, 36333,'1 ',2.45820E-2,4.14100E-2,5.89870E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87342, 36332,'1 ',5.68900E-2,1.87760E-1,3.04200E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87562, 36333,'1 ',2.78010E-2,5.71330E-2,1.08940E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36335, 36336,'1 ',1.76780E-3,7.29890E-3,1.72690E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36336, 36340,'1 ',2.79130E-3,1.15240E-2,2.72660E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36337, 36339,'1 ',7.22330E-3,2.81000E-2,4.69080E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36337, 36341,'1 ',8.88340E-3,1.75880E-2,2.58160E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87572, 36337,'1 ',5.99350E-3,3.20710E-2,9.72440E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36338, 36343,'1 ',4.64130E-3,2.41760E-2,6.34080E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36338, 36347,'1 ',3.76400E-3,1.96060E-2,5.14220E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87573, 36339,'1 ',7.15560E-3,2.36130E-2,3.82530E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36341, 36342,'1 ',9.13330E-3,1.27290E-2,2.17670E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36344, 36346,'1 ',4.88360E-2,3.86480E-2,4.86630E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36345, 36346,'1 ',1.17000E-1,7.57530E-2,1.44210E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87573, 36345,'1 ',2.34370E-2,5.96040E-2,9.42540E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36347, 87575,'1 ',1.02050E-2,4.08620E-2,1.02950E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87574, 36348,'1 ',1.44550E-1,1.59010E-1,2.12230E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36349, 36350,'1 ',8.08790E-3,1.60130E-2,2.35040E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36349, 36353,'1 ',1.41600E-2,1.84280E-2,2.57730E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36351, 36356,'1 ',9.63860E-3,2.45120E-2,3.87610E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87573, 36351,'1 ',2.15370E-2,3.62810E-2,5.16820E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36352, 36356,'1 ',4.31590E-2,3.41560E-2,4.30070E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36353, 36355,'1 ',5.14430E-3,1.71610E-2,2.72010E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87574, 36353,'1 ',9.77850E-3,3.26200E-2,5.17050E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87574, 36354,'1 ',3.25670E-2,2.57730E-2,3.24510E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36355, 36356,'1 ',8.56720E-3,2.02870E-2,3.70910E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36357, 36358,'1 ',2.16170E-1,1.45240E-1,2.56220E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87088, 36359,'1 ',4.83480E-3,6.00060E-2,2.17300E-1, 834.00, 875.70, 917.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87569, 36360,'1 ',3.35050E-2,4.36030E-2,6.09830E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36360, 87577,'1 ',1.40100E-2,2.86700E-2,7.05510E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87571, 36362,'1 ',1.83630E-3,9.73260E-3,3.24790E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87575, 36362,'1 ',6.44580E-3,3.35770E-2,8.80670E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87465, 36363,'1 ',1.41520E-3,1.17440E-2,2.38400E-2, 417.00, 437.80, 458.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87579, 36364,'1 ',3.33620E-2,2.64020E-2,3.32440E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87578, 36365,'1 ',2.35850E-3,6.23300E-3,1.45890E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87100, 36366,'1 ',4.49520E-4,7.97980E-3,4.01150E-3, 650.00, 682.50, 715.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87100, 36367,'1 ',5.45070E-4,4.94950E-3,1.61270E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36368, 36371,'1 ',8.53750E-3,1.56370E-2,2.69950E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36368, 36375,'1 ',1.77570E-2,4.12260E-2,6.13100E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87581, 36368,'1 ',3.51480E-3,1.40650E-2,2.96950E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36369, 36371,'1 ',2.47550E-2,1.66280E-2,2.93360E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36370, 36377,'1 ',2.99350E-2,2.20240E-2,3.22110E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87580, 36370,'1 ',9.68450E-3,2.48950E-2,3.85280E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36373, 36374,'1 ',4.19950E-2,3.32350E-2,4.18470E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36374, 87585,'1 ',5.90060E-2,4.26560E-2,6.46900E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36375, 36376,'1 ',6.91070E-2,5.41700E-2,6.95440E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36378, 36379,'1 ',1.66110E-2,4.17590E-2,1.08190E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36378, 36380,'1 ',6.60310E-3,2.30120E-2,5.33600E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87578, 36378,'1 ',2.31220E-3,1.34290E-2,3.16200E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36380, 36382,'1 ',6.36090E-3,1.77380E-2,3.72310E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36381, 87587,'1 ',3.63820E-2,2.87920E-2,3.62530E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36382, 36383,'1 ',3.25770E-3,7.56200E-3,2.30380E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36383, 36386,'1 ',5.21540E-3,1.53760E-2,3.57690E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87586, 36384,'1 ',6.16340E-2,6.71330E-2,9.14120E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87586, 36385,'1 ',1.13050E-1,1.48600E-1,2.03670E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36387, 36388,'1 ',6.22670E-3,2.85660E-2,7.31810E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36388, 36389,'1 ',5.10330E-3,2.34120E-2,5.99760E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87492, 36389,'1 ',7.63730E-3,3.23250E-2,7.27380E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87272, 36390,'1 ',2.68030E-1,2.86380E-1,6.05650E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36391, 36392,'1 ',1.62390E-2,6.70570E-2,1.58690E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87365, 36391,'1 ',1.06740E-2,6.76220E-2,1.83580E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36393, 36394,'1 ',1.22370E-2,3.23420E-2,7.57040E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36393, 36397,'1 ',3.44210E-2,8.93930E-2,2.17060E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36393, 36524,'1 ',1.23240E-2,4.11160E-2,1.04280E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36394, 36395,'1 ',1.02880E-2,4.18660E-2,1.02010E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36394, 36524,'1 ',2.78420E-2,7.22970E-2,1.75520E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36395, 36396,'1 ',1.86790E-2,4.93710E-2,1.15570E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36395, 38126,'1 ',1.70070E-2,4.27550E-2,1.10780E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36396, 38192,'1 ',3.39070E-2,9.10590E-2,2.06460E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36397, 36487,'1 ',3.50130E-2,9.25670E-2,2.16760E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36398, 87590,'1 ',1.92490E-1,1.39170E-1,2.11060E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36399, 36401,'1 ',7.71650E-3,3.18610E-2,7.53840E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36401, 36402,'1 ',5.55760E-3,2.11250E-2,5.91360E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36402, 36404,'1 ',7.51450E-3,3.00860E-2,7.57990E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87089, 36402,'1 ',4.73940E-2,1.58290E-1,4.02030E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36403, 36404,'1 ',1.43120E-2,3.78260E-2,8.85440E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36403, 36405,'1 ',1.23540E-2,3.26520E-2,7.64300E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87327, 36405,'1 ',3.21490E-2,8.49920E-2,1.99010E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36406, 36408,'1 ',1.20920E-2,4.21450E-2,9.77300E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36407, 87593,'1 ',2.58460E-1,2.04590E-1,2.57600E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36409, 36410,'1 ',8.86270E-2,8.95180E-2,1.18560E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87122, 36410,'1 ',5.10080E-2,2.90020E-1,5.24890E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36411, 36512,'1 ',2.21760E-2,5.75780E-2,1.39770E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36412, 36413,'1 ',7.27680E-4,2.63490E-3,5.65320E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36412, 87599,'1 ',1.17800E-3,4.10530E-3,9.51890E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36413, 87594,'1 ',1.30910E-3,4.36710E-3,1.10750E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87452, 36414,'1 ',6.80940E-4,4.31280E-3,9.03170E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36415, 36416,'1 ',1.41760E-4,1.92960E-3,3.92640E-3, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87452, 36415,'1 ',2.07710E-4,2.82730E-3,5.75310E-3, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36416, 87597,'1 ',7.45550E-4,5.22770E-3,8.89990E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36416, 87598,'1 ',4.19620E-4,3.18000E-3,5.84900E-3, 383.00, 402.20, 421.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36417, 36418,'1 ',3.93260E-5,4.69130E-4,3.51910E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36417, 36419,'1 ',4.36980E-5,5.45210E-4,3.73560E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 95333, 36419,'1 ',1.45420E-3,2.50430E-2,1.97340E0,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,0,1, 108.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87597, 36420,'1 ',7.51950E-4,4.56990E-3,1.04080E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87600, 36421,'1 ',1.77420E-3,1.15170E-2,2.29400E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36422, 36423,'1 ',1.85070E-2,5.19210E-2,1.33660E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87601, 36422,'1 ',1.24020E-2,3.32980E-2,7.54670E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87265, 36423,'1 ',1.68270E-2,6.73830E-2,1.69800E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87410, 36425,'1 ',5.05410E-3,2.02350E-2,5.09780E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87409, 36426,'1 ',5.91700E-2,4.68260E-2,5.89600E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87411, 36426,'1 ',3.47960E-2,6.88930E-2,1.01120E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36427, 36428,'1 ',7.04330E-2,7.74690E-2,1.03400E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36427, 36430,'1 ',1.27160E-1,1.00640E-1,1.26720E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36428, 36430,'1 ',1.56870E-1,1.20340E-1,1.61550E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87602, 36428,'1 ',2.02070E-2,8.90340E-2,1.54660E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36429, 87603,'1 ',3.13770E-2,7.97970E-2,1.26190E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87129, 36430,'1 ',3.20070E-2,1.24520E-1,2.07870E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36431, 36433,'1 ',1.57620E-2,5.57210E-2,1.25580E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36431, 36495,'1 ',4.35750E-3,2.30770E-2,5.84940E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36432, 36438,'1 ',6.38400E-3,3.32550E-2,8.72210E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36432, 36495,'1 ',5.92890E-3,3.08840E-2,8.10030E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36433, 36434,'1 ',1.15370E-2,2.99510E-2,7.26980E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87273, 36435,'1 ',5.19710E-2,1.73390E-1,2.74850E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87604, 36435,'1 ',4.05240E-2,9.31020E-2,1.41420E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87410, 36436,'1 ',6.35910E-3,5.10930E-2,1.43640E-2, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87602, 36437,'1 ',3.98610E-2,1.32980E-1,2.10790E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87605, 36437,'1 ',4.74220E-2,1.01630E-1,1.77940E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36438, 36484,'1 ',8.71220E-3,2.84160E-2,7.54430E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87093, 36438,'1 ',4.70560E-3,4.00820E-2,1.00020E-2, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87094, 36439,'1 ',1.07360E-1,8.41590E-2,1.08040E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36440, 36444,'1 ',4.71420E-3,1.36540E-2,3.29330E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36440, 36446,'1 ',3.85970E-3,1.02000E-2,2.38760E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36441, 36442,'1 ',2.66430E-2,2.10840E-2,2.65480E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36441, 36457,'1 ',2.26030E-2,2.75540E-2,4.41640E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87427, 36442,'1 ',5.47300E-2,1.08360E-1,1.59060E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36443, 36480,'1 ',1.33170E-3,8.88090E-3,1.67380E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87606, 36444,'1 ',6.34300E-3,2.24210E-2,5.05210E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36445, 36446,'1 ',5.33810E-3,1.66000E-2,3.46400E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87606, 36445,'1 ',7.29960E-3,2.50410E-2,5.99910E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36447, 36452,'1 ',1.20600E-2,3.23790E-2,7.33840E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36447, 36458,'1 ',3.17460E-3,8.16050E-3,2.02070E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36448, 87613,'1 ',4.35240E-2,3.58240E-2,7.25920E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36449, 36485,'1 ',4.95670E-2,3.92270E-2,4.93920E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36449, 87608,'1 ',5.26040E-2,4.16300E-2,5.24180E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36450, 36455,'1 ',2.40050E-3,6.44440E-3,1.46050E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36450, 36462,'1 ',7.09840E-3,1.90570E-2,4.31900E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36450, 36478,'1 ',3.63610E-3,1.08880E-2,2.45280E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36450, 87620,'1 ',1.44690E-3,5.88790E-3,1.43450E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36451, 36452,'1 ',4.33810E-3,1.14650E-2,2.68350E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36452, 87610,'1 ',2.10830E-3,7.63390E-3,1.63790E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36453, 36464,'1 ',4.87470E-4,3.20960E-3,6.20990E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36454, 36456,'1 ',2.32240E-3,6.32290E-3,1.39300E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36454, 87614,'1 ',1.66920E-3,4.41130E-3,1.03250E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36455, 36465,'1 ',2.49750E-3,6.60050E-3,1.54490E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36456, 87614,'1 ',2.29360E-3,5.76550E-3,1.49360E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36456, 87620,'1 ',3.36900E-3,8.90380E-3,2.08410E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87607, 36457,'1 ',7.72730E-3,2.57780E-2,4.08590E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36458, 36466,'1 ',1.26430E-3,3.25000E-3,8.04760E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87610, 36459,'1 ',2.09630E-3,5.26940E-3,1.36510E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87433, 36460,'1 ',9.94530E-3,2.55650E-2,3.95650E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87608, 36460,'1 ',1.44120E-2,2.82450E-2,4.23370E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36461, 36462,'1 ',8.08800E-3,2.07910E-2,5.14840E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36463, 87621,'1 ',7.57230E-2,5.47400E-2,8.30170E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36464, 36477,'1 ',7.64200E-4,5.15610E-3,9.49350E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36464, 36480,'1 ',2.53840E-3,1.78000E-2,3.03080E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87614, 36465,'1 ',1.54860E-3,4.02030E-3,9.75770E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36466, 36467,'1 ',3.09390E-3,8.17670E-3,1.91390E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87606, 36467,'1 ',7.08850E-3,1.92990E-2,4.25180E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87609, 36468,'1 ',4.22870E-2,3.48050E-2,7.05280E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36469, 36470,'1 ',7.36080E-4,4.96640E-3,9.14420E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36470, 36471,'1 ',4.60390E-4,3.13990E-3,5.65360E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36471, 36475,'1 ',8.05680E-4,5.10290E-3,1.06860E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87617, 36472,'1 ',7.03440E-3,1.96160E-2,4.11730E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36473, 36476,'1 ',8.24480E-3,2.17900E-2,5.10040E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36473, 36478,'1 ',9.50290E-3,3.31200E-2,7.67990E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87615, 36473,'1 ',7.31550E-3,2.64900E-2,5.68370E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87618, 36474,'1 ',8.20040E-2,9.01970E-2,1.20390E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36474, 87625,'1 ',5.39560E-2,9.69810E-2,1.74170E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36475, 36477,'1 ',7.22930E-4,4.69240E-3,9.34620E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87619, 36476,'1 ',3.92830E-3,1.05460E-2,2.39010E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87622, 36479,'1 ',1.96950E-2,5.06280E-2,7.83530E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36480, 36481,'1 ',1.22520E-3,8.26660E-3,1.52210E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87092, 36481,'1 ',2.25810E-3,1.55560E-2,2.74620E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87624, 36482,'1 ',7.07400E-3,2.19990E-2,4.59050E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87093, 36483,'1 ',2.54900E-3,1.25690E-2,3.39840E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87623, 36483,'1 ',8.89010E-3,3.09840E-2,7.18450E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36487, 38041,'1 ',1.74980E-2,7.00690E-2,1.76570E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87096, 36487,'1 ',3.28280E-2,1.31530E-1,3.31710E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87627, 36489,'1 ',2.02580E-1,1.36100E-1,2.40100E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36491, 36496,'1 ',1.41310E-2,4.16650E-2,9.69310E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87106, 36491,'1 ',6.10340E-3,1.66170E-2,3.66090E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36492, 36493,'1 ',4.35260E-3,1.71070E-2,4.47520E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87106, 36492,'1 ',7.36070E-3,3.43300E-2,8.50290E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36493, 36494,'1 ',6.54230E-3,2.57140E-2,6.72680E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36494, 36495,'1 ',8.04240E-3,2.15910E-2,4.89340E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36494, 36500,'1 ',4.84220E-3,1.75340E-2,3.76190E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36496, 36500,'1 ',6.77200E-3,2.39370E-2,5.39390E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36497, 87628,'1 ',5.76340E-2,4.24030E-2,6.20160E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36498, 87628,'1 ',3.37360E-2,2.48200E-2,3.63000E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36499, 87628,'1 ',5.16020E-2,3.90960E-2,5.38450E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36500, 36501,'1 ',1.56980E-3,7.75500E-3,2.26490E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36500, 36503,'1 ',8.37360E-3,4.23610E-2,1.17940E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36501, 36502,'1 ',6.76340E-3,3.52320E-2,9.24070E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36502, 36508,'1 ',6.86010E-3,3.68740E-2,9.07140E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87093, 36503,'1 ',4.64770E-3,5.49630E-2,1.56480E-2, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36504, 36505,'1 ',4.65840E-3,1.86510E-2,4.69870E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87093, 36504,'1 ',3.76000E-3,2.07260E-2,4.84430E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36505, 36508,'1 ',5.53540E-3,1.89890E-2,4.54910E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87093, 36506,'1 ',5.74760E-3,2.88780E-2,7.51540E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36507, 36509,'1 ',1.88770E-3,1.04060E-2,2.43210E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36509, 36510,'1 ',1.22540E-3,6.38290E-3,1.67400E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87629, 36511,'1 ',3.81040E-2,2.98680E-2,3.83450E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87098, 36512,'1 ',1.57850E-2,4.40200E-2,9.24010E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87098, 36513,'1 ',5.92080E-3,1.56480E-2,3.66260E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87098, 36514,'1 ',4.59660E-3,2.32530E-2,6.47330E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36515, 36516,'1 ',1.49390E-1,1.44360E-1,2.09620E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36515, 36518,'1 ',1.67270E-1,1.31130E-1,1.68340E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87099, 36515,'1 ',2.41460E-2,4.73220E-2,7.09320E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87630, 36516,'1 ',4.56950E-2,1.08210E-1,1.97850E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36517, 36520,'1 ',1.29830E-2,3.43130E-2,8.03180E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87098, 36517,'1 ',8.05800E-3,6.03910E-2,1.47330E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36519, 36520,'1 ',1.45660E-2,3.78170E-2,9.17920E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36519, 36521,'1 ',6.65350E-3,3.34300E-2,8.70030E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36522, 36534,'1 ',5.39440E-2,3.49240E-2,6.64830E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36523, 36527,'1 ',1.86980E-2,4.94200E-2,1.15690E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36524, 36525,'1 ',1.26690E-2,3.44930E-2,7.59960E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36524, 36530,'1 ',2.41480E-2,6.38300E-2,1.49440E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36525, 36526,'1 ',6.68470E-3,1.82000E-2,4.00960E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36526, 36527,'1 ',4.19100E-3,1.16870E-2,2.45300E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36526, 36528,'1 ',3.97970E-3,1.06840E-2,2.42140E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36526, 36549,'1 ',9.15700E-3,2.37730E-2,5.77010E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36528, 36532,'1 ',3.68880E-3,9.27270E-3,2.40220E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36529, 87631,'1 ',4.37440E-2,1.12450E-1,1.74040E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36530, 87649,'1 ',2.65600E-3,2.09260E-2,6.12080E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36531, 36540,'1 ',2.92250E-3,2.04950E-2,3.48970E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36531, 38131,'1 ',1.09990E-2,7.34820E-2,1.38840E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36531, 87648,'1 ',1.63790E-3,1.03740E-2,2.17260E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36532, 36533,'1 ',1.50730E-3,3.91300E-3,9.49720E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36533, 36549,'1 ',1.48690E-3,4.26460E-3,1.04930E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36534, 36535,'1 ',1.81730E-2,3.06130E-2,4.36080E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36535, 36536,'1 ',3.77370E-2,2.67310E-2,4.22600E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36535, 87650,'1 ',1.70380E-2,2.99630E-2,5.63020E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87634, 36536,'1 ',1.63150E-2,3.23020E-2,4.74130E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36537, 36567,'1 ',3.02200E-3,7.98660E-3,1.86940E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36537, 36568,'1 ',3.91030E-3,1.03340E-2,2.41890E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87127, 36537,'1 ',1.28660E-3,8.14900E-3,2.21160E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36538, 36542,'1 ',2.42550E-3,1.53640E-2,3.21780E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36539, 87639,'1 ',4.98620E-2,1.28180E-1,1.98380E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36540, 36542,'1 ',3.99820E-3,2.59570E-2,5.17180E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36541, 36557,'1 ',1.23130E-2,3.16530E-2,7.83830E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87636, 36541,'1 ',1.52350E-2,3.91650E-2,9.69880E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36541, 87638,'1 ',1.34600E-2,3.46010E-2,8.56840E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36543, 36545,'1 ',5.78330E-2,4.53330E-2,5.81990E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87637, 36543,'1 ',1.13190E-1,8.87290E-2,1.13910E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36543, 87645,'1 ',5.47230E-2,4.33070E-2,5.45300E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36544, 36545,'1 ',3.67040E-2,2.37620E-2,4.52360E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36544, 87651,'1 ',2.82510E-2,2.23570E-2,2.81510E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36546, 36547,'1 ',1.65880E-3,4.16980E-3,1.08020E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36546, 36549,'1 ',3.93240E-3,1.03930E-2,2.43260E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36546, 36566,'1 ',2.09980E-3,5.54950E-3,1.29890E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36547, 36554,'1 ',1.21010E-3,3.29440E-3,7.25800E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87640, 36548,'1 ',1.76160E-2,1.14050E-2,2.17110E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36549, 87649,'1 ',2.19680E-3,1.88410E-2,5.36150E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87641, 36550,'1 ',2.05800E-2,1.48770E-2,2.25620E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36551, 36552,'1 ',8.53550E-4,6.30600E-3,1.82010E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36551, 87649,'1 ',1.58580E-3,1.27400E-2,3.58090E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36552, 36554,'1 ',9.64600E-4,3.30890E-3,7.92690E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36553, 36554,'1 ',1.38070E-3,3.58450E-3,8.70000E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36553, 36555,'1 ',1.00980E-3,2.66870E-3,6.24640E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36553, 36562,'1 ',1.40450E-3,3.71200E-3,8.68830E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36555, 36556,'1 ',2.45540E-3,6.48920E-3,1.51890E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36556, 36557,'1 ',2.09330E-3,5.61990E-3,1.27360E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36556, 36568,'1 ',2.04970E-3,5.41710E-3,1.26790E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36557, 36559,'1 ',3.43470E-3,9.35110E-3,2.06020E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36557, 36567,'1 ',3.78650E-3,1.00070E-2,2.34230E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36558, 36559,'1 ',2.40240E-3,6.23690E-3,1.51380E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36558, 36561,'1 ',2.05640E-3,5.33850E-3,1.29570E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36560, 36561,'1 ',1.89590E-3,6.38760E-3,1.58750E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36560, 87649,'1 ',3.28500E-3,1.92410E-2,5.24110E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36561, 36562,'1 ',2.09380E-3,5.70040E-3,1.25580E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36561, 36565,'1 ',3.48360E-3,8.95490E-3,2.21740E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87646, 36564,'1 ',2.65550E-2,5.01890E-2,8.11750E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87636, 36565,'1 ',9.34900E-3,2.47080E-2,5.78350E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36566, 36567,'1 ',2.35010E-3,6.39830E-3,1.40960E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36569, 36570,'1 ',5.89660E-3,2.05500E-2,4.76510E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36569, 36571,'1 ',5.89820E-3,2.49640E-2,5.61730E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36569, 36579,'1 ',1.16070E-2,2.98390E-2,7.38890E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87115, 36569,'1 ',6.45770E-3,5.35950E-2,1.41010E-2, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36570, 36576,'1 ',8.46210E-3,2.23640E-2,5.23480E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36571, 36575,'1 ',1.04640E-2,2.76540E-2,6.47310E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36571, 36596,'1 ',3.12110E-2,1.08820E-1,2.52490E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36572, 36573,'1 ',4.19170E-3,1.43790E-2,3.44470E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36572, 36582,'1 ',6.14940E-3,2.86800E-2,7.10340E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36573, 36574,'1 ',4.60460E-3,1.57960E-2,3.78410E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36574, 36575,'1 ',4.50630E-3,1.59280E-2,3.58910E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36576, 36577,'1 ',1.46090E-2,3.86130E-2,9.03850E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36577, 36578,'1 ',1.10590E-2,2.87120E-2,6.96890E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36577, 36602,'1 ',1.44060E-2,3.80740E-2,8.91250E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36580, 36581,'1 ',7.92220E-3,2.66930E-2,6.63400E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36581, 36582,'1 ',5.65660E-3,1.90590E-2,4.73660E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87115, 36582,'1 ',3.44540E-3,2.18220E-2,5.92280E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87087, 36583,'1 ',1.11760E-1,7.23580E-2,1.37740E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36584, 36585,'1 ',2.00640E-3,1.58080E-2,4.62360E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87086, 36584,'1 ',1.97700E-3,2.95380E-2,8.74100E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36585, 36586,'1 ',2.18010E-3,1.85690E-2,4.63310E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36587, 87653,'1 ',2.16880E-1,1.70030E-1,2.18290E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87117, 36588,'1 ',2.29670E-2,8.73320E-2,2.44590E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87117, 36589,'1 ',7.09960E-3,4.57340E-2,1.19900E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87123, 36589,'1 ',6.52680E-3,3.82300E-2,1.04140E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87543, 36591,'1 ',3.10180E-1,2.28290E-1,3.33860E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87134, 36593,'1 ',3.80270E-2,1.29910E-1,2.82490E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36593, 87658,'1 ',4.15390E-2,1.59820E-1,2.72850E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87308, 36594,'1 ',3.79910E-2,1.60960E-1,3.62680E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36596, 36599,'1 ',1.61570E-2,4.76390E-2,1.10830E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87441, 36596,'1 ',1.83160E-2,5.25390E-2,1.29290E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36597, 87659,'1 ',5.06180E-2,7.75420E-2,1.08890E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36599, 36602,'1 ',1.22480E-2,4.32940E-2,9.75630E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87442, 36600,'1 ',8.33440E-2,1.61500E-1,3.47520E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36600, 87660,'1 ',4.20030E-2,9.42360E-2,1.50270E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36601, 36602,'1 ',1.48940E-2,4.15370E-2,8.71880E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87496, 36601,'1 ',1.49370E-2,3.87810E-2,9.41340E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36603, 36605,'1 ',3.12700E-2,9.59310E-2,2.59850E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36603, 88054,'1 ',4.21940E-2,1.27000E-1,2.48350E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36604, 36607,'1 ',1.13560E-1,8.98770E-2,1.13170E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36604, 37003,'1 ',1.81310E-1,1.43500E-1,1.80690E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36605, 36607,'1 ',3.54630E-2,8.45860E-2,1.89500E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36605, 88037,'1 ',6.30940E-2,1.05230E-1,1.53030E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36606, 36608,'1 ',5.32960E-3,2.37490E-2,6.45330E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87661, 36607,'1 ',1.16280E-2,7.98150E-2,1.45500E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36607, 88038,'1 ',2.64280E-1,2.07210E-1,2.66010E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36608, 37491,'1 ',6.86940E-3,3.51150E-2,9.57100E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36609, 37610,'1 ',1.09670E-1,1.07310E-1,1.51780E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87661, 36609,'1 ',5.22070E-2,9.38390E-2,1.68530E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36610, 36612,'1 ',6.83760E-3,2.73760E-2,6.89700E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36610, 36633,'1 ',1.21120E-2,4.04070E-2,1.02480E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36611, 37636,'1 ',1.97480E-1,1.27870E-1,2.43410E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36612, 36613,'1 ',4.14610E-3,2.15970E-2,5.66430E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36612, 36615,'1 ',6.05350E-3,2.63480E-2,7.50670E-3, 211.00, 211.00, 211.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36612, 88047,'1 ',8.76660E-3,6.60460E-2,1.83290E-2, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36613, 36632,'1 ',9.15730E-3,4.77040E-2,1.25130E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36614, 39167,'1 ',1.65820E-1,1.19880E-1,1.81800E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36615, 39698,'1 ',3.83440E-3,1.93970E-2,5.39990E-3, 211.00, 211.00, 211.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36616, 36617,'1 ',3.75460E-3,1.47570E-2,3.86020E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36616, 87789,'1 ',1.18680E-2,3.40420E-2,8.37670E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36617, 36619,'1 ',4.68270E-3,2.43920E-2,6.39750E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36618, 37484,'1 ',7.77640E-3,3.11350E-2,7.84410E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36619, 36620,'1 ',5.17570E-3,2.69610E-2,7.07110E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36620, 37688,'1 ',7.00740E-3,3.71130E-2,9.40760E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36621, 36622,'1 ',1.68700E-1,1.09230E-1,2.07940E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36621, 87963,'1 ',4.91800E-2,1.25080E-1,1.97790E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36623, 36770,'1 ',1.42320E-4,1.82620E-3,1.36960E-1,1813.00,1903.70,1994.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36623, 37422,'1 ',2.49510E-4,3.34850E-3,2.29410E-1,1813.00,1903.70,1994.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36624, 87667,'1 ',5.61260E-2,9.45510E-2,1.34690E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36625, 87666,'1 ',3.85810E-2,9.91790E-2,1.53500E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36626, 87666,'1 ',4.37830E-2,6.98870E-2,1.60970E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36627, 88384,'1 ',8.08750E-3,7.85700E-2,2.79390E-1, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  72.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87664, 36628,'1 ',1.32100E-3,6.99580E-3,1.77320E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36629, 37489,'1 ',7.73910E-3,3.82350E-2,1.11680E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87664, 36629,'1 ',5.07970E-3,2.64600E-2,6.93990E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87664, 36630,'1 ',3.68950E-3,1.26560E-2,3.03210E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36631, 36632,'1 ',7.57810E-3,3.87390E-2,1.05590E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36631, 37490,'1 ',5.04160E-3,2.67010E-2,6.76790E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36633, 37684,'1 ',5.24120E-3,3.42720E-2,8.71550E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87664, 36633,'1 ',4.20230E-3,3.10470E-2,8.96180E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36634, 36635,'1 ',3.77640E-2,1.15980E-1,2.17640E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36634, 88009,'1 ',3.14180E-2,1.22230E-1,2.04050E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36635, 87997,'1 ',2.02020E-2,1.38680E-1,2.52820E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36635, 88034,'1 ',3.57030E-2,2.78340E-1,5.20310E-3, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36636, 37483,'1 ',2.80270E-2,1.34540E-1,4.02090E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36636, 88035,'1 ',3.88540E-2,1.73150E-1,2.94080E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36637, 87668,'1 ',2.31410E-1,1.81420E-1,2.32910E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36638, 37349,'1 ',6.37040E-2,1.16680E-1,2.01450E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36638, 87669,'1 ',8.47030E-2,1.94620E-1,2.95640E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36639, 36640,'1 ',2.61090E-3,2.00040E-2,5.35850E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36639, 36641,'1 ',2.54800E-3,1.88250E-2,5.43350E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36640, 37043,'1 ',4.04950E-3,3.23280E-2,7.96800E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36641, 36643,'1 ',2.16910E-3,1.64960E-2,5.18380E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36642, 36643,'1 ',1.06490E-3,1.05670E-2,2.87330E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36642, 36645,'1 ',8.19520E-3,2.29890E-2,5.91730E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36642, 39084,'1 ',1.33220E-2,1.42950E-1,4.57700E-2, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36643, 38513,'1 ',5.10220E-3,2.00530E-2,5.24590E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87669, 36644,'1 ',5.03180E-2,5.53440E-2,7.38670E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36645, 37350,'1 ',9.89330E-3,3.33340E-2,8.28480E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36646, 37316,'1 ',2.29130E-3,5.94830E-3,1.44370E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36646, 87671,'1 ',1.59780E-3,4.10720E-3,1.01700E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36646, 87677,'1 ',3.63450E-3,9.60540E-3,2.24830E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36647, 36653,'1 ',7.17400E-4,4.54370E-3,9.51530E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36647, 87672,'1 ',2.80700E-4,3.24680E-3,6.22160E-3, 512.00, 537.60, 563.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36648, 36974,'1 ',2.84970E-4,4.70450E-3,4.12650E-1,2588.00,2717.40,2846.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 95338, 36648,'1 ',4.67440E-4,1.48300E-2,1.53950E0,4217.00,4427.80,4638.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  74.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36649, 36656,'1 ',1.01510E-3,4.13060E-3,1.00630E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36649, 87675,'1 ',2.45240E-3,1.10420E-2,2.93800E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36650, 36651,'1 ',3.20240E-4,2.53100E-3,8.78450E-3, 635.00, 666.80, 698.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87672, 36651,'1 ',1.98980E-4,2.56930E-3,5.82150E-3, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36652, 36666,'1 ',3.58340E-2,6.03660E-2,8.59910E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87676, 36652,'1 ',1.92470E-2,2.34630E-2,3.76070E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36654, 36655,'1 ',1.25060E-3,4.29000E-3,1.02770E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36655, 36656,'1 ',1.03840E-3,3.75980E-3,8.06680E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36657, 87680,'1 ',8.21200E-3,3.94180E-2,1.17790E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87141, 36658,'1 ',7.41490E-3,4.60770E-2,1.30060E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36659, 36661,'1 ',2.75520E-3,1.77470E-2,4.65220E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87141, 36659,'1 ',3.34150E-3,2.36340E-2,6.48530E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36660, 36661,'1 ',1.08150E-3,7.25490E-3,1.75130E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36660, 36667,'1 ',2.19010E-3,1.17720E-2,2.89570E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87142, 36662,'1 ',9.97080E-2,1.09670E-1,1.46380E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36663, 36975,'1 ',3.65250E-3,2.13930E-2,5.82740E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87141, 36663,'1 ',1.74740E-2,4.87310E-2,1.02290E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36664, 36666,'1 ',1.27600E-2,2.96190E-2,5.63970E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87674, 36664,'1 ',4.16710E-2,4.98840E-2,8.30540E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36665, 37310,'1 ',6.60650E-3,2.00610E-2,4.39340E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87673, 36665,'1 ',4.88040E-3,1.70770E-2,5.65920E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87681, 36666,'1 ',1.72750E-2,6.72040E-2,1.12190E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87677, 36667,'1 ',2.48430E-3,8.10270E-3,2.15110E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36668, 36669,'1 ',2.95160E-3,1.06880E-2,2.29310E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36668, 36672,'1 ',8.71190E-3,2.19000E-2,5.67360E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36669, 36670,'1 ',3.10870E-3,1.61930E-2,4.24690E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36669, 36671,'1 ',8.95640E-3,2.36710E-2,5.54060E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36670, 87732,'1 ',4.33060E-3,2.90530E-2,7.01360E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36671, 37051,'1 ',1.20220E-2,3.12120E-2,7.57580E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36672, 37053,'1 ',1.03150E-2,2.80840E-2,6.18740E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36673, 37526,'1 ',1.01220E-2,4.05270E-2,1.02110E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36673, 87996,'1 ',8.34960E-3,3.28180E-2,8.58540E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36674, 37004,'1 ',4.13840E-3,1.39430E-2,3.46530E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36674, 87687,'1 ',1.09310E-2,3.97690E-2,1.21760E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87684, 36675,'1 ',8.98720E-3,1.77940E-2,2.61180E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36676, 36677,'1 ',1.32380E-2,1.41370E-2,2.98920E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36677, 36678,'1 ',7.63940E-3,2.54840E-2,4.03940E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36677, 36679,'1 ',1.56890E-2,2.37950E-2,3.41050E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 36677, 36686,'1 ',6.71340E-3,3.57700E-2,6.27380E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
