 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


 43027, 43028,'1 ',1.16860E-2,4.82540E-2,1.14180E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89917, 43027,'1 ',6.71770E-3,2.64030E-2,6.90710E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43028, 43037,'1 ',7.47670E-3,3.43010E-2,8.78740E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43028, 43038,'1 ',5.16450E-3,2.55140E-2,7.45190E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89917, 43028,'1 ',1.04800E-2,6.13930E-2,1.67270E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89914, 43029,'1 ',4.65510E-2,8.39940E-2,1.21430E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43029, 89919,'1 ',2.54280E-2,2.59650E-2,4.04410E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43031, 43032,'1 ',3.68120E-4,2.71960E-3,7.84960E-4, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89918, 43031,'1 ',9.38490E-4,7.53950E-3,2.11920E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43032, 43033,'1 ',4.23360E-4,3.24360E-3,8.68860E-4, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43034, 43035,'1 ',1.78460E-2,2.73380E-2,3.83870E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89919, 43035,'1 ',3.41770E-2,2.21260E-2,4.21210E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43035, 89920,'1 ',1.18990E-2,2.76200E-2,5.25910E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43036, 89920,'1 ',9.24120E-3,1.81110E-2,2.71470E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43037, 43038,'1 ',3.37640E-3,1.31350E-2,3.50820E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88897, 43037,'1 ',1.04280E-2,6.60590E-2,1.79340E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89918, 43037,'1 ',1.75200E-3,8.17100E-3,2.02370E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43039, 89926,'1 ',2.93240E-2,3.22530E-2,4.30480E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43039, 89927,'1 ',5.33760E-3,1.53090E-2,2.35430E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43040, 89926,'1 ',2.69710E-2,1.91050E-2,3.02030E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43041, 43050,'1 ',3.12720E-2,2.36920E-2,3.26310E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43041, 89923,'1 ',3.91940E-2,3.10180E-2,3.90550E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43041, 89926,'1 ',1.40210E-2,2.52980E-2,3.65710E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43042, 43045,'1 ',7.55030E-5,1.27610E-3,1.30670E-2, 998.00,1047.90,1097.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43043, 43044,'1 ',1.28000E-3,3.83290E-3,8.63410E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43043, 89925,'1 ',7.16800E-4,2.41510E-3,6.00190E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43044, 43049,'1 ',1.19900E-3,3.72850E-3,7.78010E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43045, 43054,'1 ',1.16800E-4,1.32310E-3,1.20450E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43046, 43047,'1 ',1.05150E-3,2.70310E-3,6.69330E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88878, 43046,'1 ',4.51230E-3,1.35810E-2,4.24890E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89922, 43046,'1 ',3.53660E-3,1.06450E-2,3.33010E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89925, 43047,'1 ',1.47500E-3,4.11300E-3,8.63280E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89923, 43048,'1 ',7.71180E-3,1.51140E-2,2.26540E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89924, 43048,'1 ',3.42780E-3,8.81150E-3,1.36370E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89922, 43049,'1 ',1.42450E-3,3.97240E-3,8.33760E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89489, 43050,'1 ',3.25110E-2,2.54830E-2,3.27160E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43051, 43052,'1 ',2.18980E-3,5.96190E-3,1.31350E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43051, 43058,'1 ',1.12590E-3,4.50760E-3,1.13560E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43051, 43061,'1 ',3.80510E-3,1.30530E-2,3.12710E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43052, 43053,'1 ',2.29980E-3,8.32760E-3,1.78670E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43053, 43056,'1 ',9.66500E-4,6.89440E-3,2.13680E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43053, 43187,'1 ',5.39270E-3,1.81690E-2,4.51560E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89925, 43053,'1 ',3.49160E-3,1.42080E-2,3.46160E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43055, 43056,'1 ',1.16180E-3,6.37510E-3,1.68510E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43055, 43083,'1 ',9.21590E-4,5.14170E-3,1.31330E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88878, 43055,'1 ',1.10580E-3,6.47670E-3,1.76420E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89929, 43055,'1 ',1.99270E-3,7.83190E-3,2.04880E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43056, 43082,'1 ',4.77170E-4,4.98530E-3,1.36980E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43057, 43058,'1 ',1.02840E-3,4.11730E-3,1.03720E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43057, 43060,'1 ',2.67200E-3,8.30930E-3,1.73390E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43057, 43061,'1 ',1.59730E-3,4.01530E-3,1.04020E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43059, 89931,'1 ',2.17430E-2,1.72070E-2,2.16660E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43060, 43062,'1 ',1.77710E-3,9.75130E-3,2.57750E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43061, 43066,'1 ',1.83570E-3,1.13910E-2,2.75930E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43062, 43071,'1 ',1.88040E-3,1.16840E-2,3.29740E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43063, 43065,'1 ',2.25890E-2,2.46050E-2,3.35030E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89931, 43063,'1 ',3.06940E-2,2.52630E-2,5.11920E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43064, 43068,'1 ',1.92540E-4,2.11250E-3,2.05190E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43065, 89935,'1 ',1.02850E-2,2.33300E-2,4.65420E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89606, 43066,'1 ',1.47690E-3,1.07950E-2,3.18460E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89607, 43067,'1 ',4.27780E-2,4.32070E-2,5.72220E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89934, 43067,'1 ',6.09270E-3,2.37020E-2,3.95660E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43068, 43078,'1 ',1.87450E-4,2.41690E-3,2.25430E-2, 812.00, 852.60, 893.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43069, 43082,'1 ',1.00430E-3,4.02070E-3,1.01290E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43069, 89937,'1 ',1.51160E-3,6.24080E-3,1.47650E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43070, 43074,'1 ',1.16870E-4,1.32390E-3,1.20520E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43071, 43089,'1 ',6.28720E-3,1.66160E-2,3.88930E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89937, 43071,'1 ',1.60900E-3,6.44190E-3,1.62290E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43072, 43138,'1 ',6.34340E-4,4.77800E-3,1.32560E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43072, 43140,'1 ',2.69430E-3,1.07870E-2,2.71760E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43072, 89939,'1 ',6.21720E-4,5.33210E-3,1.51730E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43073, 43075,'1 ',1.01480E-3,4.29480E-3,9.66370E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43073, 43076,'1 ',7.90240E-4,5.48250E-3,1.56470E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43073, 43139,'1 ',1.91340E-3,5.20930E-3,1.14760E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43075, 43077,'1 ',1.15810E-3,4.19350E-3,8.99720E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43075, 89973,'1 ',1.00510E-3,5.32720E-3,1.77770E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89939, 43076,'1 ',6.97740E-4,5.22840E-3,1.27530E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43077, 89942,'1 ',8.74180E-4,3.49990E-3,8.81700E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43078, 43145,'1 ',8.62770E-5,1.19850E-3,1.18480E-2, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89943, 43079,'1 ',1.11270E-2,2.13080E-2,3.35200E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89497, 43080,'1 ',1.43070E-3,1.94770E-2,3.96400E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89941, 43080,'1 ',2.87800E-4,2.25460E-3,3.87650E-3, 383.00, 402.20, 421.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43081, 43086,'1 ',7.21900E-5,9.76030E-4,1.71930E-2,1306.00,1371.30,1436.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43082, 43084,'1 ',6.76740E-4,3.88810E-3,1.10140E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43083, 43187,'1 ',9.00050E-4,5.70060E-3,1.54710E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43084, 43187,'1 ',2.07840E-3,8.58100E-3,2.03020E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89937, 43084,'1 ',4.33500E-4,4.24790E-3,1.33050E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43085, 43087,'1 ',6.93680E-4,3.92800E-3,9.73610E-4, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43085, 43088,'1 ',1.09010E-3,6.97680E-3,2.34730E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43085, 43092,'1 ',1.24500E-3,1.04700E-2,3.10120E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43085, 43097,'1 ',1.38060E-3,5.84300E-3,1.31470E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43085, 89945,'1 ',8.71460E-4,4.22920E-3,9.66740E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43086, 43188,'1 ',4.57690E-5,8.75820E-4,1.47720E-2,1624.00,1705.20,1786.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43087, 43088,'1 ',7.78350E-4,3.93730E-3,1.09610E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43088, 43112,'1 ',4.98130E-4,7.10540E-3,2.37310E-3, 388.00, 407.40, 426.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43089, 43113,'1 ',4.08220E-3,1.18240E-2,2.85180E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43090, 89956,'1 ',2.46810E-2,1.95320E-2,2.45930E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43091, 43113,'1 ',6.96440E-4,2.73720E-3,7.16030E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43091, 43114,'1 ',9.15040E-4,3.72350E-3,9.07170E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43091, 89994,'1 ',4.93030E-4,5.28430E-3,1.68930E-3, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43092, 43093,'1 ',7.45290E-4,6.79180E-3,2.46720E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43093, 43094,'1 ',1.34680E-3,5.56040E-3,1.31560E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89323, 43093,'1 ',3.29200E-3,1.31800E-2,3.32040E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89323, 43094,'1 ',1.38800E-3,8.61300E-3,2.08630E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89947, 43095,'1 ',3.61090E-3,1.58200E-2,3.40090E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43095, 89950,'1 ',4.10000E-3,1.53800E-2,2.76440E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43096, 43097,'1 ',1.56140E-3,1.52540E-2,4.28050E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43096, 43100,'1 ',1.18800E-3,7.52450E-3,2.04210E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43097, 89994,'1 ',1.61930E-3,1.30090E-2,3.65650E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89948, 43098,'1 ',1.31600E-2,3.77460E-2,5.80470E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89949, 43098,'1 ',7.03640E-3,2.51360E-2,4.99040E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43098, 89950,'1 ',2.70660E-2,7.76310E-2,1.19390E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43098, 89954,'1 ',1.87300E-2,6.55800E-2,1.81560E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43098, 89984,'1 ',3.17020E-2,9.09260E-2,1.39830E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43099, 43100,'1 ',5.42910E-4,4.36150E-3,1.22590E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89323, 43099,'1 ',8.81430E-4,3.96860E-3,1.05590E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89325, 43099,'1 ',8.61960E-4,8.27560E-3,2.40720E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43101, 43102,'1 ',9.50730E-4,8.29540E-3,2.27810E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43101, 43165,'1 ',1.66470E-3,1.03300E-2,2.50220E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43102, 43103,'1 ',5.33780E-4,5.90290E-3,1.77030E-3, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43102, 43105,'1 ',4.24760E-4,3.86340E-3,9.75180E-4, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43102, 43108,'1 ',9.93870E-4,7.34260E-3,2.11930E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43103, 89960,'1 ',8.30860E-4,9.66880E-3,2.84220E-3, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43104, 89952,'1 ',2.97320E-2,1.99720E-2,3.52350E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43105, 89951,'1 ',5.10790E-4,4.90400E-3,1.42650E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43106, 43135,'1 ',1.64310E-4,1.61440E-3,2.80250E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43106, 43135,'2 ',1.64310E-4,1.61440E-3,2.80250E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43107, 43109,'1 ',1.82320E-3,7.16580E-3,1.87450E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43107, 43158,'1 ',2.85530E-3,1.11080E-2,2.96680E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43107, 43163,'1 ',1.18570E-3,1.01690E-2,2.89380E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89951, 43107,'1 ',9.90720E-4,1.06860E-2,3.05870E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43108, 43109,'1 ',1.07080E-3,5.37980E-3,1.40000E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43109, 43164,'1 ',6.30960E-4,6.37740E-3,1.87520E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43110, 43125,'1 ',1.11700E-2,2.59330E-2,3.85670E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43110, 89953,'1 ',1.21590E-2,2.60570E-2,4.56220E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43111, 43112,'1 ',5.73120E-4,2.25250E-3,5.89230E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43111, 43123,'1 ',6.60330E-4,2.72630E-3,6.45030E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43112, 43121,'1 ',4.07000E-4,3.49060E-3,9.93290E-4, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43112, 43122,'1 ',1.10690E-3,4.02700E-3,1.23280E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43113, 43133,'1 ',2.93670E-3,1.17580E-2,2.96200E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43114, 43115,'1 ',2.22820E-4,2.29190E-3,6.49980E-4, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43114, 43132,'1 ',2.37400E-3,8.27340E-3,1.91840E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43114, 43190,'1 ',1.27890E-3,7.34750E-3,2.08130E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43115, 43117,'1 ',8.14710E-4,3.09670E-3,8.66850E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43115, 43119,'1 ',1.10650E-3,3.01250E-3,6.63680E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43116, 43117,'1 ',5.09440E-4,2.03960E-3,5.13830E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43116, 43133,'1 ',4.99210E-4,3.53080E-3,9.68830E-4, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89938, 43118,'1 ',5.54430E-3,2.15690E-2,3.60040E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89956, 43118,'1 ',5.00370E-3,1.43510E-2,2.20700E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89957, 43118,'1 ',1.16170E-2,8.54730E-3,1.25010E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43118, 89958,'1 ',9.24760E-3,2.29530E-2,3.81420E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43119, 43130,'1 ',1.00040E-3,2.41070E-3,6.80610E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89954, 43120,'1 ',5.49780E-3,1.57680E-2,2.42490E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89955, 43120,'1 ',1.57840E-2,1.23720E-2,1.58840E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43120, 89959,'1 ',7.96640E-3,1.04700E-2,1.43500E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43120, 89971,'1 ',2.93410E-2,8.32620E-2,1.30830E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43121, 43129,'1 ',1.27410E-3,4.61330E-3,9.89810E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43121, 43131,'1 ',3.63760E-4,2.02950E-3,5.18360E-4, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43122, 43126,'1 ',7.95770E-4,3.09570E-3,8.26830E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43122, 43129,'1 ',3.18990E-4,3.13990E-3,1.29760E-3, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43123, 89960,'1 ',9.63010E-4,3.14090E-3,8.33830E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43124, 43128,'1 ',4.41400E-4,4.57660E-3,9.85590E-3, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43124, 89966,'1 ',3.56920E-4,2.75580E-3,5.60810E-3, 397.00, 416.80, 436.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89952, 43125,'1 ',6.80580E-3,4.97450E-2,9.17180E-4, 119.00, 125.00, 130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43125, 89967,'1 ',2.85030E-3,1.36820E-2,4.08840E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89960, 43126,'1 ',1.37360E-3,5.22110E-3,1.46150E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89959, 43127,'1 ',2.68710E-2,1.97700E-2,2.89130E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43127, 89962,'1 ',6.43700E-3,1.17900E-2,2.03540E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89319, 43128,'1 ',1.50550E-3,1.89410E-2,4.52840E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43128, 89964,'1 ',1.22040E-4,1.34390E-3,5.30730E-3, 794.00, 833.70, 873.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89961, 43129,'1 ',6.96880E-4,2.53520E-3,7.76110E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43129, 89965,'1 ',6.67680E-4,7.16380E-3,1.86490E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43130, 43131,'1 ',4.17870E-4,2.12620E-3,7.70820E-4, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43130, 43132,'1 ',7.20400E-4,2.83130E-3,7.40650E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89961, 43130,'1 ',9.94140E-4,2.70660E-3,5.96290E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89961, 43132,'1 ',8.07120E-4,2.69250E-3,6.82830E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43132, 89965,'1 ',4.42870E-4,5.38080E-3,1.44970E-3, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43133, 43140,'1 ',6.55810E-4,5.72860E-3,2.26900E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43133, 89965,'1 ',2.31750E-3,6.12480E-3,1.43360E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43135, 43136,'1 ',1.08680E-4,1.14980E-3,1.71940E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43135, 43136,'2 ',1.08680E-4,1.14980E-3,1.71940E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89963, 43137,'1 ',5.48420E-3,1.65060E-2,3.22750E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43137, 89968,'1 ',8.78180E-3,1.60850E-2,2.77680E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43137, 89970,'1 ',4.93710E-3,1.30510E-2,2.36980E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43138, 43139,'1 ',5.18410E-4,3.97190E-3,1.06390E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43139, 89973,'1 ',3.82600E-4,3.99810E-3,1.34550E-3, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43140, 43141,'1 ',3.41030E-3,1.00540E-2,2.33890E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43140, 89973,'1 ',3.75480E-4,5.11400E-3,1.82820E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88846, 43141,'1 ',8.85970E-4,8.46680E-3,2.79040E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43141, 89972,'1 ',1.00070E-3,1.10660E-2,3.31870E-3, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43142, 43143,'1 ',1.00440E-4,1.06270E-3,1.58910E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43142, 43143,'2 ',1.00440E-4,1.06270E-3,1.58910E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43142, 43149,'1 ',1.68560E-4,1.90940E-3,1.73830E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43143, 43145,'1 ',6.25700E-5,1.04150E-3,1.10000E-2, 998.00,1047.90,1097.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43143, 43146,'1 ',5.22860E-5,6.58600E-4,1.00370E-2,1190.00,1249.50,1309.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43144, 43146,'1 ',5.49820E-5,5.86970E-4,8.61830E-3,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43147, 89975,'1 ',2.45120E-2,2.47570E-2,3.27880E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43148, 43189,'1 ',7.65680E-2,1.00640E-1,1.37930E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43149, 43150,'1 ',1.46950E-4,1.62840E-3,1.55030E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43151, 43157,'1 ',2.27510E-3,2.41110E-2,7.15710E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43151, 43186,'1 ',7.82890E-3,4.58580E-2,1.24930E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88877, 43151,'1 ',8.92900E-4,9.02490E-3,2.65360E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43152, 43189,'1 ',3.01970E-2,6.90610E-2,1.68600E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43152, 89977,'1 ',2.22740E-2,5.27450E-2,9.64340E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43154, 43156,'1 ',1.65050E-4,2.26150E-3,3.87770E-2,1306.00,1371.30,1436.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43155, 43163,'1 ',4.08470E-3,1.72880E-2,3.89000E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43157, 43158,'1 ',3.04720E-3,1.28970E-2,2.90200E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88904, 43157,'1 ',4.06410E-4,4.57440E-3,1.32270E-3, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89979, 43159,'1 ',2.01840E-2,3.99630E-2,5.86570E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43159, 89981,'1 ',4.30530E-2,3.40710E-2,4.29000E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43159, 89982,'1 ',1.57270E-2,3.08220E-2,4.61990E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43160, 43161,'1 ',5.07850E-4,5.30590E-3,1.45790E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43160, 43167,'1 ',5.39810E-4,5.78570E-3,1.84950E-3, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89978, 43160,'1 ',2.38470E-3,1.09400E-2,2.80250E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89978, 43161,'1 ',3.20360E-3,1.60960E-2,4.18870E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43162, 89983,'1 ',8.63620E-3,2.28300E-2,4.14540E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43162, 89984,'1 ',9.35540E-3,2.40490E-2,3.72180E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89978, 43163,'1 ',1.14920E-3,8.61120E-3,2.10030E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43164, 43165,'1 ',2.54290E-3,6.72030E-3,1.57300E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43164, 43166,'1 ',4.71210E-4,4.92310E-3,1.35270E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89322, 43165,'1 ',2.67660E-3,1.48510E-2,4.51430E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89328, 43165,'1 ',9.26560E-4,9.07950E-3,2.84390E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89951, 43165,'1 ',1.82220E-3,1.97260E-2,8.30220E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43166, 43167,'1 ',2.54410E-4,2.65800E-3,7.30340E-4, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89328, 43166,'1 ',3.94460E-3,1.32900E-2,3.30300E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43169, 43171,'1 ',6.87650E-4,5.72050E-3,1.73230E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89988, 43170,'1 ',1.03850E-2,1.65760E-2,3.81800E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43170, 89989,'1 ',8.60010E-3,2.21070E-2,3.42140E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43172, 43174,'1 ',1.27330E-3,5.18130E-3,1.26230E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43173, 89990,'1 ',2.24120E-2,1.77360E-2,2.23320E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43175, 89991,'1 ',2.02850E-2,5.03490E-2,8.36680E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43176, 43180,'1 ',6.47480E-3,1.90890E-2,4.44070E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88903, 43177,'1 ',1.74670E-2,2.90130E-2,6.14670E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89987, 43177,'1 ',1.07040E-1,8.47130E-2,1.06660E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43178, 43179,'1 ',1.13100E-3,7.99940E-3,2.19500E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89992, 43181,'1 ',1.11030E-1,1.11370E-1,1.80080E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43181, 89993,'1 ',5.27280E-2,1.04400E-1,1.53240E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88904, 43182,'1 ',1.03100E-2,2.67660E-2,6.49670E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88833, 43183,'1 ',1.25550E-2,3.56290E-2,5.59800E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89977, 43183,'1 ',2.32010E-2,5.30600E-2,1.29540E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43184, 43185,'1 ',9.87230E-2,7.26360E-2,1.06230E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88833, 43184,'1 ',1.57000E-2,1.44610E-2,2.31850E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88832, 43186,'1 ',2.43750E-3,3.00420E-2,9.70420E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89965, 43187,'1 ',5.67850E-3,3.05750E-2,8.40010E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88921, 43189,'1 ',7.54120E-2,9.81440E-2,1.37270E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89994, 43190,'1 ',6.61750E-4,3.80200E-3,1.07700E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89518, 43191,'1 ',2.20910E-2,9.73330E-2,1.69070E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43191, 89995,'1 ',1.47890E-2,6.61750E-2,1.36260E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43192, 43193,'1 ',2.19120E-3,1.14140E-2,2.99350E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43192, 43195,'1 ',3.47500E-3,1.35190E-2,3.61070E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43192, 89999,'1 ',5.20180E-3,2.20160E-2,4.95400E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43194, 43196,'1 ',1.88650E-3,4.98560E-3,1.16690E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43194, 89999,'1 ',4.38660E-3,1.15930E-2,2.71350E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43195, 43196,'1 ',1.71240E-3,4.52560E-3,1.05930E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43195, 89996,'1 ',2.29710E-3,9.02830E-3,2.36170E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43197, 89998,'1 ',5.72330E-4,8.81440E-3,1.94210E-2, 647.00, 679.30, 711.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43198, 43200,'1 ',2.80950E-3,1.77940E-2,4.82950E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88925, 43199,'1 ',1.03400E-2,4.82260E-2,1.19460E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43200, 89999,'1 ',2.50980E-3,1.58960E-2,4.31420E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43201, 43204,'1 ',3.25690E-4,4.11760E-3,3.67240E-2, 792.00, 831.60, 871.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43202, 90001,'1 ',3.33110E-2,3.09960E-2,5.86090E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43203, 43204,'1 ',2.28240E-4,2.58540E-3,2.35370E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88925, 43205,'1 ',6.46430E-3,2.10840E-2,5.59740E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43206, 43209,'1 ',2.00500E-2,1.34680E-2,2.37600E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43206, 90003,'1 ',1.48800E-2,2.67440E-2,4.80290E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43207, 90003,'1 ',7.48030E-3,1.48100E-2,2.17390E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43207, 90004,'1 ',5.38690E-3,1.27560E-2,2.33220E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43208, 43210,'1 ',7.86070E-4,4.33300E-3,1.01270E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43208, 43271,'1 ',1.35660E-3,5.52050E-3,1.34500E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43209, 90019,'1 ',5.49920E-2,4.31050E-2,5.53390E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43209, 90021,'1 ',1.89720E-2,1.50140E-2,1.89050E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43210, 43211,'1 ',9.38330E-4,3.97130E-3,8.93580E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43210, 43270,'1 ',3.36020E-3,1.65690E-2,4.48000E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43211, 43254,'1 ',9.37840E-4,4.30230E-3,1.10210E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43212, 43225,'1 ',1.81610E-2,1.43720E-2,1.80960E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43213, 43214,'1 ',9.22330E-3,1.68930E-2,2.91640E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43213, 43225,'1 ',6.69520E-3,1.37010E-2,3.37150E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90005, 43214,'1 ',1.54530E-2,1.56080E-2,2.06710E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43215, 43216,'1 ',1.12990E-3,3.76930E-3,9.55920E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43215, 43264,'1 ',1.16010E-3,4.20060E-3,9.01250E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43216, 43219,'1 ',1.21670E-3,4.09940E-3,1.01880E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43217, 43218,'1 ',1.47240E-2,1.82780E-2,3.98310E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90004, 43217,'1 ',4.73370E-2,3.74620E-2,4.71690E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43218, 90007,'1 ',7.98510E-3,1.85380E-2,2.75690E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43219, 43229,'1 ',2.40970E-3,1.41140E-2,3.84440E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43220, 43222,'1 ',1.66290E-2,2.77730E-2,4.71600E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43220, 43272,'1 ',4.17690E-2,3.07310E-2,4.49440E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43221, 43222,'1 ',1.01370E-2,2.87650E-2,4.51960E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90007, 43221,'1 ',5.77640E-3,2.24720E-2,3.75120E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43223, 43224,'1 ',2.11590E-2,2.48020E-2,4.31340E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43223, 90017,'1 ',1.44290E-2,3.58130E-2,5.95110E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43225, 43233,'1 ',2.27930E-3,1.28070E-2,2.37150E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43226, 43227,'1 ',1.33220E-2,1.34560E-2,1.78200E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43226, 43249,'1 ',1.60870E-2,1.27310E-2,1.60290E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43227, 90009,'1 ',3.59250E-3,8.34030E-3,1.24030E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43227, 90014,'1 ',1.26350E-2,1.38970E-2,1.85480E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43228, 43229,'1 ',3.64150E-4,2.72870E-3,6.65550E-4, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43229, 43248,'1 ',8.61580E-4,3.11970E-3,6.69350E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43229, 43250,'1 ',1.97480E-3,6.14130E-3,1.28150E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90008, 43230,'1 ',4.68810E-3,1.05180E-2,1.67710E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43230, 90010,'1 ',4.10540E-3,1.26070E-2,2.36570E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43231, 43232,'1 ',3.73990E-3,8.85600E-3,1.61910E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90009, 43231,'1 ',5.60870E-3,9.86360E-3,1.85340E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43232, 90010,'1 ',6.91730E-3,1.77820E-2,2.75190E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43233, 43234,'1 ',1.43040E-2,1.86150E-2,2.60350E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43233, 90010,'1 ',6.18390E-3,2.75550E-2,4.67950E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43234, 43235,'1 ',2.88350E-3,1.03010E-2,2.04510E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90006, 43234,'1 ',6.84350E-3,1.94200E-2,3.05130E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43234, 90017,'1 ',5.71750E-3,1.46970E-2,2.27460E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43235, 90010,'1 ',3.77380E-3,1.32130E-2,3.65790E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43236, 43238,'1 ',3.03470E-5,5.28480E-4,1.08860E-2,1877.00,1970.80,2064.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43236, 43276,'1 ',7.43480E-4,1.01760E-2,1.03720E-1, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43236, 43280,'1 ',5.14310E-4,5.93600E-3,5.20400E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90010, 43237,'1 ',7.45900E-3,1.89690E-2,2.99960E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43237, 90012,'1 ',3.68610E-3,1.22960E-2,1.94900E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43238, 43282,'1 ',1.33460E-4,1.32050E-3,2.26010E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43238, 43282,'2 ',1.33460E-4,1.32050E-3,2.26010E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90011, 43239,'1 ',1.38760E-3,4.15540E-3,9.36040E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43240, 43244,'1 ',2.59820E-3,8.66740E-3,2.19810E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43241, 43242,'1 ',1.06020E-2,1.78590E-2,2.54400E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43241, 90013,'1 ',4.13530E-2,3.17200E-2,4.25820E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43242, 43243,'1 ',1.06870E-2,1.75180E-2,3.09340E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43242, 90027,'1 ',2.09370E-2,6.00490E-2,9.23470E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43243, 90013,'1 ',2.59810E-2,1.84030E-2,2.90940E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43245, 43251,'1 ',4.33720E-3,1.44680E-2,2.29330E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43245, 90014,'1 ',5.90090E-3,7.32480E-3,1.59630E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43246, 43247,'1 ',1.14750E-2,8.99470E-3,1.15470E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90008, 43247,'1 ',3.25780E-3,7.38970E-3,1.47420E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43248, 43250,'1 ',1.22980E-3,3.30150E-3,7.48230E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43250, 43253,'1 ',8.60330E-4,3.64120E-3,8.19310E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43250, 43254,'1 ',1.06490E-3,5.73380E-3,1.57520E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43250, 90026,'1 ',4.62640E-3,2.75600E-2,7.25080E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43251, 43252,'1 ',2.39750E-3,1.21260E-2,2.36520E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43251, 43255,'1 ',1.88630E-2,3.73470E-2,5.48190E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90013, 43251,'1 ',1.91140E-3,9.17470E-3,2.74160E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43252, 43256,'1 ',2.91050E-2,2.30340E-2,2.90020E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43252, 90015,'1 ',7.42480E-3,1.72370E-2,2.56350E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43253, 43254,'1 ',1.02170E-3,3.44250E-3,8.55540E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90013, 43255,'1 ',6.14670E-2,4.86440E-2,6.12490E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43255, 90027,'1 ',2.54160E-2,5.81260E-2,1.41910E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43257, 43259,'1 ',1.01470E-2,1.01770E-2,1.64560E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90015, 43257,'1 ',8.86890E-3,1.42270E-2,2.62760E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43258, 43259,'1 ',1.65000E-2,1.30580E-2,1.64410E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90015, 43258,'1 ',1.79540E-2,3.02450E-2,4.30830E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43258, 90018,'1 ',4.40310E-2,6.67820E-2,9.57190E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43260, 90029,'1 ',3.28990E-2,8.98780E-2,1.52660E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43261, 43262,'1 ',8.21980E-4,6.83800E-3,2.07070E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90011, 43261,'1 ',3.50720E-3,1.05030E-2,2.36580E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43261, 90028,'1 ',1.65190E-3,1.02640E-2,2.89680E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43262, 43263,'1 ',2.30780E-3,8.04270E-3,1.86490E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89783, 43262,'1 ',1.36670E-2,4.02950E-2,9.37440E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43263, 43264,'1 ',6.78130E-4,2.75950E-3,6.72300E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90006, 43265,'1 ',3.69670E-2,2.80070E-2,3.85740E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43266, 43282,'1 ',8.16040E-5,8.63360E-4,1.29100E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43266, 43282,'2 ',8.16040E-5,8.63360E-4,1.29100E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43267, 43268,'1 ',5.70240E-3,1.98730E-2,4.60810E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43267, 43273,'1 ',8.22290E-3,1.90880E-2,5.81520E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43267, 90026,'1 ',4.23760E-3,3.19210E-2,8.85670E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43268, 43271,'1 ',3.73290E-3,1.04100E-2,2.18490E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43268, 43275,'1 ',5.02670E-3,1.32850E-2,3.10950E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90019, 43269,'1 ',4.92790E-2,4.05610E-2,8.21910E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43270, 43271,'1 ',2.52480E-3,9.92300E-3,2.59580E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90003, 43272,'1 ',5.41350E-3,2.10600E-2,3.51550E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90020, 43272,'1 ',2.01620E-2,3.99190E-2,5.85940E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43273, 43277,'1 ',4.59130E-3,1.28030E-2,2.68730E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43274, 90023,'1 ',4.82190E-2,4.92370E-2,7.66880E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43275, 90022,'1 ',4.88400E-3,1.36200E-2,2.85860E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90022, 43277,'1 ',3.56180E-3,8.95340E-3,2.31950E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90023, 43278,'1 ',6.99870E-2,4.53100E-2,8.62560E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90024, 43278,'1 ',4.72750E-2,3.70570E-2,4.75740E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43279, 45812,'1 ',1.27000E-2,4.42650E-2,1.02650E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90022, 43279,'1 ',1.66740E-2,5.61870E-2,1.39660E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43279, 90026,'1 ',1.30780E-2,4.40680E-2,1.09530E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90027, 43281,'1 ',1.42890E-2,8.78490E-2,1.58340E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43283, 43286,'1 ',6.72500E-3,2.69250E-2,6.78340E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43283, 90030,'1 ',9.41730E-3,5.51650E-2,1.50290E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43284, 43285,'1 ',7.52460E-4,1.12540E-2,2.63270E-2, 647.00, 679.30, 711.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89526, 43284,'1 ',5.31000E-3,6.64470E-2,1.30800E-1, 541.00, 568.10, 595.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43287, 43288,'1 ',9.77370E-3,4.35510E-2,7.39610E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89893, 43287,'1 ',7.94510E-3,5.45370E-2,9.94170E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89805, 43288,'1 ',5.62010E-2,6.72790E-2,1.12020E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89806, 43288,'1 ',4.55260E-2,1.20350E-1,2.18550E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90032, 43289,'1 ',3.76570E-2,1.25630E-1,1.99130E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43289, 90034,'1 ',1.11830E-1,1.00900E-1,1.68830E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89682, 43291,'1 ',7.49510E-2,2.50080E-1,3.96470E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90031, 43291,'1 ',2.19600E-1,1.55580E-1,2.45960E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90034, 43291,'1 ',2.62170E-2,1.59340E-1,2.93980E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88796, 43292,'1 ',6.24640E-2,1.60580E-1,2.48540E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43292, 90117,'1 ',5.92120E-2,1.56960E-1,3.98150E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43293, 43294,'1 ',4.65610E-3,1.62920E-2,5.39900E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43295, 43399,'1 ',3.18740E-1,3.22080E-1,4.26610E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43295, 90035,'1 ',2.21680E-1,1.75460E-1,2.20930E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43297, 43298,'1 ',1.54010E-1,2.02440E-1,2.77470E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88825, 43297,'1 ',4.07530E-2,7.98700E-2,1.19720E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43298, 43299,'1 ',1.99570E-1,1.46850E-1,2.14770E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43299, 90036,'1 ',5.31150E-2,1.05170E-1,1.54370E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88825, 43300,'1 ',3.06000E-1,2.31920E-1,3.19400E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43300, 90079,'1 ',3.49660E-1,2.76830E-1,3.48560E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43301, 43434,'1 ',1.98870E-2,5.25640E-2,1.23050E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43302, 44036,'1 ',3.75640E-2,1.00890E-1,2.28770E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88829, 43303,'1 ',6.64850E-1,7.32850E-1,9.78910E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43303, 90038,'1 ',3.82890E-2,1.08660E-1,1.70730E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43303, 90265,'1 ',1.16180E-1,2.30060E-1,3.37740E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43305, 43306,'1 ',1.02190E-1,8.08750E-2,1.01830E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88816, 43305,'1 ',1.74170E-2,4.00140E-2,6.07770E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90037, 43305,'1 ',7.78990E-2,1.24350E-1,2.86430E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90038, 43305,'1 ',2.76420E-2,3.85240E-2,6.58790E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43307, 43308,'1 ',3.98190E-2,3.12120E-2,4.00700E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43308, 43396,'1 ',9.88320E-2,1.91520E-1,4.12130E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88815, 43308,'1 ',7.98330E-2,2.11070E-1,3.83330E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88815, 43309,'1 ',8.81230E-2,6.97410E-2,8.78120E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43310, 90040,'1 ',6.50170E-2,9.47440E-2,2.14110E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43310, 90060,'1 ',3.83790E-1,3.00990E-1,3.86400E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43311, 43312,'1 ',1.23250E-2,3.25750E-2,7.62510E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43311, 43352,'1 ',2.32850E-2,6.15490E-2,1.44090E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43311, 44021,'1 ',3.11500E-2,1.06910E-1,2.56280E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43312, 43313,'1 ',9.23780E-3,2.14440E-2,6.53300E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43312, 43701,'1 ',2.14810E-2,5.17720E-2,1.46200E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43314, 43315,'1 ',1.75940E-2,4.24020E-2,1.19730E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43314, 43316,'1 ',2.87390E-2,7.46290E-2,1.81190E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43314, 43692,'1 ',1.87900E-2,5.04510E-2,1.14350E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43314, 43698,'1 ',1.61680E-2,4.50890E-2,9.46470E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43315, 43316,'1 ',8.57590E-3,3.10540E-2,6.66300E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43316, 44022,'1 ',1.33470E-2,5.34420E-2,1.34660E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43317, 43318,'1 ',2.43980E-2,1.93080E-2,2.43110E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43317, 43322,'1 ',1.50420E-2,1.19040E-2,1.49890E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43317, 90042,'1 ',1.14100E-2,2.05070E-2,3.68280E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43318, 43326,'1 ',1.18430E-2,8.56100E-3,1.29830E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43319, 43320,'1 ',1.26750E-3,3.40290E-3,7.71200E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43319, 43330,'1 ',1.27590E-3,4.29870E-3,1.06830E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43319, 43338,'1 ',4.00290E-3,1.41490E-2,3.18820E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43320, 43332,'1 ',1.73710E-3,6.95450E-3,1.75200E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43320, 43334,'1 ',5.03970E-3,1.26680E-2,3.28200E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43320, 43336,'1 ',3.72830E-3,9.85330E-3,2.30630E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43321, 43335,'1 ',1.87000E-2,1.32460E-2,2.09410E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90042, 43321,'1 ',1.02230E-2,1.56610E-2,2.19910E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43323, 43338,'1 ',2.42970E-3,6.77530E-3,1.42210E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43323, 43339,'1 ',2.91400E-3,7.82310E-3,1.77300E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43324, 43328,'1 ',1.51780E-3,6.42360E-3,1.44540E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43324, 43339,'1 ',3.63990E-3,9.61960E-3,2.25160E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43324, 43351,'1 ',4.11240E-3,1.08680E-2,2.54390E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90043, 43325,'1 ',1.31200E-2,1.26770E-2,1.84080E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43325, 90050,'1 ',7.68630E-2,4.97620E-2,9.47300E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43326, 43327,'1 ',8.28900E-3,8.31320E-3,1.34430E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43327, 90044,'1 ',1.55870E-2,1.14680E-2,1.67720E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43327, 90045,'1 ',6.34810E-3,1.45180E-2,3.54420E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43328, 43353,'1 ',2.22850E-3,8.47060E-3,2.37110E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43329, 90045,'1 ',2.63150E-2,2.08250E-2,2.62210E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43329, 90051,'1 ',4.82710E-2,3.55150E-2,5.19410E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43330, 43331,'1 ',1.62150E-3,6.49180E-3,1.63540E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43332, 43346,'1 ',3.94310E-3,1.04210E-2,2.43920E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43333, 43344,'1 ',1.56230E-2,2.39320E-2,3.36050E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90042, 43333,'1 ',4.21250E-2,3.33370E-2,4.19750E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43333, 90046,'1 ',4.47200E-2,3.50540E-2,4.50020E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43334, 43336,'1 ',3.09770E-3,1.01030E-2,2.68220E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43334, 43348,'1 ',6.08520E-3,1.69690E-2,3.56170E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43334, 43565,'1 ',3.04620E-2,1.67360E-1,4.43170E-2, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43335, 43337,'1 ',2.33440E-2,1.84740E-2,2.32620E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43335, 90047,'1 ',2.80510E-2,2.21990E-2,2.79520E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43339, 43351,'1 ',2.13760E-3,5.73870E-3,1.30060E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43339, 43354,'1 ',1.23000E-2,3.70230E-2,1.15840E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43339, 43372,'1 ',1.63600E-2,5.61280E-2,1.34490E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43340, 43343,'1 ',8.07120E-3,1.17610E-2,2.65770E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43341, 43342,'1 ',1.57290E-2,1.65480E-2,2.42250E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43341, 43344,'1 ',1.32050E-2,1.93290E-2,2.98420E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43342, 43343,'1 ',6.56320E-3,1.13080E-2,1.80000E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43344, 43345,'1 ',2.28500E-2,1.80830E-2,2.27690E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43345, 90049,'1 ',9.33480E-3,2.39960E-2,3.71370E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43347, 43386,'1 ',1.37530E-1,1.49820E-1,2.04000E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43348, 43368,'1 ',8.65640E-3,2.24730E-2,5.45460E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43349, 43365,'1 ',2.59320E-1,2.05270E-1,2.58450E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90048, 43349,'1 ',1.94530E-2,4.76150E-2,8.14120E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43350, 90050,'1 ',5.87660E-2,1.25940E-1,2.20520E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43350, 90059,'1 ',5.22080E-2,1.03370E-1,1.51730E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43351, 43352,'1 ',1.12640E-2,2.97710E-2,6.96860E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43355, 43559,'1 ',1.32780E-1,1.71360E-1,3.44290E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43355, 90053,'1 ',4.28630E-2,7.02620E-2,1.24080E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43356, 43361,'1 ',1.25960E-2,4.32130E-2,1.03530E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43356, 43544,'1 ',2.24410E-2,7.82280E-2,1.81450E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43356, 44004,'1 ',1.91090E-2,5.05070E-2,1.18230E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43357, 43358,'1 ',3.73560E-2,2.92810E-2,3.75910E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43357, 43359,'1 ',3.83150E-2,1.23380E-1,2.10190E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90053, 43357,'1 ',5.18210E-3,2.07380E-2,4.37820E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43359, 43856,'1 ',8.19240E-2,2.73350E-1,4.33390E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43360, 90090,'1 ',1.98770E-1,1.52490E-1,2.04700E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43361, 43544,'1 ',1.00100E-2,3.89450E-2,1.04030E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43362, 90055,'1 ',4.36530E-2,3.42180E-2,4.39290E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43363, 90055,'1 ',1.32660E-2,4.42550E-2,7.01470E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43363, 90056,'1 ',7.23690E-2,1.84060E-1,2.91100E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43364, 43368,'1 ',5.76370E-3,1.72600E-2,3.88800E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88793, 43364,'1 ',2.45790E-2,1.44100E-1,3.93050E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43365, 43366,'1 ',1.71360E-1,1.73100E-1,2.29250E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43366, 90057,'1 ',8.69080E-2,1.46410E-1,2.08570E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43367, 43369,'1 ',1.17070E-2,3.81850E-2,1.01380E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43367, 43423,'1 ',1.06700E-2,4.15120E-2,1.10890E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43367, 43424,'1 ',1.82200E-2,4.58050E-2,1.18680E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43369, 43424,'1 ',1.68800E-2,4.70750E-2,9.88170E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43369, 43528,'1 ',1.77280E-2,4.94410E-2,1.03780E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43370, 90060,'1 ',8.40290E-2,1.64690E-1,2.46880E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43370, 90110,'1 ',2.76520E-1,2.09560E-1,2.88610E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43371, 43372,'1 ',7.47270E-3,2.56340E-2,6.14130E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43371, 43374,'1 ',1.04010E-2,3.50460E-2,8.71030E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43371, 43530,'1 ',4.34620E-3,2.52430E-2,5.94370E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43372, 43373,'1 ',9.65010E-3,2.69110E-2,5.64850E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43373, 43374,'1 ',3.79080E-3,9.84120E-3,2.38860E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43373, 43375,'1 ',1.19540E-2,2.77490E-2,8.45420E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43375, 43701,'1 ',1.69840E-2,5.00790E-2,1.16510E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43376, 43378,'1 ',1.72410E-2,5.08350E-2,1.18270E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43376, 43797,'1 ',7.30920E-3,5.87290E-2,1.65110E-2, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43378, 43379,'1 ',9.01640E-3,3.03800E-2,7.55040E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90063, 43380,'1 ',1.23380E-2,5.52080E-2,1.13680E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43380, 90064,'1 ',7.57100E-3,4.25400E-2,7.87750E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43382, 43384,'1 ',3.04570E-2,1.06570E-1,2.20740E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43382, 43386,'1 ',1.85740E-1,1.85810E-1,2.51040E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43383, 43384,'1 ',4.24480E-2,1.12510E-1,2.85380E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43383, 43538,'1 ',3.62360E-2,1.11170E-1,3.01120E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43384, 43535,'1 ',9.56540E-2,1.89410E-1,2.78040E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88794, 43384,'1 ',8.06730E-2,3.59610E-1,6.11030E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43385, 43564,'1 ',3.06510E-1,2.85370E-1,5.39640E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88794, 43386,'1 ',1.73680E-1,4.98490E-1,7.67270E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90055, 43386,'1 ',1.82890E-1,1.34570E-1,1.96810E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43387, 44072,'1 ',1.20910E-2,4.59630E-2,1.28680E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43388, 43938,'1 ',1.67370E-2,3.88540E-2,1.18380E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43389, 43390,'1 ',6.02300E-2,1.84980E-1,3.47170E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88800, 43389,'1 ',1.43640E-1,4.12190E-1,6.34260E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90065, 43389,'1 ',1.08320E-1,1.94730E-1,3.49750E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43389, 90267,'1 ',5.64810E-2,1.88430E-1,2.98710E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88800, 43390,'1 ',1.17130E-1,2.10560E-1,3.78190E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90063, 43390,'1 ',1.55470E-1,5.13450E-1,8.32610E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43390, 90066,'1 ',2.57430E-1,2.32340E-1,3.88780E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43391, 43393,'1 ',4.51390E-3,1.71580E-2,4.80290E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43391, 43394,'1 ',6.08840E-3,2.12190E-2,4.92010E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43391, 43544,'1 ',1.93780E-2,1.02770E-1,3.43240E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43392, 43393,'1 ',7.38330E-3,3.04850E-2,7.21280E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43392, 43394,'1 ',5.67390E-3,2.48590E-2,8.55100E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43392, 43454,'1 ',2.59070E-2,7.50550E-2,1.81080E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43393, 43394,'1 ',2.64470E-3,7.37490E-3,1.54790E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43395, 43396,'1 ',2.77190E-1,2.19420E-1,2.76280E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43396, 43455,'1 ',1.05830E-1,2.45740E-1,3.65530E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90067, 43396,'1 ',4.81920E-2,1.85420E-1,3.16570E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43397, 43400,'1 ',6.48140E-3,1.95080E-2,6.10320E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43397, 43401,'1 ',9.73550E-3,3.24780E-2,8.23730E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43398, 43400,'1 ',1.76860E-2,4.59200E-2,1.11460E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43398, 43401,'1 ',1.45730E-2,4.06400E-2,8.53050E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43398, 43905,'1 ',1.60660E-2,5.59980E-2,1.29870E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43399, 90068,'1 ',1.04800E-1,2.07520E-1,3.04640E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43400, 43401,'1 ',2.35960E-3,1.11670E-2,2.68530E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43401, 51411,'1 ',6.48040E-2,1.97100E-1,4.32480E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43402, 43404,'1 ',5.21130E-2,1.23410E-1,2.25640E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43402, 43640,'1 ',1.16140E-1,1.69260E-1,3.82530E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43403, 43404,'1 ',7.29710E-2,1.16480E-1,2.68310E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43403, 43707,'1 ',4.65320E-2,1.53570E-1,2.48800E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43404, 90069,'1 ',2.49880E-1,1.80680E-1,2.74000E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43404, 90070,'1 ',5.26840E-2,1.22300E-1,2.32880E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43405, 43765,'1 ',1.92840E-2,4.95760E-2,1.22780E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43405, 43943,'1 ',1.37410E-2,3.83190E-2,8.04330E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43406, 43766,'1 ',1.69850E-2,4.62470E-2,1.01900E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43406, 90134,'1 ',2.76950E-2,6.96350E-2,1.80450E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43407, 90072,'1 ',4.24080E-3,1.41470E-2,3.58780E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43408, 44475,'1 ',2.07500E-3,2.31220E-2,2.18310E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43409, 43410,'1 ',5.30820E-3,1.36450E-2,2.11170E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43410, 43416,'1 ',2.10010E-2,4.87560E-2,7.25080E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90073, 43410,'1 ',8.02360E-3,4.93280E-2,8.89100E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43411, 43416,'1 ',2.02040E-2,6.74010E-2,1.06840E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43411, 43534,'1 ',3.32730E-2,1.29450E-1,2.16100E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43412, 43413,'1 ',1.43240E-1,1.13370E-1,1.42740E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88798, 43412,'1 ',4.70120E-2,6.17890E-2,8.46850E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43413, 90120,'1 ',6.65310E-2,1.31730E-1,1.93370E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88798, 43414,'1 ',1.01630E-2,6.24830E-2,1.12620E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88797, 43415,'1 ',1.52410E-2,3.91810E-2,9.70270E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43415, 90113,'1 ',2.48350E-2,6.56460E-2,1.53690E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43416, 43417,'1 ',1.15430E-2,3.31060E-2,5.09110E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90071, 43417,'1 ',6.73100E-3,2.22120E-2,3.59840E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43418, 43420,'1 ',1.76600E-2,4.92520E-2,1.03390E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43419, 43778,'1 ',7.66630E-2,1.29150E-1,1.83980E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90074, 43419,'1 ',3.88340E-2,9.50580E-2,1.62530E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43420, 43421,'1 ',1.93450E-2,4.49100E-2,1.36840E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43420, 43994,'1 ',3.65760E-2,9.49950E-2,2.30680E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43420, 90190,'1 ',1.73300E-2,6.04040E-2,1.40090E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43422, 43425,'1 ',6.04960E-3,1.78360E-2,4.14910E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43422, 43536,'1 ',1.68380E-2,6.74270E-2,1.69910E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43424, 43425,'1 ',1.26760E-2,3.35030E-2,7.84230E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43426, 43427,'1 ',6.19480E-3,2.08720E-2,5.18730E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43426, 43712,'1 ',2.17330E-2,7.45680E-2,1.78700E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43426, 44027,'1 ',3.20350E-2,1.28350E-1,3.23660E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43426, 44029,'1 ',2.28000E-2,1.25190E-1,3.31240E-2, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43427, 43712,'1 ',1.55730E-2,4.68770E-2,1.46670E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43428, 43474,'1 ',2.59410E-1,2.77160E-1,5.86150E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90077, 43428,'1 ',6.19420E-2,1.22640E-1,1.80020E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43429, 43778,'1 ',3.22020E-1,5.25490E-1,8.02060E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43429, 43790,'1 ',5.86780E-2,1.50850E-1,2.33470E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90061, 43429,'1 ',3.10810E-1,3.14060E-1,4.15970E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43429, 90078,'1 ',7.17150E-2,1.98670E-1,3.28030E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43429, 90109,'1 ',1.22010E-1,4.07220E-1,6.45870E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43430, 43493,'1 ',5.49710E-3,4.33130E-2,1.26700E-2, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88825, 43433,'1 ',5.90210E-1,4.67640E-1,5.88790E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43433, 90681,'1 ',1.77310E-1,1.25620E-1,1.98590E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43434, 43435,'1 ',1.27990E-2,4.31270E-2,1.07190E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43434, 45591,'1 ',2.62190E-2,7.96360E-2,1.74460E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43435, 43438,'1 ',6.71880E-3,4.16970E-2,1.01010E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43436, 43437,'1 ',1.47460E-1,1.15590E-1,1.48400E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89014, 43436,'1 ',2.14670E-1,1.62660E-1,2.24030E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90080, 43436,'1 ',2.96260E-1,2.18040E-1,3.18870E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43437, 43476,'1 ',1.93510E-1,1.59310E-1,3.22820E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90080, 43437,'1 ',3.58760E-1,2.84040E-1,3.57640E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43438, 43477,'1 ',2.00450E-2,5.29830E-2,1.24030E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43438, 43529,'1 ',1.89500E-2,8.44680E-2,2.29620E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43439, 43441,'1 ',7.98460E-4,3.66300E-3,9.38330E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43440, 43442,'1 ',2.36810E-4,2.68250E-3,2.44210E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43442, 43446,'1 ',1.80370E-4,3.01560E-3,2.84650E-2, 970.00,1018.50,1067.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43443, 43444,'1 ',1.50460E-3,6.77420E-3,1.80250E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90083, 43443,'1 ',2.37460E-3,1.27850E-2,3.51240E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89916, 43445,'1 ',2.67450E-2,4.80720E-2,8.63310E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90085, 43445,'1 ',1.23530E-2,2.52800E-2,6.22090E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43446, 43496,'1 ',3.13920E-3,3.56290E-2,3.25300E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43447, 43448,'1 ',2.01940E-2,5.07690E-2,1.31540E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43447, 43599,'1 ',2.35720E-2,8.08830E-2,1.93840E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90086, 43447,'1 ',4.20370E-3,2.97330E-2,8.15900E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43448, 43449,'1 ',1.15180E-2,3.75700E-2,9.97470E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43448, 43943,'1 ',1.78260E-2,4.85380E-2,1.06950E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43449, 43598,'1 ',9.15240E-3,2.69840E-2,6.27730E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43450, 43596,'1 ',5.79290E-2,1.32490E-1,3.23480E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90084, 43450,'1 ',6.04710E-2,1.50100E-1,2.49450E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88800, 43451,'1 ',1.26890E-1,2.32450E-1,4.01370E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88808, 43451,'1 ',3.35990E-2,6.15400E-2,1.06240E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43452, 43589,'1 ',1.44840E-2,6.13090E-2,1.37980E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43452, 43754,'1 ',2.05480E-2,8.22900E-2,2.07390E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43453, 43454,'1 ',9.63100E-3,4.55850E-2,1.09620E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43453, 90177,'1 ',9.60940E-3,5.52170E-2,1.56440E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43455, 43986,'1 ',1.53510E-1,2.75990E-1,4.95780E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88799, 43455,'1 ',2.41820E-1,5.56070E-1,8.45470E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90089, 43455,'1 ',2.00450E-2,1.13950E-1,2.06160E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43455, 90123,'1 ',3.19760E-1,6.27440E-1,9.41630E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43456, 43457,'1 ',7.65730E-3,2.55450E-2,6.47860E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43456, 43892,'1 ',8.50470E-3,3.07960E-2,6.60780E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43457, 43460,'1 ',9.51720E-3,3.87300E-2,9.43680E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43458, 90090,'1 ',1.12740E-2,2.23210E-2,3.27630E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43458, 90091,'1 ',6.36290E-2,1.33740E-1,2.43670E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43459, 43460,'1 ',1.28220E-2,3.38870E-2,7.93230E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43459, 43897,'1 ',3.08000E-2,1.05710E-1,2.53390E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43459, 44073,'1 ',3.61680E-2,1.42280E-1,3.72670E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43460, 43896,'1 ',2.80800E-2,1.01720E-1,2.18350E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43461, 43462,'1 ',3.38380E-3,2.70130E-2,6.65800E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43461, 43554,'1 ',6.34660E-3,5.26720E-2,1.38580E-2, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43462, 43465,'1 ',1.16670E-2,3.93120E-2,9.77080E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43462, 43470,'1 ',6.32500E-3,2.13110E-2,5.29630E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43463, 90093,'1 ',3.80160E-2,2.97990E-2,3.82560E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43464, 43465,'1 ',2.53660E-3,6.80990E-3,1.54330E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43464, 43887,'1 ',5.47970E-3,1.66400E-2,3.64410E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43464, 43889,'1 ',2.49280E-3,6.26620E-3,1.62330E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43465, 43469,'1 ',2.40230E-3,5.57630E-3,1.69880E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43465, 43865,'1 ',8.03060E-3,2.15600E-2,4.88620E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43465, 43889,'1 ',4.77180E-3,1.23880E-2,3.00670E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90093, 43466,'1 ',1.27010E-2,2.51460E-2,3.69100E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43466, 90094,'1 ',5.90180E-2,4.62620E-2,5.93910E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43467, 43468,'1 ',4.85770E-3,1.22110E-2,3.16350E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43467, 43887,'1 ',5.30670E-3,1.37770E-2,3.34380E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43468, 43718,'1 ',1.59460E-2,3.84310E-2,1.08510E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43469, 43470,'1 ',6.01000E-3,2.06170E-2,4.93910E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43471, 43472,'1 ',6.95290E-2,1.99440E-1,3.06750E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43471, 43645,'1 ',2.39880E-1,5.14530E-1,9.01770E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43471, 49948,'1 ',6.77040E-2,2.59490E-1,7.33800E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43471, 90261,'1 ',1.60480E-1,3.68830E-1,5.60460E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43472, 44041,'1 ',1.29030E-1,2.96520E-1,4.50510E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43472, 46999,'1 ',6.35160E-2,4.31660E-1,1.06940E-2, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90037, 43472,'1 ',1.19600E-1,2.01510E-1,2.87070E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43472, 90179,'1 ',1.69740E-1,4.02170E-1,7.35760E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43473, 43475,'1 ',1.56020E-2,4.13530E-2,1.04880E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43473, 44061,'1 ',7.38880E-2,1.69000E-1,4.12640E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43474, 43475,'1 ',3.72260E-2,1.44830E-1,2.41780E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43474, 44028,'1 ',9.05590E-2,3.70290E-1,7.49550E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43476, 43520,'1 ',2.84550E-2,1.29180E-1,2.80230E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43476, 90095,'1 ',5.56990E-2,1.47640E-1,3.74510E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43477, 43478,'1 ',8.86530E-3,2.30160E-2,5.58630E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43479, 43700,'1 ',5.19760E-2,1.99990E-1,3.41440E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90095, 43479,'1 ',1.41150E-1,1.41570E-1,2.28930E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43480, 43481,'1 ',2.24470E-3,5.93230E-3,1.38850E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43480, 43482,'1 ',1.73570E-3,4.65980E-3,1.05610E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43482, 43483,'1 ',1.06900E-3,3.09610E-3,7.46750E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43483, 43484,'1 ',1.12240E-3,3.74420E-3,9.49560E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43484, 43485,'1 ',2.18840E-3,7.50710E-3,1.79840E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88813, 43486,'1 ',7.09870E-3,1.45270E-2,3.57470E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90096, 43486,'1 ',3.03000E-2,2.97650E-2,5.02420E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43486, 90125,'1 ',2.01570E-1,3.60190E-1,5.31840E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43487, 43488,'1 ',7.11120E-2,1.57400E-1,2.58110E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90096, 43487,'1 ',7.31180E-3,2.02260E-2,4.70000E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43488, 43710,'1 ',2.70170E-1,1.98830E-1,2.90780E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89534, 43488,'1 ',2.54280E-1,2.01280E-1,2.53430E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43489, 43490,'1 ',1.41090E-2,4.75400E-2,1.18160E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43489, 43579,'1 ',1.41480E-2,3.67320E-2,8.91580E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43490, 43655,'1 ',2.31370E-2,6.11570E-2,1.43170E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88806, 43491,'1 ',8.12410E-3,3.19310E-2,8.35340E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43492, 43494,'1 ',2.89970E-3,1.72740E-2,4.54430E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43492, 43495,'1 ',3.91080E-3,1.04990E-2,2.37950E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43493, 43495,'1 ',1.25750E-2,3.16120E-2,8.18990E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43493, 43525,'1 ',9.01570E-3,4.84630E-2,1.19230E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43494, 90464,'1 ',1.09730E-2,5.41120E-2,1.46340E-2, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90103, 43497,'1 ',2.46800E-2,1.95310E-2,2.45920E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43498, 43499,'1 ',7.03130E-4,3.46690E-3,9.37400E-4, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43498, 43513,'1 ',1.97020E-3,6.63800E-3,1.64970E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43498, 45803,'1 ',1.11450E-2,3.63520E-2,9.65130E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43499, 43507,'1 ',3.67770E-3,1.10130E-2,2.48080E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90102, 43499,'1 ',6.24500E-4,3.95530E-3,1.07350E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90104, 43500,'1 ',1.92580E-2,1.50950E-2,1.93790E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43500, 90105,'1 ',1.26660E-2,1.00240E-2,1.26210E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43501, 43505,'1 ',1.43220E-3,3.78500E-3,8.85940E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43502, 43503,'1 ',7.62220E-3,1.95940E-2,3.03230E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90103, 43502,'1 ',8.64790E-3,2.22300E-2,3.44040E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90105, 43502,'1 ',3.47030E-3,9.17380E-3,1.66570E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43502, 90106,'1 ',9.10530E-3,1.46060E-2,2.69770E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43503, 43512,'1 ',4.11340E-2,3.02640E-2,4.42610E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43504, 43514,'1 ',8.51750E-2,6.74070E-2,8.48740E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90103, 43504,'1 ',7.12890E-2,5.24500E-2,7.67100E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43504, 90106,'1 ',3.00280E-2,2.37630E-2,2.99210E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43505, 43508,'1 ',1.22850E-3,3.29810E-3,7.47450E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43506, 43507,'1 ',1.25570E-3,3.70210E-3,8.61210E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43506, 43508,'1 ',1.59560E-3,4.21690E-3,9.87030E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43507, 43521,'1 ',6.59370E-3,3.41810E-2,8.34580E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43509, 43510,'1 ',3.37300E-2,2.66930E-2,3.36100E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43509, 43511,'1 ',1.62130E-2,1.28310E-2,1.61560E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90106, 43509,'1 ',2.93950E-2,2.12490E-2,3.22260E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43510, 43511,'1 ',1.80980E-2,1.43220E-2,1.80340E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43510, 43514,'1 ',1.82440E-2,1.63480E-2,3.34480E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43510, 43516,'1 ',1.11190E-1,8.79970E-2,1.10800E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90103, 43510,'1 ',1.07430E-1,7.90430E-2,1.15600E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43511, 43514,'1 ',4.38730E-2,3.22790E-2,4.72090E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90106, 43511,'1 ',4.53550E-2,2.93630E-2,5.58980E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43513, 45793,'1 ',3.80860E-2,1.48320E-1,3.96700E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43513, 45803,'1 ',1.05250E-2,3.61050E-2,8.65020E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90102, 43513,'1 ',2.00810E-3,1.27180E-2,3.45180E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89014, 43514,'1 ',1.13160E-1,3.24650E-1,4.99440E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43515, 43595,'1 ',2.22970E-2,5.60560E-2,1.45250E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43516, 90108,'1 ',3.59190E-2,8.33790E-2,1.58760E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43517, 43518,'1 ',1.67630E-2,4.21420E-2,1.09190E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43517, 43521,'1 ',1.38120E-2,3.57990E-2,1.08310E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43518, 43599,'1 ',3.63130E-2,9.89050E-2,2.18000E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43519, 43520,'1 ',1.85230E-2,2.95660E-2,6.80990E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90108, 43519,'1 ',1.36070E-1,9.83740E-2,1.49190E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43520, 43641,'1 ',4.13790E-1,2.68090E-1,5.10250E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90103, 43520,'1 ',5.33300E-1,3.45700E-1,6.57880E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43522, 43789,'1 ',2.11600E-2,6.90310E-2,1.83320E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43522, 44886,'1 ',2.05430E-2,5.51580E-2,1.25030E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43523, 90109,'1 ',7.25250E-2,5.73960E-2,7.22690E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43524, 43525,'1 ',1.79930E-3,7.20360E-3,1.81480E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43524, 44885,'1 ',1.60340E-2,7.82650E-2,2.16230E-2, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43526, 43527,'1 ',1.20940E-1,2.02020E-1,3.43100E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43526, 43531,'1 ',3.61950E-2,8.57120E-2,1.56710E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43526, 43532,'1 ',5.26500E-2,1.35350E-1,2.09480E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43527, 90110,'1 ',6.15200E-2,2.05250E-1,3.25380E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43528, 43529,'1 ',6.50810E-3,1.77190E-2,3.90370E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43529, 43530,'1 ',2.44040E-3,8.22220E-3,2.04340E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90079, 43531,'1 ',7.41980E-2,1.75720E-1,3.21310E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90058, 43532,'1 ',6.24840E-2,1.52960E-1,2.61540E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43534, 43535,'1 ',2.66150E-1,2.10680E-1,2.65270E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90111, 43534,'1 ',7.11850E-2,1.83000E-1,2.83250E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88827, 43535,'1 ',9.26150E-2,1.56030E-1,2.22270E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43536, 43537,'1 ',1.95000E-3,7.80690E-3,1.96680E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43538, 90114,'1 ',1.45310E-2,5.08770E-2,1.40850E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43540, 44114,'1 ',4.11440E-2,1.83360E-1,3.11420E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90073, 43540,'1 ',6.88400E-1,5.45670E-1,6.87030E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90114, 43540,'1 ',7.22690E-2,1.43090E-1,2.10050E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43541, 43782,'1 ',9.75780E-3,2.87690E-2,6.69270E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43541, 46982,'1 ',1.31070E-2,7.92880E-2,2.02410E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88819, 43541,'1 ',1.98960E-2,1.36690E-1,3.99230E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43542, 43543,'1 ',4.28130E-2,1.10060E-1,1.70330E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43542, 43750,'1 ',1.33330E-1,3.06390E-1,4.65520E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88820, 43542,'1 ',2.45800E-1,4.82080E-1,7.23120E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43542, 90172,'1 ',1.01590E-1,2.27960E-1,3.63570E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43542, 91951,'1 ',1.56100E-1,5.15540E-1,8.36020E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43542, 93180,'1 ',4.81500E-2,2.35000E-1,4.05700E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90115, 43543,'1 ',1.14950E-1,2.27620E-1,3.34150E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43545, 43546,'1 ',1.99790E-2,1.01070E-1,1.75850E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90116, 43545,'1 ',3.90070E-2,8.63350E-2,1.41570E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43546, 43547,'1 ',1.71960E-2,1.05720E-1,1.90560E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90066, 43547,'1 ',2.87110E-2,1.53650E-1,4.65970E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43548, 43551,'1 ',1.07030E-1,2.72250E-1,4.30630E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90049, 43548,'1 ',1.75020E-1,1.86500E-1,2.65920E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43549, 43550,'1 ',2.15670E-1,1.70700E-1,2.14940E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43550, 43551,'1 ',5.96210E-2,9.94350E-2,1.44610E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43551, 90122,'1 ',3.69560E-2,1.29320E-1,2.67860E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43551, 90169,'1 ',8.64780E-2,2.00790E-1,2.98650E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43552, 43553,'1 ',4.65060E-2,1.90090E-1,3.84600E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90091, 43552,'1 ',6.89480E-2,1.77250E-1,2.74350E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88815, 43553,'1 ',4.95270E-2,3.01080E-1,5.55650E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43555, 43556,'1 ',1.64080E-2,5.62940E-2,1.34880E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43555, 44065,'1 ',3.79290E-2,1.00280E-1,2.34850E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43557, 43558,'1 ',2.23620E-2,4.01930E-2,7.21820E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90118, 43557,'1 ',1.66710E-2,4.28550E-2,6.63230E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90119, 43559,'1 ',1.69660E-1,2.15960E-1,3.16500E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43560, 44075,'1 ',1.98870E-2,6.70160E-2,1.66590E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88797, 43560,'1 ',2.03700E-2,6.33560E-2,1.32230E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43561, 43647,'1 ',3.60570E-2,9.36440E-2,2.27390E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43561, 44111,'1 ',2.31980E-2,6.13180E-2,1.43550E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43562, 43563,'1 ',2.10180E-1,1.66360E-1,2.09470E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88802, 43562,'1 ',2.00040E-2,5.73740E-2,8.82330E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43563, 44115,'1 ',4.88220E-1,4.93640E-1,6.53950E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43563, 90139,'1 ',4.38430E-2,1.53420E-1,3.17800E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43564, 90121,'1 ',3.71050E-2,8.48600E-2,2.07170E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43564, 90122,'1 ',2.75150E-2,1.07040E-1,1.78690E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88793, 43565,'1 ',8.60640E-3,3.38270E-2,8.84950E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88793, 43565,'2 ',8.60600E-3,3.38270E-2,8.84900E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43566, 43567,'1 ',3.06580E-2,1.25310E-1,2.53500E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88794, 43566,'1 ',3.87400E-2,1.35560E-1,2.80790E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90121, 43566,'1 ',3.84110E-2,5.59710E-2,1.26480E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88803, 43567,'1 ',2.49170E-1,3.81890E-1,5.36440E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88804, 43567,'1 ',1.44040E-1,2.20680E-1,3.09920E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90119, 43567,'1 ',9.86880E-2,1.93430E-1,2.89970E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43568, 43569,'1 ',9.65350E-3,3.25260E-2,8.08400E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43570, 43571,'1 ',5.74470E-3,2.63550E-2,6.75150E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43570, 90177,'1 ',1.00160E-2,4.86100E-2,1.11130E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43571, 43572,'1 ',4.79470E-3,2.33980E-2,6.46170E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43572, 43573,'1 ',5.81060E-3,2.39910E-2,5.67620E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43572, 43754,'1 ',3.52560E-2,1.45690E-1,3.45110E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43572, 50209,'1 ',2.33790E-2,6.17970E-2,1.44670E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43572, 90227,'1 ',2.76060E-2,1.08560E-1,2.84190E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43573, 43899,'1 ',1.03080E-2,4.19480E-2,1.02210E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43573, 50209,'1 ',1.25550E-2,4.54630E-2,9.75530E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43574, 43903,'1 ',2.18800E-1,2.62010E-1,4.36300E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88820, 43574,'1 ',2.77250E-1,4.67370E-1,6.66160E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90123, 43574,'1 ',5.50900E-2,1.27900E-1,1.90220E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90124, 43574,'1 ',1.61370E-1,1.27710E-1,1.60810E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43574, 93214,'1 ',1.37910E-1,3.05320E-1,5.00790E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43575, 43609,'1 ',2.62780E-1,2.68420E-1,4.18110E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43575, 90162,'1 ',1.54570E-1,2.10930E-1,3.77040E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43576, 43577,'1 ',1.04340E-1,8.25750E-2,1.03970E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43577, 90125,'1 ',1.73840E-2,3.55740E-2,8.75410E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43578, 43579,'1 ',8.16680E-3,2.15840E-2,5.05210E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43578, 44030,'1 ',2.58180E-2,8.70160E-2,2.16350E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43580, 43581,'1 ',1.02780E-1,8.05690E-2,1.03440E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43580, 44078,'1 ',3.87880E-2,1.64170E-1,3.09550E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43580, 44468,'1 ',7.64550E-2,1.96560E-1,3.04230E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43583, 43585,'1 ',4.09510E-2,1.17460E-1,1.80640E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43583, 44115,'1 ',1.46190E-1,2.16800E-1,3.25810E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43584, 90126,'1 ',1.18210E-1,1.19400E-1,1.58140E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43584, 90141,'1 ',1.55360E-1,3.04560E-1,4.56640E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43585, 90126,'1 ',5.91010E-3,1.81300E-2,4.91070E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43586, 44072,'1 ',1.47760E-2,4.97880E-2,1.23750E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43586, 44113,'1 ',4.05630E-2,1.05360E-1,2.55870E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43587, 43589,'1 ',1.18310E-2,4.73720E-2,1.19360E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43588, 43589,'1 ',9.31040E-3,2.39340E-2,5.92660E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43588, 43936,'1 ',1.69680E-2,4.40540E-2,1.06940E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43590, 43591,'1 ',7.45070E-2,1.91550E-1,2.96480E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43590, 90135,'1 ',4.33590E-1,4.06980E-1,6.28680E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43591, 43928,'1 ',2.98240E-1,2.15670E-1,3.27060E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90041, 43591,'1 ',4.21070E-2,1.29180E-1,3.49930E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43591, 90127,'1 ',2.83830E-1,2.24680E-1,2.82890E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43592, 43593,'1 ',1.99280E-2,5.26730E-2,1.23310E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43593, 43635,'1 ',2.13360E-2,5.63950E-2,1.32020E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43594, 43640,'1 ',3.38280E-1,2.67820E-1,3.37210E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43594, 90129,'1 ',2.25200E-1,1.62820E-1,2.46930E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43595, 43597,'1 ',1.10310E-2,2.65830E-2,7.50550E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89047, 43596,'1 ',1.73710E-1,1.91090E-1,2.55060E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43596, 90128,'1 ',1.05260E-1,1.77330E-1,2.52630E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43597, 43599,'1 ',1.70240E-2,5.73660E-2,1.42590E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43598, 43599,'1 ',2.68500E-3,6.97060E-3,1.69180E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43600, 43739,'1 ',2.00760E-2,5.46640E-2,1.20450E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43601, 44012,'1 ',3.03730E-1,2.40440E-1,3.02740E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43602, 43604,'1 ',1.14670E-2,2.62250E-2,6.40230E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43602, 43605,'1 ',7.10610E-3,2.03810E-2,3.13430E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43602, 43607,'1 ',5.24410E-2,1.21750E-1,1.81070E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43602, 90218,'1 ',7.42010E-2,3.27030E-1,5.68300E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43603, 43604,'1 ',4.27490E-3,1.71070E-2,3.61160E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90130, 43603,'1 ',3.07480E-2,1.15350E-1,2.07340E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43604, 43605,'1 ',6.01380E-3,1.72480E-2,2.65250E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43606, 43607,'1 ',3.74790E-2,1.45810E-1,2.43420E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43606, 43873,'1 ',6.62020E-2,1.35490E-1,3.33440E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43606, 90168,'1 ',7.99790E-2,2.29420E-1,3.52880E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43606, 90217,'1 ',1.98500E-2,8.24120E-2,2.14510E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88829, 43608,'1 ',1.01930E-1,2.18470E-1,3.82580E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90130, 43608,'1 ',9.40310E-2,1.74870E-1,4.09340E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43609, 90132,'1 ',6.90760E-2,8.57490E-2,1.86870E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43610, 43611,'1 ',4.88270E-3,1.85600E-2,5.19540E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43610, 44042,'1 ',1.07320E-2,4.17540E-2,1.11530E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43611, 43612,'1 ',3.98520E-3,9.60350E-3,2.71140E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43611, 43709,'1 ',5.71150E-2,1.37780E-1,3.89460E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43612, 43655,'1 ',4.47950E-2,1.08020E-1,3.05190E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43613, 43622,'1 ',4.39420E-2,2.84480E-2,5.41560E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43613, 43707,'1 ',3.74230E-1,2.96300E-1,3.73070E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43613, 90136,'1 ',4.27720E-2,2.76910E-2,5.27140E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43614, 43616,'1 ',1.70650E-3,5.85390E-3,1.40240E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43615, 43616,'1 ',2.21870E-3,5.95630E-3,1.34990E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43617, 90137,'1 ',1.07170E-1,1.08250E-1,1.43370E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43620, 90136,'1 ',1.24530E-2,9.76140E-3,1.25320E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43621, 43622,'1 ',2.24150E-2,1.77390E-2,2.23360E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43621, 43624,'1 ',1.37000E-2,1.00790E-2,1.47410E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43622, 43623,'1 ',2.14580E-2,1.69810E-2,2.13810E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43623, 90135,'1 ',2.46150E-2,1.59360E-2,3.03370E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43624, 43625,'1 ',2.02270E-2,1.48820E-2,2.17650E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43624, 90135,'1 ',1.05230E-2,1.15740E-2,1.54480E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43625, 90136,'1 ',1.40080E-2,1.10850E-2,1.39580E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43626, 43768,'1 ',1.42020E-3,1.58190E-2,1.49250E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43627, 43628,'1 ',1.06020E-2,2.16960E-2,5.33890E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43627, 43636,'1 ',5.31980E-2,8.49160E-2,1.95590E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90135, 43628,'1 ',5.66350E-3,1.45590E-2,2.25310E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43628, 90136,'1 ',4.22370E-2,3.05330E-2,4.63050E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90136, 43630,'1 ',1.72790E-2,1.27120E-2,1.85920E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43631, 43634,'1 ',7.45350E-2,1.14180E-1,1.60340E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43632, 43706,'1 ',1.79480E-2,7.99770E-2,1.35820E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90133, 43633,'1 ',5.99290E-2,1.18660E-1,1.74170E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43633, 90137,'1 ',2.46690E-1,1.93410E-1,2.48300E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90133, 43634,'1 ',3.11330E-2,5.24460E-2,7.47090E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90135, 43634,'1 ',1.28380E-1,1.28770E-1,2.08220E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90134, 43635,'1 ',1.59630E-2,4.21900E-2,9.87610E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43636, 43767,'1 ',1.74180E-1,1.28160E-1,1.87440E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43637, 43640,'1 ',3.11190E-1,2.46350E-1,3.10180E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43637, 43641,'1 ',7.66840E-2,6.06870E-2,7.64130E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43638, 43639,'1 ',5.46510E-2,1.00100E-1,1.72820E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43638, 43641,'1 ',5.92550E-2,1.52330E-1,2.35770E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43638, 90146,'1 ',6.55610E-2,2.55100E-1,4.25940E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43639, 43707,'1 ',8.11690E-2,2.08680E-1,3.23000E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90087, 43640,'1 ',3.59350E-1,2.32780E-1,4.43060E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43642, 43643,'1 ',1.64630E-1,1.97110E-1,3.28210E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43642, 43645,'1 ',9.13590E-2,2.09920E-1,3.18880E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43642, 44056,'1 ',2.58540E-1,1.67430E-1,3.18710E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90127, 43642,'1 ',3.07040E-1,2.75280E-1,5.63270E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90137, 43642,'1 ',3.36700E-1,4.42830E-1,6.07180E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43643, 43644,'1 ',8.24480E-2,1.37710E-1,2.33850E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43643, 43932,'1 ',3.49210E-1,2.76470E-1,3.48110E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43643, 44056,'1 ',5.34890E-1,3.59740E-1,6.34480E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90127, 43643,'1 ',9.27380E-2,2.15330E-1,3.20280E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43643, 90167,'1 ',1.42560E-1,4.04750E-1,6.36320E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43644, 43645,'1 ',7.35670E-2,1.17430E-1,2.70500E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43645, 43721,'1 ',7.48620E-2,2.29710E-1,6.22390E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90132, 43645,'1 ',4.65890E-1,3.01910E-1,5.74600E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43646, 43648,'1 ',1.48540E-2,4.47120E-2,1.39900E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43646, 44461,'1 ',2.18920E-2,7.51170E-2,1.80010E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43647, 43650,'1 ',7.77350E-3,2.66670E-2,6.38860E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88801, 43647,'1 ',1.91690E-2,6.45960E-2,1.60570E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43648, 43650,'1 ',2.09770E-2,5.63240E-2,1.27670E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43648, 43651,'1 ',1.81280E-2,6.10890E-2,1.51850E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90139, 43649,'1 ',7.02980E-2,1.34630E-1,2.11810E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43649, 90140,'1 ',2.78910E-2,2.79730E-2,4.52330E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43649, 90141,'1 ',2.60110E-2,8.58390E-2,1.39060E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43651, 43797,'1 ',1.32980E-2,9.57010E-2,2.53740E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43652, 43653,'1 ',2.77770E-3,6.98250E-3,1.80890E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43652, 43655,'1 ',1.81170E-2,4.65770E-2,1.15350E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43654, 43662,'1 ',2.49440E-2,7.15440E-2,1.10030E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90099, 43654,'1 ',3.66190E-2,9.68040E-2,1.75780E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43656, 43658,'1 ',2.54360E-2,6.60480E-2,1.60340E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43656, 44030,'1 ',3.27530E-2,9.13640E-2,1.91840E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90144, 43657,'1 ',2.06740E-1,1.93910E-1,2.99510E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43657, 90145,'1 ',4.26500E-2,8.44440E-2,1.23950E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43658, 43659,'1 ',3.31190E-3,1.11590E-2,2.77320E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43659, 43661,'1 ',7.24730E-4,3.83810E-3,9.72820E-4, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43659, 48933,'1 ',1.29350E-2,6.87710E-2,1.59600E-2, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43660, 43661,'1 ',7.20870E-4,3.73680E-3,9.12320E-4, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90142, 43662,'1 ',6.13730E-2,4.43670E-2,6.72850E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90143, 43662,'1 ',8.65160E-2,6.84690E-2,8.62110E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43663, 43671,'1 ',2.85040E-3,7.65240E-3,1.73430E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43664, 43675,'1 ',2.85480E-2,2.10040E-2,3.07180E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43664, 90147,'1 ',1.32910E-2,2.54530E-2,4.00410E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43665, 43669,'1 ',4.04230E-2,3.79080E-2,5.85490E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43666, 43676,'1 ',1.57030E-2,4.06960E-2,7.69460E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43666, 43681,'1 ',2.55630E-2,6.57120E-2,1.01700E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43666, 43705,'1 ',5.92240E-3,4.61590E-2,8.62570E-4, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43667, 90147,'1 ',1.94690E-2,4.51990E-2,6.72180E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43667, 90161,'1 ',4.57340E-2,1.40460E-1,2.63580E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43668, 43673,'1 ',1.47960E-3,6.02080E-3,1.46690E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43668, 43674,'1 ',9.97340E-4,4.44410E-3,1.20750E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43669, 43670,'1 ',1.34980E-2,2.21260E-2,3.90720E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43669, 90148,'1 ',1.68790E-2,3.13850E-2,7.34590E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43669, 90150,'1 ',4.72950E-3,2.39240E-2,4.16260E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90146, 43670,'1 ',1.79090E-2,1.96980E-2,2.62900E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43671, 43672,'1 ',1.32210E-3,5.29300E-3,1.33340E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43672, 43684,'1 ',2.30180E-3,7.89600E-3,1.89160E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43673, 43688,'1 ',1.77210E-3,7.21100E-3,1.75680E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43674, 43684,'1 ',1.02270E-3,4.09460E-3,1.03150E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90151, 43675,'1 ',3.39130E-2,2.65830E-2,3.41270E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43676, 43677,'1 ',4.37020E-2,3.09570E-2,4.89400E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43676, 43682,'1 ',1.63720E-2,3.71360E-2,7.40840E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43678, 43679,'1 ',2.47450E-2,1.60200E-2,3.04970E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43679, 90156,'1 ',1.49360E-2,2.49100E-2,3.62250E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43679, 90159,'1 ',4.32020E-2,2.79690E-2,5.32440E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43680, 43681,'1 ',6.29980E-3,1.61940E-2,2.50630E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43680, 43682,'1 ',7.72000E-3,1.79230E-2,2.66540E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43680, 90155,'1 ',2.31390E-3,1.01950E-2,1.77080E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88810, 43682,'1 ',3.07810E-3,1.02680E-2,1.62760E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43683, 43684,'1 ',2.18190E-3,5.76630E-3,1.34970E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43684, 43688,'1 ',1.30450E-3,3.44750E-3,8.06930E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90149, 43685,'1 ',2.30110E-2,1.96660E-2,3.68430E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43685, 90153,'1 ',2.29960E-2,1.89280E-2,3.83540E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43686, 43696,'1 ',2.76490E-3,7.71020E-3,1.61830E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43687, 43688,'1 ',1.05930E-3,3.63370E-3,8.70510E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43687, 43695,'1 ',1.27480E-3,4.37300E-3,1.04760E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43689, 43695,'1 ',1.06840E-3,3.66480E-3,8.77960E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43690, 43693,'1 ',8.09600E-3,1.36380E-2,1.94270E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43690, 90155,'1 ',6.20400E-3,2.06960E-2,3.28040E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43691, 43692,'1 ',1.14500E-3,3.11730E-3,6.86780E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43692, 43697,'1 ',3.09730E-3,8.43260E-3,1.85780E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43692, 43698,'1 ',3.92010E-3,9.09940E-3,2.77220E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90156, 43693,'1 ',2.13410E-2,1.75660E-2,3.55940E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43693, 90158,'1 ',2.32010E-2,1.81860E-2,2.33480E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43694, 43695,'1 ',9.18460E-4,3.09450E-3,7.69050E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43700, 43703,'1 ',1.04000E-1,2.67410E-1,4.13940E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43700, 90161,'1 ',1.49580E-2,7.18030E-2,2.14570E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43703, 43704,'1 ',3.54470E-2,7.56790E-2,1.70840E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43703, 43707,'1 ',5.24810E-2,1.20030E-1,2.93050E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90146, 43704,'1 ',1.80490E-2,3.53720E-2,5.30200E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90148, 43704,'1 ',3.19690E-2,5.71020E-2,8.42850E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88790, 43705,'1 ',3.86570E-3,3.55600E-2,7.05240E-4, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90160, 43706,'1 ',1.42480E-2,3.69260E-2,6.98180E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90070, 43707,'1 ',3.37050E-1,3.38250E-1,5.47030E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90148, 43707,'1 ',3.03080E-2,1.50390E-1,3.58610E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43708, 43709,'1 ',1.10820E-2,3.87800E-2,1.28530E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88788, 43708,'1 ',6.89850E-3,2.76200E-2,6.95840E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43709, 44057,'1 ',2.51750E-2,6.75990E-2,1.53240E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43709, 90181,'1 ',1.34170E-2,5.10060E-2,1.42800E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90162, 43710,'1 ',3.40610E-1,2.20630E-1,4.19950E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43711, 43760,'1 ',9.98990E-2,1.97810E-1,2.90380E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43711, 90163,'1 ',3.04710E-2,7.21550E-2,1.31920E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43712, 43713,'1 ',6.99170E-3,2.39840E-2,5.74600E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43712, 43714,'1 ',9.22920E-3,3.10970E-2,7.72860E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43713, 43714,'1 ',3.27340E-3,1.18530E-2,2.54310E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43714, 90178,'1 ',2.27970E-2,1.12470E-1,3.04370E-2, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43715, 90164,'1 ',5.71590E-2,1.22040E-1,2.75510E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43715, 90186,'1 ',1.80330E-1,3.30430E-1,5.70660E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43715, 90568,'1 ',5.39140E-1,4.27090E-1,5.37740E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43716, 43991,'1 ',2.62250E-2,8.15750E-2,1.70270E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43716, 45188,'1 ',2.09660E-2,5.44360E-2,1.32140E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43717, 43779,'1 ',3.91830E-2,1.36660E-1,3.17200E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43717, 43993,'1 ',3.34420E-2,8.68490E-2,2.10880E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43717, 45187,'1 ',3.38100E-2,9.43140E-2,1.98040E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43717, 50293,'1 ',1.75430E-2,8.05020E-2,2.06300E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43718, 43719,'1 ',7.97630E-3,2.77990E-2,6.44590E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90166, 43720,'1 ',1.12600E-1,7.56380E-2,1.33440E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43721, 43725,'1 ',7.94470E-2,1.08300E-1,2.40300E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43721, 90167,'1 ',4.69140E-2,2.09070E-1,3.55120E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43723, 43727,'1 ',3.30190E-2,7.66580E-2,1.14000E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43723, 90179,'1 ',6.44060E-2,1.65570E-1,2.56270E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43724, 43725,'1 ',4.05590E-2,4.46100E-2,5.95400E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43724, 43726,'1 ',3.61120E-2,2.85790E-2,3.59840E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43725, 43727,'1 ',1.57360E-2,2.14510E-2,4.75920E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43728, 43877,'1 ',1.33090E-2,8.43220E-2,2.28960E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88829, 43729,'1 ',7.12610E-3,1.83180E-2,2.83500E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90167, 43729,'1 ',6.70540E-2,1.40940E-1,2.56790E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88829, 43730,'1 ',5.18990E-3,1.01710E-2,1.52460E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43731, 43732,'1 ',4.97450E-2,9.74950E-2,1.46140E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43731, 43734,'1 ',1.62110E-1,1.28310E-1,1.61550E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43732, 43733,'1 ',6.01590E-2,4.76100E-2,5.99460E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43732, 43735,'1 ',1.76100E-1,1.18310E-1,2.08710E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90168, 43732,'1 ',2.05800E-2,1.03480E-1,2.81250E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43736, 43740,'1 ',8.32760E-3,2.09340E-2,5.42330E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43736, 43742,'1 ',1.01150E-2,2.82080E-2,5.92070E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88803, 43737,'1 ',2.46380E-2,1.09790E-1,1.86450E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43737, 90170,'1 ',3.56350E-2,1.38640E-1,2.31440E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43738, 43743,'1 ',7.14750E-2,1.41520E-1,2.07740E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88803, 43738,'1 ',1.04490E-1,2.68650E-1,4.15880E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43739, 43745,'1 ',6.02680E-3,2.10880E-2,6.98860E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43739, 44021,'1 ',1.21660E-2,4.78220E-2,1.25120E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43740, 43744,'1 ',2.19710E-3,5.70380E-3,1.38440E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43741, 90170,'1 ',4.27760E-2,5.62210E-2,7.70540E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43741, 90171,'1 ',2.60140E-2,1.91390E-2,2.79910E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90170, 43743,'1 ',7.19850E-2,5.69680E-2,7.17300E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43743, 90171,'1 ',6.87780E-2,5.44300E-2,6.85350E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43744, 43745,'1 ',1.59470E-3,5.57970E-3,1.84900E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43746, 43747,'1 ',1.64390E-2,5.95320E-2,1.27750E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43746, 43763,'1 ',1.62150E-2,5.73210E-2,1.29180E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88819, 43747,'1 ',1.44210E-2,5.77450E-2,1.45500E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43747, 92504,'1 ',1.20400E-2,4.97160E-2,1.17640E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43748, 43750,'1 ',2.32210E-2,5.49860E-2,1.00530E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43748, 90232,'1 ',2.80490E-2,9.82100E-2,2.71900E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43749, 43750,'1 ',2.99160E-2,1.93670E-2,3.68690E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43750, 51760,'1 ',1.86940E-1,1.87530E-1,3.03240E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90172, 43750,'1 ',4.66820E-2,8.42320E-2,1.21770E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88791, 43751,'1 ',1.48840E-2,4.15090E-2,8.71300E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43752, 43753,'1 ',3.10150E-2,1.19320E-1,2.03710E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43752, 44913,'1 ',3.48310E-1,3.83330E-1,5.11740E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90073, 43752,'1 ',9.07430E-2,3.49230E-1,5.96460E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43752, 90274,'1 ',6.57950E-2,2.19520E-1,3.48000E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90111, 43753,'1 ',3.11380E-1,2.20650E-1,3.48810E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90173, 43753,'1 ',2.05800E-1,1.62890E-1,2.05100E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43754, 90176,'1 ',1.41200E-2,5.55030E-2,1.45220E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43755, 43756,'1 ',2.11460E-4,3.04760E-3,2.79590E-2, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43757, 43918,'1 ',1.12490E-2,7.90170E-2,1.34880E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90175, 43757,'1 ',3.07320E-3,2.07380E-2,3.81890E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90179, 43759,'1 ',1.47290E-1,1.62020E-1,2.16250E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90163, 43760,'1 ',1.41480E-1,2.80180E-1,4.11340E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90179, 43760,'1 ',8.15740E-2,2.07480E-1,3.28140E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43761, 43763,'1 ',1.09450E-2,2.54080E-2,7.74080E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43762, 43764,'1 ',2.59240E-2,7.62340E-2,1.56280E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43762, 90180,'1 ',5.93730E-3,2.64560E-2,4.49290E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43764, 43781,'1 ',3.46840E-2,1.34940E-1,2.25270E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90035, 43764,'1 ',1.35160E-1,3.10610E-1,4.71930E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90180, 43764,'1 ',3.76300E-2,9.67330E-2,1.49710E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43765, 43945,'1 ',1.22940E-2,4.14250E-2,1.02960E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88830, 43765,'1 ',1.24390E-2,4.98060E-2,1.25490E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43766, 90183,'1 ',1.04360E-2,3.77910E-2,8.10890E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43767, 90182,'1 ',7.16040E-2,1.60660E-1,2.56200E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43769, 90184,'1 ',3.53930E-2,2.77430E-2,3.56170E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43770, 43772,'1 ',4.78520E-2,3.75080E-2,4.81540E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43771, 90184,'1 ',2.61500E-2,6.07020E-2,1.15580E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43772, 43773,'1 ',1.97960E-2,1.55170E-2,1.99210E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43772, 90184,'1 ',1.22640E-2,3.48020E-2,5.46810E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43775, 43776,'1 ',1.89080E-2,4.99760E-2,1.16990E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43776, 43777,'1 ',1.05940E-2,2.79990E-2,6.55370E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43777, 43779,'1 ',1.74960E-2,7.00610E-2,1.76550E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43777, 90248,'1 ',6.57030E-3,2.85980E-2,8.14770E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43778, 90253,'1 ',6.88920E-1,4.98930E-1,7.56460E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43779, 44933,'1 ',8.63970E-3,3.39580E-2,8.88380E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43779, 90185,'1 ',1.03070E-2,4.36260E-2,9.81720E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43780, 43990,'1 ',1.05020E-3,1.29090E-2,2.06940E-1,1190.00,1249.50,1309.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88831, 43781,'1 ',3.24130E-2,1.64940E-1,3.73790E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43781, 90187,'1 ',3.70480E-2,1.22260E-1,1.98070E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43782, 43784,'1 ',1.75960E-2,6.91700E-2,1.81000E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88831, 43783,'1 ',3.21510E-3,2.50590E-2,4.68270E-4, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43783, 91213,'1 ',2.74250E-2,2.13780E-1,3.99570E-3, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43784, 44025,'1 ',1.22720E-2,4.82370E-2,1.26200E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43785, 43786,'1 ',1.61810E-1,1.16980E-1,1.77410E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90187, 43785,'1 ',2.38070E-2,4.15590E-2,6.43560E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43787, 43789,'1 ',1.15360E-2,3.09720E-2,7.01950E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43788, 43790,'1 ',1.67790E-2,8.83900E-2,1.58630E-3,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43788, 90188,'1 ',1.64050E-2,7.18740E-2,1.54520E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43788, 90191,'1 ',3.46860E-1,2.72000E-1,3.49190E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43791, 43792,'1 ',1.74880E-4,1.94710E-3,1.83600E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43791, 43795,'1 ',6.35890E-4,6.94120E-3,6.81500E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43791, 43995,'1 ',6.18760E-4,1.00530E-2,9.79920E-2, 960.00,1008.00,1056.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43792, 44083,'1 ',1.18710E-3,1.30280E-2,1.26600E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43793, 43796,'1 ',1.80500E-2,5.03390E-2,1.05670E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43793, 43993,'1 ',2.80620E-2,7.53540E-2,1.70830E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90189, 43794,'1 ',6.08650E-2,1.20510E-1,1.76890E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43794, 90250,'1 ',9.12900E-2,1.39850E-1,1.96390E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43795, 44104,'1 ',8.67960E-4,1.00190E-2,8.78450E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43796, 90269,'1 ',1.26060E-2,4.24770E-2,1.05580E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43798, 43799,'1 ',8.95610E-2,1.64050E-1,2.83240E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90191, 43798,'1 ',1.27070E-1,1.17060E-1,1.87670E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88800, 43799,'1 ',8.34600E-1,5.42020E-1,1.03100E-2,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88817, 43799,'1 ',2.67000E-2,7.07670E-2,1.79490E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43800, 43801,'1 ',9.17440E-4,3.60580E-3,9.43240E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43800, 43870,'1 ',2.49470E-3,6.59310E-3,1.54320E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43800, 43874,'1 ',3.62160E-3,1.44990E-2,3.65280E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43801, 43824,'1 ',1.14190E-3,4.57160E-3,1.15170E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43802, 43804,'1 ',8.97570E-3,1.77710E-2,2.60840E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90192, 43802,'1 ',7.94620E-3,1.50180E-2,2.42900E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90192, 43803,'1 ',3.56840E-3,1.41570E-2,4.04290E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43803, 90194,'1 ',4.04460E-3,1.80220E-2,3.06060E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43804, 90194,'1 ',2.69860E-3,1.44930E-2,3.44060E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43804, 90199,'1 ',6.41020E-3,1.26920E-2,1.86290E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43805, 43869,'1 ',2.05280E-4,2.36920E-3,2.07690E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43806, 43807,'1 ',4.54750E-3,9.55770E-3,1.74130E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43806, 90215,'1 ',1.10960E-2,3.40750E-2,6.39410E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43807, 43821,'1 ',2.61780E-3,9.35160E-3,1.85660E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90194, 43807,'1 ',1.10180E-2,2.18150E-2,3.20200E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43807, 90195,'1 ',2.63750E-2,2.08730E-2,2.62820E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43808, 43809,'1 ',1.03250E-3,3.47870E-3,8.64530E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43808, 43810,'1 ',1.47690E-3,6.25060E-3,1.40650E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90193, 43808,'1 ',3.80920E-3,9.88900E-3,2.40020E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43809, 43819,'1 ',1.12110E-3,3.77720E-3,9.38710E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43810, 43897,'1 ',3.05180E-3,1.04690E-2,2.50800E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43810, 90214,'1 ',3.96210E-3,1.04710E-2,2.45090E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43811, 43812,'1 ',4.31220E-3,1.65900E-2,2.83200E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43811, 43814,'1 ',7.74230E-3,1.16070E-2,2.10850E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43811, 90198,'1 ',1.79110E-2,2.33090E-2,3.26000E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90196, 43812,'1 ',2.67610E-3,9.36950E-3,2.59390E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43813, 43814,'1 ',1.16150E-2,2.29970E-2,3.37560E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43813, 43868,'1 ',8.83020E-3,1.74830E-2,2.56610E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43813, 90225,'1 ',4.22740E-3,2.37870E-2,5.13540E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43814, 43815,'1 ',8.63760E-3,1.29500E-2,2.35230E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43815, 43867,'1 ',1.85440E-2,1.45350E-2,1.86610E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43816, 43817,'1 ',1.82120E-2,1.44130E-2,1.81480E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43816, 43888,'1 ',1.97480E-2,1.32650E-2,2.34030E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43817, 90197,'1 ',1.18380E-2,1.50660E-2,2.20780E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43818, 43819,'1 ',1.07050E-3,3.10060E-3,7.47850E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43818, 43887,'1 ',7.68210E-3,2.03030E-2,4.75220E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43819, 43826,'1 ',1.16460E-3,3.07790E-3,7.20410E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43820, 43850,'1 ',1.24110E-2,9.82220E-3,1.23670E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43821, 90207,'1 ',8.20240E-3,1.62400E-2,2.38370E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43822, 43825,'1 ',2.03610E-3,5.38110E-3,1.25950E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43822, 43848,'1 ',1.20140E-3,3.35030E-3,7.03190E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43823, 43824,'1 ',2.09960E-3,5.54890E-3,1.29880E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43823, 43825,'1 ',9.68240E-4,2.55890E-3,5.98940E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43824, 43876,'1 ',1.87500E-3,7.50690E-3,1.89120E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43825, 43852,'1 ',2.20450E-3,5.82620E-3,1.36370E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43825, 43853,'1 ',2.26930E-3,6.69030E-3,1.55630E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43826, 43827,'1 ',8.17090E-4,2.05390E-3,5.32100E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43827, 43851,'1 ',1.90730E-3,5.31850E-3,1.11630E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43828, 43829,'1 ',1.27650E-2,1.01020E-2,1.27190E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90197, 43828,'1 ',8.88960E-3,1.26190E-2,2.07640E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43829, 43833,'1 ',7.49520E-3,1.06400E-2,1.75070E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90200, 43829,'1 ',8.61820E-3,1.70630E-2,2.50450E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90197, 43830,'1 ',2.32970E-2,2.48210E-2,3.53900E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43830, 90201,'1 ',1.37160E-2,8.87970E-3,1.69040E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43831, 43838,'1 ',5.48910E-3,1.45070E-2,3.39550E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43831, 43884,'1 ',2.21170E-3,5.74170E-3,1.39360E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90201, 43832,'1 ',1.80720E-2,1.17000E-2,2.22730E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43832, 90204,'1 ',2.32280E-2,1.83820E-2,2.31460E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43833, 90204,'1 ',2.45740E-2,1.92620E-2,2.47290E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43834, 43835,'1 ',2.94980E-4,1.96720E-3,3.70760E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43836, 43884,'1 ',4.14600E-3,1.09570E-2,2.56470E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43837, 43895,'1 ',1.64430E-2,2.16110E-2,2.96190E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90204, 43837,'1 ',7.62240E-3,1.72900E-2,3.44920E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43838, 43840,'1 ',1.61410E-3,4.19040E-3,1.01710E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43839, 90206,'1 ',2.68290E-2,1.93950E-2,2.94130E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43839, 90209,'1 ',1.61240E-2,1.96560E-2,3.15050E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43840, 43841,'1 ',8.80820E-4,2.65110E-3,8.29390E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90202, 43841,'1 ',1.05730E-3,3.30460E-3,9.57160E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43842, 43844,'1 ',3.69170E-3,1.02120E-2,2.37300E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90206, 43842,'1 ',3.07090E-3,1.23100E-2,3.17260E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43843, 43845,'1 ',1.27630E-2,1.14360E-2,2.33990E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43843, 43895,'1 ',1.44940E-2,2.44160E-2,3.47800E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90205, 43843,'1 ',4.86380E-3,1.66140E-2,3.61260E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43844, 43845,'1 ',2.91720E-2,2.30870E-2,2.90690E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43844, 43846,'1 ',2.12190E-2,3.79010E-2,5.59430E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43844, 43847,'1 ',1.36780E-2,1.46070E-2,3.08860E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43844, 90209,'1 ',3.20470E-2,6.28070E-2,9.41420E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43846, 43895,'1 ',1.16390E-2,1.93330E-2,4.09590E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43846, 44044,'1 ',3.00800E-2,5.29000E-2,9.94030E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43847, 44043,'1 ',2.54410E-2,1.95140E-2,2.61970E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43849, 43850,'1 ',1.34500E-2,1.05420E-2,1.35340E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90194, 43849,'1 ',9.92330E-3,3.31030E-2,5.24700E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90198, 43849,'1 ',3.89610E-2,3.08330E-2,3.88230E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90207, 43849,'1 ',1.25810E-2,1.27080E-2,1.68300E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90200, 43850,'1 ',2.82730E-2,2.23750E-2,2.81720E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90193, 43852,'1 ',3.20100E-3,1.11560E-2,2.58670E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90202, 43852,'1 ',1.44400E-3,6.11130E-3,1.37510E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88823, 43853,'1 ',2.03320E-3,7.99110E-3,2.09040E-3, 195.00, 195.00, 195.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90193, 43853,'1 ',5.21760E-3,1.62260E-2,3.38580E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43854, 44011,'1 ',2.18830E-2,1.13800E-1,2.46700E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43854, 90211,'1 ',1.66020E-2,9.34210E-2,2.01700E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43855, 43873,'1 ',1.09710E-1,8.68260E-2,1.09320E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43855, 90212,'1 ',4.10820E-2,1.05610E-1,1.63450E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43856, 43858,'1 ',4.83580E-3,1.11100E-2,1.68740E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43856, 43894,'1 ',8.67500E-2,1.32900E-1,1.86620E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43856, 90210,'1 ',9.65290E-3,2.83850E-2,5.81870E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43856, 90211,'1 ',6.48320E-2,5.97180E-2,9.57410E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43857, 90214,'1 ',3.90730E-3,1.59000E-2,3.87380E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43858, 43859,'1 ',8.43000E-3,1.93670E-2,2.94160E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43859, 43860,'1 ',1.37390E-2,3.18960E-2,4.74350E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90210, 43859,'1 ',8.80860E-3,2.52640E-2,3.88520E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43860, 90211,'1 ',9.03320E-3,1.62360E-2,2.91580E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43861, 43862,'1 ',1.59590E-3,4.14300E-3,1.00560E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43862, 90214,'1 ',4.03640E-3,1.61600E-2,4.07120E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43863, 43868,'1 ',2.33000E-2,1.50850E-2,2.87160E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43864, 43867,'1 ',1.93690E-2,1.25390E-2,2.38710E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43864, 43890,'1 ',2.33840E-2,1.92470E-2,3.90010E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43864, 90213,'1 ',8.77180E-3,2.92620E-2,4.63820E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43865, 43866,'1 ',1.30420E-3,4.54530E-3,1.05390E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43865, 43889,'1 ',3.78820E-3,1.00120E-2,2.34330E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43865, 43891,'1 ',1.92990E-3,6.62020E-3,1.58600E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43865, 43892,'1 ',5.46760E-3,1.63730E-2,3.68830E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43865, 90214,'1 ',1.19860E-2,3.34240E-2,7.01570E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43866, 43896,'1 ',1.87750E-3,7.51660E-3,1.89360E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90214, 43870,'1 ',3.29080E-3,1.83600E-2,4.68960E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43871, 43874,'1 ',8.03140E-3,2.30360E-2,5.66820E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43872, 43873,'1 ',1.45980E-2,2.23630E-2,3.14010E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90216, 43872,'1 ',1.82670E-2,6.02810E-2,9.76550E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43873, 90218,'1 ',1.11620E-2,2.86930E-2,4.44060E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88795, 43875,'1 ',1.05250E-3,7.44410E-3,2.04260E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88823, 43875,'1 ',1.21470E-3,8.14870E-3,1.96710E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88823, 43876,'1 ',2.48980E-3,9.96820E-3,2.51130E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88823, 43877,'1 ',1.22440E-3,1.01850E-2,3.08430E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43878, 90221,'1 ',6.54330E-3,1.29550E-2,1.90150E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43879, 90222,'1 ',2.99770E-2,2.34970E-2,3.01660E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43880, 90222,'1 ',2.77780E-2,2.17740E-2,2.79530E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43881, 43882,'1 ',2.25270E-2,1.76570E-2,2.26690E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43882, 43883,'1 ',5.46480E-2,4.32480E-2,5.44540E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43882, 90222,'1 ',1.67800E-2,3.89500E-2,7.41640E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90166, 43883,'1 ',1.78070E-1,3.13280E-1,5.88890E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90208, 43883,'1 ',7.54550E-2,1.07120E-1,1.76260E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43884, 43885,'1 ',1.63040E-3,4.30880E-3,1.00850E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43884, 43887,'1 ',3.42220E-3,9.04440E-3,2.11700E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43885, 43887,'1 ',1.80000E-3,4.67280E-3,1.13410E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43886, 90222,'1 ',2.96830E-2,2.34910E-2,2.95780E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43888, 43890,'1 ',1.72140E-2,1.73870E-2,2.30270E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90221, 43890,'1 ',4.08030E-2,3.22910E-2,4.06590E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43890, 90224,'1 ',8.11210E-3,2.24700E-2,3.70950E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43892, 43893,'1 ',5.92680E-3,1.61360E-2,3.55500E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43892, 43896,'1 ',4.62340E-3,1.24120E-2,2.81300E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43896, 43897,'1 ',3.96670E-3,9.97130E-3,2.58320E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90214, 43897,'1 ',5.56380E-3,1.47040E-2,3.44170E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43898, 51414,'1 ',1.08380E-2,2.12400E-2,3.18360E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43898, 51416,'1 ',9.04660E-3,2.32550E-2,3.59900E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43898, 90230,'1 ',3.10360E-2,7.20540E-2,1.07160E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43899, 43904,'1 ',3.28800E-2,1.12850E-1,2.70550E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43899, 43906,'1 ',1.03170E-2,4.36660E-2,9.82640E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43900, 43903,'1 ',1.74450E-1,1.38070E-1,1.73850E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88799, 43901,'1 ',8.29600E-2,6.56550E-2,8.26680E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43902, 43905,'1 ',1.56270E-2,6.36020E-2,1.54990E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43902, 90231,'1 ',9.61800E-3,3.78040E-2,9.89000E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43903, 43925,'1 ',9.76030E-2,1.62790E-1,2.36750E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88799, 43903,'1 ',2.11770E-1,3.53310E-1,5.13970E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43903, 90232,'1 ',1.68840E-1,2.58690E-1,3.63320E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43904, 43905,'1 ',1.40470E-2,3.71260E-2,8.69060E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43906, 43919,'1 ',1.71540E-3,5.05730E-3,1.17650E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43906, 90227,'1 ',2.86590E-3,8.91230E-3,1.85970E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43907, 43915,'1 ',1.82320E-2,1.63370E-2,3.34270E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90226, 43907,'1 ',2.09820E-2,2.11920E-2,2.80660E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43908, 43911,'1 ',9.08120E-3,1.18180E-2,1.65290E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43908, 43913,'1 ',5.50590E-3,9.83430E-3,1.45160E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43909, 43910,'1 ',1.90240E-2,1.39960E-2,2.04700E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43910, 43912,'1 ',7.09080E-3,1.31840E-2,3.08590E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43910, 90230,'1 ',1.16810E-2,3.85480E-2,6.24470E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43910, 93096,'1 ',6.87630E-3,1.97220E-2,3.03290E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43911, 43912,'1 ',7.46420E-3,8.93530E-3,1.48770E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43912, 43914,'1 ',7.03460E-3,1.39280E-2,2.04430E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43913, 43914,'1 ',1.25480E-3,7.62580E-3,1.40680E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43913, 43915,'1 ',1.36080E-3,1.13200E-2,2.14250E-4, 131.00, 137.50, 144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43914, 43916,'1 ',3.89200E-3,2.07370E-2,3.63720E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43915, 90228,'1 ',2.60710E-3,1.29350E-2,3.08400E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43916, 90230,'1 ',1.71290E-3,1.05250E-2,2.40500E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43916, 90232,'1 ',4.38660E-2,8.68520E-2,1.27480E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90226, 43917,'1 ',3.93930E-2,3.11750E-2,3.92530E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43917, 90228,'1 ',1.27030E-2,9.34570E-3,1.36680E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43918, 90229,'1 ',2.54060E-4,2.57280E-3,5.17820E-3, 473.00, 496.60, 520.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90227, 43919,'1 ',1.52710E-3,4.28360E-3,1.10260E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43920, 43924,'1 ',2.20860E-3,9.34730E-3,2.10320E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90227, 43920,'1 ',1.01100E-3,3.84280E-3,1.07570E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43921, 51410,'1 ',3.75790E-4,4.33720E-3,3.80220E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88820, 43922,'1 ',2.10150E-2,6.02750E-2,9.26940E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43922, 93098,'1 ',1.17410E-2,2.72540E-2,5.18940E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43923, 43925,'1 ',3.60250E-2,4.68830E-2,6.55710E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43923, 90232,'1 ',3.59280E-2,5.73480E-2,1.32090E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43924, 90231,'1 ',2.43480E-3,9.74790E-3,2.45580E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90228, 43925,'1 ',1.15800E-1,9.16470E-2,1.15390E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90226, 43926,'1 ',6.12330E-2,4.50520E-2,6.58890E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43928, 43932,'1 ',1.64690E-1,1.75900E-1,3.71970E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43929, 43930,'1 ',1.45230E-1,1.06860E-1,1.56280E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43930, 43931,'1 ',2.75570E-2,3.62180E-2,4.96390E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90130, 43931,'1 ',3.73780E-2,1.49590E-1,3.15850E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90167, 43931,'1 ',1.83540E-1,3.63540E-1,5.33820E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90127, 43932,'1 ',2.31490E-1,2.31600E-1,3.12910E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43933, 43934,'1 ',2.55300E-1,2.00160E-1,2.56970E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43934, 49125,'1 ',8.16900E-2,3.17890E-1,5.30860E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43934, 90259,'1 ',1.12900E-1,2.99380E-1,7.59700E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43935, 43936,'1 ',1.65180E-2,5.56600E-2,1.38350E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43936, 43938,'1 ',1.79820E-2,6.05970E-2,1.50630E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88800, 43937,'1 ',2.50170E-1,1.84100E-1,2.69240E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43937, 90233,'1 ',6.65250E-2,1.20040E-1,1.73540E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43939, 43940,'1 ',1.32790E-3,8.95950E-3,1.64970E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88841, 43939,'1 ',1.52600E-3,1.03530E-2,1.88490E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43941, 43942,'1 ',6.32470E-2,6.95650E-2,9.28490E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89836, 43941,'1 ',4.52540E-2,1.33080E-1,2.72820E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90234, 43942,'1 ',2.86480E-2,1.27660E-1,2.16810E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43943, 43967,'1 ',1.59690E-2,4.01460E-2,1.04010E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43944, 90237,'1 ',2.46080E-2,3.92800E-2,9.04730E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43945, 43966,'1 ',3.61000E-3,1.25810E-2,2.91720E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43946, 43949,'1 ',1.99880E-3,5.28240E-3,1.23640E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43946, 43967,'1 ',9.06900E-3,2.27980E-2,5.90620E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89835, 43946,'1 ',1.11250E-3,5.89180E-3,1.49340E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89836, 43947,'1 ',1.78120E-2,3.52670E-2,5.17640E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90238, 43947,'1 ',1.65560E-2,1.11210E-2,1.96200E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43947, 90239,'1 ',4.72490E-2,3.73920E-2,4.70820E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43948, 43949,'1 ',9.21060E-4,2.36770E-3,5.86280E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43948, 43951,'1 ',1.38610E-3,3.77380E-3,8.31400E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43949, 43950,'1 ',2.14940E-3,5.68050E-3,1.32960E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43950, 43962,'1 ',1.01260E-3,2.75680E-3,6.07350E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89835, 43950,'1 ',4.76560E-3,1.48200E-2,3.09250E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43951, 43961,'1 ',1.10470E-3,2.91940E-3,6.83320E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43952, 43953,'1 ',1.50630E-2,9.75160E-3,1.85640E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90240, 43952,'1 ',1.41450E-2,1.11940E-2,1.40950E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43952, 90241,'1 ',2.98930E-2,2.19930E-2,3.21660E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90238, 43953,'1 ',2.52230E-2,1.85570E-2,2.71410E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90238, 43954,'1 ',1.11940E-2,8.85840E-3,1.11540E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43955, 43975,'1 ',2.71270E-2,1.96100E-2,2.97390E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43955, 43976,'1 ',1.91090E-2,1.49790E-2,1.92300E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90238, 43955,'1 ',2.18930E-2,1.73260E-2,2.18150E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43956, 43957,'1 ',6.00590E-3,8.18680E-3,1.81640E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90238, 43956,'1 ',7.00390E-3,1.60910E-2,2.44400E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43957, 43972,'1 ',2.43110E-2,1.78860E-2,2.61590E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43958, 43959,'1 ',1.44090E-2,1.14030E-2,1.43570E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43958, 43970,'1 ',2.95070E-2,2.17090E-2,3.17510E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90238, 43958,'1 ',1.73580E-2,3.13190E-2,4.52750E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43959, 43960,'1 ',2.03790E-2,1.44350E-2,2.28210E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43959, 90241,'1 ',3.77100E-2,2.98430E-2,3.75760E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43960, 43965,'1 ',5.56480E-2,4.02280E-2,6.10080E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43960, 90241,'1 ',2.28130E-2,2.28180E-2,3.08280E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43961, 43966,'1 ',2.38450E-3,6.30170E-3,1.47500E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43962, 43966,'1 ',2.64250E-3,6.36800E-3,1.79790E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90239, 43963,'1 ',2.00720E-2,1.57330E-2,2.01990E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90242, 43963,'1 ',1.49600E-2,1.08150E-2,1.64010E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90184, 43964,'1 ',1.97310E-1,3.90850E-1,5.73950E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90237, 43964,'1 ',2.62510E-2,4.36040E-2,9.23800E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90239, 43964,'1 ',5.28040E-2,3.41860E-2,6.50790E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90241, 43964,'1 ',7.33770E-2,5.80710E-2,7.31180E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43965, 43968,'1 ',3.27000E-2,2.58780E-2,3.25840E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90237, 43965,'1 ',3.23990E-2,5.93410E-2,1.02450E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90243, 43968,'1 ',3.09830E-2,2.45200E-2,3.08740E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43969, 43970,'1 ',1.69360E-2,1.29910E-2,1.74400E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43971, 43972,'1 ',2.85170E-2,2.34720E-2,4.75620E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89836, 43971,'1 ',4.64980E-2,9.11290E-2,1.36600E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90243, 43971,'1 ',7.04200E-2,5.57300E-2,7.01710E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43972, 43974,'1 ',1.93220E-2,2.63380E-2,5.84360E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43973, 43974,'1 ',3.16400E-2,2.50390E-2,3.15280E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43974, 43975,'1 ',3.14880E-2,2.46810E-2,3.16860E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43974, 43983,'1 ',1.19750E-2,2.13890E-2,3.15710E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89836, 43974,'1 ',4.36610E-2,6.62200E-2,9.49130E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43975, 43980,'1 ',3.24700E-2,2.54510E-2,3.26740E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43976, 90244,'1 ',1.09690E-2,1.20640E-2,1.61020E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43977, 43978,'1 ',1.33520E-3,3.58450E-3,8.12360E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89835, 43977,'1 ',2.48070E-3,6.95870E-3,1.79110E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43979, 43982,'1 ',3.08820E-3,8.16160E-3,1.91030E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43980, 43981,'1 ',1.63980E-2,1.29770E-2,1.63400E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90245, 43980,'1 ',2.40410E-2,1.55640E-2,2.96290E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43981, 43983,'1 ',1.38030E-2,9.97770E-3,1.51320E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43981, 43984,'1 ',2.15120E-2,1.70240E-2,2.14360E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89835, 43982,'1 ',8.23850E-3,2.13880E-2,5.19130E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90235, 43982,'1 ',2.37440E-3,1.42500E-2,4.31520E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43983, 43985,'1 ',8.70160E-3,2.87150E-2,4.65180E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90247, 43984,'1 ',3.98960E-2,3.15730E-2,3.97540E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90234, 43985,'1 ',6.29940E-2,1.23460E-1,1.85070E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90236, 43985,'1 ',3.27800E-2,6.49020E-2,9.52640E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43986, 43989,'1 ',4.28880E-2,7.22490E-2,1.02920E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43987, 43988,'1 ',1.14540E-1,7.41550E-2,1.41170E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43988, 43989,'1 ',5.68390E-2,1.02560E-1,1.48270E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88799, 43988,'1 ',7.63510E-2,2.54750E-1,4.03880E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43990, 43995,'1 ',5.46380E-4,6.79230E-3,6.82350E-2, 812.00, 852.60, 893.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43990, 43996,'1 ',6.68200E-4,7.56980E-3,6.89220E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90248, 43991,'1 ',1.34540E-2,3.12320E-2,9.51550E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43991, 90252,'1 ',4.60240E-3,1.38520E-2,4.33370E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43992, 90249,'1 ',1.26930E-1,1.39620E-1,1.86350E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43992, 90250,'1 ',3.55220E-1,2.38740E-1,4.21140E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43992, 90253,'1 ',7.48270E-2,6.70520E-2,1.37190E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43992, 93704,'1 ',8.24470E-1,6.53990E-1,8.23390E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43993, 90252,'1 ',1.95560E-2,5.25080E-2,1.19020E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43994, 90251,'1 ',5.84400E-3,1.56890E-2,3.55570E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43996, 44083,'1 ',2.39010E-3,2.76160E-2,2.42490E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43997, 44016,'1 ',9.15500E-3,3.14060E-2,7.52420E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43998, 43999,'1 ',2.43600E-2,1.92780E-2,2.42740E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43998, 44000,'1 ',1.71050E-2,1.72770E-2,2.28810E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43998, 44005,'1 ',6.28360E-3,1.45860E-2,2.77720E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90254, 43998,'1 ',1.56210E-2,4.32680E-2,7.14310E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43999, 44000,'1 ',1.82800E-2,1.18340E-2,2.25290E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 43999, 44074,'1 ',6.57090E-1,5.20780E-1,6.55690E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44000, 44001,'1 ',4.41010E-3,9.06300E-3,1.72810E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88821, 44001,'1 ',3.91300E-3,8.22420E-3,1.49830E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44001, 90255,'1 ',5.11660E-3,9.37150E-3,1.61790E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44002, 44003,'1 ',2.18290E-2,1.72750E-2,2.17520E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44002, 44009,'1 ',2.55250E-2,1.71460E-2,3.02490E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90054, 44002,'1 ',2.11830E-1,2.88890E-1,6.41130E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44003, 44008,'1 ',1.06760E-2,2.11380E-2,3.10270E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44003, 90255,'1 ',1.92410E-2,1.80440E-2,2.78690E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88826, 44005,'1 ',1.30150E-3,5.06300E-3,8.45160E-5,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90214, 44006,'1 ',1.62980E-2,9.04650E-2,2.75150E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44007, 44008,'1 ',4.42190E-3,7.05810E-3,1.62570E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88821, 44007,'1 ',3.26420E-3,1.46060E-2,3.00740E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90256, 44007,'1 ',2.48980E-3,2.01450E-2,5.19250E-4, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90255, 44009,'1 ',4.31840E-2,3.31250E-2,4.44690E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44010, 44011,'1 ',3.88190E-2,9.01250E-2,1.34030E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90256, 44010,'1 ',1.68730E-2,3.91670E-2,7.45780E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44011, 90257,'1 ',6.92630E-2,1.55410E-1,2.47820E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44012, 90257,'1 ',5.71810E-2,1.12070E-1,1.67990E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88803, 44014,'1 ',1.18520E-1,1.65190E-1,2.82510E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90254, 44014,'1 ',1.53580E-1,1.21550E-1,1.53050E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90256, 44014,'1 ',8.72090E-2,1.33590E-1,2.32100E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90257, 44014,'1 ',6.41000E-2,4.91690E-2,6.60060E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90039, 44017,'1 ',2.05640E-1,2.06280E-1,3.33580E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44017, 90258,'1 ',2.09210E-1,2.50510E-1,4.17150E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44018, 44019,'1 ',7.32380E-2,1.70040E-1,2.52910E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90052, 44018,'1 ',8.69730E-2,1.99840E-1,3.03570E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44019, 44020,'1 ',8.55620E-2,1.44140E-1,2.05340E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90169, 44019,'1 ',6.63240E-2,1.83730E-1,3.03350E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44020, 90258,'1 ',6.49820E-2,4.20700E-2,8.00870E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44021, 44022,'1 ',4.96910E-3,1.93310E-2,5.16320E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44023, 44024,'1 ',1.82170E-2,4.96020E-2,1.09290E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44023, 44025,'1 ',1.89720E-2,5.59420E-2,1.30160E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44023, 44027,'1 ',1.98200E-2,8.06750E-2,1.96620E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44024, 44025,'1 ',2.06720E-2,5.62890E-2,1.24030E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44026, 44028,'1 ',2.29740E-1,1.80110E-1,2.31230E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44027, 44029,'1 ',2.74870E-3,8.10370E-3,1.88510E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90260, 44028,'1 ',1.13450E-2,7.49740E-2,1.47660E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90261, 44031,'1 ',2.38370E-1,1.54360E-1,2.93840E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44032, 44034,'1 ',5.71830E-2,4.70670E-2,9.53740E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90131, 44032,'1 ',1.62990E-1,3.42700E-1,6.24630E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44033, 44037,'1 ',3.87520E-2,2.50880E-2,4.77590E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44034, 90262,'1 ',5.17780E-2,6.19840E-2,1.03200E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44035, 44041,'1 ',6.58660E-2,5.16290E-2,6.62820E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44035, 90262,'1 ',2.66640E-2,2.66700E-2,3.60320E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44036, 44042,'1 ',1.12210E-2,2.96570E-2,6.94200E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44036, 44057,'1 ',5.21640E-2,1.76000E-1,4.38190E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90178, 44036,'1 ',1.08030E-2,7.77300E-2,2.06050E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44037, 44038,'1 ',7.95350E-2,8.74810E-2,1.16760E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44037, 44039,'1 ',5.33810E-2,3.58580E-2,6.32600E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44037, 44040,'1 ',1.63870E-2,2.76050E-2,3.93230E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90262, 44037,'1 ',2.41570E-2,4.56560E-2,7.38430E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44040, 44041,'1 ',4.50260E-2,3.56330E-2,4.48660E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90262, 44040,'1 ',1.27490E-2,2.49850E-2,3.74500E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90262, 44041,'1 ',1.30110E-2,2.34760E-2,3.39380E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90178, 44042,'1 ',2.69920E-2,1.11500E-1,2.63980E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44044, 44045,'1 ',7.29860E-2,5.77610E-2,7.27280E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44046, 44047,'1 ',1.67020E-1,1.30930E-1,1.68090E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90219, 44046,'1 ',2.75110E-2,4.83810E-2,9.09120E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44048, 90263,'1 ',1.77040E-2,1.38770E-2,1.78160E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90203, 44049,'1 ',2.05580E-2,5.43370E-2,1.27200E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90263, 44050,'1 ',3.03840E-2,2.40450E-2,3.02760E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88818, 44051,'1 ',2.53210E-2,1.98480E-2,2.54810E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88818, 44052,'1 ',2.13170E-2,1.56840E-2,2.29380E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90263, 44052,'1 ',3.53290E-2,2.28720E-2,4.35400E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90163, 44053,'1 ',2.02410E-1,3.37700E-1,4.91240E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90263, 44053,'1 ',5.18250E-2,1.18530E-1,2.89390E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88818, 44054,'1 ',1.62800E-1,1.63300E-1,2.64070E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44055, 90264,'1 ',7.78890E-2,1.80840E-1,2.68970E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44056, 44058,'1 ',2.06610E-1,1.52040E-1,2.22350E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44056, 90264,'1 ',1.98800E-1,1.57350E-1,1.98120E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90264, 44058,'1 ',4.85320E-2,3.80420E-2,4.88380E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90132, 44059,'1 ',6.10970E-1,4.84130E-1,6.09550E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90184, 44059,'1 ',3.03720E-1,5.12070E-1,7.29950E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90261, 44059,'1 ',4.84620E-1,6.37870E-1,8.74980E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90264, 44059,'1 ',1.04250E-1,8.25060E-2,1.03880E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90178, 44060,'1 ',5.08640E-2,1.27960E-1,3.31820E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44061, 44062,'1 ',3.01560E-1,2.38720E-1,3.00580E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90163, 44061,'1 ',1.28110E-1,3.03460E-1,5.55010E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90265, 44061,'1 ',7.48320E-2,1.97840E-1,3.59300E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44063, 44064,'1 ',9.49180E-3,4.15840E-2,8.93990E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44063, 44071,'1 ',2.42060E-2,6.22250E-2,9.63010E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44064, 90266,'1 ',4.37570E-3,2.96890E-2,5.54010E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44065, 44072,'1 ',4.19310E-3,2.13360E-2,7.73530E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44065, 44073,'1 ',1.68730E-2,5.78890E-2,1.38710E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44066, 44069,'1 ',1.43220E-2,1.12260E-2,1.44120E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44067, 44068,'1 ',5.92230E-3,3.64100E-2,6.56250E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44067, 44071,'1 ',4.00540E-2,7.44770E-2,1.74320E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44067, 44074,'1 ',8.83330E-2,1.98200E-1,3.16080E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44068, 44069,'1 ',4.86260E-3,1.28880E-2,3.26880E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44068, 44070,'1 ',1.90670E-2,4.42660E-2,6.58310E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90266, 44068,'1 ',1.68270E-2,5.61340E-2,8.89760E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90266, 44069,'1 ',1.20010E-2,4.00330E-2,6.34550E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44070, 90267,'1 ',5.80990E-2,1.60940E-1,2.65720E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44071, 44115,'1 ',1.64150E-1,2.00150E-1,3.20830E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88828, 44071,'1 ',1.87420E-1,3.71230E-1,5.45110E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90054, 44074,'1 ',9.80570E-2,1.90010E-1,4.08900E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90267, 44074,'1 ',7.59160E-2,1.85840E-1,3.17790E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44075, 44109,'1 ',1.78550E-2,4.71910E-2,1.10470E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44075, 44462,'1 ',2.20220E-2,7.55600E-2,1.81070E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44075, 90371,'1 ',1.88220E-2,8.91100E-2,2.14360E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90268, 44077,'1 ',1.44000E-1,1.45450E-1,1.92640E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44078, 44079,'1 ',5.06520E-2,1.30210E-1,2.01530E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44078, 44082,'1 ',3.82050E-1,2.99620E-1,3.84640E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88825, 44078,'1 ',8.61000E-1,6.24200E-1,9.46250E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44079, 44080,'1 ',8.08940E-2,6.12890E-2,8.44110E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88825, 44079,'1 ',7.11420E-1,4.61630E-1,8.78260E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90036, 44079,'1 ',3.95290E-1,3.03380E-1,4.07250E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44080, 44081,'1 ',5.68150E-2,1.12490E-1,1.65120E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44080, 44082,'1 ',7.27270E-2,1.86970E-1,2.89400E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88825, 44080,'1 ',7.57290E-1,6.00490E-1,7.56030E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90036, 44081,'1 ',2.50360E-1,1.98170E-1,2.49520E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90075, 44082,'1 ',1.13540E-1,2.94360E-1,5.56760E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44083, 44107,'1 ',2.51140E-4,3.41400E-3,6.92690E-2,1646.00,1728.30,1810.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44084, 44085,'1 ',9.53640E-3,2.25820E-2,4.12870E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90270, 44084,'1 ',1.12530E-2,3.38700E-2,6.62250E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44085, 44086,'1 ',3.06590E-2,2.32280E-2,3.19920E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44085, 44092,'1 ',1.04040E-2,2.12900E-2,5.23910E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44087, 44090,'1 ',5.47300E-2,3.95640E-2,6.00010E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44088, 44089,'1 ',3.24430E-2,2.10040E-2,3.99840E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44088, 51397,'1 ',4.73790E-1,3.75240E-1,4.72460E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44089, 44096,'1 ',1.65860E-2,2.54070E-2,3.56770E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44090, 44091,'1 ',2.10020E-2,1.66210E-2,2.09270E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44090, 44096,'1 ',5.86040E-3,1.14850E-2,1.72150E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44092, 44093,'1 ',4.34430E-3,9.30960E-3,1.63000E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44093, 44094,'1 ',1.81140E-2,1.17270E-2,2.23240E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44093, 44097,'1 ',3.74590E-2,2.51620E-2,4.43910E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44094, 44095,'1 ',1.13970E-2,8.93370E-3,1.14690E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44095, 44097,'1 ',1.69530E-2,1.34160E-2,1.68930E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44096, 44097,'1 ',6.59780E-3,1.16030E-2,2.18030E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44096, 90271,'1 ',1.04310E-2,5.74430E-2,1.29620E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44098, 44102,'1 ',2.12870E-3,1.14620E-2,3.14870E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44098, 51384,'1 ',2.13910E-3,1.17800E-2,4.25270E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44098, 51384,'2 ',2.13900E-3,1.17800E-2,4.25300E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90269, 44098,'1 ',1.87520E-3,9.42120E-3,2.45170E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90269, 44098,'2 ',1.87500E-3,9.42100E-3,2.45200E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44099, 44101,'1 ',2.60190E-2,2.05910E-2,2.59260E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90271, 44100,'1 ',3.34060E-3,1.63010E-2,2.81360E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44100, 90272,'1 ',5.31620E-3,2.99140E-2,6.45810E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44101, 90272,'1 ',2.39660E-2,2.63600E-2,3.51820E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44102, 90273,'1 ',1.16530E-3,1.01680E-2,2.79240E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90174, 44103,'1 ',2.88450E-1,2.89420E-1,4.68040E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44104, 44106,'1 ',6.59230E-4,7.83400E-3,7.19310E-2, 768.00, 806.40, 844.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44104, 44107,'1 ',9.10550E-4,1.05100E-2,9.21580E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90271, 44105,'1 ',2.70690E-2,5.35950E-2,7.86680E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44108, 44479,'1 ',4.87140E-3,3.34400E-2,9.75400E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44111, 44113,'1 ',1.43610E-2,4.00480E-2,8.40630E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44112, 44115,'1 ',1.93850E-2,3.09410E-2,7.12670E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88828, 44114,'1 ',2.15140E-2,9.39990E-2,2.47090E-3,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88828, 44115,'1 ',6.20000E-2,2.32620E-1,4.18210E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44116, 44118,'1 ',6.12240E-2,1.57390E-1,2.43600E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44116, 44120,'1 ',1.46030E-1,2.98970E-1,7.36040E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44116, 90276,'1 ',6.58900E-2,2.56380E-1,4.28080E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44117, 44343,'1 ',5.11920E-2,1.72710E-1,4.29970E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44117, 44816,'1 ',2.09820E-2,8.54080E-2,2.08170E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44118, 44121,'1 ',1.37770E-1,1.51550E-1,2.02280E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44118, 44338,'1 ',2.24660E-1,1.72360E-1,2.31380E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44119, 44120,'1 ',1.05920E-1,2.07610E-1,3.11230E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44119, 44899,'1 ',4.27930E-1,3.38870E-1,4.26670E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44119, 44996,'1 ',7.76710E-2,1.44430E-1,3.38090E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44120, 44121,'1 ',3.78460E-1,2.99660E-1,3.77300E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44120, 44899,'1 ',2.43750E-1,1.79380E-1,2.62330E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44122, 44129,'1 ',6.41210E-3,1.64830E-2,4.08160E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44123, 44124,'1 ',2.75780E-2,7.30960E-2,1.85400E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44123, 44128,'1 ',5.41090E-2,7.11160E-2,9.74690E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44123, 44808,'1 ',4.38590E-2,1.00770E-1,1.53060E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90277, 44123,'1 ',2.05530E-2,8.22510E-2,1.73650E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44124, 44126,'1 ',2.55570E-2,6.25580E-2,1.06960E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44125, 44128,'1 ',1.03480E-2,4.94530E-2,1.08240E-3,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44125, 44151,'1 ',1.04850E-2,4.67200E-2,7.93420E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44126, 44150,'1 ',7.95660E-2,6.29680E-2,7.92850E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44126, 44204,'1 ',3.37140E-2,7.98350E-2,1.45970E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44127, 44128,'1 ',1.93070E-2,4.48170E-2,8.53360E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90277, 44127,'1 ',3.45570E-2,8.88350E-2,1.37490E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44128, 90278,'1 ',2.45160E-2,9.57460E-2,2.12330E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44129, 44145,'1 ',8.83050E-3,2.97530E-2,7.39470E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44129, 45288,'1 ',4.82330E-3,1.68770E-2,5.59290E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44130, 44137,'1 ',7.76520E-3,2.77400E-2,5.50730E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44130, 44138,'1 ',2.09570E-2,4.10710E-2,6.15620E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44130, 44139,'1 ',3.26570E-2,2.55980E-2,3.28630E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44130, 44169,'1 ',7.54620E-3,1.26030E-2,2.14010E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44130, 90284,'1 ',2.32460E-2,4.77720E-2,9.10940E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44131, 44150,'1 ',3.19980E-2,8.13770E-2,1.28690E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44131, 90620,'1 ',9.39480E-2,6.65500E-2,1.05210E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44132, 44133,'1 ',5.28810E-2,4.77100E-2,7.98310E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44132, 44186,'1 ',4.06720E-2,5.92660E-2,1.33930E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44133, 44150,'1 ',3.64210E-2,4.73980E-2,6.62910E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44134, 44135,'1 ',2.08920E-2,5.37060E-2,8.31170E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44134, 44138,'1 ',1.72380E-2,3.86730E-2,6.16670E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44135, 44142,'1 ',1.30170E-2,3.34620E-2,5.17860E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44136, 44137,'1 ',6.09360E-3,2.71530E-2,4.61120E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44136, 90279,'1 ',8.14410E-3,3.92940E-2,6.93830E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44140, 44141,'1 ',5.67760E-3,2.77060E-2,4.78200E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88979, 44140,'1 ',1.06280E-2,5.97170E-2,1.10580E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44141, 90280,'1 ',9.43030E-3,4.60180E-2,7.94280E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44142, 90280,'1 ',1.93820E-2,5.55920E-2,8.54920E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44143, 90279,'1 ',2.60820E-2,2.06410E-2,2.59900E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44144, 44145,'1 ',1.03110E-3,7.41730E-3,1.96550E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44144, 44686,'1 ',2.22250E-3,1.21950E-2,3.22340E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44146, 44149,'1 ',5.39310E-2,4.26810E-2,5.37400E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44146, 44153,'1 ',1.99140E-2,3.94270E-2,5.78710E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44146, 44182,'1 ',9.75200E-3,1.75280E-2,3.14780E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44147, 44148,'1 ',1.84910E-2,1.46330E-2,1.84250E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44147, 45368,'1 ',7.39080E-2,7.23170E-2,1.02280E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44148, 44153,'1 ',5.36350E-2,3.94610E-2,5.77130E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44150, 44151,'1 ',1.82270E-2,4.31630E-2,7.89150E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44151, 90284,'1 ',1.06420E-1,1.33730E-1,2.01300E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44152, 44153,'1 ',1.13970E-2,2.92970E-2,4.53410E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44152, 44188,'1 ',1.77560E-2,5.09270E-2,7.83180E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44152, 45109,'1 ',1.69870E-2,3.94370E-2,5.86490E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44154, 44155,'1 ',2.01700E-2,1.58100E-2,2.02970E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44154, 44158,'1 ',1.06920E-2,1.70670E-2,3.93100E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44154, 90281,'1 ',1.74590E-2,3.07030E-2,5.76940E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44154, 90426,'1 ',2.80970E-2,1.42140E-1,2.47320E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44155, 90425,'1 ',1.03200E-2,1.73850E-2,2.47650E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44156, 90281,'1 ',4.78110E-3,9.46620E-3,1.38940E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44156, 90425,'1 ',4.72070E-3,1.92930E-2,3.90280E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44157, 44165,'1 ',8.70280E-4,4.51120E-3,1.10140E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44157, 44686,'1 ',1.41390E-3,7.79400E-3,1.82160E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44159, 44163,'1 ',1.64840E-2,2.68730E-2,4.09840E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44159, 90283,'1 ',1.15940E-2,1.85060E-2,4.26260E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44160, 44165,'1 ',1.67860E-3,6.53000E-3,1.74410E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44160, 44167,'1 ',3.15340E-3,1.06250E-2,2.64050E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44160, 44683,'1 ',3.12240E-3,8.25200E-3,1.93150E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44161, 90285,'1 ',2.95640E-2,2.33960E-2,2.94590E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44162, 44163,'1 ',1.88180E-2,1.42570E-2,1.96360E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90282, 44162,'1 ',1.51350E-2,1.51790E-2,2.45450E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44163, 90284,'1 ',1.59260E-2,1.59300E-2,2.15220E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44164, 90283,'1 ',1.01200E-2,2.00370E-2,2.94110E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44166, 44176,'1 ',3.16080E-2,2.32550E-2,3.40110E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44166, 90284,'1 ',1.60940E-2,1.26150E-2,1.61950E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44167, 44171,'1 ',3.26950E-3,9.11720E-3,1.91360E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44168, 44177,'1 ',2.14640E-2,1.69860E-2,2.13870E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90284, 44168,'1 ',2.76690E-2,2.79470E-2,3.70120E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44168, 90285,'1 ',7.00380E-3,1.38670E-2,2.03540E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44169, 44173,'1 ',2.26100E-2,1.66340E-2,2.43280E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44170, 90285,'1 ',1.57430E-2,1.46490E-2,2.76980E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44171, 90288,'1 ',1.69070E-3,9.38060E-3,2.85140E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44172, 44175,'1 ',1.07880E-2,2.50410E-2,4.76790E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90284, 44172,'1 ',1.06260E-2,3.01520E-2,4.73760E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44174, 44186,'1 ',2.77510E-2,4.25120E-2,5.96950E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44175, 44186,'1 ',1.06250E-2,2.46620E-2,4.69590E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44176, 44178,'1 ',2.74900E-2,2.17550E-2,2.73920E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44177, 44178,'1 ',1.74320E-2,1.37950E-2,1.73700E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44178, 44179,'1 ',2.17920E-2,1.70820E-2,2.19300E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90285, 44178,'1 ',4.33970E-2,3.19280E-2,4.66960E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44179, 44180,'1 ',7.17370E-3,1.35580E-2,2.19290E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44180, 44190,'1 ',7.08180E-3,1.80100E-2,2.84790E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44181, 90288,'1 ',1.60750E-3,1.54330E-2,4.48940E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44182, 44184,'1 ',3.53440E-2,2.50360E-2,3.95800E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90286, 44182,'1 ',1.48530E-2,5.71410E-2,9.75440E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44183, 44185,'1 ',3.88110E-2,3.04220E-2,3.90550E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44185, 44186,'1 ',1.18470E-2,1.99570E-2,2.84290E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90286, 44186,'1 ',1.21550E-2,4.05480E-2,6.42700E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44187, 44188,'1 ',1.11630E-2,1.74180E-2,2.91100E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90286, 44187,'1 ',1.39740E-2,2.76680E-2,4.06110E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90286, 44188,'1 ',1.93320E-2,3.59450E-2,8.41330E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44189, 44193,'1 ',8.58720E-3,2.20740E-2,3.41620E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44189, 45122,'1 ',2.21540E-2,1.60150E-2,2.42880E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44190, 90289,'1 ',5.28920E-3,1.40190E-2,3.55550E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44190, 90290,'1 ',3.11820E-2,2.46770E-2,3.10710E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44191, 44623,'1 ',1.06000E-3,1.20100E-2,1.09370E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44191, 44654,'1 ',6.79780E-4,7.56920E-3,7.13840E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44191, 45129,'1 ',3.03640E-4,3.43960E-3,3.13140E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44192, 44679,'1 ',2.80090E-3,7.51940E-3,1.70410E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44192, 45134,'1 ',1.04960E-2,3.42340E-2,9.08900E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90288, 44192,'1 ',1.27210E-3,5.09290E-3,1.28300E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44193, 45123,'1 ',6.46370E-3,1.50060E-2,2.23160E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44193, 45125,'1 ',1.73590E-2,2.46420E-2,4.05470E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90289, 44193,'1 ',6.22130E-3,2.46820E-2,7.04870E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44194, 44195,'1 ',9.12530E-3,1.53720E-2,2.18970E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90290, 44194,'1 ',6.50100E-3,2.27470E-2,4.71130E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44194, 90388,'1 ',3.30680E-2,2.61700E-2,3.29510E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44195, 44196,'1 ',7.94480E-3,1.26810E-2,2.92090E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44195, 44199,'1 ',9.05480E-3,2.59700E-2,3.99380E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90290, 44195,'1 ',6.52360E-3,2.17620E-2,3.44940E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44196, 44198,'1 ',1.08540E-2,2.14900E-2,3.15440E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44196, 45125,'1 ',1.28690E-2,1.18540E-2,1.90040E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44197, 44537,'1 ',1.39570E-3,4.55220E-3,1.20850E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44198, 44199,'1 ',2.63460E-2,2.08500E-2,2.62530E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44198, 44200,'1 ',1.71710E-2,1.24130E-2,1.88250E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44198, 44203,'1 ',5.64960E-3,1.49350E-2,2.71180E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44199, 44200,'1 ',9.30670E-3,7.36520E-3,9.27370E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90291, 44199,'1 ',4.94500E-3,9.79070E-3,1.43710E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44201, 44202,'1 ',4.99840E-3,1.28490E-2,1.98850E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44201, 44709,'1 ',1.97250E-2,2.16950E-2,2.89570E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44202, 44203,'1 ',3.49180E-3,8.88010E-3,1.40420E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44203, 45124,'1 ',2.22660E-3,1.12630E-2,1.95970E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44204, 90318,'1 ',5.25290E-2,1.04010E-1,1.52660E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44205, 44800,'1 ',1.63370E-1,1.29300E-1,1.62810E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44206, 44207,'1 ',5.78410E-2,1.41590E-1,2.42100E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44206, 44973,'1 ',7.40510E-2,1.88340E-1,2.97870E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44207, 44209,'1 ',3.38990E-2,8.62110E-2,1.36330E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44208, 44209,'1 ',1.19640E-2,6.80100E-2,1.23040E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44208, 44212,'1 ',3.96290E-2,9.38440E-2,1.71580E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44208, 44214,'1 ',7.16440E-2,2.10710E-1,4.32020E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44209, 44210,'1 ',2.43790E-2,4.77780E-2,7.16150E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44209, 90510,'1 ',1.45650E-1,3.74560E-1,5.79950E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44209, 90512,'1 ',9.69640E-2,3.96510E-1,8.02700E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44210, 44211,'1 ',1.91000E-2,5.47820E-2,8.42470E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44211, 44974,'1 ',3.48130E-2,1.33940E-1,2.28650E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44211, 44976,'1 ',2.02430E-1,2.02510E-1,2.73610E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44212, 44213,'1 ',5.28540E-2,1.31190E-1,2.18020E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44213, 44322,'1 ',7.71590E-2,1.96250E-1,3.10370E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44214, 44877,'1 ',1.19320E-1,3.79040E-1,6.64970E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44214, 44878,'1 ',4.06910E-1,2.99560E-1,4.38080E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44215, 44222,'1 ',4.70760E-3,1.78940E-2,5.00910E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44216, 44217,'1 ',6.50720E-2,1.04720E-1,1.64140E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44216, 44218,'1 ',2.97800E-1,2.19170E-1,3.20530E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44216, 90292,'1 ',2.19020E-2,8.09840E-2,1.49950E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44217, 44218,'1 ',2.06460E-1,1.38710E-1,2.44710E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44217, 44224,'1 ',3.14280E-1,2.46430E-1,3.16370E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44218, 44223,'1 ',3.96810E-1,3.14200E-1,3.95610E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44219, 44223,'1 ',8.24470E-2,6.46270E-2,8.29690E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44220, 90292,'1 ',1.36530E-2,2.22570E-2,3.39450E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44221, 90292,'1 ',3.80010E-2,7.52400E-2,1.10440E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44222, 44847,'1 ',7.58740E-2,2.00880E-1,4.71210E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88966, 44222,'1 ',9.67560E-2,2.43950E-1,6.34170E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44223, 90474,'1 ',4.97970E-1,3.90660E-1,5.01510E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44224, 44821,'1 ',5.48600E-1,4.04080E-1,5.90890E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44225, 44230,'1 ',6.11210E-2,1.58420E-1,2.99560E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44225, 44896,'1 ',8.96880E-2,1.61840E-1,2.33980E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44226, 44228,'1 ',1.75710E-1,1.39060E-1,1.75100E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44227, 44228,'1 ',1.55520E-1,1.00700E-1,1.91690E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44227, 44906,'1 ',1.47980E-1,2.01760E-1,4.47700E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44227, 45309,'1 ',1.98100E-1,1.56790E-1,1.97420E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44227, 90488,'1 ',1.24810E-1,2.28650E-1,3.94810E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44228, 44231,'1 ',3.92500E-2,1.00900E-1,1.56160E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44229, 44231,'1 ',3.21000E-2,2.74340E-2,5.13960E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44230, 90294,'1 ',1.49850E-2,8.51820E-2,1.54110E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44231, 45305,'1 ',1.39580E-2,3.24060E-2,4.81920E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44231, 90294,'1 ',7.10400E-3,4.36500E-2,9.97480E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44232, 45305,'1 ',8.01990E-3,2.67540E-2,4.24060E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88968, 44232,'1 ',3.21040E-3,1.41450E-2,2.45690E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44234, 44236,'1 ',2.10860E-1,1.55160E-1,2.26920E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44235, 44236,'1 ',2.58130E-1,2.31390E-1,4.73450E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44235, 45349,'1 ',1.06270E-1,2.10440E-1,3.08920E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44236, 44848,'1 ',5.06940E-1,4.01530E-1,5.05560E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44237, 90296,'1 ',4.82070E-2,9.44790E-2,1.41620E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44238, 44239,'1 ',3.69870E-4,3.64220E-3,7.76160E-3, 473.00, 496.60, 520.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44238, 44488,'1 ',7.03340E-3,6.82670E-2,2.42420E-1, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  62.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88939, 44239,'1 ',1.30530E-4,1.39200E-3,2.83040E-3, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44240, 44241,'1 ',1.33190E-3,4.70770E-3,1.06080E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44240, 44243,'1 ',2.14660E-3,7.58740E-3,1.70970E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90295, 44241,'1 ',1.78770E-3,7.27450E-3,1.77230E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44241, 90302,'1 ',6.44710E-3,2.58120E-2,6.50300E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90299, 44242,'1 ',1.08190E-2,1.82250E-2,2.59620E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44242, 90300,'1 ',6.59140E-3,1.15920E-2,2.17820E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44242, 90301,'1 ',2.91380E-2,2.30590E-2,2.90350E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44243, 44247,'1 ',1.43450E-3,3.79100E-3,8.87340E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44243, 44930,'1 ',1.14170E-3,3.56870E-3,1.03360E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90297, 44243,'1 ',2.27730E-3,8.04940E-3,1.81380E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44244, 44928,'1 ',6.01960E-2,4.76380E-2,5.99830E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44244, 90304,'1 ',1.42660E-2,2.82460E-2,4.14590E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44245, 44246,'1 ',1.32760E-1,9.76840E-2,1.42860E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88941, 44245,'1 ',1.13420E-1,2.24600E-1,3.29710E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44245, 90305,'1 ',8.03770E-2,2.28120E-1,3.58490E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44246, 44251,'1 ',7.88780E-2,1.54600E-1,2.31740E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44247, 44252,'1 ',1.16550E-3,4.06180E-3,9.41820E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90301, 44248,'1 ',2.63450E-2,1.86610E-2,2.95020E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44248, 90304,'1 ',1.84600E-2,1.35820E-2,1.98630E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44249, 44250,'1 ',5.88820E-4,6.67050E-3,6.07330E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44251, 90365,'1 ',4.37210E-2,1.87790E-1,3.43660E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90302, 44252,'1 ',5.61410E-3,2.28450E-2,5.56610E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88984, 44253,'1 ',1.28860E-3,2.99160E-3,4.44900E-5,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44253, 90305,'1 ',1.32980E-2,2.47250E-2,5.78720E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44254, 44255,'1 ',2.10850E-3,5.57230E-3,1.30430E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44255, 44256,'1 ',2.36380E-3,6.59160E-3,1.38350E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44255, 44260,'1 ',1.36900E-2,4.69650E-2,1.12520E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44257, 44258,'1 ',5.83640E-3,1.50030E-2,3.71510E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44257, 45293,'1 ',1.70020E-2,8.25340E-2,1.88730E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44258, 44260,'1 ',1.33160E-2,3.34740E-2,8.67240E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44259, 44332,'1 ',2.57900E-2,8.60620E-2,2.18360E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44259, 45161,'1 ',1.52610E-2,6.21110E-2,1.51360E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44260, 45414,'1 ',6.87720E-3,3.56510E-2,8.70470E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44261, 45230,'1 ',1.02160E-2,4.32410E-2,9.73060E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44262, 44267,'1 ',1.27650E-2,3.07630E-2,8.68590E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44263, 45224,'1 ',2.31880E-2,6.81870E-2,1.39780E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88967, 44263,'1 ',9.85220E-2,7.24880E-2,1.06010E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88983, 44263,'1 ',1.16680E-2,4.55680E-2,1.01050E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44264, 44998,'1 ',4.17190E-2,1.43240E-1,3.43550E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44265, 44267,'1 ',1.68230E-2,5.77170E-2,1.38290E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90309, 44266,'1 ',2.20810E-1,1.69400E-1,2.27410E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88971, 44268,'1 ',1.33580E-2,3.43370E-2,5.31410E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44268, 90646,'1 ',9.84840E-2,2.89690E-1,5.94070E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44269, 44285,'1 ',6.98730E-3,3.63980E-2,9.54670E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44270, 44271,'1 ',7.15250E-2,5.66040E-2,7.12720E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88971, 44270,'1 ',2.07580E-2,5.95360E-2,9.15580E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44271, 90312,'1 ',9.48930E-2,1.87900E-1,2.75830E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44271, 90314,'1 ',2.78730E-2,9.29850E-2,1.47390E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44272, 44281,'1 ',1.11940E-1,7.24750E-2,1.37970E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44273, 44281,'1 ',1.69750E-2,4.81700E-2,7.56850E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44273, 90428,'1 ',2.88520E-2,7.41670E-2,1.14780E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44274, 44275,'1 ',2.67900E-2,1.73440E-2,3.30170E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44274, 44702,'1 ',3.58630E-2,2.59250E-2,3.93170E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44275, 44276,'1 ',2.36030E-2,1.86790E-2,2.35190E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44275, 90311,'1 ',4.05390E-2,2.62450E-2,4.99610E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44277, 44278,'1 ',2.48460E-2,1.96630E-2,2.47580E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44277, 44701,'1 ',3.82750E-2,5.86340E-2,8.23330E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44277, 90311,'1 ',3.09950E-2,3.37600E-2,4.59690E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44277, 90408,'1 ',4.86200E-2,3.84780E-2,4.84480E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44279, 44282,'1 ',1.44120E-3,8.44130E-3,2.29930E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44279, 44625,'1 ',5.23240E-3,1.38280E-2,3.23680E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44280, 44632,'1 ',2.68350E-2,4.52050E-2,6.43940E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88986, 44280,'1 ',1.57880E-2,3.09420E-2,4.63790E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44281, 90312,'1 ',2.95900E-2,2.66960E-2,4.46700E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44282, 44283,'1 ',3.10570E-3,1.08240E-2,2.50970E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44282, 90591,'1 ',1.17080E-2,3.14340E-2,7.12420E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44283, 44284,'1 ',3.10690E-3,2.38050E-2,6.37670E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44284, 44286,'1 ',2.77730E-3,2.52620E-2,6.37670E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44285, 45292,'1 ',5.16120E-3,3.20700E-2,9.05150E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44286, 45280,'1 ',4.18190E-3,4.08580E-2,1.14670E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44287, 44294,'1 ',5.05470E-2,1.33690E-1,3.13220E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88966, 44287,'1 ',3.42840E-2,1.88430E-1,4.99200E-2, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90315, 44288,'1 ',4.89800E-1,3.17440E-1,6.04130E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44289, 44290,'1 ',8.59390E-2,2.03530E-1,3.72180E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44289, 90459,'1 ',9.06110E-2,2.32960E-1,3.60600E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44290, 44291,'1 ',6.91760E-2,1.71710E-1,2.85370E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44291, 44292,'1 ',3.50830E-2,8.14500E-2,1.21130E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44292, 44293,'1 ',2.07880E-1,1.62970E-1,2.09220E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44292, 44348,'1 ',7.71330E-2,1.76430E-1,4.30780E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90315, 44292,'1 ',1.72670E-1,3.42000E-1,5.02170E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44294, 44340,'1 ',3.41540E-2,9.17250E-2,2.07970E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44294, 44908,'1 ',7.64720E-2,1.96940E-1,4.88720E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44295, 44345,'1 ',1.31830E-1,1.04330E-1,1.31370E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44296, 45340,'1 ',3.06430E-1,2.42580E-1,3.05430E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90316, 44296,'1 ',1.55120E-1,2.32620E-1,4.22630E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44296, 90325,'1 ',3.06900E-1,2.42950E-1,3.05900E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44297, 44298,'1 ',7.20050E-2,1.47370E-1,3.62680E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44297, 45446,'1 ',5.27340E-2,1.35560E-1,2.09810E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44297, 90317,'1 ',5.95690E-2,1.38290E-1,2.63320E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44298, 44830,'1 ',8.77660E-2,2.82690E-1,4.81690E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44299, 90317,'1 ',2.36310E-1,1.85270E-1,2.37840E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44300, 44867,'1 ',4.14280E-2,1.50140E-1,3.22500E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44300, 45338,'1 ',2.83900E-2,9.74280E-2,2.33530E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44301, 44804,'1 ',1.34930E-1,8.73630E-2,1.66310E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44302, 44303,'1 ',4.83110E-2,9.56540E-2,1.40400E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44302, 45543,'1 ',3.05140E-1,2.24570E-1,3.28430E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44302, 90318,'1 ',1.65900E-1,2.64910E-1,6.10340E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44303, 44304,'1 ',1.47300E-2,4.91380E-2,7.78870E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44304, 44306,'1 ',7.95280E-2,8.03280E-2,1.06380E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44304, 44807,'1 ',4.14850E-2,1.18990E-1,1.83000E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44305, 45364,'1 ',5.07720E-3,1.71070E-2,4.25140E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90318, 44306,'1 ',7.19130E-2,1.10170E-1,1.54700E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44307, 44308,'1 ',1.04090E-2,3.64220E-2,7.54380E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44307, 44309,'1 ',2.90020E-2,5.48140E-2,8.86560E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44308, 45370,'1 ',4.81970E-2,1.11880E-1,2.13040E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90318, 44308,'1 ',3.40830E-2,8.66790E-2,1.37070E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44309, 44310,'1 ',1.01680E-1,9.98920E-2,1.68620E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44310, 46408,'1 ',2.44960E-1,1.93900E-1,2.44140E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44311, 44320,'1 ',1.55420E-3,1.07830E-2,3.07730E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44311, 51899,'1 ',2.11450E-3,1.62010E-2,4.33970E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44312, 44313,'1 ',2.48760E-3,1.21390E-2,2.09520E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44312, 51890,'1 ',2.29490E-3,1.10220E-2,2.13180E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44313, 44314,'1 ',7.32600E-3,1.12230E-2,1.57590E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90319, 44313,'1 ',5.81450E-3,1.78560E-2,3.35060E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44315, 44316,'1 ',2.87810E-3,2.24310E-2,4.19170E-4, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44315, 51911,'1 ',4.74830E-3,3.06350E-2,9.75080E-4, 131.00, 137.50, 144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44316, 44318,'1 ',4.97990E-3,1.52930E-2,2.86970E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90319, 44316,'1 ',8.00820E-3,2.35490E-2,4.82730E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44317, 90320,'1 ',3.60930E-2,6.34740E-2,1.19270E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44318, 44319,'1 ',4.56340E-2,1.16060E-1,1.83530E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44319, 44323,'1 ',5.99620E-2,2.21740E-1,4.10640E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90319, 44319,'1 ',4.61830E-2,1.35810E-1,2.78430E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44320, 90511,'1 ',1.65580E-2,1.88010E-1,1.06100E-1, 501.00, 526.00, 551.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  68.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90320, 44321,'1 ',5.42560E-2,1.55620E-1,2.39340E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44321, 90495,'1 ',1.08450E-1,2.22910E-1,4.25130E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90320, 44322,'1 ',9.46530E-2,3.15840E-1,5.00810E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44323, 90510,'1 ',4.88560E-2,2.17730E-1,3.69830E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44324, 44326,'1 ',2.04980E-1,3.14110E-1,4.41180E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88976, 44324,'1 ',2.65710E-1,2.68460E-1,3.55570E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44325, 44878,'1 ',4.02970E-1,3.19080E-1,4.01750E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88976, 44325,'1 ',4.04450E-1,3.20250E-1,4.03230E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44326, 90522,'1 ',9.95230E-2,2.35710E-1,4.31050E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90321, 44328,'1 ',2.25190E-1,1.76540E-1,2.26650E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90306, 44329,'1 ',1.05190E-1,2.08290E-1,3.05770E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44329, 90324,'1 ',5.25580E-2,1.38950E-1,2.52320E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44330, 45166,'1 ',7.23780E-3,3.63660E-2,9.46440E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44331, 44823,'1 ',2.12780E-2,7.70640E-2,1.65390E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44333, 44334,'1 ',4.45500E-2,9.11710E-2,2.24360E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90276, 44333,'1 ',1.05140E-1,2.15210E-1,5.29710E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44334, 44337,'1 ',8.99790E-2,1.78170E-1,2.61540E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44334, 44348,'1 ',2.13430E-1,1.68930E-1,2.12700E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44335, 44348,'1 ',8.07060E-2,1.58180E-1,2.37120E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44335, 90325,'1 ',2.80690E-1,2.20080E-1,2.82530E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44336, 44337,'1 ',1.24140E-1,1.36550E-1,1.82260E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44336, 90325,'1 ',1.42220E-1,1.12560E-1,1.41730E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44338, 44339,'1 ',1.45850E-1,1.20060E-1,2.43280E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44339, 44342,'1 ',7.01180E-2,1.78340E-1,2.82040E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44339, 44347,'1 ',2.56590E-1,2.01170E-1,2.58260E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44340, 44343,'1 ',7.20430E-3,1.93410E-2,4.38340E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44341, 90326,'1 ',2.60350E-2,5.15460E-2,7.56600E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44342, 44345,'1 ',3.48570E-2,6.90150E-2,1.01300E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44342, 90326,'1 ',1.69710E-2,5.66150E-2,8.97390E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44343, 90487,'1 ',4.33180E-2,1.14550E-1,2.68300E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44344, 44345,'1 ',2.21690E-2,3.89870E-2,7.32600E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90325, 44344,'1 ',3.34370E-2,6.62030E-2,9.71740E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90326, 44344,'1 ',2.79840E-2,4.07760E-2,9.21460E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44345, 44346,'1 ',1.65760E-1,1.31190E-1,1.65190E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90326, 44345,'1 ',3.39880E-2,5.97730E-2,1.12320E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44346, 90488,'1 ',4.05530E-1,3.07430E-1,4.23390E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44347, 44905,'1 ',2.84140E-1,2.22780E-1,2.86010E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44349, 44354,'1 ',1.25130E-3,4.36090E-3,1.01120E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44349, 45094,'1 ',6.70740E-4,2.33750E-3,5.42010E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44350, 44351,'1 ',2.02180E-3,5.63780E-3,1.18330E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44350, 45092,'1 ',1.19950E-3,3.11400E-3,7.55790E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44351, 44352,'1 ',9.93120E-4,2.55290E-3,6.32140E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44351, 44368,'1 ',3.60410E-3,8.68520E-3,2.45220E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44352, 44353,'1 ',1.23700E-3,3.36770E-3,7.41950E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44353, 44354,'1 ',1.01490E-3,3.38560E-3,8.58610E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44353, 44357,'1 ',7.49830E-4,3.99510E-3,1.12120E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44354, 44355,'1 ',6.86810E-4,2.29110E-3,5.81050E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44354, 45158,'1 ',2.59940E-3,6.86970E-3,1.60790E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44355, 44356,'1 ',1.27150E-3,5.83280E-3,1.49420E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44356, 44358,'1 ',6.37920E-4,2.92650E-3,7.49660E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44356, 45395,'1 ',3.18070E-3,8.25740E-3,2.00420E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44357, 44359,'1 ',1.27350E-3,7.45910E-3,2.03180E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44358, 44359,'1 ',7.37470E-4,3.28610E-3,8.92890E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44359, 90331,'1 ',2.74150E-4,3.87660E-3,1.28390E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44360, 45412,'1 ',4.51630E-4,3.16670E-3,5.39120E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44360, 45437,'1 ',7.45240E-3,6.86680E-2,1.30950E-1, 435.00, 456.80, 478.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44360, 90526,'1 ',2.49210E-3,1.66210E-2,3.13300E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44361, 44366,'1 ',3.06620E-3,8.10350E-3,1.89670E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90331, 44361,'1 ',1.03690E-3,4.15120E-3,1.04580E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44361, 90632,'1 ',1.57950E-3,6.32360E-3,1.59310E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44362, 44363,'1 ',1.73650E-2,2.54180E-2,3.92440E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44362, 44364,'1 ',2.93650E-2,3.85940E-2,5.28950E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44362, 44370,'1 ',7.38510E-3,2.87300E-2,4.79580E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44362, 90334,'1 ',2.53070E-2,6.50560E-2,1.00680E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90332, 44363,'1 ',1.06970E-2,2.48360E-2,3.69340E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90333, 44364,'1 ',1.26330E-2,2.22170E-2,4.17480E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44365, 44366,'1 ',3.92800E-3,1.09530E-2,2.29900E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44365, 90350,'1 ',2.67430E-3,1.59310E-2,4.19100E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44367, 45089,'1 ',2.08210E-2,2.44060E-2,4.24440E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90327, 44367,'1 ',7.96080E-3,1.56020E-2,2.33850E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44367, 90335,'1 ',3.66190E-2,2.89800E-2,3.64900E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44368, 44369,'1 ',2.26860E-3,5.99540E-3,1.40330E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44368, 45099,'1 ',1.54420E-3,4.14570E-3,9.39540E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44369, 44377,'1 ',2.85260E-3,1.03290E-2,2.21620E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44369, 44601,'1 ',5.96730E-3,1.62470E-2,3.57930E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44369, 45099,'1 ',2.22220E-3,8.04660E-3,1.72640E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90327, 44370,'1 ',8.01600E-3,2.73820E-2,5.95400E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44370, 90337,'1 ',4.47360E-2,3.54040E-2,4.45780E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44371, 45263,'1 ',2.37700E-2,2.37760E-2,3.21220E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44372, 44397,'1 ',8.78970E-3,3.91670E-2,6.65140E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44372, 90589,'1 ',2.89360E-2,2.61070E-2,4.36830E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44373, 44374,'1 ',1.21360E-2,1.33480E-2,1.78150E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44373, 44393,'1 ',8.33800E-3,2.39140E-2,3.67760E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44373, 44397,'1 ',1.00650E-2,1.99280E-2,2.92500E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44373, 44405,'1 ',6.11510E-2,4.49910E-2,6.58000E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44373, 90340,'1 ',5.36150E-2,5.41530E-2,7.17190E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44374, 44390,'1 ',2.26490E-2,1.79240E-2,2.25690E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44375, 44390,'1 ',1.40680E-2,2.51280E-2,3.70900E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44375, 90341,'1 ',1.04740E-2,2.43160E-2,3.61610E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44376, 44379,'1 ',2.95900E-2,2.09600E-2,3.31360E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44376, 44401,'1 ',7.14090E-3,1.41380E-2,2.07520E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44377, 90350,'1 ',3.78430E-3,2.94950E-2,8.81940E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44378, 44389,'1 ',2.16580E-2,1.56560E-2,2.37440E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44379, 44380,'1 ',4.47000E-2,3.53750E-2,4.45410E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44379, 44381,'1 ',5.10220E-2,4.03780E-2,5.08410E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88948, 44379,'1 ',1.12470E-2,5.01180E-2,8.51120E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90336, 44380,'1 ',3.35900E-2,2.65830E-2,3.34710E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44381, 44382,'1 ',8.30350E-3,2.38150E-2,3.66240E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44381, 44383,'1 ',2.45470E-2,1.64890E-2,2.90900E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44382, 44384,'1 ',3.96210E-3,1.38630E-2,2.87140E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90337, 44382,'1 ',3.35380E-2,2.65420E-2,3.34190E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44383, 44387,'1 ',3.12120E-2,2.47010E-2,3.11020E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44384, 44385,'1 ',1.09300E-2,3.13490E-2,4.82090E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44384, 44386,'1 ',6.35360E-3,2.09670E-2,3.39660E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44385, 44386,'1 ',2.39310E-2,2.41710E-2,3.20120E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44385, 90352,'1 ',1.30370E-2,3.45540E-2,8.76400E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90334, 44386,'1 ',1.11470E-2,3.35510E-2,6.56010E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44387, 44389,'1 ',1.08140E-2,2.14110E-2,3.14270E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44388, 44389,'1 ',8.38190E-3,2.40400E-2,3.69700E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44388, 90341,'1 ',6.15280E-3,2.15290E-2,4.45900E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44389, 44402,'1 ',6.20410E-3,1.59480E-2,2.46820E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88948, 44389,'1 ',1.99520E-2,3.95040E-2,5.79830E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44390, 44391,'1 ',1.66910E-2,1.32090E-2,1.66310E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44390, 90340,'1 ',4.06530E-2,3.21720E-2,4.05090E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44392, 44398,'1 ',1.61210E-3,5.37780E-3,1.36390E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44393, 44394,'1 ',3.93190E-3,1.91870E-2,3.31170E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44394, 44406,'1 ',2.96570E-2,2.44100E-2,4.94630E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44394, 90339,'1 ',3.39160E-3,1.80700E-2,3.16950E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44395, 44399,'1 ',1.53370E-2,1.21370E-2,1.52820E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44396, 44399,'1 ',1.07940E-2,1.97710E-2,3.41310E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44396, 90341,'1 ',7.52170E-3,1.84110E-2,3.14790E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90338, 44397,'1 ',3.09600E-3,1.74210E-2,3.76110E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44398, 44408,'1 ',1.58730E-3,5.77450E-3,1.76780E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88948, 44399,'1 ',1.39060E-2,2.13020E-2,2.99130E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44401, 44402,'1 ',6.07470E-3,1.00900E-2,2.13770E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44403, 44416,'1 ',1.09600E-3,3.17440E-3,7.65650E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44403, 44419,'1 ',2.95920E-3,8.86140E-3,1.99610E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44404, 44405,'1 ',3.08560E-2,2.44190E-2,3.07460E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44405, 44417,'1 ',1.19310E-2,3.06700E-2,4.74660E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44406, 44421,'1 ',1.55680E-2,2.04600E-2,2.80420E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90338, 44407,'1 ',2.07680E-2,3.31490E-2,7.63530E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44407, 90342,'1 ',1.01940E-2,2.41390E-2,4.41340E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44408, 44409,'1 ',2.45390E-3,5.91340E-3,1.66960E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44408, 44414,'1 ',4.51930E-3,1.55030E-2,3.71400E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44408, 45277,'1 ',1.18220E-2,3.29670E-2,6.91980E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44408, 45278,'1 ',1.50210E-2,4.42880E-2,1.03040E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44408, 90350,'1 ',1.77090E-2,4.55270E-2,1.12750E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44409, 44414,'1 ',2.70920E-3,9.29370E-3,2.22640E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44410, 44413,'1 ',7.33230E-3,1.70200E-2,3.24070E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90343, 44410,'1 ',1.27460E-2,2.52350E-2,3.70400E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44410, 90345,'1 ',3.06800E-2,6.01270E-2,9.01250E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44411, 44415,'1 ',5.52410E-3,1.89500E-2,4.53980E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44411, 44422,'1 ',1.26840E-3,4.42030E-3,1.02490E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44412, 44426,'1 ',9.25260E-3,1.66300E-2,2.98660E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90344, 44412,'1 ',3.33700E-2,2.45520E-2,3.59070E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44413, 44421,'1 ',1.41310E-2,2.76940E-2,4.15100E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44414, 44415,'1 ',4.51150E-3,1.25810E-2,2.64060E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88940, 44414,'1 ',3.16710E-2,1.85800E-1,5.07260E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44415, 44424,'1 ',5.51630E-3,1.66040E-2,5.19440E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88944, 44415,'1 ',2.14070E-2,7.34520E-2,1.76020E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44416, 44419,'1 ',1.89680E-3,5.49370E-3,1.32500E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44417, 44418,'1 ',1.78570E-2,1.29090E-2,1.95770E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44417, 90348,'1 ',4.47500E-3,1.96050E-2,4.21470E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90341, 44418,'1 ',3.46260E-2,2.71420E-2,3.48450E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44419, 44420,'1 ',2.93400E-3,7.87680E-3,1.78510E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44419, 44430,'1 ',2.01580E-3,6.79190E-3,1.68790E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44420, 44422,'1 ',1.98750E-3,5.25260E-3,1.22940E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44420, 44432,'1 ',1.94200E-3,5.41540E-3,1.13660E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90344, 44421,'1 ',2.67170E-2,2.69850E-2,3.57380E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44421, 90348,'1 ',2.34900E-2,1.85890E-2,2.34060E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44422, 44432,'1 ',3.59050E-3,9.22970E-3,2.28550E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44423, 44427,'1 ',5.75250E-2,3.86410E-2,6.81710E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90346, 44423,'1 ',4.26680E-2,4.30960E-2,5.70760E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44423, 90349,'1 ',1.32710E-2,3.50820E-2,6.37010E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44424, 44442,'1 ',3.67570E-3,1.33100E-2,2.85570E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44424, 45181,'1 ',1.55840E-2,5.19940E-2,1.31880E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44424, 90350,'1 ',1.51900E-2,3.66070E-2,1.03360E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90349, 44425,'1 ',2.98720E-2,2.75150E-2,4.41120E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90346, 44426,'1 ',1.44500E-2,3.74510E-2,7.08110E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44428, 44441,'1 ',1.04990E-2,3.60170E-2,8.62900E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44428, 90350,'1 ',5.79290E-3,2.01890E-2,4.68120E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44429, 44439,'1 ',6.74150E-4,7.83480E-3,6.77340E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44429, 45266,'1 ',1.17210E-3,1.35310E-2,1.18660E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44430, 44433,'1 ',1.19260E-3,4.21540E-3,9.49850E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44431, 90353,'1 ',1.73360E-2,1.35880E-2,1.74450E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44432, 44433,'1 ',2.10650E-3,5.56710E-3,1.30300E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44433, 44434,'1 ',1.37450E-3,4.71510E-3,1.12960E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90350, 44433,'1 ',4.46130E-3,1.53040E-2,3.66630E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90350, 44434,'1 ',3.13100E-3,1.05490E-2,2.62170E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44435, 44440,'1 ',3.72980E-4,4.22520E-3,3.84660E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44436, 44437,'1 ',2.16710E-3,5.72720E-3,1.34050E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44436, 90357,'1 ',2.49080E-3,8.54430E-3,2.04690E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90355, 44437,'1 ',1.28240E-3,3.38920E-3,7.93290E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44438, 90358,'1 ',4.92430E-2,3.48810E-2,5.51440E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44439, 44440,'1 ',1.67250E-4,1.86220E-3,1.75600E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88944, 44441,'1 ',3.63250E-3,1.24610E-2,2.98520E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44442, 44443,'1 ',6.50060E-3,2.26550E-2,5.25330E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44443, 45181,'1 ',4.69420E-3,1.82620E-2,4.87760E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44444, 44448,'1 ',6.36720E-2,1.26070E-1,1.85050E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44444, 44487,'1 ',3.01670E-1,1.95380E-1,3.71900E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44444, 90378,'1 ',2.11840E-1,1.67670E-1,2.11120E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44445, 44446,'1 ',1.06460E-2,2.76390E-2,6.70850E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88981, 44445,'1 ',2.25990E-2,7.54070E-2,1.91300E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44446, 45330,'1 ',1.53000E-2,4.99070E-2,1.32510E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44447, 44918,'1 ',1.09630E-2,3.76090E-2,9.01050E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44448, 44967,'1 ',2.79460E-2,8.01540E-2,1.23270E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88982, 44448,'1 ',2.14840E-2,9.46600E-2,1.64430E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90359, 44448,'1 ',3.30060E-2,8.55440E-2,1.61750E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44449, 44457,'1 ',1.15300E-2,3.04720E-2,7.13270E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88987, 44450,'1 ',4.31490E-2,2.10580E-1,3.63540E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44450, 90364,'1 ',3.43290E-2,1.52140E-1,4.56880E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44450, 90380,'1 ',1.04010E-1,2.98400E-1,4.59040E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44451, 44452,'1 ',7.52840E-2,1.04920E-1,1.79430E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44452, 90363,'1 ',4.43260E-2,4.52610E-2,7.04960E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44452, 90364,'1 ',2.29810E-2,4.55010E-2,6.67860E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44453, 44454,'1 ',5.10620E-3,1.28360E-2,3.32530E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44453, 44456,'1 ',7.27010E-3,2.95850E-2,7.20820E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44453, 44457,'1 ',1.23250E-2,2.97020E-2,8.38640E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44453, 90607,'1 ',6.59100E-2,2.26600E-1,5.44430E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44454, 44457,'1 ',7.58500E-3,2.03630E-2,4.61510E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90363, 44455,'1 ',1.57350E-1,1.24540E-1,1.56810E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44456, 44490,'1 ',2.18850E-2,1.16400E-1,2.70260E-2, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44456, 45019,'1 ',1.40690E-2,3.77720E-2,8.56090E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44457, 44985,'1 ',4.42160E-2,1.16930E-1,2.73880E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44458, 44463,'1 ',1.31390E-2,3.41110E-2,8.27970E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90303, 44458,'1 ',1.84400E-2,5.14260E-2,1.07950E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44459, 44461,'1 ',1.54620E-2,4.01430E-2,9.74410E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44459, 44888,'1 ',9.47110E-3,6.99880E-2,2.02080E-2, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90303, 44459,'1 ',9.55570E-3,5.69320E-2,1.49800E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90365, 44460,'1 ',2.77300E-1,2.19510E-1,2.76390E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44460, 90366,'1 ',3.64850E-2,5.58910E-2,7.84830E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44462, 44463,'1 ',1.60060E-2,4.71940E-2,1.09800E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44463, 44477,'1 ',2.65040E-2,6.66400E-2,1.72680E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44464, 90455,'1 ',5.88180E-3,4.05350E-2,7.16050E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44464, 90502,'1 ',7.56450E-3,4.91400E-2,9.79900E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44465, 44969,'1 ',1.76840E-2,6.06720E-2,1.45380E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44465, 44970,'1 ',1.66400E-2,5.70890E-2,1.36790E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90367, 44465,'1 ',1.03650E-2,5.94510E-2,1.97660E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44466, 44468,'1 ',2.67110E-1,2.69870E-1,3.57440E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88962, 44466,'1 ',2.47700E-2,1.38890E-1,3.82810E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90369, 44466,'1 ',4.06780E-2,1.24800E-1,3.38050E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44466, 90508,'1 ',3.14900E-1,2.49290E-1,3.13880E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44467, 44468,'1 ',3.79910E-2,1.11720E-1,2.29030E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90368, 44467,'1 ',9.11610E-2,2.34380E-1,3.62790E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44469, 44793,'1 ',1.12750E-1,2.23270E-1,3.27770E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90368, 44469,'1 ',6.99610E-2,1.79860E-1,2.78380E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44470, 44477,'1 ',8.96450E-3,5.56360E-2,1.34790E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44470, 44479,'1 ',1.48170E-2,5.08330E-2,1.21800E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44470, 44918,'1 ',1.20580E-2,6.61780E-2,1.74970E-2, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44470, 45332,'1 ',9.54130E-3,3.82020E-2,9.62490E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44471, 45360,'1 ',6.64290E-2,1.72180E-1,3.25590E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44471, 90370,'1 ',2.51660E-2,1.43060E-1,2.58840E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90268, 44472,'1 ',5.06130E-2,2.06880E-1,4.18580E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44472, 90373,'1 ',5.07820E-2,1.30550E-1,2.02050E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44473, 90370,'1 ',8.73470E-3,1.87180E-2,3.27730E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44473, 90373,'1 ',7.17250E-3,1.84380E-2,2.85340E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44474, 90371,'1 ',2.37660E-3,8.64600E-3,2.64680E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44476, 44478,'1 ',4.27190E-3,7.82430E-3,1.35070E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90372, 44476,'1 ',9.67510E-3,2.48710E-2,3.84910E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44476, 90373,'1 ',2.44560E-2,1.76790E-2,2.68110E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90371, 44477,'1 ',1.70030E-3,6.80710E-3,1.71490E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90372, 44478,'1 ',7.58990E-3,1.95110E-2,3.01950E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44480, 44481,'1 ',1.94120E-3,5.03960E-3,1.22320E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44480, 44482,'1 ',5.90380E-3,1.65610E-2,4.26270E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44481, 44483,'1 ',9.34840E-3,2.75620E-2,6.41180E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88937, 44482,'1 ',2.78520E-3,1.05870E-2,2.96350E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44483, 45352,'1 ',1.59480E-2,4.10000E-2,1.01530E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90376, 44484,'1 ',1.76470E-1,1.27580E-1,1.93480E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44485, 44487,'1 ',9.83220E-2,1.92710E-1,2.88890E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44485, 90377,'1 ',1.08330E-1,7.97060E-2,1.16570E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44486, 44489,'1 ',1.01220E-3,1.12720E-2,1.06320E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90360, 44487,'1 ',1.31000E-1,2.59420E-1,3.80860E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44487, 90566,'1 ',3.84250E-1,2.48930E-1,4.73800E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44488, 44968,'1 ',2.32640E-3,1.57830E-2,2.87380E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44488, 90379,'1 ',8.11830E-4,8.81260E-3,1.72870E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44489, 44956,'1 ',1.25000E-3,1.41640E-2,1.29010E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44490, 44989,'1 ',1.30040E-2,4.94360E-2,1.38400E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88987, 44491,'1 ',5.57570E-2,1.41810E-1,2.24250E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90380, 44491,'1 ',1.00780E-1,1.99550E-1,2.92940E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44491, 90613,'1 ',3.98070E-1,3.15190E-1,3.96860E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44492, 44537,'1 ',1.54090E-3,6.27020E-3,1.52760E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44492, 44707,'1 ',7.90090E-4,2.66200E-3,6.61560E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90381, 44493,'1 ',2.17820E-2,1.60260E-2,2.34380E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44494, 44546,'1 ',5.83450E-3,1.04870E-2,1.88330E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44494, 44710,'1 ',1.79540E-2,1.42090E-2,1.78900E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44494, 44711,'1 ',2.19610E-2,1.72140E-2,2.20990E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44494, 44714,'1 ',3.22320E-2,2.47240E-2,3.31910E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90381, 44494,'1 ',7.13920E-3,1.83520E-2,2.84020E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44494, 90430,'1 ',3.76810E-3,9.68640E-3,1.49910E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44495, 44497,'1 ',5.01630E-3,1.27570E-2,2.01730E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44495, 44709,'1 ',1.65810E-2,1.62880E-2,2.74930E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44496, 44528,'1 ',1.62260E-2,1.22940E-2,1.69320E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44497, 44713,'1 ',2.95570E-3,9.85990E-3,1.56280E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44498, 44716,'1 ',8.80820E-3,1.14630E-2,1.60320E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44498, 90432,'1 ',2.32500E-2,1.84000E-2,2.31680E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44499, 90432,'1 ',1.21200E-2,9.59150E-3,1.20770E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44500, 44725,'1 ',5.64030E-3,8.64020E-3,1.21330E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44500, 90432,'1 ',1.25340E-2,1.26590E-2,1.67660E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44501, 44723,'1 ',1.17100E-2,8.46490E-3,1.28380E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44502, 90382,'1 ',1.16920E-2,9.25310E-3,1.16510E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44503, 44732,'1 ',8.13710E-4,2.18450E-3,4.95080E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44503, 44789,'1 ',1.91490E-3,4.92250E-3,1.21890E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44504, 44730,'1 ',5.35370E-3,6.72710E-3,1.01250E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44504, 90434,'1 ',3.03470E-3,7.04540E-3,1.04780E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44505, 44506,'1 ',8.84430E-3,5.72580E-3,1.09000E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44505, 44739,'1 ',3.96140E-3,5.20640E-3,7.13570E-5,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44505, 44743,'1 ',2.26670E-3,7.56140E-3,1.19850E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44507, 44741,'1 ',8.70530E-3,6.88920E-3,8.67440E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44507, 44748,'1 ',1.10810E-2,8.76940E-3,1.10420E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44508, 44511,'1 ',2.09350E-3,6.90860E-3,1.11920E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44508, 44748,'1 ',1.22260E-2,9.58350E-3,1.23030E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44508, 44750,'1 ',8.88040E-3,7.02780E-3,8.84880E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44509, 44512,'1 ',3.58570E-3,9.21730E-3,1.42650E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44509, 44787,'1 ',3.98110E-3,6.21180E-3,1.03810E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44510, 44511,'1 ',1.16570E-2,7.54650E-3,1.43660E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44511, 44512,'1 ',7.22070E-3,7.94180E-3,1.06000E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44511, 44761,'1 ',7.47020E-3,1.14440E-2,1.60690E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44511, 44762,'1 ',4.37380E-3,8.57180E-3,1.28480E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44511, 90390,'1 ',6.51560E-2,4.71020E-2,7.14330E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44512, 90383,'1 ',1.83900E-3,6.13460E-3,9.72360E-5,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44513, 44514,'1 ',8.05270E-4,1.86920E-3,5.69460E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44513, 44515,'1 ',1.19230E-3,2.99720E-3,7.76470E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44514, 44756,'1 ',1.54860E-3,4.31850E-3,9.06410E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44514, 44786,'1 ',1.27810E-3,3.37780E-3,7.90630E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44515, 44764,'1 ',1.27280E-3,3.36370E-3,7.87310E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44515, 44773,'1 ',1.09630E-3,3.76070E-3,9.00930E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90385, 44516,'1 ',7.38050E-3,5.78510E-3,7.42700E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44516, 90444,'1 ',2.66890E-2,1.72780E-2,3.28930E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44517, 44775,'1 ',1.33540E-2,9.82500E-3,1.43690E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44518, 44766,'1 ',9.23760E-3,9.33020E-3,1.23570E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44518, 44772,'1 ',4.08740E-3,8.39980E-3,1.60170E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44518, 44777,'1 ',2.09500E-2,1.64220E-2,2.10820E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44519, 44768,'1 ',8.41210E-4,2.88560E-3,6.91300E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44519, 44778,'1 ',2.02820E-3,6.95740E-3,1.66670E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44520, 44522,'1 ',5.26270E-3,1.50940E-2,2.32120E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44520, 90386,'1 ',3.58610E-3,1.37970E-2,2.35510E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44521, 44595,'1 ',1.08140E-3,4.25010E-3,1.11180E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44521, 44779,'1 ',1.37290E-3,4.13210E-3,1.29270E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44522, 44523,'1 ',2.49280E-2,1.97280E-2,2.48400E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44522, 44526,'1 ',1.99190E-2,1.43990E-2,2.18370E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44522, 44774,'1 ',1.98140E-2,1.56800E-2,1.97440E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44524, 44589,'1 ',4.57370E-3,1.16320E-2,1.83930E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44524, 44776,'1 ',7.62740E-3,1.11140E-2,2.51160E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44525, 44592,'1 ',9.95730E-4,3.51950E-3,7.93050E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44525, 44778,'1 ',1.02000E-3,3.55490E-3,8.24270E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44526, 44527,'1 ',2.11860E-2,1.66060E-2,2.13190E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44526, 44790,'1 ',3.47260E-2,2.72200E-2,3.49450E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44528, 44529,'1 ',6.88290E-3,1.59800E-2,2.37640E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44528, 45124,'1 ',5.81870E-3,1.08190E-2,2.53230E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44529, 90433,'1 ',7.68320E-3,1.78370E-2,2.65270E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44529, 90436,'1 ',4.05730E-2,3.07390E-2,4.23370E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44529, 90552,'1 ',1.28050E-2,2.53520E-2,3.72120E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44530, 44537,'1 ',5.86340E-4,3.71370E-3,1.00790E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44530, 44679,'1 ',9.95570E-4,5.83110E-3,1.58830E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90288, 44530,'1 ',1.21760E-3,9.78170E-3,2.74940E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44531, 44533,'1 ',3.85010E-3,1.49780E-2,2.50020E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44531, 90422,'1 ',3.75730E-3,1.74110E-2,3.33920E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44532, 44682,'1 ',1.54830E-2,1.13910E-2,1.66600E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44533, 44535,'1 ',1.16520E-2,2.30700E-2,3.38630E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44533, 44674,'1 ',1.84700E-2,1.52030E-2,3.08060E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44534, 44538,'1 ',8.21180E-3,2.70990E-2,4.39000E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90388, 44534,'1 ',5.46390E-3,1.82270E-2,2.88910E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90381, 44535,'1 ',2.62380E-2,2.07640E-2,2.61450E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90381, 44536,'1 ',5.22730E-3,1.21340E-2,2.31040E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44536, 90389,'1 ',3.42340E-3,1.14200E-2,1.81010E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44538, 44540,'1 ',5.92780E-3,1.52380E-2,2.35830E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44539, 44550,'1 ',4.59650E-3,1.53340E-2,2.43050E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44539, 44674,'1 ',4.09970E-3,1.59490E-2,2.66230E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44540, 44542,'1 ',1.15720E-2,1.27280E-2,1.69880E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44541, 44542,'1 ',1.91130E-2,1.51250E-2,1.90450E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44541, 44543,'1 ',1.59710E-2,1.25190E-2,1.60720E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44542, 44545,'1 ',1.55620E-2,1.23160E-2,1.55070E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44542, 44547,'1 ',2.99610E-2,2.37110E-2,2.98550E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44542, 44551,'1 ',3.11840E-2,2.46790E-2,3.10740E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44543, 44544,'1 ',1.14520E-2,8.42570E-3,1.23230E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44543, 44552,'1 ',1.09140E-2,2.13900E-2,3.20610E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44544, 44555,'1 ',2.55450E-2,2.00230E-2,2.57060E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44546, 44547,'1 ',9.31390E-3,1.13540E-2,1.81990E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44548, 44556,'1 ',2.21340E-2,1.60010E-2,2.42660E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44548, 44710,'1 ',1.40630E-2,1.31880E-2,2.03690E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44549, 44550,'1 ',1.45100E-2,1.13740E-2,1.46020E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44550, 44551,'1 ',9.54620E-3,1.30240E-2,2.32780E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44551, 44552,'1 ',1.25560E-2,1.34080E-2,2.83510E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44551, 90414,'1 ',1.04660E-2,6.43440E-2,1.15970E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44552, 44553,'1 ',8.84950E-3,1.55630E-2,2.92440E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44552, 44652,'1 ',3.06260E-3,1.78610E-2,3.58550E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44553, 44554,'1 ',8.54150E-3,2.19570E-2,3.39810E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44553, 44653,'1 ',6.49890E-3,1.09480E-2,1.55950E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44554, 90412,'1 ',6.32540E-3,3.08660E-2,5.32760E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44555, 44558,'1 ',2.36150E-2,2.38520E-2,3.15890E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44555, 90414,'1 ',1.54870E-2,7.47230E-2,1.31940E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44556, 44557,'1 ',3.38490E-2,2.19140E-2,4.17160E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44557, 44559,'1 ',2.89340E-2,2.19210E-2,3.01920E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44557, 90441,'1 ',1.91470E-2,1.72740E-2,2.89040E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44558, 44560,'1 ',5.26620E-3,1.49440E-2,2.34800E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 44559, 90449,'1 ',1.90290E-2,3.59640E-2,5.81680E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
