 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


 46137, 90897,'1 ',2.76210E-3,1.07450E-2,1.79370E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46138, 46288,'1 ',1.80630E-3,5.06670E-3,1.30410E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46138, 46297,'1 ',4.61980E-4,1.58480E-3,3.79650E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46139, 46140,'1 ',7.60990E-4,3.71340E-3,6.40940E-5,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90847, 46139,'1 ',9.24960E-4,3.23840E-3,8.96540E-5,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90846, 46141,'1 ',1.08590E-2,8.59330E-3,1.08200E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46141, 90895,'1 ',6.02180E-3,1.19230E-2,1.75000E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46142, 46153,'1 ',1.26090E-3,3.33230E-3,7.79960E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46143, 46144,'1 ',4.32270E-3,8.27840E-3,1.30230E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89011, 46143,'1 ',1.08680E-2,1.51460E-2,2.59010E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46144, 46147,'1 ',8.06600E-3,6.38330E-3,8.03740E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46144, 46148,'1 ',3.69200E-3,1.05890E-2,1.62840E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46144, 90895,'1 ',1.55250E-3,7.19430E-3,1.37980E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46145, 90895,'1 ',1.33180E-2,1.05400E-2,1.32710E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46146, 46155,'1 ',7.53550E-3,1.26940E-2,1.80820E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46146, 46156,'1 ',3.37250E-3,6.67730E-3,9.80090E-5,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46146, 90895,'1 ',3.32030E-3,1.47950E-2,2.51260E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46148, 46149,'1 ',1.17530E-2,8.90460E-3,1.22640E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46148, 46154,'1 ',1.00330E-2,7.94000E-3,9.99740E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90848, 46149,'1 ',8.08700E-3,6.39990E-3,8.05830E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46150, 46151,'1 ',6.52710E-4,1.72500E-3,4.03760E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46150, 46298,'1 ',8.40600E-4,2.22150E-3,5.19980E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46151, 46299,'1 ',9.59720E-4,2.67620E-3,5.61710E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90849, 46152,'1 ',9.66120E-3,6.98400E-3,1.05920E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46152, 90850,'1 ',8.57340E-3,6.78480E-3,8.54300E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46153, 46160,'1 ',8.31110E-4,2.31760E-3,4.86440E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46154, 46159,'1 ',7.71260E-3,6.10360E-3,7.68520E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90850, 46154,'1 ',9.96950E-3,7.88970E-3,9.93410E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46155, 46158,'1 ',1.10170E-2,8.10550E-3,1.18540E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46155, 46159,'1 ',1.42250E-2,1.12570E-2,1.41740E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46156, 90877,'1 ',1.55570E-2,1.21950E-2,1.56550E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46157, 46158,'1 ',8.67280E-3,6.14340E-3,9.71220E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46159, 46171,'1 ',9.27570E-3,6.00510E-3,1.14320E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46159, 90851,'1 ',1.06670E-2,8.44150E-3,1.06290E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46160, 46170,'1 ',8.09420E-4,2.13910E-3,5.00690E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90851, 46161,'1 ',8.61680E-3,6.22900E-3,9.44670E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46161, 90854,'1 ',8.25960E-3,7.40110E-3,1.51430E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46162, 46163,'1 ',8.84050E-4,2.27250E-3,5.62720E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46162, 46167,'1 ',7.87260E-4,2.04380E-3,4.96050E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46162, 46299,'1 ',7.49560E-4,2.01230E-3,4.56050E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46163, 46164,'1 ',1.23610E-3,2.97870E-3,8.41000E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46164, 46166,'1 ',6.22620E-4,1.50040E-3,4.23610E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46165, 46191,'1 ',1.03210E-2,6.68180E-3,1.27200E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46166, 46190,'1 ',1.21600E-3,2.93020E-3,8.27310E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46168, 46188,'1 ',8.02760E-4,2.12150E-3,4.96570E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46168, 46190,'1 ',1.80650E-3,4.68980E-3,1.13830E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46168, 90861,'1 ',1.53510E-3,8.99140E-3,2.44910E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46169, 46170,'1 ',5.97220E-4,1.55040E-3,3.76300E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46169, 46188,'1 ',8.05110E-4,2.12780E-3,4.98030E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46172, 46173,'1 ',1.00810E-2,1.32500E-2,1.81590E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46172, 90856,'1 ',5.12350E-3,1.27170E-2,2.11320E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46173, 46181,'1 ',2.59650E-2,2.39160E-2,3.83430E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46173, 90877,'1 ',2.73800E-2,2.16680E-2,2.72820E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46174, 46254,'1 ',9.92840E-3,7.78230E-3,9.99110E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46174, 90856,'1 ',1.53570E-2,1.20370E-2,1.54540E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46175, 46181,'1 ',1.78740E-2,1.41450E-2,1.78100E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46175, 46245,'1 ',1.70350E-2,1.30670E-2,1.75410E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46176, 46245,'1 ',1.56480E-2,1.23840E-2,1.55920E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46177, 46178,'1 ',1.17100E-2,7.58080E-3,1.44310E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46177, 46242,'1 ',2.34340E-2,1.51710E-2,2.88800E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46178, 46251,'1 ',1.93610E-2,1.48510E-2,1.99370E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46179, 46180,'1 ',1.44680E-2,1.14490E-2,1.44160E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46179, 46181,'1 ',2.16320E-2,1.69560E-2,2.17690E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46179, 46247,'1 ',1.48660E-2,1.16520E-2,1.49590E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46180, 46251,'1 ',1.89990E-2,1.50360E-2,1.89320E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46180, 46252,'1 ',1.46000E-2,1.47460E-2,1.95300E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46181, 46182,'1 ',8.35230E-3,1.27950E-2,1.79660E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46182, 46255,'1 ',8.37870E-3,1.50600E-2,2.70450E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46183, 46185,'1 ',6.53890E-4,3.04950E-3,7.55270E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46183, 46248,'1 ',3.45530E-3,9.63520E-3,2.02230E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46184, 46187,'1 ',9.14930E-3,1.00630E-2,1.34310E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90856, 46184,'1 ',1.19930E-2,1.19960E-2,1.62070E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46185, 46196,'1 ',4.57150E-4,2.09720E-3,5.37230E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46186, 46187,'1 ',4.19480E-3,1.07830E-2,1.66880E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90853, 46186,'1 ',1.66650E-2,1.07890E-2,2.05390E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46186, 90862,'1 ',9.17190E-3,2.81660E-2,5.28540E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90855, 46187,'1 ',1.17070E-2,9.26460E-3,1.16650E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46189, 46192,'1 ',3.75520E-3,1.10430E-2,2.26360E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90852, 46189,'1 ',4.73830E-3,1.17610E-2,1.95430E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90853, 46189,'1 ',1.29780E-2,1.02700E-2,1.29320E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46189, 90857,'1 ',1.37600E-2,8.90830E-3,1.69590E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46190, 46285,'1 ',1.66310E-3,4.39540E-3,1.02880E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90857, 46191,'1 ',1.68380E-2,1.33250E-2,1.67780E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46192, 46193,'1 ',1.21900E-2,9.55490E-3,1.22670E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46192, 46194,'1 ',4.63320E-3,1.07570E-2,1.59970E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46193, 90862,'1 ',7.18100E-3,2.36970E-2,3.83890E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46193, 90888,'1 ',8.48130E-3,1.67920E-2,2.46480E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46194, 90858,'1 ',3.03650E-3,7.72210E-3,1.22110E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46195, 46196,'1 ',1.18410E-3,3.95010E-3,1.00180E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46195, 90861,'1 ',5.75630E-4,3.30090E-3,1.09710E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90859, 46197,'1 ',4.40530E-3,8.63360E-3,1.29410E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46197, 90860,'1 ',5.09400E-3,1.30950E-2,2.02660E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46198, 46263,'1 ',5.01060E-3,1.39730E-2,2.93270E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46198, 90861,'1 ',1.18620E-3,4.19290E-3,9.44780E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46199, 46200,'1 ',4.95630E-5,5.00050E-4,8.22940E-3,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46199, 46300,'1 ',3.25360E-4,3.62260E-3,3.41610E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46200, 46267,'1 ',7.31640E-5,9.21570E-4,1.40440E-2,1190.00,1249.50,1309.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46201, 46256,'1 ',1.16600E-2,8.57890E-3,1.25470E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46201, 46257,'1 ',1.55540E-2,1.58820E-2,2.47360E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46201, 46262,'1 ',3.07580E-2,2.43410E-2,3.06490E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90860, 46201,'1 ',4.16670E-3,1.48850E-2,2.95510E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46202, 46204,'1 ',7.73180E-5,7.64990E-4,1.30930E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46202, 46396,'1 ',8.29030E-5,8.36410E-4,1.37650E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46203, 90864,'1 ',1.57960E-2,1.14190E-2,1.73170E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46205, 46207,'1 ',6.62280E-3,2.57640E-2,4.30080E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46205, 46395,'1 ',2.69680E-2,3.67620E-2,8.15620E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90864, 46205,'1 ',1.04740E-2,2.69250E-2,4.16690E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46206, 46207,'1 ',1.68080E-2,1.69770E-2,2.24840E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90813, 46206,'1 ',2.62400E-2,2.88610E-2,3.85210E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90821, 46207,'1 ',3.92540E-2,3.07690E-2,3.95020E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46208, 46209,'1 ',5.55430E-3,1.59300E-2,2.44980E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90864, 46208,'1 ',5.94460E-3,2.64890E-2,4.49850E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90821, 46209,'1 ',7.06270E-3,1.39840E-2,2.05250E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46210, 46211,'1 ',7.47130E-4,3.25180E-3,9.26420E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46210, 46213,'1 ',1.27880E-3,3.48170E-3,7.67050E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46211, 46213,'1 ',1.04050E-3,4.08940E-3,1.06970E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90863, 46211,'1 ',1.02430E-3,1.07020E-2,2.94060E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46212, 90866,'1 ',5.78040E-3,1.04300E-2,1.50770E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46212, 90867,'1 ',2.64960E-2,2.07690E-2,2.66640E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46213, 46214,'1 ',8.26200E-4,3.14040E-3,8.79070E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46214, 46217,'1 ',1.28380E-3,3.44650E-3,7.81080E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46215, 46216,'1 ',1.42110E-2,1.12470E-2,1.41610E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90836, 46215,'1 ',1.36640E-2,1.66570E-2,2.66980E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90867, 46215,'1 ',4.48150E-3,8.87300E-3,1.30240E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46218, 46219,'1 ',1.73780E-3,4.59260E-3,1.07500E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46218, 46686,'1 ',5.37380E-3,1.39270E-2,4.21330E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46219, 46220,'1 ',1.60880E-3,4.25170E-3,9.95170E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46220, 46286,'1 ',2.07410E-3,5.48140E-3,1.28300E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46221, 46237,'1 ',1.60380E-3,4.23860E-3,9.92090E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46221, 46286,'1 ',1.63060E-3,4.30930E-3,1.00860E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46222, 46223,'1 ',1.12300E-2,8.61380E-3,1.15640E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46222, 46226,'1 ',2.63890E-2,2.06850E-2,2.65550E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90869, 46222,'1 ',3.36410E-2,2.47510E-2,3.61980E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46222, 90889,'1 ',2.52560E-2,1.97970E-2,2.54160E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46223, 46224,'1 ',1.03690E-2,7.62880E-3,1.11570E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46224, 90871,'1 ',5.25730E-3,8.73240E-3,1.85000E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46225, 46227,'1 ',2.03490E-3,4.90370E-3,1.38450E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46226, 90872,'1 ',1.33080E-2,1.04320E-2,1.33920E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46227, 46229,'1 ',1.07850E-3,2.89530E-3,6.56160E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90845, 46228,'1 ',1.90880E-2,1.51060E-2,1.90200E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90872, 46228,'1 ',1.58540E-2,1.25460E-2,1.57970E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46230, 46231,'1 ',3.74880E-4,1.26310E-3,3.13900E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46230, 46248,'1 ',1.00760E-3,3.45660E-3,8.28070E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46231, 46232,'1 ',1.00070E-3,2.57230E-3,6.36960E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46233, 46235,'1 ',1.06220E-2,1.06250E-2,1.43540E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90875, 46233,'1 ',3.77340E-3,7.47100E-3,1.09660E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46234, 46235,'1 ',1.26130E-2,9.98130E-3,1.25680E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46234, 46243,'1 ',1.12570E-2,8.90840E-3,1.12170E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46234, 46244,'1 ',2.48930E-2,1.97000E-2,2.48040E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46237, 46238,'1 ',1.60620E-3,4.31200E-3,9.77240E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46238, 46239,'1 ',2.03010E-3,5.52720E-3,1.21770E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46239, 46250,'1 ',2.06270E-3,5.45130E-3,1.27600E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46239, 91009,'1 ',3.17490E-3,1.08910E-2,2.60910E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46240, 46242,'1 ',1.37580E-2,1.28010E-2,2.42060E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46240, 46702,'1 ',1.19500E-2,3.03920E-2,4.80590E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46241, 46242,'1 ',1.17580E-2,9.21640E-3,1.18320E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46242, 46243,'1 ',1.17020E-2,9.17250E-3,1.17760E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90875, 46242,'1 ',4.14290E-2,3.27870E-2,4.12820E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46244, 46246,'1 ',8.73450E-3,6.84640E-3,8.78950E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90874, 46244,'1 ',8.47600E-3,1.67820E-2,2.46320E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90874, 46245,'1 ',1.89400E-2,1.39350E-2,2.03800E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46246, 46247,'1 ',1.33400E-2,1.04560E-2,1.34240E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46248, 90894,'1 ',7.74950E-4,5.72530E-3,1.65250E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46249, 46250,'1 ',1.65560E-3,4.61680E-3,9.69020E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46249, 46258,'1 ',1.84860E-3,5.15480E-3,1.08190E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46251, 90878,'1 ',2.23090E-2,3.75810E-2,5.35330E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46252, 46253,'1 ',1.82420E-2,1.44360E-2,1.81770E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46252, 90879,'1 ',9.12510E-3,2.89740E-2,5.08010E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46255, 46257,'1 ',3.33080E-3,1.48420E-2,2.52050E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90862, 46257,'1 ',6.53950E-3,2.62140E-2,6.75620E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46258, 46260,'1 ',2.14620E-3,5.57180E-3,1.35230E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46258, 46266,'1 ',3.34950E-3,9.34030E-3,1.96040E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46259, 46706,'1 ',2.41570E-2,1.91180E-2,2.40720E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90878, 46259,'1 ',1.95670E-2,1.38600E-2,2.19120E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46260, 46261,'1 ',1.61050E-3,4.38480E-3,9.66010E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46261, 46263,'1 ',2.49170E-3,8.68360E-3,2.01350E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90879, 46262,'1 ',9.17780E-3,1.50440E-2,2.65660E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46262, 90880,'1 ',1.37100E-2,2.47380E-2,3.57610E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46263, 46304,'1 ',2.01630E-3,8.53380E-3,1.92020E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46264, 46714,'1 ',4.39250E-2,3.23170E-2,4.72640E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90879, 46264,'1 ',9.25930E-2,5.99470E-2,1.14120E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46264, 90896,'1 ',7.72310E-2,5.68220E-2,8.31030E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46265, 46266,'1 ',2.85810E-3,7.55350E-3,1.76800E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46265, 46303,'1 ',3.12550E-3,7.85680E-3,2.03540E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46268, 46275,'1 ',8.18170E-4,4.87390E-3,1.28220E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88989, 46268,'1 ',1.23620E-3,1.18680E-2,3.45230E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46269, 46271,'1 ',3.45650E-3,1.25160E-2,2.68540E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46269, 46304,'1 ',3.11650E-3,1.12850E-2,2.42120E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90881, 46269,'1 ',2.35720E-3,5.92550E-3,1.53510E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90883, 46270,'1 ',4.60150E-2,5.06120E-2,6.75510E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88989, 46271,'1 ',1.92270E-3,1.23840E-2,3.24640E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46272, 46278,'1 ',8.89460E-3,1.41970E-2,3.27010E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46272, 46282,'1 ',1.04130E-2,1.90720E-2,3.29260E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46272, 90884,'1 ',2.29260E-2,1.81430E-2,2.28450E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46272, 90887,'1 ',3.73170E-2,2.95320E-2,3.71840E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46273, 46274,'1 ',9.44330E-4,3.71140E-3,9.70880E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46273, 46283,'1 ',1.03110E-3,4.36380E-3,9.81890E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46274, 46275,'1 ',5.62780E-4,3.08800E-3,8.16230E-4, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46276, 46278,'1 ',1.45450E-2,1.15110E-2,1.44930E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46277, 46278,'1 ',1.42160E-2,1.09050E-2,1.46390E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90885, 46277,'1 ',5.52230E-3,1.09340E-2,1.60480E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90883, 46278,'1 ',6.17180E-3,3.28840E-2,5.76770E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46279, 46280,'1 ',1.36890E-2,1.08330E-2,1.36410E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46280, 46282,'1 ',2.18880E-2,2.18930E-2,2.95770E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46280, 90886,'1 ',1.81870E-2,1.22160E-2,2.15520E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46281, 46283,'1 ',1.06070E-3,3.71150E-3,1.23000E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46281, 46285,'1 ',1.53610E-3,5.56200E-3,1.19340E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46282, 90887,'1 ',2.16410E-2,1.59220E-2,2.32860E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46284, 90888,'1 ',2.13190E-2,1.54120E-2,2.33730E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46287, 90891,'1 ',1.21460E-2,9.61190E-3,1.21030E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46288, 46292,'1 ',8.57270E-4,2.06580E-3,5.83260E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46289, 46293,'1 ',1.22240E-2,9.58130E-3,1.23010E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90890, 46290,'1 ',4.96410E-3,1.26240E-2,1.99630E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46291, 46294,'1 ',8.43080E-3,6.67200E-3,8.40090E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90890, 46293,'1 ',4.57610E-3,8.22490E-3,1.47710E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90847, 46295,'1 ',3.86800E-3,6.95230E-3,1.24850E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90891, 46295,'1 ',3.81690E-3,5.95550E-3,9.95300E-5,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46297, 90894,'1 ',7.50200E-4,4.75150E-3,1.28950E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46301, 46302,'1 ',4.15200E-3,5.21710E-3,7.85270E-5,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46303, 90943,'1 ',1.58560E-2,5.29010E-2,1.34180E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46304, 46646,'1 ',4.53970E-2,1.64550E-1,3.53540E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90861, 46304,'1 ',7.94600E-3,1.91490E-2,5.40650E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46306, 90900,'1 ',1.58750E-1,1.02790E-1,1.95660E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46308, 90899,'1 ',2.93970E-2,4.69240E-2,1.08080E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46309, 46314,'1 ',1.45590E-2,3.65990E-2,9.48220E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90898, 46309,'1 ',8.69650E-3,2.83650E-2,7.53060E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46310, 46313,'1 ',2.54930E-1,2.01790E-1,2.54080E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90899, 46310,'1 ',4.66100E-2,1.90510E-1,3.85460E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46310, 90900,'1 ',2.00750E-2,3.97470E-2,5.83410E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90898, 46311,'1 ',1.42470E-2,5.70490E-2,1.43750E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90900, 46312,'1 ',2.05950E-1,1.48900E-1,2.25810E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46314, 46615,'1 ',1.89860E-2,5.09750E-2,1.15540E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46315, 46316,'1 ',2.32520E-1,2.55810E-1,3.41460E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46316, 46318,'1 ',2.40080E-1,2.21200E-1,3.54650E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46317, 46318,'1 ',1.12530E-1,1.23770E-1,1.65200E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46318, 90901,'1 ',3.12930E-2,1.04390E-1,1.65480E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46319, 90901,'1 ',1.61260E-1,1.18660E-1,1.73530E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46320, 46321,'1 ',4.79780E-2,9.06780E-2,1.46670E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90810, 46320,'1 ',4.32060E-2,1.11070E-1,1.71900E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46321, 46322,'1 ',7.28970E-2,1.11670E-1,1.56820E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90810, 46321,'1 ',1.06950E-1,2.09630E-1,3.14260E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46321, 90901,'1 ',2.85310E-1,2.25850E-1,2.84370E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46322, 46324,'1 ',1.78440E-1,1.41230E-1,1.77820E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90665, 46324,'1 ',1.95780E-1,1.53480E-1,1.97040E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46325, 46326,'1 ',2.32600E-1,2.55900E-1,3.41580E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46326, 90904,'1 ',5.57300E-2,1.31970E-1,2.41310E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46327, 46338,'1 ',7.60890E-2,5.96430E-2,7.65700E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46327, 90904,'1 ',1.59250E-2,3.08540E-2,6.63870E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46328, 90903,'1 ',9.66870E-3,2.55530E-2,5.98130E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90902, 46329,'1 ',1.29440E-1,1.01470E-1,1.30260E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46329, 90904,'1 ',1.55860E-1,1.18090E-1,1.62640E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46330, 46338,'1 ',2.28160E-1,1.80590E-1,2.27390E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46331, 46336,'1 ',3.45830E-2,8.02780E-2,1.52860E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46331, 46624,'1 ',6.10750E-2,9.53000E-2,1.59270E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46332, 46334,'1 ',1.98970E-1,1.86620E-1,2.88240E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46332, 46336,'1 ',5.79730E-2,1.14780E-1,1.68490E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90902, 46332,'1 ',1.38250E-1,2.41390E-1,3.73860E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46333, 46334,'1 ',2.80640E-1,1.98850E-1,3.14350E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46333, 46335,'1 ',2.02050E-1,1.59920E-1,2.01360E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46333, 46431,'1 ',6.23980E-1,4.94470E-1,6.22570E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46334, 46431,'1 ',2.04750E-1,3.33920E-1,5.09430E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90902, 46335,'1 ',1.90930E-1,1.51120E-1,1.90270E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46336, 46620,'1 ',2.49520E-1,1.97510E-1,2.48680E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90904, 46338,'1 ',1.49960E-2,2.87180E-2,4.51770E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46339, 46342,'1 ',1.44050E-3,3.92190E-3,8.64040E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46340, 46341,'1 ',6.59080E-3,1.30490E-2,1.91540E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46340, 46351,'1 ',8.73090E-3,1.14750E-2,1.57270E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90905, 46341,'1 ',3.17920E-3,6.29450E-3,9.23900E-5,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46341, 90906,'1 ',2.01840E-2,2.03870E-2,2.69990E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46341, 90907,'1 ',3.80820E-2,3.01380E-2,3.79470E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46342, 46343,'1 ',1.23390E-3,4.36150E-3,9.82760E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46343, 46356,'1 ',1.74560E-3,6.08340E-3,1.41060E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46344, 46357,'1 ',1.11780E-2,3.68880E-2,5.97580E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90906, 46344,'1 ',3.52710E-2,2.79130E-2,3.51460E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46345, 46350,'1 ',5.84360E-3,1.51700E-2,3.68210E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46345, 46356,'1 ',2.52700E-3,1.04330E-2,2.46850E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46346, 46811,'1 ',1.22330E-2,1.60780E-2,2.20350E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90907, 46346,'1 ',1.01080E-2,1.81670E-2,3.26250E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46347, 90908,'1 ',1.65400E-2,1.30890E-2,1.64810E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46348, 46350,'1 ',2.84080E-3,7.37490E-3,1.79000E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46348, 46350,'2 ',2.84100E-3,7.37500E-3,1.79000E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46348, 46810,'1 ',5.22760E-3,1.38160E-2,3.23380E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46348, 46810,'2 ',5.22800E-3,1.38160E-2,3.23400E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46348, 46817,'1 ',6.44890E-3,1.70430E-2,3.98930E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46348, 46817,'2 ',6.44900E-3,1.70430E-2,3.98900E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46349, 46351,'1 ',2.08900E-2,1.35240E-2,2.57460E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46349, 46365,'1 ',4.57440E-2,3.07280E-2,5.42100E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46349, 90909,'1 ',3.29240E-2,2.60560E-2,3.28070E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46350, 46352,'1 ',2.75520E-3,9.45120E-3,2.26420E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46350, 46371,'1 ',2.08780E-2,5.60580E-2,1.27070E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46350, 46422,'1 ',7.40340E-2,1.92530E-1,4.68240E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90662, 46350,'1 ',3.82240E-2,8.87690E-2,2.70580E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46352, 46354,'1 ',1.19250E-3,4.09080E-3,9.80010E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46353, 46366,'1 ',5.31370E-2,4.20520E-2,5.29490E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90910, 46353,'1 ',2.07280E-2,1.46820E-2,2.32120E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46354, 46355,'1 ',1.26970E-3,5.24220E-3,1.24030E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46355, 46359,'1 ',1.48180E-3,1.02800E-2,2.93390E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46357, 90913,'1 ',4.56850E-3,2.22670E-2,4.17830E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46358, 46359,'1 ',1.02190E-3,3.01260E-3,7.00820E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46359, 46364,'1 ',8.02720E-4,8.25670E-3,2.34160E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89021, 46360,'1 ',4.90390E-3,1.29980E-2,3.29660E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89023, 46360,'1 ',1.19370E-2,3.66580E-2,6.87870E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89023, 46361,'1 ',7.34070E-3,1.86680E-2,2.95200E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46363, 46364,'1 ',7.13610E-4,2.49690E-3,8.27450E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46364, 46377,'1 ',1.35510E-3,7.78530E-3,2.20530E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46365, 46366,'1 ',2.51420E-2,2.73840E-2,3.72880E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46366, 46373,'1 ',1.16410E-1,8.56520E-2,1.25270E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90912, 46366,'1 ',1.23210E-2,2.85990E-2,5.44550E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46367, 46372,'1 ',7.61050E-2,1.50690E-1,2.21200E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46367, 46374,'1 ',7.83690E-2,7.91560E-2,1.04830E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90909, 46367,'1 ',1.42740E-2,3.38000E-2,6.17970E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90909, 46368,'1 ',2.09000E-2,3.20160E-2,4.49570E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46368, 91038,'1 ',2.87440E-2,4.18840E-2,9.46490E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46369, 46370,'1 ',1.35820E-1,9.99340E-2,1.46160E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90909, 46369,'1 ',2.54630E-2,6.54560E-2,1.01300E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46371, 46422,'1 ',4.93710E-2,1.45690E-1,3.39290E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46371, 46772,'1 ',2.49930E-2,6.60650E-2,1.54670E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46372, 46376,'1 ',1.79600E-1,1.29850E-1,1.96920E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46373, 46374,'1 ',6.30050E-2,1.05080E-1,1.52810E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46373, 46378,'1 ',5.23000E-2,1.23850E-1,2.26450E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46373, 90916,'1 ',1.81360E-2,7.41230E-2,1.49950E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46375, 46378,'1 ',7.89280E-2,8.68130E-2,1.15870E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90666, 46378,'1 ',1.07800E-1,8.53160E-2,1.07420E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46379, 46596,'1 ',9.75750E-3,2.26500E-2,6.90060E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46379, 46653,'1 ',9.67440E-3,2.48700E-2,6.15840E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46379, 90919,'1 ',1.13660E-2,3.00390E-2,7.03130E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46380, 46383,'1 ',2.92610E-4,3.25790E-3,3.07210E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46380, 46597,'1 ',3.72880E-4,4.30350E-3,3.77270E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46381, 46654,'1 ',8.41320E-3,2.51950E-2,5.67550E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89008, 46381,'1 ',6.05310E-3,2.37910E-2,6.22360E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89009, 46384,'1 ',6.71130E-3,2.61090E-2,4.35830E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46384, 90920,'1 ',3.79060E-2,8.70880E-2,1.32280E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46385, 46389,'1 ',1.40350E-3,9.77700E-3,3.67550E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46385, 90921,'1 ',6.97500E-4,6.09270E-3,2.41320E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46386, 46396,'1 ',4.20080E-4,4.23840E-3,6.97580E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46387, 46388,'1 ',7.15220E-3,1.66050E-2,2.46940E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90920, 46387,'1 ',9.21430E-3,2.09010E-2,4.16960E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46388, 46390,'1 ',5.04840E-2,3.99530E-2,5.03060E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46388, 90923,'1 ',3.55650E-2,6.51410E-2,1.12460E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46389, 46393,'1 ',2.37750E-3,1.07050E-2,2.84830E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90920, 46390,'1 ',2.78860E-2,5.52120E-2,8.10410E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46390, 90996,'1 ',2.19200E-1,1.71850E-1,2.20620E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46391, 46395,'1 ',5.88130E-2,4.65440E-2,5.86040E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46391, 90923,'1 ',9.06950E-3,1.79570E-2,2.63570E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90922, 46392,'1 ',2.74890E-2,7.06630E-2,1.09360E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90814, 46393,'1 ',1.00190E-2,2.79380E-2,5.86410E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46394, 46395,'1 ',4.39900E-2,3.48130E-2,4.38340E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90923, 46394,'1 ',1.46370E-2,2.68090E-2,4.62810E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90668, 46397,'1 ',1.38480E-2,3.66000E-2,8.56730E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46398, 46406,'1 ',2.51350E-1,1.81740E-1,2.75610E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90617, 46398,'1 ',6.90440E-2,1.77500E-1,2.74730E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90669, 46398,'1 ',2.29820E-1,1.81910E-1,2.29040E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90924, 46398,'1 ',1.39950E-1,2.68070E-1,4.21810E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46399, 46406,'1 ',4.16250E-2,1.42200E-1,3.09230E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46400, 46405,'1 ',6.48710E-3,2.26080E-2,5.24230E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46400, 46541,'1 ',1.24490E-2,3.23210E-2,7.84510E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46401, 46541,'1 ',8.49990E-3,2.24640E-2,5.25820E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46402, 46403,'1 ',3.44130E-2,8.91880E-2,1.68640E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90925, 46402,'1 ',2.33540E-2,3.31530E-2,5.45510E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90358, 46403,'1 ',1.97510E-2,1.21430E-1,2.18880E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46404, 46406,'1 ',7.52640E-2,2.08500E-1,3.44270E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88938, 46404,'1 ',1.69230E-2,6.77250E-2,1.42980E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90376, 46404,'1 ',4.55330E-2,1.05710E-1,1.57220E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46405, 46538,'1 ',2.30540E-2,7.76950E-2,1.93160E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88937, 46405,'1 ',8.06460E-3,4.80460E-2,1.26420E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88950, 46405,'1 ',3.72750E-2,9.85540E-2,2.30800E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90737, 46405,'1 ',5.48850E-2,1.91570E-1,4.45090E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46407, 46409,'1 ',2.60730E-1,2.06390E-1,2.59870E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90647, 46407,'1 ',2.75840E-1,2.16270E-1,2.77650E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46409, 46411,'1 ',1.19900E-1,8.66760E-2,1.31450E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46410, 46411,'1 ',1.81260E-1,1.43460E-1,1.80630E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46410, 46416,'1 ',1.89100E-1,1.45070E-1,1.94750E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46411, 46412,'1 ',6.20500E-2,9.90470E-2,2.28140E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46413, 46414,'1 ',5.83590E-2,1.35490E-1,2.01510E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88936, 46413,'1 ',4.87810E-2,2.16210E-1,6.49400E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46414, 46415,'1 ',8.49290E-2,1.18370E-1,2.02430E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46415, 46416,'1 ',2.77530E-2,9.71120E-2,2.01140E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46415, 46536,'1 ',5.03460E-2,1.67960E-1,2.66260E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46417, 46768,'1 ',6.43430E-2,1.84560E-1,2.83860E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90804, 46417,'1 ',1.22010E-1,2.49750E-1,6.14780E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46418, 46420,'1 ',5.41350E-3,3.17080E-2,8.63750E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46418, 46428,'1 ',9.10640E-3,3.85430E-2,8.67340E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46419, 90927,'1 ',3.53520E-2,2.28870E-2,4.35690E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46420, 46428,'1 ',8.40730E-3,2.16120E-2,5.35170E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90927, 46421,'1 ',2.73990E-2,4.10760E-2,7.46160E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46422, 46423,'1 ',9.93020E-3,3.40660E-2,8.16150E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46422, 46428,'1 ',1.04150E-2,5.71560E-2,1.51110E-2, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46422, 46770,'1 ',1.09980E-2,4.32290E-2,1.13100E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46423, 46424,'1 ',4.24690E-3,1.12240E-2,2.62710E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46423, 46428,'1 ',6.52280E-3,2.65440E-2,6.46720E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90927, 46425,'1 ',5.24330E-3,3.22350E-2,5.81010E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90928, 46425,'1 ',4.56120E-3,3.13090E-2,5.70720E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46426, 46427,'1 ',2.21730E-2,1.75470E-2,2.20940E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90927, 46426,'1 ',2.79130E-2,2.05360E-2,3.00350E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46427, 90929,'1 ',8.93750E-2,6.57580E-2,9.61720E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46428, 46835,'1 ',9.81790E-3,3.47040E-2,7.82040E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46428, 46836,'1 ',1.06430E-2,3.65100E-2,8.74720E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90929, 46429,'1 ',8.34820E-2,1.65300E-1,2.42650E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46430, 46780,'1 ',6.73380E-2,1.41540E-1,2.57880E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90928, 46430,'1 ',6.48810E-2,2.16470E-1,3.43170E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46430, 91030,'1 ',3.35320E-1,2.65460E-1,3.34250E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46431, 46434,'1 ',2.58140E-1,2.02390E-1,2.59820E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46431, 90930,'1 ',4.79130E-2,1.21850E-1,1.92700E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46432, 46528,'1 ',4.13390E-2,1.93110E-1,4.79340E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90903, 46432,'1 ',8.50310E-2,2.05390E-1,5.81420E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46433, 46434,'1 ',2.54450E-1,1.83980E-1,2.79010E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46433, 46436,'1 ',3.58140E-1,2.83550E-1,3.57020E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46433, 46560,'1 ',4.76510E-1,3.73800E-1,4.79870E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90930, 46433,'1 ',3.15320E-1,3.18620E-1,4.22020E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90930, 46434,'1 ',1.89870E-1,3.19950E-1,4.55890E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46435, 46436,'1 ',3.25610E-1,2.57770E-1,3.24570E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46436, 46600,'1 ',1.01040E-1,2.34620E-1,3.48980E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46436, 90979,'1 ',5.78820E-1,3.75290E-1,7.14150E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46437, 46438,'1 ',1.96840E-2,1.42300E-2,2.15800E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46437, 90932,'1 ',5.77440E-3,8.84570E-3,1.24210E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46438, 90931,'1 ',9.32530E-3,7.30950E-3,9.38410E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46439, 46440,'1 ',2.09800E-3,5.54460E-3,1.29780E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46439, 46443,'1 ',1.33120E-3,4.16100E-3,1.20520E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46439, 90943,'1 ',8.88200E-3,2.23270E-2,5.78440E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46440, 46455,'1 ',9.71720E-4,3.33330E-3,7.98540E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46441, 46442,'1 ',4.69900E-3,8.60660E-3,1.48580E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90931, 46441,'1 ',1.42940E-2,1.09640E-2,1.47190E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46442, 46450,'1 ',3.69720E-3,1.06040E-2,1.63070E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46443, 90933,'1 ',9.53620E-4,5.58540E-3,1.52140E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90768, 46444,'1 ',4.96040E-2,5.01020E-2,6.63540E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46444, 90934,'1 ',1.15890E-2,2.97900E-2,4.61040E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46445, 46446,'1 ',8.15570E-5,8.94860E-4,8.69180E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46447, 90942,'1 ',3.26060E-2,2.30960E-2,3.65140E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46447, 90944,'1 ',6.42090E-2,5.08150E-2,6.39820E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46448, 46449,'1 ',1.36180E-2,1.03180E-2,1.42100E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46448, 46467,'1 ',3.53650E-2,2.79880E-2,3.52400E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90934, 46448,'1 ',7.42470E-3,1.47000E-2,2.15770E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46449, 46450,'1 ',2.47220E-3,6.55240E-3,1.66190E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90934, 46449,'1 ',4.02580E-3,1.34300E-2,2.12870E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46451, 46453,'1 ',2.76060E-4,1.74850E-3,3.66160E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88991, 46451,'1 ',3.04810E-3,2.13750E-2,3.63970E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46452, 46453,'1 ',2.99630E-4,2.02160E-3,3.72220E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46452, 46458,'1 ',4.52370E-4,3.11610E-3,5.50060E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46454, 46455,'1 ',5.77330E-4,1.92590E-3,4.88420E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46454, 46456,'1 ',8.83660E-4,3.73990E-3,8.41520E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90938, 46456,'1 ',1.46510E-3,5.33010E-3,1.63170E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46457, 46458,'1 ',4.38230E-4,3.59300E-3,6.47200E-3, 397.00, 416.80, 436.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88997, 46457,'1 ',2.83720E-4,2.44420E-3,4.59760E-3, 417.00, 437.80, 458.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46459, 46460,'1 ',7.61050E-3,1.39390E-2,2.40640E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90941, 46459,'1 ',8.38830E-3,2.05320E-2,3.51060E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90940, 46460,'1 ',2.72680E-2,2.75420E-2,3.64750E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46461, 46465,'1 ',9.33860E-3,2.34750E-2,6.08180E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88989, 46461,'1 ',5.74550E-3,1.93580E-2,4.81100E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46462, 46466,'1 ',3.73490E-2,2.41800E-2,4.60310E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46462, 46467,'1 ',6.69620E-2,5.24890E-2,6.73860E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90883, 46462,'1 ',7.49310E-2,1.25150E-1,2.12530E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90939, 46462,'1 ',4.89300E-2,3.87230E-2,4.87570E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90941, 46462,'1 ',2.12570E-2,3.89340E-2,6.72140E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90933, 46463,'1 ',2.88920E-3,7.42690E-3,1.83910E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90935, 46463,'1 ',3.56770E-3,9.26210E-3,2.24800E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46463, 90943,'1 ',2.47220E-3,6.89390E-3,1.44700E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90943, 46465,'1 ',3.46770E-3,9.16460E-3,2.14510E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46466, 46467,'1 ',3.08520E-2,2.41830E-2,3.10470E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90937, 46466,'1 ',4.01560E-2,3.04230E-2,4.19010E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90942, 46467,'1 ',5.49900E-2,4.04580E-2,5.91710E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90944, 46467,'1 ',6.89470E-2,5.40450E-2,6.93830E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89016, 46469,'1 ',2.65580E-2,5.58180E-2,1.01690E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90945, 46469,'1 ',3.40060E-2,5.20930E-2,7.31490E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46470, 46714,'1 ',7.83420E-2,9.72510E-2,2.11940E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90896, 46470,'1 ',3.85220E-2,6.14900E-2,1.41630E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90945, 46470,'1 ',1.77400E-2,9.94650E-2,2.74130E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46471, 46472,'1 ',5.22290E-2,5.74460E-2,7.66730E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46471, 46477,'1 ',8.97150E-2,7.03250E-2,9.02830E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46471, 46716,'1 ',5.09010E-2,7.79760E-2,1.09490E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46472, 90946,'1 ',4.11850E-2,9.46210E-2,1.43720E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46474, 46475,'1 ',1.74660E-2,2.67560E-2,3.75700E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46474, 46639,'1 ',4.30370E-2,1.11540E-1,2.10910E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46475, 46476,'1 ',2.54270E-2,4.58780E-2,6.63220E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46475, 46478,'1 ',5.69580E-2,6.26480E-2,8.36160E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46476, 46639,'1 ',7.41110E-2,1.18300E-1,2.72500E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90779, 46476,'1 ',1.22090E-1,1.23320E-1,1.63330E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90946, 46476,'1 ',6.95990E-2,1.16250E-1,1.97400E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46477, 46479,'1 ',3.31070E-2,5.07160E-2,7.12160E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90946, 46477,'1 ',3.38310E-2,9.70330E-2,1.49230E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46478, 46479,'1 ',1.13400E-1,8.34320E-2,1.22020E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46479, 46626,'1 ',1.13990E-1,9.02130E-2,1.13590E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46479, 46712,'1 ',1.69090E-1,1.24420E-1,1.81960E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90945, 46480,'1 ',1.04370E-2,2.75900E-2,5.00970E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90946, 46480,'1 ',2.16570E-2,4.45060E-2,8.48660E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46481, 46482,'1 ',1.40150E-2,3.76280E-2,8.52830E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46481, 46613,'1 ',1.45870E-2,3.78720E-2,9.19270E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46482, 46483,'1 ',4.90650E-3,1.18240E-2,3.33830E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46483, 46484,'1 ',3.40910E-3,9.15230E-3,2.07420E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46484, 46485,'1 ',6.64620E-3,2.61220E-2,6.83360E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46484, 46554,'1 ',1.57900E-2,9.07560E-2,2.57230E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88824, 46484,'1 ',4.08950E-2,1.60920E-1,4.21640E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46486, 46488,'1 ',1.52300E-2,1.20530E-2,1.51760E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46487, 46488,'1 ',4.50950E-3,1.50430E-2,2.38440E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46487, 46493,'1 ',4.74300E-3,1.31200E-2,3.04880E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46488, 90951,'1 ',3.56490E-3,1.24730E-2,2.58350E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46489, 46495,'1 ',2.09710E-3,7.19370E-3,1.72330E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46489, 46496,'1 ',1.38140E-3,5.53060E-3,1.39330E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46490, 46491,'1 ',1.74730E-3,4.39220E-3,1.13790E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46490, 46498,'1 ',3.95130E-3,1.04420E-2,2.44420E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46491, 46492,'1 ',1.51380E-3,7.16420E-3,1.72270E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46491, 46495,'1 ',8.93170E-4,8.11030E-3,2.64260E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46492, 46501,'1 ',1.50030E-3,5.43230E-3,1.16550E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46493, 46494,'1 ',2.12790E-2,1.68400E-2,2.12030E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90950, 46493,'1 ',1.87780E-2,1.89660E-2,2.51180E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46493, 90953,'1 ',2.33310E-2,6.69160E-2,1.02910E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89028, 46495,'1 ',1.97480E-3,2.18390E-2,6.54980E-3, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46496, 46502,'1 ',2.79540E-3,1.11920E-2,2.81950E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46497, 46517,'1 ',1.80470E-1,1.42840E-1,1.79850E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46497, 90955,'1 ',9.19330E-2,6.76400E-2,9.89250E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46498, 46520,'1 ',8.62360E-3,2.27910E-2,5.33470E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46499, 90954,'1 ',1.24280E-1,9.41660E-2,1.29690E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46499, 90955,'1 ',1.06740E-2,6.56230E-2,1.18280E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46499, 90983,'1 ',7.81850E-2,2.60870E-1,4.13590E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46500, 46501,'1 ',2.39560E-3,8.34880E-3,1.93580E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46500, 46521,'1 ',5.72800E-3,1.96490E-2,4.70740E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88999, 46502,'1 ',1.80900E-3,1.12400E-2,3.17220E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90022, 46503,'1 ',2.65820E-3,9.26390E-3,2.14800E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46504, 46508,'1 ',2.11100E-2,1.67060E-2,2.10350E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89034, 46504,'1 ',1.18770E-2,1.49240E-2,2.24630E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46505, 46509,'1 ',2.81240E-2,1.82080E-2,3.46620E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89034, 46505,'1 ',9.05470E-3,1.48420E-2,2.62100E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46506, 46511,'1 ',1.70040E-3,4.49370E-3,1.05180E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89034, 46507,'1 ',1.78680E-2,1.40060E-2,1.79810E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90956, 46507,'1 ',1.55750E-2,1.23260E-2,1.55200E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46509, 46510,'1 ',4.53040E-2,3.33320E-2,4.87480E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89029, 46509,'1 ',9.11780E-2,6.99410E-2,9.38910E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46510, 46516,'1 ',1.08530E-1,1.32320E-1,2.12090E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46511, 46513,'1 ',1.17140E-3,3.04100E-3,7.38080E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90957, 46513,'1 ',2.81780E-3,7.56470E-3,1.71440E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46514, 46515,'1 ',1.89800E-3,1.20210E-2,3.26270E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89028, 46514,'1 ',2.93080E-3,1.03590E-2,2.33430E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90022, 46514,'1 ',7.27120E-3,2.53410E-2,5.87610E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90957, 46514,'1 ',8.97090E-4,5.68180E-3,1.54210E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46515, 46523,'1 ',5.83620E-3,2.47010E-2,5.55820E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46515, 46633,'1 ',5.34340E-3,4.58310E-2,1.30440E-2, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90022, 46515,'1 ',1.76850E-3,2.17960E-2,7.04050E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90025, 46516,'1 ',6.85750E-2,1.35780E-1,1.99310E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90755, 46516,'1 ',1.77470E-1,1.39120E-1,1.78600E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90755, 46517,'1 ',9.24920E-2,1.83140E-1,2.68850E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90751, 46518,'1 ',2.32390E-1,1.83950E-1,2.31610E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90753, 46518,'1 ',7.15060E-2,1.89550E-1,4.80860E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90952, 46518,'1 ',2.77600E-1,1.79780E-1,3.42210E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46518, 90958,'1 ',2.75290E-1,2.15840E-1,2.77090E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46519, 46520,'1 ',5.11740E-3,1.35250E-2,3.16560E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46521, 46632,'1 ',8.64920E-3,4.19770E-2,9.59650E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90953, 46522,'1 ',2.19210E-2,6.72490E-2,1.82150E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46522, 90985,'1 ',4.61300E-2,1.30910E-1,2.05700E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46523, 46633,'1 ',6.36930E-3,2.42110E-2,6.77740E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46525, 90960,'1 ',2.48610E-1,1.96790E-1,2.47780E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46526, 46528,'1 ',1.50010E-2,4.68940E-2,1.35840E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46526, 46650,'1 ',5.61100E-2,1.48430E-1,3.47830E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46527, 90961,'1 ',1.31940E-1,1.03430E-1,1.32780E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46529, 46530,'1 ',2.54950E-2,1.65050E-2,3.14200E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46530, 46531,'1 ',2.31760E-2,5.48810E-2,1.00340E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46530, 46532,'1 ',4.28480E-2,3.39100E-2,4.26960E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88936, 46530,'1 ',2.07050E-2,6.90700E-2,1.09480E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46531, 46542,'1 ',1.88550E-1,1.49240E-1,1.87910E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46533, 46534,'1 ',3.99340E-2,9.91190E-2,1.64720E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88936, 46533,'1 ',2.25570E-2,1.00510E-1,1.70700E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46534, 46535,'1 ',2.15880E-2,5.11190E-2,9.34620E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46534, 46536,'1 ',3.69600E-2,7.89100E-2,1.78140E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88936, 46534,'1 ',5.70680E-2,1.88340E-1,3.05150E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46535, 46536,'1 ',2.53680E-2,4.23080E-2,6.15250E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46536, 90962,'1 ',1.65140E-1,2.17070E-1,2.97540E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46537, 90962,'1 ',4.14200E-2,1.05340E-1,1.66580E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46539, 46540,'1 ',1.01430E-1,1.02460E-1,1.35690E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90925, 46539,'1 ',2.76880E-2,3.04540E-2,4.06460E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46539, 90963,'1 ',1.08920E-1,8.53800E-2,1.09610E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88936, 46540,'1 ',3.23600E-2,1.13300E-1,3.13700E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90962, 46542,'1 ',1.56670E-1,1.58250E-1,2.09590E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90963, 46542,'1 ',4.89840E-2,9.69860E-2,1.42360E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46543, 46544,'1 ',4.75780E-2,1.58730E-1,2.51610E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46543, 46546,'1 ',1.10050E-1,7.12480E-2,1.35630E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46543, 46547,'1 ',1.70610E-1,1.33740E-1,1.71700E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90678, 46543,'1 ',1.11830E-1,1.78540E-1,4.11280E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46544, 46553,'1 ',3.95010E-2,7.12740E-2,1.03040E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46544, 90965,'1 ',1.01280E-1,8.01530E-2,1.00920E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46545, 46554,'1 ',1.26140E-2,4.11440E-2,1.09240E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46546, 46547,'1 ',2.96330E-2,5.86710E-2,8.61170E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90964, 46546,'1 ',2.50520E-2,5.12670E-2,1.26160E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90964, 46548,'1 ',1.15360E-1,1.15390E-1,1.55900E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46549, 46551,'1 ',6.43920E-2,1.84700E-1,2.84080E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46551, 46555,'1 ',2.22490E-1,1.63720E-1,2.39440E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46552, 46553,'1 ',2.86990E-2,9.80370E-2,2.13180E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90947, 46552,'1 ',4.59930E-2,2.05830E-1,4.23900E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46553, 90965,'1 ',1.99800E-2,3.65950E-2,6.31770E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46556, 46558,'1 ',6.78600E-2,1.99580E-1,4.09190E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46556, 46561,'1 ',1.13390E-1,2.04620E-1,2.95840E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46556, 46647,'1 ',1.26780E-1,2.32250E-1,4.01030E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46556, 90991,'1 ',5.39460E-1,4.27350E-1,5.38060E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46557, 46561,'1 ',2.43290E-1,1.57550E-1,2.99900E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46557, 46649,'1 ',2.05220E-1,1.37870E-1,2.43230E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46559, 46561,'1 ',1.78460E-1,1.80270E-1,2.38750E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46562, 46571,'1 ',1.30470E-1,1.02270E-1,1.31300E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46563, 46565,'1 ',1.29420E-1,1.02420E-1,1.28960E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46563, 46571,'1 ',1.74790E-1,1.38340E-1,1.74180E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46564, 46565,'1 ',2.80830E-2,4.48260E-2,1.03250E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46564, 46566,'1 ',7.51240E-2,8.26290E-2,1.10290E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46564, 46567,'1 ',5.54830E-2,1.85100E-1,2.93440E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46565, 46566,'1 ',3.15450E-2,2.32080E-2,3.39430E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46565, 46570,'1 ',2.26930E-1,1.46950E-1,2.79730E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46566, 46570,'1 ',2.39060E-1,1.75920E-1,2.57280E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46566, 46571,'1 ',1.82820E-1,1.44700E-1,1.82190E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90665, 46566,'1 ',4.93780E-1,3.91090E-1,4.92420E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46567, 46568,'1 ',5.64160E-2,1.15460E-1,2.84130E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46567, 46569,'1 ',9.47260E-2,2.24350E-1,4.10260E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46568, 46569,'1 ',3.83510E-2,9.85860E-2,1.52580E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46569, 46570,'1 ',1.03950E-1,3.19330E-1,5.99490E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90803, 46569,'1 ',8.38840E-2,3.22820E-1,5.51300E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46570, 46766,'1 ',3.80780E-2,9.78860E-2,1.51500E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46571, 46572,'1 ',1.40720E-1,1.11370E-1,1.40230E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90665, 46571,'1 ',1.40520E-1,1.99220E-1,4.07240E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46573, 46574,'1 ',8.37710E-4,1.94450E-3,5.92400E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46573, 46575,'1 ',1.51160E-3,4.05820E-3,9.19710E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46573, 46579,'1 ',2.78830E-3,7.00910E-3,1.81580E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46574, 46578,'1 ',9.37060E-4,2.25810E-3,6.37550E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46575, 46576,'1 ',1.91210E-3,4.80660E-3,1.24520E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46576, 46577,'1 ',2.19240E-3,5.88580E-3,1.33390E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46576, 90971,'1 ',2.51660E-3,7.01760E-3,1.47290E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46577, 46580,'1 ',3.10100E-3,8.19530E-3,1.91820E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46578, 46579,'1 ',1.65590E-3,4.25660E-3,1.05400E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89019, 46579,'1 ',3.18010E-3,8.25590E-3,2.00380E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46580, 46589,'1 ',4.15590E-3,1.66390E-2,4.19180E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89019, 46580,'1 ',3.37960E-3,9.42420E-3,1.97800E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89020, 46581,'1 ',2.78310E-2,2.20250E-2,2.77330E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90966, 46581,'1 ',4.63870E-2,3.00310E-2,5.71690E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46581, 90974,'1 ',2.88380E-2,5.28190E-2,9.11850E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89020, 46582,'1 ',8.92510E-3,6.99590E-3,8.98140E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46583, 90970,'1 ',1.47220E-3,9.93320E-3,1.82900E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90967, 46584,'1 ',7.76500E-2,5.61340E-2,8.51300E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46584, 90972,'1 ',1.40280E-1,1.11020E-1,1.39790E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46585, 90969,'1 ',3.45210E-2,9.90120E-2,1.52270E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46586, 90968,'1 ',5.71140E-2,1.03060E-1,1.48980E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46587, 46588,'1 ',4.58880E-3,1.24930E-2,2.75240E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46587, 46589,'1 ',1.44670E-2,3.63700E-2,9.42270E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46587, 46595,'1 ',1.57660E-2,3.96350E-2,1.02690E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46588, 46589,'1 ',1.06660E-2,2.81900E-2,6.59850E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89006, 46588,'1 ',5.83450E-3,1.49980E-2,3.71390E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46589, 46593,'1 ',6.36670E-3,1.65290E-2,4.01180E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89006, 46589,'1 ',3.17990E-3,1.27310E-2,3.20730E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89007, 46590,'1 ',7.27980E-3,1.68980E-2,3.21750E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90969, 46590,'1 ',9.89110E-2,7.82790E-2,9.85630E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46593, 90978,'1 ',9.46520E-3,2.37940E-2,6.16430E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90975, 46594,'1 ',1.40260E-1,1.11010E-1,1.39770E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46594, 90976,'1 ',1.41620E-1,1.04200E-1,1.52390E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46595, 46596,'1 ',1.07370E-2,2.92330E-2,6.44050E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90966, 46598,'1 ',2.02620E-2,1.58820E-2,2.03900E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46599, 90979,'1 ',2.82010E-1,2.23240E-1,2.81080E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46600, 46601,'1 ',9.09450E-2,2.22640E-1,3.80740E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46600, 46602,'1 ',9.62950E-2,1.53720E-1,3.54100E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46602, 90979,'1 ',9.77600E-2,7.73680E-2,9.74160E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90979, 46604,'1 ',9.76300E-2,7.72650E-2,9.72860E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46605, 46606,'1 ',3.61110E-2,1.20470E-1,1.90960E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46605, 46607,'1 ',3.25590E-1,2.57760E-1,3.24550E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46605, 46608,'1 ',6.82870E-2,1.09000E-1,2.51080E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90730, 46605,'1 ',1.05190E-1,3.01760E-1,4.64210E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90758, 46605,'1 ',7.30590E-2,1.56000E-1,3.52190E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90667, 46606,'1 ',6.56840E-2,2.19150E-1,3.47420E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46607, 46609,'1 ',9.23690E-2,1.53440E-1,3.25110E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46607, 46610,'1 ',5.70510E-2,1.46660E-1,2.26990E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46608, 46609,'1 ',2.24880E-1,1.45620E-1,2.77200E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46609, 46612,'1 ',2.00780E-1,1.58920E-1,2.00090E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90637, 46610,'1 ',1.22960E-1,2.41030E-1,3.61350E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90637, 46611,'1 ',5.86730E-2,1.20080E-1,2.95510E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90980, 46614,'1 ',5.67150E-2,1.89210E-1,2.99950E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46614, 90981,'1 ',5.87940E-2,1.51140E-1,2.33930E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46615, 46616,'1 ',5.70030E-3,2.76640E-2,6.32400E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46616, 46618,'1 ',6.29080E-3,3.45200E-2,9.12510E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88825, 46617,'1 ',8.95520E-2,2.75080E-1,5.16350E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90982, 46617,'1 ',1.67050E-2,6.62760E-2,1.89270E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46618, 46619,'1 ',3.21530E-3,3.25000E-2,9.55690E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88996, 46619,'1 ',9.93770E-4,1.13600E-2,3.46440E-3, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46621, 46622,'1 ',2.19420E-1,1.72020E-1,2.20830E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46622, 46623,'1 ',4.63280E-1,3.66900E-1,4.61960E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46622, 46624,'1 ',2.50730E-1,2.53320E-1,3.35510E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90904, 46622,'1 ',8.33120E-2,3.24210E-1,5.41420E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46625, 46626,'1 ',2.21410E-2,3.99490E-2,5.77510E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46625, 46627,'1 ',2.53190E-2,7.62070E-2,1.49010E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46625, 46755,'1 ',1.29180E-1,1.01260E-1,1.30000E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89005, 46625,'1 ',6.21220E-2,2.73770E-1,4.75680E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46627, 46638,'1 ',2.31650E-2,1.03220E-1,1.75300E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46628, 90983,'1 ',1.20110E-1,9.50570E-2,1.19690E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46628, 90984,'1 ',8.37490E-2,5.42210E-2,1.03220E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46629, 46630,'1 ',1.38270E-2,3.58990E-2,8.71360E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46629, 46634,'1 ',8.87250E-3,2.30340E-2,5.59080E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46630, 46632,'1 ',2.72010E-3,9.33080E-3,2.23530E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46631, 46632,'1 ',1.79430E-3,4.74190E-3,1.10990E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46633, 46634,'1 ',5.24320E-3,2.09920E-2,5.28860E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46633, 46644,'1 ',8.05130E-3,3.06040E-2,8.56740E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46634, 46635,'1 ',1.20160E-3,4.96110E-3,1.17380E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46635, 46636,'1 ',2.46090E-3,9.67210E-3,2.53010E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46635, 46643,'1 ',7.13200E-3,2.40300E-2,5.97210E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46636, 46643,'1 ',5.67200E-3,1.54430E-2,3.40220E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46637, 46638,'1 ',8.96410E-3,2.99030E-2,4.73990E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90983, 46637,'1 ',1.57630E-2,7.69220E-2,1.32770E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90987, 46638,'1 ',1.29410E-2,5.73460E-2,1.72190E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46639, 46640,'1 ',2.66210E-2,7.05590E-2,1.78960E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46639, 46641,'1 ',2.26990E-2,5.83490E-2,9.03040E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46640, 46641,'1 ',1.52000E-2,4.35970E-2,6.70450E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46640, 90988,'1 ',1.59910E-2,5.33440E-2,8.45530E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46641, 46642,'1 ',1.74290E-2,4.04630E-2,6.01750E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90987, 46641,'1 ',2.25770E-2,1.12920E-1,2.01020E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46642, 46645,'1 ',1.14470E-2,5.95270E-2,1.29040E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46642, 90990,'1 ',1.71010E-2,7.23740E-2,1.36450E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46643, 46646,'1 ',7.56050E-3,1.75500E-2,5.34670E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46644, 46646,'1 ',3.84530E-3,1.62750E-2,3.66210E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46647, 46648,'1 ',1.02240E-1,1.84490E-1,2.66720E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46648, 46651,'1 ',3.34720E-1,2.64990E-1,3.33650E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46649, 90991,'1 ',2.17140E-1,1.40600E-1,2.67650E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90991, 46651,'1 ',1.90550E-1,1.50820E-1,1.89900E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46652, 46653,'1 ',7.38720E-3,1.98320E-2,4.49470E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46652, 46654,'1 ',4.95750E-3,1.28700E-2,3.12380E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46654, 46670,'1 ',5.70930E-3,1.92360E-2,4.78070E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46655, 46658,'1 ',5.52880E-3,2.24980E-2,5.48150E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46656, 46672,'1 ',5.78350E-3,1.52850E-2,3.57760E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89019, 46656,'1 ',5.50480E-2,1.47920E-1,3.35620E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46657, 46659,'1 ',1.18550E-2,2.32330E-2,3.48250E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90992, 46657,'1 ',1.06670E-1,6.90630E-2,1.31470E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90993, 46657,'1 ',2.03590E-2,6.12770E-2,1.19820E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46658, 46661,'1 ',2.68340E-3,8.95160E-3,2.27020E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46659, 46663,'1 ',1.66380E-2,1.82990E-2,2.44240E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46660, 90996,'1 ',9.98940E-3,1.97780E-2,2.90300E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46661, 46670,'1 ',7.91540E-3,2.15500E-2,4.74790E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46662, 46663,'1 ',2.24860E-2,1.51050E-2,2.66480E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90995, 46662,'1 ',1.08530E-2,1.73230E-2,3.99010E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90996, 46662,'1 ',1.18840E-2,1.98200E-2,2.88220E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90714, 46664,'1 ',2.75160E-2,1.46610E-1,2.57180E-3,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90994, 46664,'1 ',4.15660E-2,9.50640E-2,2.32090E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46665, 46666,'1 ',4.92890E-3,1.23900E-2,3.20980E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46665, 46669,'1 ',3.15230E-3,8.18360E-3,1.98620E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46666, 46668,'1 ',7.38370E-3,2.05900E-2,4.32170E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90997, 46667,'1 ',3.28580E-2,5.47990E-2,7.96910E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46667, 91001,'1 ',7.69560E-2,6.09030E-2,7.66840E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46668, 46745,'1 ',8.99670E-3,2.33570E-2,5.66910E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46669, 46673,'1 ',9.06770E-3,2.39650E-2,5.60940E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46670, 46671,'1 ',3.75210E-3,1.22380E-2,3.24880E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46671, 46676,'1 ',4.94190E-3,1.64860E-2,4.18100E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46672, 46673,'1 ',4.33260E-3,1.14500E-2,2.68010E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46673, 46676,'1 ',1.29750E-2,3.33550E-2,8.25990E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89017, 46674,'1 ',1.48580E-1,1.17590E-1,1.48060E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90999, 46674,'1 ',7.15970E-2,9.11220E-2,1.33530E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89017, 46675,'1 ',8.52560E-2,6.74720E-2,8.49550E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91001, 46675,'1 ',1.54450E-1,1.21080E-1,1.55440E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46676, 46678,'1 ',2.50100E-3,8.84000E-3,1.99190E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89017, 46677,'1 ',1.76520E-2,3.45950E-2,5.18550E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46677, 91002,'1 ',5.39240E-2,5.50630E-2,8.57620E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46678, 46679,'1 ',2.70280E-3,6.51320E-3,1.83890E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46679, 46682,'1 ',3.32650E-3,8.36200E-3,2.16630E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46680, 46683,'1 ',1.58880E-3,6.46500E-3,1.57510E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46680, 46685,'1 ',3.74610E-3,9.70880E-3,2.93710E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46681, 46682,'1 ',1.34100E-3,4.85570E-3,1.04180E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46682, 46684,'1 ',1.61900E-3,4.51460E-3,9.47570E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90814, 46682,'1 ',3.66690E-3,9.42610E-3,2.33410E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46683, 46684,'1 ',3.31370E-3,8.75750E-3,2.04980E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46683, 46686,'1 ',1.71340E-3,7.71430E-3,2.05260E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46685, 46690,'1 ',7.67390E-3,2.02810E-2,4.74710E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46686, 46687,'1 ',2.48980E-3,6.68420E-3,1.51480E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90814, 46686,'1 ',5.15350E-3,1.79600E-2,4.16450E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46687, 46689,'1 ',1.81310E-3,4.70690E-3,1.14240E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91004, 46688,'1 ',4.14120E-2,3.27730E-2,4.12660E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46689, 46693,'1 ',2.46800E-3,6.62570E-3,1.50160E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46690, 46698,'1 ',3.37960E-3,8.93160E-3,2.09060E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46691, 46692,'1 ',3.27310E-2,2.59030E-2,3.26150E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91004, 46691,'1 ',5.62640E-2,4.45270E-2,5.60650E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46691, 91019,'1 ',1.79280E-2,4.75180E-2,1.20520E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46692, 46699,'1 ',5.25540E-2,3.86660E-2,5.65490E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46693, 46695,'1 ',3.22630E-3,8.52640E-3,1.99570E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91005, 46694,'1 ',3.19560E-2,2.50490E-2,3.21580E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46695, 46696,'1 ',2.44890E-3,6.29500E-3,1.55880E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46696, 46703,'1 ',3.04360E-3,8.48720E-3,1.78140E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46696, 91009,'1 ',3.79950E-3,1.14360E-2,3.57770E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90870, 46697,'1 ',1.49900E-2,2.69420E-2,4.83850E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91006, 46697,'1 ',4.04670E-2,2.92540E-2,4.43650E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46697, 91008,'1 ',1.42350E-2,2.60730E-2,4.50110E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46699, 46700,'1 ',2.10350E-2,1.66470E-2,2.09600E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91007, 46699,'1 ',3.77240E-2,2.44230E-2,4.64930E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91006, 46700,'1 ',1.04900E-2,2.07680E-2,3.04830E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46701, 46709,'1 ',7.10350E-2,4.59890E-2,8.75470E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46701, 46730,'1 ',4.70110E-2,3.68490E-2,4.73070E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46701, 91010,'1 ',2.27780E-2,3.78340E-2,8.01550E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46702, 91010,'1 ',6.93610E-3,2.69830E-2,4.50430E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46703, 91009,'1 ',1.48630E-3,5.25340E-3,1.18370E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91010, 46705,'1 ',2.35140E-2,3.48660E-2,5.23910E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46705, 91011,'1 ',4.51050E-2,3.26070E-2,4.94500E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46706, 91011,'1 ',2.48900E-2,2.73760E-2,3.65380E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46707, 91011,'1 ',2.00630E-2,2.02640E-2,2.68370E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91009, 46708,'1 ',4.05520E-3,1.19560E-2,2.78120E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46709, 46712,'1 ',1.10980E-1,8.51350E-2,1.14290E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46710, 46711,'1 ',3.21930E-2,2.54770E-2,3.20790E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46710, 46712,'1 ',5.86540E-2,3.79730E-2,7.22880E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46710, 46713,'1 ',4.01680E-2,2.90370E-2,4.40360E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46711, 46714,'1 ',5.66490E-2,4.09510E-2,6.21050E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46712, 46714,'1 ',1.00710E-1,7.97040E-2,1.00360E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46712, 46716,'1 ',2.10540E-2,4.16860E-2,6.11870E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91011, 46713,'1 ',2.56550E-2,3.37180E-2,4.62120E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46715, 46716,'1 ',4.94490E-2,4.46140E-2,7.46510E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46715, 46718,'1 ',9.38060E-2,7.42390E-2,9.34760E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46715, 46755,'1 ',7.35310E-2,4.76050E-2,9.06230E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46717, 46718,'1 ',1.29840E-2,2.77200E-2,6.25760E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46717, 91023,'1 ',2.52460E-2,8.33130E-2,1.34970E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46717, 91024,'1 ',5.97850E-2,4.32190E-2,6.55440E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46718, 91012,'1 ',5.49990E-2,4.31110E-2,5.53460E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46718, 91013,'1 ',5.93140E-2,4.69410E-2,5.91040E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46719, 91013,'1 ',4.09050E-2,3.23710E-2,4.07600E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46720, 46721,'1 ',1.35570E-2,1.68280E-2,3.66730E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46721, 46733,'1 ',4.32470E-2,3.42250E-2,4.30940E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46721, 46734,'1 ',3.04260E-2,2.38490E-2,3.06180E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46721, 91012,'1 ',9.48640E-3,2.72080E-2,4.18420E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46722, 46723,'1 ',1.35790E-3,3.64550E-3,8.26190E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46722, 46725,'1 ',4.59090E-3,1.28020E-2,2.68700E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46722, 46752,'1 ',7.88290E-3,3.25480E-2,7.70090E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46722, 46753,'1 ',5.47030E-3,1.87650E-2,4.49560E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46723, 46753,'1 ',7.66270E-3,2.38300E-2,4.97260E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91009, 46723,'1 ',1.01110E-2,2.62510E-2,6.37160E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46724, 46726,'1 ',2.90620E-2,2.10080E-2,3.18610E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91013, 46724,'1 ',1.62230E-2,2.30300E-2,3.78940E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46724, 91014,'1 ',2.38420E-2,1.54350E-2,2.93830E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46725, 46728,'1 ',1.62880E-3,4.37280E-3,9.91000E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46725, 46759,'1 ',1.76710E-2,6.15960E-2,1.42850E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91009, 46725,'1 ',7.87890E-3,2.08230E-2,4.87400E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46726, 46727,'1 ',9.19950E-3,7.28030E-3,9.16680E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46727, 46734,'1 ',2.49500E-2,1.97450E-2,2.48620E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46728, 46731,'1 ',2.32170E-3,6.13590E-3,1.43620E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46729, 46730,'1 ',6.52050E-3,1.87020E-2,2.87600E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91007, 46729,'1 ',2.84940E-2,2.25490E-2,2.83930E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91014, 46730,'1 ',4.67220E-3,2.12090E-2,4.60060E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46731, 46732,'1 ',3.87480E-3,9.33760E-3,2.63630E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46731, 46738,'1 ',4.34770E-3,1.12870E-2,2.73950E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46731, 46739,'1 ',3.44800E-3,8.86330E-3,2.19470E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91009, 46731,'1 ',1.10830E-2,2.67100E-2,7.54140E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46732, 46735,'1 ',5.81610E-3,1.40160E-2,3.95720E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46732, 46738,'1 ',2.28110E-3,6.21040E-3,1.36820E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91016, 46733,'1 ',9.96660E-3,1.97330E-2,2.89640E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91015, 46734,'1 ',1.37820E-2,2.09030E-2,2.99600E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46735, 46738,'1 ',5.39890E-3,1.40160E-2,3.40190E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46735, 46750,'1 ',2.14300E-3,7.57460E-3,1.70680E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46736, 46738,'1 ',4.28640E-3,1.33300E-2,2.78150E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46736, 46743,'1 ',3.21800E-3,1.10390E-2,2.64460E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46737, 46739,'1 ',3.53550E-3,9.17840E-3,2.22770E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46737, 46742,'1 ',3.73140E-3,1.00180E-2,2.27030E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46737, 46745,'1 ',9.20470E-3,3.20800E-2,7.43880E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46740, 91019,'1 ',2.77780E-2,2.19830E-2,2.76790E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46741, 46744,'1 ',4.25040E-2,4.67490E-2,6.23960E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91003, 46741,'1 ',5.26040E-2,4.12340E-2,5.29360E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46743, 46745,'1 ',3.54080E-3,1.28210E-2,2.75080E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91019, 46744,'1 ',8.49600E-2,6.25090E-2,9.14210E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91020, 46744,'1 ',2.03340E-2,4.72010E-2,8.98740E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46746, 46747,'1 ',1.11070E-2,2.19910E-2,3.22780E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46746, 46765,'1 ',2.60440E-2,6.90290E-2,1.75080E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46746, 91022,'1 ',6.67230E-2,5.23010E-2,6.71450E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91017, 46747,'1 ',5.08090E-2,4.02100E-2,5.06290E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46748, 91022,'1 ',4.81720E-2,4.86560E-2,6.44390E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46748, 91024,'1 ',9.09620E-2,7.19880E-2,9.06420E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46749, 46750,'1 ',1.52410E-3,8.36270E-3,2.21040E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46749, 46762,'1 ',2.50440E-3,1.32740E-2,4.42960E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46751, 46754,'1 ',9.46990E-3,3.15910E-2,5.00730E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46751, 91023,'1 ',1.37930E-2,4.82910E-2,1.33690E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46752, 46753,'1 ',2.61340E-3,1.48560E-2,4.30030E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46752, 46756,'1 ',3.15850E-3,2.37910E-2,6.60090E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46754, 46755,'1 ',1.38200E-2,2.73630E-2,4.01640E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46757, 46758,'1 ',2.81380E-2,5.57100E-2,8.17720E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90985, 46757,'1 ',8.67220E-2,2.39950E-1,5.57750E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46757, 91025,'1 ',4.11040E-2,7.17550E-2,1.11120E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91023, 46758,'1 ',5.10120E-2,6.70460E-2,9.18900E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46759, 46760,'1 ',4.45930E-3,1.52970E-2,3.66460E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46759, 46762,'1 ',3.84800E-3,9.98980E-3,2.42460E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46760, 46762,'1 ',1.09170E-3,8.18040E-3,1.99530E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46760, 46763,'1 ',2.22910E-3,8.47300E-3,2.37180E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46761, 46765,'1 ',3.72500E-3,1.78800E-2,5.34290E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91026, 46761,'1 ',3.53000E-2,4.63940E-2,6.35850E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46761, 91028,'1 ',3.14540E-3,2.07860E-2,4.09380E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46764, 46765,'1 ',7.98550E-2,5.87530E-2,8.59270E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91021, 46765,'1 ',4.60120E-2,8.42770E-2,1.45500E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91027, 46765,'1 ',6.14510E-2,3.97840E-2,7.57350E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46766, 46776,'1 ',3.38680E-2,2.49180E-2,3.64430E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46767, 46769,'1 ',1.82770E-1,1.32140E-1,2.00390E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46768, 46769,'1 ',3.98210E-2,1.31420E-1,2.12900E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46769, 91029,'1 ',6.01190E-2,1.70610E-1,2.68100E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46770, 46775,'1 ',4.27850E-3,1.74100E-2,4.24180E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46771, 46779,'1 ',2.44300E-1,1.93380E-1,2.43480E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46771, 91030,'1 ',3.04700E-2,7.83270E-2,1.21220E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46772, 46775,'1 ',9.37440E-3,2.47750E-2,5.79920E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46773, 46774,'1 ',1.62290E-1,1.28440E-1,1.61720E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46773, 46808,'1 ',1.77000E-1,1.38750E-1,1.78130E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91029, 46773,'1 ',7.53620E-2,1.20900E-1,2.23300E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46774, 46777,'1 ',1.11750E-1,8.75950E-2,1.12460E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90915, 46774,'1 ',4.20930E-2,6.71890E-2,1.54760E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90915, 46776,'1 ',1.08860E-1,2.57830E-1,4.71520E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46778, 46779,'1 ',1.89650E-1,1.22800E-1,2.33760E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46778, 46808,'1 ',2.72860E-1,1.76710E-1,3.36370E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46780, 46784,'1 ',1.89400E-1,1.70910E-1,2.85980E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46781, 46784,'1 ',1.98290E-1,1.56950E-1,1.97610E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46782, 46783,'1 ',2.09910E-1,1.66140E-1,2.09190E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46783, 46784,'1 ',3.50160E-1,2.77230E-1,3.49060E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90756, 46783,'1 ',3.92510E-2,8.38020E-2,1.89180E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46785, 46786,'1 ',3.51780E-3,1.00890E-2,1.55160E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46785, 91034,'1 ',5.47060E-3,1.95430E-2,3.87990E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46786, 46787,'1 ',1.49680E-2,1.17330E-2,1.50620E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46786, 46789,'1 ',9.85770E-3,1.05270E-2,2.22590E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46787, 91031,'1 ',3.12840E-2,2.47570E-2,3.11730E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46788, 46790,'1 ',1.38440E-3,5.03640E-3,1.54180E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46788, 46790,'2 ',1.38400E-3,5.03600E-3,1.54200E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46788, 46799,'1 ',2.61250E-3,9.93010E-3,2.77970E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46788, 46799,'2 ',2.61200E-3,9.93000E-3,2.78000E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46789, 91032,'1 ',1.61850E-2,1.19080E-2,1.74160E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46790, 46795,'1 ',1.03990E-3,3.62400E-3,8.40300E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46790, 46795,'2 ',1.04000E-3,3.62400E-3,8.40000E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46791, 46792,'1 ',7.50950E-3,1.34970E-2,2.42400E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46791, 46793,'1 ',2.22080E-2,1.60540E-2,2.43470E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91031, 46791,'1 ',2.38090E-2,1.88420E-2,2.37240E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91032, 46791,'1 ',5.51630E-3,9.70100E-3,1.82290E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91031, 46792,'1 ',2.30610E-2,1.89810E-2,3.84610E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46792, 91035,'1 ',4.43330E-2,3.99990E-2,6.69280E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46793, 46794,'1 ',2.39270E-2,1.54900E-2,2.94880E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46794, 46802,'1 ',1.33570E-2,3.43340E-2,5.31360E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46794, 91033,'1 ',2.41890E-3,1.41070E-2,2.83190E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46795, 46796,'1 ',1.37800E-3,4.87090E-3,1.09750E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46795, 46796,'2 ',1.37800E-3,4.87100E-3,1.09700E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46796, 46797,'1 ',5.71340E-4,3.73580E-3,9.49960E-4, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46796, 46797,'2 ',5.71000E-4,3.73600E-3,9.50000E-4, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46797, 46798,'1 ',2.07890E-3,5.79710E-3,1.21680E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46797, 46798,'2 ',2.07900E-3,5.79700E-3,1.21700E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46797, 91036,'1 ',1.81400E-3,1.55570E-2,4.42710E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46799, 46800,'1 ',5.26480E-3,1.32340E-2,3.42850E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88990, 46799,'1 ',8.10550E-2,2.14660E-1,5.03660E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46799, 91041,'1 ',7.69670E-3,2.78700E-2,5.97990E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46799, 91043,'1 ',6.22970E-3,2.07820E-2,5.27070E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46801, 46802,'1 ',3.99080E-2,3.12820E-2,4.01600E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91034, 46801,'1 ',1.87820E-2,5.76790E-2,1.08230E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46801, 91037,'1 ',4.20180E-2,6.70700E-2,1.54490E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46802, 46803,'1 ',2.67450E-2,2.05150E-2,2.75400E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91035, 46803,'1 ',7.41360E-2,4.79970E-2,9.13700E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46804, 46825,'1 ',3.42100E-3,2.28180E-2,4.30150E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90740, 46804,'1 ',1.20210E-3,1.39480E-2,4.95820E-2, 794.00, 833.70, 873.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91036, 46805,'1 ',5.79820E-3,3.28350E-2,8.13890E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46806, 46807,'1 ',2.12230E-1,1.60820E-1,2.21490E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90756, 46806,'1 ',1.59000E-1,1.25840E-1,1.58440E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91037, 46806,'1 ',6.10170E-2,1.08990E-1,1.60870E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46807, 46808,'1 ',1.61170E-1,1.27560E-1,1.60610E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91035, 46807,'1 ',7.33710E-2,1.04160E-1,1.71390E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89002, 46809,'1 ',3.60140E-2,7.13050E-2,1.04660E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46811, 46812,'1 ',3.12810E-2,2.47550E-2,3.11700E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46811, 46813,'1 ',2.46690E-2,1.93360E-2,2.48240E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90908, 46811,'1 ',3.47060E-2,2.72050E-2,3.49250E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46812, 46814,'1 ',2.25050E-2,1.78100E-2,2.24250E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46813, 46815,'1 ',2.76410E-2,2.16660E-2,2.78150E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46814, 46816,'1 ',1.09260E-2,8.56440E-3,1.09950E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46815, 46816,'1 ',3.36570E-2,2.66360E-2,3.35380E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89002, 46816,'1 ',2.53670E-2,4.97150E-2,7.45180E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46816, 91039,'1 ',5.24340E-3,1.19920E-2,2.92750E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46818, 46820,'1 ',2.57150E-2,2.59730E-2,3.43980E-4,  33.00,  33.00,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46819, 46820,'1 ',2.02370E-2,1.43350E-2,2.26620E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46820, 46822,'1 ',2.09090E-2,1.87360E-2,3.83350E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46820, 46823,'1 ',3.23410E-2,2.48070E-2,3.33020E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89002, 46820,'1 ',1.95450E-2,3.86970E-2,5.67990E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46820, 91040,'1 ',3.81460E-3,1.17140E-2,2.19820E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46821, 91041,'1 ',1.73980E-3,6.06330E-3,1.40590E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46822, 91042,'1 ',3.60830E-3,1.38820E-2,2.36970E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46824, 46825,'1 ',2.70040E-4,1.75280E-3,3.49110E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46826, 46827,'1 ',1.31350E-2,3.30200E-2,8.55490E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46827, 46829,'1 ',3.68650E-3,8.55720E-3,2.60700E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46828, 46831,'1 ',2.17560E-2,1.72170E-2,2.16790E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90898, 46829,'1 ',2.43910E-2,1.92520E-1,5.64620E-2, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91045, 46830,'1 ',3.51750E-2,2.58790E-2,3.78490E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91045, 46831,'1 ',1.59340E-2,3.69860E-2,7.04250E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89032, 46832,'1 ',2.04740E-1,4.05570E-1,5.95590E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91045, 46832,'1 ',6.47800E-2,8.51410E-2,1.16690E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46833, 46834,'1 ',4.23540E-2,1.64780E-1,2.75100E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46834, 46842,'1 ',3.49340E-2,8.84880E-2,1.75270E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46837, 46838,'1 ',1.60650E-2,4.55860E-2,7.16260E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46838, 46839,'1 ',9.84250E-3,2.28470E-2,4.35020E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89032, 46838,'1 ',2.00210E-2,3.96410E-2,5.81840E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46839, 46840,'1 ',5.17220E-2,3.73900E-2,5.67040E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89032, 46842,'1 ',2.80040E-2,8.60020E-2,1.61390E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46843, 47329,'1 ',1.97180E-4,2.64620E-3,1.81280E-1,1813.00,1903.70,1994.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46843, 47454,'1 ',9.24550E-5,1.10290E-3,8.27360E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46844, 47322,'1 ',2.60760E-5,5.06880E-4,3.65340E-2,2354.00,2471.70,2589.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46844, 47572,'1 ',2.31130E-4,2.75750E-3,2.06880E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46845, 47286,'1 ',1.11510E-4,1.39140E-3,9.53340E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46845, 47454,'1 ',2.00710E-3,2.61330E-2,1.68620E0,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 102.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46846, 47174,'1 ',9.60010E-4,1.24270E-2,7.94990E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46846, 47399,'1 ',4.01500E-5,7.40340E-4,5.99500E-2,2720.00,2856.00,2992.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46847, 47067,'1 ',2.39880E-4,2.76850E-3,2.42690E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46848, 47428,'1 ',5.02620E-5,1.24150E-3,1.03050E-1,3339.00,3506.00,3672.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46849, 46851,'1 ',5.10320E-4,6.45210E-3,5.75490E-2, 792.00, 831.60, 871.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46849, 47275,'1 ',2.86700E-4,4.13190E-3,3.79080E-2, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46849, 47577,'1 ',6.90020E-4,7.53230E-3,7.39540E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46850, 49032,'1 ',5.90690E-4,1.03630E-2,1.10890E-1,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46851, 47275,'1 ',2.24690E-4,2.88550E-3,2.71370E-2, 812.00, 852.60, 893.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46851, 47761,'1 ',6.39920E-3,6.72180E-2,1.06390E0,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 131.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46852, 46882,'1 ',7.90280E-5,5.20320E-4,1.00670E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46852, 47323,'1 ',7.11880E-4,6.26030E-3,1.30590E-2, 435.00, 456.80, 478.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46853, 47097,'1 ',3.25940E-4,4.54990E-3,3.31890E-1,1893.00,1987.60,2082.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46853, 48041,'1 ',2.32130E-3,4.74300E-2,4.05320E0,2840.00,2982.00,3124.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 216.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46853, 48465,'1 ',1.05950E-3,1.26650E-2,9.52860E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46854, 46865,'1 ',1.01830E-2,7.06640E-2,2.01740E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46854, 46875,'1 ',3.14050E-2,1.04820E-1,2.66000E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46854, 46876,'1 ',3.83120E-2,1.58350E-1,3.75170E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46854, 47129,'1 ',6.35450E-2,1.68150E-1,3.94170E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46854, 47131,'1 ',6.38300E-2,1.68910E-1,3.95940E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46854, 47271,'1 ',1.42140E-2,3.68420E-2,1.11460E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46854, 47272,'1 ',7.47750E-3,4.14920E-2,1.26140E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46854, 47280,'1 ',4.21820E-2,1.74380E-1,4.13280E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46854, 47281,'1 ',3.24530E-2,8.57950E-2,2.00890E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46854, 47282,'1 ',3.39480E-2,1.03130E-1,2.25970E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46854, 47389,'1 ',7.32830E-3,4.91660E-2,1.18700E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46855, 47415,'1 ',9.04340E-3,4.07200E-2,1.08360E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46856, 47231,'1 ',1.46690E-4,1.60950E-3,1.56330E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46857, 47299,'1 ',1.80950E-2,6.33300E-2,2.09930E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46857, 47689,'1 ',1.62320E-2,5.87820E-2,1.26140E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46858, 47067,'1 ',7.86310E-4,9.07600E-3,7.95760E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46858, 47656,'1 ',9.92110E-5,1.08860E-3,1.05730E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46859, 47578,'1 ',6.44270E-3,4.18430E-2,8.34130E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46859, 91459,'1 ',1.44470E-3,9.95170E-3,1.75680E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46859, 91461,'1 ',1.28860E-3,9.03590E-3,1.53830E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46859, 91484,'1 ',3.80170E-3,2.56560E-2,4.72510E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46860, 47460,'1 ',1.43750E-4,1.60050E-3,1.50920E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46860, 47519,'1 ',2.78070E-4,3.05110E-3,2.96360E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46861, 91481,'1 ',4.69790E-3,2.15520E-2,5.52100E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46862, 47079,'1 ',3.21000E-3,1.88010E-2,5.12140E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46862, 48765,'1 ',1.69380E-2,4.72380E-2,9.91580E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46862, 48767,'1 ',2.55550E-2,6.86200E-2,1.55550E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46863, 47525,'1 ',3.07250E-4,3.25510E-3,3.39550E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46863, 91381,'1 ',8.73380E-4,9.89490E-3,9.01000E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46864, 47120,'1 ',5.64220E-3,2.83480E-2,7.37760E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46864, 47122,'1 ',1.87100E-3,1.36760E-2,4.03440E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46865, 47380,'1 ',1.17630E-2,4.89780E-2,1.52750E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46865, 47619,'1 ',2.95200E-2,1.18260E-1,2.98180E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46866, 47027,'1 ',1.03030E-2,3.59070E-2,8.32630E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46866, 47293,'1 ',9.05760E-3,3.83370E-2,8.62680E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46866, 92101,'1 ',5.69400E-2,1.68080E-1,3.91580E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46867, 47327,'1 ',5.28910E-3,3.71010E-2,6.31980E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46867, 47456,'1 ',8.55110E-4,5.83200E-3,1.05010E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46868, 47237,'1 ',3.30040E-4,4.51650E-3,4.60250E-2, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46868, 47275,'1 ',4.88110E-4,5.63360E-3,4.93880E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46869, 47108,'1 ',3.45480E-3,9.63390E-3,2.02210E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46869, 47268,'1 ',3.36320E-2,1.54450E-1,3.96250E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46870, 47378,'1 ',1.27770E-3,8.80100E-3,1.55360E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46870, 92017,'1 ',1.24000E-2,8.38530E-2,1.54880E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46871, 47242,'1 ',6.70160E-3,2.36880E-2,5.33780E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46871, 47243,'1 ',6.08220E-3,3.91790E-2,1.02710E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46871, 47253,'1 ',9.44390E-3,3.99720E-2,8.99490E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46872, 47611,'1 ',7.74100E-3,2.97810E-2,5.08380E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46872, 91301,'1 ',1.22460E-2,5.88170E-2,1.13760E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46872, 91498,'1 ',1.15440E-2,4.88580E-2,9.21130E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46873, 47135,'1 ',2.28800E-3,1.06700E-2,2.64270E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46873, 47217,'1 ',1.94060E-2,7.02810E-2,1.50830E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46873, 47223,'1 ',2.51910E-2,8.49040E-2,2.11090E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46873, 47421,'1 ',1.16990E-2,4.95170E-2,1.11430E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46873, 91433,'1 ',1.19830E-2,8.04080E-2,1.94180E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46874, 47250,'1 ',3.02630E-3,1.01960E-2,2.53410E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46874, 47252,'1 ',3.18450E-3,9.38870E-3,2.18400E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46875, 47129,'1 ',1.81180E-2,5.91040E-2,1.56940E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46875, 47131,'1 ',2.32380E-2,6.03390E-2,1.46480E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46875, 47330,'1 ',6.85580E-3,2.78990E-2,6.79740E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46876, 47280,'1 ',2.16780E-2,7.43800E-2,1.78240E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46876, 47282,'1 ',1.40850E-2,6.46280E-2,1.65600E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46876, 47430,'1 ',9.30860E-3,4.27070E-2,1.09410E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46876, 47432,'1 ',1.21610E-2,4.23850E-2,9.82870E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46876, 47444,'1 ',1.46800E-2,1.23550E-1,3.66350E-2, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46877, 47023,'1 ',2.19010E-3,1.03650E-2,2.49240E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46877, 47024,'1 ',2.64860E-3,9.08560E-3,2.17660E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46878, 47546,'1 ',1.52700E-3,1.24790E-2,3.38590E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46878, 47554,'1 ',6.84090E-4,3.37300E-3,9.12020E-4, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46879, 47374,'1 ',7.93930E-3,3.57480E-2,9.51250E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46879, 47647,'1 ',7.66270E-3,2.19780E-2,5.40790E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46879, 47672,'1 ',5.35610E-3,2.26690E-2,5.10100E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46880, 47149,'1 ',5.30370E-4,5.43580E-3,1.06800E-2, 473.00, 496.60, 520.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46880, 91351,'1 ',2.20390E-3,1.96370E-2,3.45080E-2, 417.00, 437.80, 458.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46881, 47230,'1 ',6.78200E-4,7.68320E-3,6.99550E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46881, 47231,'1 ',1.76420E-4,2.00630E-3,1.81180E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46882, 47303,'1 ',2.23370E-3,1.51540E-2,2.75930E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46882, 91249,'1 ',9.07200E-3,6.12820E-2,1.13020E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46883, 47195,'1 ',1.72350E-2,5.16180E-2,1.16290E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46883, 47199,'1 ',1.36540E-2,4.14640E-2,9.08120E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46884, 46891,'1 ',1.77960E-5,2.12290E-4,1.59250E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46884, 48045,'1 ',7.26670E-4,1.08030E-2,6.96040E-1,1893.00,1987.60,2082.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46885, 47934,'1 ',8.60670E-4,8.88620E-3,1.39670E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46885, 47988,'1 ',4.17860E-4,4.98520E-3,8.47730E-2,1190.00,1249.50,1309.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46885, 48737,'1 ',2.03810E-4,2.35220E-3,2.06200E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46886, 47901,'1 ',2.14760E-4,2.60020E-3,2.29830E-2, 768.00, 806.40, 844.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46887, 47987,'1 ',3.37890E-3,2.19350E-2,4.37000E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46887, 48003,'1 ',1.27710E-3,9.22610E-3,2.15020E-2, 397.00, 416.80, 436.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46887, 48484,'1 ',1.26820E-3,8.73590E-3,1.54210E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46887, 48735,'1 ',2.74130E-3,1.77950E-2,3.54490E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46888, 47864,'1 ',3.30490E-4,5.41980E-3,5.32080E-2, 970.00,1018.50,1067.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46888, 47867,'1 ',1.05060E-4,1.86180E-3,1.95040E-2,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46889, 47740,'1 ',2.82150E-3,3.56760E-2,3.48800E-1, 812.00, 852.60, 893.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46889, 47901,'1 ',4.20780E-3,4.78340E-2,4.37740E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  70.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46889, 48489,'1 ',3.27090E-4,4.45230E-3,4.58670E-2, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46889, 48493,'1 ',1.00420E-3,1.10200E-2,1.07070E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46890, 48559,'1 ',6.87880E-4,1.09150E-2,1.14640E-1, 970.00,1018.50,1067.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91111, 46890,'1 ',2.00800E-5,2.07280E-4,3.25690E-3,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46890, 91865,'1 ',4.73370E-4,5.36240E-3,4.88210E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46891, 48552,'1 ',1.36020E-4,1.75790E-3,1.12190E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46892, 46925,'1 ',3.77630E-3,4.46540E-2,9.03630E-2, 528.00, 554.40, 580.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46892, 47700,'1 ',1.37330E-3,1.42400E-2,3.06700E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46892, 47700,'2 ',1.37330E-3,1.42400E-2,3.06700E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46892, 48179,'1 ',1.57980E-3,2.37510E-2,1.07410E-1,1023.00,1074.10,1125.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46893, 48226,'1 ',3.28610E-3,4.47580E-2,9.11690E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46893, 91158,'1 ',1.28550E-4,1.50820E-3,3.36550E-3, 541.00, 568.10, 595.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46893, 91825,'1 ',7.42900E-4,4.82200E-3,9.60450E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46893, 91916,'1 ',4.27620E-3,2.77630E-2,5.53180E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46894, 48257,'1 ',1.82470E-3,1.32280E-2,2.66330E-2, 383.00, 402.20, 421.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46894, 91825,'1 ',4.97520E-4,5.81560E-3,2.03530E-2, 794.00, 833.70, 873.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46895, 46914,'1 ',1.51250E-5,1.68400E-4,1.58790E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46895, 47934,'1 ',8.14320E-4,9.39940E-3,8.24120E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46896, 46902,'1 ',2.99750E-4,3.39560E-3,3.09130E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46896, 47867,'1 ',1.97980E-4,2.21420E-3,2.06870E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46896, 47868,'1 ',3.72780E-4,4.47110E-3,4.82920E-2, 812.00, 852.60, 893.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46896, 48165,'1 ',1.13310E-3,1.49820E-2,2.40170E-1,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46896, 57283,'1 ',1.16590E-3,1.47720E-2,2.58180E-1,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46897, 47740,'1 ',2.43750E-3,3.23020E-2,5.19520E-1,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46897, 48012,'1 ',5.27560E-4,5.97640E-3,5.44120E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46898, 46910,'1 ',4.48050E-4,4.91620E-3,4.77540E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46898, 47721,'1 ',1.09630E-4,2.62600E-3,4.77780E-2,1940.00,2037.00,2134.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46898, 91661,'1 ',2.03250E-4,2.44180E-3,2.41520E-2, 792.00, 831.60, 871.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46899, 47790,'1 ',5.59680E-4,6.04110E-3,1.19890E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46900, 48465,'1 ',9.13650E-5,1.11630E-3,7.97810E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46901, 48213,'1 ',1.72250E-3,1.89110E-2,1.83840E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91111, 46901,'1 ',3.90860E-5,5.34880E-4,5.45030E-3, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91122, 46901,'1 ',6.79860E-5,7.56950E-4,7.13770E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46901, 91865,'1 ',4.30700E-4,4.89820E-3,4.42350E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46902, 47867,'1 ',3.17550E-4,4.21850E-3,6.68470E-2,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46902, 57191,'1 ',1.18140E-3,1.51680E-2,2.58090E-1,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46903, 48045,'1 ',1.14190E-5,1.63660E-4,1.13030E-2,1893.00,1987.60,2082.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46904, 47988,'1 ',4.30670E-4,4.79520E-3,4.52190E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46904, 91656,'1 ',1.51930E-3,1.72180E-2,1.56850E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46905, 46911,'1 ',1.88770E-5,2.50880E-4,5.35920E-4, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46906, 48150,'1 ',7.11720E-4,8.21480E-3,7.20230E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46906, 91865,'1 ',3.76420E-4,4.19110E-3,3.95220E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46907, 47773,'1 ',8.14340E-4,4.46830E-3,1.18110E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46907, 47784,'1 ',1.46460E-3,9.08830E-3,2.20140E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46907, 47833,'1 ',1.83610E-3,4.85260E-3,1.13580E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91133, 46907,'1 ',4.97740E-5,3.69860E-4,1.41040E-4, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46908, 91768,'1 ',9.25470E-5,1.63530E-3,1.52960E-2, 998.00,1047.90,1097.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46909, 47740,'1 ',3.38200E-3,3.69990E-2,3.64440E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46909, 48038,'1 ',2.68680E-3,2.66380E-2,4.57320E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46909, 48165,'1 ',5.16270E-4,8.55030E-3,8.01470E-2, 960.00,1008.00,1056.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46910, 47988,'1 ',1.56860E-3,1.81120E-2,1.58880E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46911, 47968,'1 ',1.87100E-3,1.27610E-2,2.29790E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46912, 47719,'1 ',7.53270E-3,1.95560E-2,4.74650E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46912, 91539,'1 ',8.66640E-4,4.10160E-3,9.86240E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46913, 48261,'1 ',1.18630E-2,4.66310E-2,1.22000E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46913, 48262,'1 ',3.89880E-3,1.30060E-2,3.29850E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46913, 48520,'1 ',1.85970E-2,4.78100E-2,1.18400E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46914, 48044,'1 ',1.01960E-4,1.70040E-3,1.57070E-2, 960.00,1008.00,1056.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46915, 48050,'1 ',1.34030E-3,4.87600E-3,1.49270E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46915, 91551,'1 ',1.32210E-2,5.38060E-2,1.31110E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46916, 48126,'1 ',2.17890E-5,5.05730E-4,9.54020E-3,1921.00,2017.00,2113.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46916, 48410,'1 ',5.47100E-5,9.59590E-4,1.02660E-2,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46917, 91637,'1 ',1.60680E-3,1.03500E-2,2.71310E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46917, 91644,'1 ',3.19650E-3,1.69290E-2,4.29080E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46918, 48675,'1 ',1.09730E-3,1.19800E-2,1.17650E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46918, 91824,'1 ',2.64980E-4,2.90750E-3,2.82410E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46919, 48670,'1 ',1.31090E-2,1.33660E-1,3.44830E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46920, 48496,'1 ',2.52000E-3,6.54200E-3,1.58780E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46920, 48517,'1 ',9.04450E-4,4.14920E-3,1.06290E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46921, 48173,'1 ',1.80670E-4,1.26680E-3,2.15660E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46921, 48179,'1 ',5.23370E-4,3.53120E-3,6.50170E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46921, 91659,'1 ',5.17420E-3,7.12960E-2,1.42420E-1, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91136, 46922,'1 ',1.28880E-3,8.36560E-3,1.66630E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46922, 91586,'1 ',5.56350E-4,3.83230E-3,6.76490E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46923, 48423,'1 ',2.09270E-3,8.71220E-3,2.71660E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46923, 91758,'1 ',2.50990E-4,1.37720E-3,3.64010E-4, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46924, 48176,'1 ',1.93390E-3,5.02040E-3,1.21850E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46924, 91709,'1 ',1.14730E-3,4.36080E-3,1.22070E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46925, 48179,'1 ',1.72900E-3,1.17300E-2,2.13560E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46926, 46927,'1 ',9.94770E-4,5.18160E-3,1.35900E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46926, 47727,'1 ',2.62040E-3,2.51590E-2,7.31860E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46926, 91539,'1 ',8.47680E-4,3.39380E-3,8.54970E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46928, 48722,'1 ',3.58890E-4,2.58170E-3,6.84090E-4, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46928, 48724,'1 ',6.42600E-4,4.31080E-3,1.04060E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46929, 48158,'1 ',3.36180E-2,1.03130E-1,2.79360E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46929, 48158,'2 ',3.36180E-2,1.03130E-1,2.79360E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46929, 91833,'1 ',4.05490E-2,1.57760E-1,2.63370E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46929, 91833,'2 ',4.05490E-2,1.57760E-1,2.63370E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46930, 48455,'1 ',3.89080E-4,1.52920E-3,4.00020E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46931, 47873,'1 ',4.09860E-3,1.42840E-2,3.31210E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46931, 47875,'1 ',2.49740E-3,1.08690E-2,3.09670E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46932, 47899,'1 ',4.16550E-3,4.76200E-2,1.45250E-2, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46932, 91602,'1 ',6.15860E-3,2.68060E-2,7.63710E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46933, 91935,'1 ',5.67140E-4,2.75230E-3,6.29150E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46934, 47907,'1 ',1.53090E-3,1.13100E-2,3.26440E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46935, 48735,'1 ',4.11430E-3,2.70950E-2,5.24430E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46936, 48157,'1 ',2.64190E-2,1.37390E-1,2.97850E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46936, 91833,'1 ',2.48470E-2,5.88380E-2,1.07580E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46937, 48595,'1 ',2.52180E-3,3.10810E-2,1.00400E-2, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46937, 48596,'1 ',1.79300E-3,9.12330E-3,3.30750E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46937, 48598,'1 ',1.78860E-4,2.81830E-3,9.61060E-4, 418.00, 438.90, 459.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46937, 48600,'1 ',1.85510E-3,1.29230E-2,4.85830E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46938, 48478,'1 ',2.96070E-3,2.14180E-2,1.15220E-2, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46938, 48548,'1 ',3.09790E-4,3.28310E-3,9.74500E-4, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46939, 47721,'1 ',8.62700E-4,9.46700E-3,9.19740E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46939, 48557,'1 ',1.20650E-4,1.39240E-3,1.22060E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46939, 48559,'1 ',2.14610E-4,3.37320E-3,3.51550E-2, 960.00,1008.00,1056.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46940, 47729,'1 ',3.94320E-2,2.11810E-1,5.02970E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46940, 48591,'1 ',1.09590E-2,4.82870E-2,8.38740E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46941, 48214,'1 ',6.87790E-2,1.84920E-1,4.19830E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46942, 48669,'1 ',1.99050E-2,1.57520E-2,1.98340E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46942, 48674,'1 ',4.42080E-2,9.04710E-2,2.22640E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46943, 48042,'1 ',3.60490E-2,8.24460E-2,2.01280E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46943, 48043,'1 ',5.15860E-3,1.33690E-2,2.52780E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46944, 48457,'1 ',3.50830E-3,2.40820E-2,4.38990E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46944, 48459,'1 ',3.74730E-3,2.38880E-2,5.82080E-4, 119.00, 125.00, 130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46945, 49037,'1 ',2.36890E-3,2.87160E-2,2.54270E-1, 768.00, 806.40, 844.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46946, 48974,'1 ',2.94170E-4,7.52580E-3,5.15570E-1,2783.00,2922.20,3061.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46947, 49521,'1 ',1.19920E-4,1.54980E-3,9.89070E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46947, 49523,'1 ',1.72160E-4,2.05390E-3,1.54080E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46948, 47117,'1 ',9.75190E-4,2.54840E-2,2.35560E0,3531.00,3707.60,3884.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 120.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46948, 47117,'2 ',9.75190E-4,2.54840E-2,2.35560E0,3531.00,3707.60,3884.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 120.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46948, 50033,'1 ',2.60910E-4,6.19410E-3,5.58100E-1,3339.00,3506.00,3672.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46949, 49317,'1 ',1.53450E-4,2.44710E-3,5.02360E-3, 647.00, 679.30, 711.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46950, 48974,'1 ',3.82170E-3,4.91460E-2,3.51870E0,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 204.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46950, 49829,'1 ',2.34070E-4,6.36210E-3,4.38930E-1,2893.00,3037.60,3182.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46951, 49789,'1 ',1.53910E-3,1.88170E-2,3.86480E-2, 541.00, 568.10, 595.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46952, 49159,'1 ',4.89520E-5,5.37100E-4,5.21690E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46952, 92032,'1 ',7.80800E-5,9.01140E-4,7.89950E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46953, 48883,'1 ',1.35460E-3,1.35870E-2,2.26620E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46953, 48883,'2 ',1.35460E-3,1.35870E-2,2.26620E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46953, 49518,'1 ',2.43820E-4,3.83210E-3,3.99390E-2, 960.00,1008.00,1056.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46954, 47117,'1 ',2.68520E-4,3.20370E-3,2.40360E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46954, 48840,'1 ',5.54440E-4,6.73990E-3,4.87830E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46954, 49521,'1 ',5.64790E-4,7.30310E-3,4.66450E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46955, 48770,'1 ',2.03170E-3,1.86940E-2,3.55750E-2, 435.00, 456.80, 478.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46955, 49360,'1 ',4.51940E-3,3.16980E-2,5.39870E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46956, 49153,'1 ',6.55740E-4,6.93840E-3,1.03770E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46956, 49153,'2 ',6.55740E-4,6.93840E-3,1.03770E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46956, 49735,'1 ',1.60960E-3,1.91370E-2,1.75840E-1, 768.00, 806.40, 844.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46956, 50006,'1 ',2.15810E-3,2.52290E-2,2.40310E-1, 768.00, 806.40, 844.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46957, 49108,'1 ',1.41970E-3,1.13330E-2,2.79310E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46957, 49119,'1 ',1.25740E-3,1.40830E-2,4.47690E-3, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46958, 49132,'1 ',1.53410E-3,1.51080E-2,3.21990E-2, 473.00, 496.60, 520.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46958, 49431,'1 ',1.85450E-2,1.27120E-1,2.30550E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  83.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46959, 49360,'1 ',3.08090E-4,2.50540E-3,8.20860E-3, 635.00, 666.80, 698.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46960, 49278,'1 ',3.54830E-4,4.85590E-3,4.94830E-2, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46961, 48799,'1 ',4.86270E-3,5.87850E-2,1.23960E-1, 541.00, 568.10, 595.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46961, 48916,'1 ',1.68580E-3,1.88550E-2,3.86900E-2, 543.00, 543.00, 543.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46961, 48916,'2 ',1.68600E-3,1.88550E-2,3.86900E-2, 543.00, 543.00, 543.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46962, 48750,'1 ',1.10050E-2,8.99680E-2,2.44230E-2, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46962, 49539,'1 ',2.15130E-3,2.06540E-2,6.00810E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46962, 49540,'1 ',1.52390E-3,1.22430E-2,3.44120E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46963, 48750,'1 ',2.64060E-2,7.36500E-2,1.54620E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46963, 48978,'1 ',1.98750E-2,9.64900E-2,2.20680E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46963, 49015,'1 ',1.45140E-2,5.25600E-2,1.12780E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46964, 46982,'1 ',1.08930E-2,3.94440E-2,8.46350E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46964, 48753,'1 ',1.37000E-2,5.48350E-2,1.85270E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46964, 93167,'1 ',8.18490E-2,2.45720E-1,5.55270E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46965, 49400,'1 ',3.78500E-4,4.04090E-3,5.93340E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46965, 49400,'2 ',3.78500E-4,4.04090E-3,5.93340E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46965, 49896,'1 ',2.90740E-4,3.07610E-3,4.60000E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46965, 49896,'2 ',2.90740E-4,3.07610E-3,4.60000E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46966, 49964,'1 ',1.00270E-2,4.86660E-2,1.11260E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46966, 49968,'1 ',7.48300E-3,3.54170E-2,8.51670E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46967, 48903,'1 ',3.65110E-3,1.77190E-2,4.05040E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46967, 48904,'1 ',8.96120E-3,3.12310E-2,7.24200E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46967, 48905,'1 ',6.80600E-3,1.90920E-2,4.91410E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46967, 48906,'1 ',3.61080E-3,1.23860E-2,2.96730E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46967, 49260,'1 ',9.20720E-3,5.52670E-2,1.67390E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46967, 50861,'1 ',4.00440E-2,1.05880E-1,2.47980E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46968, 48799,'1 ',1.10080E-2,7.69990E-2,1.32510E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46968, 49699,'1 ',6.20170E-3,5.91850E-2,2.16900E-1, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46969, 48833,'1 ',8.58940E-4,3.94040E-3,1.00940E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46969, 48838,'1 ',5.20110E-4,6.54260E-3,2.02680E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46970, 48901,'1 ',5.06940E-4,3.31470E-3,8.42880E-4, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46970, 48904,'1 ',6.32370E-3,3.92440E-2,9.50680E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46970, 49417,'1 ',1.24320E-2,5.70380E-2,1.46140E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46971, 48987,'1 ',4.62680E-3,1.25970E-2,2.77520E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46971, 48989,'1 ',2.31900E-3,6.02030E-3,1.46120E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46972, 48901,'1 ',5.19080E-3,2.01940E-2,5.39360E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46972, 49279,'1 ',5.69330E-3,1.91820E-2,4.76730E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46972, 49281,'1 ',2.63530E-3,1.37270E-2,3.60010E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46972, 49288,'1 ',1.14630E-2,4.17060E-2,1.27690E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46973, 48857,'1 ',4.06470E-2,9.43550E-2,1.79670E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46973, 48982,'1 ',9.49880E-3,1.95200E-2,3.72220E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46973, 92044,'1 ',3.47730E-2,5.69990E-2,1.00650E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46974, 48758,'1 ',6.29710E-3,3.44620E-2,6.73400E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46974, 48761,'1 ',5.29540E-3,2.34650E-2,7.04550E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46975, 49627,'1 ',3.86130E-3,1.03660E-2,2.34930E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46975, 49628,'1 ',2.73320E-3,7.02600E-3,1.73980E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46976, 49371,'1 ',2.39970E-3,2.12620E-2,5.66040E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46976, 49441,'1 ',6.61770E-3,5.18990E-2,2.37260E-2, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46976, 49442,'1 ',6.53660E-3,4.48730E-2,1.30900E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46977, 49584,'1 ',8.45230E-3,2.19430E-2,5.32600E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46977, 49586,'1 ',1.30030E-2,7.16890E-2,1.67600E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46977, 49687,'1 ',3.76960E-2,1.79960E-1,5.22460E-2, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46978, 49091,'1 ',2.42640E-3,1.14840E-2,2.76130E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46978, 49105,'1 ',4.43680E-3,1.11530E-2,2.88930E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46978, 49106,'1 ',6.03580E-3,2.55460E-2,5.74830E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46978, 50018,'1 ',2.07500E-2,5.48470E-2,1.28400E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46979, 49015,'1 ',2.53960E-2,6.91550E-2,1.52390E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46979, 49123,'1 ',3.65020E-2,1.90450E-1,5.00640E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46980, 48790,'1 ',1.87890E-3,5.53930E-3,1.28860E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46980, 48795,'1 ',3.91300E-3,1.76180E-2,4.68790E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46981, 48911,'1 ',5.45200E-3,2.21860E-2,5.40540E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46981, 48913,'1 ',5.83090E-3,2.29180E-2,5.99520E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46982, 48753,'1 ',1.05740E-2,3.62730E-2,8.69040E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46982, 48816,'1 ',4.85400E-2,1.94690E-1,6.59670E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46983, 49057,'1 ',1.25070E-2,3.79800E-2,8.31810E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46983, 49124,'1 ',5.15010E-2,1.73760E-1,4.32580E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46983, 49539,'1 ',1.67360E-2,5.01220E-2,1.12920E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46983, 49540,'1 ',5.68840E-3,2.34860E-2,5.55680E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46984, 48888,'1 ',4.77620E-2,1.64030E-1,3.93560E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46984, 49288,'1 ',1.42170E-2,4.63740E-2,1.23130E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46984, 49312,'1 ',2.39000E-3,1.18070E-2,3.44830E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46984, 49313,'1 ',1.24780E-2,4.20440E-2,1.04500E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46984, 49339,'1 ',6.88040E-3,2.61530E-2,7.32130E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46984, 49434,'1 ',1.44600E-2,8.47210E-2,2.30880E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46984, 49634,'1 ',3.47530E-3,2.41110E-2,6.88160E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46985, 49984,'1 ',7.74250E-4,8.77150E-3,7.98670E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46985, 91412,'1 ',2.25610E-3,2.62440E-2,2.27200E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46986, 49668,'1 ',2.93240E-3,8.82610E-3,2.76120E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46987, 49054,'1 ',2.39420E-2,1.07860E-1,2.87200E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91177, 46987,'1 ',2.40310E-3,2.06100E-2,5.86500E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46988, 49367,'1 ',1.19210E-3,4.68520E-3,1.22560E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46988, 49370,'1 ',8.40650E-3,2.88380E-2,6.90890E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46988, 49371,'1 ',5.52780E-3,3.23780E-2,8.81990E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46989, 49029,'1 ',1.88590E-3,7.41210E-3,1.93890E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46989, 49030,'1 ',1.85770E-3,5.47680E-3,1.27400E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46990, 48800,'1 ',1.54850E-3,6.19960E-3,1.56180E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46990, 48801,'1 ',2.46230E-3,8.44650E-3,2.02350E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46990, 48803,'1 ',4.07020E-3,1.07570E-2,2.51780E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46990, 48811,'1 ',1.97580E-2,5.72350E-2,1.38070E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46991, 49123,'1 ',3.30480E-2,8.73690E-2,2.04580E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46991, 49467,'1 ',1.43420E-3,4.99820E-3,1.15890E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46992, 49416,'1 ',2.40610E-2,6.46070E-2,1.46450E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46992, 49436,'1 ',4.56890E-3,1.34700E-2,3.13350E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46993, 49243,'1 ',1.05610E-2,1.76130E-2,2.56130E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46993, 49301,'1 ',4.18550E-3,9.61570E-3,1.46050E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46993, 49302,'1 ',1.40210E-2,1.10960E-2,1.39710E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46994, 49235,'1 ',5.39040E-3,9.47960E-3,1.78130E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46994, 92128,'1 ',4.25990E-2,3.37120E-2,4.24480E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46994, 92129,'1 ',3.21680E-2,2.54580E-2,3.20540E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46995, 49592,'1 ',3.02940E-3,1.23280E-2,3.00340E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46995, 49601,'1 ',1.11110E-3,7.26530E-3,1.84750E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46996, 48844,'1 ',1.32810E-2,2.11990E-2,4.88270E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46996, 91984,'1 ',1.24950E-2,1.99430E-2,4.59360E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46996, 91986,'1 ',1.96670E-2,3.06860E-2,5.12840E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46997, 48884,'1 ',1.68430E-2,5.61880E-2,8.90620E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46997, 48885,'1 ',1.47060E-2,4.85300E-2,7.86190E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46997, 92002,'1 ',6.15070E-3,2.36630E-2,4.03940E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46998, 49483,'1 ',4.97250E-2,3.41450E-1,6.22750E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46998, 92265,'1 ',1.88940E-2,5.68690E-2,1.11200E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46999, 49620,'1 ',1.79430E-1,1.97380E-1,2.63460E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46999, 49621,'1 ',1.21020E-2,2.31760E-2,3.64580E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 46999, 49980,'1 ',5.18810E-2,2.76490E-1,4.85100E-3,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47000, 48871,'1 ',8.97440E-2,1.17960E-1,1.61670E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47000, 91994,'1 ',1.45450E-2,1.91160E-2,2.62000E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47001, 50114,'1 ',4.89720E-4,4.19990E-3,1.19520E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47001, 92435,'1 ',2.82100E-4,2.06190E-3,6.08260E-4, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47002, 49242,'1 ',9.01370E-3,2.38220E-2,5.57600E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47002, 49306,'1 ',2.42260E-3,8.16220E-3,2.02850E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47002, 49339,'1 ',3.06750E-3,1.20560E-2,3.15380E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47003, 48965,'1 ',2.94170E-3,7.63680E-3,1.85350E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47004, 49938,'1 ',1.50740E-1,1.08970E-1,1.65270E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47004, 49939,'1 ',1.88250E-2,1.47550E-2,1.89430E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47004, 49940,'1 ',1.17360E-2,2.32360E-2,3.41060E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47004, 49941,'1 ',3.18870E-2,3.18940E-2,4.30900E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47004, 49942,'1 ',1.72980E-2,1.36890E-2,1.72360E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47005, 49995,'1 ',1.10340E-1,1.69040E-1,2.37380E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47005, 92391,'1 ',9.71540E-3,2.25550E-2,3.35440E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47005, 92392,'1 ',9.42560E-3,2.18830E-2,3.25430E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47006, 48792,'1 ',5.48450E-3,1.44950E-2,3.39270E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47006, 48801,'1 ',5.75420E-3,1.52070E-2,3.55950E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47007, 48927,'1 ',2.09880E-4,2.29080E-3,2.24890E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47007, 50597,'1 ',4.70460E-3,5.37400E-2,4.88480E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  78.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47008, 49143,'1 ',3.15040E-2,8.32840E-2,1.95010E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47008, 92101,'1 ',2.12500E-3,4.93260E-3,1.50270E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47009, 48860,'1 ',6.25510E-3,2.50440E-2,6.30940E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47009, 49496,'1 ',8.78350E-3,3.06120E-2,7.09840E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47009, 49497,'1 ',6.76390E-3,3.96200E-2,1.07930E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47009, 49617,'1 ',3.52140E-2,1.38530E-1,3.62810E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47010, 48851,'1 ',6.13530E-2,1.57720E-1,2.44120E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47010, 48852,'1 ',6.54110E-2,1.68160E-1,2.60270E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47010, 91988,'1 ',1.12070E-2,2.60180E-2,3.86930E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47011, 47322,'1 ',1.03860E-3,1.34480E-2,8.60660E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47011, 47340,'1 ',3.28510E-4,9.09110E-3,6.82220E-1,3031.00,3182.60,3334.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47012, 47015,'1 ',7.68540E-2,1.04860E-1,1.87420E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47012, 47016,'1 ',1.11610E-1,1.86150E-1,2.70730E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47013, 47014,'1 ',3.36480E-3,1.36920E-2,3.33590E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91068, 47013,'1 ',3.08710E-2,1.27550E-1,3.02040E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47014, 47458,'1 ',1.47650E-2,6.09690E-2,1.44280E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91252, 47015,'1 ',3.86760E-2,6.51530E-2,9.28110E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47016, 91253,'1 ',5.01580E-2,9.93120E-2,1.45770E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47017, 47018,'1 ',1.19760E-2,4.79510E-2,1.20820E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91250, 47017,'1 ',6.23820E-3,2.49760E-2,6.29230E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47018, 47345,'1 ',1.64060E-2,6.77480E-2,1.60330E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47019, 47021,'1 ',1.38820E-2,5.64960E-2,1.37670E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47019, 47203,'1 ',2.36170E-2,9.61430E-2,2.34360E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47020, 47021,'1 ',8.04750E-3,3.16300E-2,8.27470E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47020, 47204,'1 ',2.02760E-2,8.37380E-2,1.98200E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47021, 47022,'1 ',4.29510E-3,4.37640E-2,1.12790E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47021, 47023,'1 ',6.09600E-3,2.95850E-2,6.76310E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47022, 48254,'1 ',5.31540E-3,4.60440E-2,1.65300E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91159, 47024,'1 ',2.95740E-2,1.15120E-1,3.07740E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91102, 47025,'1 ',2.66610E-2,6.90980E-2,1.30650E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47025, 91506,'1 ',8.30870E-2,2.38340E-1,3.66600E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47026, 91256,'1 ',5.26450E-2,6.30220E-2,1.04930E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47026, 91258,'1 ',9.93430E-2,1.09270E-1,1.45840E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47027, 47028,'1 ',5.39300E-3,1.42530E-2,3.33610E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47029, 47034,'1 ',5.98190E-3,1.62860E-2,3.58810E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91089, 47030,'1 ',3.93100E-2,1.08750E-1,2.52710E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47030, 91503,'1 ',9.22740E-2,3.07900E-1,4.88210E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91089, 47031,'1 ',1.18610E-1,9.29790E-2,1.19370E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91255, 47032,'1 ',2.09580E-1,1.35710E-1,2.58330E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91256, 47033,'1 ',7.45790E-2,9.80220E-2,1.34350E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91095, 47034,'1 ',7.10000E-3,2.39220E-2,5.94540E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47035, 47037,'1 ',5.71870E-2,1.32750E-1,2.52790E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47035, 91269,'1 ',3.02460E-2,7.77500E-2,1.20330E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47036, 47043,'1 ',8.41570E-2,6.45550E-2,8.66610E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47037, 91260,'1 ',8.59620E-3,2.83670E-2,4.59550E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47038, 91259,'1 ',1.17720E-2,4.20550E-2,8.34930E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47038, 91270,'1 ',1.38180E-2,4.43110E-2,1.09640E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47039, 91259,'1 ',3.27850E-2,2.59460E-2,3.26690E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47040, 47041,'1 ',4.05830E-3,1.36740E-2,3.39820E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91058, 47040,'1 ',2.80180E-2,9.90710E-2,2.23350E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91260, 47042,'1 ',2.46200E-2,1.94840E-2,2.45330E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47043, 47049,'1 ',2.72260E-2,3.85920E-2,7.88760E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47043, 47051,'1 ',1.87990E-2,3.72210E-2,5.46330E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91260, 47043,'1 ',7.37000E-3,1.95340E-2,4.95430E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47044, 47045,'1 ',9.15100E-3,2.09280E-2,5.10910E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47044, 47050,'1 ',1.57030E-2,2.64540E-2,3.76830E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91260, 47044,'1 ',1.31790E-2,3.05960E-2,4.55010E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47045, 91261,'1 ',8.56200E-3,2.36850E-2,5.50360E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91259, 47046,'1 ',4.26470E-2,3.37500E-2,4.24960E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91259, 47047,'1 ',6.29810E-3,1.28890E-2,3.17160E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47047, 91261,'1 ',1.08800E-2,2.22650E-2,5.47890E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47048, 47075,'1 ',3.60410E-3,9.52490E-3,2.22940E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47049, 91263,'1 ',9.06030E-3,2.59860E-2,3.99630E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47050, 91262,'1 ',1.35400E-2,2.90160E-2,5.08030E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47052, 91262,'1 ',3.61770E-2,2.86300E-2,3.60480E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47053, 47055,'1 ',3.57050E-3,9.72090E-3,2.14160E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47053, 47072,'1 ',3.87260E-3,1.30480E-2,3.24270E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47054, 47055,'1 ',1.96030E-3,5.46650E-3,1.14740E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47054, 47056,'1 ',9.27310E-3,2.45080E-2,5.73650E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47056, 49468,'1 ',1.25860E-2,4.55780E-2,9.77990E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47057, 47058,'1 ',3.61410E-2,3.69030E-2,5.74780E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47057, 47061,'1 ',2.69180E-2,4.80810E-2,7.09680E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91264, 47057,'1 ',1.16850E-2,2.17280E-2,5.08550E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91263, 47058,'1 ',3.94190E-2,4.62080E-2,8.03610E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47059, 47060,'1 ',7.48570E-2,5.92410E-2,7.45920E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47059, 47064,'1 ',9.48330E-2,9.48590E-2,1.28160E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47060, 47061,'1 ',8.06990E-2,6.38660E-2,8.04150E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47061, 47063,'1 ',5.84350E-2,8.95190E-2,1.25700E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47062, 47063,'1 ',8.58480E-2,5.55800E-2,1.05800E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47063, 91268,'1 ',1.74430E-2,4.48400E-2,6.93950E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47064, 91265,'1 ',7.00330E-2,1.80040E-1,2.78670E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47065, 91265,'1 ',8.29810E-2,1.48230E-1,2.18800E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47065, 92211,'1 ',1.13980E-1,1.74620E-1,2.45220E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47066, 47073,'1 ',9.97950E-3,3.92250E-2,1.02620E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91058, 47066,'1 ',2.35010E-3,9.70300E-3,2.29570E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47067, 50247,'1 ',1.63590E-3,2.17590E-2,3.45410E-1,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47068, 47070,'1 ',3.11020E-2,2.08920E-2,3.68580E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91267, 47068,'1 ',2.26200E-2,5.25150E-2,7.80980E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91267, 47069,'1 ',4.94500E-2,3.20140E-2,6.09440E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91058, 47071,'1 ',7.26990E-3,2.91070E-2,7.33310E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91078, 47071,'1 ',8.19220E-3,3.38250E-2,8.00320E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47072, 47073,'1 ',3.87200E-3,1.77630E-2,4.55040E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91078, 47073,'1 ',7.06640E-3,3.29570E-2,8.16290E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91261, 47074,'1 ',5.81550E-2,4.27870E-2,6.25770E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47075, 47077,'1 ',4.79290E-3,1.15500E-2,3.26100E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47076, 47080,'1 ',2.77310E-2,2.96140E-2,6.26180E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47076, 47653,'1 ',1.63390E-2,5.45050E-2,8.63950E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47077, 47662,'1 ',4.81130E-3,1.44080E-2,3.24560E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47078, 47079,'1 ',5.14920E-3,2.12600E-2,5.03000E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47078, 47081,'1 ',4.17960E-3,1.67330E-2,4.21570E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47080, 47082,'1 ',2.80130E-2,5.54640E-2,8.14100E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91259, 47080,'1 ',2.36120E-2,4.39040E-2,1.02760E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47081, 47083,'1 ',1.05180E-2,2.64410E-2,6.85030E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47082, 91512,'1 ',3.99510E-2,1.14590E-1,1.76220E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47083, 47372,'1 ',1.88330E-2,4.88980E-2,1.18700E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47084, 47085,'1 ',2.61970E-1,2.07370E-1,2.61100E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47084, 49989,'1 ',8.22980E-2,1.91080E-1,2.84200E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47084, 91271,'1 ',6.46520E-2,1.53110E-1,2.79950E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47085, 47086,'1 ',2.34440E-1,2.26570E-1,3.29020E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91096, 47085,'1 ',7.21010E-2,3.22740E-1,6.64890E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47086, 47090,'1 ',1.22790E-1,1.01080E-1,2.04820E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47087, 47088,'1 ',6.76490E-3,2.35760E-2,5.46680E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47087, 47102,'1 ',1.80080E-2,5.87440E-2,1.55980E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47087, 91413,'1 ',6.99240E-3,3.95980E-2,9.81570E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91271, 47089,'1 ',1.92720E-2,4.47420E-2,6.65390E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91271, 47090,'1 ',1.69940E-2,4.36850E-2,6.76080E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47091, 47094,'1 ',1.08680E-1,1.09000E-1,1.76260E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47091, 91272,'1 ',5.36430E-2,1.06210E-1,1.55900E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47092, 47093,'1 ',7.28230E-3,2.83310E-2,7.56720E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47092, 47126,'1 ',1.21430E-2,4.77290E-2,1.24870E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47093, 47095,'1 ',9.35290E-3,3.80610E-2,9.27380E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47094, 91323,'1 ',1.36420E-1,1.48600E-1,2.02350E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47095, 91505,'1 ',2.02730E-2,8.37260E-2,1.98170E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47096, 91276,'1 ',9.09610E-2,1.45210E-1,3.34480E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47097, 47322,'1 ',9.39100E-4,1.45030E-2,1.12020E0,2056.00,2158.80,2261.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  62.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47098, 47099,'1 ',9.08410E-2,7.12070E-2,9.14160E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47099, 48768,'1 ',2.91860E-1,2.11060E-1,3.20060E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91083, 47099,'1 ',2.66180E-2,5.27010E-2,7.73550E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47100, 47102,'1 ',1.72740E-2,4.70350E-2,1.03630E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47101, 49974,'1 ',6.24920E-2,1.45090E-1,2.15790E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91277, 47101,'1 ',5.98490E-2,1.28260E-1,2.24580E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47103, 91278,'1 ',1.48620E-1,1.17620E-1,1.48100E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47104, 91320,'1 ',1.60810E-1,1.26060E-1,1.61830E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47105, 47106,'1 ',1.20240E-2,7.04420E-2,1.91940E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47105, 47198,'1 ',1.40780E-2,7.72690E-2,2.04320E-2, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47106, 47998,'1 ',1.26010E-2,4.79040E-2,1.34110E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47106, 48732,'1 ',2.14540E-2,4.98070E-2,1.51760E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47107, 91279,'1 ',2.85210E-2,6.31260E-2,1.03510E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47107, 91280,'1 ',2.77450E-2,4.62720E-2,6.72910E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47108, 47110,'1 ',7.79790E-3,2.67500E-2,6.40870E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47108, 91358,'1 ',1.07440E-2,4.92910E-2,1.26290E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47109, 47279,'1 ',1.35210E-2,5.88600E-2,1.67730E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47109, 47411,'1 ',1.83260E-2,7.63180E-2,2.38080E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47110, 47111,'1 ',1.25050E-2,4.21370E-2,1.04730E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47111, 47410,'1 ',1.93520E-2,8.88070E-2,2.27600E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47111, 47415,'1 ',2.45260E-2,1.01310E-1,2.39820E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91066, 47111,'1 ',9.45900E-3,1.06490E-1,2.79900E-2, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47112, 91285,'1 ',3.27840E-3,1.50400E-2,3.85280E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47112, 92055,'1 ',1.58870E-2,7.71170E-2,1.76340E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47113, 91284,'1 ',1.16070E-1,1.95550E-1,2.78590E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47113, 91286,'1 ',1.13650E-1,1.82900E-1,2.86700E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47114, 47115,'1 ',6.10850E-4,4.42810E-3,8.91470E-3, 383.00, 402.20, 421.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47114, 47262,'1 ',5.10340E-3,3.40470E-2,6.42010E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91197, 47115,'1 ',5.80330E-3,3.99940E-2,7.06470E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47116, 47117,'1 ',1.34170E-4,2.21440E-3,1.94160E-1,2588.00,2717.40,2846.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47116, 47259,'1 ',1.10650E-4,1.82620E-3,1.60120E-1,2588.00,2717.40,2846.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47116, 47555,'1 ',6.41340E-4,7.65640E-3,5.74960E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47118, 47289,'1 ',4.32240E-2,1.65630E-1,4.68250E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91087, 47118,'1 ',2.44880E-2,1.11170E-1,2.41150E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47119, 47120,'1 ',1.30870E-2,3.56320E-2,7.85060E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47119, 47628,'1 ',1.37450E-2,5.50350E-2,1.38670E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47119, 47641,'1 ',7.27870E-3,3.00530E-2,7.11060E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47120, 47627,'1 ',1.56860E-2,6.64010E-2,1.49450E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91087, 47121,'1 ',7.95220E-3,1.57450E-2,2.31100E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47122, 47123,'1 ',4.61390E-3,1.79500E-2,4.79420E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47122, 47678,'1 ',1.25640E-2,4.39650E-2,1.45720E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47123, 47678,'1 ',7.96020E-3,3.23930E-2,7.89260E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91287, 47124,'1 ',1.13340E-1,1.60680E-1,3.28430E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47125, 47194,'1 ',6.01530E-4,7.99220E-3,1.26670E-1,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47125, 47320,'1 ',3.57930E-4,5.17970E-3,7.95700E-2,1306.00,1371.30,1436.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91288, 47126,'1 ',1.28610E-2,5.05550E-2,1.32270E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47127, 47130,'1 ',1.16080E-2,4.56260E-2,1.19370E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47127, 47632,'1 ',1.22580E-2,5.80230E-2,1.39540E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47127, 47891,'1 ',1.23280E-2,5.98340E-2,1.36800E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47128, 47130,'1 ',5.77620E-3,2.60080E-2,6.92040E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47128, 47412,'1 ',8.60550E-3,4.48290E-2,1.17580E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47129, 47131,'1 ',7.78310E-3,3.77740E-2,8.63530E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47129, 48718,'1 ',9.19220E-3,5.12910E-2,1.31030E-2, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47130, 47131,'1 ',1.68230E-3,7.57440E-3,2.01540E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47132, 47134,'1 ',1.44520E-2,5.78680E-2,1.45810E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47132, 47208,'1 ',9.96700E-3,3.62620E-2,1.11020E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47132, 47640,'1 ',1.25350E-2,6.29910E-2,1.63960E-2, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47133, 47449,'1 ',9.24260E-2,1.83010E-1,2.68650E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91291, 47133,'1 ',1.14200E-1,1.74960E-1,2.45700E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47134, 47135,'1 ',2.56820E-3,1.21550E-2,2.92270E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47134, 47451,'1 ',1.39240E-2,5.57530E-2,1.40480E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91098, 47136,'1 ',6.02750E-2,1.23360E-1,3.03580E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47137, 47422,'1 ',5.36070E-3,4.22380E-2,1.23560E-2, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47137, 47450,'1 ',5.51230E-3,3.16710E-2,8.97210E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47138, 47139,'1 ',1.78370E-3,5.34130E-3,1.20320E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91105, 47138,'1 ',1.43830E-3,5.75840E-3,1.45070E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47139, 91294,'1 ',2.52700E-3,7.45020E-3,1.73310E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91106, 47140,'1 ',2.33490E-2,1.84780E-2,2.32660E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91293, 47141,'1 ',3.17330E-2,2.51130E-2,3.16210E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47142, 91295,'1 ',2.96470E-2,4.73220E-2,1.09000E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47143, 47150,'1 ',1.68500E-4,2.73710E-3,2.66750E-2, 960.00,1008.00,1056.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47143, 47264,'1 ',6.95200E-4,1.00210E-2,9.19510E-2, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47144, 91296,'1 ',4.51440E-2,6.91570E-2,9.71110E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47145, 47151,'1 ',1.02850E-2,2.80020E-2,6.16940E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47145, 47153,'1 ',8.75600E-3,3.00370E-2,7.19620E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91105, 47145,'1 ',8.89540E-3,3.05150E-2,7.31080E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47146, 47147,'1 ',6.76260E-2,5.35190E-2,6.73870E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91293, 47147,'1 ',1.05010E-2,2.43800E-2,3.62560E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47148, 47154,'1 ',7.61210E-2,1.50720E-1,2.21250E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91106, 47148,'1 ',1.20670E-2,3.98230E-2,6.45120E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47149, 47436,'1 ',3.53330E-3,2.38430E-2,4.39120E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91052, 47149,'1 ',8.34370E-3,5.75310E-2,1.01700E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47150, 91422,'1 ',4.96820E-4,8.14790E-3,7.99980E-2, 970.00,1018.50,1067.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47151, 47152,'1 ',1.65720E-2,4.16600E-2,1.07940E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47151, 91421,'1 ',6.03930E-3,2.41800E-2,6.09170E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47152, 47397,'1 ',1.61850E-2,4.20210E-2,1.02000E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47153, 47265,'1 ',1.17040E-2,4.23810E-2,9.09390E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47155, 47156,'1 ',1.82640E-3,1.94790E-2,3.96150E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47155, 47669,'1 ',4.06660E-3,2.85210E-2,4.85720E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47155, 91330,'1 ',2.62440E-3,2.08290E-2,4.00910E-2, 397.00, 416.80, 436.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47155, 93422,'1 ',9.38180E-3,1.02760E-1,2.00290E-1, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47156, 47158,'1 ',1.48120E-3,1.55880E-2,3.25750E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47156, 47670,'1 ',2.63480E-3,1.79710E-2,3.23630E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47157, 47160,'1 ',2.91640E-2,7.49690E-2,1.16030E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47157, 91302,'1 ',4.29110E-2,1.65100E-1,2.81870E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47158, 52418,'1 ',1.39240E-2,1.12520E-1,3.82830E-1, 635.00, 666.80, 698.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 101.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47159, 47164,'1 ',1.59730E-3,5.32840E-3,1.35130E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47159, 47592,'1 ',2.04210E-3,1.23500E-2,3.15150E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91300, 47159,'1 ',1.43740E-3,1.42620E-2,3.87830E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47160, 47593,'1 ',1.28580E-2,3.30540E-2,5.11550E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47161, 47163,'1 ',2.86080E-3,1.84270E-2,4.83050E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47161, 47612,'1 ',5.64950E-3,2.59180E-2,6.63960E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47162, 47165,'1 ',6.60270E-3,2.50980E-2,7.02570E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91299, 47162,'1 ',1.14430E-2,4.84340E-2,1.09000E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47163, 47164,'1 ',2.76960E-3,1.08850E-2,2.84750E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91108, 47165,'1 ',1.75540E-2,8.29530E-2,2.65610E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91300, 47165,'1 ',3.31180E-3,2.09760E-2,5.69310E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47166, 47167,'1 ',1.80700E-2,1.82510E-2,2.41710E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47166, 47173,'1 ',1.52720E-2,1.20860E-2,1.52170E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47167, 91304,'1 ',8.03430E-3,2.04320E-2,3.23100E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47168, 47169,'1 ',3.62420E-4,2.45870E-3,4.47630E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47168, 47177,'1 ',8.10240E-4,5.25910E-3,1.04750E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88717, 47168,'1 ',1.13520E-3,7.81980E-3,1.38040E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91306, 47170,'1 ',3.07570E-2,2.33020E-2,3.20940E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47171, 47185,'1 ',1.45050E-2,1.48110E-2,2.30690E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47172, 47185,'1 ',1.16710E-2,9.23600E-3,1.16290E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47174, 47559,'1 ',1.15370E-4,2.35530E-3,2.76430E-1,3627.00,3808.30,3989.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47175, 47184,'1 ',7.43950E-3,3.14870E-2,7.08540E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47175, 47439,'1 ',1.27030E-2,5.08650E-2,1.28160E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47176, 47180,'1 ',4.52650E-3,1.33450E-2,3.10440E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47176, 47182,'1 ',1.25840E-2,3.82150E-2,8.36940E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91307, 47177,'1 ',2.47790E-3,1.69010E-2,3.04350E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47178, 47181,'1 ',7.06640E-2,5.53900E-2,7.11110E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91304, 47178,'1 ',1.34540E-2,3.45850E-2,5.35250E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47179, 91310,'1 ',2.26030E-2,1.66300E-2,2.43220E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91308, 47180,'1 ',4.77030E-3,1.38170E-2,3.33250E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47182, 47402,'1 ',1.71600E-2,5.13920E-2,1.15780E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91309, 47183,'1 ',2.01900E-1,1.48560E-1,2.17270E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47184, 47186,'1 ',6.79210E-3,2.71940E-2,6.85110E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91304, 47185,'1 ',1.04000E-2,2.67330E-2,4.13730E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47186, 91315,'1 ',1.11810E-2,4.39490E-2,1.14980E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47187, 47190,'1 ',1.72420E-4,2.05700E-3,1.54310E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47187, 47437,'1 ',1.46220E-4,3.61240E-3,2.99910E-1,3339.00,3506.00,3672.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47187, 47564,'1 ',3.87220E-4,5.96660E-3,4.59310E-1,2056.00,2158.80,2261.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47188, 91313,'1 ',7.26980E-2,1.67030E-1,2.53720E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47188, 91370,'1 ',1.38470E-1,3.21580E-1,4.78400E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47189, 91313,'1 ',6.69620E-2,5.29940E-2,6.67250E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47190, 47191,'1 ',4.39210E-5,5.48000E-4,3.75470E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47191, 47564,'1 ',2.64090E-4,4.06830E-3,3.13060E-1,2056.00,2158.80,2261.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47192, 47193,'1 ',1.19870E-2,4.79940E-2,1.20930E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47192, 47257,'1 ',1.87100E-2,7.49270E-2,1.88820E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47193, 47415,'1 ',1.34350E-2,5.37950E-2,1.35550E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91274, 47194,'1 ',6.49510E-4,9.87300E-3,1.76980E-1,1419.00,1489.90,1560.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47196, 47197,'1 ',5.15540E-3,2.40440E-2,5.95510E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47196, 47198,'1 ',1.68730E-2,7.74270E-2,1.98420E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47197, 47345,'1 ',1.25630E-2,5.46880E-2,1.55830E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47198, 47199,'1 ',1.10610E-2,2.78060E-2,7.20380E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91320, 47200,'1 ',1.01640E-1,2.36020E-1,3.51060E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47200, 91322,'1 ',6.35230E-2,1.47480E-1,2.19350E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47201, 47203,'1 ',6.82940E-3,2.73430E-2,6.88870E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47201, 47342,'1 ',1.72080E-2,7.00400E-2,1.70690E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47202, 47204,'1 ',3.92900E-3,1.57300E-2,3.96290E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47202, 91383,'1 ',2.84680E-2,1.59000E-1,4.06760E-2, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47205, 47208,'1 ',6.39270E-3,2.70570E-2,6.08820E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47205, 47643,'1 ',9.24090E-3,3.91130E-2,8.80150E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47206, 47209,'1 ',3.44250E-2,1.33930E-1,2.23580E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47206, 47214,'1 ',2.03650E-2,7.92280E-2,1.32260E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47207, 47208,'1 ',4.14950E-3,1.63090E-2,4.26630E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47207, 47213,'1 ',3.37730E-3,1.22870E-2,3.76130E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47208, 47217,'1 ',1.04600E-2,4.31890E-2,1.02190E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91287, 47209,'1 ',9.83860E-2,2.60850E-1,6.61860E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47210, 47212,'1 ',5.50480E-3,2.52540E-2,6.46950E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47210, 47216,'1 ',4.90900E-3,1.71770E-2,5.69230E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47211, 91325,'1 ',9.08620E-2,2.03880E-1,3.25140E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47211, 91448,'1 ',2.50120E-2,1.20680E-1,2.13110E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47211, 91525,'1 ',7.37950E-2,2.09430E-1,3.29120E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47212, 47502,'1 ',3.88020E-3,1.80970E-2,4.48200E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47213, 47218,'1 ',2.14620E-3,8.59250E-3,2.16470E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47214, 47215,'1 ',2.95040E-2,5.84160E-2,8.57440E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91324, 47214,'1 ',1.29360E-2,5.69970E-2,9.90040E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47215, 91325,'1 ',1.96000E-2,3.53650E-2,5.11240E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47216, 47223,'1 ',1.82130E-3,7.41130E-3,1.80570E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47217, 47224,'1 ',1.57470E-3,7.76440E-3,2.09940E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47218, 47221,'1 ',1.69850E-3,6.80000E-3,1.71310E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47219, 47222,'1 ',1.27980E-2,1.58860E-2,3.46200E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91326, 47219,'1 ',1.10890E-2,3.69910E-2,5.86330E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47220, 91327,'1 ',1.57230E-2,1.24430E-2,1.56670E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47221, 47223,'1 ',8.70700E-4,3.48590E-3,8.78200E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91327, 47222,'1 ',2.34760E-2,2.50700E-2,5.30100E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47223, 47227,'1 ',2.95620E-3,8.47880E-3,2.08630E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47224, 47225,'1 ',1.23840E-3,6.22180E-3,1.61910E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47225, 47229,'1 ',4.13010E-3,2.01540E-2,5.56590E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47226, 91328,'1 ',1.43510E-2,3.97500E-2,6.56230E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47226, 91329,'1 ',1.69950E-2,5.39630E-2,9.46160E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91325, 47228,'1 ',6.07400E-2,4.80690E-2,6.05250E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47229, 47547,'1 ',3.11240E-3,2.98830E-2,8.69290E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47230, 47656,'1 ',2.59860E-3,2.94760E-2,2.68870E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47231, 47325,'1 ',4.69450E-4,5.41820E-3,4.74990E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47232, 47351,'1 ',1.04300E-2,3.07500E-2,7.15370E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47232, 47354,'1 ',2.18600E-2,6.44600E-2,1.49980E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47232, 47612,'1 ',9.07100E-3,4.23080E-2,1.04790E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91076, 47232,'1 ',7.14620E-3,4.52650E-2,1.22870E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47233, 47623,'1 ',9.31880E-3,3.66280E-2,9.58220E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47233, 49542,'1 ',1.67360E-2,6.57900E-2,1.72150E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47234, 47292,'1 ',1.69680E-2,6.79450E-2,1.71220E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47234, 92098,'1 ',2.31500E-2,9.10200E-2,2.38220E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91097, 47235,'1 ',3.05180E-2,6.04220E-2,8.86890E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47236, 47254,'1 ',2.71270E-4,2.97640E-3,2.89110E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47237, 47254,'1 ',6.06450E-4,6.94310E-3,6.87660E-2, 768.00, 806.40, 844.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47238, 47239,'1 ',1.97710E-3,8.16280E-3,1.93130E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47238, 47248,'1 ',3.08510E-3,1.23510E-2,3.11170E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47239, 47240,'1 ',1.85540E-3,8.51160E-3,2.18040E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91333, 47239,'1 ',2.91140E-3,1.56760E-2,4.30640E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47240, 47241,'1 ',1.87540E-3,8.16240E-3,2.32540E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47241, 47242,'1 ',2.09860E-3,9.62730E-3,2.46620E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47242, 47244,'1 ',3.37920E-3,1.57600E-2,3.90330E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47243, 47430,'1 ',1.95400E-2,9.25130E-2,2.22560E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47244, 47279,'1 ',7.57930E-3,3.53490E-2,8.75550E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47245, 47246,'1 ',6.10620E-3,1.87320E-2,5.07360E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47245, 47251,'1 ',2.93820E-2,2.32530E-2,2.92780E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91336, 47245,'1 ',6.53390E-3,2.00440E-2,5.42900E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47245, 91339,'1 ',1.56800E-2,3.07300E-2,4.60620E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47246, 47247,'1 ',7.47010E-3,2.49190E-2,3.94990E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91335, 47246,'1 ',1.33430E-2,2.48090E-2,5.80670E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47247, 91338,'1 ',8.99410E-3,3.21300E-2,6.37880E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91092, 47248,'1 ',7.14030E-3,3.02210E-2,6.80030E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91099, 47249,'1 ',1.19040E-2,2.35680E-2,3.45930E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91338, 47249,'1 ',1.45670E-2,3.74470E-2,5.79530E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91339, 47251,'1 ',1.33870E-2,2.40610E-2,4.32100E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47253, 91487,'1 ',1.77960E-2,7.53370E-2,1.69570E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47255, 47256,'1 ',2.38400E-2,6.76500E-2,1.06290E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47255, 91371,'1 ',4.30120E-2,1.23370E-1,1.89730E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47256, 91345,'1 ',1.65150E-2,3.77700E-2,9.22070E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47257, 47574,'1 ',1.59940E-2,6.50950E-2,1.58630E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91085, 47258,'1 ',2.31760E-2,9.28230E-2,2.33970E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91316, 47258,'1 ',3.41540E-2,1.36850E-1,3.45160E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47259, 47437,'1 ',5.53610E-4,1.07770E-2,7.78370E-1,2354.00,2471.70,2589.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47260, 91350,'1 ',1.61780E-1,1.26820E-1,1.62810E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91282, 47261,'1 ',1.54960E-2,5.89100E-2,1.64940E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47261, 91352,'1 ',1.38060E-2,4.50320E-2,1.19570E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47262, 47263,'1 ',3.70560E-4,3.92710E-3,8.99450E-3, 512.00, 537.60, 563.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47262, 91353,'1 ',1.81960E-4,1.81260E-3,6.04800E-3, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91346, 47263,'1 ',7.72770E-4,1.25630E-2,2.48040E-2, 647.00, 679.30, 711.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47264, 47267,'1 ',3.49590E-4,3.83590E-3,3.72590E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47264, 91476,'1 ',1.48920E-3,1.65870E-2,1.56510E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91349, 47265,'1 ',3.42910E-3,1.14390E-2,2.90110E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47266, 47267,'1 ',1.15030E-4,1.30300E-3,1.18620E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47267, 49032,'1 ',1.61150E-3,1.76900E-2,1.71960E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47268, 47272,'1 ',1.66600E-2,5.71580E-2,1.36950E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47268, 47432,'1 ',1.56330E-2,5.26780E-2,1.30940E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91073, 47269,'1 ',4.99360E-2,1.28370E-1,1.98680E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91354, 47269,'1 ',5.39570E-2,2.09930E-1,3.50500E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47270, 47272,'1 ',3.93930E-3,1.54830E-2,4.05020E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47270, 47411,'1 ',1.32280E-2,6.06940E-2,1.55510E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47270, 47412,'1 ',2.57990E-2,6.69890E-2,1.62630E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47271, 47272,'1 ',4.85540E-3,2.82010E-2,6.64020E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47271, 47330,'1 ',1.15420E-2,4.69730E-2,1.14460E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47272, 47281,'1 ',3.81800E-2,1.03990E-1,2.29230E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91063, 47273,'1 ',9.09840E-3,4.07110E-2,8.38280E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91061, 47274,'1 ',8.16850E-4,5.72760E-3,9.75110E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91091, 47274,'1 ',1.42240E-3,9.70160E-3,1.74690E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47274, 91484,'1 ',1.66750E-3,1.80000E-2,3.57300E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91356, 47276,'1 ',3.25150E-2,6.43770E-2,9.44930E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91067, 47277,'1 ',4.23770E-2,8.11570E-2,1.27670E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47278, 53854,'1 ',1.06370E-2,9.81450E-2,3.91090E-1, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  95.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91091, 47278,'1 ',1.44530E-3,1.26460E-2,2.30540E-2, 417.00, 437.80, 458.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47280, 47618,'1 ',1.36270E-2,5.30200E-2,1.41630E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47281, 47282,'1 ',7.65970E-3,2.62760E-2,6.29510E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47283, 47285,'1 ',1.23120E-3,8.48100E-3,1.49710E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47283, 47590,'1 ',1.18890E-2,8.35360E-2,1.42630E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47284, 47288,'1 ',7.70450E-3,3.76140E-2,7.88210E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91363, 47284,'1 ',1.10100E-2,4.21820E-2,1.19230E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91052, 47285,'1 ',1.99280E-3,1.83360E-2,3.48940E-2, 435.00, 456.80, 478.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47285, 91366,'1 ',2.36320E-3,1.49690E-2,3.13500E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47286, 47437,'1 ',7.82230E-4,9.34170E-3,7.01890E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91364, 47287,'1 ',8.00160E-2,5.88720E-2,8.61010E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47288, 47289,'1 ',1.84850E-2,8.23700E-2,1.39890E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91364, 47288,'1 ',2.60390E-2,1.00180E-1,1.71020E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47288, 91504,'1 ',1.35120E-1,3.22420E-1,7.22670E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47290, 47676,'1 ',1.39610E-1,2.51950E-1,3.64290E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47290, 47677,'1 ',9.63130E-2,2.23610E-1,4.25850E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91054, 47290,'1 ',2.81270E-2,1.72940E-1,3.11740E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47291, 91368,'1 ',2.39620E-1,1.83840E-1,2.46790E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47292, 47293,'1 ',1.09010E-2,4.36470E-2,1.09970E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47292, 47294,'1 ',1.11350E-2,4.59770E-2,1.08790E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91362, 47292,'1 ',3.12200E-2,1.05240E-1,2.61710E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47294, 47627,'1 ',1.16730E-2,4.94080E-2,1.11190E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47295, 47297,'1 ',1.19440E-2,4.69490E-2,1.22830E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47295, 47335,'1 ',1.51500E-2,5.95510E-2,1.55820E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47296, 91369,'1 ',4.65510E-2,3.68400E-2,4.63860E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47297, 47298,'1 ',1.32400E-2,3.40370E-2,8.42870E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91053, 47297,'1 ',8.80300E-3,3.96370E-2,1.05480E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91053, 47299,'1 ',1.19790E-2,5.07040E-2,1.14100E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47300, 47370,'1 ',7.01610E-2,1.26600E-1,1.83020E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47300, 91380,'1 ',9.54810E-2,1.56530E-1,2.76430E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47301, 47319,'1 ',2.09920E-4,2.69350E-3,4.57870E-2,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47301, 91381,'1 ',3.12740E-4,4.23680E-3,6.45530E-2,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91371, 47302,'1 ',5.86170E-2,5.92050E-2,7.84100E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91050, 47303,'1 ',2.74890E-3,1.83340E-2,3.45590E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47303, 91382,'1 ',2.29360E-3,1.60830E-2,2.73830E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91373, 47304,'1 ',1.90050E-2,4.88540E-2,7.56070E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47305, 47306,'1 ',1.97720E-3,5.22520E-3,1.22300E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91109, 47305,'1 ',4.91080E-3,1.68460E-2,4.03580E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47306, 47308,'1 ',3.29490E-3,8.84560E-3,2.00470E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91374, 47307,'1 ',1.79320E-2,1.47600E-2,2.99090E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47307, 91375,'1 ',2.47550E-2,1.60260E-2,3.05090E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47308, 47313,'1 ',1.75160E-3,5.27190E-3,1.64930E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91372, 47308,'1 ',4.07900E-3,1.39930E-2,3.35220E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47309, 47310,'1 ',2.79960E-3,7.39890E-3,1.73180E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91372, 47309,'1 ',2.17880E-3,6.11170E-3,1.57310E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47311, 47312,'1 ',8.73140E-3,1.72870E-2,2.53740E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91376, 47311,'1 ',8.95880E-3,2.27840E-2,3.60280E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47312, 47315,'1 ',4.69140E-3,1.54820E-2,2.50800E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91375, 47312,'1 ',1.62540E-2,3.11280E-2,4.89680E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47313, 47314,'1 ',1.27340E-3,4.36830E-3,1.04650E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47314, 47317,'1 ',2.02750E-3,6.61290E-3,1.75560E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47315, 47318,'1 ',1.96060E-2,8.73650E-2,1.48370E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47315, 91378,'1 ',2.45980E-2,3.23290E-2,4.43090E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47316, 47317,'1 ',4.47190E-3,1.34600E-2,4.21090E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47316, 47343,'1 ',1.22470E-2,5.51470E-2,1.46760E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91110, 47318,'1 ',8.00170E-2,1.85790E-1,2.76330E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47318, 91379,'1 ',9.22550E-3,9.04050E-2,1.76990E-3, 147.00, 154.30, 161.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47319, 47320,'1 ',2.01500E-4,2.55130E-3,4.45500E-2,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91068, 47321,'1 ',1.41850E-2,3.86210E-2,8.50920E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91070, 47323,'1 ',1.05100E-2,1.01310E-1,2.28690E-1, 473.00, 496.60, 520.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47324, 47325,'1 ',9.15810E-4,1.01980E-2,9.61870E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47324, 47656,'1 ',3.53180E-3,4.08630E-2,3.59520E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47324, 91390,'1 ',7.67170E-4,1.01130E-2,9.02540E-2, 812.00, 852.60, 893.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47324, 91414,'1 ',1.19100E-3,1.37490E-2,1.20580E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91046, 47325,'1 ',1.24650E-3,1.31940E-2,1.97420E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47326, 91388,'1 ',8.93250E-2,7.06920E-2,8.90100E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91386, 47327,'1 ',1.11660E-3,9.81980E-3,2.04840E-2, 435.00, 456.80, 478.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91386, 47328,'1 ',2.06860E-3,1.59740E-2,3.25100E-2, 397.00, 416.80, 436.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47328, 91391,'1 ',1.28440E-3,8.56540E-3,1.61440E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47329, 47414,'1 ',5.87000E-4,7.00680E-3,5.26080E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91100, 47331,'1 ',4.29360E-2,2.44110E-1,4.41740E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47331, 91404,'1 ',1.05000E-1,2.69960E-1,4.17910E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47332, 47337,'1 ',2.41380E-3,9.66410E-3,2.43460E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47332, 91477,'1 ',1.13770E-2,4.55550E-2,1.14780E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47333, 47623,'1 ',2.77360E-2,8.17940E-2,1.90340E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91367, 47333,'1 ',3.36720E-2,1.12390E-1,2.85250E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91393, 47334,'1 ',2.56570E-1,1.66150E-1,3.16270E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47335, 47336,'1 ',5.75030E-3,2.18580E-2,6.11870E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47336, 47337,'1 ',3.58600E-3,1.48060E-2,3.50300E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47338, 47424,'1 ',1.79900E-4,2.82160E-3,2.74200E-1,2588.00,2717.40,2846.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47338, 47559,'1 ',2.31640E-4,3.63330E-3,3.53130E-1,2588.00,2717.40,2846.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47339, 47341,'1 ',1.47310E-2,4.10820E-2,8.62330E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47339, 47404,'1 ',2.70810E-2,6.28770E-2,1.91610E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47340, 47426,'1 ',1.82540E-4,3.07410E-3,2.99000E-1,2720.00,2856.00,2992.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47340, 47559,'1 ',3.06350E-4,5.23370E-3,4.07550E-1,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47340, 47564,'1 ',1.34660E-4,3.03660E-3,2.91750E-1,3627.00,3808.30,3989.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91395, 47341,'1 ',1.49910E-2,3.48000E-2,1.06030E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47342, 47344,'1 ',7.33030E-3,3.10250E-2,6.98130E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47343, 47344,'1 ',4.23880E-3,1.69700E-2,4.27540E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91383, 47345,'1 ',2.03780E-2,6.64770E-2,1.76530E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47346, 47348,'1 ',1.73020E-1,2.27450E-1,3.11760E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91088, 47346,'1 ',1.05410E-2,3.76570E-2,7.47620E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91073, 47347,'1 ',3.62850E-2,1.93350E-1,3.39180E-3,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91088, 47347,'1 ',3.41980E-2,9.80860E-2,1.50850E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47348, 47349,'1 ',2.36750E-1,1.79400E-1,2.47080E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91360, 47348,'1 ',1.21710E-1,4.35070E-1,8.64540E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47350, 47352,'1 ',1.44550E-2,6.11860E-2,1.37700E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91047, 47350,'1 ',5.55780E-3,4.61600E-2,1.80600E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47351, 47352,'1 ',8.72190E-3,2.62530E-2,8.21340E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47352, 47353,'1 ',8.12790E-3,3.84700E-2,9.25090E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47353, 47354,'1 ',4.98150E-3,2.32320E-2,5.75410E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47354, 47587,'1 ',1.96770E-2,8.00940E-2,1.95210E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91397, 47355,'1 ',8.82180E-2,6.76700E-2,9.08430E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47356, 47361,'1 ',7.20070E-2,7.92010E-2,1.05710E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47357, 47358,'1 ',1.65580E-2,4.98360E-2,9.74440E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47357, 91527,'1 ',2.57170E-2,7.37610E-2,1.13430E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47358, 47363,'1 ',1.91430E-2,6.38600E-2,1.01220E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47359, 47366,'1 ',6.14190E-3,2.73690E-2,7.43700E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47359, 47688,'1 ',8.37560E-3,3.84250E-2,9.84420E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47360, 47362,'1 ',1.22740E-3,1.15530E-2,3.49930E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47360, 47686,'1 ',4.71970E-3,4.28610E-2,1.39680E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47361, 47363,'1 ',8.01920E-3,2.67510E-2,4.24020E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47361, 91398,'1 ',1.46940E-2,5.71640E-2,9.54240E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47362, 47504,'1 ',4.75250E-3,2.52640E-2,5.86170E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47362, 47510,'1 ',3.21170E-3,1.91320E-2,5.03330E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91398, 47364,'1 ',5.07530E-2,4.01650E-2,5.05730E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47365, 47366,'1 ',4.75430E-3,2.18110E-2,5.58730E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47365, 91456,'1 ',6.51660E-3,2.98960E-2,7.65880E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47367, 47368,'1 ',5.40470E-2,1.24170E-1,1.88610E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47367, 47369,'1 ',1.01620E-1,2.24950E-1,3.68920E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47367, 91435,'1 ',2.67850E-2,1.18020E-1,2.05010E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47368, 47369,'1 ',4.01700E-2,1.27550E-1,2.23660E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91399, 47368,'1 ',4.61260E-2,1.53880E-1,2.43930E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47369, 91457,'1 ',2.66460E-2,1.51480E-1,2.74070E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47370, 47371,'1 ',2.38450E-1,1.72410E-1,2.61460E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47370, 91457,'1 ',1.44790E-1,2.05570E-1,3.38290E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47372, 47373,'1 ',1.38930E-2,3.67200E-2,8.59540E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91331, 47373,'1 ',5.23300E-2,1.46050E-1,3.06850E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91385, 47374,'1 ',2.25260E-2,1.23690E-1,3.27250E-2, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91400, 47375,'1 ',2.00830E-1,2.20930E-1,2.94890E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47376, 47378,'1 ',2.22280E-3,1.51610E-2,2.73000E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47376, 47590,'1 ',2.98950E-3,1.99390E-2,3.75850E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47377, 47379,'1 ',2.17760E-1,1.72360E-1,2.17020E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47378, 49147,'1 ',1.12430E-2,7.41580E-2,1.43860E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91096, 47379,'1 ',7.67310E-2,1.25780E-1,2.22130E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47380, 47386,'1 ',1.31230E-3,6.02040E-3,1.54220E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47380, 47388,'1 ',2.64560E-3,1.87110E-2,5.13440E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91401, 47381,'1 ',3.25610E-2,2.55230E-2,3.27670E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47382, 47384,'1 ',3.79860E-2,2.97750E-2,3.82260E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47383, 47384,'1 ',5.14730E-3,1.71710E-2,2.72170E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47383, 91403,'1 ',1.08030E-2,2.13900E-2,3.13960E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47384, 91402,'1 ',3.85960E-3,1.88340E-2,3.25080E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47385, 47387,'1 ',2.50430E-2,1.96300E-2,2.52010E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47387, 47391,'1 ',3.17100E-2,3.48770E-2,4.65500E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91073, 47387,'1 ',4.11490E-2,2.33950E-1,4.23340E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91401, 47387,'1 ',1.40060E-2,3.60050E-2,5.57220E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47388, 47389,'1 ',7.59370E-3,3.32710E-2,1.14450E-2, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47388, 47390,'1 ',1.29440E-2,5.93900E-2,1.52170E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47388, 53844,'1 ',2.29850E-3,1.62560E-2,4.46080E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47390, 47831,'1 ',1.57430E-2,7.08960E-2,1.88700E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47390, 50536,'1 ',1.24060E-2,4.25610E-2,1.01970E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47392, 47394,'1 ',5.18390E-4,5.92010E-3,2.81550E-3, 476.00, 499.80, 523.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47392, 91405,'1 ',5.25620E-4,5.78830E-3,2.96240E-3, 476.00, 499.80, 523.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47393, 47396,'1 ',4.02020E-5,1.09220E-3,7.53010E-2,2893.00,3037.60,3182.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47393, 49555,'1 ',7.09290E-5,1.87110E-3,1.54150E-1,3031.00,3182.60,3334.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47394, 91408,'1 ',5.89670E-4,6.20290E-3,3.48420E-3, 476.00, 499.80, 523.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91406, 47395,'1 ',1.18560E-2,3.91240E-2,6.33800E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47395, 91409,'1 ',1.81520E-2,5.99020E-2,9.70420E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47396, 47399,'1 ',1.13080E-4,3.07250E-3,2.11860E-1,2893.00,3037.60,3182.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47397, 49033,'1 ',9.60430E-3,4.18050E-2,1.19110E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91065, 47397,'1 ',9.80230E-3,3.92470E-2,9.88820E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47398, 47400,'1 ',1.76520E-1,1.39710E-1,1.75910E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47399, 47437,'1 ',8.53530E-4,1.10450E-2,7.06200E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91057, 47400,'1 ',2.30890E-2,7.70250E-2,1.22090E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47401, 47402,'1 ',1.07660E-2,4.31070E-2,1.08610E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91056, 47401,'1 ',7.37540E-3,2.67060E-2,5.73020E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47402, 47433,'1 ',1.77890E-2,4.47200E-2,1.15870E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91065, 47403,'1 ',1.11830E-2,3.11840E-2,6.54560E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47404, 47689,'1 ',2.60690E-2,6.28340E-2,1.77450E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47405, 47406,'1 ',8.61250E-2,1.93250E-1,3.08180E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47405, 47459,'1 ',5.86020E-2,1.34640E-1,2.04510E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91410, 47405,'1 ',7.96900E-2,2.44770E-1,4.59430E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47406, 47425,'1 ',1.36430E-1,2.70170E-1,3.96640E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91251, 47406,'1 ',1.31130E-1,3.01350E-1,4.57860E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47407, 47408,'1 ',4.50880E-2,2.00930E-1,3.41290E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47407, 47409,'1 ',5.28770E-2,1.85160E-1,5.12720E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91341, 47407,'1 ',1.23970E-1,3.15360E-1,4.98860E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47408, 47696,'1 ',6.82700E-2,3.10020E-1,6.72810E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47409, 47431,'1 ',6.88560E-2,2.29730E-1,3.64210E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47410, 47412,'1 ',1.02940E-2,4.80120E-2,1.18930E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47413, 47414,'1 ',2.71150E-4,3.50460E-3,2.23700E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47413, 49637,'1 ',1.15000E-3,2.86510E-2,2.95960E0,1725.00,1725.00,1725.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 143.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47413, 49637,'2 ',1.15000E-3,2.86510E-2,2.95960E0,1725.00,1725.00,1725.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1, 143.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91275, 47415,'1 ',1.38580E-2,5.54910E-2,1.39820E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47416, 47418,'1 ',2.91680E-2,1.29200E-1,2.94590E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91416, 47416,'1 ',4.38260E-2,1.67940E-1,4.74780E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47417, 47631,'1 ',6.08510E-2,2.00830E-1,3.25390E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91074, 47417,'1 ',4.89590E-2,1.50360E-1,2.82170E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47418, 47420,'1 ',6.82680E-3,2.83430E-2,7.37690E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91074, 47419,'1 ',1.66340E-2,3.86180E-2,5.74320E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91074, 47420,'1 ',1.17010E-2,6.65110E-2,1.20330E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47421, 47532,'1 ',7.82510E-3,3.13300E-2,7.89320E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47422, 91487,'1 ',6.75340E-3,5.42620E-2,1.52550E-2, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91343, 47423,'1 ',7.54980E-3,7.10800E-2,2.15380E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47423, 91528,'1 ',7.44320E-3,7.14780E-2,2.07990E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47424, 47426,'1 ',3.76680E-5,6.46860E-4,5.23410E-2,2588.00,2717.40,2846.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47425, 91418,'1 ',1.13490E-1,2.11060E-1,4.94120E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47426, 47428,'1 ',2.93000E-5,5.57000E-4,6.53050E-2,3450.00,3622.50,3795.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91060, 47427,'1 ',5.51780E-4,9.22910E-3,5.23140E-3, 650.00, 682.50, 715.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47427, 91417,'1 ',4.49470E-4,7.33220E-3,4.37480E-3, 650.00, 682.50, 715.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91052, 47429,'1 ',1.95010E-2,1.42370E-1,2.89560E-1, 383.00, 402.20, 421.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  98.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91059, 47429,'1 ',1.61550E-3,1.89420E-2,7.64230E-2, 834.00, 875.70, 917.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91249, 47429,'1 ',2.82310E-3,2.85960E-2,5.75780E-2, 473.00, 496.60, 520.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91101, 47431,'1 ',4.29340E-2,1.21840E-1,1.91450E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47433, 47439,'1 ',4.13930E-3,1.11120E-2,2.51840E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47434, 91420,'1 ',1.47630E-1,1.15730E-1,1.48570E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47435, 47436,'1 ',4.09480E-4,2.77800E-3,5.05750E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47435, 91423,'1 ',3.13850E-3,2.14080E-2,3.85540E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91370, 47438,'1 ',2.46440E-1,2.46560E-1,3.33130E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91424, 47438,'1 ',2.00830E-1,2.00910E-1,2.71450E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47440, 47444,'1 ',1.37630E-2,5.51070E-2,1.38850E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47440, 47588,'1 ',1.65980E-2,6.52460E-2,1.70720E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47441, 47442,'1 ',8.39590E-3,3.85190E-2,9.86810E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47441, 47443,'1 ',6.10920E-3,3.23550E-2,8.20130E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47441, 47617,'1 ',2.87060E-2,1.15000E-1,2.89930E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91076, 47441,'1 ',2.42070E-2,1.75610E-1,9.48580E-2, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47442, 47445,'1 ',1.37420E-2,7.12500E-2,1.74010E-2, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47443, 47444,'1 ',8.67740E-3,4.43590E-2,1.20910E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47444, 47445,'1 ',1.30990E-2,5.09640E-2,1.36140E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47445, 47618,'1 ',5.61890E-3,5.28950E-2,1.60250E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47446, 91428,'1 ',3.48720E-1,2.25880E-1,4.29950E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91048, 47447,'1 ',6.44750E-2,8.00360E-2,1.74420E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47448, 47452,'1 ',6.79170E-3,2.28830E-2,5.68720E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91428, 47449,'1 ',3.52230E-2,1.37030E-1,2.28760E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47450, 47451,'1 ',4.26000E-3,2.36370E-2,7.18510E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47451, 47452,'1 ',3.18900E-3,2.51250E-2,7.34920E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91047, 47452,'1 ',3.04400E-3,2.56000E-2,7.58290E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91048, 47453,'1 ',1.05650E-2,6.49530E-2,1.17070E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91429, 47453,'1 ',5.63650E-3,3.86900E-2,7.05290E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91432, 47455,'1 ',1.55270E-2,1.55720E-2,2.51810E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47456, 47684,'1 ',1.74840E-2,1.19780E-1,2.17050E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  78.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91430, 47456,'1 ',1.03460E-3,6.81170E-3,1.31800E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47457, 91526,'1 ',2.88900E-1,2.28700E-1,2.87950E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47458, 47687,'1 ',2.82490E-2,1.13160E-1,2.85300E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91435, 47459,'1 ',6.48230E-2,1.48940E-1,2.26230E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47460, 47525,'1 ',2.76340E-4,3.18930E-3,2.79590E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47461, 47521,'1 ',2.11320E-2,3.44520E-2,5.25420E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47461, 91473,'1 ',8.95960E-3,1.77390E-2,2.60370E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47462, 47463,'1 ',3.69140E-3,1.43600E-2,2.39720E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47462, 91473,'1 ',6.23750E-3,1.78900E-2,2.75120E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47463, 91443,'1 ',6.24940E-3,2.60860E-2,7.52670E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47464, 91438,'1 ',2.51850E-2,1.99310E-2,2.50950E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47465, 47467,'1 ',9.87920E-4,4.53210E-3,1.16100E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47465, 47468,'1 ',1.13700E-3,4.73330E-3,1.47590E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47466, 47492,'1 ',2.61590E-3,6.72430E-3,1.66510E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47466, 47553,'1 ',1.25530E-3,4.43720E-3,9.99820E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47467, 47554,'1 ',1.83720E-3,8.42810E-3,2.15900E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47468, 47469,'1 ',6.28940E-4,4.05110E-3,1.06190E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47468, 47553,'1 ',1.11500E-3,3.82480E-3,9.16280E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47469, 91442,'1 ',1.33800E-3,8.22580E-3,2.37220E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47470, 47481,'1 ',6.67150E-2,4.90850E-2,7.17880E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47470, 47482,'1 ',8.97780E-3,2.28320E-2,3.61040E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47470, 91443,'1 ',3.06390E-3,1.88370E-2,3.39510E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47471, 47530,'1 ',2.71590E-5,3.50980E-4,2.23980E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47472, 47480,'1 ',8.80040E-3,2.04310E-2,3.03840E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47472, 47482,'1 ',1.03160E-2,2.39490E-2,3.56160E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47473, 47474,'1 ',2.73640E-3,1.21930E-2,2.07070E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47473, 47480,'1 ',8.11850E-3,1.88480E-2,2.80300E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91439, 47473,'1 ',1.37080E-2,3.35540E-2,5.73700E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47474, 47475,'1 ',2.68840E-3,9.84640E-3,2.48790E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47475, 91475,'1 ',4.32140E-3,1.38570E-2,3.42890E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47476, 47479,'1 ',6.74470E-3,1.54250E-2,3.76560E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47476, 47539,'1 ',1.08480E-2,2.32470E-2,4.07020E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91103, 47476,'1 ',9.02220E-3,3.15690E-2,6.53840E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47477, 47479,'1 ',1.35300E-2,1.07070E-2,1.34820E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47478, 47479,'1 ',4.12290E-3,1.24090E-2,2.42640E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47478, 91444,'1 ',7.55300E-3,2.39820E-2,4.20490E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47481, 91463,'1 ',3.80800E-2,3.74070E-2,6.31420E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47483, 91444,'1 ',2.36180E-2,1.85130E-2,2.37670E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47484, 47526,'1 ',5.59800E-3,2.02700E-2,4.34910E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47485, 47489,'1 ',1.20290E-2,1.67650E-2,2.86690E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47485, 47490,'1 ',2.00010E-2,1.51530E-2,2.08700E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47485, 91472,'1 ',1.24490E-2,3.20010E-2,4.95250E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47486, 47488,'1 ',5.82970E-4,4.39110E-3,1.21830E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91436, 47486,'1 ',7.95990E-4,6.09860E-3,1.63360E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91081, 47487,'1 ',2.13520E-3,7.89490E-3,1.46170E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47488, 47498,'1 ',7.26160E-4,5.46970E-3,1.51750E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47489, 47491,'1 ',6.36010E-3,1.36290E-2,2.38630E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47489, 47499,'1 ',3.51370E-3,1.56570E-2,2.65890E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47491, 91446,'1 ',5.88620E-3,1.36660E-2,2.03230E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47493, 47496,'1 ',5.49930E-3,1.81480E-2,2.93990E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47493, 47500,'1 ',1.75750E-2,1.29300E-2,1.89110E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47493, 47517,'1 ',2.88420E-3,2.65320E-2,5.26180E-4, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91445, 47493,'1 ',1.30470E-2,5.07550E-2,8.47260E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47494, 47495,'1 ',2.23410E-2,1.58250E-2,2.50180E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91446, 47495,'1 ',4.49320E-2,3.40420E-2,4.68850E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91446, 47496,'1 ',6.33520E-3,2.01160E-2,3.52690E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47497, 91447,'1 ',2.59370E-2,2.05260E-2,2.58450E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47498, 47511,'1 ',1.11930E-3,8.99200E-3,2.52740E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91447, 47499,'1 ',4.10950E-3,1.83120E-2,3.10980E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47501, 91450,'1 ',4.31430E-2,5.88620E-2,1.05210E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47502, 47518,'1 ',5.53480E-3,3.24190E-2,8.83110E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47503, 91449,'1 ',1.00320E-1,7.93980E-2,9.99710E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47504, 47505,'1 ',1.47270E-3,8.33910E-3,2.06690E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47505, 91456,'1 ',3.34210E-3,1.99090E-2,5.23780E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47506, 47509,'1 ',2.06580E-3,1.24930E-2,3.18800E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47506, 91456,'1 ',2.16000E-3,1.34040E-2,3.24680E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91451, 47507,'1 ',5.46520E-2,3.53820E-2,6.73560E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47508, 91452,'1 ',3.53610E-2,2.77180E-2,3.55840E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47509, 47510,'1 ',9.65880E-4,5.54930E-3,1.57190E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47511, 47516,'1 ',1.51060E-3,8.84790E-3,2.41010E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47512, 47513,'1 ',3.71990E-3,1.11960E-2,2.18920E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47512, 47515,'1 ',3.18420E-2,2.30180E-2,3.49080E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91453, 47512,'1 ',5.79670E-3,1.91290E-2,3.09890E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47513, 91454,'1 ',4.12640E-3,1.37650E-2,2.18190E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91451, 47514,'1 ',7.85430E-3,3.05550E-2,5.10050E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91451, 47514,'2 ',7.85430E-3,3.05550E-2,5.10050E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47514, 91454,'1 ',4.21050E-3,1.63800E-2,2.73430E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47514, 91454,'2 ',4.21050E-3,1.63800E-2,2.73430E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47516, 47518,'1 ',1.62370E-3,7.44860E-3,1.90810E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47517, 91455,'1 ',3.90080E-3,2.94650E-2,8.74610E-4, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91085, 47520,'1 ',4.39770E-3,2.08140E-2,5.00480E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91443, 47521,'1 ',7.27370E-3,4.09290E-2,8.83620E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47522, 47530,'1 ',1.06180E-4,1.26670E-3,9.50200E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47522, 47572,'1 ',8.60070E-5,1.11150E-3,7.09330E-2,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91086, 47523,'1 ',5.98090E-2,4.73320E-2,5.95970E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47524, 47525,'1 ',3.58610E-4,3.93480E-3,3.82200E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47524, 47531,'1 ',1.23240E-4,1.43240E-3,1.37540E-2, 768.00, 806.40, 844.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91458, 47524,'1 ',1.54780E-4,1.72330E-3,1.62500E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47526, 47527,'1 ',2.49480E-3,9.98800E-3,2.51620E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91442, 47526,'1 ',5.38830E-3,1.75740E-2,4.66560E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47527, 47543,'1 ',1.99750E-3,7.85080E-3,2.05370E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47527, 47574,'1 ',9.82450E-3,4.15830E-2,9.35750E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91080, 47527,'1 ',4.19800E-5,4.64230E-4,1.39220E-4, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47528, 47529,'1 ',7.15030E-3,1.83800E-2,2.84460E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91463, 47528,'1 ',1.80620E-2,2.67830E-2,4.02440E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47529, 91466,'1 ',8.93800E-3,1.82910E-2,4.50090E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91440, 47531,'1 ',1.33870E-4,1.66090E-3,1.53880E-2, 792.00, 831.60, 871.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91465, 47531,'1 ',6.72430E-5,7.76060E-4,6.80310E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47532, 47533,'1 ',6.09880E-3,2.37270E-2,6.33730E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47533, 47536,'1 ',8.34940E-3,3.34290E-2,8.42230E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47534, 91467,'1 ',5.41730E-3,2.60030E-2,7.77030E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47534, 91471,'1 ',8.49170E-3,5.22070E-2,9.40970E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47535, 47540,'1 ',2.61430E-3,1.26870E-2,2.90020E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47535, 47543,'1 ',5.45500E-3,2.12220E-2,5.66820E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47535, 47544,'1 ',3.96580E-3,1.04810E-2,2.45320E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47536, 47540,'1 ',1.61380E-3,1.00270E-2,2.82990E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91467, 47537,'1 ',4.59070E-2,2.97200E-2,5.65780E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47538, 47539,'1 ',2.67370E-2,1.96710E-2,2.87690E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47539, 47542,'1 ',1.06200E-2,2.10260E-2,3.08620E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91468, 47541,'1 ',2.16690E-2,1.69850E-2,2.18050E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91468, 47542,'1 ',9.87300E-3,1.78140E-2,2.57520E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47544, 47581,'1 ',3.80640E-3,1.00600E-2,2.35460E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47545, 91470,'1 ',3.66160E-2,7.24970E-2,1.06410E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47546, 47547,'1 ',2.91900E-3,1.70970E-2,4.65710E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47547, 47548,'1 ',1.84280E-3,7.00470E-3,1.96080E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47549, 91472,'1 ',2.23720E-2,1.77050E-2,2.22930E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47550, 47552,'1 ',1.31470E-3,3.87610E-3,9.01680E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47550, 47553,'1 ',2.53800E-3,6.52420E-3,1.61550E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47551, 47552,'1 ',1.64350E-3,4.34350E-3,1.01670E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91436, 47551,'1 ',3.00000E-3,7.92860E-3,1.85580E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47555, 47558,'1 ',1.40330E-4,1.81360E-3,1.15740E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47555, 49639,'1 ',3.68750E-4,4.60190E-3,3.15420E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47556, 47622,'1 ',1.49050E-1,2.21050E-1,3.32200E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47556, 91478,'1 ',7.06210E-2,2.00420E-1,3.14950E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47557, 91478,'1 ',6.38270E-2,6.44680E-2,8.53800E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91082, 47560,'1 ',1.34280E-2,5.22370E-2,8.71990E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91082, 47560,'2 ',1.34280E-2,5.22370E-2,8.71990E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47560, 91479,'1 ',1.53640E-2,4.71330E-2,1.27660E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47560, 91479,'2 ',1.53640E-2,4.71330E-2,1.27660E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91082, 47561,'1 ',6.63190E-2,1.19670E-1,1.73000E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91248, 47562,'1 ',1.50230E-3,2.66300E-2,4.38620E-1,1536.00,1612.80,1689.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91312, 47562,'1 ',4.83030E-4,8.93390E-3,8.58490E-2,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47562, 91480,'1 ',2.46090E-4,2.68600E-3,2.63690E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91479, 47563,'1 ',5.60790E-2,4.30160E-2,5.77470E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47565, 47566,'1 ',3.36120E-2,3.28880E-2,4.65160E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47566, 47569,'1 ',1.50370E-2,3.37360E-2,5.37940E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47566, 91482,'1 ',7.99910E-3,2.85750E-2,5.67320E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47567, 47585,'1 ',5.12090E-3,2.01270E-2,5.26510E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91442, 47567,'1 ',1.68890E-2,5.50930E-2,1.46290E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47568, 47569,'1 ',1.13710E-2,2.33670E-2,4.45570E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47568, 91489,'1 ',3.34770E-2,6.62810E-2,9.72880E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47569, 47570,'1 ',3.48780E-2,2.73390E-2,3.50980E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47571, 47575,'1 ',1.91640E-2,3.56330E-2,8.34010E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47571, 91489,'1 ',2.13610E-2,3.97180E-2,9.29630E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47573, 47575,'1 ',3.62610E-2,6.74240E-2,1.57810E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91086, 47573,'1 ',5.49260E-2,1.52150E-1,2.51210E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47573, 91483,'1 ',3.35880E-2,7.68150E-2,1.87530E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47575, 47576,'1 ',1.43810E-2,4.74560E-2,7.68780E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91460, 47576,'1 ',1.52020E-2,5.84850E-2,9.98380E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91049, 47577,'1 ',1.73190E-3,2.01380E-2,1.74230E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47578, 47694,'1 ',3.14180E-3,4.84270E-2,1.06840E-1, 647.00, 679.30, 711.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91332, 47578,'1 ',1.46310E-3,2.05120E-2,3.93350E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91342, 47578,'1 ',8.75470E-4,1.30940E-2,3.06320E-2, 647.00, 679.30, 711.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47579, 47584,'1 ',1.54650E-1,1.22400E-1,1.54110E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91488, 47579,'1 ',2.76230E-1,1.99740E-1,3.02910E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91486, 47580,'1 ',1.81390E-1,1.17450E-1,2.23580E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47581, 47582,'1 ',3.48070E-3,8.07970E-3,2.46150E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47583, 47584,'1 ',6.36650E-2,4.99040E-2,6.40680E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91463, 47583,'1 ',6.09390E-2,1.44310E-1,2.63870E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91485, 47585,'1 ',5.39860E-3,2.16140E-2,5.44530E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47586, 91490,'1 ',3.86940E-2,5.39270E-2,9.22200E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47587, 47588,'1 ',9.44420E-3,3.89950E-2,9.22670E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91415, 47589,'1 ',1.65710E-1,3.48440E-1,6.35100E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47589, 91492,'1 ',1.06700E-1,2.47750E-1,3.68520E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91492, 47591,'1 ',2.65660E-2,1.38150E-1,2.99510E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47591, 91510,'1 ',2.66410E-2,1.35570E-1,3.07200E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47592, 47597,'1 ',1.19020E-3,5.63290E-3,1.35440E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91493, 47593,'1 ',6.63150E-3,2.36900E-2,4.70330E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47593, 91498,'1 ',1.00070E-1,1.39470E-1,2.38530E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47594, 91495,'1 ',3.46350E-3,1.15540E-2,1.83130E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47594, 91498,'1 ',5.08720E-2,1.09020E-1,1.90890E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47595, 47596,'1 ',8.20520E-4,3.28500E-3,8.27590E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47595, 47600,'1 ',1.05810E-3,4.11630E-3,1.09940E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47596, 47597,'1 ',7.68700E-4,3.73050E-3,8.52750E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47597, 47598,'1 ',1.83570E-3,5.41210E-3,1.25900E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47598, 47604,'1 ',4.92610E-3,1.34120E-2,2.95470E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91494, 47599,'1 ',5.76260E-3,1.59620E-2,2.63510E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47599, 91495,'1 ',9.48000E-3,2.20090E-2,3.27310E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47601, 47602,'1 ',2.38270E-3,1.11100E-2,2.55630E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91495, 47601,'1 ',2.27750E-3,1.56330E-2,2.84970E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47602, 47603,'1 ',2.72840E-2,2.15920E-2,2.71870E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47602, 91497,'1 ',3.80920E-3,1.48190E-2,2.47370E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47604, 47608,'1 ',2.82710E-3,1.11110E-2,2.90660E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47605, 47606,'1 ',7.85460E-4,3.08710E-3,8.07550E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47606, 47609,'1 ',2.30170E-3,6.41840E-3,1.34720E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47606, 47616,'1 ',1.34120E-2,3.54480E-2,8.29760E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47606, 52850,'1 ',3.35200E-3,2.51180E-2,6.12680E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47607, 47611,'1 ',3.30940E-2,2.61900E-2,3.29760E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91047, 47608,'1 ',1.38350E-2,1.67530E-1,9.53810E-2, 523.00, 549.10, 575.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47609, 47610,'1 ',3.17670E-3,8.39540E-3,1.96510E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47610, 47616,'1 ',8.16230E-3,2.19130E-2,4.96630E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91498, 47611,'1 ',1.22370E-2,3.14570E-2,4.86830E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47613, 47614,'1 ',1.37160E-1,1.49400E-1,2.03440E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47614, 47615,'1 ',1.12070E-1,8.49080E-2,1.16940E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91498, 47614,'1 ',3.03720E-2,7.53850E-2,1.25270E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47616, 47617,'1 ',1.14210E-2,4.15520E-2,1.27220E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47618, 47620,'1 ',2.75360E-3,3.09870E-2,8.13900E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47619, 47620,'1 ',1.78490E-3,1.48120E-2,3.89640E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47619, 93409,'1 ',2.34700E-2,8.05310E-2,1.92990E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91360, 47621,'1 ',2.82400E-1,2.23550E-1,2.81470E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47622, 49543,'1 ',3.51270E-1,2.69570E-1,3.61870E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47622, 91502,'1 ',9.79280E-2,1.50030E-1,2.10680E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47623, 47624,'1 ',1.02280E-2,3.33600E-2,8.85690E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47624, 47625,'1 ',1.51060E-2,5.47040E-2,1.17390E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91362, 47625,'1 ',1.50800E-2,5.17370E-2,1.23960E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47626, 47628,'1 ',9.84530E-3,3.94190E-2,9.93170E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91491, 47626,'1 ',2.27170E-2,7.58000E-2,1.92300E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47629, 47630,'1 ',4.29490E-3,2.86500E-2,5.40160E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47629, 91916,'1 ',3.64530E-3,2.43150E-2,4.58380E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91070, 47630,'1 ',1.25740E-4,9.57980E-4,1.74250E-3, 383.00, 402.20, 421.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91072, 47631,'1 ',3.70780E-2,1.44250E-1,2.40820E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47632, 47889,'1 ',2.70920E-2,9.04090E-2,2.29400E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91071, 47632,'1 ',6.82780E-3,6.67180E-2,1.87280E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47633, 48676,'1 ',1.12670E-2,4.50950E-2,1.52350E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91071, 47633,'1 ',5.41380E-3,5.51650E-2,1.42180E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47634, 47635,'1 ',3.86670E-2,3.90550E-2,5.17240E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47634, 91509,'1 ',1.52300E-2,3.11660E-2,7.66930E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47636, 47637,'1 ',4.73700E-2,3.74880E-2,4.72020E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47637, 91509,'1 ',8.05860E-3,3.93240E-2,6.78740E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91071, 47638,'1 ',4.47880E-3,2.68810E-2,8.14020E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47639, 47640,'1 ',1.05200E-2,4.73690E-2,1.26060E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91491, 47639,'1 ',1.96570E-2,7.72780E-2,2.02230E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47641, 47642,'1 ',6.34760E-3,2.68660E-2,6.04530E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47642, 47643,'1 ',8.70050E-3,3.54060E-2,8.62680E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47644, 91512,'1 ',3.88350E-2,6.98030E-2,1.25360E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47644, 91514,'1 ',1.64260E-1,1.26010E-1,1.69160E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47645, 47647,'1 ',9.09000E-3,2.72210E-2,6.13210E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47646, 47649,'1 ',2.50830E-3,6.44790E-3,1.59660E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47646, 47672,'1 ',8.81570E-3,2.32990E-2,5.45350E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47648, 91513,'1 ',2.31130E-2,3.54070E-2,4.97180E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47648, 91515,'1 ',4.71650E-2,4.42300E-2,6.83150E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91078, 47650,'1 ',5.86640E-3,3.71580E-2,1.00860E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47651, 47652,'1 ',6.28250E-3,2.44410E-2,4.07980E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91514, 47651,'1 ',1.56030E-2,4.79170E-2,8.99160E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47651, 91515,'1 ',3.41440E-3,1.77550E-2,3.84880E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91514, 47653,'1 ',9.05230E-3,2.77990E-2,5.21650E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47654, 47663,'1 ',7.88180E-3,2.02610E-2,3.13560E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47654, 47674,'1 ',2.29660E-2,1.76160E-2,2.36480E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47654, 91515,'1 ',2.30580E-2,3.53220E-2,4.95990E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47655, 47657,'1 ',2.03220E-3,6.97110E-3,1.67000E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47657, 47665,'1 ',5.81550E-3,1.53690E-2,3.59740E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91078, 47657,'1 ',3.31090E-3,2.44610E-2,7.06050E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47658, 47667,'1 ',2.28000E-3,1.53840E-2,2.83290E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47658, 47668,'1 ',1.43750E-3,1.24520E-2,2.31610E-2, 417.00, 437.80, 458.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91229, 47658,'1 ',1.62560E-2,1.05920E-1,2.12150E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  72.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91266, 47658,'1 ',2.75770E-3,1.80340E-2,3.53890E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47659, 47661,'1 ',3.07810E-3,1.23230E-2,3.10460E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91516, 47659,'1 ',7.88460E-3,3.15680E-2,7.95330E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47659, 91519,'1 ',1.82670E-3,1.75380E-2,5.10160E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47660, 91518,'1 ',2.65430E-2,3.48850E-2,4.78120E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91516, 47661,'1 ',4.14140E-3,1.89990E-2,4.86700E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91078, 47662,'1 ',4.08730E-3,1.87510E-2,4.80350E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91517, 47663,'1 ',1.22640E-2,3.15260E-2,4.87900E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47664, 47675,'1 ',1.01740E-2,2.33740E-2,3.55020E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47664, 91518,'1 ',4.40230E-3,1.82770E-2,4.75700E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91513, 47666,'1 ',8.97280E-3,1.77650E-2,2.60760E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91518, 47666,'1 ',5.26120E-3,1.22150E-2,1.81650E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47667, 47669,'1 ',1.27350E-3,8.92970E-3,1.52030E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47668, 47670,'1 ',2.09980E-3,1.44650E-2,2.55360E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47668, 93422,'1 ',6.27560E-3,7.59280E-2,1.60300E-1, 541.00, 568.10, 595.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91519, 47671,'1 ',8.58030E-3,2.33610E-2,5.14670E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91104, 47673,'1 ',1.77470E-1,1.40460E-1,1.76860E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91522, 47675,'1 ',1.33830E-2,3.46830E-2,6.55780E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47676, 47682,'1 ',8.16920E-2,1.49640E-1,2.58350E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47677, 47681,'1 ',1.09790E-1,1.41690E-1,2.84670E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47678, 47686,'1 ',5.12690E-3,3.43520E-2,1.05240E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47679, 47683,'1 ',7.73780E-2,7.25640E-2,1.12080E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47680, 47683,'1 ',6.23050E-2,4.88380E-2,6.26980E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47681, 47682,'1 ',6.20830E-2,1.44140E-1,2.14370E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47681, 91524,'1 ',4.41700E-2,9.28370E-2,1.69140E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91077, 47682,'1 ',2.34880E-2,1.33520E-1,2.41570E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47682, 91526,'1 ',3.89370E-2,1.73520E-1,2.94710E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47683, 91524,'1 ',1.44630E-2,3.35730E-2,6.39260E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88717, 47684,'1 ',2.00460E-2,1.38900E-1,2.47280E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  90.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91052, 47684,'1 ',4.76160E-3,5.01510E-2,1.04930E-1, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47685, 47686,'1 ',5.34300E-3,4.73460E-2,1.26060E-2, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91523, 47685,'1 ',1.60400E-3,1.39960E-2,3.84360E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47686, 47688,'1 ',5.34720E-3,3.18550E-2,8.38080E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91523, 47687,'1 ',8.30390E-3,3.32470E-2,8.37630E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91077, 47690,'1 ',3.49760E-2,2.52840E-2,3.83440E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91433, 47691,'1 ',1.81310E-3,1.95550E-2,5.59770E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91487, 47691,'1 ',1.06940E-2,1.13400E-1,3.36930E-2, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91432, 47692,'1 ',5.51900E-2,4.32610E-2,5.55390E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47693, 91529,'1 ',1.48770E-1,1.17750E-1,1.48260E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91430, 47694,'1 ',7.27480E-4,1.02260E-2,4.24140E-2, 946.00, 993.30,1040.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91528, 47695,'1 ',1.50220E-2,5.31030E-2,1.19670E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91529, 47696,'1 ',2.96800E-2,1.62440E-1,3.17450E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47697, 91531,'1 ',3.15510E-2,1.04120E-1,1.68680E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47697, 91870,'1 ',5.86010E-2,1.79800E-1,4.87090E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91125, 47698,'1 ',4.75410E-3,1.85660E-2,4.11700E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91150, 47699,'1 ',1.40280E-2,8.62420E-2,1.55450E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91118, 47700,'1 ',8.74660E-3,8.21640E-2,3.13360E-1, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  78.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91148, 47700,'1 ',8.47380E-4,1.33710E-2,2.80430E-2, 647.00, 679.30, 711.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91124, 47701,'1 ',5.21740E-3,5.31630E-2,1.37020E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 47702, 47703,'1 ',1.65660E-2,5.08720E-2,9.54610E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
