 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


 49377, 49898,'1 ',1.13940E-3,5.22720E-3,1.33900E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49378, 49381,'1 ',3.83970E-2,2.77570E-2,4.20950E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49379, 49401,'1 ',1.51570E-2,5.89650E-2,9.84310E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91216, 49379,'1 ',1.34760E-2,4.71540E-2,9.76650E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91216, 49379,'2 ',1.34760E-2,4.71540E-2,9.76650E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49379, 92182,'1 ',3.53140E-2,1.23650E-1,3.42350E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91216, 49380,'1 ',4.32060E-3,1.89290E-2,4.06930E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49380, 92356,'1 ',9.47640E-3,4.17530E-2,7.25240E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49381, 49382,'1 ',8.05730E-3,1.54300E-2,2.42740E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92170, 49382,'1 ',6.79450E-3,3.02760E-2,5.14160E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49384, 49389,'1 ',1.45500E-2,4.17310E-2,6.41770E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92172, 49384,'1 ',9.58130E-3,2.71890E-2,4.27190E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49385, 49388,'1 ',1.01320E-2,2.17120E-2,3.80150E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49385, 49918,'1 ',1.53890E-2,3.95580E-2,6.12210E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49386, 49387,'1 ',8.44830E-3,2.70910E-2,6.70350E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49387, 92175,'1 ',1.11290E-2,3.89400E-2,8.06510E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49388, 49389,'1 ',1.33960E-2,3.00530E-2,4.79210E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49388, 49922,'1 ',1.14080E-2,4.38880E-2,7.49200E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49389, 92173,'1 ',1.29740E-2,3.33510E-2,5.16150E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49390, 92176,'1 ',9.72210E-3,2.25670E-2,4.29700E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49391, 49393,'1 ',2.74460E-3,9.15560E-3,2.32190E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49391, 92174,'1 ',5.33730E-3,1.83090E-2,4.38630E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49392, 49399,'1 ',1.39510E-3,8.83620E-3,1.85050E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49392, 49921,'1 ',2.09170E-3,1.41910E-2,2.58380E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49394, 49919,'1 ',3.04100E-3,1.21750E-2,3.06720E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92174, 49394,'1 ',2.44420E-3,9.78110E-3,3.30400E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49395, 49396,'1 ',1.87450E-2,7.50140E-2,1.58370E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49395, 92178,'1 ',3.00730E-2,8.53400E-2,1.34090E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49395, 92398,'1 ',5.44160E-2,3.09410E-1,5.60010E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49396, 92364,'1 ',1.40250E-2,5.93570E-2,1.11910E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49397, 49410,'1 ',7.25560E-3,2.63970E-2,8.08120E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49397, 92177,'1 ',1.50470E-3,1.62900E-2,6.85570E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49397, 92184,'1 ',4.10430E-3,2.95250E-2,7.82390E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49398, 92178,'1 ',5.69460E-2,5.75180E-2,7.61750E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49400, 49403,'1 ',2.00890E-4,2.32960E-3,2.47620E-2, 792.00, 831.60, 871.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91183, 49400,'1 ',6.79570E-4,6.85710E-3,1.12870E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91183, 49400,'2 ',6.79570E-4,6.85710E-3,1.12870E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49401, 92181,'1 ',1.48730E-2,5.31310E-2,1.05480E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49402, 92181,'1 ',2.72060E-2,4.98300E-2,8.60250E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49404, 49405,'1 ',7.84470E-4,6.30210E-3,1.77140E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49404, 49415,'1 ',2.52970E-3,1.97170E-2,5.89520E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49405, 49406,'1 ',9.79890E-4,5.88100E-3,1.78080E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92180, 49406,'1 ',2.09790E-3,1.30180E-2,3.15340E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92182, 49407,'1 ',1.44220E-2,3.34830E-2,4.97940E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49407, 92185,'1 ',2.63160E-2,5.38540E-2,1.32530E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49408, 49411,'1 ',3.78610E-4,4.28900E-3,3.90470E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91183, 49408,'1 ',8.49540E-4,9.80600E-3,8.59790E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49409, 49410,'1 ',6.38070E-3,2.55460E-2,6.43600E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49409, 92187,'1 ',4.32240E-3,1.82940E-2,4.11640E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49412, 49413,'1 ',3.13580E-3,1.72680E-2,6.23430E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49412, 49415,'1 ',9.18930E-3,3.57510E-2,9.54940E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49413, 49728,'1 ',4.60930E-3,2.91940E-2,7.92380E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49414, 92190,'1 ',1.33240E-1,1.05450E-1,1.32770E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91184, 49415,'1 ',2.51390E-3,2.01960E-2,5.67690E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49416, 92193,'1 ',9.29540E-3,3.18880E-2,7.63960E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49417, 49423,'1 ',2.05590E-2,5.76790E-2,1.48490E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91207, 49418,'1 ',4.36630E-3,3.50930E-2,7.61610E-2, 417.00, 437.80, 458.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49419, 49423,'1 ',1.13050E-2,4.09370E-2,8.78390E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92193, 49419,'1 ',6.99540E-3,1.96230E-2,5.05080E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92194, 49420,'1 ',4.31340E-2,8.82730E-2,2.17230E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92195, 49420,'1 ',1.26310E-2,3.24700E-2,5.02500E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49420, 92196,'1 ',5.34530E-2,1.37410E-1,2.12680E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92194, 49421,'1 ',5.09900E-2,8.58980E-2,1.22360E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92195, 49421,'1 ',3.23940E-2,2.34180E-2,3.55140E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92195, 49422,'1 ',6.90250E-2,1.41270E-1,3.47660E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49422, 92196,'1 ',1.25670E-2,2.43480E-2,5.23890E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49422, 92249,'1 ',5.09040E-2,1.29460E-1,2.04730E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49422, 92250,'1 ',1.12180E-1,2.60490E-1,3.87480E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92093, 49423,'1 ',1.77910E-2,7.24130E-2,1.76480E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49424, 49562,'1 ',7.72150E-3,3.36090E-2,9.57560E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92193, 49424,'1 ',6.77220E-3,5.63470E-2,1.70670E-2, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49425, 49426,'1 ',9.30220E-2,1.82320E-1,2.73310E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49425, 49472,'1 ',1.22800E-1,3.15760E-1,4.88850E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49427, 92200,'1 ',3.45690E-2,8.18600E-2,1.49670E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49428, 49431,'1 ',2.36780E-3,1.59770E-2,2.94200E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49428, 50024,'1 ',3.85920E-3,2.50540E-2,4.99180E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49429, 49617,'1 ',9.97280E-3,8.49670E-2,2.12090E-2, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92197, 49429,'1 ',7.98650E-3,3.10710E-2,8.29920E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49429, 92198,'1 ',3.92440E-3,1.57120E-2,3.95830E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49430, 92199,'1 ',2.30110E-2,4.55590E-2,6.68720E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49432, 50015,'1 ',2.16530E-2,8.42640E-2,2.25160E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92198, 49432,'1 ',2.26850E-3,7.93730E-3,2.63030E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49433, 49438,'1 ',5.56600E-2,1.16990E-1,2.13150E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49433, 49633,'1 ',1.50870E-1,1.87310E-1,4.08240E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49434, 49435,'1 ',1.33980E-2,4.37010E-2,1.16030E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49434, 49436,'1 ',1.47320E-2,3.89360E-2,9.11430E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49435, 49943,'1 ',2.00750E-2,5.30610E-2,1.24210E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49437, 49438,'1 ',2.36040E-1,2.31010E-1,3.26750E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92191, 49437,'1 ',9.81110E-2,1.50310E-1,2.11070E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92202, 49437,'1 ',1.09990E-1,1.03150E-1,1.59310E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49438, 49439,'1 ',1.02040E-1,8.07550E-2,1.01680E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91222, 49438,'1 ',1.31760E-1,3.38820E-1,5.24570E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91228, 49438,'1 ',5.40810E-2,2.52220E-1,5.80560E-3,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49438, 92370,'1 ',4.81520E-1,5.30210E-1,7.07970E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49440, 92203,'1 ',3.42430E-2,1.05050E-1,2.84560E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49442, 49443,'1 ',5.80120E-3,2.70560E-2,6.70120E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49444, 49446,'1 ',2.58140E-2,8.61140E-2,1.36500E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92203, 49444,'1 ',2.96390E-2,1.03780E-1,2.87320E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92205, 49446,'1 ',6.47920E-3,2.52060E-2,4.20760E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49447, 49448,'1 ',9.57130E-2,2.22240E-1,3.30560E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49447, 49483,'1 ',1.83910E-1,4.27200E-1,6.35690E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92023, 49447,'1 ',9.39500E-2,3.13500E-1,4.97090E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49448, 49449,'1 ',1.32870E-1,1.72930E-1,2.41880E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49448, 49450,'1 ',3.12220E-1,3.01810E-1,4.38290E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49448, 92376,'1 ',8.71790E-2,4.43940E-1,1.00700E-2, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49449, 49450,'1 ',2.51240E-1,1.96970E-1,2.52870E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49449, 49485,'1 ',3.60990E-1,3.49000E-1,5.06840E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49450, 49483,'1 ',1.67510E-1,2.56660E-1,3.60460E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49451, 49456,'1 ',9.08650E-2,1.79920E-1,2.64110E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49451, 49457,'1 ',9.63840E-2,1.69520E-1,3.18580E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49451, 92254,'1 ',3.89800E-2,1.49980E-1,2.56040E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49452, 50001,'1 ',5.02600E-2,1.23030E-1,2.10360E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49452, 92208,'1 ',1.64010E-1,1.65680E-1,2.19420E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49453, 49454,'1 ',8.15220E-3,3.54840E-2,1.01100E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49453, 49584,'1 ',1.45770E-2,6.68870E-2,1.71390E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91177, 49453,'1 ',1.55310E-2,1.64820E-1,4.90200E-2, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49454, 49455,'1 ',9.38330E-3,3.21890E-2,7.71190E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49455, 49709,'1 ',5.85630E-3,2.27830E-2,6.08520E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49456, 49457,'1 ',4.17320E-2,1.07280E-1,1.66030E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92206, 49456,'1 ',8.38580E-2,1.94680E-1,3.70750E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92207, 49456,'1 ',3.15070E-2,8.09930E-2,1.25350E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92208, 49456,'1 ',5.34530E-2,1.24100E-1,1.84570E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49457, 49705,'1 ',7.11660E-2,1.52520E-1,2.67060E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49458, 49461,'1 ',1.04750E-1,1.76480E-1,2.51420E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49458, 49980,'1 ',2.56470E-1,3.93090E-1,5.52180E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49459, 49460,'1 ',2.41620E-1,1.91250E-1,2.40810E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49459, 49461,'1 ',3.04590E-1,2.41130E-1,3.03600E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49459, 49463,'1 ',1.92350E-1,1.92950E-1,3.12020E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49460, 49461,'1 ',3.87510E-2,6.96510E-2,1.25090E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49461, 49462,'1 ',4.98690E-2,1.15780E-1,1.72190E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91211, 49461,'1 ',1.33200E-1,4.39830E-1,7.13030E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92091, 49463,'1 ',4.05850E-1,3.21360E-1,4.04620E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49463, 92209,'1 ',2.92140E-2,9.40750E-2,1.60260E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91237, 49464,'1 ',1.57100E-2,5.24070E-2,8.30680E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49465, 49466,'1 ',1.61830E-2,2.42620E-2,4.40720E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91237, 49466,'1 ',1.06650E-3,4.35860E-3,8.81700E-5,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49466, 92209,'1 ',9.26580E-3,2.12870E-2,3.23330E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49468, 49535,'1 ',2.22770E-2,5.98160E-2,1.35590E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49469, 49471,'1 ',1.31930E-2,3.59210E-2,7.91430E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49469, 49532,'1 ',1.52260E-2,3.82770E-2,9.91700E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49470, 49471,'1 ',8.27780E-3,2.89650E-2,9.59940E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91058, 49470,'1 ',2.06840E-2,7.86450E-2,2.20240E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49471, 49533,'1 ',2.02960E-2,5.36460E-2,1.25590E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49472, 49475,'1 ',5.30080E-2,1.89390E-1,3.76060E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49473, 92213,'1 ',2.81620E-1,2.22930E-1,2.80690E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49474, 49476,'1 ',9.01040E-3,2.51270E-2,5.27400E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91210, 49474,'1 ',1.26860E-2,6.00500E-2,1.44420E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92213, 49475,'1 ',1.79840E-2,8.77570E-2,1.51470E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49475, 92214,'1 ',2.99760E-2,7.70570E-2,1.19260E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49476, 49962,'1 ',3.22840E-2,1.16960E-1,2.51110E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91210, 49476,'1 ',8.06430E-3,5.41050E-2,1.30630E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49477, 49478,'1 ',4.63760E-4,4.67920E-3,7.70130E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49477, 49478,'2 ',4.63760E-4,4.67920E-3,7.70130E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49477, 50011,'1 ',9.30700E-4,9.93820E-3,1.45970E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49477, 50011,'2 ',9.30700E-4,9.93820E-3,1.45970E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49478, 49732,'1 ',4.17900E-4,5.29170E-3,9.24100E-2,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92216, 49479,'1 ',1.13190E-1,9.31700E-2,1.88800E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49480, 49547,'1 ',8.47360E-2,1.55210E-1,2.67980E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92067, 49480,'1 ',1.32770E-1,2.23700E-1,3.18700E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49481, 49482,'1 ',5.99330E-2,1.54070E-1,2.38470E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49481, 92239,'1 ',4.99850E-2,1.94480E-1,3.24680E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49482, 49576,'1 ',5.56120E-2,1.29120E-1,1.92030E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49483, 49485,'1 ',3.20810E-2,5.64190E-2,1.06020E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49483, 49486,'1 ',1.15750E-1,1.16920E-1,1.54840E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49483, 92217,'1 ',6.52300E-2,1.33500E-1,3.28540E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49484, 92376,'1 ',2.47650E-1,2.63940E-1,3.76360E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49485, 49486,'1 ',1.92670E-1,1.52500E-1,1.92010E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49486, 49490,'1 ',1.95180E-2,4.96370E-2,7.84920E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49487, 92217,'1 ',2.34620E-2,2.34670E-2,3.17050E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49488, 49490,'1 ',1.12250E-2,1.71960E-2,2.41460E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49489, 49622,'1 ',6.61220E-3,2.57240E-2,6.87080E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49490, 49623,'1 ',3.08600E-2,1.23500E-1,2.60760E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92217, 49490,'1 ',1.11680E-2,3.68540E-2,5.97040E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49491, 49492,'1 ',5.81660E-2,1.47930E-1,2.33940E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49491, 49620,'1 ',1.34240E-1,2.45920E-1,4.24630E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92092, 49492,'1 ',8.30100E-2,2.13410E-1,3.30330E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49493, 49546,'1 ',1.81830E-2,8.60820E-2,2.07070E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49493, 49611,'1 ',1.85210E-2,7.53830E-2,1.83720E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49494, 92220,'1 ',6.40650E-3,6.27790E-2,1.22900E-3, 147.00, 154.30, 161.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49495, 49516,'1 ',1.12660E-1,8.83100E-2,1.13370E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91247, 49495,'1 ',2.28560E-2,7.32940E-2,1.81360E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91247, 49495,'2 ',2.28560E-2,7.32940E-2,1.81360E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49495, 92220,'1 ',2.10930E-2,6.47090E-2,1.75270E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49495, 92220,'2 ',2.10930E-2,6.47090E-2,1.75270E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49497, 49504,'1 ',1.19890E-2,5.50070E-2,1.40940E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49498, 49499,'1 ',3.70180E-2,7.25500E-2,1.08750E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49499, 92225,'1 ',6.58950E-2,2.56400E-1,4.28110E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49500, 49501,'1 ',7.44480E-2,1.14050E-1,1.60150E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49501, 49519,'1 ',7.35430E-2,1.50520E-1,3.70430E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49502, 49503,'1 ',1.00970E-2,2.97680E-2,6.92510E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49503, 49504,'1 ',5.75350E-3,2.63950E-2,6.76180E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49505, 49515,'1 ',7.68560E-2,2.03200E-1,3.69020E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91966, 49505,'1 ',1.83950E-1,4.73180E-1,7.32860E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49506, 49507,'1 ',1.32800E-1,1.74560E-1,2.39260E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49506, 92265,'1 ',7.40900E-2,1.51640E-1,3.73190E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49507, 49508,'1 ',8.87170E-2,1.75670E-1,2.57870E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49507, 92376,'1 ',2.70320E-1,2.70470E-1,3.65450E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49508, 92266,'1 ',1.05110E-1,2.16050E-1,4.12050E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91220, 49509,'1 ',9.15000E-2,2.09300E-1,5.11080E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91952, 49509,'1 ',3.75780E-1,2.97530E-1,3.74620E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49509, 92223,'1 ',3.05720E-2,1.18940E-1,1.98550E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91177, 49510,'1 ',7.04780E-3,8.20430E-2,2.41290E-2, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49511, 50002,'1 ',1.65990E-2,8.64930E-2,2.26950E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49511, 50005,'1 ',1.73990E-2,8.11690E-2,2.01110E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91177, 49511,'1 ',8.81630E-3,5.47870E-2,1.54650E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49512, 50001,'1 ',5.43300E-2,1.11190E-1,2.73630E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92223, 49512,'1 ',2.76470E-2,1.40690E-1,3.18810E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49513, 49515,'1 ',4.28340E-2,9.48050E-2,1.55460E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92222, 49513,'1 ',1.10270E-1,2.83520E-1,4.38900E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49514, 49515,'1 ',3.22360E-2,1.07540E-1,1.70460E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49514, 49517,'1 ',1.19100E-1,1.78580E-1,3.24430E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49515, 49517,'1 ',6.89010E-2,1.95540E-1,3.07280E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91992, 49517,'1 ',4.05410E-2,1.57730E-1,2.63320E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49518, 49954,'1 ',3.46920E-4,3.80650E-3,3.69740E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49518, 92228,'1 ',7.99490E-4,1.26870E-2,1.33270E-1, 970.00,1018.50,1067.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49519, 92227,'1 ',2.00980E-2,7.73230E-2,1.32000E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91181, 49520,'1 ',3.01830E-4,3.48360E-3,3.05380E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49520, 92228,'1 ',4.74460E-4,5.17890E-3,5.08440E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92230, 49522,'1 ',1.22090E-2,4.11370E-2,1.02250E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49523, 49550,'1 ',1.46170E-4,2.44100E-3,1.59450E-1,2056.00,2158.80,2261.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49524, 49525,'1 ',2.53930E-3,6.81700E-3,1.54500E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49524, 49533,'1 ',6.47550E-3,1.71140E-2,4.00570E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49525, 49526,'1 ',3.60400E-3,9.35640E-3,2.27090E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49526, 49531,'1 ',1.07310E-2,3.33730E-2,6.96420E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49527, 49534,'1 ',9.37290E-3,3.21540E-2,7.70330E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49529, 49530,'1 ',3.46570E-3,1.43090E-2,3.38540E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49529, 49531,'1 ',9.09520E-3,2.96650E-2,7.87590E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49529, 49532,'1 ',1.68880E-2,5.69080E-2,1.41450E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92164, 49529,'1 ',2.47850E-3,1.52380E-2,4.39430E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49530, 49533,'1 ',1.71350E-2,6.20550E-2,1.33170E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91206, 49530,'1 ',4.08300E-3,2.32100E-2,6.71860E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91058, 49533,'1 ',4.78340E-2,1.56200E-1,4.15300E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49534, 49535,'1 ',7.56430E-3,2.63630E-2,6.11300E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49536, 92235,'1 ',1.40400E-1,1.99350E-1,3.28050E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49537, 49538,'1 ',4.80870E-2,9.88250E-2,1.88450E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91951, 49537,'1 ',6.49100E-2,2.86060E-1,4.97060E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49537, 92235,'1 ',5.88650E-2,1.35240E-1,2.05430E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49538, 92235,'1 ',7.36100E-3,2.45560E-2,3.89220E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49541, 49542,'1 ',1.68690E-2,6.41340E-2,1.79580E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49541, 49960,'1 ',1.52620E-2,6.46030E-2,1.45400E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91233, 49544,'1 ',7.66250E-2,1.17370E-1,2.03930E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49545, 49547,'1 ',4.74850E-2,1.52920E-1,2.60510E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91233, 49545,'1 ',3.71290E-2,2.11090E-1,3.81960E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92041, 49546,'1 ',5.80390E-3,3.39950E-2,9.26060E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49548, 49988,'1 ',1.60590E-1,2.50630E-1,4.18950E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91096, 49548,'1 ',6.04480E-2,2.31660E-1,6.55050E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49548, 92240,'1 ',1.67830E-1,2.44630E-1,5.52940E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49550, 49554,'1 ',2.07700E-4,3.46880E-3,2.26610E-1,2056.00,2158.80,2261.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49551, 49554,'1 ',1.57030E-4,2.02940E-3,1.29510E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49552, 49553,'1 ',2.76290E-2,4.65430E-2,6.63000E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92244, 49553,'1 ',6.08740E-2,1.38090E-1,2.75500E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49554, 49555,'1 ',7.39920E-5,1.32250E-3,9.38650E-2,2226.00,2337.30,2448.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49556, 92247,'1 ',2.49510E-1,1.95620E-1,2.51130E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49556, 92248,'1 ',1.12070E-1,8.78510E-2,1.12780E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49557, 49723,'1 ',1.55610E-3,1.70820E-2,1.66040E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49557, 49724,'1 ',1.18470E-3,1.30020E-2,1.26350E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49558, 49559,'1 ',2.20020E-3,5.81480E-3,1.36100E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92246, 49558,'1 ',1.04410E-2,2.42360E-2,7.38390E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49559, 49560,'1 ',1.61190E-2,4.18500E-2,1.01590E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91993, 49560,'1 ',1.36490E-2,3.71620E-2,8.18780E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49561, 92249,'1 ',5.92330E-2,1.97620E-1,3.13280E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49561, 92250,'1 ',3.33640E-2,1.47010E-1,2.55370E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49561, 92370,'1 ',5.37150E-2,2.50510E-1,5.76620E-3,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49562, 49567,'1 ',9.78500E-3,3.35680E-2,8.04210E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49563, 49571,'1 ',9.15900E-3,3.78170E-2,8.94800E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49564, 49565,'1 ',7.55480E-2,9.74920E-2,1.95870E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49565, 92250,'1 ',2.12300E-2,6.51980E-2,1.22340E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49566, 49568,'1 ',1.80820E-2,2.77000E-2,3.88960E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49567, 49571,'1 ',1.60200E-3,5.49550E-3,1.31650E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49568, 49569,'1 ',1.87730E-2,2.06480E-2,2.75590E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92250, 49568,'1 ',5.89850E-3,2.29470E-2,3.83050E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92250, 49570,'1 ',1.77800E-2,4.21040E-2,7.69790E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49572, 49573,'1 ',5.35880E-3,1.34710E-2,3.48980E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49573, 49574,'1 ',1.09800E-2,3.18030E-2,7.67110E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49574, 49580,'1 ',8.99880E-4,5.53240E-3,1.59540E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49575, 49579,'1 ',1.29960E-3,8.07500E-3,2.27890E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92041, 49575,'1 ',4.21650E-2,1.78680E-1,4.02750E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92252, 49576,'1 ',3.93090E-2,9.03110E-2,1.37180E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49577, 49578,'1 ',9.20880E-3,4.70420E-2,1.18340E-2, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49577, 92389,'1 ',1.43220E-2,6.57160E-2,1.68390E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49578, 49579,'1 ',2.77930E-3,1.47740E-2,3.42770E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49579, 49580,'1 ',1.20660E-3,4.90980E-3,1.19620E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49580, 49581,'1 ',1.14930E-3,1.92230E-2,1.08970E-2, 650.00, 682.50, 715.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49582, 49583,'1 ',3.45950E-2,8.89320E-2,1.37640E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49582, 92254,'1 ',2.38570E-1,2.41020E-1,3.19230E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49583, 49623,'1 ',2.48540E-1,3.03110E-1,4.85940E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91223, 49583,'1 ',1.82570E-2,8.76350E-2,2.61890E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91223, 49585,'1 ',1.24610E-2,2.61900E-2,4.77130E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49587, 92255,'1 ',6.99470E-3,2.67990E-2,7.57520E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92035, 49588,'1 ',1.60150E-2,5.34260E-2,8.46830E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92034, 49589,'1 ',5.70890E-3,2.06720E-2,4.43530E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49589, 93043,'1 ',3.14140E-3,1.11040E-2,2.50200E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92255, 49590,'1 ',1.57580E-2,2.65460E-2,3.78140E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49591, 49596,'1 ',6.29540E-3,2.75810E-2,5.92930E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92255, 49591,'1 ',1.03220E-2,3.10660E-2,6.07430E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49592, 49601,'1 ',3.79710E-3,1.90780E-2,4.96470E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49594, 49598,'1 ',1.16950E-2,1.97020E-2,2.80650E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49595, 49596,'1 ',8.11750E-3,2.32820E-2,3.58040E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49595, 49599,'1 ',5.75510E-3,2.30310E-2,4.86220E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49595, 49602,'1 ',7.37230E-3,2.83630E-2,4.84160E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49595, 49602,'2 ',7.37230E-3,2.83630E-2,4.84160E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49596, 49598,'1 ',1.32080E-2,3.06640E-2,4.56020E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49597, 49598,'1 ',1.22290E-2,9.67780E-3,1.21860E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92255, 49598,'1 ',1.97300E-2,7.67550E-2,1.28130E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92256, 49598,'1 ',9.86110E-3,3.02510E-2,8.19360E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92256, 49598,'2 ',9.86110E-3,3.02510E-2,8.19360E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49599, 49600,'1 ',3.91450E-2,3.09790E-2,3.90060E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92255, 49599,'1 ',3.18110E-2,7.30830E-2,1.11010E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49601, 49604,'1 ',1.07010E-3,1.68620E-2,5.75020E-3, 418.00, 438.90, 459.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91239, 49602,'1 ',4.20240E-3,3.91230E-2,7.57410E-4, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92256, 49602,'1 ',3.84480E-2,6.86740E-2,1.01370E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49603, 50890,'1 ',1.43450E-2,8.15450E-2,1.47530E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92031, 49603,'1 ',2.50100E-1,2.50230E-1,3.38080E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49603, 92257,'1 ',8.21880E-3,5.64150E-2,1.02840E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91179, 49604,'1 ',3.00080E-3,3.39630E-2,1.90740E-2, 501.00, 526.00, 551.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91179, 49605,'1 ',6.20460E-3,5.77720E-2,1.79000E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91180, 49606,'1 ',4.48860E-2,7.00380E-2,1.17050E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92010, 49607,'1 ',1.82240E-1,4.68760E-1,7.26020E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49607, 92260,'1 ',1.24600E-1,2.00540E-1,3.14350E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49609, 49610,'1 ',8.76750E-2,2.03570E-1,3.02790E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92088, 49609,'1 ',8.73980E-2,1.62530E-1,3.80450E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91226, 49610,'1 ',5.21720E-2,2.42300E-1,6.61790E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49611, 49614,'1 ',8.11470E-3,3.24750E-2,1.09710E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92261, 49612,'1 ',1.64430E-1,1.64490E-1,2.22230E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92253, 49613,'1 ',3.49590E-2,7.99520E-2,1.95190E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49613, 92263,'1 ',2.42490E-2,6.88120E-2,1.08120E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49614, 49616,'1 ',3.11180E-3,1.22300E-2,3.19940E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49614, 49617,'1 ',4.96080E-3,2.27580E-2,5.83010E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49615, 49616,'1 ',1.97690E-3,7.91460E-3,1.99390E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49615, 92389,'1 ',1.80680E-2,7.10280E-2,1.85860E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92264, 49618,'1 ',4.81690E-2,9.53730E-2,1.39990E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92262, 49619,'1 ',3.67850E-2,7.28310E-2,1.06900E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91219, 49622,'1 ',1.46830E-2,9.46130E-2,2.48160E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91220, 49623,'1 ',5.91730E-2,2.99410E-1,5.21130E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49623, 92376,'1 ',2.57170E-1,5.09570E-1,7.48540E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91219, 49624,'1 ',1.98220E-2,5.23910E-2,1.22650E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92213, 49625,'1 ',1.19820E-1,2.51890E-1,4.59010E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49625, 92266,'1 ',1.49410E-1,1.18250E-1,1.48890E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49625, 92267,'1 ',1.89990E-1,1.39800E-1,2.04460E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91211, 49626,'1 ',8.44260E-2,1.29340E-1,1.81620E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91210, 49627,'1 ',3.91270E-3,5.09270E-2,1.47190E-2, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49629, 49630,'1 ',9.72990E-2,1.07020E-1,1.42840E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92266, 49629,'1 ',7.96660E-3,3.05230E-2,8.62770E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92267, 49630,'1 ',4.10220E-2,8.79110E-2,1.53930E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49631, 92268,'1 ',9.96360E-2,1.82510E-1,3.15120E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49632, 49634,'1 ',1.53930E-2,6.26500E-2,1.52670E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49633, 92268,'1 ',5.08380E-2,1.30690E-1,2.02270E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91202, 49635,'1 ',9.38160E-2,1.85770E-1,2.72700E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49636, 92402,'1 ',1.77180E-1,2.32910E-1,3.19240E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49638, 92271,'1 ',2.53730E-1,2.00840E-1,2.52880E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92271, 49640,'1 ',1.72070E-1,1.26610E-1,1.85170E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91190, 49641,'1 ',2.57910E-2,8.60360E-2,1.36380E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49641, 92307,'1 ',2.88550E-2,5.59070E-2,1.20290E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49642, 49643,'1 ',2.99550E-2,2.29780E-2,3.08460E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49643, 49645,'1 ',9.24210E-3,2.14530E-2,4.08480E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49644, 49645,'1 ',1.70830E-2,1.87890E-2,2.50780E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49644, 49650,'1 ',2.60880E-2,2.06460E-2,2.59960E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49645, 49646,'1 ',3.84110E-3,7.86050E-3,1.93430E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49645, 92273,'1 ',8.26590E-3,1.51400E-2,2.61370E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49646, 49648,'1 ',2.56790E-2,2.03220E-2,2.55880E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49646, 92273,'1 ',3.19770E-2,2.53060E-2,3.18630E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49646, 92317,'1 ',1.14990E-2,3.83580E-2,6.08000E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49647, 49649,'1 ',1.12550E-3,3.86090E-3,9.24930E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49647, 92316,'1 ',2.81770E-3,1.10740E-2,2.89700E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92272, 49648,'1 ',3.98040E-3,1.02320E-2,1.58350E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49649, 49651,'1 ',1.65620E-3,4.44630E-3,1.00770E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49650, 49652,'1 ',6.26420E-2,4.91020E-2,6.30370E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49650, 92274,'1 ',9.49270E-3,1.86040E-2,2.78860E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49651, 49656,'1 ',2.43330E-3,6.53260E-3,1.48050E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49652, 49653,'1 ',2.95190E-2,2.33610E-2,2.94140E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49652, 92278,'1 ',7.86330E-3,2.62310E-2,4.15780E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92273, 49653,'1 ',4.28150E-2,4.32450E-2,5.72720E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92274, 49653,'1 ',2.57490E-2,2.41470E-2,3.72950E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92274, 49654,'1 ',6.64400E-3,1.30210E-2,1.95170E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49655, 49676,'1 ',1.16690E-2,1.62620E-2,2.78100E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92272, 49655,'1 ',1.80610E-2,3.30800E-2,5.71080E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92274, 49655,'1 ',3.25780E-2,2.57820E-2,3.24630E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49656, 49677,'1 ',1.80420E-3,4.68380E-3,1.13680E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49657, 49658,'1 ',1.17830E-2,2.30930E-2,3.46140E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49657, 49659,'1 ',1.89690E-2,1.91590E-2,2.53740E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49657, 49665,'1 ',4.08630E-2,3.20310E-2,4.11210E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49657, 49666,'1 ',2.73710E-2,2.16610E-2,2.72730E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49657, 92326,'1 ',2.34200E-2,4.63700E-2,6.80620E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49658, 49659,'1 ',4.80470E-3,1.23510E-2,1.91140E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49658, 92317,'1 ',1.79570E-2,4.16830E-2,7.93680E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49658, 92326,'1 ',1.67360E-2,3.16310E-2,5.11600E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92272, 49659,'1 ',7.52960E-3,1.74810E-2,2.59970E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49660, 49661,'1 ',5.07090E-3,2.56510E-2,4.46300E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49660, 49664,'1 ',6.65930E-2,5.27020E-2,6.63580E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49660, 92369,'1 ',8.32730E-3,5.42060E-2,1.10130E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49661, 49663,'1 ',5.71330E-3,1.99910E-2,4.14040E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49661, 92281,'1 ',9.28630E-3,2.46130E-2,6.24250E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49662, 49678,'1 ',2.37560E-3,6.39000E-3,1.79200E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49662, 49683,'1 ',2.88910E-3,8.10420E-3,2.08590E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49662, 92368,'1 ',4.12000E-3,2.21450E-2,5.44760E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49663, 92277,'1 ',6.27690E-3,2.19770E-2,6.08410E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49663, 92284,'1 ',1.68880E-2,3.86220E-2,9.42880E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49665, 49666,'1 ',1.16280E-2,1.07100E-2,1.71710E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49665, 49667,'1 ',2.19370E-2,2.19420E-2,2.96440E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49665, 92276,'1 ',9.31680E-3,3.07460E-2,4.98070E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49667, 49669,'1 ',8.73340E-3,1.56970E-2,2.81900E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49667, 49676,'1 ',1.11360E-2,2.76410E-2,4.59320E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92275, 49667,'1 ',1.03240E-2,3.31070E-2,8.19210E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49669, 49670,'1 ',9.09060E-3,1.53140E-2,2.18140E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92276, 49669,'1 ',1.72040E-2,3.68680E-2,6.45520E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49669, 92280,'1 ',6.81660E-3,1.58250E-2,2.35350E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92275, 49670,'1 ',7.25180E-3,2.07990E-2,3.19860E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92276, 49670,'1 ',1.48540E-2,2.76190E-2,6.46450E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49671, 49719,'1 ',2.92950E-3,1.11350E-2,3.11710E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49672, 49674,'1 ',2.73380E-3,1.53610E-2,2.84440E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92277, 49672,'1 ',3.08400E-3,1.75310E-2,3.17150E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49673, 92284,'1 ',1.76870E-2,3.50190E-2,5.14010E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49674, 49701,'1 ',1.56560E-2,2.91100E-2,6.81340E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49674, 92284,'1 ',8.00550E-3,1.85860E-2,2.76400E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49675, 49718,'1 ',2.11690E-3,5.49570E-3,1.33390E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49676, 49717,'1 ',2.00780E-2,1.65260E-2,3.34870E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49677, 49718,'1 ',2.85370E-3,9.30740E-3,2.47090E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49679, 49680,'1 ',9.62680E-3,1.59900E-2,3.38760E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92278, 49679,'1 ',1.14950E-2,2.07410E-2,2.99840E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92279, 49679,'1 ',3.41750E-2,2.70460E-2,3.40540E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92280, 49679,'1 ',5.70630E-3,1.90360E-2,3.01720E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49680, 49717,'1 ',2.25880E-2,1.51730E-2,2.67680E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49681, 49682,'1 ',7.53080E-3,2.51220E-2,3.98200E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49681, 49685,'1 ',5.49990E-3,1.23390E-2,1.96750E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92278, 49681,'1 ',1.34150E-2,2.05470E-2,3.56980E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49681, 92289,'1 ',1.53880E-2,1.55430E-2,2.05840E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49682, 49691,'1 ',1.07480E-2,2.25890E-2,4.11530E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49682, 92281,'1 ',1.03740E-2,2.63820E-2,4.17190E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49682, 92282,'1 ',1.88920E-2,4.85650E-2,7.51600E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49684, 49685,'1 ',5.98380E-3,1.32440E-2,2.17160E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92280, 49684,'1 ',6.95480E-3,1.46170E-2,2.66300E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92281, 49684,'1 ',9.40710E-3,1.92510E-2,4.73720E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49686, 92282,'1 ',1.30160E-2,2.55090E-2,3.82350E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49687, 49688,'1 ',2.15270E-3,1.36340E-2,3.70040E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49688, 49689,'1 ',7.11790E-4,5.03430E-3,1.38140E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49689, 49718,'1 ',2.06130E-3,1.45790E-2,4.00040E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49689, 92285,'1 ',1.21150E-3,1.03900E-2,2.95670E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49690, 49692,'1 ',1.11230E-3,3.62770E-3,9.63080E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49690, 92285,'1 ',1.14560E-3,5.25570E-3,1.34630E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49691, 49696,'1 ',3.86960E-3,1.72430E-2,2.92820E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49692, 49693,'1 ',1.20480E-3,4.13280E-3,9.90060E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49694, 49695,'1 ',4.57080E-3,1.17500E-2,1.81840E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49694, 49696,'1 ',1.38940E-2,1.24500E-2,2.54730E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92283, 49695,'1 ',6.20200E-3,2.76360E-2,4.69320E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92284, 49696,'1 ',5.72020E-3,2.04340E-2,4.05690E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92281, 49697,'1 ',1.93190E-2,3.82510E-2,5.61440E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92284, 49697,'1 ',7.42710E-3,3.18970E-2,5.83630E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49698, 49705,'1 ',5.47870E-2,7.47480E-2,1.33600E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49698, 92286,'1 ',1.86020E-2,3.32260E-2,4.90420E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49699, 49932,'1 ',2.67880E-3,1.82720E-2,3.29040E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49700, 49701,'1 ',6.70060E-2,5.30280E-2,6.67690E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49700, 49707,'1 ',2.34350E-2,3.55440E-2,5.09450E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49700, 49711,'1 ',2.53230E-2,3.45180E-2,7.65850E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49701, 49702,'1 ',9.00820E-3,2.09140E-2,3.11020E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49701, 49704,'1 ',3.17450E-2,2.51220E-2,3.16320E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49701, 49715,'1 ',6.45700E-2,5.11000E-2,6.43420E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49702, 49707,'1 ',8.57220E-2,6.78410E-2,8.54200E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92286, 49702,'1 ',1.04940E-2,2.48490E-2,4.54320E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49703, 49704,'1 ',4.28980E-2,2.77720E-2,5.28690E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49703, 49711,'1 ',3.38120E-2,3.41510E-2,4.52290E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49703, 49715,'1 ',4.55210E-2,3.56810E-2,4.58080E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49705, 49707,'1 ',2.58140E-2,5.99300E-2,8.91260E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92208, 49705,'1 ',3.37670E-2,1.12650E-1,1.78560E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49706, 49708,'1 ',1.16870E-2,2.71330E-2,4.03500E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92208, 49706,'1 ',3.95210E-2,1.00510E-1,1.58940E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92286, 49706,'1 ',1.59230E-1,1.15120E-1,1.74580E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49707, 49713,'1 ',2.25510E-2,4.61500E-2,1.13560E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92286, 49707,'1 ',4.53570E-2,6.32130E-2,1.08100E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49708, 49713,'1 ',7.99590E-3,2.66740E-2,4.22790E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49708, 92287,'1 ',1.46250E-2,4.40180E-2,8.60680E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49709, 50003,'1 ',4.00300E-3,1.83640E-2,4.70430E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49710, 49713,'1 ',1.43110E-2,3.32240E-2,4.94090E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49710, 49716,'1 ',1.66150E-2,6.39200E-2,1.09120E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49711, 49713,'1 ',6.31000E-3,2.79620E-2,8.39550E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49712, 49713,'1 ',7.29360E-3,2.83740E-2,4.73640E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92287, 49712,'1 ',6.16950E-3,3.50700E-2,6.34460E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49714, 49719,'1 ',8.54990E-3,3.42320E-2,8.62460E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91188, 49714,'1 ',2.85070E-3,2.05060E-2,5.43390E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92277, 49715,'1 ',2.89220E-2,7.07930E-2,1.21040E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92288, 49716,'1 ',2.31450E-2,1.11680E-1,1.97200E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92279, 49717,'1 ',1.36240E-2,1.33300E-2,1.88550E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91204, 49720,'1 ',6.67100E-3,4.54490E-2,1.54820E-2, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92010, 49721,'1 ',8.51900E-2,1.95740E-1,2.97340E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92290, 49721,'1 ',7.99620E-2,2.03380E-1,3.21650E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92095, 49722,'1 ',1.04290E-1,2.68130E-1,4.15070E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92290, 49722,'1 ',5.99370E-2,2.24880E-1,4.04280E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49723, 49724,'1 ',7.85460E-4,8.08020E-3,8.95290E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49723, 49734,'1 ',3.36070E-4,6.43160E-3,1.08490E-1,1624.00,1705.20,1786.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91183, 49723,'1 ',4.69160E-4,5.94090E-3,1.03750E-1,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91183, 49724,'1 ',9.32330E-4,1.01780E-2,9.99430E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49725, 49726,'1 ',8.78000E-3,4.26120E-2,9.74170E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92292, 49725,'1 ',3.74430E-3,1.74620E-2,4.32500E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92215, 49726,'1 ',8.79370E-3,7.06620E-2,1.98680E-2, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49727, 49733,'1 ',4.30850E-2,1.89850E-1,3.29820E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92181, 49727,'1 ',7.15180E-2,2.74120E-1,7.75210E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92291, 49727,'1 ',2.77910E-2,9.73050E-2,2.69400E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49727, 92294,'1 ',1.65940E-2,7.35030E-2,1.67580E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49728, 49729,'1 ',1.99730E-3,1.30600E-2,3.32090E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49729, 49737,'1 ',2.34950E-3,1.94970E-2,5.12900E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49730, 49731,'1 ',5.03750E-3,2.89430E-2,8.19900E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49730, 49736,'1 ',1.77540E-3,8.28020E-3,2.05070E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49732, 49735,'1 ',2.31130E-4,3.13110E-3,4.77060E-2,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49733, 92297,'1 ',5.72000E-3,2.19160E-2,6.19470E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49734, 49735,'1 ',4.76190E-5,9.34720E-4,1.49770E-2,1624.00,1705.20,1786.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49736, 49737,'1 ',2.11250E-3,8.45360E-3,2.85560E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92296, 49737,'1 ',7.12140E-3,3.32140E-2,8.22650E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49738, 92301,'1 ',1.75980E-2,4.16730E-2,7.61910E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49739, 49740,'1 ',9.97890E-4,4.57780E-3,1.17270E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49739, 49745,'1 ',1.45290E-3,7.05100E-3,1.61180E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49740, 50127,'1 ',1.06210E-3,4.73280E-3,1.28600E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49741, 49743,'1 ',2.14160E-3,5.65980E-3,1.32480E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49742, 49775,'1 ',6.97850E-3,1.62010E-2,2.40940E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49742, 92299,'1 ',7.24920E-3,1.68300E-2,2.50290E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49742, 92301,'1 ',7.33860E-3,2.85490E-2,4.76570E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49743, 49744,'1 ',1.16630E-3,4.66930E-3,1.17630E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49744, 49745,'1 ',1.45730E-3,5.83190E-3,1.97000E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91189, 49745,'1 ',3.18110E-3,2.60490E-2,1.67470E-2, 437.00, 458.90, 480.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49746, 49747,'1 ',9.18060E-3,1.53110E-2,2.22650E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92301, 49746,'1 ',3.88080E-2,3.04190E-2,3.90530E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92301, 49747,'1 ',6.13790E-3,1.42500E-2,2.11920E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49747, 92302,'1 ',1.28180E-2,2.62300E-2,6.45470E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49748, 49750,'1 ',1.00990E-2,2.59610E-2,4.01780E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49748, 92304,'1 ',1.04010E-2,3.05870E-2,6.26990E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49749, 49751,'1 ',1.71130E-3,5.87040E-3,1.40630E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49749, 49752,'1 ',1.65430E-3,7.44830E-3,1.98180E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49750, 49762,'1 ',3.24560E-3,1.26260E-2,2.10770E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49750, 92303,'1 ',4.40530E-3,1.96300E-2,3.33360E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91189, 49752,'1 ',3.25970E-3,2.26150E-2,6.45460E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49753, 92305,'1 ',6.40500E-3,1.69310E-2,3.07440E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49753, 92307,'1 ',8.54700E-3,2.99250E-2,8.28450E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49753, 92308,'1 ',2.85730E-2,3.14270E-2,4.19450E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49754, 49755,'1 ',8.16280E-4,3.80690E-3,9.42840E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49754, 49757,'1 ',6.02180E-4,2.80840E-3,6.95540E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49755, 49759,'1 ',6.81310E-4,3.22450E-3,7.75330E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49756, 49757,'1 ',4.40420E-4,1.96250E-3,5.33230E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49756, 49760,'1 ',9.12750E-4,4.42950E-3,1.01250E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49758, 49759,'1 ',1.76980E-3,7.36790E-3,2.29740E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91189, 49758,'1 ',1.67570E-3,1.40920E-2,4.17400E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49760, 49761,'1 ',9.88740E-4,4.53590E-3,1.16190E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49761, 49773,'1 ',1.07440E-3,4.30130E-3,1.08360E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49762, 49774,'1 ',3.58640E-3,1.82490E-2,4.13490E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49762, 92313,'1 ',1.51500E-2,3.51720E-2,5.23070E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49763, 49764,'1 ',4.82730E-3,1.22760E-2,1.94130E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49763, 92309,'1 ',9.21020E-3,2.34230E-2,3.70390E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49763, 92311,'1 ',1.13070E-2,2.07110E-2,3.57540E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49763, 92312,'1 ',5.14210E-3,2.50920E-2,4.33090E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49765, 49766,'1 ',7.99600E-4,3.78430E-3,9.09940E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91189, 49765,'1 ',3.58160E-3,3.12510E-2,8.58300E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49766, 49767,'1 ',1.16620E-3,3.92930E-3,9.76510E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49768, 49769,'1 ',1.57010E-2,1.60320E-2,2.49710E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49768, 49770,'1 ',1.70380E-2,3.82260E-2,6.09540E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92310, 49768,'1 ',8.31460E-3,2.27150E-2,3.85800E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92311, 49768,'1 ',1.45080E-2,2.44390E-2,3.48130E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49770, 92317,'1 ',1.30660E-2,3.74760E-2,5.76330E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49771, 92312,'1 ',1.19760E-2,2.71650E-2,5.41930E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49771, 92317,'1 ',2.66360E-2,6.18400E-2,9.19670E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49772, 49933,'1 ',5.19710E-4,4.83830E-3,1.49870E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91189, 49772,'1 ',4.19720E-3,3.17590E-2,1.55980E-2, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49773, 49786,'1 ',1.30350E-3,5.21870E-3,1.31470E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49774, 49776,'1 ',2.67870E-3,1.18700E-2,3.56400E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49774, 92315,'1 ',4.54050E-3,1.76640E-2,2.94860E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49775, 49776,'1 ',3.48870E-3,7.47600E-3,1.30900E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49776, 49777,'1 ',4.67790E-3,1.56050E-2,2.47340E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49776, 49785,'1 ',5.02230E-3,1.95380E-2,3.26150E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49777, 49779,'1 ',2.04420E-3,1.02240E-2,1.81990E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92300, 49777,'1 ',1.86050E-2,3.27190E-2,6.14810E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49778, 49779,'1 ',1.28440E-3,1.19570E-2,2.31480E-4, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49778, 49780,'1 ',4.46440E-3,1.71750E-2,2.93190E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49778, 92437,'1 ',1.39260E-2,4.59570E-2,7.44500E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49779, 49784,'1 ',6.36020E-3,2.12170E-2,3.36300E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92299, 49779,'1 ',4.63470E-3,1.77570E-2,5.01930E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49780, 49781,'1 ',4.67980E-3,8.70150E-3,2.03660E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49780, 50059,'1 ',2.95300E-3,9.06840E-3,1.70170E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49780, 92314,'1 ',4.50660E-3,1.75320E-2,2.92660E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49781, 49783,'1 ',6.67280E-3,1.36550E-2,3.36020E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49782, 49797,'1 ',1.42510E-3,6.53770E-3,1.67470E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49783, 49784,'1 ',3.58470E-3,1.72960E-2,3.05400E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49783, 92319,'1 ',2.36530E-3,1.60480E-2,2.99460E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49784, 49787,'1 ',6.78900E-3,1.92650E-2,3.02700E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49785, 92319,'1 ',9.90120E-3,4.83160E-2,8.33940E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49787, 49796,'1 ',3.07660E-3,1.86270E-2,5.83180E-4, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92315, 49787,'1 ',5.97120E-3,1.83180E-2,4.96150E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92315, 49787,'2 ',5.97120E-3,1.83180E-2,4.96150E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49788, 49791,'1 ',8.49540E-4,5.22290E-3,1.50620E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49788, 92316,'1 ',1.55190E-3,9.38520E-3,2.39490E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49789, 49932,'1 ',2.86650E-3,1.81570E-2,3.80300E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49790, 49820,'1 ',7.62700E-3,2.29560E-2,4.48860E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49790, 92325,'1 ',4.98740E-3,2.22240E-2,3.77410E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49791, 49792,'1 ',8.19380E-4,5.18970E-3,1.40850E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49792, 49809,'1 ',6.32220E-4,4.07230E-3,1.06750E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49793, 49808,'1 ',1.87930E-3,1.00560E-2,3.04910E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49793, 92318,'1 ',3.92740E-3,2.38680E-2,4.40320E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49794, 49795,'1 ',4.11680E-4,3.46210E-3,1.02540E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49794, 49933,'1 ',4.77470E-4,4.98850E-3,1.37070E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49795, 49803,'1 ',3.15380E-4,3.02790E-3,8.80770E-4, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49796, 92322,'1 ',3.01410E-3,2.28990E-2,5.21550E-4, 131.00, 137.50, 144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49797, 92321,'1 ',1.58550E-3,7.27340E-3,1.86320E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49798, 50052,'1 ',6.25670E-3,1.16330E-2,2.72290E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92314, 49798,'1 ',4.26310E-3,1.42210E-2,2.25420E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49799, 49800,'1 ',4.52900E-4,2.48510E-3,6.56870E-4, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49799, 50049,'1 ',1.10120E-3,2.83080E-3,7.00950E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49799, 50055,'1 ',1.36910E-3,5.95890E-3,1.69760E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49800, 49801,'1 ',7.19870E-4,3.86920E-3,9.51800E-4, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49801, 92321,'1 ',9.34490E-4,4.94900E-3,1.25440E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49802, 92330,'1 ',5.66680E-4,3.86490E-3,6.95890E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49803, 49804,'1 ',3.84750E-4,3.69400E-3,1.07450E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49804, 49806,'1 ',5.97390E-4,3.49890E-3,9.53060E-4, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92321, 49804,'1 ',7.59980E-4,4.02480E-3,1.02010E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49805, 49807,'1 ',5.46150E-3,1.11760E-2,2.75020E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49805, 92323,'1 ',3.13470E-3,7.47680E-3,1.67500E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49805, 92325,'1 ',2.14740E-2,4.93360E-2,7.49360E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49805, 92333,'1 ',2.91050E-2,4.45850E-2,6.26070E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49806, 92331,'1 ',6.35510E-4,4.26330E-3,1.02910E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49807, 49808,'1 ',8.96860E-3,1.88500E-2,3.43410E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92319, 49807,'1 ',2.41090E-2,6.13130E-2,9.69560E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49807, 92324,'1 ',5.95560E-3,1.98670E-2,3.14910E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49808, 92332,'1 ',8.28260E-3,4.65380E-2,8.61790E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49809, 92331,'1 ',1.22060E-3,7.98130E-3,2.02950E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49810, 92331,'1 ',2.75550E-3,1.24060E-2,3.30110E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49811, 49812,'1 ',3.24800E-3,1.56710E-2,2.76710E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49811, 49814,'1 ',5.04980E-3,1.29810E-2,2.00890E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49811, 49815,'1 ',1.39990E-2,2.77170E-2,4.06830E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92325, 49811,'1 ',1.27970E-2,2.13730E-2,3.62940E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49812, 49813,'1 ',4.93020E-3,1.16740E-2,2.13440E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49812, 92332,'1 ',9.30070E-3,2.85620E-2,5.35960E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49813, 92332,'1 ',1.14240E-2,2.90520E-2,4.59400E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49814, 49815,'1 ',1.23730E-2,1.45030E-2,2.52230E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49815, 49817,'1 ',3.71080E-2,2.93670E-2,3.69770E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49815, 49818,'1 ',1.13920E-2,2.05560E-2,2.97150E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49816, 49817,'1 ',1.03120E-2,2.39400E-2,3.56030E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91232, 49816,'1 ',1.74200E-2,4.04420E-2,6.01440E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49817, 49818,'1 ',1.09210E-2,1.59140E-2,3.59610E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49818, 49820,'1 ',5.97680E-3,2.09130E-2,4.33140E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92276, 49818,'1 ',3.73110E-2,6.93760E-2,1.62380E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92325, 49818,'1 ',4.94820E-3,2.63640E-2,4.62420E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92316, 49819,'1 ',2.32090E-3,9.02910E-3,2.41160E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92326, 49820,'1 ',2.33090E-3,2.17000E-2,4.20100E-4, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49821, 49822,'1 ',2.21310E-2,2.81660E-2,4.12740E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49821, 49826,'1 ',1.85140E-2,3.66560E-2,5.38040E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49821, 49854,'1 ',3.56620E-2,8.27960E-2,1.23130E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49821, 92332,'1 ',2.90450E-2,7.46630E-2,1.15550E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49822, 92327,'1 ',1.33220E-2,2.39450E-2,4.30020E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49822, 92329,'1 ',2.33300E-2,5.99730E-2,9.28160E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49823, 49824,'1 ',2.15630E-3,5.69860E-3,1.33380E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49824, 49931,'1 ',1.91350E-3,8.77800E-3,2.24860E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49825, 92331,'1 ',2.47640E-3,9.73310E-3,2.54610E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92329, 49826,'1 ',8.88660E-3,2.28440E-2,3.53530E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49827, 49828,'1 ',1.09410E-3,4.76190E-3,1.35660E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49827, 49847,'1 ',2.28730E-3,8.28230E-3,1.77700E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49828, 92331,'1 ',9.27710E-4,4.39060E-3,1.05570E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49829, 50033,'1 ',2.29680E-4,2.74010E-3,2.05570E-1,1725.00,1811.20,1897.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49830, 49831,'1 ',1.35420E-3,3.51560E-3,8.53270E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92321, 49830,'1 ',1.48550E-3,5.00490E-3,1.24380E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49831, 49838,'1 ',1.43850E-3,4.24100E-3,9.86560E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92333, 49832,'1 ',8.34330E-3,1.78130E-2,4.02110E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49832, 92334,'1 ',1.54120E-2,1.84490E-2,3.07170E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49833, 49834,'1 ',1.48850E-2,9.63670E-3,1.83450E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92320, 49833,'1 ',1.77090E-2,1.30290E-2,1.90560E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49834, 50046,'1 ',1.57340E-2,1.24510E-2,1.56780E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49834, 92334,'1 ',3.11670E-3,1.24730E-2,2.63320E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49835, 49838,'1 ',1.05570E-3,5.12350E-3,1.17120E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49836, 50044,'1 ',7.25790E-3,1.84580E-2,2.91880E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49836, 50046,'1 ',1.37490E-2,1.38860E-2,1.83910E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49837, 49838,'1 ',9.12820E-4,3.58760E-3,9.38480E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49837, 49841,'1 ',1.36360E-3,5.62980E-3,1.33200E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92331, 49838,'1 ',1.45650E-3,1.08230E-2,4.12730E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49839, 49846,'1 ',1.55000E-2,1.42770E-2,2.28890E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92335, 49839,'1 ',8.97630E-3,1.43280E-2,3.30010E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49840, 92336,'1 ',6.20800E-3,1.09170E-2,2.05150E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49840, 92338,'1 ',1.76820E-2,1.45540E-2,2.94920E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49841, 50125,'1 ',9.66390E-4,3.86900E-3,9.74710E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92336, 49842,'1 ',5.25390E-3,1.21980E-2,1.81400E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49842, 92337,'1 ',5.55840E-3,1.16820E-2,2.12830E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49843, 49844,'1 ',1.23250E-3,3.19970E-3,7.76600E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49843, 49879,'1 ',1.50620E-3,3.98050E-3,9.31700E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49843, 50043,'1 ',1.29570E-3,4.69180E-3,1.00660E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49843, 92440,'1 ',3.03810E-3,1.01350E-2,2.57030E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49844, 49845,'1 ',1.17160E-3,3.04150E-3,7.38200E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49845, 49878,'1 ',2.12410E-3,5.61350E-3,1.31390E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92338, 49846,'1 ',1.00030E-2,1.31460E-2,1.80180E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49847, 49878,'1 ',2.44040E-3,6.32470E-3,1.91330E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49848, 49873,'1 ',2.87750E-2,2.87820E-2,3.88850E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92329, 49848,'1 ',1.61020E-2,5.37130E-2,8.51390E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49848, 92347,'1 ',2.65850E-2,2.83900E-2,6.00300E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49849, 49850,'1 ',2.94850E-3,7.79240E-3,1.82390E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49849, 49868,'1 ',3.16670E-3,7.96030E-3,2.06220E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49850, 49851,'1 ',1.79920E-3,6.17190E-3,1.47860E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49851, 92368,'1 ',6.05260E-3,2.77670E-2,7.11340E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49852, 49864,'1 ',1.28200E-3,3.57510E-3,7.50360E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92339, 49853,'1 ',1.06150E-2,2.10170E-2,3.08480E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49854, 49855,'1 ',8.25940E-3,2.12320E-2,3.28580E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49854, 49856,'1 ',1.10540E-2,1.97450E-2,2.91440E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49854, 49857,'1 ',1.38070E-2,2.83750E-2,5.41050E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49854, 92367,'1 ',9.51210E-3,2.44520E-2,3.78420E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92328, 49855,'1 ',1.20000E-2,2.75700E-2,4.18750E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92339, 49855,'1 ',1.75760E-2,2.93120E-2,4.26260E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49856, 49857,'1 ',7.71440E-3,1.65320E-2,2.89450E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92340, 49857,'1 ',6.65840E-3,2.19730E-2,3.55960E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49857, 92343,'1 ',1.36650E-2,3.17210E-2,6.03990E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49858, 49925,'1 ',1.08270E-2,2.86960E-2,7.27810E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49858, 92343,'1 ',1.62800E-2,3.77970E-2,5.62100E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49858, 92360,'1 ',2.03690E-2,4.72890E-2,7.03260E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49859, 49860,'1 ',1.31000E-3,4.74360E-3,1.01780E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49859, 49861,'1 ',1.43460E-3,5.74350E-3,1.44690E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49859, 49865,'1 ',8.71260E-4,3.92280E-3,1.04380E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49861, 49863,'1 ',1.29900E-3,4.45610E-3,1.06750E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49861, 49919,'1 ',2.76550E-3,1.10720E-2,2.78940E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49862, 49866,'1 ',5.27680E-2,4.17600E-2,5.25810E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49862, 49867,'1 ',2.85850E-2,2.88720E-2,3.82370E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92342, 49862,'1 ',4.39810E-3,1.34920E-2,3.65440E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49863, 49869,'1 ',1.11960E-3,3.39990E-3,7.44570E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49864, 49865,'1 ',8.50380E-4,4.12690E-3,9.43360E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49864, 49927,'1 ',9.31600E-4,7.08500E-3,2.22630E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49866, 92344,'1 ',5.92930E-3,2.07460E-2,4.29700E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49866, 92345,'1 ',2.98740E-3,1.53350E-2,2.90150E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49867, 92345,'1 ',1.34160E-2,3.44860E-2,5.33710E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49869, 49870,'1 ',2.59410E-3,6.02150E-3,1.83440E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49870, 92361,'1 ',1.50720E-3,9.04580E-3,2.73910E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49871, 49912,'1 ',7.76150E-3,1.92640E-2,3.20120E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49871, 92346,'1 ',2.34900E-2,1.66390E-2,2.63050E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49872, 49874,'1 ',1.19930E-3,4.11400E-3,9.85570E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49872, 49911,'1 ',1.72620E-3,5.75840E-3,1.46040E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92342, 49873,'1 ',9.63540E-2,9.73230E-2,1.28890E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92344, 49873,'1 ',1.24520E-2,2.17370E-2,3.36600E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49873, 92347,'1 ',6.00490E-3,1.16340E-2,2.50320E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49875, 49876,'1 ',9.05140E-3,2.10140E-2,3.12510E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49875, 49877,'1 ',6.36540E-3,1.47780E-2,2.19770E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49876, 49934,'1 ',1.16480E-2,1.58920E-2,2.84040E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92346, 49876,'1 ',6.57590E-3,1.40920E-2,2.46730E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49876, 92359,'1 ',2.70960E-3,1.32280E-2,2.77200E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49877, 49881,'1 ',1.01730E-2,1.26280E-2,2.75200E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92347, 49877,'1 ',2.84260E-2,3.15400E-2,6.15540E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49877, 92348,'1 ',1.53320E-2,2.76640E-2,3.99910E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49878, 49879,'1 ',1.53590E-3,5.00950E-3,1.32990E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92331, 49878,'1 ',4.67700E-3,2.26980E-2,5.18870E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49879, 49884,'1 ',1.59110E-3,4.60830E-3,1.11150E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49880, 49881,'1 ',2.18280E-2,1.41310E-2,2.69020E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49880, 49883,'1 ',9.44790E-3,1.85160E-2,2.77540E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92337, 49880,'1 ',1.21110E-2,2.81170E-2,4.18150E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92348, 49881,'1 ',6.38010E-3,1.36210E-2,3.07490E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49882, 49883,'1 ',8.79510E-3,1.74130E-2,2.55590E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49882, 49934,'1 ',6.55400E-3,1.52160E-2,2.26280E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49883, 49885,'1 ',6.68440E-3,2.22980E-2,3.53440E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49884, 49886,'1 ',2.08550E-3,7.26820E-3,1.68530E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49885, 49889,'1 ',7.27160E-3,1.86920E-2,2.89280E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49885, 49908,'1 ',6.72630E-3,2.21970E-2,3.59580E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49885, 92349,'1 ',5.28580E-3,1.51600E-2,2.33140E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49886, 49890,'1 ',1.65400E-3,8.61530E-3,2.25950E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49887, 49890,'1 ',1.02650E-3,4.23830E-3,1.00270E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49887, 50034,'1 ',1.50750E-3,5.07920E-3,1.26230E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49888, 49889,'1 ',4.03410E-3,1.04550E-2,1.97680E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49888, 92350,'1 ',6.17390E-3,1.70780E-2,3.96850E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49890, 49901,'1 ',6.44050E-4,5.52360E-3,1.57180E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49890, 92412,'1 ',1.55530E-3,7.81430E-3,2.03350E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49891, 92355,'1 ',1.52480E-2,5.93200E-2,9.90230E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49891, 92410,'1 ',1.15850E-2,2.27050E-2,3.40320E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49891, 92413,'1 ',1.11630E-2,2.59150E-2,3.85400E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49892, 49921,'1 ',9.57100E-4,1.28800E-2,2.68410E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49892, 92353,'1 ',2.00460E-4,2.04640E-3,6.49760E-3, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49892, 92411,'1 ',3.16100E-4,3.44460E-3,1.38960E-2, 794.00, 833.70, 873.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49893, 49915,'1 ',9.84940E-3,2.50480E-2,3.96090E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49893, 92355,'1 ',5.69110E-3,3.45870E-2,6.38050E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49894, 49917,'1 ',1.26840E-2,2.51130E-2,3.68610E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92171, 49894,'1 ',5.86340E-3,2.94790E-2,8.01190E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49894, 92352,'1 ',5.06560E-3,2.29950E-2,4.98790E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49895, 49902,'1 ',1.43540E-3,6.46290E-3,1.71960E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49895, 92354,'1 ',8.93810E-4,4.33760E-3,9.91530E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49897, 49899,'1 ',2.53720E-3,1.55990E-2,2.81150E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92352, 49897,'1 ',3.91900E-3,2.22770E-2,4.03020E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91215, 49898,'1 ',1.08380E-3,8.12120E-3,1.98080E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92356, 49899,'1 ',5.60690E-3,3.44710E-2,6.21300E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92356, 49900,'1 ',1.14000E-2,1.48360E-2,2.07500E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92351, 49901,'1 ',5.18890E-4,4.52740E-3,1.24330E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49902, 49904,'1 ',9.33110E-4,4.20120E-3,1.11790E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49903, 49904,'1 ',9.04140E-4,4.07080E-3,1.08320E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49903, 49906,'1 ',1.58710E-3,5.44430E-3,1.30430E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49905, 49908,'1 ',3.81890E-3,1.70170E-2,2.88980E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92357, 49905,'1 ',2.80600E-3,1.57660E-2,2.91960E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49905, 92358,'1 ',3.11540E-3,1.09080E-2,3.01970E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49906, 49907,'1 ',8.16590E-4,3.32290E-3,8.09570E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49907, 49909,'1 ',1.41730E-3,4.86180E-3,1.16470E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49909, 49910,'1 ',1.57020E-3,4.88300E-3,1.01890E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49910, 49911,'1 ',1.69380E-3,4.47640E-3,1.04780E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49911, 92361,'1 ',3.20780E-3,1.47160E-2,3.76980E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49912, 49913,'1 ',1.04070E-2,2.69720E-2,5.09970E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92359, 49912,'1 ',2.22320E-2,2.92190E-2,4.00460E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49913, 92362,'1 ',7.45070E-3,2.66160E-2,5.28430E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92359, 49914,'1 ',2.34730E-2,5.39270E-2,8.19100E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49914, 92362,'1 ',9.91310E-3,4.95790E-2,8.82570E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49915, 49916,'1 ',2.17010E-3,1.64870E-2,3.75510E-4, 131.00, 137.50, 144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92358, 49915,'1 ',7.17240E-3,2.56220E-2,5.08690E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92171, 49916,'1 ',6.20220E-3,5.55270E-2,1.16420E-3, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49918, 49935,'1 ',2.36390E-2,1.94560E-2,3.94250E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92172, 49918,'1 ',6.09070E-3,2.83990E-2,6.53440E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92176, 49920,'1 ',1.63760E-2,3.04500E-2,7.12700E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92360, 49920,'1 ',4.91510E-2,6.45990E-2,8.85370E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49920, 92362,'1 ',1.23420E-2,2.92270E-2,5.34360E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91214, 49921,'1 ',1.00230E-3,1.09230E-2,4.40710E-2, 794.00, 833.70, 873.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92362, 49922,'1 ',7.08730E-3,2.13320E-2,4.17090E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49923, 49936,'1 ',2.72700E-3,1.22780E-2,3.26700E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91188, 49924,'1 ',3.15640E-3,3.89040E-2,1.25670E-2, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92174, 49924,'1 ',3.57690E-3,2.16320E-2,5.52030E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49925, 92365,'1 ',5.02070E-3,1.95320E-2,3.26040E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49926, 49930,'1 ',1.69850E-3,1.37850E-2,4.38870E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91188, 49926,'1 ',3.64020E-3,2.95470E-2,9.40690E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49927, 49928,'1 ',1.38860E-3,5.73330E-3,1.35640E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49927, 49929,'1 ',1.14340E-3,5.74490E-3,1.49500E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49928, 49936,'1 ',1.72750E-3,7.92490E-3,2.03010E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49929, 49930,'1 ',1.45030E-3,7.55460E-3,1.98130E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49931, 92368,'1 ',3.08630E-3,1.41580E-2,3.62700E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91187, 49932,'1 ',9.15590E-4,1.37120E-2,5.00250E-2, 946.00, 993.30,1040.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92330, 49932,'1 ',3.04770E-3,2.05660E-2,3.78730E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92348, 49934,'1 ',2.07760E-2,4.45220E-2,7.79540E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92359, 49934,'1 ',4.74420E-3,1.58260E-2,2.50850E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49937, 49944,'1 ',7.88570E-2,1.86750E-1,3.41490E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92013, 49937,'1 ',9.26520E-2,2.11940E-1,5.17520E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49938, 49939,'1 ',1.40260E-1,1.11010E-1,1.39770E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92004, 49938,'1 ',1.42120E-1,2.81450E-1,4.13210E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49939, 49942,'1 ',3.16300E-2,2.50310E-2,3.15180E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92011, 49939,'1 ',1.52130E-1,3.72530E-1,6.37280E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49939, 92370,'1 ',5.69620E-2,1.74950E-1,3.28320E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49941, 49944,'1 ',1.06720E-1,1.63500E-1,2.29590E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49945, 49946,'1 ',6.34080E-2,1.47220E-1,2.18950E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49945, 49948,'1 ',1.03120E-1,2.31390E-1,3.69040E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91949, 49946,'1 ',1.01540E-1,2.61060E-1,4.04120E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49947, 49948,'1 ',2.95360E-2,2.17310E-2,3.17820E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91949, 49948,'1 ',1.38780E-1,4.58260E-1,7.42960E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49949, 49956,'1 ',8.93680E-4,1.29010E-2,4.09590E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92001, 49949,'1 ',7.08240E-4,8.08830E-3,3.84670E-3, 476.00, 499.80, 523.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49950, 49964,'1 ',1.55220E-2,6.31740E-2,1.53950E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92372, 49951,'1 ',2.96690E-2,1.15420E-1,1.92690E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49951, 92377,'1 ',3.52970E-2,1.13190E-1,2.80100E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49952, 49955,'1 ',2.09000E-3,3.01730E-2,9.57990E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49952, 49957,'1 ',1.54050E-3,2.26470E-2,6.92530E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49953, 92374,'1 ',1.71080E-2,4.39790E-2,6.80630E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49955, 49956,'1 ',1.45420E-3,2.03300E-2,6.89290E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91194, 49957,'1 ',5.99630E-4,9.20880E-3,2.57640E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91195, 49958,'1 ',1.31950E-2,2.10610E-2,4.85100E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49959, 49960,'1 ',2.89930E-3,4.59680E-2,2.90810E-2, 650.00, 682.50, 715.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91980, 49960,'1 ',5.98770E-2,2.17210E-1,4.67150E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49961, 92376,'1 ',2.25440E-1,1.78440E-1,2.24680E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89036, 49962,'1 ',3.27710E-2,1.55250E-1,3.73840E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91210, 49962,'1 ',3.72400E-2,1.51690E-1,3.70060E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92214, 49963,'1 ',1.12670E-1,2.58890E-1,3.93310E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92376, 49963,'1 ',1.50980E-1,2.23910E-1,3.36490E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49965, 49969,'1 ',7.20590E-4,8.31730E-3,7.29210E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49965, 50011,'1 ',1.21110E-3,1.32920E-2,1.29160E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49966, 92379,'1 ',7.40540E-2,9.73310E-2,1.33400E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91217, 49967,'1 ',1.04770E-2,3.00480E-2,4.62100E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49968, 92381,'1 ',1.23950E-3,6.01550E-3,1.37510E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92228, 49969,'1 ',1.47770E-3,1.56620E-2,1.63470E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92229, 49970,'1 ',3.45940E-3,2.38340E-2,4.20820E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92380, 49970,'1 ',2.07180E-3,1.41310E-2,2.54450E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91198, 49971,'1 ',1.12710E-2,4.58670E-2,1.11760E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92381, 49971,'1 ',7.49340E-3,3.04940E-2,7.42970E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49972, 49977,'1 ',1.54440E-2,5.45940E-2,1.23040E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49973, 92383,'1 ',3.62040E-2,9.30680E-2,1.44040E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49974, 92383,'1 ',6.45300E-2,1.18200E-1,2.04060E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49975, 49977,'1 ',9.41600E-3,3.07120E-2,8.15380E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91230, 49975,'1 ',6.08870E-3,3.00230E-2,8.11820E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91231, 49976,'1 ',7.34400E-2,7.18580E-2,1.01640E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49978, 49980,'1 ',5.49770E-2,1.27640E-1,1.89830E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49979, 49980,'1 ',6.91800E-2,9.43050E-2,2.09240E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49981, 49982,'1 ',3.13060E-3,1.07390E-2,2.57270E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91230, 49981,'1 ',2.48770E-3,9.95970E-3,2.50910E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49982, 92386,'1 ',3.38530E-3,1.16130E-2,2.78210E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49983, 49984,'1 ',3.25430E-4,3.62340E-3,3.41680E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92384, 49985,'1 ',6.07070E-2,1.09540E-1,1.58360E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49986, 49988,'1 ',2.99540E-1,2.34860E-1,3.01510E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49986, 92388,'1 ',1.99150E-1,1.57630E-1,1.98470E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92387, 49987,'1 ',7.50580E-2,1.48620E-1,2.18150E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49989, 92388,'1 ',2.64930E-2,4.92610E-2,1.15300E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91230, 49990,'1 ',5.13460E-3,1.78950E-2,4.14930E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49991, 49993,'1 ',1.70460E-3,1.91490E-2,3.50430E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49991, 49993,'2 ',1.70460E-3,1.91490E-2,3.50430E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49991, 92396,'1 ',1.71670E-2,1.20890E-1,2.07080E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  77.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92375, 49992,'1 ',2.34940E-1,4.22570E-1,7.59350E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49993, 49994,'1 ',2.03870E-3,2.14560E-2,4.48450E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49993, 49994,'2 ',2.03870E-3,2.14560E-2,4.48450E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49993, 50024,'1 ',4.15220E-3,2.63050E-2,5.51050E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92010, 49995,'1 ',5.39790E-2,1.53180E-1,2.40710E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49995, 92392,'1 ',1.32040E-1,1.73560E-1,2.37890E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49996, 49999,'1 ',1.32050E-2,5.28730E-2,1.33220E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49997, 49998,'1 ',2.00760E-3,7.02450E-3,2.32790E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49997, 50574,'1 ',2.57750E-2,6.48050E-2,1.67930E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 49998, 50000,'1 ',9.32650E-3,3.79540E-2,9.24770E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91956, 49999,'1 ',1.92610E-2,7.95430E-2,1.88260E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91956, 50000,'1 ',1.65470E-2,6.83320E-2,1.61710E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92223, 50001,'1 ',6.59450E-2,2.30950E-1,6.39590E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50001, 92393,'1 ',4.62640E-2,1.18930E-1,1.84070E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50002, 50003,'1 ',6.14690E-3,2.67540E-2,7.62250E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50002, 50005,'1 ',1.03820E-2,2.74390E-2,6.42280E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92394, 50004,'1 ',6.86930E-2,1.05230E-1,1.47770E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50004, 92395,'1 ',8.15980E-2,1.61570E-1,2.37170E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92397, 50007,'1 ',1.15860E-2,4.63890E-2,1.16880E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50008, 50009,'1 ',3.48700E-2,8.09570E-2,1.20400E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92398, 50008,'1 ',5.69910E-2,1.46510E-1,2.26760E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50009, 92399,'1 ',8.72470E-2,1.86990E-1,3.27440E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91979, 50011,'1 ',9.41950E-4,1.64390E-2,1.77980E-1,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50012, 50014,'1 ',1.13440E-2,4.54220E-2,1.14440E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50012, 92401,'1 ',1.17170E-2,4.60540E-2,1.20490E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91980, 50014,'1 ',1.15270E-2,4.69120E-2,1.14310E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50015, 50017,'1 ',7.14820E-3,2.60060E-2,7.96160E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50016, 92404,'1 ',6.36850E-2,1.24820E-1,1.87100E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50017, 50020,'1 ',5.83370E-3,2.12230E-2,6.49740E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50019, 50022,'1 ',4.46880E-2,8.30940E-2,1.94490E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92081, 50019,'1 ',7.28500E-2,1.35470E-1,3.17100E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50020, 50021,'1 ',1.46390E-2,3.52800E-2,9.96150E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92405, 50022,'1 ',4.76360E-2,8.85760E-2,2.07330E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92236, 50023,'1 ',1.78610E-1,3.53760E-1,5.19440E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91243, 50024,'1 ',1.10350E-2,7.49910E-2,1.36870E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50025, 50026,'1 ',1.51000E-2,3.79610E-2,9.83510E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91095, 50025,'1 ',7.51380E-2,2.51390E-1,6.39960E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92406, 50025,'1 ',8.08160E-3,3.98510E-2,1.07760E-2, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50026, 50027,'1 ',1.50380E-2,4.50370E-2,1.01460E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50028, 50029,'1 ',4.91020E-3,6.69320E-3,1.48500E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50028, 92410,'1 ',4.35120E-3,8.90430E-3,2.19110E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50029, 50036,'1 ',1.52500E-2,1.20690E-2,1.51960E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50030, 50032,'1 ',9.13930E-4,4.92080E-3,1.35180E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50030, 50038,'1 ',8.02690E-4,3.21370E-3,8.09600E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50031, 50091,'1 ',7.08760E-4,2.95060E-3,9.20060E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50031, 92412,'1 ',8.96500E-4,4.24290E-3,1.02020E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50032, 92412,'1 ',3.34130E-4,1.89200E-3,4.68960E-4, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50034, 50035,'1 ',5.17340E-4,2.37330E-3,6.07960E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50034, 50038,'1 ',1.34410E-3,4.52870E-3,1.12550E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50035, 50084,'1 ',7.63900E-4,3.05830E-3,7.70470E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50037, 50090,'1 ',2.22520E-2,1.76090E-2,2.21730E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50037, 92415,'1 ',3.16120E-3,5.25070E-3,1.11240E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92414, 50039,'1 ',1.13630E-2,1.74070E-2,2.44420E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50039, 92424,'1 ',1.61370E-2,1.27710E-2,1.60800E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50040, 50042,'1 ',6.42760E-4,2.16560E-3,5.38200E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50040, 50125,'1 ',7.03750E-4,2.48750E-3,5.60500E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50041, 50125,'1 ',1.34740E-3,3.86440E-3,9.50850E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50041, 92440,'1 ',9.86790E-4,3.83890E-3,1.02530E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50042, 92440,'1 ',9.11850E-4,3.07220E-3,7.63510E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50043, 50084,'1 ',1.04460E-3,3.78250E-3,8.11560E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92336, 50044,'1 ',4.65560E-3,1.32110E-2,2.07580E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50044, 92416,'1 ',1.01220E-2,1.74390E-2,2.77580E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50045, 50078,'1 ',4.32060E-4,3.70550E-3,1.05440E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50045, 92440,'1 ',4.67970E-4,5.18240E-3,1.68560E-3, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92334, 50046,'1 ',7.84750E-3,2.25080E-2,3.46130E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50046, 92417,'1 ',4.34790E-3,9.98890E-3,1.51720E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50046, 92423,'1 ',1.88470E-2,2.07300E-2,2.76680E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50047, 50048,'1 ',7.05040E-4,2.11130E-3,4.75590E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50047, 50078,'1 ',1.27100E-3,3.29970E-3,8.00870E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50048, 50049,'1 ',8.32770E-4,2.32220E-3,4.87410E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50050, 50051,'1 ',7.91910E-3,1.21310E-2,1.70340E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50050, 50079,'1 ',4.88480E-3,8.77980E-3,1.57670E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50051, 92418,'1 ',1.14670E-2,1.50710E-2,2.06560E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50052, 50053,'1 ',2.85580E-3,6.63010E-3,9.86000E-5,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50053, 92418,'1 ',5.05400E-3,1.03860E-2,1.98050E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50054, 92418,'1 ',3.35680E-3,8.62890E-3,1.33540E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50054, 92437,'1 ',5.33520E-3,1.23860E-2,1.84200E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50055, 50057,'1 ',1.11450E-3,2.89340E-3,7.02250E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50056, 50079,'1 ',3.99940E-3,8.40570E-3,1.53140E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92418, 50056,'1 ',3.14500E-3,7.30150E-3,1.08580E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50057, 50074,'1 ',1.00460E-3,2.73520E-3,6.02590E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50058, 50059,'1 ',3.48620E-3,8.09360E-3,1.20360E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50058, 50060,'1 ',2.63550E-3,6.05490E-3,9.19660E-5,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50060, 50061,'1 ',3.33740E-3,7.38650E-3,1.21120E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50061, 50062,'1 ',3.85880E-3,8.86520E-3,1.34650E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50062, 92420,'1 ',9.14830E-3,1.65070E-2,2.38620E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50062, 92437,'1 ',4.59080E-3,1.21680E-2,3.08610E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50063, 50065,'1 ',2.00140E-3,1.29130E-2,4.11000E-4, 131.00, 137.50, 144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50063, 92437,'1 ',2.81400E-3,2.02510E-2,6.63820E-4, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50064, 50065,'1 ',1.08020E-2,8.54820E-3,1.07630E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92298, 50065,'1 ',1.41980E-3,1.10650E-2,2.06780E-4, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50066, 50069,'1 ',5.77830E-3,1.48540E-2,2.29880E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50066, 92419,'1 ',6.12910E-3,1.42290E-2,2.11610E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50067, 50124,'1 ',8.46020E-4,3.68220E-3,1.04900E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50067, 50127,'1 ',3.09570E-3,1.55530E-2,4.04760E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50068, 50070,'1 ',8.32460E-4,2.45430E-3,5.70920E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50068, 50075,'1 ',1.33970E-3,3.59660E-3,8.15100E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50068, 50126,'1 ',1.64740E-3,4.95850E-3,1.55120E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50069, 50072,'1 ',1.67500E-2,1.32560E-2,1.66910E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50069, 92421,'1 ',3.48560E-3,8.96000E-3,1.38670E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50070, 50071,'1 ',1.17950E-3,3.28900E-3,6.90320E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50071, 50128,'1 ',1.28580E-3,3.39820E-3,7.95400E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92422, 50072,'1 ',4.43030E-3,8.77160E-3,1.28750E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50073, 50109,'1 ',5.19600E-3,9.33920E-3,1.67720E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92421, 50073,'1 ',1.65560E-2,2.01830E-2,3.23490E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50074, 50080,'1 ',7.52950E-4,2.09970E-3,4.40690E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50075, 50076,'1 ',9.03830E-4,2.52040E-3,5.29000E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50076, 50112,'1 ',1.53380E-3,4.17590E-3,9.19980E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50077, 92432,'1 ',1.27810E-2,1.01140E-2,1.27350E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50079, 50107,'1 ',9.06590E-3,1.94280E-2,3.40160E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92423, 50079,'1 ',7.92270E-3,2.03660E-2,3.15190E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50080, 50081,'1 ',1.13890E-3,3.10060E-3,6.83100E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50081, 50105,'1 ',1.72570E-3,4.33790E-3,1.12380E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92416, 50082,'1 ',2.94110E-3,1.14420E-2,1.90990E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50082, 92441,'1 ',1.85960E-3,1.27640E-2,2.32680E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50083, 50085,'1 ',2.07040E-3,5.48740E-3,1.39180E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50083, 92425,'1 ',1.73690E-3,7.65280E-3,1.32930E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50085, 92441,'1 ',3.06000E-3,1.02080E-2,1.61800E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50086, 50087,'1 ',1.16330E-3,3.24390E-3,6.80860E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50087, 50089,'1 ',1.14010E-3,4.12830E-3,8.85750E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50088, 50094,'1 ',5.26250E-4,2.17270E-3,5.14050E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50088, 50095,'1 ',3.83820E-4,3.34890E-3,9.19690E-4, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92412, 50088,'1 ',1.74730E-3,1.21230E-2,3.45980E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50089, 50094,'1 ',8.11730E-4,3.24980E-3,8.18720E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92412, 50089,'1 ',1.27060E-3,8.98680E-3,2.46600E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92409, 50090,'1 ',2.52870E-3,9.03330E-3,1.79340E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92427, 50090,'1 ',3.16670E-3,8.05330E-3,1.27350E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50090, 92428,'1 ',7.88040E-3,2.02570E-2,3.13500E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50091, 50092,'1 ',4.02370E-4,1.75130E-3,4.98920E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50092, 50093,'1 ',3.38300E-4,2.47270E-3,7.29440E-4, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92412, 50092,'1 ',2.05590E-3,8.48830E-3,2.00830E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50093, 50116,'1 ',3.84090E-4,2.23070E-3,5.25230E-4, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50095, 50100,'1 ',3.55200E-4,3.04630E-3,8.66860E-4, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50096, 50098,'1 ',1.05820E-2,1.06130E-2,1.71620E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50097, 50098,'1 ',2.86720E-3,5.86740E-3,1.44380E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92428, 50097,'1 ',2.66540E-3,6.18710E-3,1.17810E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50098, 50099,'1 ',6.26980E-3,1.24140E-2,1.82210E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92428, 50098,'1 ',5.31390E-3,1.36600E-2,2.11400E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50098, 92434,'1 ',6.60260E-3,7.73960E-3,1.34600E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50098, 92436,'1 ',1.14520E-2,2.09740E-2,3.62090E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50100, 50101,'1 ',2.89920E-4,2.28420E-3,6.68090E-4, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50101, 50103,'1 ',3.29370E-4,2.50500E-3,7.87130E-4, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50102, 92433,'1 ',3.88450E-3,1.11410E-2,1.71330E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50102, 92442,'1 ',5.97960E-3,1.18390E-2,1.73770E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50103, 50105,'1 ',3.11070E-4,2.03390E-3,7.53190E-4, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50104, 50111,'1 ',3.90190E-4,1.94090E-3,6.26510E-4, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50104, 50113,'1 ',8.79300E-4,4.97910E-3,1.23410E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50106, 50107,'1 ',2.53800E-3,5.02500E-3,7.37570E-5,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92423, 50106,'1 ',9.11760E-3,2.34380E-2,3.62730E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92430, 50106,'1 ',7.46430E-3,9.71390E-3,1.35860E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50107, 50108,'1 ',8.88090E-3,7.02820E-3,8.84940E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92430, 50107,'1 ',8.31810E-3,1.15930E-2,1.98240E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92430, 50109,'1 ',4.30930E-3,1.14210E-2,2.89680E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50109, 92431,'1 ',1.37860E-2,1.26980E-2,2.03580E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50109, 92439,'1 ',2.69860E-2,2.96810E-2,3.96160E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50110, 92439,'1 ',1.49160E-2,1.18040E-2,1.48630E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50111, 50112,'1 ',6.15580E-4,2.11170E-3,5.05880E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50113, 92435,'1 ',1.31980E-3,6.40510E-3,1.46410E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50114, 50131,'1 ',2.76030E-4,2.36730E-3,6.73640E-4, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50115, 50118,'1 ',3.08560E-3,1.20040E-2,2.00380E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92433, 50115,'1 ',2.90660E-3,9.69600E-3,1.53690E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50116, 92435,'1 ',7.77290E-4,3.56580E-3,9.13440E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50117, 50118,'1 ',5.05560E-3,8.51660E-3,1.21320E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92434, 50118,'1 ',4.84370E-3,1.14700E-2,2.09700E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50118, 92436,'1 ',1.42040E-3,4.97310E-3,1.37680E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50119, 50129,'1 ',7.96480E-4,5.48640E-3,9.68480E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92411, 50119,'1 ',6.47690E-4,5.48370E-3,1.06840E-2, 417.00, 437.80, 458.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50120, 50122,'1 ',7.87540E-4,3.06370E-3,8.18280E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50120, 50131,'1 ',2.91350E-4,2.64990E-3,6.68880E-4, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50120, 50132,'1 ',1.10990E-3,2.97960E-3,6.75270E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50121, 50123,'1 ',1.42830E-3,6.04510E-3,1.36020E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50121, 50131,'1 ',8.83980E-4,4.12260E-3,1.02100E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50122, 50123,'1 ',7.27910E-4,2.96200E-3,7.21650E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50123, 50124,'1 ',7.54060E-4,3.90880E-3,9.54320E-4, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92331, 50126,'1 ',6.11810E-3,2.96920E-2,6.78770E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50128, 50132,'1 ',1.45350E-3,3.84150E-3,8.99140E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92330, 50129,'1 ',1.75830E-3,1.23290E-2,2.09910E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92411, 50129,'1 ',4.70150E-4,4.30960E-3,1.70100E-2, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92435, 50130,'1 ',3.24380E-3,9.56330E-3,2.22470E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92412, 50131,'1 ',2.56840E-3,2.33620E-2,5.89710E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92435, 50133,'1 ',1.82180E-3,5.11020E-3,1.31530E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50134, 50135,'1 ',2.91600E-3,3.86920E-2,6.23430E-1,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  75.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50134, 50140,'1 ',3.24850E-3,3.44730E-2,5.17790E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50134, 50140,'2 ',3.24850E-3,3.44730E-2,5.17790E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50134, 50160,'1 ',1.49540E-3,1.64150E-2,1.59540E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50134, 52364,'1 ',6.55240E-3,6.85150E-2,1.09700E0,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 134.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50134, 52364,'2 ',6.55240E-3,6.85150E-2,1.09700E0,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 134.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50135, 50985,'1 ',6.65790E-4,1.11990E-2,1.15870E-1, 998.00,1047.90,1097.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50136, 50935,'1 ',5.50230E-4,5.82180E-3,8.70670E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50136, 50935,'2 ',5.50230E-4,5.82180E-3,8.70670E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50137, 50689,'1 ',1.79680E-4,1.90100E-3,2.84270E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50137, 50689,'2 ',1.79680E-4,1.90100E-3,2.84270E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50137, 50714,'1 ',1.56500E-3,1.54950E-2,2.65480E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50137, 50714,'2 ',1.56500E-3,1.54950E-2,2.65480E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50137, 51227,'1 ',2.60600E-3,2.69530E-2,4.24700E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50137, 51227,'2 ',2.60600E-3,2.69530E-2,4.24700E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50138, 50597,'1 ',1.06010E-4,1.15710E-3,1.13590E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50139, 50891,'1 ',6.53910E-4,8.94970E-3,9.12140E-2, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50139, 51288,'1 ',2.58280E-4,3.72230E-3,3.41500E-2, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92032, 50139,'1 ',4.17800E-4,4.82200E-3,4.22720E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50140, 50616,'1 ',1.55790E-3,1.66430E-2,2.44610E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50140, 50616,'2 ',1.55790E-3,1.66430E-2,2.44610E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50141, 50690,'1 ',8.55850E-3,3.62240E-2,8.15140E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50141, 50692,'1 ',3.72510E-3,1.44920E-2,3.87060E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50142, 50144,'1 ',4.97650E-5,5.02080E-4,8.26290E-3,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50142, 50144,'2 ',4.97650E-5,5.02080E-4,8.26290E-3,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50142, 50903,'1 ',5.37310E-4,5.31670E-3,9.10100E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50142, 50903,'2 ',5.37310E-4,5.31670E-3,9.10100E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50143, 50717,'1 ',2.64870E-4,3.00040E-3,2.73150E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50143, 50733,'1 ',2.52000E-3,2.85810E-2,2.60680E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50143, 50931,'1 ',1.07810E-3,1.08810E-2,1.79160E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50143, 50931,'2 ',1.07810E-3,1.08810E-2,1.79160E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50144, 50731,'1 ',3.68280E-3,3.81650E-2,6.03110E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  74.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50144, 50731,'2 ',3.68280E-3,3.81650E-2,6.03110E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  74.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50145, 51045,'1 ',8.32460E-4,9.13510E-3,8.87480E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50146, 50731,'1 ',6.79610E-4,6.85750E-3,1.12880E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50146, 50731,'2 ',6.79610E-4,6.85750E-3,1.12880E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50147, 50606,'1 ',8.91780E-3,3.38990E-2,9.48980E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50147, 50940,'1 ',2.00980E-2,8.50850E-2,1.91530E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50147, 50976,'1 ',1.39930E-2,8.86600E-2,2.40750E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50147, 51829,'1 ',5.22150E-2,1.98860E-1,5.58150E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50147, 92993,'1 ',2.76830E-2,1.65110E-1,4.35140E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50148, 50861,'1 ',3.91960E-3,1.56930E-2,3.95350E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50148, 50864,'1 ',2.11710E-3,1.07090E-2,2.98130E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50148, 50865,'1 ',1.22770E-3,1.45790E-2,5.07800E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50148, 50866,'1 ',3.96710E-3,1.44320E-2,4.41830E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92445, 50148,'1 ',8.70020E-3,1.54760E-1,7.80320E-2, 650.00, 682.50, 715.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50149, 50936,'1 ',3.09060E-3,2.31590E-2,5.64900E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50149, 50937,'1 ',2.01310E-3,1.67060E-2,4.39460E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92445, 50149,'1 ',4.81480E-2,1.75460E-1,5.38340E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50150, 50990,'1 ',7.82450E-4,4.07560E-3,1.06890E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50150, 50999,'1 ',4.62420E-4,3.32630E-3,8.81410E-4, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50150, 92980,'1 ',9.21860E-4,9.76960E-3,2.89990E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50151, 50602,'1 ',1.94330E-2,7.63990E-2,1.99920E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50151, 51007,'1 ',1.90160E-2,7.61520E-2,1.91910E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50152, 50645,'1 ',2.69750E-2,8.19360E-2,1.79500E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50152, 50737,'1 ',5.51590E-3,3.70050E-2,8.93370E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50152, 51178,'1 ',6.34970E-3,2.91300E-2,7.46260E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50152, 51213,'1 ',7.81890E-3,3.58710E-2,9.18980E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92445, 50152,'1 ',5.77340E-2,2.38940E-1,5.67160E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50153, 50567,'1 ',7.41220E-3,1.72060E-2,5.24190E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50154, 51252,'1 ',1.14560E-4,7.77170E-4,1.41490E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92033, 50154,'1 ',7.93140E-4,5.38070E-3,9.79620E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50154, 92848,'1 ',6.68540E-3,5.85560E-2,1.06910E-1, 417.00, 437.80, 458.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50155, 50637,'1 ',1.13320E-2,3.81840E-2,9.49040E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50156, 50673,'1 ',1.01970E-4,1.17690E-3,1.03170E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50157, 50920,'1 ',2.56900E-4,2.27620E-3,6.05940E-4, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50157, 50999,'1 ',1.15320E-2,8.15910E-2,2.23980E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50158, 50689,'1 ',1.68460E-4,1.83870E-3,1.80510E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50158, 51045,'1 ',2.12760E-3,2.38160E-2,2.22800E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50159, 50630,'1 ',2.54320E-2,8.48660E-2,2.15320E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50159, 50881,'1 ',1.23210E-2,4.46160E-2,9.57360E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50159, 50884,'1 ',6.99940E-3,3.84080E-2,1.01530E-2, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92445, 50159,'1 ',7.30140E-2,2.93450E-1,7.43160E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  71.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50161, 51276,'1 ',1.42340E-4,5.53760E-4,1.47900E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50161, 51279,'1 ',1.31530E-3,5.56690E-3,1.25260E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50162, 93021,'1 ',1.45870E-2,8.29170E-2,1.50010E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50163, 50164,'1 ',5.23450E-4,2.09570E-3,5.27950E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50163, 50724,'1 ',2.02640E-2,9.45420E-2,2.34270E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50164, 50561,'1 ',1.99530E-2,5.18050E-2,1.25750E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50164, 92982,'1 ',6.10580E-2,2.21510E-1,4.76440E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50165, 50645,'1 ',1.47050E-3,9.04030E-3,2.60710E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50165, 50646,'1 ',1.66920E-3,1.76900E-2,5.25090E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50165, 50649,'1 ',1.59510E-3,7.88020E-3,2.30150E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50165, 51196,'1 ',3.20230E-2,1.09910E-1,2.63480E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50165, 51213,'1 ',2.75740E-2,9.46230E-2,2.26800E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92445, 50165,'1 ',5.87940E-2,2.43350E-1,5.77690E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50166, 50733,'1 ',1.04370E-3,1.20480E-2,1.05650E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50167, 50168,'1 ',4.81100E-4,4.61890E-3,1.34360E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50167, 51083,'1 ',1.28500E-3,8.60920E-3,2.63730E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50167, 51141,'1 ',1.12300E-3,6.90400E-3,1.99100E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50167, 51143,'1 ',5.62460E-3,2.13800E-2,5.98490E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50168, 51141,'1 ',2.99250E-3,1.19810E-2,3.01830E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50168, 51232,'1 ',8.37490E-3,8.04310E-2,2.34070E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50169, 50950,'1 ',6.13280E-3,3.29370E-2,7.81920E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50169, 50951,'1 ',2.63180E-3,5.38570E-3,1.32530E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50170, 50859,'1 ',1.65900E-3,9.88260E-3,2.59990E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50170, 50863,'1 ',9.89520E-4,6.99850E-3,1.92040E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50171, 50580,'1 ',3.55630E-3,1.63150E-2,4.17940E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50171, 50585,'1 ',1.58170E-3,6.43640E-3,1.56810E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50172, 92868,'1 ',3.51450E-3,8.15930E-3,1.21340E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50173, 50963,'1 ',6.92080E-3,2.47230E-2,4.90840E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50173, 92968,'1 ',1.46910E-2,3.41060E-2,5.07210E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50174, 92863,'1 ',1.35400E-2,4.51690E-2,7.15950E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50174, 92864,'1 ',6.36140E-3,1.16520E-2,2.01150E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50175, 50587,'1 ',1.09400E-3,5.30920E-3,1.21360E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50175, 50588,'1 ',6.29450E-4,3.21520E-3,8.08710E-4, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50176, 50961,'1 ',2.12940E-2,5.47380E-2,8.47150E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50176, 92969,'1 ',2.08600E-1,1.65110E-1,2.07890E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50177, 92865,'1 ',3.68200E-2,7.29010E-2,1.07000E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50178, 51231,'1 ',3.06490E-3,4.93240E-2,1.61160E-2, 418.00, 438.90, 459.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50178, 51232,'1 ',4.70020E-4,7.03380E-3,2.36450E-3, 399.00, 418.90, 438.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50178, 51233,'1 ',2.24550E-3,8.82550E-3,2.30870E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50179, 51229,'1 ',5.22670E-3,4.39590E-2,1.30220E-2, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50179, 51233,'1 ',1.19220E-3,4.85120E-3,1.18190E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50179, 51234,'1 ',3.32650E-3,3.29610E-2,1.00950E-2, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50180, 50183,'1 ',7.79800E-4,1.41470E-2,1.41470E-1,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50180, 51943,'1 ',9.14000E-3,1.33800E-1,1.43530E0, 717.00, 789.00, 789.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 188.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50180, 95334,'1 ',4.82860E-3,9.00170E-2,2.09270E0,1959.00,2056.90,2154.90,  0.00000,  0.00000,  0.00000,  0.00000,0,1, 214.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50180, 95334,'2 ',4.82860E-3,9.00170E-2,2.09270E0, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,0,1, 214.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50181, 51966,'1 ',3.12520E-4,3.42900E-3,3.33080E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50181, 52007,'1 ',1.15820E-3,1.83950E-2,3.02410E-1,1419.00,1489.90,1560.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50182, 50183,'1 ',1.95910E-3,2.35580E-2,2.33340E-1, 792.00, 831.60, 871.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50182, 51966,'1 ',1.88600E-4,3.30800E-3,3.53910E-2,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50184, 50185,'1 ',3.88380E-5,4.48230E-4,3.92920E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50184, 51968,'1 ',6.62700E-4,1.60920E-2,2.77830E-1,1921.00,2017.00,2113.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50186, 51921,'1 ',2.49450E-2,8.69630E-2,2.01720E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50186, 51957,'1 ',1.17230E-2,1.00590E-1,2.86440E-2, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50186, 52001,'1 ',1.51320E-2,1.63490E-1,8.76850E-2, 476.00, 499.80, 523.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50186, 53162,'1 ',3.28580E-2,1.48090E-1,3.94590E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50187, 50200,'1 ',1.35740E-4,3.48940E-4,8.64030E-5, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50187, 50201,'1 ',1.09560E-4,3.87270E-4,8.72630E-5, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50187, 51978,'1 ',3.27290E-2,1.28730E-1,3.37100E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50187, 51980,'1 ',2.65660E-2,1.06410E-1,2.68270E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50188, 51956,'1 ',7.25970E-2,1.97970E-1,4.37010E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50188, 51986,'1 ',5.69400E-2,2.28500E-1,5.77470E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50189, 50190,'1 ',5.17210E-3,3.84360E-2,1.46590E-2, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50189, 50194,'1 ',6.17120E-4,2.47070E-3,6.22430E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50189, 51914,'1 ',8.58720E-3,1.24070E-1,3.94360E-2, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50190, 50197,'1 ',1.80330E-3,1.03410E-2,3.43700E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50190, 51853,'1 ',3.19890E-2,1.09790E-1,2.63200E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50190, 51948,'1 ',1.47220E-2,7.63340E-2,1.86430E-2, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50191, 51963,'1 ',2.72460E-2,7.59950E-2,1.59550E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50191, 52044,'1 ',5.58400E-3,3.53690E-2,9.60000E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50192, 51962,'1 ',2.80620E-3,2.93900E-2,5.53070E-2, 473.00, 496.60, 520.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50192, 52042,'1 ',5.74460E-3,8.75090E-2,1.99230E-1, 647.00, 679.30, 711.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50192, 93241,'1 ',5.47180E-3,3.73350E-2,6.72640E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50193, 51962,'1 ',3.39510E-3,3.60630E-2,6.59470E-2, 473.00, 496.60, 520.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50193, 52017,'1 ',9.53560E-3,9.27770E-2,3.30620E-1, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  85.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50194, 51854,'1 ',1.43670E-2,5.64740E-2,1.47760E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50195, 51921,'1 ',1.71630E-2,9.12620E-2,2.11840E-2, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50195, 51953,'1 ',1.38140E-2,5.53150E-2,1.39380E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50195, 51954,'1 ',2.11110E-2,1.13730E-1,3.12720E-2, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50195, 52021,'1 ',4.09960E-2,1.69460E-1,4.01590E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50196, 51976,'1 ',7.53030E-3,3.01490E-2,7.59580E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92487, 50196,'1 ',7.43530E-3,2.62820E-2,5.92220E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50197, 52025,'1 ',1.80120E-2,1.38120E-1,3.70460E-2, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50198, 50204,'1 ',1.66670E-2,3.26650E-2,4.89620E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50198, 51884,'1 ',7.61100E-2,1.59980E-1,2.91480E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92495, 50198,'1 ',5.83880E-3,2.08580E-2,4.14100E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92496, 50199,'1 ',7.95750E-5,3.80300E-4,8.32000E-6,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50200, 51975,'1 ',7.88170E-2,2.15000E-1,4.74760E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50202, 51968,'1 ',2.00410E-4,2.31300E-3,2.02760E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50203, 51971,'1 ',4.75050E-3,4.84050E-2,1.24750E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50203, 51976,'1 ',6.58230E-3,5.28870E-2,1.48680E-2, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92495, 50204,'1 ',4.85120E-3,1.73300E-2,3.44060E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50205, 51852,'1 ',6.02270E-3,6.81280E-2,2.62390E-2, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50205, 52018,'1 ',2.75550E-4,3.39600E-3,1.09690E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50206, 50208,'1 ',5.32830E-4,8.89080E-3,1.73010E-1,1786.00,1875.30,1964.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50206, 50560,'1 ',1.69460E-3,2.75550E-2,5.69410E-1,1786.00,1875.30,1964.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50206, 51725,'1 ',3.59870E-4,5.20770E-3,8.00010E-2,1306.00,1371.30,1436.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50206, 51754,'1 ',8.87410E-4,1.05900E-2,1.80140E-1,1190.00,1249.50,1309.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50207, 51570,'1 ',4.43420E-3,4.60340E-2,7.29390E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  89.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50207, 51570,'2 ',4.43420E-3,4.60340E-2,7.29390E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  89.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50207, 51734,'1 ',1.86010E-3,2.14820E-2,1.88500E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50208, 50210,'1 ',7.83450E-4,1.20720E-2,2.10630E-1,1419.00,1489.90,1560.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50208, 51725,'1 ',4.80030E-4,7.41580E-3,1.68450E-1,1786.00,1875.30,1964.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50208, 51731,'1 ',1.31060E-4,2.12560E-3,4.37540E-2,1786.00,1875.30,1964.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50209, 51401,'1 ',1.10730E-2,6.64720E-2,2.01350E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50209, 51498,'1 ',7.09710E-3,5.34650E-2,1.48360E-2, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50209, 51837,'1 ',6.95930E-4,1.19240E-2,3.42660E-3, 418.00, 438.90, 459.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50209, 51839,'1 ',2.32240E-3,2.36620E-2,6.09780E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50211, 51588,'1 ',1.44900E-2,7.07110E-2,1.22050E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50211, 51590,'1 ',1.18950E-2,4.93850E-2,1.28540E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50211, 51594,'1 ',6.33030E-3,3.59840E-2,6.51000E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50211, 51595,'1 ',2.58080E-2,7.92550E-2,1.48720E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50212, 51364,'1 ',2.99740E-2,9.78070E-2,2.59810E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50212, 51623,'1 ',1.55620E-2,5.19210E-2,1.31700E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50212, 51624,'1 ',1.01450E-2,2.68110E-2,6.27580E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50212, 53319,'1 ',2.62980E-2,6.95150E-2,1.62750E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50213, 51572,'1 ',1.47940E-4,2.70920E-3,4.99340E-2,1624.00,1705.20,1786.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50213, 51725,'1 ',1.85440E-3,2.62230E-2,4.24700E-1,1306.00,1371.30,1436.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50214, 51320,'1 ',1.75830E-4,1.92930E-3,1.87390E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50214, 51372,'1 ',9.44340E-4,1.03090E-2,1.01230E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50215, 51410,'1 ',7.76310E-5,8.95950E-4,7.85400E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50216, 51652,'1 ',3.54040E-3,1.80840E-2,4.54880E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50216, 51674,'1 ',2.34420E-3,1.05540E-2,2.80830E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50217, 51354,'1 ',1.12320E-2,4.75430E-2,1.06990E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50217, 93186,'1 ',1.08090E-3,2.94290E-3,6.48350E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50218, 51411,'1 ',2.98910E-3,1.19670E-2,3.01490E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50218, 51418,'1 ',5.52770E-4,1.89620E-3,4.54260E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50218, 51424,'1 ',1.87820E-3,6.44270E-3,1.54340E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50218, 51425,'1 ',3.16990E-3,8.83950E-3,1.85530E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90227, 50218,'1 ',2.70060E-3,1.53510E-2,4.44370E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50219, 51584,'1 ',2.70860E-3,7.15830E-3,1.67550E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50219, 51585,'1 ',2.39520E-3,5.55990E-3,1.69380E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50219, 51599,'1 ',2.77820E-2,7.21420E-2,1.75150E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50220, 51625,'1 ',3.54250E-3,1.39230E-2,3.64210E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50220, 51659,'1 ',2.70960E-3,1.28240E-2,3.08360E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50220, 51693,'1 ',5.50290E-3,1.45430E-2,3.40410E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50221, 50959,'1 ',1.07980E-2,4.10480E-2,1.14920E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50222, 51379,'1 ',3.86010E-3,4.46820E-2,3.93410E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50223, 51571,'1 ',6.99420E-3,6.05930E-2,2.17560E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50223, 51696,'1 ',2.13810E-3,1.50510E-2,8.55690E-3, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50223, 51756,'1 ',8.87410E-3,4.38430E-2,1.28060E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50223, 51759,'1 ',5.92250E-3,4.46140E-2,1.23790E-2, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50224, 51829,'1 ',8.59070E-3,3.43960E-2,8.66570E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50224, 51830,'1 ',9.25170E-3,2.72770E-2,6.34550E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50225, 51431,'1 ',3.22380E-3,1.26700E-2,3.31450E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50225, 51491,'1 ',1.90710E-3,1.01000E-2,2.55990E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50225, 51777,'1 ',7.43650E-4,3.14740E-3,7.08190E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50226, 51330,'1 ',1.80080E-1,4.18290E-1,6.22420E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50226, 51618,'1 ',1.97070E-2,9.13800E-2,1.89820E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50226, 51619,'1 ',7.74370E-3,1.58470E-2,3.89950E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50227, 93184,'1 ',1.80140E-2,6.75760E-2,1.21460E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50227, 93184,'2 ',1.80140E-2,6.75760E-2,1.21460E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50227, 93185,'1 ',4.76840E-3,2.10090E-2,3.64930E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50227, 93187,'1 ',1.43740E-2,5.53000E-2,9.44010E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50227, 93188,'1 ',1.37410E-2,4.58400E-2,7.26600E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50228, 51705,'1 ',6.57150E-3,2.55650E-2,4.26750E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50228, 51705,'2 ',6.57150E-3,2.55650E-2,4.26750E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50228, 93171,'1 ',6.75370E-2,2.59880E-1,4.43750E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50228, 93171,'2 ',6.75370E-2,2.59880E-1,4.43750E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50229, 51731,'1 ',1.14400E-4,1.25530E-3,1.21920E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50229, 51732,'1 ',3.56770E-5,3.97220E-4,3.74560E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50230, 51389,'1 ',8.96960E-2,2.37160E-1,4.30720E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50230, 93086,'1 ',5.84950E-2,9.85410E-2,1.40370E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50231, 51401,'1 ',5.16090E-3,1.38550E-2,3.14010E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50231, 51404,'1 ',1.76080E-3,4.42610E-3,1.14660E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50231, 51405,'1 ',1.76900E-3,7.08250E-3,1.78430E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50231, 51407,'1 ',3.28800E-3,1.31640E-2,3.31640E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50232, 51323,'1 ',7.27300E-4,5.84290E-3,1.64230E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50232, 51324,'1 ',1.51110E-3,7.33340E-3,1.67640E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50232, 93061,'1 ',3.63870E-3,1.48070E-2,3.60750E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50233, 51319,'1 ',6.07500E-3,2.02660E-2,3.21220E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50233, 51321,'1 ',6.77650E-3,1.13180E-2,1.92180E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50233, 93062,'1 ',1.04830E-2,2.14530E-2,5.27900E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50234, 51397,'1 ',6.07080E-1,4.60560E-1,6.34240E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50234, 51715,'1 ',5.73090E-1,4.54040E-1,5.71670E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50234, 93215,'1 ',1.89840E-2,2.08800E-2,2.78690E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50235, 51391,'1 ',6.98850E-3,4.94330E-2,1.35660E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50235, 51699,'1 ',5.84820E-3,3.76710E-2,9.87600E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50236, 51393,'1 ',9.81340E-3,2.73660E-2,5.74400E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50236, 51395,'1 ',1.85910E-2,5.38540E-2,1.29910E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50237, 51752,'1 ',1.67510E-2,1.02990E-1,1.85630E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50237, 93190,'1 ',7.41560E-4,2.96760E-3,6.26510E-5,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50238, 52451,'1 ',1.29800E-4,1.97260E-3,3.53450E-2,1419.00,1489.90,1560.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50238, 52452,'1 ',3.49120E-4,3.45430E-3,5.91270E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50238, 52452,'2 ',3.49120E-4,3.45430E-3,5.91270E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50238, 52454,'1 ',1.38610E-4,1.92540E-3,1.90340E-2, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50239, 50243,'1 ',1.09110E-3,2.72210E-2,4.47080E-1,1921.00,2017.00,2113.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50239, 52361,'1 ',5.20380E-4,9.15950E-3,1.52130E-1,1536.00,1612.80,1689.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50239, 52364,'1 ',5.21130E-4,9.22180E-3,1.51500E-1,1536.00,1612.80,1689.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50239, 52752,'1 ',4.00170E-4,9.71250E-3,1.67560E-1,1921.00,2017.00,2113.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50240, 50247,'1 ',9.56530E-5,1.18150E-3,1.87250E-2,1190.00,1249.50,1309.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50240, 52439,'1 ',1.08250E-4,1.84870E-3,3.26150E-2,1536.00,1612.80,1689.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50241, 52838,'1 ',1.05060E-4,1.68430E-3,1.68600E-2, 960.00,1008.00,1056.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50241, 52944,'1 ',1.44020E-3,1.52460E-2,2.28170E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50241, 52944,'2 ',1.44020E-3,1.52460E-2,2.28170E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50241, 53088,'1 ',8.22060E-4,9.15390E-3,8.63340E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50242, 52082,'1 ',1.05430E-2,1.72510E-1,1.03390E-1, 650.00, 682.50, 715.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50242, 52150,'1 ',5.09210E-3,4.88940E-2,1.42250E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50242, 52417,'1 ',1.77040E-2,6.25870E-2,1.41060E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50242, 52420,'1 ',3.87180E-2,1.20470E-1,2.51560E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50242, 52810,'1 ',1.27150E-2,9.28870E-2,2.38850E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50243, 52402,'1 ',6.81320E-4,8.41700E-3,1.33440E-1,1190.00,1249.50,1309.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50243, 52625,'1 ',9.50730E-4,9.40900E-3,1.61100E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50243, 52625,'2 ',9.50730E-4,9.40900E-3,1.61100E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50243, 52716,'1 ',1.08230E-5,1.48290E-4,2.54260E-3,1306.00,1371.30,1436.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50244, 52063,'1 ',6.23650E-4,7.17760E-3,7.03340E-2, 768.00, 806.40, 844.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50244, 52313,'1 ',3.92340E-3,4.53050E-2,4.46140E-1, 768.00, 806.40, 844.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50244, 52779,'1 ',5.64340E-4,5.58410E-3,9.55890E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50245, 92548,'1 ',1.78840E-4,1.82560E-3,5.79670E-3, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50245, 93276,'1 ',1.37890E-2,1.11410E-1,3.78990E-1, 635.00, 666.80, 698.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 100.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50245, 93603,'1 ',4.34800E-4,5.98110E-3,1.19170E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50245, 93652,'1 ',2.68020E-3,3.37310E-2,8.06800E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50246, 52178,'1 ',4.76320E-3,1.90700E-2,4.80430E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50246, 52183,'1 ',1.52110E-3,1.22200E-2,3.43480E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50246, 52206,'1 ',4.81320E-3,1.74280E-2,3.73940E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50246, 52583,'1 ',5.33230E-3,2.77760E-2,7.28510E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50246, 52698,'1 ',5.73770E-3,3.05720E-2,8.58020E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50247, 50597,'1 ',3.40680E-3,3.38200E-2,5.81700E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  68.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50247, 52439,'1 ',2.18550E-4,2.83930E-3,4.70680E-2,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50247, 52828,'1 ',6.71910E-4,1.28630E-2,2.17100E-1,1624.00,1705.20,1786.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50248, 53040,'1 ',4.10290E-4,4.34100E-3,6.49180E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50248, 53063,'1 ',1.16340E-4,2.02940E-3,2.19550E-2,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50249, 52381,'1 ',9.03890E-3,3.15020E-2,7.30480E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50249, 52382,'1 ',4.31180E-3,3.34020E-2,1.17020E-2, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50249, 52384,'1 ',8.64860E-3,2.68960E-2,5.61250E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50249, 52388,'1 ',2.58330E-2,1.03470E-1,2.60840E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50250, 52293,'1 ',1.48590E-2,7.98880E-2,1.96600E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50250, 53097,'1 ',8.16220E-3,3.20810E-2,8.39270E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50251, 50263,'1 ',1.15710E-4,1.33540E-3,1.17070E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50251, 52348,'1 ',2.46030E-3,2.74260E-2,2.59070E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50252, 93282,'1 ',2.74250E-2,1.38740E-1,2.41410E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50252, 93365,'1 ',4.34260E-2,3.17500E-1,5.85670E-3, 119.00, 125.00, 130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50252, 93659,'1 ',3.95140E-2,2.01090E-1,4.55730E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50253, 52334,'1 ',1.00020E-3,1.09770E-2,1.06650E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50254, 53097,'1 ',6.06870E-3,2.36090E-2,6.30590E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50254, 56423,'1 ',8.94880E-2,2.40850E-1,5.47470E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50255, 52325,'1 ',1.12900E-2,3.80410E-2,9.45490E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50255, 93296,'1 ',1.67270E-2,4.93190E-2,1.14740E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50256, 52238,'1 ',1.26280E-2,6.34550E-2,1.65170E-2, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50256, 52247,'1 ',1.36160E-2,4.67140E-2,1.11920E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50257, 52071,'1 ',1.11110E-2,8.92960E-2,2.51130E-2, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50257, 52073,'1 ',1.57800E-2,9.07000E-2,2.57070E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50257, 58390,'1 ',2.41760E-2,8.42790E-2,1.95490E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50258, 52923,'1 ',1.62540E-4,1.05500E-3,2.10130E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50258, 93598,'1 ',5.49170E-4,4.45780E-3,8.19190E-3, 397.00, 416.80, 436.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50259, 52334,'1 ',1.28990E-3,1.48910E-2,1.30600E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50259, 53093,'1 ',1.77200E-3,1.89340E-2,2.78370E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50259, 53093,'2 ',1.77200E-3,1.89340E-2,2.78370E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50259, 56634,'1 ',7.41030E-3,8.22390E-2,8.12290E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 125.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50260, 52105,'1 ',1.86080E-3,2.22150E-2,2.02520E-1, 768.00, 806.40, 844.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50260, 52348,'1 ',3.65010E-3,4.25280E-2,3.69060E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50261, 52944,'1 ',5.80960E-4,6.46870E-3,6.10030E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50261, 52948,'1 ',1.01580E-4,1.31170E-3,2.20140E-2,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50262, 52237,'1 ',3.96340E-3,1.63640E-2,3.87160E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50262, 52240,'1 ',1.83100E-3,9.53720E-3,2.50130E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50262, 52241,'1 ',2.35970E-3,7.69630E-3,2.04320E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50262, 52863,'1 ',8.80480E-3,8.97390E-2,2.31370E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50264, 50273,'1 ',2.76790E-4,9.64640E-4,2.23670E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50264, 52095,'1 ',1.02160E-3,3.97420E-3,1.06150E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50264, 52323,'1 ',1.17190E-2,8.29130E-2,2.27610E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50265, 52680,'1 ',2.47520E-3,3.17030E-2,9.46420E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50265, 52681,'1 ',1.63420E-3,1.73190E-2,5.14080E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50265, 93405,'1 ',1.89940E-3,2.54040E-2,6.94580E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50266, 52358,'1 ',4.81680E-5,4.82900E-4,8.04830E-3,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50266, 52358,'2 ',4.81680E-5,4.82900E-4,8.04830E-3,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50266, 52360,'1 ',6.75890E-5,8.55780E-4,1.49430E-2,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50266, 52361,'1 ',8.66620E-5,1.09160E-3,1.66350E-2,1190.00,1249.50,1309.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50267, 52696,'1 ',5.80130E-4,3.45590E-3,9.09150E-4, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50267, 52697,'1 ',1.08210E-3,3.60990E-3,9.15500E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50268, 52417,'1 ',3.02030E-3,1.05260E-2,2.44070E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50269, 52298,'1 ',6.59660E-3,1.53130E-2,4.66510E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50269, 52308,'1 ',8.81510E-3,2.63980E-2,5.94670E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50270, 52333,'1 ',1.36600E-2,6.86460E-2,1.78690E-2, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50270, 53095,'1 ',3.40280E-2,1.32490E-1,3.54260E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50270, 53096,'1 ',7.04330E-3,5.62330E-2,1.38620E-2, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50271, 52415,'1 ',1.02230E-2,5.98840E-2,1.63160E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50271, 93409,'1 ',2.48650E-3,2.09120E-2,6.19400E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50271, 93410,'1 ',2.01100E-3,2.75710E-2,1.10880E-2, 399.00, 418.90, 438.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50272, 52430,'1 ',9.20910E-3,1.09440E-1,3.81560E-2, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50272, 53096,'1 ',4.32590E-3,3.15930E-2,8.11980E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50272, 53098,'1 ',4.93170E-3,3.30850E-2,7.98720E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50273, 52095,'1 ',1.69750E-3,5.27880E-3,1.10150E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50273, 52321,'1 ',1.39010E-2,5.88430E-2,1.32430E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50274, 52139,'1 ',3.69520E-2,9.39770E-2,1.48610E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50274, 52140,'1 ',5.26250E-2,1.61620E-1,3.03310E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50274, 93646,'1 ',5.53660E-2,9.32710E-2,1.32870E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50275, 52438,'1 ',5.58410E-3,2.85440E-2,7.77980E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50275, 52441,'1 ',1.80170E-3,1.17810E-2,2.99570E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50275, 52442,'1 ',4.24090E-3,1.76560E-2,5.50550E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50276, 52105,'1 ',9.69960E-4,1.08500E-2,1.01400E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50276, 52577,'1 ',6.55570E-5,7.15550E-4,7.02460E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50277, 52091,'1 ',9.19390E-3,4.78950E-2,1.25630E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50277, 52278,'1 ',1.53290E-2,3.94070E-2,9.75870E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50277, 52280,'1 ',5.28620E-3,1.59110E-2,4.97770E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50277, 52281,'1 ',3.55540E-3,1.95980E-2,4.58070E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50278, 52852,'1 ',4.23290E-3,1.42620E-2,3.54440E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50278, 52853,'1 ',1.18850E-2,2.98770E-2,7.74050E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50279, 52361,'1 ',2.58530E-4,4.53570E-3,4.30520E-2, 998.00,1047.90,1097.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50279, 52366,'1 ',5.03060E-4,8.65730E-3,8.54810E-2, 998.00,1047.90,1097.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50280, 52265,'1 ',2.64370E-2,1.08050E-1,2.18590E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50280, 52748,'1 ',6.97180E-2,1.38040E-1,2.02630E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50280, 53052,'1 ',4.61290E-2,4.61400E-2,6.23360E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50280, 93519,'1 ',1.13820E-1,2.43070E-1,5.48850E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50281, 52441,'1 ',2.71860E-3,1.24720E-2,3.19490E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92533, 50281,'1 ',3.88800E-3,1.93400E-2,6.24300E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50282, 52427,'1 ',1.32230E-2,4.81120E-2,1.47310E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50282, 52462,'1 ',1.16980E-2,4.44690E-2,1.24500E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50283, 52335,'1 ',8.58330E-3,3.63290E-2,8.17500E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50283, 52381,'1 ',7.90470E-3,2.33050E-2,5.42150E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50283, 52851,'1 ',2.26680E-2,7.39530E-2,1.96390E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50283, 52855,'1 ',9.47830E-3,3.25150E-2,7.79000E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50284, 52611,'1 ',5.25500E-4,6.65450E-3,1.16220E-1,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50284, 52713,'1 ',4.63290E-5,7.35160E-4,1.20690E-2,1419.00,1489.90,1560.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50285, 52460,'1 ',5.04420E-3,2.78060E-2,6.49910E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50285, 93426,'1 ',3.12720E-3,8.10470E-3,2.45180E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50285, 93427,'1 ',5.24230E-3,1.34760E-2,3.33690E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50286, 52767,'1 ',1.38810E-3,8.61380E-3,2.08650E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50286, 52768,'1 ',2.31120E-3,1.46380E-2,3.97290E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50287, 52088,'1 ',3.65320E-3,4.70800E-2,4.45080E-1, 812.00, 852.60, 893.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  70.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50287, 52170,'1 ',1.98190E-3,2.81710E-2,2.66920E-1, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50287, 52806,'1 ',4.82930E-4,5.68540E-3,9.93160E-2,1190.00,1249.50,1309.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50288, 52754,'1 ',6.90680E-3,1.77550E-2,2.74770E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50288, 93522,'1 ',1.71870E-2,1.58310E-2,2.53810E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50289, 52286,'1 ',1.05720E-2,4.23280E-2,1.06650E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50289, 52443,'1 ',2.19200E-3,8.61530E-3,2.25370E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50290, 52460,'1 ',1.20640E-2,4.06510E-2,1.01040E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50290, 52462,'1 ',6.70250E-3,3.42620E-2,9.33850E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50290, 52852,'1 ',1.72370E-2,4.47540E-2,1.08630E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50291, 50301,'1 ',3.33170E-2,2.40290E-1,6.39150E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50291, 51993,'1 ',2.64020E-2,1.91640E-1,1.03600E-1, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  68.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50291, 53157,'1 ',1.33940E-2,1.34310E-1,4.47780E-2, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50291, 53167,'1 ',1.23830E-2,4.03910E-2,1.07240E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50291, 53294,'1 ',2.73900E-2,1.57560E-1,4.47080E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50292, 50301,'1 ',1.58300E-2,4.18390E-2,9.79390E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50292, 53113,'1 ',2.37360E-2,7.74380E-2,2.05660E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50292, 53116,'1 ',9.54240E-3,6.04480E-2,1.64100E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50292, 53157,'1 ',2.66520E-2,7.04520E-2,1.64950E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50292, 53193,'1 ',5.28780E-2,1.78410E-1,4.44230E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50293, 53224,'1 ',2.10380E-3,1.76930E-2,5.24060E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50293, 53227,'1 ',3.77220E-3,1.92680E-2,4.84670E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50293, 53253,'1 ',6.53190E-3,4.01610E-2,1.15830E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50293, 53259,'1 ',6.86610E-4,7.52250E-3,2.08590E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50294, 53178,'1 ',2.31680E-4,2.67380E-3,2.34390E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50294, 53180,'1 ',5.08720E-4,5.66430E-3,5.34160E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50294, 53299,'1 ',7.95860E-3,9.17150E-2,8.44480E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 135.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50294, 53305,'1 ',9.60640E-4,1.21050E-2,1.84570E-1,1190.00,1249.50,1309.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50295, 53144,'1 ',3.63310E-2,1.76530E-1,4.04240E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50295, 53154,'1 ',2.18080E-2,5.48260E-2,1.42060E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50296, 53135,'1 ',1.92660E-2,1.50330E-1,4.50240E-2, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50296, 53154,'1 ',2.64160E-2,7.09340E-2,1.60800E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50297, 53136,'1 ',6.69420E-2,1.40700E-1,2.56360E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50297, 53137,'1 ',2.36910E-2,3.99090E-2,5.68500E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50297, 53138,'1 ',7.42690E-2,1.47050E-1,2.15860E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50297, 93744,'1 ',9.68480E-2,2.97230E-1,8.05500E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50297, 93745,'1 ',1.25350E-1,2.88050E-1,4.37630E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50297, 93746,'1 ',3.03050E-1,3.09600E-1,4.82270E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50298, 53141,'1 ',2.19900E-3,5.52760E-3,1.43200E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50298, 53142,'1 ',6.03380E-4,1.69250E-3,4.35640E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50298, 53143,'1 ',4.19610E-3,1.14240E-2,2.51680E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50299, 53127,'1 ',7.20290E-4,9.12220E-3,1.59340E-1,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50300, 53101,'1 ',2.01610E-2,8.53500E-2,1.92120E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50300, 53153,'1 ',2.19760E-2,1.39310E-1,3.78580E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50300, 53188,'1 ',1.91860E-3,1.78620E-2,5.53290E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50301, 53112,'1 ',7.89280E-3,3.16010E-2,7.96150E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50301, 53258,'1 ',2.81830E-2,2.22590E-1,6.53390E-2, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50302, 53102,'1 ',2.30550E-2,1.02730E-1,1.74470E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50302, 53104,'1 ',2.41130E-2,6.19860E-2,9.59310E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50302, 53105,'1 ',5.55310E-3,3.41400E-2,6.15330E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50302, 93667,'1 ',1.00720E-2,5.03740E-2,8.96720E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50302, 93678,'1 ',9.36920E-1,6.79600E-1,1.03020E-2,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50303, 53185,'1 ',2.54070E-4,1.92230E-3,9.44040E-4, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50303, 93697,'1 ',1.23410E-2,1.00900E-1,2.73950E-2, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50304, 51716,'1 ',3.06540E-3,4.19230E-2,8.58250E-1,1646.00,1728.30,1810.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  93.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50304, 53132,'1 ',2.54210E-4,3.03260E-3,5.15660E-2,1190.00,1249.50,1309.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50305, 53219,'1 ',9.87370E-4,1.18650E-2,1.17400E-1, 792.00, 831.60, 871.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50306, 53121,'1 ',1.36060E-2,2.66660E-2,3.99690E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50306, 53122,'1 ',1.89440E-2,3.40490E-2,6.11480E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50306, 93674,'1 ',6.80680E-2,1.55690E-1,3.80120E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50307, 53286,'1 ',5.91990E-3,2.03080E-2,4.86510E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50307, 93728,'1 ',1.75700E-3,7.25420E-3,1.71630E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50308, 53106,'1 ',3.86230E-2,1.87700E-1,4.29910E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50308, 53175,'1 ',9.49850E-3,3.80300E-2,9.58170E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50308, 53185,'1 ',1.39270E-2,7.48710E-2,1.84240E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50309, 93701,'1 ',9.58380E-3,2.94000E-2,7.96310E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50309, 93702,'1 ',5.43620E-2,2.22210E-1,4.49620E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50310, 50361,'1 ',2.65660E-3,2.61540E-2,4.55360E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50310, 50361,'2 ',2.65660E-3,2.61540E-2,4.55360E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50310, 53910,'1 ',1.03750E-3,1.57780E-2,2.83020E-1,1419.00,1489.90,1560.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50310, 53994,'1 ',8.76450E-4,1.35470E-2,3.07940E-1,1786.00,1875.30,1964.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50310, 57029,'1 ',3.92520E-4,6.70430E-3,1.18300E-1,1536.00,1612.80,1689.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50311, 50346,'1 ',2.00000E-4,2.11600E-3,3.16380E-2,1500.00,1570.00,1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50311, 50346,'2 ',2.00000E-4,2.11600E-3,3.16380E-2,1500.00,1570.00,1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50311, 56574,'1 ',2.68240E-4,2.76900E-3,4.35090E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50311, 56574,'2 ',2.68240E-4,2.76900E-3,4.35090E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50311, 56580,'1 ',3.10650E-4,3.20680E-3,5.03890E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50311, 56580,'2 ',3.10650E-4,3.20680E-3,5.03890E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50312, 50329,'1 ',1.63830E-3,2.37410E-2,3.65460E-1,1306.00,1371.30,1436.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50312, 53945,'1 ',1.72970E-3,2.23670E-2,3.76170E-1,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50313, 56743,'1 ',5.71370E-3,6.31090E-2,6.18990E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  96.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50313, 56852,'1 ',9.43870E-4,1.65670E-2,1.57340E-1, 998.00,1047.90,1097.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50314, 50387,'1 ',1.64970E-3,1.63350E-2,2.79900E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50314, 50387,'2 ',1.64970E-3,1.63350E-2,2.79900E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50314, 50520,'1 ',5.43130E-4,5.95960E-3,5.78910E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50314, 55522,'1 ',7.77610E-4,1.12090E-2,1.02860E-1, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50314, 56392,'1 ',7.57200E-4,8.57830E-3,7.81070E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50314, 57460,'1 ',4.35390E-4,7.89680E-3,7.89450E-2,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50315, 50385,'1 ',9.00000E-6,9.70000E-5,1.51700E-3,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50315, 55762,'1 ',2.00000E-5,2.80000E-4,4.53000E-3,1306.00,1371.30,1436.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50315, 55768,'1 ',4.20000E-4,3.64000E-3,6.81400E-2,1072.00,1072.00,1072.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50315, 55940,'1 ',1.87480E-4,4.32000E-3,8.27190E-2,1921.00,2017.00,2113.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50316, 53854,'1 ',9.08620E-3,1.03230E-1,2.07800E-1, 512.00, 537.60, 563.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  71.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50316, 94653,'1 ',1.91010E-4,3.04610E-3,6.25320E-3, 647.00, 679.30, 711.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50317, 52223,'1 ',5.58820E-3,7.62150E-2,1.55540E-1, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50317, 58427,'1 ',2.06390E-3,3.17970E-2,7.00970E-2, 647.00, 679.30, 711.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50318, 50324,'1 ',1.32250E-5,1.45110E-4,1.40940E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50319, 55031,'1 ',4.43760E-3,3.01130E-2,5.48460E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50319, 92732,'1 ',4.10240E-3,4.14920E-2,9.42270E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50319, 93932,'1 ',4.33790E-3,4.91460E-2,9.85200E-2, 512.00, 537.60, 563.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50320, 50361,'1 ',2.01850E-5,3.42370E-4,7.43760E-3,1877.00,1970.80,2064.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50320, 55310,'1 ',2.32200E-4,5.78160E-3,9.46830E-2,1921.00,2017.00,2113.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50320, 55355,'1 ',2.78350E-4,3.52450E-3,6.15450E-2,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50320, 55366,'1 ',4.84670E-4,5.31800E-3,5.16580E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50320, 56026,'1 ',6.94570E-4,7.00850E-3,1.15360E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50320, 56026,'2 ',6.94570E-4,7.00850E-3,1.15360E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50321, 57283,'1 ',3.60300E-5,5.09430E-4,4.85780E-3, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50322, 50407,'1 ',3.57870E-4,4.13040E-3,3.62090E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50322, 55381,'1 ',2.43220E-4,2.65470E-3,2.60620E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50322, 56852,'1 ',1.56270E-3,1.98090E-2,3.46480E-1,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50323, 50327,'1 ',2.39250E-4,5.61530E-3,1.06480E-1,1940.00,2037.00,2134.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50323, 54088,'1 ',3.36410E-4,5.28750E-3,5.51090E-2, 960.00,1008.00,1056.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50323, 55378,'1 ',4.83480E-4,6.53770E-3,1.15180E-1,1306.00,1371.30,1436.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50323, 56586,'1 ',1.67550E-3,1.65910E-2,2.84290E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50323, 56586,'2 ',1.67550E-3,1.65910E-2,2.84290E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50323, 58553,'1 ',4.41740E-4,8.67260E-3,1.39010E-1,1624.00,1705.20,1786.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50324, 58446,'1 ',1.87590E-3,2.33410E-2,2.34770E-1, 812.00, 852.60, 893.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50325, 50505,'1 ',5.24620E-4,6.09780E-3,5.85590E-2, 768.00, 806.40, 844.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50325, 57337,'1 ',2.03330E-3,2.23280E-2,2.17130E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50325, 57419,'1 ',4.79650E-3,5.28710E-2,5.17060E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  80.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50326, 50333,'1 ',7.71000E-6,1.25170E-4,1.21980E-3, 960.00,1008.00,1056.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50326, 53544,'1 ',5.12310E-4,5.42050E-3,8.10650E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50326, 53544,'2 ',5.12310E-4,5.42050E-3,8.10650E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50327, 54088,'1 ',3.36530E-4,4.23920E-3,6.46060E-2,1190.00,1249.50,1309.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50327, 57162,'1 ',2.88470E-4,3.90790E-3,5.95420E-2,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50328, 53374,'1 ',9.94440E-4,1.61920E-2,2.52970E-1,1419.00,1489.90,1560.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50328, 56290,'1 ',2.68170E-3,2.77390E-2,4.37160E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50328, 56290,'2 ',2.68170E-3,2.77390E-2,4.37160E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50328, 58185,'1 ',3.44570E-3,3.98610E-2,3.50640E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50329, 53945,'1 ',6.11130E-4,6.92330E-3,6.30340E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50329, 55537,'1 ',6.97130E-4,7.76250E-3,7.32070E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50329, 56250,'1 ',3.00840E-3,3.04300E-2,5.02710E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50329, 56250,'2 ',3.00840E-3,3.04300E-2,5.02710E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50330, 55941,'1 ',4.39340E-5,6.33160E-4,5.80870E-3, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50331, 50333,'1 ',3.04000E-6,4.29420E-5,6.93540E-4,1306.00,1371.30,1436.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50331, 50485,'1 ',2.72160E-4,3.37660E-3,3.12860E-2, 792.00, 831.60, 871.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50332, 53980,'1 ',5.76240E-4,4.04050E-3,6.87870E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50332, 95295,'1 ',8.34070E-3,5.66400E-2,1.03270E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50333, 53549,'1 ',1.84840E-4,2.93320E-3,4.81560E-2,1419.00,1489.90,1560.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50334, 58352,'1 ',2.18030E-2,1.49750E-1,2.72360E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  98.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50334, 93807,'1 ',1.13230E-2,7.95380E-2,1.35770E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50335, 57327,'1 ',3.63780E-3,4.95570E-2,1.00970E-1, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50335, 57681,'1 ',1.99000E-4,1.98230E-3,6.61440E-3, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50335, 57710,'1 ',1.74480E-3,1.97540E-2,3.95590E-2, 512.00, 537.60, 563.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50336, 54784,'1 ',1.28240E-4,2.14410E-3,2.02390E-2, 970.00,1018.50,1067.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50336, 54814,'1 ',4.07410E-4,4.03110E-3,6.90010E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50336, 54814,'2 ',4.07410E-4,4.03110E-3,6.90010E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50336, 57443,'1 ',2.58990E-4,3.93590E-3,7.05280E-2,1419.00,1489.90,1560.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50337, 50439,'1 ',4.16100E-5,6.60690E-4,6.74400E-3, 960.00,1008.00,1056.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50337, 56634,'1 ',1.93150E-3,2.12080E-2,2.06220E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50337, 57158,'1 ',2.22910E-3,2.52760E-2,2.30430E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50338, 55085,'1 ',4.54420E-3,5.11390E-2,1.34340E-2, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50338, 55092,'1 ',1.40320E-2,8.06460E-2,2.28550E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50338, 55099,'1 ',8.29600E-3,3.80600E-2,9.75060E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50338, 55100,'1 ',6.47470E-3,3.44190E-2,7.98620E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50338, 55102,'1 ',6.49320E-4,6.23400E-3,1.81340E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50338, 55104,'1 ',3.79910E-3,1.49320E-2,3.90600E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50339, 54011,'1 ',2.10190E-3,3.57680E-2,3.63940E-1, 998.00,1047.90,1097.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50339, 56810,'1 ',1.86860E-3,2.15800E-2,1.89370E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50340, 50476,'1 ',2.97010E-4,3.30700E-3,3.11840E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50340, 58311,'1 ',2.80590E-3,3.08340E-2,3.00190E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50341, 57145,'1 ',2.79010E-3,2.91580E-2,9.81360E-3, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50341, 57149,'1 ',6.46060E-4,7.96230E-3,2.57180E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50341, 57150,'1 ',9.38770E-4,9.01300E-3,2.62170E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50341, 57151,'1 ',3.67030E-3,2.59600E-2,7.12360E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50342, 56531,'1 ',9.58800E-5,1.11420E-3,9.63130E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50343, 50354,'1 ',2.65830E-3,3.01550E-2,2.75090E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50343, 57192,'1 ',1.39500E-3,1.61060E-2,1.41270E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50344, 58422,'1 ',3.49300E-3,3.96630E-2,3.62380E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50344, 58565,'1 ',3.40430E-4,3.73530E-3,3.62830E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50344, 58567,'1 ',9.46910E-5,1.59540E-3,2.89270E-2,1536.00,1612.80,1689.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50345, 56932,'1 ',2.62580E-4,3.02190E-3,2.96090E-2, 768.00, 806.40, 844.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50346, 56574,'1 ',7.37430E-5,1.19990E-3,1.87270E-2,1419.00,1489.90,1560.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50346, 56732,'1 ',3.45900E-4,5.55320E-3,1.11070E-1,1536.00,1612.80,1689.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50346, 56743,'1 ',9.00200E-4,8.90870E-3,1.52530E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50346, 56743,'2 ',9.00200E-4,8.90870E-3,1.52530E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50346, 57783,'1 ',2.51670E-3,2.54360E-2,4.19730E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50346, 57783,'2 ',2.51670E-3,2.54360E-2,4.19730E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50347, 57327,'1 ',1.28320E-3,1.61440E-2,3.85940E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50347, 92725,'1 ',3.62100E-4,5.88620E-3,1.16210E-2, 647.00, 679.30, 711.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50348, 54309,'1 ',2.77200E-4,3.91950E-3,3.73770E-2, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50349, 50427,'1 ',1.46010E-2,3.79090E-2,9.20150E-3, 132.00, 132.00, 132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50349, 57196,'1 ',3.23610E-3,2.59980E-2,7.30790E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50349, 92658,'1 ',1.28200E-2,1.13650E-1,3.02810E-2, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50350, 56693,'1 ',4.93750E-4,7.11640E-3,6.52940E-2, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50350, 56704,'1 ',9.46490E-5,2.38310E-3,3.92080E-2,1940.00,2037.00,2134.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50350, 57302,'1 ',1.14090E-4,1.90860E-3,3.51120E-2,1536.00,1612.80,1689.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50351, 56432,'1 ',4.93100E-3,3.69520E-2,9.01360E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50351, 56434,'1 ',3.58120E-3,1.43380E-2,3.61210E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50351, 56436,'1 ',4.60020E-3,1.80800E-2,4.72980E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50351, 56787,'1 ',9.89140E-3,8.42740E-2,2.10360E-2, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50351, 57183,'1 ',1.01190E-2,2.60140E-2,6.44170E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50352, 50354,'1 ',6.04680E-4,6.97920E-3,6.11870E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50353, 55696,'1 ',3.55070E-4,2.70520E-3,4.92070E-3, 383.00, 402.20, 421.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50353, 55854,'1 ',1.46650E-4,1.30650E-3,2.29550E-3, 417.00, 437.80, 458.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50354, 50397,'1 ',1.89210E-4,2.45040E-3,5.48090E-2,1646.00,1728.30,1810.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50354, 50452,'1 ',3.05090E-3,3.46230E-2,3.16060E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50354, 54126,'1 ',2.30430E-3,2.32830E-2,3.84040E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50354, 54126,'2 ',2.30430E-3,2.32830E-2,3.84040E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50355, 50385,'1 ',3.30000E-4,2.90000E-3,5.37700E-2,1072.00,1072.00,1072.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50355, 54102,'1 ',1.88870E-4,2.07240E-3,2.01290E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50355, 55764,'1 ',1.44000E-4,1.91600E-3,3.03660E-2,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50355, 56863,'1 ',5.19900E-4,6.71450E-3,1.12710E-1,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92657, 50356,'1 ',5.36710E-3,5.57100E-2,1.20170E-1, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50356, 94919,'1 ',2.19870E-3,3.02540E-2,6.03080E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50357, 55389,'1 ',9.75130E-3,3.83280E-2,1.00270E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50357, 56839,'1 ',6.44920E-2,1.62330E-1,4.21180E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50357, 57051,'1 ',2.57930E-2,9.34260E-2,2.00540E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50358, 57237,'1 ',4.99100E-2,1.71430E-1,4.11360E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50358, 58437,'1 ',4.15220E-2,1.58020E-1,4.43080E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92637, 50358,'1 ',3.84090E-3,2.89320E-2,8.02740E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50358, 92664,'1 ',4.39450E-3,1.72720E-2,4.51820E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92636, 50359,'1 ',1.96560E-3,1.24500E-2,2.60740E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50359, 94793,'1 ',5.53900E-3,3.81710E-2,6.74230E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50360, 57481,'1 ',3.72530E-3,1.55090E-2,4.83600E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50360, 57486,'1 ',1.27180E-3,1.37170E-2,3.92640E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50361, 55375,'1 ',4.17690E-4,4.41930E-3,6.60890E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50361, 55900,'1 ',8.89050E-4,9.40810E-3,1.40730E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50361, 55900,'2 ',8.89050E-4,9.40810E-3,1.40730E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50362, 56760,'1 ',1.80560E-4,4.49560E-3,7.36190E-2,1921.00,2017.00,2113.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50362, 57500,'1 ',2.25590E-4,5.23650E-3,9.87970E-2,1921.00,2017.00,2113.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50363, 53997,'1 ',4.00180E-4,6.08190E-3,1.08990E-1,1419.00,1489.90,1560.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50363, 56761,'1 ',6.18680E-5,1.50940E-3,2.57420E-2,1921.00,2017.00,2113.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50363, 57940,'1 ',1.37910E-4,2.33920E-3,5.08170E-2,1877.00,1970.80,2064.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50363, 57963,'1 ',6.07000E-5,1.01540E-3,1.86800E-2,1536.00,1612.80,1689.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50364, 50441,'1 ',7.20620E-4,8.06030E-3,7.53150E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50364, 55046,'1 ',3.94210E-3,5.08340E-2,4.80990E-1, 812.00, 852.60, 893.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  76.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50364, 57569,'1 ',7.24120E-4,8.20350E-3,7.46930E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50365, 52089,'1 ',7.37880E-4,1.16000E-2,1.20930E-1, 960.00,1008.00,1056.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50366, 50373,'1 ',4.05760E-5,4.45200E-4,4.32430E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50366, 57198,'1 ',6.09560E-5,6.78680E-4,6.39960E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50367, 56711,'1 ',4.99940E-4,1.16090E-2,2.19130E-1,1921.00,2017.00,2113.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50367, 57191,'1 ',2.47800E-4,3.49750E-3,5.64900E-2,1306.00,1371.30,1436.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50368, 58173,'1 ',1.55490E-3,1.07110E-2,1.89070E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50368, 58218,'1 ',9.11720E-4,9.23280E-3,1.85830E-2, 473.00, 496.60, 520.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50369, 57194,'1 ',2.39590E-3,3.67960E-2,1.02960E-2, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50369, 57499,'1 ',2.50910E-2,6.63230E-2,1.55270E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92662, 50369,'1 ',5.52540E-3,2.28130E-2,5.39760E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50370, 58273,'1 ',2.04840E-3,5.41360E-3,1.26710E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50370, 58278,'1 ',1.92180E-3,7.55330E-3,1.97590E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50370, 58279,'1 ',2.23850E-3,9.97470E-3,2.71030E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50370, 58280,'1 ',2.76290E-3,2.92820E-2,8.69220E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50371, 50422,'1 ',9.40000E-6,1.06530E-4,9.69790E-4, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50371, 58185,'1 ',1.35590E-3,1.51020E-2,1.42480E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50372, 50461,'1 ',1.00420E-4,1.13760E-3,1.03560E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50372, 55698,'1 ',8.78460E-4,1.26630E-2,1.16220E-1, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50372, 55747,'1 ',1.66820E-4,2.10130E-3,3.20220E-2,1190.00,1249.50,1309.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50373, 57198,'1 ',9.67380E-5,1.07710E-3,1.01560E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50373, 57275,'1 ',1.85930E-4,3.07910E-3,2.88580E-2, 960.00,1008.00,1056.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50374, 56810,'1 ',1.74980E-3,1.92110E-2,1.86760E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50374, 57198,'1 ',9.22570E-4,1.06490E-2,9.33760E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50375, 53566,'1 ',1.13540E-3,1.31070E-2,1.14940E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50376, 50499,'1 ',6.92940E-4,7.85020E-3,7.14760E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50376, 54309,'1 ',2.46730E-3,2.85100E-2,2.50360E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50376, 58185,'1 ',5.89680E-4,6.47040E-3,6.28540E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50377, 55940,'1 ',4.99870E-5,6.29640E-4,9.59520E-3,1190.00,1249.50,1309.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50378, 55537,'1 ',3.28110E-4,3.28950E-3,5.48280E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50378, 57105,'1 ',1.11770E-3,1.82020E-2,2.84450E-1,1419.00,1489.90,1560.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50379, 53350,'1 ',2.32440E-3,3.66180E-2,3.82960E-1, 960.00,1008.00,1056.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50379, 57460,'1 ',2.40950E-4,4.14620E-3,4.09330E-2, 998.00,1047.90,1097.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50380, 54097,'1 ',5.89980E-4,6.47380E-3,6.28870E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50380, 56392,'1 ',1.73810E-3,1.97000E-2,1.79500E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50381, 55933,'1 ',9.81370E-5,1.57320E-3,1.57490E-2, 960.00,1008.00,1056.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50382, 53904,'1 ',4.09640E-4,2.87230E-3,4.88990E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50382, 53908,'1 ',2.79610E-4,3.37610E-3,7.10620E-3, 541.00, 568.10, 595.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50383, 50416,'1 ',4.00470E-3,4.47310E-2,4.23790E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50383, 56932,'1 ',2.65840E-3,2.92090E-2,2.84300E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50384, 57270,'1 ',1.84920E-2,8.48580E-2,2.17480E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50384, 57489,'1 ',6.54930E-3,2.77200E-2,6.23740E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50384, 94944,'1 ',5.23890E-3,3.06860E-2,8.35890E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55766, 50385,'1 ',3.40000E-4,3.63000E-3,6.18200E-2,1088.00,1088.00,1088.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50386, 56741,'1 ',3.22800E-4,3.54190E-3,3.44040E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50386, 56743,'1 ',8.73550E-5,9.58470E-4,9.30970E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50387, 57135,'1 ',5.64250E-3,6.02590E-2,9.13580E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 115.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50387, 57135,'2 ',5.64250E-3,6.02590E-2,9.13580E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 115.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92640, 50388,'1 ',1.99500E-4,1.33050E-3,2.50750E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50388, 94696,'1 ',1.71410E-4,2.06980E-3,4.00370E-3, 528.00, 554.40, 580.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50389, 50453,'1 ',2.48780E-3,2.89450E-2,2.50660E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50389, 50477,'1 ',4.05510E-5,4.68000E-4,4.10260E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50389, 55051,'1 ',1.80000E-4,2.82910E-3,2.94850E-2, 960.00,1008.00,1056.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50390, 50485,'1 ',3.47000E-6,4.68910E-5,8.25970E-4,1306.00,1371.30,1436.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50390, 53832,'1 ',5.23650E-4,7.39190E-3,1.19410E-1,1306.00,1371.30,1436.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50391, 55837,'1 ',7.97610E-5,1.09150E-3,1.11220E-2, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50391, 55853,'1 ',1.28900E-5,2.17180E-4,3.93760E-3,1536.00,1612.80,1689.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50392, 53406,'1 ',1.38580E-2,1.47020E-1,4.37090E-2, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50392, 57434,'1 ',3.39930E-3,1.36100E-2,3.42860E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50392, 57438,'1 ',5.09360E-3,4.86540E-2,1.78640E-2, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50392, 94805,'1 ',2.27880E-2,1.27230E-1,3.25290E-2, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50393, 53334,'1 ',1.52770E-3,2.21340E-2,3.40620E-1,1306.00,1371.30,1436.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50393, 56932,'1 ',3.95970E-3,4.51720E-2,4.09800E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50394, 56442,'1 ',3.85540E-3,1.54360E-2,3.88870E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50394, 56444,'1 ',3.14800E-3,1.26030E-2,3.17510E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50394, 56448,'1 ',5.73540E-3,2.23130E-2,5.95960E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50394, 56453,'1 ',4.29790E-3,3.12060E-2,1.07830E-2, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50394, 56537,'1 ',6.45630E-3,2.28210E-2,5.14240E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50394, 56542,'1 ',1.01660E-2,4.81190E-2,1.15720E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50394, 56545,'1 ',3.27160E-3,1.54840E-2,3.72310E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50395, 93276,'1 ',8.26600E-3,9.43870E-2,1.87610E-1, 512.00, 537.60, 563.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50395, 93287,'1 ',5.02160E-3,6.84610E-2,1.39640E-1, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50395, 93313,'1 ',2.14970E-2,1.42500E-1,2.78440E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  96.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50395, 95321,'1 ',1.13340E-2,7.57250E-2,1.43100E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50396, 53566,'1 ',5.45940E-4,7.14620E-3,6.46810E-2, 812.00, 852.60, 893.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50396, 53827,'1 ',1.56260E-3,1.74060E-2,1.64250E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50396, 54309,'1 ',6.61360E-4,7.49240E-3,6.82170E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50397, 50431,'1 ',1.38900E-4,1.37430E-3,2.35220E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50397, 50431,'2 ',1.38900E-4,1.37430E-3,2.35220E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50398, 92736,'1 ',2.37400E-4,1.58320E-3,2.98380E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50398, 92837,'1 ',1.80560E-4,1.63240E-3,3.21790E-3, 435.00, 456.80, 478.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50399, 55522,'1 ',1.88130E-4,2.17120E-3,1.90330E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50399, 58236,'1 ',1.43950E-3,1.57180E-2,1.54400E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50400, 54921,'1 ',2.11890E-3,3.44860E-2,3.37060E-1, 960.00,1008.00,1056.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50400, 57309,'1 ',1.32480E-3,1.50120E-2,1.36730E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50401, 56392,'1 ',2.63060E-4,2.92890E-3,2.76190E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50402, 55392,'1 ',2.00610E-2,8.28490E-2,1.96090E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50402, 56941,'1 ',6.22830E-2,2.54150E-1,6.21560E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50402, 58563,'1 ',2.57900E-3,1.68630E-2,4.28820E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92713, 50402,'1 ',6.17310E-5,6.04910E-4,1.89470E-4, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50403, 54761,'1 ',3.62530E-4,4.26780E-3,7.45480E-2,1190.00,1249.50,1309.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50403, 54784,'1 ',3.60980E-4,4.66170E-3,7.82440E-2,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50403, 56777,'1 ',7.12840E-4,7.78140E-3,7.64000E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50404, 57196,'1 ',1.07930E-2,4.19930E-2,1.12170E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50404, 57453,'1 ',1.66570E-2,1.35330E-1,4.31440E-2, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92658, 50404,'1 ',1.09430E-2,4.87670E-2,1.32530E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50405, 53994,'1 ',1.00420E-3,1.11820E-2,1.05480E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50405, 53995,'1 ',4.31030E-4,4.72940E-3,4.59400E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50405, 57275,'1 ',3.85530E-3,4.24260E-2,4.13900E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50406, 50442,'1 ',4.01600E-5,4.63490E-4,4.06300E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50406, 55421,'1 ',5.91550E-5,6.70090E-4,6.10030E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50406, 55435,'1 ',1.80570E-4,2.04550E-3,1.86220E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50406, 55459,'1 ',6.46690E-5,8.76050E-4,1.33470E-2,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50407, 54513,'1 ',3.82490E-3,4.06370E-2,6.11450E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  77.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50407, 54513,'2 ',3.82490E-3,4.06370E-2,6.11450E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  77.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50407, 55381,'1 ',3.04430E-4,3.53770E-3,3.05810E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50408, 50538,'1 ',1.99620E-5,2.75950E-4,2.75470E-3, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50409, 57500,'1 ',9.30000E-5,2.31540E-3,3.79150E-2,1921.00,2017.00,2113.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50409, 57568,'1 ',1.72240E-3,1.70560E-2,2.92280E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50409, 57568,'2 ',1.72240E-3,1.70560E-2,2.92280E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50410, 57249,'1 ',1.12040E-3,4.35870E-3,1.16410E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50410, 57252,'1 ',7.51190E-4,4.83850E-3,1.26840E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50411, 55573,'1 ',4.83020E-3,5.40320E-2,5.13030E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  80.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50411, 56395,'1 ',2.48870E-3,2.82260E-2,2.57430E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50412, 50462,'1 ',5.44570E-3,1.83480E-2,4.56000E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50412, 50486,'1 ',1.82520E-2,7.42900E-2,1.81050E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50412, 57496,'1 ',2.34430E-2,8.04400E-2,1.92770E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50412, 92746,'1 ',4.10620E-2,2.21610E-1,6.10800E-2, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50413, 57001,'1 ',3.05150E-3,3.11680E-2,9.90390E-2, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50414, 58019,'1 ',7.83780E-4,2.68860E-3,6.44100E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50414, 58021,'1 ',8.01430E-4,2.74920E-3,6.58610E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50414, 58022,'1 ',8.56260E-5,5.73690E-4,1.75740E-4, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50414, 58044,'1 ',4.88550E-3,1.13400E-2,3.45490E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50415, 94919,'1 ',7.99050E-4,6.41930E-3,1.39230E-2, 417.00, 437.80, 458.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50416, 52348,'1 ',2.91010E-3,5.11480E-2,1.06820E0,1877.00,1970.80,2064.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 114.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50416, 55573,'1 ',2.92030E-3,3.63830E-2,3.66680E-1, 812.00, 852.60, 893.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50417, 55055,'1 ',4.34260E-3,5.03080E-2,4.43470E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  72.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50417, 58254,'1 ',4.83680E-3,6.76060E-2,1.16740E0,1306.00,1371.30,1436.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 137.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50418, 57339,'1 ',5.33180E-3,6.18890E-2,5.47130E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  89.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50418, 57571,'1 ',2.48790E-3,2.82170E-2,2.57340E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50419, 56723,'1 ',2.70180E-2,9.78670E-2,2.10080E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50419, 56724,'1 ',4.81770E-2,1.62510E-1,4.04500E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50419, 56839,'1 ',8.70720E-2,2.37620E-1,5.24990E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50419, 58351,'1 ',6.44810E-2,1.67620E-1,4.07450E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50419, 58353,'1 ',5.72470E-2,1.53840E-1,3.49090E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50419, 58372,'1 ',3.73320E-2,1.28150E-1,3.07290E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50420, 53895,'1 ',1.79790E-3,1.96270E-2,3.80660E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50420, 53993,'1 ',1.39050E-2,9.45970E-2,1.72920E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  62.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50420, 55371,'1 ',6.52830E-3,4.62080E-2,9.79420E-2, 383.00, 402.20, 421.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50421, 55466,'1 ',2.02540E-2,7.33530E-2,1.57420E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50421, 56607,'1 ',4.06170E-3,1.89430E-2,4.69160E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50421, 57077,'1 ',1.19060E-2,8.26040E-2,4.84730E-2, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50422, 53374,'1 ',3.93900E-3,4.33530E-2,4.23020E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50423, 54716,'1 ',1.08260E-4,1.30070E-3,1.28650E-2, 792.00, 831.60, 871.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50423, 57685,'1 ',6.85270E-4,7.90960E-3,6.93450E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50424, 57196,'1 ',1.86470E-3,9.04930E-3,2.06860E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92655, 50424,'1 ',1.11290E-2,6.13530E-2,1.43430E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50425, 58349,'1 ',1.95900E-3,7.84290E-3,1.97580E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50425, 58359,'1 ',1.25850E-3,4.40340E-3,1.45920E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50426, 50486,'1 ',4.80340E-3,1.26950E-2,2.97140E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50426, 57090,'1 ',2.29760E-2,8.04220E-2,2.66640E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50426, 57497,'1 ',4.87970E-3,1.95370E-2,4.92190E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50426, 57498,'1 ',4.50490E-3,1.57000E-2,3.64040E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50427, 57090,'1 ',1.97300E-2,4.96010E-2,1.28520E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92662, 50427,'1 ',5.14520E-3,2.12430E-2,5.02620E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50428, 50451,'1 ',7.18620E-3,2.60210E-2,5.58320E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50428, 56607,'1 ',2.56210E-2,7.14590E-2,1.50020E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92669, 50428,'1 ',2.72950E-3,2.66660E-2,7.48330E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50429, 57324,'1 ',5.57370E-4,7.29590E-3,6.60370E-2, 812.00, 852.60, 893.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50429, 57584,'1 ',5.48510E-4,6.13490E-3,5.73210E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50429, 57891,'1 ',1.79320E-4,2.06960E-3,1.81420E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50430, 50474,'1 ',9.46810E-3,3.79090E-2,9.55100E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50430, 50492,'1 ',2.46070E-3,6.38810E-3,1.55050E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50430, 56607,'1 ',1.51360E-3,1.25910E-2,3.81290E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50430, 92774,'1 ',5.01680E-2,1.32690E-1,3.10870E-2, 128.00, 128.00, 128.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50431, 50437,'1 ',1.43960E-4,1.61000E-3,1.50420E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50431, 57960,'1 ',7.47270E-4,7.71510E-3,1.21250E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50431, 57960,'2 ',7.47270E-4,7.71510E-3,1.21250E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50432, 57076,'1 ',3.33210E-3,3.08320E-2,5.80310E-2, 435.00, 456.80, 478.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50432, 94919,'1 ',2.00610E-2,1.36160E-1,2.52840E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  90.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50433, 57499,'1 ',7.08070E-3,2.88140E-2,7.02040E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92643, 50433,'1 ',1.16310E-2,4.92290E-2,1.10780E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50434, 57309,'1 ',7.60710E-4,1.17210E-2,2.04500E-1,1419.00,1489.90,1560.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50434, 58567,'1 ',3.89840E-4,7.03630E-3,1.11050E-1,1536.00,1612.80,1689.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50435, 56629,'1 ',2.05510E-3,2.09390E-2,5.39590E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50435, 56631,'1 ',1.47430E-3,7.67040E-3,2.25870E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50435, 56633,'1 ',4.53780E-3,1.55660E-2,3.72920E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50436, 50451,'1 ',3.92230E-3,1.49090E-2,4.17340E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50436, 55466,'1 ',1.06660E-2,5.64940E-2,1.43220E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92669, 50436,'1 ',4.26540E-3,4.07660E-2,1.34370E-2, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50437, 57968,'1 ',3.89900E-4,4.34120E-3,4.09370E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50438, 50469,'1 ',9.11180E-3,2.40810E-2,5.63670E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50438, 52872,'1 ',1.48240E-2,6.03310E-2,1.47020E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50438, 55581,'1 ',1.83340E-2,4.25620E-2,1.29680E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50439, 57419,'1 ',5.62740E-4,6.40010E-3,5.78000E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50440, 92767,'1 ',2.49380E-4,2.29400E-3,5.61670E-3, 473.00, 496.60, 520.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50440, 94755,'1 ',6.00440E-4,4.19250E-3,7.19680E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50441, 50480,'1 ',4.10320E-4,4.06000E-3,6.94950E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50441, 50480,'2 ',4.10320E-4,4.06000E-3,6.94950E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50442, 55421,'1 ',8.59890E-5,9.92410E-4,8.69960E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50442, 55941,'1 ',1.15750E-3,1.31150E-2,1.19440E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50443, 58282,'1 ',8.03580E-3,2.90980E-2,6.24340E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50443, 58291,'1 ',8.96790E-4,9.50390E-3,2.82100E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50444, 55376,'1 ',3.79850E-3,2.86120E-2,7.93870E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50444, 58382,'1 ',1.82420E-2,4.73620E-2,1.14970E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50444, 93891,'1 ',1.78970E-2,4.99130E-2,1.04770E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50445, 56685,'1 ',5.22310E-5,5.93990E-4,5.36390E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50445, 56693,'1 ',1.92210E-4,2.21830E-3,1.94460E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50445, 56719,'1 ',8.65400E-4,9.80450E-3,8.92770E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50446, 57192,'1 ',3.14800E-4,5.56990E-3,9.14850E-2,1536.00,1612.80,1689.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50446, 57968,'1 ',2.11340E-4,3.21170E-3,5.75500E-2,1419.00,1489.90,1560.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50447, 55297,'1 ',3.90610E-3,4.13990E-2,1.22900E-2, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50447, 57193,'1 ',3.18270E-3,8.87530E-3,1.86280E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50447, 57194,'1 ',3.25830E-3,1.54210E-2,3.70800E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92745, 50447,'1 ',1.39660E-2,3.59030E-2,8.89090E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50447, 94920,'1 ',1.56840E-3,1.61130E-2,5.09640E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50448, 53882,'1 ',7.36480E-4,9.32740E-3,1.62930E-1,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50448, 53900,'1 ',3.65970E-4,4.14570E-3,3.77430E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50449, 53907,'1 ',1.42810E-4,2.42500E-3,2.45950E-2, 998.00,1047.90,1097.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50450, 57196,'1 ',2.48250E-3,2.67760E-2,7.66480E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50450, 92832,'1 ',5.33490E-4,5.61190E-3,3.15220E-3, 476.00, 499.80, 523.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50450, 94920,'1 ',1.12820E-2,3.37860E-2,7.61120E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50452, 57192,'1 ',2.17000E-3,2.38310E-2,2.31800E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50453, 55167,'1 ',9.14000E-3,1.33800E-1,1.43530E0, 717.00, 717.00, 717.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 216.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50453, 58311,'1 ',2.21250E-4,2.55350E-3,2.23850E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50453, 95332,'1 ',2.35700E-3,4.55510E-2,9.00240E-1,1000.00,1000.00,1000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  99.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50453, 95332,'2 ',2.35700E-3,4.55510E-2,9.00240E-1,1000.00,1000.00,1000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  99.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50454, 56574,'1 ',1.34520E-4,1.77760E-3,2.84700E-2,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50454, 56743,'1 ',6.11910E-4,7.95090E-3,1.31830E-1,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50454, 57584,'1 ',8.64490E-4,1.52230E-2,2.52990E-1,1536.00,1612.80,1689.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50455, 55769,'1 ',9.42080E-5,1.65780E-3,2.75260E-2,1536.00,1612.80,1689.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50455, 55938,'1 ',8.88970E-5,1.10290E-3,1.02190E-2, 792.00, 831.60, 871.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50455, 55941,'1 ',1.59470E-4,2.10740E-3,3.37520E-2,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50456, 56817,'1 ',2.49130E-3,2.95860E-2,1.03060E-2, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50456, 56818,'1 ',9.28450E-3,4.25960E-2,1.09130E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50456, 56824,'1 ',1.36430E-4,1.71620E-3,5.31650E-4, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50457, 55586,'1 ',3.07930E-3,2.95650E-2,8.60040E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50457, 55589,'1 ',2.47910E-3,1.87570E-2,9.21200E-3, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50457, 55591,'1 ',6.66140E-3,2.53210E-2,7.08830E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50457, 55592,'1 ',4.19750E-3,1.68050E-2,4.23380E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50458, 55114,'1 ',2.40990E-3,2.55400E-2,7.58120E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50458, 55202,'1 ',4.55610E-3,4.37460E-2,1.27270E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50458, 55206,'1 ',2.73390E-3,1.39640E-2,3.51250E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50458, 55207,'1 ',4.63920E-4,6.54160E-3,2.23670E-3, 388.00, 407.40, 426.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50458, 55218,'1 ',2.56060E-3,2.82000E-2,1.44340E-2, 476.00, 499.80, 523.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50459, 56853,'1 ',5.85330E-3,3.54010E-2,9.03420E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50459, 56854,'1 ',2.67970E-3,2.05310E-2,5.49980E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50459, 56857,'1 ',7.65370E-3,3.11460E-2,7.58870E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50459, 57346,'1 ',1.19430E-2,6.58470E-2,1.53940E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50460, 55757,'1 ',5.25460E-4,6.42340E-3,1.31910E-2, 541.00, 568.10, 595.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50460, 94426,'1 ',1.11640E-3,7.07070E-3,1.48070E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50460, 94501,'1 ',1.84850E-4,1.38420E-3,5.35610E-3, 635.00, 666.80, 698.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50461, 55748,'1 ',1.65220E-4,2.76240E-3,2.60750E-2, 970.00,1018.50,1067.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50462, 53835,'1 ',1.80150E-2,7.01000E-2,1.87290E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50462, 55460,'1 ',1.85850E-2,7.56430E-2,1.84350E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50462, 57497,'1 ',1.64690E-2,5.76370E-2,1.91050E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50463, 54181,'1 ',2.22350E-4,2.93830E-3,4.70610E-2,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50463, 54185,'1 ',2.03650E-4,2.39730E-3,4.18730E-2,1190.00,1249.50,1309.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50463, 54189,'1 ',2.10230E-4,2.77820E-3,4.44970E-2,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50463, 56622,'1 ',3.41050E-4,5.70570E-3,1.04980E-1,1536.00,1612.80,1689.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92748, 50464,'1 ',7.83110E-3,5.04470E-2,1.32260E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50464, 94973,'1 ',3.84560E-3,1.53960E-2,3.87880E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50465, 53900,'1 ',1.58870E-4,1.80680E-3,1.63160E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50465, 53907,'1 ',1.09280E-4,1.71750E-3,1.78990E-2, 960.00,1008.00,1056.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50466, 55182,'1 ',6.34370E-3,1.64690E-2,3.99720E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50466, 55194,'1 ',1.47170E-3,9.32110E-3,2.52980E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50466, 94225,'1 ',3.14390E-4,3.20310E-3,8.25410E-4, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50467, 57196,'1 ',3.01010E-3,1.31010E-2,3.73250E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50468, 50471,'1 ',2.11060E-2,6.35400E-2,1.98840E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50468, 55475,'1 ',1.29900E-2,9.78890E-2,2.71760E-2, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50468, 56633,'1 ',1.79190E-2,6.14790E-2,1.47310E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50469, 52869,'1 ',3.36100E-2,1.32210E-1,3.46220E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50469, 56629,'1 ',4.95170E-2,2.09940E-1,4.73520E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50470, 56980,'1 ',1.08440E-3,1.12390E-2,2.15790E-2, 473.00, 496.60, 520.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50471, 54090,'1 ',4.65090E-3,1.62090E-2,3.75840E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50472, 55421,'1 ',5.03220E-5,5.80770E-4,5.09110E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50472, 55437,'1 ',4.64580E-4,5.09770E-3,4.95170E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50473, 57342,'1 ',1.98520E-2,1.10220E-1,3.35340E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50473, 94973,'1 ',1.20310E-2,5.51980E-2,1.41430E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50474, 56598,'1 ',7.83000E-3,3.96110E-2,1.10280E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50474, 56601,'1 ',5.81140E-3,1.99350E-2,4.77590E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50474, 56603,'1 ',1.56560E-3,5.69560E-3,1.74360E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50475, 94502,'1 ',2.59010E-4,2.10240E-3,3.86350E-3, 397.00, 416.80, 436.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50476, 57339,'1 ',6.25160E-4,7.42920E-3,6.82130E-2, 768.00, 806.40, 844.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50478, 57090,'1 ',6.91540E-3,2.76880E-2,6.97550E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92662, 50478,'1 ',2.62590E-3,1.87320E-2,5.80580E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50479, 55660,'1 ',1.22820E-4,1.39130E-3,1.26660E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50479, 55747,'1 ',3.23440E-4,3.73300E-3,3.27250E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50480, 53968,'1 ',5.32800E-3,5.68400E-2,8.60420E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 108.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50480, 53968,'2 ',5.32800E-3,5.68400E-2,8.60420E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 108.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50480, 57192,'1 ',2.66120E-3,2.92400E-2,2.84600E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50480, 57569,'1 ',1.04890E-3,1.15110E-2,1.11840E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50481, 57304,'1 ',4.43750E-4,4.69500E-3,7.02130E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50481, 57304,'2 ',4.43750E-4,4.69500E-3,7.02130E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50481, 57305,'1 ',1.42790E-4,2.16990E-3,3.88810E-2,1419.00,1489.90,1560.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50481, 57331,'1 ',5.42980E-4,1.04490E-2,1.74390E-1,1624.00,1705.20,1786.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50482, 53994,'1 ',7.58550E-5,8.75460E-4,7.67440E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50482, 53995,'1 ',5.39880E-4,5.92400E-3,5.75450E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50483, 55298,'1 ',6.95110E-3,8.44830E-2,2.27720E-2, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50483, 57496,'1 ',1.55010E-2,4.16190E-2,9.43300E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50483, 57499,'1 ',6.72010E-3,3.61840E-2,9.94130E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50484, 54929,'1 ',5.32710E-4,2.19940E-3,5.20370E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50484, 54930,'1 ',5.50560E-4,3.27970E-3,8.62810E-4, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50484, 54932,'1 ',1.05900E-3,7.73400E-3,1.98760E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50485, 53549,'1 ',5.08860E-4,5.66590E-3,5.34310E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50486, 57498,'1 ',4.16760E-3,1.45250E-2,3.36780E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92643, 50486,'1 ',8.88360E-3,7.87330E-2,2.09680E-2, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50487, 56848,'1 ',1.80150E-3,1.26320E-2,2.15070E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92618, 50487,'1 ',3.69900E-3,2.59410E-2,4.41760E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50488, 55267,'1 ',2.57610E-2,6.20920E-2,1.75350E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50488, 94188,'1 ',2.01380E-2,7.91710E-2,2.07190E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50488, 94246,'1 ',1.12630E-2,6.59820E-2,1.79780E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50489, 53334,'1 ',1.00400E-3,1.27180E-2,2.22230E-1,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50489, 55062,'1 ',6.14680E-4,7.93890E-3,1.33270E-1,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50489, 58540,'1 ',8.14820E-4,8.06340E-3,1.38050E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50489, 58540,'2 ',8.14820E-4,8.06340E-3,1.38050E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50490, 55299,'1 ',2.08340E-2,5.23780E-2,1.35710E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50490, 55583,'1 ',4.85050E-2,3.08590E-1,8.42890E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  78.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50491, 55940,'1 ',4.82310E-5,5.29190E-4,5.14010E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50493, 55591,'1 ',2.30370E-3,1.91650E-2,5.80350E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50493, 56649,'1 ',6.36400E-3,3.39100E-2,9.51680E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50493, 94737,'1 ',4.28200E-3,2.21970E-2,5.41950E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50494, 53601,'1 ',2.29780E-3,9.19930E-3,2.31750E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50494, 53623,'1 ',1.07970E-3,6.32410E-3,1.72260E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50494, 53625,'1 ',2.49830E-3,7.16550E-3,1.76310E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50494, 53627,'1 ',2.67730E-3,9.36770E-3,3.10440E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50494, 53636,'1 ',1.97740E-3,1.39200E-2,7.91380E-3, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50495, 55433,'1 ',1.28360E-2,3.39250E-2,7.94120E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92764, 50495,'1 ',2.93550E-4,1.02300E-3,2.37210E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50496, 53977,'1 ',1.43690E-2,6.08230E-2,1.36890E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50496, 53979,'1 ',1.12720E-2,4.38530E-2,1.17140E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50496, 56882,'1 ',1.56820E-2,6.63830E-2,1.49400E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50496, 56885,'1 ',2.92210E-3,2.65790E-2,6.70910E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50497, 56244,'1 ',1.18110E-4,1.71410E-3,1.55020E-2, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50497, 56290,'1 ',7.47400E-4,1.02200E-2,1.52920E-1,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50498, 94832,'1 ',2.35740E-3,8.33270E-3,1.87760E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50499, 58180,'1 ',5.16050E-5,6.34070E-4,1.01580E-2,1190.00,1249.50,1309.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50499, 58185,'1 ',1.22870E-4,1.36800E-3,1.29000E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92782, 50500,'1 ',2.82130E-3,1.12950E-2,2.84560E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50500, 94428,'1 ',9.61950E-4,9.72290E-3,2.85890E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50500, 94495,'1 ',6.60770E-4,7.12680E-3,2.04000E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50501, 54071,'1 ',9.05260E-4,3.05000E-3,7.58000E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50502, 52873,'1 ',2.79390E-3,2.96250E-2,4.44460E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50502, 52873,'2 ',2.79390E-3,2.96250E-2,4.44460E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50502, 57158,'1 ',6.04900E-4,6.63750E-3,6.44780E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50502, 57159,'1 ',3.69280E-4,4.19970E-3,3.79260E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50503, 53915,'1 ',1.74860E-3,1.78160E-2,4.59100E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50503, 93905,'1 ',1.70550E-3,1.67130E-2,5.23500E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50504, 57507,'1 ',1.05790E-1,3.18520E-1,6.23080E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92816, 50504,'1 ',1.58780E-2,4.03800E-2,6.38530E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50505, 55573,'1 ',1.28090E-3,1.72110E-2,3.07940E-1,1306.00,1371.30,1436.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50506, 55810,'1 ',2.74120E-3,7.86210E-3,1.20910E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50506, 55811,'1 ',6.92480E-3,1.76110E-2,2.78480E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50506, 94510,'1 ',5.15440E-3,1.05480E-2,2.59560E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50507, 57200,'1 ',1.00440E-2,2.69650E-2,6.11140E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50507, 57251,'1 ',3.59820E-3,9.50930E-3,2.22580E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50508, 53881,'1 ',4.26860E-4,4.68370E-3,4.54950E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50508, 53882,'1 ',8.96090E-5,1.13070E-3,1.10200E-2, 812.00, 852.60, 893.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50508, 55435,'1 ',1.04540E-3,1.20670E-2,1.05820E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50509, 57273,'1 ',3.34100E-4,2.33280E-3,4.00440E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50509, 94793,'1 ',2.39810E-3,1.68160E-2,2.86320E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50510, 54807,'1 ',4.35500E-3,1.23580E-2,1.94170E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50510, 94122,'1 ',2.95810E-3,8.48410E-3,1.30470E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50511, 94752,'1 ',6.89970E-5,6.10770E-4,3.35380E-4, 437.00, 458.90, 480.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50511, 94951,'1 ',1.52570E-3,2.34310E-2,6.55560E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50512, 57250,'1 ',1.84200E-3,6.31870E-3,1.51370E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50512, 57268,'1 ',5.15180E-3,1.86550E-2,4.00250E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50513, 57189,'1 ',2.66910E-2,1.06910E-1,2.69530E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50514, 54097,'1 ',3.93230E-4,4.85720E-3,7.69900E-2,1190.00,1249.50,1309.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50514, 58236,'1 ',6.03190E-4,6.61870E-3,6.42950E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50515, 55757,'1 ',5.03250E-5,6.07700E-4,1.17550E-3, 528.00, 554.40, 580.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50515, 94435,'1 ',6.49660E-4,6.92810E-3,1.25540E-2, 473.00, 496.60, 520.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50516, 53982,'1 ',2.73240E-3,9.37320E-3,2.24550E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50516, 53983,'1 ',2.78660E-3,1.45150E-2,3.80690E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50517, 56711,'1 ',2.43790E-4,2.71440E-3,2.55960E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50517, 56720,'1 ',1.32950E-4,1.51200E-3,1.36540E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50518, 56703,'1 ',7.86580E-4,3.32910E-3,7.49070E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50518, 56706,'1 ',9.47870E-4,3.79320E-3,1.28130E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50519, 94753,'1 ',6.21780E-3,1.44350E-2,2.14670E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50519, 94759,'1 ',9.67370E-3,2.48670E-2,3.84850E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50520, 55531,'1 ',5.34180E-4,8.89290E-3,9.39420E-2, 998.00,1047.90,1097.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50521, 56704,'1 ',3.12530E-5,5.05740E-4,5.10000E-3, 970.00,1018.50,1067.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50521, 56705,'1 ',4.81490E-5,7.89560E-4,7.75080E-3, 970.00,1018.50,1067.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50522, 50547,'1 ',1.02340E-3,3.13940E-3,8.50300E-5,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50523, 93920,'1 ',1.01750E-2,9.38240E-2,3.73560E-1, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  91.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50523, 94919,'1 ',1.09240E-3,9.69130E-3,1.71720E-2, 417.00, 437.80, 458.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50524, 57286,'1 ',5.60380E-3,1.92230E-2,4.60530E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50524, 94947,'1 ',3.42320E-4,4.45500E-3,1.28740E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50524, 94951,'1 ',7.63900E-4,8.27870E-3,5.07580E-3, 501.00, 526.00, 551.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50525, 55475,'1 ',1.48030E-3,9.37580E-3,2.54460E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50525, 55479,'1 ',6.04100E-3,3.89140E-2,1.02020E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50525, 56423,'1 ',6.86530E-2,1.81700E-1,4.26050E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50526, 55818,'1 ',1.02500E-2,2.37970E-2,3.53890E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50526, 94453,'1 ',4.11790E-3,9.46060E-3,1.43690E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50527, 56599,'1 ',2.81160E-1,2.22560E-1,2.80230E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50527, 94718,'1 ',2.76320E-2,6.54320E-2,1.19630E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50527, 94719,'1 ',4.93530E-2,1.11950E-1,2.23350E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50528, 57324,'1 ',1.24040E-4,2.27160E-3,4.18670E-2,1624.00,1705.20,1786.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50528, 57335,'1 ',2.51300E-5,6.09780E-4,1.05160E-2,1921.00,2017.00,2113.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50529, 58251,'1 ',5.98980E-4,6.81230E-3,6.15240E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50530, 57557,'1 ',5.53960E-2,1.66750E-1,3.26080E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50530, 58570,'1 ',2.30390E-1,5.10340E-1,8.37570E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50531, 55582,'1 ',1.36450E-1,4.18950E-1,1.13600E-2,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50531, 56628,'1 ',2.25470E-1,2.45640E-1,3.34500E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50531, 94726,'1 ',6.02920E-3,2.64140E-2,5.67850E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50532, 57199,'1 ',8.62090E-5,9.76550E-4,8.89030E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50532, 57275,'1 ',6.73330E-5,7.38790E-4,7.17590E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50533, 56642,'1 ',2.01050E-3,1.27340E-2,3.45590E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50533, 56644,'1 ',1.11800E-2,5.29180E-2,1.27260E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50533, 57472,'1 ',9.00600E-3,6.57820E-2,1.69110E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50534, 94431,'1 ',1.69530E-2,4.31130E-2,6.81750E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50535, 56611,'1 ',2.44600E-2,1.24470E-1,2.82050E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50535, 56612,'1 ',1.43610E-2,4.79070E-2,7.59350E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50535, 56616,'1 ',3.17230E-2,2.48660E-2,3.19230E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50535, 56617,'1 ',7.24010E-3,4.06810E-2,7.53320E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50536, 53852,'1 ',5.29590E-3,3.29080E-2,9.28790E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50536, 54091,'1 ',6.27310E-3,2.87790E-2,7.37260E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92824, 50537,'1 ',7.38150E-4,3.44250E-3,8.52600E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50537, 94432,'1 ',3.28620E-4,3.75630E-3,1.14560E-3, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50537, 94440,'1 ',1.53440E-3,5.11860E-3,1.29810E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50538, 57198,'1 ',5.66830E-4,8.16990E-3,7.49630E-2, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50539, 58291,'1 ',9.46920E-3,3.72190E-2,9.73700E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50539, 93933,'1 ',9.55930E-3,3.89020E-2,9.47860E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50540, 56513,'1 ',6.12500E-2,1.01740E-1,2.15560E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50540, 93936,'1 ',6.97740E-2,6.97920E-2,9.42910E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50541, 56568,'1 ',4.60190E-2,1.75190E-1,4.91400E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50541, 58563,'1 ',2.13610E-3,8.39540E-3,2.19620E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50542, 56888,'1 ',1.69750E-2,3.05100E-2,5.47910E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50542, 56890,'1 ',4.97370E-3,2.19140E-2,3.80640E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50542, 56901,'1 ',2.15370E-3,1.35240E-2,2.95610E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50542, 56902,'1 ',4.40940E-3,1.71540E-2,2.86350E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50542, 56902,'2 ',4.40940E-3,1.71540E-2,2.86350E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50542, 94357,'1 ',5.39140E-2,3.31570E-1,5.97910E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50542, 94823,'1 ',1.04380E-2,4.06050E-2,6.77810E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50542, 94823,'2 ',1.04380E-2,4.06050E-2,6.77810E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50543, 55030,'1 ',5.67730E-2,2.20890E-1,3.68810E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50543, 55030,'2 ',5.67730E-2,2.20890E-1,3.68810E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50543, 56843,'1 ',6.60670E-2,5.43680E-1,1.05530E-2, 131.00, 137.50, 144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50543, 58283,'1 ',1.55070E-2,6.03250E-2,1.00700E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50543, 58284,'1 ',1.46990E-1,1.16340E-1,1.46480E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50543, 58286,'1 ',2.49350E-2,1.11110E-1,1.88700E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50543, 95247,'1 ',3.55450E-2,1.70640E-1,5.10020E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50544, 53920,'1 ',1.29340E-3,3.25130E-3,8.42300E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50544, 53923,'1 ',5.11060E-4,1.39140E-3,3.06540E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50544, 53924,'1 ',1.56180E-3,6.35530E-3,1.54840E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50545, 56554,'1 ',1.93240E-2,9.21400E-2,2.67060E-2, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50545, 56556,'1 ',8.02420E-3,3.39620E-2,7.64240E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50545, 56557,'1 ',6.22010E-3,2.19860E-2,4.95420E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92742, 50545,'1 ',2.85680E-4,3.06200E-3,9.78820E-4, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50546, 54104,'1 ',9.82500E-3,7.40240E-2,2.05450E-2, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50546, 56671,'1 ',1.48810E-3,1.66670E-2,5.29840E-3, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50546, 94770,'1 ',6.84030E-3,2.73870E-2,6.89970E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50547, 94728,'1 ',7.21860E-3,2.40810E-2,3.81690E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50547, 94731,'1 ',5.60850E-3,1.87090E-2,2.96550E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50548, 57199,'1 ',7.46700E-5,8.45850E-4,7.70040E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50549, 58413,'1 ',1.28790E-3,4.89530E-3,1.37030E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50549, 58414,'1 ',2.10330E-3,1.11390E-2,2.82330E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50550, 92844,'1 ',2.75710E-1,2.18250E-1,2.74800E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50550, 92845,'1 ',9.56340E-2,1.75180E-1,3.02460E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50550, 92942,'1 ',1.24710E-1,3.83190E-1,7.19500E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50551, 50553,'1 ',7.43080E-3,2.54910E-2,6.10690E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50551, 50608,'1 ',1.50720E-2,8.83090E-2,2.40670E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50552, 50556,'1 ',1.24050E-1,2.88070E-1,4.28520E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92844, 50552,'1 ',1.22770E-2,3.69510E-2,7.22490E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50553, 50554,'1 ',5.04350E-3,1.96210E-2,5.24050E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50554, 92966,'1 ',1.26070E-2,3.26750E-2,9.88560E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50555, 50556,'1 ',7.27420E-2,1.87010E-1,2.89450E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92467, 50555,'1 ',7.71430E-2,2.70190E-1,7.48360E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50557, 50577,'1 ',1.36730E-3,1.69710E-2,1.57340E-1, 792.00, 831.60, 871.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50557, 50893,'1 ',1.09430E-3,1.21290E-2,1.15510E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91977, 50558,'1 ',2.23460E-2,1.37310E-1,3.13820E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50558, 92850,'1 ',7.80380E-3,3.00230E-2,5.12500E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50558, 92850,'2 ',7.80380E-3,3.00230E-2,5.12500E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50558, 92898,'1 ',7.94070E-2,3.81440E-1,1.14100E-2, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50559, 50560,'1 ',9.38090E-5,1.73480E-3,1.66670E-2,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50559, 50893,'1 ',6.51510E-4,8.22160E-3,8.01460E-2, 812.00, 852.60, 893.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50561, 50562,'1 ',1.40120E-2,6.31000E-2,1.67940E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50561, 50988,'1 ',1.87970E-2,7.38970E-2,1.93370E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50562, 93661,'1 ',1.98160E-2,9.24500E-2,2.29090E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50563, 51224,'1 ',4.95010E-3,8.79300E-2,4.42460E-2, 650.00, 682.50, 715.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50563, 92990,'1 ',1.71410E-2,1.23390E-1,3.27280E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50564, 51030,'1 ',8.59030E-2,2.46420E-1,3.79040E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92471, 50564,'1 ',3.79760E-2,1.26690E-1,2.00820E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92471, 50565,'1 ',5.63240E-2,1.30770E-1,1.94490E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92852, 50565,'1 ',7.62680E-2,1.68820E-1,2.76840E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50566, 50569,'1 ',2.78160E-2,1.80080E-2,3.42810E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50567, 50570,'1 ',3.72790E-3,1.00080E-2,2.26810E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50568, 50569,'1 ',9.71450E-3,1.75280E-2,2.53390E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50569, 92853,'1 ',9.07820E-3,2.14970E-2,3.93030E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50570, 50977,'1 ',3.27160E-2,8.64910E-2,2.02520E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92459, 50570,'1 ',5.11320E-2,1.99290E-1,5.33640E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50571, 50572,'1 ',5.51300E-2,1.69150E-1,4.58220E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50571, 92942,'1 ',3.82620E-2,1.33980E-1,3.70950E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50572, 50625,'1 ',8.73020E-2,2.31450E-1,5.87200E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50573, 92854,'1 ',4.04710E-2,8.01300E-2,1.17620E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50574, 50623,'1 ',1.74140E-2,6.97340E-2,1.75730E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92450, 50574,'1 ',1.74010E-2,1.39920E-1,3.93830E-2, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92854, 50575,'1 ',3.23700E-2,4.25440E-2,5.83080E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50576, 92856,'1 ',2.81860E-2,7.16830E-2,1.13350E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50577, 51754,'1 ',5.94310E-4,7.48690E-3,1.14120E-1,1190.00,1249.50,1309.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50578, 50642,'1 ',1.40920E-2,4.98140E-2,1.12260E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92855, 50578,'1 ',9.71260E-3,3.33190E-2,7.98260E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50579, 50585,'1 ',9.03560E-3,3.28730E-2,1.00640E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50579, 50720,'1 ',2.14190E-2,8.57510E-2,2.89830E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50580, 50587,'1 ',3.84940E-3,1.76590E-2,4.52380E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50580, 50589,'1 ',9.54740E-3,4.04100E-2,9.09350E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92457, 50580,'1 ',9.03180E-3,9.20530E-2,2.37340E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50581, 50582,'1 ',2.49540E-3,9.80760E-3,2.56560E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50581, 51148,'1 ',1.22920E-3,7.43360E-3,1.89690E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50581, 93007,'1 ',1.09410E-2,5.17850E-2,1.24540E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50582, 50588,'1 ',6.63710E-3,2.60860E-2,6.82420E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50583, 50584,'1 ',4.93660E-2,4.98620E-2,6.60360E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50584, 92859,'1 ',1.03730E-2,2.40830E-2,3.58150E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50586, 51161,'1 ',1.66530E-1,1.68220E-1,2.22800E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92857, 50586,'1 ',9.98330E-2,1.82880E-1,3.15740E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50588, 50589,'1 ',5.70240E-3,2.07460E-2,6.35110E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50589, 50591,'1 ',5.38350E-3,2.46980E-2,6.32690E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50590, 51151,'1 ',1.03120E-1,7.58750E-2,1.10970E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50591, 50613,'1 ',8.34710E-3,4.05110E-2,9.26120E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50592, 50913,'1 ',1.54760E-2,7.64770E-2,2.23450E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50592, 50924,'1 ',3.09770E-2,9.13590E-2,2.12620E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50592, 50925,'1 ',3.25360E-2,1.09680E-1,2.72780E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50593, 50669,'1 ',4.90360E-1,3.29720E-1,5.81570E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50593, 92964,'1 ',3.51660E-1,3.24110E-1,5.19680E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50594, 50630,'1 ',6.02420E-3,3.02680E-2,7.87720E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50594, 92861,'1 ',9.70400E-3,5.15890E-2,1.19710E-2, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50595, 50596,'1 ',9.31880E-2,1.11560E-1,1.85750E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50596, 50633,'1 ',5.96050E-2,2.65650E-1,4.51270E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50596, 92862,'1 ',3.76910E-2,1.46640E-1,2.44800E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50596, 92933,'1 ',1.31900E-1,2.61210E-1,3.83480E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92454, 50598,'1 ',2.64920E-2,5.24530E-2,7.69900E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92454, 50599,'1 ',2.73150E-2,6.94680E-2,1.09850E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50600, 51220,'1 ',5.10900E-3,8.34000E-2,4.98120E-2, 650.00, 682.50, 715.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50600, 51564,'1 ',2.38470E-2,1.07430E-1,2.86060E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50600, 93137,'1 ',4.63370E-2,1.82400E-1,4.78140E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50601, 50691,'1 ',8.60820E-2,3.44630E-1,7.28030E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50601, 92954,'1 ',1.22540E-1,4.77040E-1,7.97030E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50601, 93383,'1 ',6.68690E-2,3.99020E-1,1.11640E-2, 119.00, 125.00, 130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50602, 50603,'1 ',5.03770E-3,1.56660E-2,3.26910E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50603, 51026,'1 ',2.83230E-2,8.48420E-2,1.91190E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92465, 50604,'1 ',8.00000E-2,1.44350E-1,2.08690E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92469, 50604,'1 ',9.12940E-2,2.59120E-1,4.07220E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50605, 50606,'1 ',3.18520E-3,1.23910E-2,3.30960E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50605, 51009,'1 ',1.85270E-2,7.28360E-2,1.90590E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92465, 50607,'1 ',6.84910E-2,1.25450E-1,2.16590E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50607, 92959,'1 ',3.69200E-1,3.94670E-1,8.34820E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92445, 50608,'1 ',3.67400E-3,1.33660E-2,4.09190E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92450, 50608,'1 ',6.55590E-2,2.37910E-1,5.11920E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92478, 50608,'1 ',4.48390E-2,1.18580E-1,2.77750E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92446, 50609,'1 ',1.02620E-1,1.57220E-1,2.20780E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50610, 50914,'1 ',3.27420E-2,8.65610E-2,2.02690E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50610, 51248,'1 ',1.41690E-2,8.30120E-2,2.26220E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92445, 50610,'1 ',2.64370E-3,2.26740E-2,6.45240E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50611, 50877,'1 ',4.11690E-3,5.77160E-2,4.69050E-2, 650.00, 682.50, 715.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50611, 52333,'1 ',4.96950E-3,8.82740E-2,4.44190E-2, 650.00, 682.50, 715.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50612, 92867,'1 ',1.99580E-1,2.62370E-1,3.59640E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50613, 92866,'1 ',6.76750E-3,3.08490E-2,9.78880E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50614, 50617,'1 ',1.48610E-4,2.57030E-3,4.41990E-2,1536.00,1612.80,1689.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50614, 50619,'1 ',1.74140E-4,2.93420E-3,5.32010E-2,1536.00,1612.80,1689.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50615, 92868,'1 ',4.91770E-2,4.96700E-2,6.57820E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50616, 50617,'1 ',6.14450E-5,1.08130E-3,1.79530E-2,1536.00,1612.80,1689.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50616, 51114,'1 ',1.91710E-3,2.78560E-2,2.52360E-1, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50618, 50621,'1 ',4.13810E-4,7.34580E-3,3.69280E-3, 650.00, 682.50, 715.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50618, 92869,'1 ',3.62710E-4,6.20230E-3,3.36250E-3, 650.00, 682.50, 715.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50619, 50622,'1 ',1.23950E-4,2.13070E-3,3.71040E-2,1536.00,1612.80,1689.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50620, 92871,'1 ',8.16270E-2,6.46000E-2,8.13390E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50621, 92870,'1 ',2.33420E-4,3.90410E-3,2.21300E-3, 650.00, 682.50, 715.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50622, 52360,'1 ',8.27810E-4,1.09430E-2,1.75340E-1,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50622, 52366,'1 ',4.79840E-4,5.89630E-3,9.44720E-2,1190.00,1249.50,1309.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50623, 50626,'1 ',7.93690E-3,3.22990E-2,7.86950E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50624, 50625,'1 ',4.17610E-2,7.76510E-2,1.81750E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92872, 50624,'1 ',1.38010E-1,2.40970E-1,3.73210E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50625, 92873,'1 ',2.77440E-2,1.17420E-1,2.21390E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50626, 50629,'1 ',2.99860E-3,1.58800E-2,4.02510E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91200, 50627,'1 ',1.68160E-3,2.11540E-2,6.55340E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91956, 50627,'1 ',6.01110E-3,4.91310E-2,1.33320E-2, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92450, 50627,'1 ',4.62730E-2,2.47280E-1,6.96880E-2, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50628, 50631,'1 ',6.74690E-3,3.25530E-2,5.74790E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92874, 50628,'1 ',7.48490E-3,3.65250E-2,6.30420E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50629, 50630,'1 ',3.19140E-3,1.46410E-2,3.75050E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50631, 50632,'1 ',1.52210E-2,1.07820E-2,1.70450E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92875, 50631,'1 ',8.30030E-3,4.05030E-2,6.99100E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92874, 50633,'1 ',8.75640E-3,5.38340E-2,9.70310E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50634, 50635,'1 ',2.40660E-3,1.89600E-2,5.54580E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50634, 51219,'1 ',1.81040E-2,1.18450E-1,3.01460E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50635, 50989,'1 ',2.94330E-2,1.24650E-1,2.80700E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50635, 51749,'1 ',2.48860E-2,1.05370E-1,2.37240E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50636, 50639,'1 ',5.66980E-2,1.05430E-1,2.46770E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92863, 50636,'1 ',6.89040E-2,3.36350E-1,5.80810E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50638, 50639,'1 ',2.58300E-2,3.95630E-2,6.87360E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92473, 50638,'1 ',1.50910E-2,3.57360E-2,6.53370E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50638, 92994,'1 ',3.29890E-1,3.63040E-1,4.84630E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92473, 50639,'1 ',3.05150E-2,5.45040E-2,8.04490E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50640, 50641,'1 ',5.48580E-2,1.55680E-1,2.44630E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92473, 50640,'1 ',7.86050E-2,1.80610E-1,2.74350E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50640, 92886,'1 ',8.61070E-2,3.35090E-1,5.59610E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50641, 50955,'1 ',1.37940E-1,2.64220E-1,4.15740E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50641, 92950,'1 ',1.56240E-1,3.62860E-1,5.39860E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50642, 50643,'1 ',1.16560E-2,3.92750E-2,9.76160E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50643, 50644,'1 ',1.29860E-2,3.53570E-2,7.79000E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92849, 50644,'1 ',1.82500E-2,7.42810E-2,1.81030E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50645, 50649,'1 ',3.59690E-3,1.06040E-2,2.46690E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50645, 50901,'1 ',6.46640E-3,4.01300E-2,9.72140E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50646, 50659,'1 ',2.52460E-3,8.66030E-3,2.07470E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50646, 50662,'1 ',4.28960E-3,2.87770E-2,6.94700E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50647, 50649,'1 ',1.66920E-3,6.07250E-3,1.85900E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 50647, 50657,'1 ',1.28880E-3,5.15970E-3,1.29990E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
