 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


 94384, 55666,'1 ',4.69860E-4,5.51260E-3,1.23020E-2, 541.00, 568.10, 595.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55667, 55668,'1 ',5.95840E-3,2.62530E-2,4.56000E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94395, 55667,'1 ',2.48290E-3,1.24180E-2,2.21050E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55668, 55669,'1 ',9.24390E-3,2.62310E-2,4.12150E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94393, 55668,'1 ',1.29120E-2,4.94720E-2,1.39840E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55669, 55671,'1 ',6.65460E-3,2.32840E-2,4.82260E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55671, 55717,'1 ',9.59490E-3,2.46650E-2,3.81710E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55671, 94416,'1 ',1.77470E-2,4.20250E-2,7.68350E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55672, 55673,'1 ',3.15480E-3,8.33770E-3,1.95160E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92799, 55673,'1 ',3.42290E-3,1.17420E-2,2.81290E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92798, 55674,'1 ',3.32590E-4,2.15880E-3,4.29970E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55674, 94426,'1 ',9.52700E-4,6.18380E-3,1.23170E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55675, 55684,'1 ',2.07560E-3,5.57220E-3,1.26280E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94396, 55675,'1 ',7.72190E-4,3.54240E-3,9.07450E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94397, 55676,'1 ',2.16440E-2,1.71290E-2,2.15670E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92799, 55677,'1 ',8.81300E-4,6.54880E-3,2.49730E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55678, 55679,'1 ',1.65760E-3,6.00190E-3,1.28770E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55679, 55680,'1 ',9.13970E-4,3.30940E-3,7.10050E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55680, 55689,'1 ',2.41860E-3,6.49310E-3,1.47150E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92799, 55680,'1 ',2.44780E-3,9.80000E-3,2.46890E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94401, 55681,'1 ',9.52560E-3,1.25190E-2,1.71580E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55682, 55683,'1 ',2.00110E-2,1.47230E-2,2.15320E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94398, 55682,'1 ',4.74310E-3,1.58230E-2,2.50800E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55683, 94402,'1 ',1.24850E-2,1.17080E-2,1.80830E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55684, 55685,'1 ',8.92850E-4,2.35960E-3,5.52300E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55685, 55686,'1 ',5.88020E-4,2.64750E-3,7.04450E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55685, 55686,'2 ',5.88000E-4,2.64800E-3,7.04000E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55685, 55745,'1 ',1.08530E-3,4.34500E-3,1.09460E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55686, 55689,'1 ',9.63460E-4,3.74810E-3,1.00110E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55686, 55689,'2 ',9.63000E-4,3.74800E-3,1.00100E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55687, 55688,'1 ',6.95800E-3,1.22360E-2,2.29930E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55687, 94427,'1 ',4.03760E-3,1.80670E-2,3.72000E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94402, 55688,'1 ',1.30250E-2,1.41870E-2,1.93000E-4,  33.00,  33.00,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55689, 94403,'1 ',2.15010E-3,7.37560E-3,1.76690E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55689, 94403,'2 ',2.15000E-3,7.37600E-3,1.76700E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55690, 55696,'1 ',3.59120E-4,2.36440E-3,4.57480E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92698, 55690,'1 ',5.43800E-4,5.41710E-3,1.80760E-2, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55691, 55692,'1 ',4.89260E-3,1.13590E-2,1.68920E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94400, 55691,'1 ',2.71220E-3,1.32200E-2,2.48050E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55692, 94404,'1 ',2.67740E-2,3.48430E-2,4.87320E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55692, 94406,'1 ',4.48090E-3,1.74320E-2,2.90990E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94375, 55693,'1 ',4.98440E-3,1.93910E-2,3.23680E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55693, 94404,'1 ',9.16010E-3,2.12660E-2,3.16260E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92656, 55694,'1 ',1.32580E-3,6.27480E-3,1.50880E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55694, 94405,'1 ',1.01000E-3,4.04340E-3,1.01860E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55695, 55696,'1 ',2.26200E-4,1.55820E-3,2.75050E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94373, 55695,'1 ',5.70460E-4,3.87000E-3,7.04580E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55697, 55701,'1 ',9.99790E-4,3.92940E-3,1.02790E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55698, 56244,'1 ',5.32170E-4,6.14220E-3,5.38480E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55698, 57105,'1 ',6.94080E-4,9.22230E-3,1.46180E-1,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55698, 57135,'1 ',8.47170E-4,1.11990E-2,1.79450E-1,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55699, 56292,'1 ',2.46130E-3,9.67350E-3,2.53050E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94409, 55699,'1 ',2.08470E-3,8.19330E-3,2.14330E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94411, 55700,'1 ',9.87960E-3,1.15810E-2,2.01400E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55701, 56293,'1 ',1.95680E-3,5.17150E-3,1.21050E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55702, 55704,'1 ',4.45190E-3,2.14800E-2,3.79270E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55702, 94413,'1 ',1.83820E-2,3.30390E-2,5.93340E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55703, 56294,'1 ',1.83820E-3,5.32420E-3,1.28420E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94409, 55703,'1 ',1.25060E-3,6.39280E-3,1.74230E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55704, 94631,'1 ',4.24700E-3,2.61100E-2,4.70600E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94410, 55705,'1 ',3.92460E-2,4.19110E-2,8.86200E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55706, 94648,'1 ',2.19640E-2,4.34870E-2,6.38310E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55707, 94418,'1 ',5.56190E-2,5.61770E-2,7.44000E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55707, 94648,'1 ',1.58310E-2,5.53930E-2,1.14730E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55708, 55710,'1 ',3.43560E-2,2.71890E-2,3.42350E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55708, 57123,'1 ',2.27680E-2,3.73210E-2,6.59040E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55709, 55713,'1 ',2.42430E-3,8.08740E-3,2.05100E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55710, 55711,'1 ',5.90600E-3,1.46590E-2,2.43590E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55710, 55712,'1 ',3.55850E-2,3.55940E-2,4.80880E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94410, 55710,'1 ',3.36370E-2,7.20840E-2,1.26210E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94414, 55711,'1 ',4.13240E-3,1.82070E-2,3.16260E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94414, 55712,'1 ',5.70640E-3,1.75240E-2,3.28830E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55713, 56337,'1 ',2.30780E-3,9.76720E-3,2.19770E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55713, 56339,'1 ',4.16330E-3,1.10030E-2,2.57540E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55713, 57122,'1 ',3.36530E-3,2.20050E-2,5.59560E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94415, 55714,'1 ',1.48270E-2,2.93550E-2,4.30870E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55715, 55716,'1 ',2.00690E-3,1.17550E-2,3.20190E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55715, 94647,'1 ',1.14960E-3,9.17740E-3,2.26190E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55716, 55718,'1 ',3.43500E-3,9.57880E-3,2.01050E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94416, 55717,'1 ',8.16420E-3,2.09870E-2,3.24790E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55718, 55719,'1 ',3.13580E-3,8.14070E-3,1.97590E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55719, 55721,'1 ',2.00470E-3,6.87680E-3,1.64740E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55720, 55721,'1 ',1.36180E-3,5.29770E-3,1.41490E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55720, 55722,'1 ',1.21730E-3,4.78430E-3,1.25150E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55721, 55742,'1 ',3.67820E-3,1.44560E-2,3.78170E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55722, 55723,'1 ',4.20450E-3,1.20590E-2,2.96720E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55722, 55727,'1 ',2.53170E-3,1.69630E-2,5.19650E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55724, 55729,'1 ',1.07100E-2,2.96670E-2,4.89770E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94417, 55724,'1 ',2.91790E-2,3.49300E-2,5.81570E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55725, 55726,'1 ',4.53070E-3,1.99620E-2,3.46740E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94417, 55725,'1 ',9.23350E-3,1.94060E-2,3.53550E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55726, 94419,'1 ',7.40680E-3,3.36230E-2,7.29320E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55727, 55735,'1 ',1.12720E-3,6.21320E-3,1.45220E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55727, 55738,'1 ',4.99630E-3,2.03310E-2,4.95350E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55728, 55729,'1 ',9.40810E-3,3.61950E-2,6.17870E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55728, 55731,'1 ',4.03350E-3,1.41220E-2,3.90960E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94419, 55728,'1 ',1.95650E-2,4.54220E-2,6.75500E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55729, 94648,'1 ',9.54990E-2,1.25520E-1,1.72040E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55730, 94892,'1 ',1.22620E-2,2.42780E-2,3.56350E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55731, 94892,'1 ',6.52150E-3,3.47470E-2,6.09450E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55732, 55733,'1 ',5.84230E-3,1.22790E-2,2.23700E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55732, 94421,'1 ',4.54640E-3,1.05550E-2,1.56970E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55733, 94892,'1 ',1.87640E-2,2.87440E-2,4.03620E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55734, 55736,'1 ',1.28740E-3,8.93140E-3,2.54900E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55734, 57128,'1 ',1.39780E-3,9.69770E-3,2.76770E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55735, 55736,'1 ',8.63930E-4,4.41280E-3,1.11000E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55736, 57127,'1 ',4.14010E-3,1.04070E-2,2.69610E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55737, 94893,'1 ',4.26520E-2,8.44490E-2,1.23960E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55738, 94423,'1 ',5.22920E-3,2.09360E-2,5.27440E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55739, 56862,'1 ',6.70910E-4,6.70480E-3,1.38660E-2, 473.00, 496.60, 520.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55740, 55741,'1 ',2.64640E-3,1.19150E-2,3.17040E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94423, 55740,'1 ',3.66580E-3,1.59550E-2,4.54560E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55741, 55743,'1 ',2.49910E-3,1.14640E-2,2.93680E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55742, 55743,'1 ',3.27560E-3,1.38640E-2,3.11950E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92682, 55743,'1 ',1.80560E-3,1.36000E-2,3.77330E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92681, 55744,'1 ',3.81070E-4,2.62490E-3,4.63360E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92783, 55744,'1 ',6.61050E-4,4.35240E-3,8.42110E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55745, 55746,'1 ',7.14910E-4,4.06380E-3,1.17630E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92784, 55746,'1 ',1.46090E-3,8.01580E-3,2.11880E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55746, 94429,'1 ',3.11110E-3,1.04820E-2,2.60500E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55747, 55748,'1 ',9.91750E-5,1.14460E-3,1.00340E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55748, 55940,'1 ',2.82800E-4,3.20350E-3,2.91650E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92681, 55749,'1 ',1.46630E-4,1.67870E-3,3.28370E-3, 512.00, 537.60, 563.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55750, 55751,'1 ',1.82040E-2,6.07260E-2,9.62550E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94424, 55750,'1 ',1.04840E-2,4.93020E-2,9.17430E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55751, 55753,'1 ',1.99670E-2,5.13280E-2,7.94370E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55751, 94431,'1 ',6.63600E-2,8.33860E-2,1.25510E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55752, 55758,'1 ',4.03770E-3,1.58690E-2,4.15130E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92682, 55752,'1 ',6.88930E-3,1.82070E-2,4.26170E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94429, 55752,'1 ',5.10960E-3,1.42490E-2,2.99070E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92825, 55753,'1 ',3.69160E-2,7.30910E-2,1.07280E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94430, 55753,'1 ',2.07740E-2,3.80490E-2,6.56860E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55754, 55755,'1 ',2.33260E-3,9.63070E-3,2.27850E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 93955, 55754,'1 ',5.98440E-3,2.60470E-2,7.42100E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55755, 55758,'1 ',1.78620E-3,1.06400E-2,2.79920E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92661, 55755,'1 ',1.42180E-3,1.50680E-2,4.47260E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55756, 55758,'1 ',9.95750E-4,8.08190E-3,2.57290E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92691, 55756,'1 ',1.03530E-3,1.16540E-2,3.36970E-3, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92824, 55758,'1 ',8.16520E-4,4.68230E-3,1.55630E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55759, 55760,'1 ',7.03800E-3,2.01860E-2,3.10420E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92836, 55759,'1 ',7.70630E-3,1.18050E-2,1.65770E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55760, 94434,'1 ',3.42680E-3,2.08250E-2,3.84190E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92660, 55761,'1 ',3.30170E-4,3.98660E-3,8.39110E-3, 541.00, 568.10, 595.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92783, 55761,'1 ',2.03500E-3,1.59440E-2,2.74160E-2, 383.00, 402.20, 421.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55762, 55764,'1 ',5.31010E-5,8.62560E-4,8.40620E-3, 960.00,1008.00,1056.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94437, 55763,'1 ',2.16980E-2,1.78590E-2,3.61880E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55763, 94439,'1 ',2.60760E-2,1.91850E-2,2.80580E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55764, 55766,'1 ',2.80000E-5,5.28000E-4,9.34200E-3,1624.00,1705.20,1786.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55765, 55767,'1 ',4.50630E-3,1.14600E-2,1.81220E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94439, 55765,'1 ',4.67700E-3,1.91140E-2,3.86660E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55766, 55768,'1 ',2.82840E-5,5.55190E-4,8.89600E-3,1624.00,1705.20,1786.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55767, 94441,'1 ',1.84810E-2,2.01300E-2,2.74100E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55768, 55769,'1 ',2.97910E-5,5.24250E-4,8.70440E-3,1536.00,1612.80,1689.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92592, 55770,'1 ',1.87500E-2,5.37790E-2,8.27040E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55771, 55774,'1 ',8.84230E-4,3.36100E-3,9.40820E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94364, 55771,'1 ',5.83610E-4,4.68850E-3,1.31780E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55772, 55773,'1 ',7.50270E-3,1.74180E-2,2.59040E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55772, 55792,'1 ',6.93170E-3,1.37240E-2,2.01440E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94442, 55772,'1 ',7.85280E-3,1.25340E-2,2.88700E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55773, 55776,'1 ',4.63790E-3,1.19220E-2,1.84510E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55773, 94445,'1 ',7.19380E-3,1.82950E-2,2.89300E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55774, 55775,'1 ',1.32480E-3,3.50110E-3,8.19480E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94374, 55775,'1 ',1.65030E-3,9.05510E-3,2.39350E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55776, 55778,'1 ',1.54810E-2,1.56360E-2,2.07080E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55777, 55778,'1 ',3.47910E-3,9.62400E-3,2.23630E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55777, 55788,'1 ',2.54770E-2,1.99700E-2,2.56380E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55777, 94444,'1 ',3.66290E-3,1.05060E-2,1.61560E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55778, 55779,'1 ',1.59680E-2,1.25170E-2,1.60690E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55778, 55780,'1 ',9.31630E-3,1.95800E-2,3.56720E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55779, 55781,'1 ',7.12410E-3,1.49730E-2,2.72780E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94375, 55780,'1 ',4.50380E-3,2.00690E-2,3.40820E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55781, 55782,'1 ',2.96590E-2,2.27500E-2,3.05410E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94375, 55781,'1 ',7.31710E-3,2.20230E-2,4.30620E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55782, 55783,'1 ',6.26100E-3,1.23960E-2,1.81950E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55782, 94444,'1 ',1.02330E-2,2.37530E-2,4.52270E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55783, 55785,'1 ',7.95580E-3,1.34020E-2,1.90910E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94374, 55784,'1 ',2.14270E-3,1.03990E-2,2.37700E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55784, 94469,'1 ',1.83050E-3,7.32870E-3,1.84630E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55785, 55786,'1 ',4.92950E-3,9.76000E-3,1.43260E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94443, 55785,'1 ',2.14480E-3,1.30350E-2,2.40460E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55786, 55787,'1 ',1.73860E-2,2.28500E-2,3.13170E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55786, 55814,'1 ',3.88620E-3,8.16770E-3,1.48800E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55786, 55885,'1 ',1.40940E-2,1.16000E-2,2.35060E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55787, 55788,'1 ',2.97510E-3,1.43540E-2,2.53460E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55787, 55884,'1 ',3.70970E-3,9.43430E-3,1.49190E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55788, 94444,'1 ',5.14480E-3,1.30840E-2,2.06900E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55788, 94450,'1 ',3.82520E-3,1.86750E-2,3.91330E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55789, 55790,'1 ',7.31040E-4,3.09400E-3,6.96180E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55790, 55791,'1 ',5.05550E-4,1.92160E-3,5.37900E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55791, 55799,'1 ',1.07630E-3,4.30690E-3,1.45480E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55792, 55797,'1 ',6.68740E-3,1.91800E-2,2.94960E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55793, 55794,'1 ',1.26850E-2,9.17010E-3,1.39070E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55794, 55797,'1 ',8.52350E-3,8.60900E-3,1.14010E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55795, 55796,'1 ',6.49900E-3,1.48630E-2,3.62850E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55795, 55958,'1 ',4.65740E-3,9.22130E-3,1.35350E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55796, 55797,'1 ',3.79350E-3,1.25190E-2,2.02800E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55796, 55800,'1 ',1.46020E-2,1.07430E-2,1.57120E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55796, 94449,'1 ',2.84010E-3,1.65630E-2,3.32500E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55798, 94446,'1 ',1.39150E-2,1.06740E-2,1.43290E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55799, 94448,'1 ',1.26550E-3,6.70200E-3,1.69870E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55801, 55900,'1 ',1.96710E-4,2.85500E-3,2.58200E-2, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55801, 56026,'1 ',5.83610E-4,6.73600E-3,5.90540E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55801, 56186,'1 ',7.48710E-4,8.64190E-3,7.57680E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94446, 55802,'1 ',9.19000E-3,1.01080E-2,1.34910E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55803, 94450,'1 ',1.30430E-2,1.30460E-2,1.76250E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94448, 55804,'1 ',3.38140E-3,1.31550E-2,3.51340E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55805, 55806,'1 ',4.48360E-3,1.04090E-2,1.54800E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55805, 55877,'1 ',1.43370E-2,1.13460E-2,1.42860E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94450, 55805,'1 ',6.70670E-3,1.19790E-2,1.76810E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55806, 55807,'1 ',5.87470E-3,1.16310E-2,1.70730E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55806, 55876,'1 ',3.45190E-2,2.70570E-2,3.47370E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55806, 94451,'1 ',1.01530E-2,2.60990E-2,4.03910E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55807, 55808,'1 ',4.84290E-3,1.24490E-2,1.92660E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55808, 55866,'1 ',8.11900E-3,1.48710E-2,2.56720E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55808, 94451,'1 ',4.21990E-3,1.16890E-2,1.92970E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55809, 55975,'1 ',3.34870E-3,8.99000E-3,2.03740E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94448, 55809,'1 ',1.38960E-3,5.56330E-3,1.40150E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94451, 55810,'1 ',5.14250E-3,1.19390E-2,1.77550E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55811, 55813,'1 ',1.08640E-2,1.08660E-2,1.46800E-4,  33.00,  33.00,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55812, 55813,'1 ',6.67720E-3,1.30860E-2,1.96150E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55812, 55988,'1 ',3.33940E-3,9.23750E-3,2.14650E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55814, 94452,'1 ',5.29560E-3,1.22940E-2,1.82840E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55815, 55816,'1 ',1.78240E-3,6.45380E-3,1.38470E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92656, 55816,'1 ',6.40320E-4,6.14760E-3,1.78820E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55816, 94469,'1 ',7.36980E-4,4.74700E-3,1.24440E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55817, 55818,'1 ',3.46400E-3,8.04220E-3,1.19600E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94452, 55817,'1 ',6.50540E-3,1.49460E-2,2.27000E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55818, 55819,'1 ',1.26000E-2,1.27260E-2,1.68540E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55819, 55889,'1 ',1.28500E-2,1.90540E-2,2.86310E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55819, 94454,'1 ',6.02990E-3,1.53350E-2,2.42490E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55820, 94475,'1 ',1.71580E-3,7.26190E-3,1.63400E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55821, 55822,'1 ',8.32250E-3,1.64780E-2,2.41860E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55821, 94476,'1 ',6.00050E-3,1.93220E-2,3.29140E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55822, 55825,'1 ',1.70790E-2,1.72500E-2,2.28450E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55823, 94455,'1 ',7.31280E-3,1.87980E-2,2.90930E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55824, 55846,'1 ',1.51780E-3,4.23250E-3,8.88360E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55825, 55827,'1 ',1.41250E-2,1.36480E-2,1.98170E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94455, 55825,'1 ',1.39990E-2,1.49500E-2,3.16110E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55825, 94476,'1 ',9.90740E-3,3.46660E-2,7.18000E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55826, 55827,'1 ',1.01610E-2,1.33540E-2,1.83020E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55826, 55829,'1 ',9.56110E-3,1.61060E-2,2.29430E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94454, 55826,'1 ',8.28550E-3,1.64050E-2,2.40790E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55827, 55828,'1 ',1.75450E-2,1.13580E-2,2.16230E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55828, 55845,'1 ',1.44080E-2,9.32780E-3,1.77570E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55829, 55830,'1 ',2.24370E-2,1.77560E-2,2.23570E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55829, 94457,'1 ',2.39180E-3,9.16390E-3,2.59030E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55830, 55831,'1 ',1.65970E-2,1.25740E-2,1.73180E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94453, 55831,'1 ',1.53090E-2,1.41020E-2,2.26080E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94453, 55832,'1 ',5.09580E-3,1.98240E-2,3.30920E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55832, 94456,'1 ',1.37390E-3,7.56590E-3,1.70720E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55833, 55835,'1 ',4.75120E-4,1.67940E-3,3.78410E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55833, 55839,'1 ',1.26820E-3,5.71010E-3,1.51930E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92656, 55833,'1 ',1.51330E-3,5.94760E-3,1.55580E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55834, 55843,'1 ',8.66820E-4,2.97350E-3,7.12340E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92656, 55834,'1 ',3.10850E-3,1.06630E-2,2.55460E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55835, 55839,'1 ',8.96330E-4,3.92690E-3,1.35070E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92656, 55835,'1 ',1.55440E-3,6.22310E-3,1.56780E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55836, 55930,'1 ',6.50640E-4,2.75370E-3,6.19610E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55836, 94460,'1 ',5.79260E-4,2.31910E-3,5.84250E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55837, 55890,'1 ',4.10850E-4,4.50810E-3,4.37900E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55837, 55931,'1 ',9.47880E-5,1.29710E-3,1.32180E-2, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55838, 55839,'1 ',8.34410E-4,3.24610E-3,8.66980E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94460, 55838,'1 ',6.17250E-4,3.67700E-3,9.67320E-4, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94460, 55839,'1 ',1.70600E-3,6.83200E-3,1.72100E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94460, 55839,'2 ',1.70600E-3,6.83200E-3,1.72100E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55839, 94468,'1 ',1.68800E-3,6.56800E-3,1.75400E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55839, 94468,'2 ',1.68800E-3,6.56800E-3,1.75400E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55840, 55843,'1 ',7.83480E-4,2.74140E-3,9.08460E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55841, 55842,'1 ',3.35580E-3,1.29100E-2,2.20390E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94459, 55841,'1 ',3.13200E-3,1.45220E-2,3.01650E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94463, 55842,'1 ',6.80780E-3,1.08660E-2,2.50290E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55843, 55847,'1 ',2.99160E-3,9.75730E-3,2.59030E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55844, 55845,'1 ',8.07870E-3,1.47970E-2,2.55440E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55844, 55849,'1 ',6.71310E-3,1.13090E-2,1.61090E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94457, 55844,'1 ',3.66060E-3,1.42960E-2,3.17010E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55846, 55847,'1 ',1.28980E-3,4.42460E-3,1.06000E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55847, 55851,'1 ',1.43280E-3,5.44620E-3,1.52450E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55847, 55852,'1 ',2.24340E-3,5.92890E-3,1.38770E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94464, 55848,'1 ',1.18030E-2,1.53600E-2,2.14820E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94465, 55848,'1 ',7.61990E-3,1.36960E-2,2.45960E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55848, 94467,'1 ',1.73820E-2,1.37560E-2,1.73210E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55849, 55850,'1 ',4.45080E-3,9.53790E-3,1.67000E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55850, 94466,'1 ',2.62510E-3,1.09570E-2,3.16160E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55851, 94495,'1 ',1.17940E-3,9.29170E-3,2.71770E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55852, 94484,'1 ',3.23440E-3,9.53580E-3,2.21830E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55854, 94474,'1 ',1.21280E-3,7.68180E-3,1.60870E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55855, 55862,'1 ',3.39300E-5,8.27770E-4,1.41170E-2,1921.00,2017.00,2113.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55855, 55900,'1 ',3.60720E-5,6.52810E-4,1.24460E-2,1877.00,1970.80,2064.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55856, 55857,'1 ',7.80190E-3,1.75040E-2,2.79100E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94470, 55856,'1 ',1.01410E-2,2.68780E-2,6.81700E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55857, 94517,'1 ',6.95830E-3,1.29380E-2,3.02820E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94257, 55858,'1 ',1.33390E-2,2.12920E-2,4.90410E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55859, 56014,'1 ',7.45040E-3,1.18920E-2,2.73910E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55860, 94471,'1 ',1.59570E-2,2.44440E-2,3.43240E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94470, 55861,'1 ',2.26340E-2,1.63620E-2,2.48140E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55862, 55863,'1 ',2.36550E-5,5.49060E-4,1.03580E-2,1921.00,2017.00,2113.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55864, 94482,'1 ',3.76820E-3,1.96280E-2,5.14800E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55865, 55870,'1 ',1.43430E-2,3.32930E-2,6.33920E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55865, 94483,'1 ',1.02250E-2,3.58010E-2,9.91130E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55866, 55867,'1 ',5.10500E-3,1.31230E-2,2.03090E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55867, 94473,'1 ',7.56900E-3,2.17090E-2,3.33850E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55868, 94482,'1 ',1.55440E-3,8.52930E-3,2.25450E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55869, 55874,'1 ',3.59190E-3,1.60050E-2,2.71810E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94473, 55869,'1 ',3.53910E-3,1.58360E-2,3.26070E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55870, 55871,'1 ',9.19360E-3,1.70940E-2,4.00100E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55871, 55872,'1 ',1.09810E-2,2.54940E-2,3.79130E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55872, 55873,'1 ',1.10020E-2,1.98520E-2,2.86980E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55872, 94478,'1 ',7.49920E-3,2.67890E-2,5.31860E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55873, 55874,'1 ',5.78490E-3,1.65920E-2,2.55160E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55873, 55880,'1 ',1.88470E-2,1.90360E-2,2.52110E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55874, 55875,'1 ',6.09550E-3,1.20690E-2,1.77140E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55874, 55880,'1 ',3.29430E-3,1.52750E-2,3.17290E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94473, 55874,'1 ',8.49440E-3,3.30450E-2,5.51620E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55875, 55876,'1 ',1.21570E-2,1.22790E-2,1.62620E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55878, 55883,'1 ',6.52870E-3,1.67830E-2,2.59730E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94450, 55878,'1 ',2.86050E-3,1.45550E-2,3.29800E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55879, 55880,'1 ',2.34440E-3,9.92180E-3,1.87060E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55879, 55882,'1 ',4.70920E-3,1.83200E-2,3.05810E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55881, 55882,'1 ',5.03170E-3,1.16820E-2,1.73730E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55881, 55892,'1 ',3.81830E-3,9.81520E-3,1.51900E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55882, 55883,'1 ',5.92060E-3,1.37450E-2,2.04420E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55883, 55884,'1 ',8.14100E-3,1.05950E-2,1.48180E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55883, 94478,'1 ',1.05980E-2,5.06490E-2,1.10860E-3,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55884, 55885,'1 ',1.07090E-2,1.78590E-2,2.59710E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55885, 55886,'1 ',1.63550E-2,1.28200E-2,1.64590E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94452, 55885,'1 ',9.64650E-3,1.86900E-2,4.02130E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55886, 55887,'1 ',4.92950E-3,8.86010E-3,1.59110E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55887, 55891,'1 ',4.50140E-3,1.27740E-2,2.00700E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55888, 55889,'1 ',1.30600E-2,1.11620E-2,2.09100E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55889, 94646,'1 ',4.99530E-3,1.94330E-2,3.24390E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55890, 55893,'1 ',1.45080E-4,1.53700E-3,1.60330E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55891, 55892,'1 ',2.58850E-2,1.73870E-2,3.06750E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55891, 94646,'1 ',8.67360E-3,2.22960E-2,3.45060E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55892, 94478,'1 ',8.18740E-3,2.73120E-2,4.32920E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55893, 55900,'1 ',3.04300E-4,3.83310E-3,5.84170E-2,1190.00,1249.50,1309.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94477, 55894,'1 ',9.55960E-4,6.76120E-3,1.85520E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94479, 55895,'1 ',1.36040E-2,2.39250E-2,4.49560E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55895, 94480,'1 ',2.60160E-2,2.03920E-2,2.61800E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55896, 55897,'1 ',8.70360E-4,3.48460E-3,8.77850E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94475, 55896,'1 ',1.64830E-3,6.97630E-3,1.56970E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55897, 55948,'1 ',8.87660E-3,2.54600E-2,6.26480E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94481, 55898,'1 ',1.44750E-2,1.45180E-2,2.34750E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55899, 55943,'1 ',4.67650E-3,1.08550E-2,2.06690E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94481, 55899,'1 ',4.28090E-3,1.22780E-2,1.88820E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55901, 94485,'1 ',1.45430E-2,2.85010E-2,4.27200E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94474, 55902,'1 ',1.33330E-3,9.18450E-3,1.62130E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55903, 55925,'1 ',2.15980E-3,7.40890E-3,1.77490E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94484, 55903,'1 ',2.33360E-3,7.86240E-3,1.95400E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55904, 55906,'1 ',4.44980E-4,4.18830E-3,1.26860E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92623, 55904,'1 ',9.31670E-4,8.94480E-3,2.60190E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55905, 55909,'1 ',7.17970E-3,1.66660E-2,3.17330E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55905, 94486,'1 ',3.57890E-3,1.25230E-2,2.59360E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55906, 55907,'1 ',7.56710E-4,4.34750E-3,1.23150E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94484, 55906,'1 ',4.81440E-3,1.24990E-2,3.03360E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94484, 55906,'2 ',4.81400E-3,1.24990E-2,3.03400E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55907, 55908,'1 ',6.71970E-4,3.86070E-3,1.09360E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55907, 55917,'1 ',2.47610E-3,6.90480E-3,1.44920E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55908, 55910,'1 ',1.09780E-3,3.97520E-3,8.52900E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55908, 55918,'1 ',2.00390E-3,5.03730E-3,1.30500E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55909, 94487,'1 ',5.95400E-3,1.40990E-2,2.57770E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55910, 55914,'1 ',1.89200E-3,6.49020E-3,1.55480E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94485, 55911,'1 ',8.87060E-3,3.10380E-2,6.42860E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94487, 55911,'1 ',1.47410E-2,2.20990E-2,4.01440E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55912, 55947,'1 ',1.15700E-2,2.29070E-2,3.36230E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94487, 55912,'1 ',8.16070E-3,2.09780E-2,3.24660E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94487, 55913,'1 ',5.80660E-3,1.34790E-2,2.56640E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55913, 94488,'1 ',2.74900E-2,2.17550E-2,2.73920E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55914, 55951,'1 ',3.51830E-3,9.04410E-3,2.23950E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94488, 55915,'1 ',1.17500E-2,2.30270E-2,3.45160E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55916, 55917,'1 ',2.81340E-3,7.30370E-3,1.77270E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55918, 94492,'1 ',2.29970E-3,1.45660E-2,3.95320E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92622, 55919,'1 ',2.54450E-4,3.28560E-3,7.44430E-3, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94314, 55919,'1 ',4.12440E-3,2.84170E-2,5.01800E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55920, 55921,'1 ',1.76190E-3,4.42900E-3,1.14740E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55920, 55922,'1 ',2.91710E-3,6.77120E-3,2.06290E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92794, 55922,'1 ',8.17750E-4,1.00780E-2,3.25530E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55922, 94503,'1 ',2.31510E-3,1.66540E-2,4.41300E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92795, 55923,'1 ',4.77300E-2,3.77730E-2,4.75600E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92795, 55924,'1 ',3.17210E-2,2.33380E-2,3.41320E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55925, 55935,'1 ',1.77650E-3,6.98220E-3,1.82650E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94467, 55926,'1 ',1.78500E-2,1.39920E-2,1.79630E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55927, 55928,'1 ',9.16620E-3,1.52250E-2,3.22560E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55928, 55929,'1 ',5.91000E-3,1.50300E-2,2.37670E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55929, 94496,'1 ',7.85410E-3,2.41190E-2,4.52600E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55929, 94499,'1 ',1.76080E-2,2.82450E-2,5.21670E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55930, 94495,'1 ',9.19590E-4,3.68170E-3,9.27500E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55931, 55932,'1 ',4.26210E-5,5.83250E-4,5.94320E-3, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55932, 55933,'1 ',4.88300E-5,6.68210E-4,6.80890E-3, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55933, 55938,'1 ',1.35940E-4,1.51350E-3,1.42720E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55933, 55940,'1 ',1.03480E-4,1.49130E-3,1.36810E-2, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55934, 55935,'1 ',6.57410E-4,3.77700E-3,1.06990E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94497, 55934,'1 ',9.48900E-4,6.01000E-3,1.63110E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94498, 55936,'1 ',4.23020E-2,2.84150E-2,5.01300E-4,  35.00,  35.00,  35.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55936, 94504,'1 ',3.26130E-2,3.29400E-2,4.36250E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55937, 55939,'1 ',2.36770E-4,1.53680E-3,3.06100E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92622, 55937,'1 ',5.32880E-4,3.67060E-3,6.47950E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55937, 94502,'1 ',3.25760E-4,2.11440E-3,4.21140E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94500, 55939,'1 ',2.33010E-4,1.55390E-3,2.92860E-3, 381.00, 381.00, 381.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55942, 55944,'1 ',8.80740E-3,1.48370E-2,2.11340E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 93880, 55942,'1 ',6.20710E-3,3.30720E-2,5.80060E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55943, 55944,'1 ',6.15860E-3,1.31480E-2,2.96810E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55945, 55946,'1 ',1.47250E-2,2.18340E-2,3.28090E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94481, 55945,'1 ',1.47170E-2,2.91380E-2,4.27680E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55946, 55947,'1 ',3.22870E-2,4.24340E-2,5.81590E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94485, 55946,'1 ',1.82260E-2,4.68510E-2,7.25070E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55947, 94505,'1 ',1.98270E-2,1.77660E-2,3.63490E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55948, 55950,'1 ',1.48230E-3,3.91760E-3,9.16960E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94505, 55949,'1 ',4.61460E-3,1.07130E-2,1.59320E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55950, 55951,'1 ',2.65550E-3,6.67530E-3,1.72930E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55952, 55953,'1 ',7.26150E-4,2.90720E-3,7.32400E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94364, 55952,'1 ',1.04800E-3,4.11880E-3,1.07740E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55953, 56160,'1 ',9.40030E-4,3.88110E-3,9.18240E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55954, 55955,'1 ',1.08710E-2,1.01150E-2,1.91270E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55954, 94563,'1 ',5.51410E-3,1.09170E-2,1.60240E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55955, 55956,'1 ',8.29430E-3,7.77810E-3,1.20130E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55955, 55963,'1 ',8.37960E-3,1.65910E-2,2.43520E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55955, 55964,'1 ',1.17340E-2,9.28640E-3,1.16930E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55956, 55959,'1 ',1.19330E-2,1.20530E-2,1.59620E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55957, 55959,'1 ',1.19280E-2,9.34990E-3,1.20030E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94507, 55957,'1 ',1.00620E-2,1.09600E-2,1.49230E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55958, 55959,'1 ',5.74180E-3,1.31910E-2,2.00360E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55959, 55960,'1 ',1.51950E-3,4.66130E-3,1.26250E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55960, 55962,'1 ',3.59330E-3,9.81640E-3,1.66730E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55961, 55962,'1 ',1.20690E-2,9.46040E-3,1.21450E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55962, 55973,'1 ',8.56630E-3,6.77920E-3,8.53590E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55962, 94509,'1 ',3.89520E-3,1.36380E-2,3.77550E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55963, 55969,'1 ',1.59860E-2,1.25310E-2,1.60870E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55963, 94509,'1 ',4.19940E-3,2.55210E-2,4.70820E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55965, 55967,'1 ',6.88710E-3,9.77670E-3,1.60870E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55965, 56161,'1 ',1.39650E-2,1.83540E-2,2.51560E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55966, 56057,'1 ',1.67070E-2,2.12620E-2,3.11580E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55967, 55969,'1 ',4.62040E-3,1.18770E-2,1.83810E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55967, 94508,'1 ',2.24990E-3,1.16990E-2,2.53610E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55968, 55970,'1 ',1.11020E-3,2.93390E-3,6.86730E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55968, 55972,'1 ',1.51870E-3,4.01360E-3,9.39450E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55968, 56058,'1 ',2.26510E-3,5.69390E-3,1.47510E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55970, 56059,'1 ',1.01830E-3,2.73370E-3,6.19550E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55971, 94520,'1 ',7.87000E-3,1.80810E-2,2.74620E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55972, 55975,'1 ',2.82410E-3,7.46370E-3,1.74700E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55972, 55978,'1 ',1.33250E-3,3.62770E-3,7.99210E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55974, 55975,'1 ',9.05840E-4,2.35160E-3,5.70770E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55974, 55977,'1 ',1.44760E-3,4.03680E-3,8.47280E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55975, 55985,'1 ',3.52660E-3,9.32010E-3,2.18150E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94448, 55975,'1 ',3.54560E-4,3.46390E-3,9.72000E-4, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55976, 55987,'1 ',1.07160E-3,2.83210E-3,6.62890E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55977, 55978,'1 ',1.07000E-3,2.87260E-3,6.51020E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55978, 55980,'1 ',9.03490E-4,2.42550E-3,5.49700E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94511, 55979,'1 ',1.18550E-2,8.72170E-3,1.27560E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55979, 94513,'1 ',6.69680E-3,1.20370E-2,2.16160E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55980, 55981,'1 ',8.95120E-4,2.49610E-3,5.23900E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55981, 55998,'1 ',1.13630E-3,3.09370E-3,6.81570E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55982, 55984,'1 ',7.97450E-4,2.73550E-3,6.55330E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55982, 55997,'1 ',1.63500E-3,4.38930E-3,9.94760E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94512, 55983,'1 ',5.44370E-3,1.43900E-2,2.61290E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55983, 94516,'1 ',4.68460E-3,1.56280E-2,2.47700E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55984, 55985,'1 ',8.83480E-4,2.55890E-3,6.17190E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55985, 55987,'1 ',1.22760E-3,3.08580E-3,7.99410E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55986, 94514,'1 ',6.76540E-3,5.35410E-3,6.74140E-5,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94483, 55988,'1 ',6.68910E-3,3.80240E-2,6.87900E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94513, 55988,'1 ',8.28580E-3,1.29290E-2,2.16060E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55989, 94515,'1 ',1.38160E-2,1.04680E-2,1.44170E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55990, 55991,'1 ',8.47250E-4,2.76330E-3,7.33600E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55990, 55992,'1 ',1.66280E-3,4.46390E-3,1.01170E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55990, 55995,'1 ',2.54870E-3,6.73580E-3,1.57660E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94448, 55990,'1 ',4.47360E-3,1.79110E-2,4.51230E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94482, 55990,'1 ',2.08960E-3,8.36590E-3,2.10760E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55991, 55995,'1 ',1.47410E-3,3.82680E-3,9.28810E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55992, 55994,'1 ',1.41560E-3,3.74120E-3,8.75680E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55993, 55994,'1 ',1.25770E-3,3.32380E-3,7.77970E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55993, 56013,'1 ',1.38910E-3,3.67100E-3,8.59260E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55995, 56011,'1 ',1.48360E-3,4.13700E-3,8.68310E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55995, 56019,'1 ',2.97320E-3,8.29100E-3,1.74020E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55996, 56010,'1 ',4.70010E-3,1.20820E-2,1.86980E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55996, 94519,'1 ',6.49000E-3,1.50670E-2,2.24070E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55997, 56008,'1 ',1.46770E-3,3.81020E-3,9.24760E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55998, 56007,'1 ',9.23850E-4,3.01320E-3,7.99930E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55999, 56007,'1 ',1.07030E-3,3.60600E-3,8.96180E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 55999, 56059,'1 ',1.46930E-3,4.09730E-3,8.59970E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56000, 56069,'1 ',3.19590E-3,9.16620E-3,1.40960E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56000, 94522,'1 ',1.68370E-3,8.08190E-3,2.41510E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56001, 56002,'1 ',5.12720E-3,6.73860E-3,9.23560E-5,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56001, 56068,'1 ',9.24150E-3,8.51230E-3,1.36470E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56002, 56004,'1 ',1.27150E-3,3.90470E-3,7.32700E-5,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56002, 94522,'1 ',2.20900E-2,1.73150E-2,2.22290E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56003, 56008,'1 ',1.39460E-3,4.78400E-3,1.14610E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56003, 56022,'1 ',3.83950E-4,3.29280E-3,9.37020E-4, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56003, 56050,'1 ',3.58200E-3,1.05600E-2,2.45660E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94521, 56004,'1 ',2.06360E-3,9.56280E-3,1.83400E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56005, 56006,'1 ',9.29170E-3,6.01540E-3,1.14510E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56006, 94522,'1 ',6.01380E-3,1.05760E-2,1.98730E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56007, 56052,'1 ',3.57450E-3,9.59620E-3,2.17480E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56007, 94530,'1 ',1.90580E-3,1.37870E-2,7.41660E-3, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56009, 56010,'1 ',1.75450E-3,7.17040E-3,1.45050E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56009, 56020,'1 ',1.81920E-3,1.11840E-2,2.01580E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56011, 56019,'1 ',1.49150E-3,3.87210E-3,9.39810E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56012, 56018,'1 ',1.75630E-2,1.38990E-2,1.75000E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94518, 56012,'1 ',2.04520E-2,1.60310E-2,2.05810E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56013, 56015,'1 ',1.69290E-3,4.39500E-3,1.06670E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56014, 94524,'1 ',4.99660E-3,1.06670E-2,2.40810E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56015, 94532,'1 ',2.38670E-3,7.96190E-3,2.01920E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94524, 56016,'1 ',1.04750E-2,8.21080E-3,1.05410E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56017, 56018,'1 ',8.94940E-3,9.03910E-3,1.19710E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56018, 94533,'1 ',6.33260E-3,2.11250E-2,3.34840E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56019, 56024,'1 ',3.10350E-3,8.20200E-3,1.91980E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56019, 94532,'1 ',2.02460E-3,8.56870E-3,1.92800E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56020, 56021,'1 ',1.22770E-2,1.31110E-2,2.77230E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94525, 56020,'1 ',2.14590E-3,1.03010E-2,3.07800E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56022, 56023,'1 ',3.60350E-4,3.09050E-3,8.79430E-4, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56023, 56024,'1 ',4.72450E-4,3.55870E-3,9.87330E-4, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56024, 56082,'1 ',1.64480E-3,4.84910E-3,1.12800E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56024, 94530,'1 ',4.42000E-4,4.68420E-3,1.39040E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56025, 56029,'1 ',1.33450E-2,8.63930E-3,1.64460E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94528, 56025,'1 ',1.85810E-2,1.47040E-2,1.85150E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56027, 56033,'1 ',2.91790E-3,1.13510E-2,1.89490E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94531, 56027,'1 ',1.67860E-3,8.84200E-3,1.58680E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94447, 56028,'1 ',2.05040E-3,1.43180E-2,2.45800E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94529, 56028,'1 ',8.42110E-5,1.11920E-3,2.39080E-3, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56029, 94533,'1 ',5.47010E-3,1.04760E-2,1.64800E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94532, 56030,'1 ',1.07180E-3,3.88090E-3,8.32670E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56031, 56032,'1 ',1.25010E-2,1.37500E-2,1.83520E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56031, 56034,'1 ',8.10100E-3,1.48380E-2,2.56150E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94524, 56031,'1 ',1.77170E-2,1.25500E-2,1.98400E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94533, 56031,'1 ',4.26700E-3,1.21090E-2,1.90250E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56032, 56033,'1 ',3.49950E-3,1.16740E-2,1.85040E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56035, 56173,'1 ',7.68210E-3,1.48840E-2,3.20240E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56035, 94541,'1 ',1.46920E-2,3.41090E-2,5.07260E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56036, 56055,'1 ',4.57100E-3,1.09020E-2,2.44240E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56036, 94534,'1 ',4.41140E-3,1.47160E-2,2.33260E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56037, 56048,'1 ',2.00060E-3,7.86300E-3,2.05690E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56037, 56198,'1 ',1.30180E-3,5.06440E-3,1.35260E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56038, 56039,'1 ',1.07310E-2,2.25530E-2,4.10890E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56038, 94537,'1 ',8.16070E-3,2.31570E-2,3.63850E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56038, 94538,'1 ',7.60050E-3,1.79980E-2,3.29050E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56039, 56194,'1 ',6.16860E-3,1.43210E-2,2.12980E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56040, 56041,'1 ',5.44120E-3,1.24440E-2,3.03790E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56040, 56043,'1 ',7.00580E-3,1.37300E-2,2.05800E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56041, 56042,'1 ',4.16240E-3,1.37360E-2,2.22520E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56042, 56086,'1 ',3.46380E-3,1.06260E-2,2.87810E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56042, 56197,'1 ',1.55250E-2,2.77300E-2,4.09300E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56043, 94536,'1 ',9.41090E-3,1.65500E-2,3.10990E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56044, 56046,'1 ',8.89990E-4,4.93810E-3,1.50100E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56044, 56094,'1 ',1.06930E-3,4.28110E-3,1.07850E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94530, 56044,'1 ',6.64780E-3,2.28050E-2,5.46340E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56045, 56046,'1 ',7.67200E-4,2.05970E-3,4.66780E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56046, 56063,'1 ',7.36910E-4,2.45830E-3,6.23430E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94537, 56047,'1 ',4.33850E-3,1.14690E-2,2.08240E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56047, 94542,'1 ',3.46880E-3,8.91700E-3,1.38000E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56048, 56049,'1 ',5.37120E-4,1.84250E-3,4.41400E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56048, 56062,'1 ',1.26740E-3,3.34960E-3,7.84030E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56049, 56050,'1 ',5.78720E-4,1.94980E-3,4.84570E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56049, 56062,'1 ',1.30280E-3,4.71750E-3,1.01220E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56050, 56051,'1 ',5.60700E-4,1.65300E-3,3.84540E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56050, 56052,'1 ',9.17450E-4,2.70480E-3,6.29200E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56051, 56052,'1 ',4.06150E-4,1.07340E-3,2.51240E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56052, 56058,'1 ',1.40280E-3,4.81220E-3,1.15280E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56053, 56055,'1 ',5.50220E-3,8.78240E-3,2.02280E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56053, 56056,'1 ',7.33110E-3,1.28930E-2,2.42260E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94539, 56053,'1 ',8.40020E-3,1.98920E-2,3.63680E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94534, 56054,'1 ',1.13880E-2,1.81770E-2,4.18680E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94539, 56054,'1 ',7.82650E-3,1.31840E-2,1.87810E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56057, 56069,'1 ',9.92750E-3,1.96560E-2,2.88500E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94540, 56057,'1 ',1.22060E-3,6.34700E-3,1.37590E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56057, 94541,'1 ',1.62510E-2,1.28610E-2,1.61940E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56060, 56069,'1 ',4.68280E-3,6.52630E-3,1.11600E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56061, 56068,'1 ',8.11620E-3,8.92680E-3,1.19140E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56062, 56066,'1 ',1.12390E-3,5.15610E-3,1.32080E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56063, 56066,'1 ',9.32460E-4,2.60020E-3,5.45760E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56064, 56065,'1 ',1.12890E-2,1.10460E-2,1.56230E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94535, 56064,'1 ',5.06950E-3,1.63240E-2,2.78070E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56065, 56074,'1 ',7.38640E-3,9.00440E-3,1.44330E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56066, 56082,'1 ',2.14970E-3,1.30010E-2,3.31750E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94542, 56067,'1 ',4.70640E-3,8.89480E-3,1.43860E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94542, 56068,'1 ',6.25140E-3,1.58350E-2,3.13630E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56070, 56071,'1 ',6.98320E-3,1.25510E-2,2.25410E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94526, 56071,'1 ',4.71460E-3,1.09440E-2,2.08370E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94543, 56071,'1 ',2.56430E-2,2.36200E-2,3.78670E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56072, 56075,'1 ',1.02080E-2,1.71950E-2,2.44940E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56073, 56080,'1 ',1.84260E-2,1.30520E-2,2.06340E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56074, 56076,'1 ',1.24760E-2,9.87360E-3,1.24320E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56074, 56114,'1 ',2.52750E-2,1.98110E-2,2.54340E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56074, 94545,'1 ',8.36730E-3,3.72840E-2,6.33180E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56075, 56076,'1 ',5.47110E-3,9.77220E-3,1.44240E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56075, 56080,'1 ',6.79920E-3,1.68760E-2,2.80430E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56076, 56078,'1 ',1.17580E-2,1.29330E-2,1.72610E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56076, 56115,'1 ',1.31690E-2,1.44840E-2,1.93320E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56077, 56078,'1 ',3.39760E-3,6.65860E-3,9.98070E-5,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56077, 56124,'1 ',1.34240E-2,9.87640E-3,1.44440E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56078, 56079,'1 ',2.17200E-3,6.67000E-3,1.25160E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94528, 56079,'1 ',4.89550E-3,1.90450E-2,3.17910E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56080, 94544,'1 ',5.41710E-3,1.80710E-2,2.86440E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56081, 56082,'1 ',9.16150E-4,2.37840E-3,5.77260E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94532, 56081,'1 ',1.95680E-3,6.59290E-3,1.63850E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56082, 56084,'1 ',8.34920E-4,3.34270E-3,8.42110E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94530, 56082,'1 ',1.98740E-4,3.19800E-3,1.04470E-3, 418.00, 438.90, 459.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94545, 56083,'1 ',2.61600E-3,6.72470E-3,1.04070E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56083, 94554,'1 ',4.74610E-3,9.39670E-3,1.37920E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56084, 56126,'1 ',8.11870E-4,3.43610E-3,7.73150E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94530, 56084,'1 ',2.03010E-4,2.17590E-3,6.95570E-4, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94264, 56085,'1 ',7.43680E-3,1.91170E-2,2.95860E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56086, 94548,'1 ',3.15670E-3,9.68370E-3,2.62290E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56087, 94612,'1 ',3.55850E-4,3.68960E-3,7.94560E-3, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56088, 56089,'1 ',6.58810E-3,1.52950E-2,2.27460E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94548, 56088,'1 ',8.18860E-3,1.90110E-2,2.82720E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56089, 56091,'1 ',1.57580E-2,1.23520E-2,1.58570E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56089, 56104,'1 ',1.52960E-2,1.97370E-2,3.96520E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56090, 56105,'1 ',8.60680E-3,1.54700E-2,2.77810E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56090, 94614,'1 ',2.33510E-2,4.27700E-2,7.38370E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56091, 56104,'1 ',5.67570E-3,1.12370E-2,1.64940E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56092, 56098,'1 ',4.74890E-3,1.07720E-2,2.14890E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94548, 56092,'1 ',4.28730E-3,1.43020E-2,2.26700E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56093, 56094,'1 ',1.83310E-4,2.02710E-3,6.07940E-4, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94547, 56093,'1 ',4.96800E-4,5.32470E-3,1.70210E-3, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56095, 56113,'1 ',3.35070E-3,8.88070E-3,2.25240E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94549, 56095,'1 ',2.17640E-3,1.14640E-2,2.05740E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56096, 56097,'1 ',8.03750E-3,8.75440E-3,1.19200E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94549, 56096,'1 ',6.57220E-3,1.49080E-2,2.97400E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56097, 56112,'1 ',1.84610E-2,1.84650E-2,2.49470E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56098, 56099,'1 ',6.57710E-3,1.38230E-2,2.51840E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56099, 56100,'1 ',5.73660E-3,1.06660E-2,2.49650E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56100, 94551,'1 ',7.20230E-3,1.65470E-2,2.51320E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56101, 56103,'1 ',6.18700E-3,1.10510E-2,1.63110E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56101, 56104,'1 ',1.72400E-2,1.36430E-2,1.71790E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56102, 56103,'1 ',3.11280E-3,1.03840E-2,1.64590E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56102, 94551,'1 ',4.33430E-3,1.10230E-2,1.74300E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56103, 94550,'1 ',2.73950E-3,1.09630E-2,2.31450E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56104, 94558,'1 ',9.02980E-3,4.19250E-2,1.14470E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56105, 94550,'1 ',9.27150E-3,2.15250E-2,3.20110E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56106, 94557,'1 ',1.99680E-3,8.24430E-3,1.95050E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56106, 94613,'1 ',4.74460E-3,1.89960E-2,4.78560E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94550, 56107,'1 ',1.07840E-2,1.33870E-2,2.91730E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56108, 94553,'1 ',1.42300E-2,1.27510E-2,2.60890E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56109, 56110,'1 ',7.81210E-4,3.12760E-3,7.87930E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56109, 56111,'1 ',1.15710E-3,3.41140E-3,7.93570E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56109, 56118,'1 ',1.43270E-3,5.63070E-3,1.47290E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56110, 56111,'1 ',1.38250E-3,3.47530E-3,9.00310E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56110, 56117,'1 ',9.58930E-4,3.35530E-3,1.11190E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56112, 56113,'1 ',9.88810E-3,1.57830E-2,3.63530E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94546, 56112,'1 ',6.97230E-2,7.59440E-2,1.03410E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94551, 56112,'1 ',7.61240E-3,2.53940E-2,4.02510E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56113, 56114,'1 ',2.72360E-3,9.53000E-3,1.97380E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56114, 56115,'1 ',1.46520E-2,1.46550E-2,1.97990E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56115, 56116,'1 ',5.85690E-3,1.50560E-2,2.33010E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94545, 56116,'1 ',2.36830E-2,3.78020E-2,8.70710E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56116, 94552,'1 ',6.33330E-3,2.11270E-2,3.34880E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56118, 94557,'1 ',1.13460E-3,6.64530E-3,1.81010E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56119, 56136,'1 ',8.02200E-3,1.57220E-2,2.35650E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94553, 56119,'1 ',3.93770E-3,1.29940E-2,2.10510E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56120, 56121,'1 ',7.62190E-3,9.91910E-3,1.38730E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56121, 56122,'1 ',4.39860E-3,8.70880E-3,1.27830E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94552, 56121,'1 ',5.66750E-3,1.44130E-2,2.27920E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56122, 56123,'1 ',1.25100E-2,1.37590E-2,1.83640E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56123, 94556,'1 ',7.26720E-3,1.68720E-2,2.50910E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56125, 56133,'1 ',1.37810E-3,3.46420E-3,8.97440E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56126, 56128,'1 ',8.25220E-4,2.78040E-3,6.90980E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56127, 94555,'1 ',1.82500E-2,1.44430E-2,1.81850E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56128, 56133,'1 ',1.78310E-3,4.85470E-3,1.06950E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94555, 56129,'1 ',1.41680E-2,1.12120E-2,1.41180E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56130, 56131,'1 ',5.06180E-3,9.80710E-3,2.11010E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94555, 56130,'1 ',6.09530E-3,1.30620E-2,2.28700E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56131, 56135,'1 ',3.69080E-3,1.04730E-2,1.64560E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56132, 94556,'1 ',1.79990E-2,1.42440E-2,1.79350E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56134, 56135,'1 ',4.14480E-3,1.09850E-2,2.78620E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56134, 56136,'1 ',3.24550E-3,1.99530E-2,3.59630E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94556, 56134,'1 ',2.17080E-2,2.82500E-2,3.95110E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56136, 94558,'1 ',1.24790E-2,4.85460E-2,8.10390E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56137, 56138,'1 ',4.29970E-3,1.01820E-2,1.86150E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56137, 94558,'1 ',1.14320E-2,2.33940E-2,5.75680E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56138, 94558,'1 ',7.30550E-3,1.87800E-2,2.90630E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56139, 56141,'1 ',1.57910E-2,1.24970E-2,1.57350E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94529, 56140,'1 ',1.66610E-3,1.13030E-2,2.05800E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56140, 94609,'1 ',3.34190E-3,3.02220E-2,5.96020E-2, 435.00, 456.80, 478.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94558, 56141,'1 ',7.74470E-3,1.99090E-2,3.08110E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56142, 56144,'1 ',9.38850E-3,4.18350E-2,7.10450E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94558, 56142,'1 ',1.65170E-2,3.65570E-2,5.99420E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56143, 56273,'1 ',1.49250E-2,2.92510E-2,4.38450E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94558, 56143,'1 ',3.17510E-2,6.80420E-2,1.19140E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56143, 94608,'1 ',8.34810E-3,3.78960E-2,8.22020E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56144, 56148,'1 ',4.75880E-3,2.23790E-2,4.16430E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56145, 56147,'1 ',7.90220E-4,3.99740E-3,1.11280E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56145, 56281,'1 ',7.85250E-4,3.41770E-3,9.73680E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56146, 94559,'1 ',9.10880E-3,1.80350E-2,2.64710E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56147, 56150,'1 ',5.44170E-4,3.84870E-3,1.05610E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94268, 56148,'1 ',2.38840E-2,7.96750E-2,1.26290E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94559, 56148,'1 ',4.89160E-3,1.80860E-2,3.34870E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56150, 56151,'1 ',4.65710E-4,2.88990E-3,7.00020E-4, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56151, 56153,'1 ',8.21740E-4,4.52510E-3,1.63370E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56152, 56282,'1 ',2.18030E-2,1.57610E-2,2.39030E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94560, 56152,'1 ',4.68390E-3,1.56250E-2,2.47660E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56152, 94561,'1 ',3.85460E-3,2.34260E-2,4.32160E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56153, 56283,'1 ',1.46520E-3,5.17880E-3,1.16690E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56153, 56284,'1 ',1.04230E-3,6.67100E-3,2.24440E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56153, 56285,'1 ',3.51550E-3,1.33630E-2,3.74050E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94365, 56154,'1 ',1.65950E-2,1.76810E-2,2.52090E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94365, 56155,'1 ',7.99350E-3,2.45480E-2,4.60630E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94507, 56155,'1 ',5.96680E-3,1.46050E-2,2.49710E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56155, 94562,'1 ',1.70850E-2,1.87920E-2,2.50810E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56156, 94562,'1 ',7.24150E-3,1.30160E-2,2.33740E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56157, 56167,'1 ',1.94420E-3,5.04720E-3,1.22500E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56158, 56159,'1 ',8.72110E-3,1.18880E-2,2.63750E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94562, 56158,'1 ',7.57060E-3,1.15970E-2,1.62850E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56159, 94563,'1 ',1.30800E-2,1.32110E-2,1.74960E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56159, 94564,'1 ',6.63210E-3,2.21240E-2,3.50670E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56160, 56162,'1 ',2.09620E-3,8.39240E-3,2.11430E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56161, 94564,'1 ',1.06480E-2,2.10820E-2,3.09430E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56162, 94573,'1 ',2.79630E-3,1.87260E-2,1.17740E-2, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56163, 56172,'1 ',1.91600E-3,5.06370E-3,1.18520E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56163, 56200,'1 ',2.53050E-3,6.79360E-3,1.53960E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56164, 56166,'1 ',1.91840E-2,1.51820E-2,1.91160E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94564, 56164,'1 ',1.36600E-2,1.36630E-2,1.84590E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56165, 56200,'1 ',6.51220E-4,2.23390E-3,5.35160E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94566, 56166,'1 ',7.13570E-3,1.41280E-2,2.07370E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56168, 56169,'1 ',1.48150E-2,1.17240E-2,1.47620E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94567, 56168,'1 ',1.67260E-2,1.32360E-2,1.66660E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56169, 56171,'1 ',6.47610E-3,8.82770E-3,1.95860E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56170, 56171,'1 ',7.14920E-3,1.63500E-2,3.99150E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56170, 56201,'1 ',4.99860E-3,1.27120E-2,2.01020E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94564, 56170,'1 ',6.20630E-2,4.91170E-2,6.18440E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56170, 94580,'1 ',8.13240E-3,2.49740E-2,4.68630E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56172, 56174,'1 ',1.31540E-3,4.43200E-3,1.10150E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56173, 94568,'1 ',4.24250E-3,2.04700E-2,3.61440E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56174, 56175,'1 ',6.85220E-4,2.82910E-3,6.69340E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56175, 56176,'1 ',4.84170E-4,3.77360E-3,1.12830E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56176, 56177,'1 ',8.36050E-4,3.17790E-3,8.89560E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56176, 56199,'1 ',2.20890E-3,7.69810E-3,1.78500E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56176, 94573,'1 ',7.92800E-4,1.18640E-2,3.98830E-3, 399.00, 418.90, 438.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56177, 56184,'1 ',7.99450E-4,3.72840E-3,9.23400E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56178, 56179,'1 ',7.79480E-3,9.79430E-3,1.47420E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94570, 56178,'1 ',6.00990E-3,1.17780E-2,1.76540E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56179, 94577,'1 ',7.47450E-3,1.24660E-2,1.81280E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56180, 56194,'1 ',2.50340E-3,8.94290E-3,1.77550E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56180, 94576,'1 ',2.99310E-3,1.33370E-2,2.26500E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56181, 94571,'1 ',5.19350E-3,9.51220E-3,1.64210E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56181, 94576,'1 ',3.49210E-3,7.48340E-3,1.31030E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56182, 56192,'1 ',9.99380E-4,4.22970E-3,9.51720E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56182, 56198,'1 ',1.37050E-3,5.48680E-3,1.38230E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94571, 56183,'1 ',1.14900E-2,1.14930E-2,1.55270E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56183, 94572,'1 ',5.12290E-3,1.21310E-2,2.21790E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56184, 56185,'1 ',8.95360E-4,3.58470E-3,9.03060E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56184, 56221,'1 ',3.91570E-3,1.00660E-2,2.49240E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56185, 56190,'1 ',8.30600E-4,4.57850E-3,1.07010E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56186, 56250,'1 ',1.07070E-4,1.67000E-3,2.83890E-2,1419.00,1489.90,1560.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56187, 56249,'1 ',9.31870E-3,2.39550E-2,3.70720E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94574, 56187,'1 ',5.24010E-3,1.50290E-2,2.31120E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56188, 56251,'1 ',1.36810E-2,2.79970E-2,6.88950E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56188, 94597,'1 ',5.97300E-3,2.88190E-2,5.08860E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56189, 56251,'1 ',6.70380E-3,1.54010E-2,2.33930E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56189, 94575,'1 ',7.07380E-3,2.02890E-2,3.12010E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56190, 56191,'1 ',6.58430E-4,3.02050E-3,7.73760E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94573, 56190,'1 ',7.24710E-4,3.84100E-3,1.28180E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56190, 94613,'1 ',2.50060E-3,1.87390E-2,4.57060E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56191, 56192,'1 ',1.05350E-3,4.21760E-3,1.06250E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94573, 56191,'1 ',1.59530E-3,7.74180E-3,1.76970E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56193, 56196,'1 ',1.26010E-2,1.26040E-2,1.70280E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94576, 56193,'1 ',8.87820E-3,1.08230E-2,1.73470E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56194, 56195,'1 ',1.11050E-2,1.22140E-2,1.63010E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94570, 56194,'1 ',6.43710E-2,4.16740E-2,7.93340E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56195, 56196,'1 ',5.93630E-3,1.52600E-2,2.36160E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56196, 56197,'1 ',1.96450E-3,8.75380E-3,1.48660E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56197, 94614,'1 ',8.76380E-3,4.18840E-2,9.16720E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56200, 56206,'1 ',3.20750E-3,1.16140E-2,2.49190E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56201, 56202,'1 ',3.82910E-3,9.84300E-3,1.52330E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56202, 56203,'1 ',1.59410E-2,1.61010E-2,2.13230E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94377, 56202,'1 ',3.27190E-3,1.27280E-2,2.12470E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56203, 94580,'1 ',8.38270E-3,1.19000E-2,1.95800E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56204, 56207,'1 ',1.16930E-3,4.01110E-3,9.60900E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94379, 56205,'1 ',5.24440E-3,1.19940E-2,2.92800E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56205, 94581,'1 ',3.11800E-3,1.09170E-2,3.02220E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56206, 56216,'1 ',1.18680E-3,4.13600E-3,9.59010E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56207, 56216,'1 ',1.90430E-3,6.41590E-3,1.59450E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56208, 56209,'1 ',1.11520E-2,1.70820E-2,2.96780E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94579, 56208,'1 ',1.62880E-2,1.23400E-2,1.69960E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56209, 56210,'1 ',8.36530E-3,1.50940E-2,2.18200E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56209, 56215,'1 ',1.78380E-2,1.28950E-2,1.95560E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56210, 56211,'1 ',5.57010E-3,1.29320E-2,1.92310E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56211, 56212,'1 ',3.18920E-3,1.06390E-2,1.68630E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56211, 56214,'1 ',2.10950E-2,2.13060E-2,2.82170E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56211, 56215,'1 ',1.99390E-2,2.71800E-2,6.03030E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94569, 56211,'1 ',2.71230E-3,1.52400E-2,2.82200E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56212, 56213,'1 ',2.77970E-3,9.27270E-3,1.46980E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56213, 56220,'1 ',2.47030E-3,9.60990E-3,1.60420E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94569, 56213,'1 ',1.84980E-2,1.73470E-2,2.67920E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94582, 56215,'1 ',1.54650E-2,1.55100E-2,2.50800E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56216, 56217,'1 ',1.03640E-3,4.14930E-3,1.04530E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56217, 56218,'1 ',9.17390E-4,3.99280E-3,1.13750E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56218, 56221,'1 ',7.39170E-4,2.87560E-3,7.68020E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56218, 56228,'1 ',7.06820E-4,4.47670E-3,1.21500E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56219, 56220,'1 ',2.00160E-2,1.51650E-2,2.08860E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56220, 94584,'1 ',2.16970E-3,1.23330E-2,2.23130E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56221, 56222,'1 ',6.85800E-4,4.85050E-3,1.33090E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56222, 56223,'1 ',1.04510E-3,4.42340E-3,9.95300E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94573, 56222,'1 ',2.41890E-3,8.14970E-3,2.02540E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56223, 56224,'1 ',1.13910E-3,4.95760E-3,1.41240E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56224, 56225,'1 ',1.06420E-3,3.55000E-3,9.00300E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56224, 56246,'1 ',1.13340E-3,8.27720E-3,2.12730E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56225, 56226,'1 ',9.51470E-4,3.80930E-3,9.59660E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56226, 56227,'1 ',6.99370E-4,4.42950E-3,1.20220E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56226, 56243,'1 ',4.69290E-4,4.26840E-3,1.07740E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56227, 56228,'1 ',4.07500E-4,2.38670E-3,6.50120E-4, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56228, 56234,'1 ',2.15990E-3,8.91760E-3,2.10980E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56229, 56230,'1 ',2.95540E-3,1.13700E-2,1.94090E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94586, 56229,'1 ',3.22120E-3,1.10030E-2,2.39250E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56230, 56231,'1 ',5.65830E-3,1.49580E-2,2.71600E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56231, 56232,'1 ',1.73240E-2,1.37100E-2,1.72620E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94583, 56231,'1 ',5.71000E-3,2.51580E-2,4.36990E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56231, 94587,'1 ',6.89040E-3,1.78580E-2,3.37650E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94379, 56233,'1 ',4.71870E-3,2.45370E-2,5.31910E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56233, 94587,'1 ',3.44700E-3,1.89820E-2,4.28300E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56234, 56239,'1 ',1.81370E-3,7.38060E-3,1.79820E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56235, 56236,'1 ',1.18560E-3,4.65980E-3,1.21900E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56236, 56237,'1 ',1.46230E-3,5.68870E-3,1.51940E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56237, 56292,'1 ',7.64670E-4,4.39330E-3,1.24450E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56238, 56239,'1 ',2.00860E-3,5.30840E-3,1.24250E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56239, 56240,'1 ',9.19590E-4,5.82440E-3,1.58070E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56239, 94594,'1 ',1.89640E-3,1.11070E-2,3.02550E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56240, 56241,'1 ',6.79650E-4,4.80690E-3,1.31900E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56240, 56293,'1 ',5.00980E-3,1.16290E-2,3.54280E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56241, 56242,'1 ',6.78830E-4,3.31250E-3,9.14780E-4, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56242, 56245,'1 ',3.53210E-4,2.66050E-3,7.38140E-4, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56242, 94594,'1 ',9.59800E-4,4.54250E-3,1.09230E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56243, 94594,'1 ',4.30070E-4,4.83940E-3,1.27100E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92812, 56245,'1 ',6.50390E-4,5.22500E-3,1.46860E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92812, 56246,'1 ',5.47970E-4,7.32880E-3,2.00370E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56247, 56314,'1 ',1.26250E-2,1.65930E-2,2.27410E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94595, 56247,'1 ',7.70970E-3,1.76320E-2,4.30440E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56248, 56249,'1 ',1.01660E-2,1.99240E-2,2.98650E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94585, 56248,'1 ',3.10280E-2,2.38000E-2,3.19500E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56248, 94628,'1 ',5.76480E-3,2.56880E-2,4.36240E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94595, 56249,'1 ',9.65280E-3,4.71040E-2,8.13020E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56250, 56291,'1 ',2.15650E-4,2.36620E-3,2.29830E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56252, 56268,'1 ',1.56680E-3,4.36910E-3,9.17020E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94598, 56253,'1 ',1.14580E-2,1.16990E-2,1.82220E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56254, 94599,'1 ',2.34080E-2,1.65810E-2,2.62130E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56255, 94599,'1 ',1.38980E-2,2.21840E-2,5.10970E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56256, 56268,'1 ',3.97970E-3,1.05180E-2,2.46180E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94596, 56256,'1 ',2.23320E-3,8.08620E-3,1.73490E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56257, 56259,'1 ',1.13770E-3,6.02970E-3,2.01220E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94596, 56257,'1 ',2.74450E-3,1.13310E-2,2.68090E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56258, 94601,'1 ',1.28280E-2,1.01520E-2,1.27830E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56259, 56260,'1 ',8.15410E-4,6.24740E-3,1.67350E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56260, 56261,'1 ',4.58250E-4,5.33270E-3,1.56760E-3, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56261, 56265,'1 ',2.27750E-3,1.10530E-2,2.52660E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56261, 56288,'1 ',1.87100E-3,1.11450E-2,2.93210E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56261, 56353,'1 ',1.73250E-3,1.24630E-2,3.30240E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56261, 94610,'1 ',4.58000E-3,3.59150E-2,1.64160E-2, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94603, 56262,'1 ',6.28010E-3,1.61440E-2,2.49840E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94601, 56263,'1 ',2.93910E-2,2.30380E-2,2.95770E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56263, 94604,'1 ',9.15860E-3,1.81330E-2,2.66160E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56264, 56289,'1 ',1.00240E-2,2.32680E-2,4.43040E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56264, 94604,'1 ',4.84460E-3,1.45810E-2,2.85110E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94601, 56266,'1 ',1.25020E-2,1.74230E-2,2.97940E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94604, 56266,'1 ',6.25380E-3,9.98220E-3,2.29920E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94604, 56267,'1 ',4.57770E-3,1.78080E-2,2.97270E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56267, 94605,'1 ',1.30820E-2,1.82310E-2,3.11770E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56268, 56269,'1 ',8.63300E-4,5.22100E-3,1.33230E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56269, 56270,'1 ',7.34320E-4,5.28220E-3,1.39970E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56270, 56276,'1 ',6.61630E-4,4.98360E-3,1.38270E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94605, 56271,'1 ',7.78020E-3,1.76480E-2,3.52060E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56272, 56274,'1 ',2.25680E-3,8.17190E-3,1.75330E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56272, 94613,'1 ',5.63330E-3,1.46250E-2,3.54960E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56274, 56275,'1 ',8.78750E-4,3.95650E-3,1.05270E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56275, 56279,'1 ',8.56120E-4,5.31260E-3,1.28690E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56276, 56278,'1 ',9.47660E-4,9.09830E-3,2.64660E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56277, 56289,'1 ',6.73970E-3,1.64970E-2,2.82060E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56278, 56280,'1 ',2.08540E-3,1.19820E-2,3.39400E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56278, 56286,'1 ',1.13150E-3,1.11380E-2,4.60290E-3, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56278, 94610,'1 ',4.46460E-3,3.82930E-2,1.08980E-2, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56279, 56280,'1 ',4.39720E-4,3.59360E-3,9.75010E-4, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56280, 56281,'1 ',1.55410E-3,5.62740E-3,1.20740E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56283, 56284,'1 ',1.57680E-3,6.31270E-3,1.59030E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56284, 95253,'1 ',1.46580E-3,1.37970E-2,4.17910E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56285, 56286,'1 ',6.93310E-4,7.76510E-3,2.46840E-3, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56285, 95253,'1 ',8.77480E-4,1.14200E-2,3.30010E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56287, 56288,'1 ',2.40370E-3,1.52240E-2,4.13180E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56287, 94610,'1 ',2.76520E-3,2.15100E-2,5.58770E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94603, 56289,'1 ',1.81100E-2,6.04130E-2,9.57590E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56292, 56298,'1 ',7.70400E-4,4.51230E-3,1.22910E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56293, 56294,'1 ',1.50740E-3,6.78710E-3,1.80590E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56293, 56298,'1 ',1.72120E-3,4.46840E-3,1.08450E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56294, 56295,'1 ',1.63900E-3,6.56170E-3,1.65310E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56295, 56335,'1 ',8.40000E-4,6.74830E-3,1.89680E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94618, 56296,'1 ',1.40400E-2,2.46910E-2,4.63950E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56296, 94625,'1 ',1.23590E-2,2.44700E-2,3.59170E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94617, 56297,'1 ',7.34750E-3,2.21150E-2,4.32400E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56297, 94619,'1 ',2.83520E-2,2.24370E-2,2.82510E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56298, 56299,'1 ',1.04320E-3,3.51480E-3,8.73500E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56298, 94623,'1 ',1.92410E-3,1.03600E-2,2.84600E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56299, 56301,'1 ',7.06190E-4,2.82730E-3,7.12260E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94620, 56300,'1 ',2.12630E-2,1.66670E-2,2.13970E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56301, 94623,'1 ',1.00960E-3,4.89950E-3,1.12000E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92812, 56302,'1 ',2.05500E-3,8.22750E-3,2.07270E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56302, 94623,'1 ',1.80650E-3,4.68980E-3,1.13830E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94621, 56303,'1 ',1.40780E-2,1.11410E-2,1.40280E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92811, 56304,'1 ',5.05200E-4,4.05640E-3,7.62450E-3, 397.00, 416.80, 436.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94408, 56304,'1 ',1.52950E-3,1.07250E-2,1.82590E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94624, 56305,'1 ',2.05760E-2,1.62830E-2,2.05030E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56306, 56341,'1 ',4.11620E-3,1.38690E-2,3.44670E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94623, 56306,'1 ',1.92160E-3,6.69670E-3,1.55280E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94624, 56307,'1 ',1.22500E-2,2.31510E-2,3.74450E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94622, 56308,'1 ',2.06760E-2,1.49470E-2,2.26680E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92812, 56309,'1 ',2.20200E-3,6.59420E-3,1.48540E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92812, 56310,'1 ',9.02990E-4,4.27360E-3,1.02760E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56311, 56314,'1 ',2.63310E-3,1.49680E-2,2.70790E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94627, 56311,'1 ',3.65260E-3,1.96170E-2,4.65700E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56312, 56314,'1 ',3.34770E-3,1.49170E-2,2.53330E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56312, 56316,'1 ',2.34160E-2,1.69270E-2,2.56710E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56312, 56317,'1 ',2.56790E-2,2.03220E-2,2.55880E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56313, 56314,'1 ',8.80500E-3,1.74330E-2,2.55880E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56313, 94628,'1 ',2.34950E-2,1.85940E-2,2.34120E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94596, 56315,'1 ',3.56760E-3,1.02320E-2,2.51770E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94600, 56316,'1 ',2.50340E-2,1.80970E-2,2.74450E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56317, 56318,'1 ',4.48790E-3,1.49710E-2,2.37300E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94600, 56317,'1 ',4.25260E-2,2.75310E-2,5.24100E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56318, 56319,'1 ',2.21380E-3,1.36100E-2,2.45300E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56319, 56320,'1 ',6.28300E-3,1.80200E-2,2.77130E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94602, 56319,'1 ',5.14510E-3,1.83800E-2,3.64900E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56320, 56321,'1 ',9.37630E-3,1.22020E-2,1.70660E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56320, 56325,'1 ',4.92500E-3,1.62530E-2,2.63290E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56321, 56322,'1 ',2.42190E-2,2.42900E-2,3.92770E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56322, 56323,'1 ',3.37590E-2,3.40970E-2,4.51570E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94603, 56322,'1 ',5.50090E-3,2.36250E-2,4.32270E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56324, 94629,'1 ',1.33310E-2,2.63950E-2,3.87420E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56324, 94635,'1 ',5.51620E-3,1.88430E-2,4.09720E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56325, 94629,'1 ',6.39520E-3,2.48790E-2,4.15300E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56326, 56327,'1 ',1.02270E-3,4.16140E-3,1.01390E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92812, 56326,'1 ',2.71290E-3,1.03120E-2,2.88660E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56327, 56328,'1 ',1.35150E-3,4.55350E-3,1.13160E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56328, 56351,'1 ',1.70240E-3,5.73570E-3,1.42550E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56329, 56347,'1 ',1.96980E-2,2.79620E-2,4.60100E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94627, 56329,'1 ',2.08270E-2,3.32440E-2,7.65700E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56330, 56331,'1 ',2.48800E-2,2.51290E-2,3.32810E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56330, 56349,'1 ',2.40750E-2,4.76670E-2,6.99650E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94626, 56330,'1 ',8.44420E-3,2.42190E-2,3.72450E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56331, 56332,'1 ',1.98000E-2,1.77420E-2,3.63000E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56332, 56333,'1 ',7.88750E-3,1.61410E-2,3.97190E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56333, 56334,'1 ',2.56400E-2,2.02910E-2,2.55490E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56333, 94632,'1 ',6.66270E-3,2.14550E-2,3.65460E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56334, 94630,'1 ',6.76010E-3,1.67790E-2,2.78820E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56335, 56337,'1 ',3.95790E-4,3.59390E-3,1.17100E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94630, 56336,'1 ',7.21380E-3,1.41380E-2,2.11910E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56337, 56338,'1 ',3.11520E-4,3.30130E-3,9.79930E-4, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56338, 56339,'1 ',2.57470E-4,2.88370E-3,9.16680E-4, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56339, 94641,'1 ',2.74230E-4,3.73500E-3,1.33520E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56340, 94632,'1 ',1.09250E-2,2.09210E-2,3.29120E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56341, 56343,'1 ',1.30580E-3,5.22800E-3,1.31710E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56342, 56346,'1 ',6.24610E-3,1.65110E-2,2.99810E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94632, 56342,'1 ',4.27400E-3,1.71040E-2,3.61090E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56343, 56344,'1 ',1.90290E-3,4.78330E-3,1.23920E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56343, 56364,'1 ',1.61230E-3,6.45510E-3,1.62620E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56344, 56364,'1 ',1.37280E-3,7.56750E-3,1.76870E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92812, 56344,'1 ',9.40490E-3,2.81640E-2,6.34460E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56345, 56348,'1 ',1.54310E-2,1.22120E-2,1.53770E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94633, 56345,'1 ',4.52450E-3,1.54550E-2,3.36060E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56346, 56347,'1 ',9.39020E-3,1.81930E-2,3.91450E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56348, 56349,'1 ',1.49420E-2,9.67360E-3,1.84150E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56349, 94634,'1 ',3.12220E-3,1.84840E-2,3.59780E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56350, 56358,'1 ',4.60300E-3,1.25320E-2,2.76100E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56350, 56359,'1 ',2.59000E-3,6.51050E-3,1.68660E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56351, 56352,'1 ',2.29890E-3,6.07570E-3,1.42210E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56351, 56359,'1 ',7.85530E-4,4.16010E-3,1.05440E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56352, 56357,'1 ',2.72130E-3,6.84060E-3,1.77210E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56353, 56354,'1 ',1.16430E-3,8.60140E-3,2.48260E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56353, 56357,'1 ',3.00530E-3,7.94240E-3,1.85900E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56353, 56358,'1 ',4.86750E-3,1.22360E-2,3.16990E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56354, 56355,'1 ',8.16190E-4,6.86400E-3,2.03300E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56355, 56377,'1 ',1.21790E-3,1.20850E-2,3.28610E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94636, 56356,'1 ',7.21230E-3,2.80580E-2,4.68360E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56356, 94637,'1 ',1.67260E-2,3.51540E-2,6.40450E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56357, 56359,'1 ',3.66710E-3,9.52010E-3,2.31060E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56358, 56359,'1 ',1.54240E-3,5.29080E-3,1.26750E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56358, 56374,'1 ',1.15300E-3,9.88870E-3,2.81400E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56359, 94642,'1 ',8.70050E-3,4.11800E-2,9.90280E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94639, 56360,'1 ',4.85450E-2,3.99570E-2,8.09670E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56360, 94643,'1 ',9.98930E-3,3.65860E-2,9.24420E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56361, 56362,'1 ',8.08320E-3,3.10980E-2,5.30860E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56361, 94640,'1 ',3.57950E-2,5.48350E-2,7.69990E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56361, 94643,'1 ',3.61750E-2,8.39860E-2,1.24900E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56362, 56370,'1 ',1.23480E-2,4.73090E-2,1.33730E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56363, 56364,'1 ',1.14590E-3,1.01530E-2,2.70290E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56363, 56368,'1 ',7.64210E-4,7.33710E-3,2.13420E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56365, 56366,'1 ',1.87850E-4,1.78760E-3,3.17580E-3, 435.00, 456.80, 478.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94384, 56365,'1 ',1.29190E-3,1.81110E-2,3.47300E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56366, 56367,'1 ',1.89590E-4,1.86690E-3,3.97840E-3, 473.00, 496.60, 520.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56367, 57119,'1 ',5.13150E-4,6.82010E-3,1.45690E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56368, 56369,'1 ',4.44210E-4,4.52580E-3,1.16620E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56368, 57114,'1 ',2.50660E-3,1.00360E-2,2.52820E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56369, 57106,'1 ',3.56150E-3,1.39980E-2,3.66170E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56369, 57113,'1 ',1.19010E-3,7.53770E-3,2.04570E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56370, 94880,'1 ',8.09430E-3,3.58680E-2,1.07690E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56371, 56372,'1 ',3.52120E-3,1.83100E-2,3.96920E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56371, 94876,'1 ',1.36230E-2,8.37530E-2,1.50960E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56372, 94643,'1 ',1.76970E-2,5.42910E-2,1.47050E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56373, 56374,'1 ',1.34970E-3,1.29590E-2,3.76950E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56373, 57100,'1 ',1.67350E-3,1.77350E-2,5.26440E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94610, 56374,'1 ',1.65720E-2,6.00150E-2,1.28790E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56375, 56376,'1 ',6.04070E-2,6.10140E-2,8.08050E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56376, 94644,'1 ',7.87650E-3,1.86510E-2,3.41010E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56377, 56378,'1 ',2.39690E-3,2.91240E-2,7.84680E-3, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56378, 58305,'1 ',2.37570E-3,2.76470E-2,8.12760E-3, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94475, 56379,'1 ',2.46680E-3,6.62240E-3,1.50080E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94477, 56379,'1 ',1.24340E-3,4.97820E-3,1.25410E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94384, 56380,'1 ',1.15660E-3,7.88840E-3,1.42040E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94408, 56380,'1 ',4.25400E-4,3.60160E-3,7.01720E-3, 417.00, 437.80, 458.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92728, 56381,'1 ',2.37310E-2,9.66070E-2,2.35500E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56382, 94651,'1 ',1.46400E-1,1.31200E-1,2.68440E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94649, 56383,'1 ',3.26190E-2,1.16530E-1,2.31370E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56384, 56393,'1 ',1.30000E-2,3.49020E-2,7.91030E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56384, 57019,'1 ',1.21070E-2,3.78460E-2,1.09630E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56385, 56386,'1 ',3.68760E-2,8.47200E-2,1.28680E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56385, 56389,'1 ',7.97180E-3,2.78930E-2,5.77720E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56386, 56387,'1 ',6.95450E-2,6.95620E-2,9.39800E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56386, 57018,'1 ',1.64330E-1,2.96590E-1,4.28870E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92594, 56386,'1 ',4.31340E-2,1.76300E-1,3.56700E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56387, 94650,'1 ',2.15370E-2,4.92560E-2,1.20250E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56388, 56390,'1 ',2.98270E-3,1.36830E-2,3.50520E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92593, 56388,'1 ',3.33630E-3,2.11310E-2,5.73520E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56389, 94651,'1 ',8.57190E-3,4.09660E-2,8.96640E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92728, 56390,'1 ',8.09870E-3,3.24250E-2,8.16930E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56391, 56393,'1 ',7.94860E-3,2.21660E-2,4.65240E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92593, 56391,'1 ',2.55120E-3,2.59940E-2,6.69860E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92724, 56391,'1 ',3.90160E-3,2.47120E-2,6.70710E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94329, 56394,'1 ',8.43700E-3,3.75950E-2,6.38450E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94652, 56394,'1 ',1.84870E-2,8.19220E-2,2.45980E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56395, 57158,'1 ',2.18100E-3,2.39530E-2,2.32980E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56396, 56397,'1 ',2.03830E-2,6.86910E-2,1.70760E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56396, 56764,'1 ',1.11210E-2,6.83860E-2,1.97280E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56396, 56816,'1 ',2.54140E-2,1.04980E-1,2.48520E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92738, 56396,'1 ',2.78010E-2,1.17730E-1,2.65090E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56397, 56815,'1 ',3.98990E-2,1.30240E-1,3.46120E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56397, 57570,'1 ',1.78010E-2,8.16880E-2,2.09340E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56398, 56399,'1 ',8.58050E-4,2.94340E-3,7.05130E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56398, 56400,'1 ',3.18270E-3,8.26250E-3,2.00540E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56398, 56404,'1 ',3.10040E-3,1.31220E-2,2.95260E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56399, 56402,'1 ',3.64330E-3,1.24980E-2,2.99400E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56399, 56418,'1 ',1.02430E-2,3.56990E-2,8.27800E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92650, 56399,'1 ',3.61260E-3,3.09840E-2,8.81750E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56400, 56402,'1 ',3.83030E-3,1.19720E-2,3.46760E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56400, 56404,'1 ',4.94030E-3,1.69470E-2,4.06000E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94657, 56401,'1 ',3.36790E-2,6.66810E-2,9.78760E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56401, 94658,'1 ',2.97640E-2,2.15160E-2,3.26300E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56402, 56407,'1 ',6.88200E-3,1.87370E-2,4.12800E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56402, 56418,'1 ',6.60790E-3,2.22640E-2,5.53320E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56403, 56404,'1 ',1.55060E-3,7.92610E-3,2.16020E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92650, 56403,'1 ',1.48100E-3,1.27020E-2,3.61450E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56404, 56405,'1 ',3.79420E-3,1.90630E-2,4.96090E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92650, 56404,'1 ',2.49410E-3,1.76400E-2,4.84050E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56405, 56406,'1 ',7.28530E-3,1.95590E-2,4.43270E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56406, 56407,'1 ',5.01390E-3,1.36510E-2,3.00740E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56407, 56417,'1 ',3.78540E-3,1.27540E-2,3.16960E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56408, 56409,'1 ',6.38410E-2,1.26410E-1,1.85550E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56408, 56412,'1 ',1.90720E-1,1.50950E-1,1.90060E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94660, 56409,'1 ',6.12150E-2,1.42110E-1,2.70600E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56410, 56411,'1 ',4.77900E-2,8.62310E-2,1.24660E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56410, 56414,'1 ',2.87150E-2,8.23580E-2,1.26660E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56410, 94661,'1 ',1.59710E-2,6.52750E-2,1.32050E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56413, 56414,'1 ',5.10400E-2,1.18500E-1,1.76230E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56413, 58088,'1 ',5.32200E-2,1.23560E-1,1.83760E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56415, 58154,'1 ',1.25170E-2,4.08280E-2,1.08400E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56415, 94662,'1 ',2.44850E-3,1.55080E-2,4.20900E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56416, 58218,'1 ',3.30070E-3,2.14270E-2,4.26880E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92649, 56416,'1 ',2.96450E-3,3.10480E-2,5.84300E-2, 473.00, 496.60, 520.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92678, 56416,'1 ',8.77580E-3,5.99180E-2,1.08060E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94009, 56416,'1 ',5.14010E-3,3.36220E-2,6.60050E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94662, 56417,'1 ',7.96630E-3,2.13870E-2,4.84710E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56418, 56419,'1 ',5.91640E-3,2.06190E-2,4.78110E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56418, 58221,'1 ',1.36800E-2,3.54570E-2,1.07270E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56419, 56420,'1 ',5.30610E-3,1.37750E-2,3.34340E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56420, 58221,'1 ',5.96160E-3,1.53250E-2,3.79480E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56421, 56422,'1 ',2.05690E-2,1.84310E-2,3.77100E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94664, 56422,'1 ',2.15440E-2,5.00090E-2,9.52220E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56424, 56425,'1 ',5.63730E-3,2.98560E-2,7.56780E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56424, 57528,'1 ',4.72810E-3,2.41690E-2,6.58710E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56424, 57542,'1 ',8.05030E-3,4.94710E-2,1.80920E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56425, 56426,'1 ',8.11560E-3,4.10560E-2,1.14310E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56426, 56439,'1 ',3.03960E-3,1.78030E-2,4.84950E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56427, 56437,'1 ',6.85310E-3,1.81120E-2,4.23930E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56427, 56438,'1 ',3.63130E-3,1.31490E-2,2.82110E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56428, 94671,'1 ',1.32400E-1,1.04790E-1,1.31940E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56429, 56430,'1 ',9.85850E-4,5.77420E-3,1.57280E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56429, 56433,'1 ',2.23020E-3,1.26770E-2,3.66960E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56430, 56787,'1 ',5.94330E-3,3.09590E-2,8.11990E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56431, 56432,'1 ',6.00660E-3,3.51830E-2,9.58420E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56431, 56787,'1 ',5.86760E-3,2.34920E-2,5.91840E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56431, 57178,'1 ',9.38000E-3,3.75560E-2,9.46210E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56433, 56435,'1 ',2.86880E-3,1.49430E-2,3.91910E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92735, 56434,'1 ',2.38950E-2,6.31610E-2,1.47870E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56435, 56436,'1 ',4.53130E-3,2.36040E-2,6.19060E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56436, 56437,'1 ',6.21010E-3,1.64120E-2,3.84160E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56436, 56439,'1 ',1.41160E-2,4.84280E-2,1.16030E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56438, 56439,'1 ',2.00010E-3,8.25800E-3,1.95380E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56440, 57537,'1 ',3.89440E-2,1.73550E-1,2.94760E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94668, 56440,'1 ',5.82750E-2,1.51040E-1,2.85610E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56441, 56446,'1 ',9.03730E-3,1.52240E-2,2.16860E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56441, 56450,'1 ',1.21050E-2,2.11310E-2,3.27210E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56441, 94673,'1 ',1.02350E-2,3.41450E-2,5.41210E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56442, 56449,'1 ',2.46480E-3,1.04320E-2,2.34720E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56443, 56535,'1 ',1.95640E-2,4.00360E-2,9.85190E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92715, 56443,'1 ',6.89400E-3,3.19660E-2,6.63990E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56444, 56447,'1 ',5.44920E-3,1.97310E-2,4.23350E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56444, 56448,'1 ',4.72390E-3,1.28610E-2,2.83340E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94673, 56445,'1 ',2.45810E-2,2.67740E-2,3.64560E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56445, 94675,'1 ',3.62890E-2,2.66990E-2,3.90480E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56447, 56457,'1 ',3.70740E-3,9.62480E-3,2.33610E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56447, 56459,'1 ',2.52280E-3,7.03510E-3,1.47660E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56447, 56461,'1 ',2.50180E-3,6.49500E-3,1.57640E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56448, 56528,'1 ',1.30650E-2,3.35870E-2,8.31720E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56449, 56454,'1 ',3.80830E-3,1.28310E-2,3.18880E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56450, 56451,'1 ',2.48790E-2,2.73630E-2,3.65220E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94674, 56451,'1 ',1.10620E-2,2.37060E-2,4.15060E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56452, 56458,'1 ',1.55300E-2,2.37910E-2,3.34070E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56452, 94678,'1 ',7.88110E-3,2.02590E-2,3.13530E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56453, 56454,'1 ',2.08700E-3,7.27320E-3,1.68640E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56454, 56459,'1 ',2.64910E-3,9.08730E-3,2.17700E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56454, 56468,'1 ',5.23100E-3,1.38250E-2,3.23590E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56455, 56469,'1 ',1.20960E-2,9.57230E-3,1.20530E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56455, 56553,'1 ',3.42480E-2,2.21720E-2,4.22090E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56456, 56462,'1 ',1.97780E-2,3.87620E-2,5.81000E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56456, 56533,'1 ',3.15800E-2,4.10980E-2,5.74800E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56456, 94680,'1 ',4.00930E-3,2.20780E-2,4.98180E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56457, 56461,'1 ',1.70200E-3,4.27850E-3,1.10840E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56457, 56463,'1 ',3.50290E-3,8.80540E-3,2.28120E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56457, 56464,'1 ',2.59040E-3,6.84590E-3,1.60240E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56458, 56462,'1 ',2.24910E-2,2.47370E-2,3.30160E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56459, 56461,'1 ',1.53930E-3,3.95690E-3,9.79810E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56460, 56462,'1 ',2.03610E-2,1.61140E-2,2.02890E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56462, 94683,'1 ',5.87900E-3,2.28710E-2,3.81780E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56463, 56464,'1 ',1.62160E-3,4.20990E-3,1.02180E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56463, 56518,'1 ',9.46430E-4,5.72370E-3,1.46060E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56465, 56467,'1 ',4.38750E-3,1.32060E-2,2.58210E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56465, 94694,'1 ',5.55630E-3,3.41600E-2,6.15690E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92640, 56466,'1 ',1.11830E-3,1.25630E-2,2.29870E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94683, 56467,'1 ',7.51040E-3,1.20860E-2,1.89430E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94682, 56468,'1 ',1.20520E-3,3.93090E-3,1.04360E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94684, 56469,'1 ',1.18410E-2,1.94090E-2,3.42740E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56470, 56471,'1 ',4.73490E-2,3.48360E-2,5.09480E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94684, 56470,'1 ',6.40860E-3,1.64740E-2,2.54950E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94677, 56471,'1 ',2.89030E-2,4.50990E-2,7.53710E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56472, 56473,'1 ',1.61290E-2,4.10180E-2,6.48620E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56472, 56490,'1 ',1.61740E-2,4.11320E-2,6.50420E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94677, 56472,'1 ',1.52420E-2,7.31650E-2,2.18640E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56474, 56475,'1 ',2.87920E-2,5.19510E-2,7.51020E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94677, 56475,'1 ',1.42530E-2,3.66400E-2,5.67040E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56476, 56477,'1 ',5.59590E-3,2.17700E-2,3.63400E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56476, 56480,'1 ',4.98960E-3,1.28260E-2,1.98500E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94683, 56476,'1 ',5.92580E-3,3.26320E-2,7.36300E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56477, 56490,'1 ',9.00030E-3,2.97010E-2,4.81150E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94684, 56478,'1 ',2.15190E-2,5.47260E-2,8.65390E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56479, 56480,'1 ',6.15820E-3,6.21990E-3,8.23750E-5,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56481, 56482,'1 ',4.72190E-3,1.68680E-2,3.34890E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94683, 56481,'1 ',3.59530E-3,1.93090E-2,4.58390E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56482, 56485,'1 ',1.05500E-2,2.44900E-2,4.66300E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56483, 56484,'1 ',1.11010E-2,9.94700E-3,2.03520E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56483, 56485,'1 ',5.93180E-3,1.52480E-2,2.35980E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56483, 56491,'1 ',2.52330E-2,4.55290E-2,6.58180E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56485, 56486,'1 ',4.02990E-3,1.54400E-2,4.36430E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56486, 94692,'1 ',4.57500E-3,2.78040E-2,5.12920E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56487, 56488,'1 ',1.53790E-2,3.91110E-2,6.18470E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56487, 56522,'1 ',1.75610E-2,4.07700E-2,6.06310E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56487, 94692,'1 ',1.86580E-2,4.94530E-2,1.25430E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56488, 56489,'1 ',1.31980E-2,1.32010E-2,1.78350E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56488, 56492,'1 ',1.67270E-2,3.00640E-2,5.39910E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56493, 56494,'1 ',1.35480E-2,3.48260E-2,5.38980E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56493, 56495,'1 ',7.04950E-3,1.81210E-2,2.80450E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56494, 94685,'1 ',1.04580E-2,2.77170E-2,7.03000E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56495, 56496,'1 ',2.32970E-2,3.56840E-2,6.19970E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56495, 56498,'1 ',2.40160E-2,2.16680E-2,3.62560E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56497, 56504,'1 ',3.41620E-3,1.59320E-2,3.94600E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56497, 56552,'1 ',1.09230E-2,4.51030E-2,1.06720E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92708, 56497,'1 ',3.42070E-3,5.11130E-2,1.51270E-2, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56499, 56500,'1 ',3.87970E-2,3.79610E-2,5.36920E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56500, 56501,'1 ',1.41250E-2,3.63100E-2,5.61930E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56501, 56505,'1 ',5.92730E-3,1.35550E-2,3.30920E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56501, 56508,'1 ',3.63480E-2,9.34390E-2,1.44610E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94685, 56501,'1 ',6.74970E-3,3.34910E-2,7.98470E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94685, 56502,'1 ',1.63380E-2,2.50270E-2,3.51430E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56503, 56512,'1 ',4.19220E-2,3.08440E-2,4.51100E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94685, 56503,'1 ',1.85390E-2,4.69600E-2,9.30120E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56504, 56511,'1 ',8.84730E-3,2.33820E-2,5.47310E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94686, 56505,'1 ',4.82290E-3,1.27830E-2,3.24210E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56506, 56507,'1 ',2.39010E-2,2.62890E-2,3.50870E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56506, 56509,'1 ',3.94310E-2,4.33690E-2,5.78850E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94686, 56506,'1 ',4.53610E-3,2.21460E-2,4.64070E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56509, 56510,'1 ',5.23920E-2,5.29180E-2,7.00830E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56510, 94687,'1 ',2.94360E-2,5.82800E-2,8.55440E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56512, 56513,'1 ',1.67320E-2,1.69000E-2,2.23820E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56514, 56546,'1 ',2.38210E-2,6.64390E-2,1.39480E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92641, 56514,'1 ',6.80910E-3,1.79950E-2,4.21220E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92708, 56514,'1 ',6.90370E-3,1.92520E-2,4.04080E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92642, 56515,'1 ',1.72980E-2,3.42480E-2,5.02700E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56516, 56523,'1 ',2.76630E-2,4.23760E-2,5.95040E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56516, 94690,'1 ',1.50610E-2,3.87170E-2,5.99190E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56517, 56532,'1 ',2.17270E-2,3.97950E-2,6.87010E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56517, 94688,'1 ',9.34790E-3,2.40300E-2,3.71890E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56518, 56530,'1 ',2.30880E-3,7.92010E-3,1.89740E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56518, 94697,'1 ',3.45490E-3,1.55560E-2,4.13910E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56519, 56521,'1 ',2.57460E-3,1.00160E-2,2.67510E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56519, 58434,'1 ',3.73730E-2,8.67920E-2,2.64540E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92641, 56519,'1 ',4.44650E-3,2.46720E-2,7.49980E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94689, 56520,'1 ',7.32130E-2,4.91800E-2,8.67630E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56521, 56524,'1 ',3.57290E-3,1.43040E-2,3.60370E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56521, 56550,'1 ',2.67640E-3,1.82320E-2,6.20970E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56522, 56523,'1 ',1.16140E-2,3.33100E-2,5.12250E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56523, 56548,'1 ',3.97380E-2,7.27850E-2,1.25650E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56523, 94691,'1 ',1.42670E-2,5.66020E-2,1.61650E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56524, 94697,'1 ',1.58030E-3,9.41370E-3,2.47650E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56525, 94693,'1 ',7.70580E-3,1.52570E-2,2.23940E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56526, 56527,'1 ',1.68120E-3,6.73070E-3,1.69560E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94682, 56526,'1 ',7.49860E-3,2.04160E-2,4.49790E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56527, 94697,'1 ',3.46540E-3,1.38740E-2,3.49530E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56528, 56530,'1 ',3.08930E-3,7.17110E-3,2.18470E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56528, 94697,'1 ',4.37000E-3,1.36590E-2,3.95630E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56529, 94695,'1 ',2.56730E-2,2.52200E-2,4.25700E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92641, 56530,'1 ',1.50190E-3,1.10960E-2,3.20270E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56532, 56538,'1 ',3.82780E-2,5.03080E-2,6.89500E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56532, 56540,'1 ',2.41830E-2,4.49650E-2,1.05240E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56533, 56536,'1 ',1.49030E-2,3.79010E-2,5.99330E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56534, 94698,'1 ',2.86660E-2,2.26860E-2,2.85640E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56535, 56541,'1 ',2.27520E-2,3.83280E-2,5.45980E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56536, 94698,'1 ',5.89290E-3,1.77370E-2,3.46800E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56539, 56724,'1 ',7.92200E-2,2.04050E-1,5.06430E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92641, 56539,'1 ',1.50760E-2,3.98450E-2,9.32700E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94698, 56540,'1 ',1.76530E-2,3.61250E-2,8.88960E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94698, 56541,'1 ',3.93350E-2,5.89710E-2,1.07120E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56543, 94700,'1 ',1.41150E-2,2.76630E-2,4.14650E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92715, 56544,'1 ',2.27580E-2,2.99110E-2,4.09950E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56547, 56550,'1 ',9.25520E-3,2.59620E-2,6.68270E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56547, 58433,'1 ',1.37580E-2,4.72010E-2,1.13090E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56548, 56549,'1 ',6.50350E-2,4.21040E-2,8.01520E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56549, 94701,'1 ',2.33870E-2,3.40790E-2,7.70110E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56550, 56551,'1 ',1.42640E-3,1.51160E-2,4.48700E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56551, 56552,'1 ',1.56550E-3,1.31650E-2,3.89950E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94677, 56553,'1 ',4.93100E-2,3.90230E-2,4.91350E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56554, 56752,'1 ',8.72270E-3,3.69190E-2,8.30780E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56555, 56556,'1 ',9.00650E-3,3.81200E-2,8.57820E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56555, 56753,'1 ',9.97250E-3,3.99290E-2,1.00600E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56556, 56557,'1 ',1.04330E-2,3.07610E-2,7.15610E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56556, 56558,'1 ',4.75260E-3,1.33310E-2,3.43140E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56556, 56754,'1 ',2.21720E-2,8.06880E-2,2.47130E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56557, 56558,'1 ',5.77250E-3,1.79510E-2,3.74590E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92742, 56557,'1 ',1.98260E-3,1.93690E-2,5.43540E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56559, 56562,'1 ',7.79690E-2,5.63650E-2,8.54800E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56560, 94704,'1 ',1.20620E-2,2.36400E-2,3.54340E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56561, 56563,'1 ',4.65650E-3,2.81620E-2,7.18670E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92742, 56561,'1 ',8.77770E-3,6.61300E-2,1.83530E-2, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94704, 56562,'1 ',1.05420E-2,2.08720E-2,3.06360E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56564, 56867,'1 ',1.32430E-1,2.17120E-1,3.83470E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56564, 57009,'1 ',2.49500E-1,1.97490E-1,2.48660E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56564, 57181,'1 ',1.40080E-1,2.23660E-1,5.15260E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56565, 56833,'1 ',7.98600E-3,3.38010E-2,7.60600E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56565, 56936,'1 ',1.14020E-2,4.82620E-2,1.08610E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56566, 56568,'1 ',4.31770E-3,1.94400E-2,5.17270E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56566, 56831,'1 ',2.72250E-2,1.09060E-1,2.74940E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56567, 94705,'1 ',1.96250E-2,3.52740E-2,6.33480E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56568, 56569,'1 ',2.10530E-3,8.56710E-3,2.08720E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56570, 56942,'1 ',4.90740E-2,1.63720E-1,2.59530E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56570, 57972,'1 ',1.51300E-1,3.18110E-1,5.79770E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94705, 56570,'1 ',5.18890E-2,1.99650E-1,3.40870E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56571, 57973,'1 ',1.64500E-1,3.82080E-1,5.68470E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94705, 56571,'1 ',4.68270E-2,1.54540E-1,2.50370E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56572, 56575,'1 ',3.02050E-3,1.09890E-2,3.36400E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56572, 56577,'1 ',4.07580E-3,1.77400E-2,5.05410E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56573, 94708,'1 ',6.22290E-2,6.28540E-2,8.32430E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56575, 56576,'1 ',2.71030E-3,1.14710E-2,2.58110E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56576, 56578,'1 ',4.70440E-3,2.32410E-2,6.78790E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92777, 56576,'1 ',1.79800E-3,7.06670E-3,1.84860E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94707, 56576,'1 ',1.64410E-3,1.80130E-2,4.99510E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56577, 57332,'1 ',6.16190E-3,3.14750E-2,7.91750E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56578, 94969,'1 ',5.23970E-3,3.92660E-2,9.57810E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92646, 56579,'1 ',5.90260E-2,6.30350E-2,1.33290E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94710, 56581,'1 ',1.69560E-1,1.51970E-1,3.10930E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56582, 94712,'1 ',3.59140E-2,1.34730E-1,2.42190E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56583, 56586,'1 ',4.86970E-4,5.15240E-3,7.70540E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56583, 56586,'2 ',4.86970E-4,5.15240E-3,7.70540E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56583, 56615,'1 ',4.33420E-4,4.58570E-3,6.85780E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56583, 56615,'2 ',4.33420E-4,4.58570E-3,6.85780E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56584, 56587,'1 ',1.48020E-4,2.00510E-3,3.05490E-2,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56584, 56589,'1 ',3.20530E-4,4.52420E-3,7.30750E-2,1306.00,1371.30,1436.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56585, 56590,'1 ',4.96780E-3,2.85430E-2,8.08570E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56585, 94713,'1 ',9.83480E-4,6.59760E-3,1.59260E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56586, 56587,'1 ',1.00480E-4,1.27230E-3,2.22160E-2,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56586, 56588,'1 ',1.66630E-4,1.85520E-3,1.74940E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56587, 56588,'1 ',1.03170E-4,1.19070E-3,1.04380E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56590, 95325,'1 ',6.60550E-3,3.36130E-2,1.21870E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56591, 56593,'1 ',8.66800E-2,1.91870E-1,3.14650E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56592, 56597,'1 ',9.31680E-3,4.93460E-2,1.25090E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56592, 94806,'1 ',1.25520E-2,5.75890E-2,1.47550E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56593, 56594,'1 ',8.74730E-3,2.00960E-2,3.05230E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56594, 94715,'1 ',3.45860E-2,7.94600E-2,1.20690E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56595, 56596,'1 ',1.53690E-2,5.59220E-2,1.71230E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92588, 56595,'1 ',6.39950E-2,2.13930E-1,5.44040E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56596, 58227,'1 ',1.37570E-2,8.55110E-2,2.41450E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56597, 58293,'1 ',1.03000E-2,5.36560E-2,1.40750E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92775, 56599,'1 ',4.66430E-1,3.65880E-1,4.69710E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56600, 56602,'1 ',3.26550E-2,2.58430E-2,3.25390E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56600, 94718,'1 ',2.59790E-2,3.41440E-2,4.67950E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56601, 56603,'1 ',5.02920E-3,1.48270E-2,3.44920E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56601, 56605,'1 ',2.03330E-3,8.39510E-3,1.98620E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56602, 56604,'1 ',2.16860E-2,1.71620E-2,2.16090E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94717, 56602,'1 ',3.21580E-2,2.54490E-2,3.20440E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92669, 56603,'1 ',3.76870E-2,1.05770E-1,2.72420E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94717, 56604,'1 ',5.12550E-2,3.70520E-2,5.61920E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94718, 56604,'1 ',8.77950E-3,2.25680E-2,3.49270E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56605, 56606,'1 ',1.58010E-3,8.36840E-3,2.12110E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56605, 56607,'1 ',3.93720E-3,1.57630E-2,3.97120E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56606, 57023,'1 ',8.86380E-3,6.64320E-2,1.62080E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94244, 56608,'1 ',4.50000E-1,9.10000E-1,1.20000E-2,  59.00,  59.00,  59.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 95317, 56608,'1 ',5.03100E-1,9.38900E-1,1.40000E-2,  59.00,  59.00,  59.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56609, 56610,'1 ',1.99160E-2,1.01340E-1,2.29640E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56609, 56614,'1 ',1.28700E-2,6.17790E-2,1.84610E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94328, 56611,'1 ',5.17710E-2,2.94360E-1,5.32750E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92716, 56613,'1 ',2.31660E-2,1.27200E-1,3.36580E-2, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94711, 56613,'1 ',7.30100E-3,4.05130E-2,1.23160E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94720, 56614,'1 ',2.39580E-3,1.75110E-2,3.22860E-4, 119.00, 125.00, 130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56615, 56619,'1 ',3.68000E-4,3.71290E-3,6.11080E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56615, 56619,'2 ',3.68000E-4,3.71290E-3,6.11080E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56617, 56618,'1 ',6.11950E-3,3.47850E-2,6.29320E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56618, 56620,'1 ',5.23580E-3,2.42770E-2,5.04280E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56619, 56621,'1 ',2.94840E-4,2.97480E-3,4.89580E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56619, 56621,'2 ',2.94840E-4,2.97480E-3,4.89580E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56619, 56625,'1 ',3.33990E-4,3.93180E-3,6.86770E-2,1190.00,1249.50,1309.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94722, 56620,'1 ',1.30730E-2,6.96570E-2,1.22180E-3,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56621, 56622,'1 ',2.78290E-4,2.73430E-3,4.74670E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56621, 56622,'2 ',2.78290E-4,2.73430E-3,4.74670E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56623, 56776,'1 ',2.52430E-2,1.27700E-1,2.22200E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56623, 94723,'1 ',1.25710E-2,6.92280E-2,1.56210E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56624, 56625,'1 ',3.50980E-4,3.71340E-3,5.55310E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56624, 56625,'2 ',3.50980E-4,3.71340E-3,5.55310E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56624, 57444,'1 ',3.20150E-4,3.23010E-3,5.31620E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56624, 57444,'2 ',3.20150E-4,3.23010E-3,5.31620E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56625, 56626,'1 ',9.99160E-5,1.78970E-3,3.48400E-2,1877.00,1970.80,2064.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56626, 57390,'1 ',3.26710E-4,5.72420E-3,1.16510E-1,1877.00,1970.80,2064.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94724, 56627,'1 ',1.00550E-1,7.95740E-2,1.00190E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56629, 57278,'1 ',5.66950E-2,1.77510E-1,5.15230E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56630, 56631,'1 ',1.97940E-3,5.83580E-3,1.35760E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56630, 94730,'1 ',1.06600E-3,4.40110E-3,1.04130E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56632, 56633,'1 ',1.95660E-3,5.17090E-3,1.21030E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56632, 94730,'1 ',1.45130E-3,3.73060E-3,9.23770E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56635, 57420,'1 ',2.34590E-2,1.28820E-1,3.40850E-2, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56635, 58002,'1 ',2.71450E-2,9.31510E-2,2.23270E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56636, 94733,'1 ',1.52630E-1,9.88230E-2,1.88120E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56637, 56638,'1 ',6.73970E-3,3.69830E-2,9.77630E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92760, 56637,'1 ',7.40380E-3,5.57760E-2,1.54780E-2, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92726, 56638,'1 ',5.12310E-3,2.05110E-2,5.16740E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56639, 56641,'1 ',9.43360E-3,4.60380E-2,1.27160E-2, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56639, 57035,'1 ',2.88940E-2,7.86870E-2,1.73410E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56639, 58388,'1 ',1.47120E-2,8.54700E-2,2.01330E-2, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56640, 58290,'1 ',1.15100E-2,5.82340E-2,1.62150E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56640, 58389,'1 ',1.44890E-2,7.67500E-2,1.94600E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56641, 58280,'1 ',6.99250E-3,5.67640E-2,1.80750E-2, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56642, 56643,'1 ',4.72570E-3,2.71010E-2,9.00810E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56643, 56645,'1 ',3.10610E-3,1.64500E-2,4.16950E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56644, 56645,'1 ',2.45850E-3,1.04050E-2,2.34130E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56645, 94737,'1 ',2.42760E-2,1.28660E-1,3.26430E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56646, 56647,'1 ',4.45650E-2,1.14560E-1,1.77310E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94736, 56646,'1 ',2.82640E-2,1.51810E-1,3.60440E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56646, 95231,'1 ',4.48060E-2,1.92450E-1,3.52190E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56647, 57190,'1 ',2.94450E-2,1.16830E-1,3.33660E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56647, 94916,'1 ',3.78110E-2,2.12800E-1,4.59520E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56648, 94917,'1 ',2.86660E-3,2.31480E-2,4.30280E-2, 397.00, 416.80, 436.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56649, 94918,'1 ',1.16340E-2,4.07110E-2,1.34930E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56650, 57387,'1 ',2.78880E-1,5.19240E-1,1.21690E-2,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56650, 57430,'1 ',1.49950E-1,5.83950E-1,9.76100E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56650, 57430,'2 ',1.49950E-1,5.83950E-1,9.76100E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 93917, 56650,'1 ',8.25200E-2,4.42010E-1,1.34220E-2, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56651, 94740,'1 ',6.34470E-3,2.46830E-2,4.12020E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56651, 94773,'1 ',8.80740E-2,1.20170E-1,2.14790E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56652, 56654,'1 ',9.97280E-4,9.07070E-3,2.28960E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56653, 56664,'1 ',1.18760E-2,3.13940E-2,5.70040E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94740, 56653,'1 ',9.08310E-3,4.20910E-2,8.07250E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56654, 56659,'1 ',6.30820E-4,5.50410E-3,1.51160E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56655, 56659,'1 ',7.77130E-4,4.92200E-3,1.33580E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56655, 94743,'1 ',1.24450E-3,7.73270E-3,2.18230E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56656, 56669,'1 ',1.29940E-3,9.18990E-3,2.52170E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56656, 94743,'1 ',9.78220E-4,5.26690E-3,1.44690E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56657, 56661,'1 ',4.66870E-4,4.75670E-3,1.22580E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56657, 56668,'1 ',9.33340E-4,8.96090E-3,2.60660E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56658, 94742,'1 ',4.51500E-2,3.57310E-2,4.49900E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56659, 56667,'1 ',3.39030E-3,1.22760E-2,2.63390E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92826, 56660,'1 ',8.11750E-4,1.11670E-2,2.22510E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56660, 94769,'1 ',5.66830E-4,7.07390E-3,2.51360E-2, 834.00, 875.70, 917.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94743, 56661,'1 ',5.57250E-4,4.63570E-3,1.40380E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56662, 56663,'1 ',1.35630E-2,1.49180E-2,1.99110E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56663, 56664,'1 ',8.77790E-3,1.22330E-2,2.09200E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56663, 94745,'1 ',9.65810E-3,2.21890E-2,3.37020E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56665, 57296,'1 ',2.50430E-3,1.30450E-2,3.42120E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56665, 94772,'1 ',1.60150E-3,8.10130E-3,2.25530E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56666, 94773,'1 ',3.21290E-2,2.36380E-2,3.45710E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56667, 94772,'1 ',1.12340E-3,5.53930E-3,1.49770E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56668, 56675,'1 ',1.30520E-3,4.54880E-3,1.05470E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56668, 94772,'1 ',6.18340E-4,5.30300E-3,1.50910E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56669, 56676,'1 ',2.38720E-3,9.38220E-3,2.45430E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56669, 94772,'1 ',9.74470E-4,1.07760E-2,3.23180E-3, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94741, 56670,'1 ',1.65820E-2,1.82380E-2,2.43420E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56671, 56676,'1 ',7.81170E-4,9.09060E-3,2.67230E-3, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56672, 56673,'1 ',7.60870E-4,3.04620E-3,7.67420E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92827, 56672,'1 ',5.66570E-4,3.20830E-3,7.95200E-4, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56673, 56674,'1 ',6.01920E-4,2.09770E-3,4.86400E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56674, 56675,'1 ',1.25190E-3,4.29450E-3,1.02880E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56676, 56677,'1 ',5.69230E-4,5.56100E-3,1.56050E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56677, 56679,'1 ',4.70580E-4,3.70750E-3,1.08440E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92828, 56678,'1 ',3.57000E-3,1.77130E-2,4.22310E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94747, 56678,'1 ',2.33660E-3,1.12160E-2,3.35150E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56679, 94748,'1 ',4.46660E-4,3.80430E-3,9.49190E-4, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92826, 56680,'1 ',3.80500E-4,2.53750E-3,4.78240E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56680, 94764,'1 ',6.33760E-4,4.29950E-3,7.82760E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56681, 94750,'1 ',9.03920E-3,2.32360E-2,3.59610E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56682, 94750,'1 ',1.61990E-2,1.17100E-2,1.77590E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56683, 56684,'1 ',6.28140E-4,3.27190E-3,8.58100E-4, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56683, 56687,'1 ',7.90440E-4,4.11730E-3,1.07980E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56684, 56689,'1 ',6.12470E-4,3.46820E-3,8.59620E-4, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56685, 56686,'1 ',4.70740E-5,5.26480E-4,4.91860E-3, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56687, 56691,'1 ',1.14950E-3,3.59280E-3,1.04060E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56687, 56721,'1 ',2.42930E-4,2.72080E-3,8.64900E-4, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92763, 56687,'1 ',8.83890E-4,4.75900E-3,1.30740E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56687, 94752,'1 ',1.73840E-3,1.87500E-2,5.36720E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94750, 56688,'1 ',1.80440E-2,1.36700E-2,1.88280E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56689, 56702,'1 ',1.55560E-3,8.24450E-3,2.75130E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92605, 56690,'1 ',8.48770E-4,1.12240E-2,4.08810E-2, 871.00, 914.60, 958.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92652, 56690,'1 ',8.60400E-4,7.66530E-3,1.34690E-2, 417.00, 437.80, 458.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56690, 94762,'1 ',6.20560E-4,8.35060E-3,1.74010E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56691, 56692,'1 ',1.44160E-3,3.80980E-3,8.91740E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56692, 56695,'1 ',2.65950E-3,7.02850E-3,1.64510E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56693, 56708,'1 ',2.78490E-4,3.10080E-3,2.92390E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56693, 56711,'1 ',4.80340E-4,5.27060E-3,5.11970E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56694, 94757,'1 ',9.52680E-3,2.42280E-2,3.83120E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56694, 94761,'1 ',2.82160E-2,2.07590E-2,3.03610E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56695, 56706,'1 ',1.78760E-3,7.38070E-3,1.74620E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56696, 56714,'1 ',4.43200E-3,2.15090E-2,4.91680E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94756, 56696,'1 ',1.65590E-3,1.02760E-2,2.48900E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94751, 56697,'1 ',2.38430E-2,1.88690E-2,2.37590E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94751, 56698,'1 ',1.67710E-2,1.31450E-2,1.68760E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94754, 56699,'1 ',2.76730E-3,1.47440E-2,2.58610E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56699, 94758,'1 ',4.70080E-3,2.29490E-2,4.80910E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56700, 56701,'1 ',1.20230E-3,4.81350E-3,1.21260E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56700, 56703,'1 ',1.11660E-3,4.47030E-3,1.12620E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56701, 56702,'1 ',1.13690E-3,4.81160E-3,1.08270E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94752, 56702,'1 ',3.75150E-4,4.20160E-3,1.33560E-3, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56705, 56708,'1 ',2.43860E-5,4.03830E-4,3.78470E-3, 960.00,1008.00,1056.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92831, 56706,'1 ',1.15220E-3,4.68870E-3,1.14230E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94760, 56706,'1 ',1.54400E-3,7.49300E-3,1.71280E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56707, 56709,'1 ',7.97950E-4,4.13630E-3,1.00990E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92831, 56707,'1 ',1.77550E-3,1.12460E-2,3.05210E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56708, 56711,'1 ',1.68510E-4,2.22680E-3,3.56650E-2,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56709, 56713,'1 ',2.77600E-3,1.05520E-2,2.95400E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56709, 94763,'1 ',1.98290E-3,4.98460E-3,1.29130E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94762, 56710,'1 ',8.41770E-5,1.14580E-3,2.33150E-3, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56710, 94764,'1 ',4.16950E-4,5.15540E-3,1.03400E-2, 541.00, 568.10, 595.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56711, 56717,'1 ',6.02450E-4,7.96260E-3,1.27560E-1,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56712, 56713,'1 ',8.25870E-4,3.49530E-3,7.86480E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94748, 56712,'1 ',4.13390E-3,1.41810E-2,3.39720E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94765, 56712,'1 ',2.16000E-3,5.43000E-3,1.40700E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94765, 56712,'2 ',2.16000E-3,5.43000E-3,1.40700E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56714, 56716,'1 ',2.56820E-3,1.33770E-2,3.50840E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56715, 94768,'1 ',5.36810E-2,9.44080E-2,1.77400E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94765, 56716,'1 ',1.76850E-3,2.74100E-2,7.72830E-3, 388.00, 407.40, 426.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56716, 94770,'1 ',8.89310E-3,4.72770E-2,1.09700E-2, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56717, 56866,'1 ',7.82680E-4,1.24920E-2,1.26310E-1, 960.00,1008.00,1056.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92841, 56718,'1 ',2.32100E-1,1.83720E-1,2.31320E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94749, 56721,'1 ',2.41320E-4,2.30620E-3,7.60060E-4, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94761, 56722,'1 ',3.59440E-2,2.32700E-2,4.42980E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56723, 56724,'1 ',3.30540E-2,8.49980E-2,2.10550E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92708, 56724,'1 ',9.25530E-2,2.49140E-1,5.66440E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56725, 94942,'1 ',1.10230E-1,2.80390E-1,4.43500E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56726, 57271,'1 ',1.76340E-2,6.86170E-2,1.83320E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56727, 56728,'1 ',1.88230E-2,3.39630E-2,4.90970E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56727, 56729,'1 ',1.64330E-2,3.36300E-2,8.27550E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56729, 56730,'1 ',3.10210E-2,2.28230E-2,3.33800E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94775, 56729,'1 ',2.13150E-2,6.04840E-2,9.50350E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56731, 56813,'1 ',2.33730E-2,8.14770E-2,1.88990E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56732, 56740,'1 ',1.69980E-4,2.92190E-3,5.08810E-2,1536.00,1612.80,1689.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56733, 56734,'1 ',1.00180E-3,3.89720E-3,1.04090E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56733, 56735,'1 ',3.83280E-3,1.31480E-2,3.14980E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56734, 57721,'1 ',1.02800E-3,3.90740E-3,1.09380E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56735, 56738,'1 ',1.64520E-3,1.05290E-2,3.54240E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56735, 57729,'1 ',2.98050E-3,1.55250E-2,4.07170E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94776, 56736,'1 ',1.23060E-2,2.43650E-2,3.57630E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56736, 94777,'1 ',1.34270E-2,5.03700E-2,9.05360E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56737, 94777,'1 ',1.31220E-2,4.33040E-2,7.01530E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56737, 94782,'1 ',1.10340E-2,4.91690E-2,8.35010E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56738, 56742,'1 ',3.79040E-3,1.93750E-2,5.28060E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56739, 57723,'1 ',1.67540E-3,1.57700E-2,4.77690E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56739, 94779,'1 ',1.57460E-3,1.69840E-2,4.86150E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56740, 56741,'1 ',1.76310E-4,2.41270E-3,2.45860E-2, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56740, 56743,'1 ',3.02510E-4,3.42680E-3,3.11980E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56742, 57720,'1 ',2.40670E-3,1.45550E-2,3.71430E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94780, 56742,'1 ',9.29750E-4,1.20520E-2,4.76870E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56743, 57637,'1 ',1.18380E-3,1.56540E-2,2.50960E-1,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56743, 57666,'1 ',7.85060E-4,1.27560E-2,1.24360E-1, 960.00,1008.00,1056.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56744, 56745,'1 ',2.11610E-3,9.21020E-3,2.62390E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56744, 56750,'1 ',3.90220E-3,1.51810E-2,4.05470E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56744, 56752,'1 ',1.26770E-2,3.84980E-2,8.43150E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92703, 56745,'1 ',1.66610E-3,1.15590E-2,3.29900E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56746, 56747,'1 ',8.41610E-3,4.20920E-2,7.49290E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56746, 95082,'1 ',1.46680E-2,5.64310E-2,9.63310E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94777, 56747,'1 ',1.26140E-2,7.66610E-2,1.41430E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56748, 56751,'1 ',3.17160E-3,2.66730E-2,7.90080E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56748, 57735,'1 ',1.73450E-3,1.28150E-2,3.69870E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56749, 56751,'1 ',2.97520E-3,1.57690E-2,5.26230E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56750, 56751,'1 ',1.70980E-3,1.60940E-2,4.87490E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56750, 56752,'1 ',9.32320E-3,3.29550E-2,7.42620E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92703, 56751,'1 ',7.84150E-3,4.96710E-2,1.34830E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56753, 56754,'1 ',4.70250E-3,2.44960E-2,6.42460E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56753, 56758,'1 ',5.51990E-3,2.48530E-2,6.61320E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92583, 56754,'1 ',3.86980E-3,5.68970E-2,1.74020E-2, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56755, 56756,'1 ',9.58110E-4,3.48560E-3,1.06700E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56755, 56759,'1 ',1.07850E-3,4.45290E-3,1.05350E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56756, 56759,'1 ',1.73030E-3,7.32330E-3,1.64780E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94781, 56756,'1 ',2.96410E-3,1.18670E-2,2.98960E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94784, 56757,'1 ',2.23360E-2,1.76760E-2,2.22570E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56758, 56759,'1 ',8.96510E-4,3.58920E-3,9.04220E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56760, 56761,'1 ',7.94510E-5,1.97810E-3,3.23910E-2,1921.00,2017.00,2113.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56762, 56763,'1 ',4.74910E-3,4.47050E-2,1.35430E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56762, 56764,'1 ',6.36600E-3,4.70360E-2,1.35780E-2, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56762, 56765,'1 ',6.64370E-3,1.80880E-2,3.98500E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94785, 56765,'1 ',1.30410E-2,5.98360E-2,1.53310E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56766, 56769,'1 ',2.37040E-2,6.26560E-2,1.46690E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56766, 58533,'1 ',2.55780E-2,6.64170E-2,1.61240E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56767, 56768,'1 ',6.99750E-2,1.47080E-1,2.67980E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92628, 56767,'1 ',1.33150E-1,5.12650E-1,8.76060E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56767, 95316,'1 ',5.26500E-2,1.84370E-1,5.10520E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94185, 56769,'1 ',2.59340E-2,9.16970E-2,2.06710E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92730, 56770,'1 ',2.91820E-3,5.77770E-3,8.48040E-5,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56771, 94787,'1 ',2.48660E-2,4.13030E-2,8.75040E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56772, 56773,'1 ',3.06520E-2,3.80480E-2,8.29170E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56773, 57449,'1 ',3.33770E-2,6.60850E-2,9.70000E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92730, 56773,'1 ',2.60630E-2,6.69970E-2,1.03690E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92729, 56774,'1 ',4.87260E-3,1.46660E-2,4.58820E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56774, 94788,'1 ',9.09490E-3,3.63990E-2,1.22960E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56775, 56776,'1 ',8.43950E-3,3.29590E-2,7.30870E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56775, 94789,'1 ',1.09350E-2,3.64790E-2,5.78220E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56778, 58263,'1 ',2.41920E-3,3.38210E-2,1.14680E-2, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94788, 56778,'1 ',1.62530E-3,2.29840E-2,7.61240E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56778, 95002,'1 ',1.47930E-2,5.92330E-2,1.49250E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94789, 56779,'1 ',4.87020E-2,8.75380E-2,1.57210E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56780, 56781,'1 ',3.48060E-3,2.15990E-2,5.23200E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56780, 56785,'1 ',5.54650E-3,2.10830E-2,5.90180E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56780, 58267,'1 ',1.62470E-2,1.16940E-1,3.10150E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94788, 56781,'1 ',6.47360E-3,3.55230E-2,9.39030E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56782, 56786,'1 ',2.94310E-3,3.05730E-2,9.45450E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56783, 56784,'1 ',3.99290E-2,3.12990E-2,4.01810E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94789, 56784,'1 ',7.44390E-2,1.72830E-1,2.57060E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56784, 94790,'1 ',2.17240E-2,1.12970E-1,2.44910E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56785, 56787,'1 ',7.32930E-3,2.88070E-2,7.53610E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56786, 56787,'1 ',2.04580E-3,2.86000E-2,9.69720E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56788, 56789,'1 ',6.77890E-2,1.57390E-1,2.34080E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 93866, 56788,'1 ',1.71880E-1,3.99220E-1,5.94010E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94315, 56788,'1 ',5.16350E-2,2.93590E-1,5.31350E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56789, 56793,'1 ',7.43170E-2,1.25200E-1,1.78350E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56790, 56793,'1 ',2.54930E-2,9.56340E-2,1.71900E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56790, 56805,'1 ',6.08020E-2,1.86740E-1,3.50470E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56791, 56793,'1 ',2.65190E-2,6.58220E-2,1.09380E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 93866, 56793,'1 ',4.78240E-2,1.70860E-1,3.39260E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56794, 58434,'1 ',3.82230E-2,1.27610E-1,3.23930E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92637, 56794,'1 ',1.27060E-2,3.41130E-2,7.73160E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92664, 56794,'1 ',1.95350E-2,6.90620E-2,1.55650E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92741, 56795,'1 ',1.72190E-1,3.52590E-1,8.68200E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56796, 56799,'1 ',2.93040E-2,1.17390E-1,2.95990E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 93865, 56796,'1 ',3.95480E-2,1.67570E-1,3.77620E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56797, 56802,'1 ',4.01200E-2,2.59740E-2,4.94460E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56798, 56799,'1 ',1.32940E-2,5.41040E-2,1.31840E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56799, 56806,'1 ',1.73340E-2,9.96370E-2,2.82430E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56800, 56803,'1 ',7.94980E-2,6.29150E-2,7.92180E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56801, 56803,'1 ',1.22820E-2,5.47280E-2,9.29420E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94792, 56801,'1 ',5.15190E-2,2.51160E-1,4.71420E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56802, 56803,'1 ',1.44280E-2,3.34910E-2,6.37690E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56803, 56804,'1 ',1.13970E-1,1.21440E-1,1.73150E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94791, 56803,'1 ',2.23840E-2,8.70830E-2,1.45370E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94791, 56805,'1 ',5.66610E-2,1.50190E-1,3.80980E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56806, 56807,'1 ',1.48610E-3,5.64880E-3,1.58120E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56806, 95027,'1 ',4.79700E-2,1.95520E-1,4.77430E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56807, 57053,'1 ',2.84980E-2,1.10930E-1,2.96510E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56808, 95026,'1 ',7.05840E-1,4.57990E-1,8.71340E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56809, 95239,'1 ',1.62100E-1,3.76490E-1,5.60150E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56811, 56814,'1 ',3.00090E-3,1.01110E-2,2.51280E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92821, 56811,'1 ',5.24540E-3,1.31860E-2,3.41590E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94794, 56811,'1 ',1.05930E-2,3.56930E-2,8.87100E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56811, 94943,'1 ',7.34510E-3,1.94120E-2,4.54370E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56812, 56813,'1 ',3.41150E-3,9.01600E-3,2.11030E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92821, 56812,'1 ',6.53650E-3,1.75830E-2,4.93090E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56813, 56814,'1 ',3.23200E-3,8.54170E-3,1.99930E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92716, 56819,'1 ',3.95420E-3,2.74340E-2,7.83000E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56820, 56827,'1 ',5.48130E-2,7.98740E-2,1.80500E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56821, 56828,'1 ',2.22190E-2,2.24420E-2,2.97210E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92778, 56822,'1 ',3.74720E-2,7.41930E-2,1.08900E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92778, 56823,'1 ',1.75750E-2,1.79460E-2,2.79520E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56824, 56825,'1 ',3.35170E-3,1.34190E-2,3.38060E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92716, 56825,'1 ',7.72540E-4,8.07130E-3,2.21780E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56826, 56828,'1 ',1.34170E-2,3.44890E-2,5.33760E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92717, 56826,'1 ',5.08700E-3,2.61120E-2,4.94080E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92778, 56827,'1 ',4.35050E-2,1.11840E-1,1.73090E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92817, 56829,'1 ',9.22900E-3,5.22660E-2,1.29570E-2, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92614, 56830,'1 ',3.33470E-3,3.81340E-2,1.06810E-2, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92817, 56830,'1 ',1.81440E-3,1.83390E-2,5.39260E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92614, 56831,'1 ',5.18820E-3,4.36360E-2,1.29260E-2, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94799, 56832,'1 ',4.14370E-2,2.05640E-1,4.90390E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56832, 94800,'1 ',4.32120E-2,1.23940E-1,1.90610E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92817, 56833,'1 ',2.29740E-2,9.20120E-2,2.31920E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56834, 56836,'1 ',5.69160E-3,3.81370E-2,1.16840E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56834, 57089,'1 ',1.08390E-2,8.01050E-2,2.31310E-2, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56835, 56837,'1 ',1.13940E-2,4.33130E-2,1.21260E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56836, 56837,'1 ',2.28040E-3,1.70880E-2,4.16810E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56837, 56838,'1 ',2.11490E-3,8.22760E-3,2.19750E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56840, 56843,'1 ',1.38740E-1,3.52970E-1,5.58400E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56841, 56842,'1 ',8.08610E-2,1.45910E-1,2.10940E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56841, 56843,'1 ',2.18210E-1,1.60570E-1,2.34830E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56843, 56845,'1 ',7.86740E-2,1.55780E-1,2.28670E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56844, 56845,'1 ',1.81740E-1,1.67430E-1,2.68430E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92612, 56846,'1 ',8.37790E-3,3.77230E-2,1.00380E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56847, 56849,'1 ',1.36830E-2,4.25530E-2,8.88020E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92597, 56848,'1 ',4.68380E-3,4.31180E-2,8.21130E-2, 435.00, 456.80, 478.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92611, 56848,'1 ',4.11900E-3,4.05850E-2,8.65620E-2, 473.00, 496.60, 520.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92678, 56848,'1 ',3.49110E-3,2.40520E-2,4.24670E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94609, 56848,'1 ',7.87540E-3,7.64950E-2,2.71930E-1, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  70.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92679, 56849,'1 ',2.10840E-2,7.37970E-2,2.44660E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92804, 56849,'1 ',1.69710E-2,4.48540E-2,1.05000E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 93928, 56849,'1 ',3.75450E-2,1.02260E-1,2.25410E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94341, 56849,'1 ',8.53200E-2,1.98520E-1,6.06390E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94803, 56849,'1 ',8.62190E-3,2.31470E-2,5.24610E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92589, 56850,'1 ',7.93880E-2,3.05510E-1,5.21710E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94714, 56850,'1 ',6.60360E-2,3.22510E-1,6.76190E-3,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92587, 56851,'1 ',2.28360E-3,1.74490E-2,6.48670E-2, 635.00, 666.80, 698.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92606, 56851,'1 ',7.12820E-3,6.12180E-2,1.34690E-1, 435.00, 456.80, 478.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56852, 57017,'1 ',8.49300E-4,1.38560E-2,1.33970E-1, 960.00,1008.00,1056.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56853, 57134,'1 ',4.11970E-3,2.03130E-2,5.49260E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56854, 56855,'1 ',4.41740E-3,3.54890E-2,9.97620E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56855, 56861,'1 ',1.22930E-2,4.28440E-2,9.93520E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56855, 57132,'1 ',3.47720E-3,1.84290E-2,6.15020E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56856, 56857,'1 ',6.33120E-3,3.40900E-2,9.36590E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56856, 56860,'1 ',8.39230E-3,3.91420E-2,9.69500E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56857, 56858,'1 ',1.05730E-2,3.82850E-2,8.21480E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56857, 57344,'1 ',7.67360E-3,7.36930E-2,2.14440E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56859, 56860,'1 ',8.70940E-3,3.48710E-2,8.78550E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56859, 56865,'1 ',1.80150E-2,4.76140E-2,1.11460E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56860, 56861,'1 ',7.34740E-3,2.52050E-2,6.03830E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56860, 94810,'1 ',9.52880E-3,4.62470E-2,1.05730E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56862, 94811,'1 ',6.10840E-4,9.74180E-3,2.00000E-2, 647.00, 679.30, 711.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56863, 56864,'1 ',2.17660E-4,3.42100E-3,3.56540E-2, 960.00,1008.00,1056.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56864, 56866,'1 ',3.90940E-4,6.41120E-3,6.29430E-2, 970.00,1018.50,1067.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56867, 94816,'1 ',7.20200E-2,1.64730E-1,4.02210E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56868, 56869,'1 ',2.41740E-3,9.67820E-3,2.43820E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56868, 56872,'1 ',1.11260E-2,4.52760E-2,1.10320E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56869, 56870,'1 ',1.44850E-3,7.67100E-3,1.94430E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56869, 57187,'1 ',1.46990E-2,5.88600E-2,1.48310E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56870, 56873,'1 ',9.34030E-3,4.77490E-2,1.30150E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94816, 56871,'1 ',2.58160E-2,6.63640E-2,1.02710E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94817, 56871,'1 ',1.21980E-2,2.23410E-2,3.85690E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56871, 94819,'1 ',6.05470E-2,1.78070E-1,3.65070E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56872, 56996,'1 ',1.45880E-2,5.73450E-2,1.50040E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56872, 94820,'1 ',1.50420E-2,5.44710E-2,1.16890E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92588, 56873,'1 ',5.52800E-3,3.39680E-2,1.24210E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56873, 94820,'1 ',1.42770E-2,6.04340E-2,1.36010E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56874, 57184,'1 ',1.00290E-2,6.61280E-2,1.28210E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92584, 56874,'1 ',1.77640E-3,2.03390E-2,3.97940E-2, 512.00, 537.60, 563.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56875, 56876,'1 ',1.02500E-1,2.38000E-1,3.54010E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56875, 94946,'1 ',1.34700E-1,3.86510E-1,5.94700E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94666, 56876,'1 ',2.93390E-1,4.94620E-1,7.05050E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56877, 57270,'1 ',6.32020E-2,2.13380E-1,5.31720E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56877, 58537,'1 ',5.60590E-2,1.45680E-1,3.53990E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92627, 56877,'1 ',2.27160E-2,9.61760E-2,2.16510E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56878, 56879,'1 ',6.90530E-2,1.36730E-1,2.00700E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94821, 56878,'1 ',6.80250E-2,2.26960E-1,3.59810E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56879, 57492,'1 ',3.36140E-1,3.12990E-1,5.91880E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56880, 57492,'1 ',2.01960E-1,1.46020E-1,2.21440E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56881, 56882,'1 ',5.96610E-3,2.52510E-2,5.68190E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56881, 57494,'1 ',2.39720E-2,8.39120E-2,2.78230E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94822, 56883,'1 ',2.23440E-1,1.76860E-1,2.22690E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92626, 56884,'1 ',5.25070E-2,4.15540E-2,5.23210E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 93930, 56885,'1 ',4.35400E-3,2.80460E-2,7.35230E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92810, 56886,'1 ',3.47600E-2,2.25040E-2,4.28400E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56887, 57426,'1 ',5.17300E-1,7.53400E-1,1.19600E-2,  39.00,  39.00,  39.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56887, 58538,'1 ',3.24000E-1,4.69200E-1,7.11400E-3,  39.00,  39.00,  39.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56888, 56955,'1 ',5.23230E-2,4.14080E-2,5.21380E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56889, 56892,'1 ',9.81190E-4,6.21450E-3,1.68660E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56890, 56898,'1 ',1.67030E-3,8.68530E-3,1.88280E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56890, 56901,'1 ',1.48240E-2,1.94830E-2,2.67020E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56890, 94824,'1 ',3.63700E-3,1.94610E-2,5.90090E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56891, 56898,'1 ',5.56990E-3,1.43180E-2,2.21580E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56891, 94825,'1 ',5.52570E-3,1.28280E-2,1.90780E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56892, 56897,'1 ',8.82230E-4,5.33550E-3,1.36150E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56893, 56894,'1 ',7.31830E-3,1.53810E-2,2.80220E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56893, 94828,'1 ',8.16770E-3,1.89620E-2,2.82000E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56894, 94825,'1 ',1.20430E-2,2.38430E-2,3.49970E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56895, 56896,'1 ',4.41110E-2,4.45540E-2,5.90060E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56895, 56938,'1 ',6.06500E-2,3.92650E-2,7.47480E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56895, 94829,'1 ',3.22990E-2,2.97510E-2,4.76970E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94824, 56896,'1 ',1.24660E-2,2.55110E-2,6.27770E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56897, 56910,'1 ',9.28400E-4,5.43770E-3,1.48120E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56898, 56899,'1 ',3.23130E-3,6.92440E-3,1.21240E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56898, 56900,'1 ',2.65540E-3,7.03790E-3,1.78500E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56898, 56907,'1 ',7.11850E-3,2.04170E-2,3.13980E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56899, 56901,'1 ',4.51170E-3,1.14740E-2,1.81440E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56900, 56901,'1 ',1.00620E-2,1.97190E-2,2.95570E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56900, 56906,'1 ',2.13430E-3,1.12430E-2,2.01770E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56901, 56905,'1 ',5.73730E-3,2.23190E-2,3.72580E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56902, 56903,'1 ',5.85540E-3,2.25270E-2,3.84540E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56902, 56903,'2 ',5.85540E-3,2.25270E-2,3.84540E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56903, 56904,'1 ',6.66530E-3,2.59300E-2,4.32850E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56903, 56904,'2 ',6.66530E-3,2.59300E-2,4.32850E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92813, 56904,'1 ',1.80620E-2,5.12530E-2,8.05300E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56904, 94833,'1 ',8.09020E-3,2.76350E-2,6.00910E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56904, 94833,'2 ',8.09020E-3,2.76350E-2,6.00910E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56905, 56906,'1 ',1.34670E-2,1.43810E-2,3.04090E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56905, 94831,'1 ',4.00530E-3,1.93250E-2,3.41230E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56906, 94830,'1 ',7.31050E-3,1.69720E-2,2.52400E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56906, 94831,'1 ',5.66420E-3,2.49560E-2,4.33480E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56907, 94826,'1 ',3.66590E-3,6.81630E-3,1.59540E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56907, 94827,'1 ',9.91390E-3,1.78880E-2,2.58590E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56908, 56910,'1 ',8.15440E-4,4.33460E-3,1.00570E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56908, 56930,'1 ',8.04730E-4,4.62340E-3,1.30970E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56909, 94827,'1 ',8.72380E-3,1.64880E-2,2.66670E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56909, 94828,'1 ',2.76940E-2,2.19170E-2,2.75960E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56910, 56911,'1 ',3.14170E-3,9.54000E-3,2.08920E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56910, 56930,'1 ',1.45110E-3,8.49910E-3,2.31500E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56911, 56913,'1 ',1.81430E-3,5.34900E-3,1.24430E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56912, 56915,'1 ',5.92700E-3,1.68190E-2,2.64260E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56912, 56939,'1 ',1.84980E-2,2.01480E-2,2.74340E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56913, 56941,'1 ',7.64220E-3,1.98400E-2,4.81550E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56914, 56943,'1 ',2.20350E-2,2.06640E-2,3.19150E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56915, 56916,'1 ',4.89920E-3,1.25940E-2,1.94910E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56916, 56917,'1 ',5.72310E-3,1.32850E-2,2.52950E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94828, 56916,'1 ',4.82010E-3,1.48020E-2,2.77760E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56917, 56920,'1 ',9.66840E-3,1.74450E-2,2.52190E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94827, 56917,'1 ',1.24120E-2,2.45740E-2,3.60700E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56918, 56921,'1 ',1.63080E-2,1.60200E-2,2.70410E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56919, 56922,'1 ',1.84010E-2,1.69490E-2,2.71730E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56920, 56923,'1 ',4.80820E-3,1.02650E-2,2.31730E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94827, 56920,'1 ',1.14910E-2,1.70380E-2,2.56020E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56921, 56922,'1 ',6.28960E-3,1.46000E-2,2.77990E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56921, 56925,'1 ',8.87800E-3,1.41710E-2,3.26390E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94827, 56921,'1 ',1.39370E-2,3.58260E-2,5.54450E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56922, 56946,'1 ',1.99290E-2,1.57710E-2,1.98580E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56923, 56924,'1 ',1.76620E-3,6.18370E-3,1.71190E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56924, 94830,'1 ',2.19250E-3,8.40010E-3,2.37440E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56925, 56926,'1 ',2.34440E-2,1.51770E-2,2.88930E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56925, 56928,'1 ',4.80730E-3,1.23580E-2,1.91250E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56926, 56947,'1 ',7.30080E-3,1.44550E-2,2.12170E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56927, 56929,'1 ',1.24600E-2,1.33060E-2,2.81350E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56928, 56929,'1 ',4.44070E-3,1.14150E-2,1.76660E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56929, 56948,'1 ',4.04540E-2,3.20150E-2,4.03110E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56929, 94831,'1 ',3.71060E-3,1.74500E-2,3.24710E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56930, 56931,'1 ',3.54820E-4,3.99380E-3,1.15480E-3, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56930, 56952,'1 ',5.80860E-3,1.76380E-2,3.86280E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56931, 94832,'1 ',4.96370E-4,5.34970E-3,2.85910E-3, 476.00, 499.80, 523.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56933, 56934,'1 ',1.05060E-1,8.31490E-2,1.04700E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56933, 56935,'1 ',2.16600E-1,1.69810E-1,2.18000E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92747, 56933,'1 ',2.85930E-1,5.54760E-1,1.19520E-2,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56934, 56935,'1 ',1.87710E-1,1.48560E-1,1.87060E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94823, 56935,'1 ',4.23890E-2,1.07800E-1,1.70480E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56936, 56937,'1 ',2.43200E-3,8.84770E-3,2.70860E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56937, 56941,'1 ',6.04330E-3,2.37520E-2,6.21360E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56938, 94834,'1 ',2.07680E-2,4.11190E-2,6.03540E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56939, 56943,'1 ',2.89680E-2,3.80720E-2,5.21800E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56939, 56945,'1 ',1.17080E-2,1.79350E-2,2.51840E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56940, 56942,'1 ',2.24060E-2,4.10390E-2,7.08480E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56940, 56943,'1 ',5.47420E-2,4.29100E-2,5.50880E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56940, 56944,'1 ',1.01850E-1,8.06050E-2,1.01490E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94834, 56942,'1 ',3.48240E-2,8.64370E-2,1.43640E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94834, 56943,'1 ',4.12180E-2,9.83140E-2,2.20260E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94834, 56944,'1 ',1.01370E-1,2.00740E-1,2.94680E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56945, 56946,'1 ',7.22200E-3,1.34280E-2,3.14300E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56945, 56950,'1 ',2.33090E-2,1.68500E-2,2.55540E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56946, 56951,'1 ',4.96540E-3,1.49450E-2,2.92220E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56947, 94836,'1 ',5.09420E-3,1.56270E-2,4.23270E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56948, 94836,'1 ',2.03080E-2,1.90440E-2,2.94140E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56949, 56952,'1 ',3.50950E-3,1.40510E-2,3.53970E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56949, 56956,'1 ',1.95990E-2,5.18020E-2,1.21270E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56951, 94836,'1 ',8.50430E-3,2.83700E-2,4.49670E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92645, 56953,'1 ',1.30560E-2,3.45070E-2,8.07740E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92645, 56954,'1 ',2.10340E-3,1.48070E-2,8.41800E-3, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56956, 56957,'1 ',1.34740E-2,3.75750E-2,7.88710E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92701, 56957,'1 ',2.45740E-2,8.01750E-2,2.12930E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94839, 56958,'1 ',6.32040E-2,1.23870E-1,1.85680E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56959, 56960,'1 ',2.67460E-3,2.01460E-2,5.58960E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56959, 56961,'1 ',5.40680E-3,4.34400E-2,1.22120E-2, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56959, 57494,'1 ',2.38800E-2,1.24470E-1,3.26780E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56959, 57985,'1 ',2.30270E-2,2.50400E-1,7.86310E-2, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  68.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56960, 57025,'1 ',1.82240E-2,9.49650E-2,2.49200E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56961, 57453,'1 ',2.20750E-2,1.77610E-1,5.00330E-2, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56962, 56965,'1 ',2.03920E-2,1.50030E-2,2.19420E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56962, 56972,'1 ',2.25950E-2,1.77110E-2,2.27370E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56963, 56964,'1 ',2.28010E-2,1.47620E-2,2.81010E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56963, 56965,'1 ',9.95780E-3,2.31140E-2,4.40110E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56963, 56979,'1 ',2.56730E-2,2.01230E-2,2.58350E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56963, 94843,'1 ',6.63970E-3,3.37850E-2,7.65510E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56964, 56975,'1 ',1.49310E-2,1.94310E-2,2.71770E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56965, 56966,'1 ',2.62720E-2,2.05930E-2,2.64380E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56966, 56967,'1 ',9.26530E-3,1.83450E-2,2.69260E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56967, 56968,'1 ',4.54760E-3,1.07680E-2,1.96880E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56967, 56970,'1 ',7.58760E-3,1.21110E-2,2.78950E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56967, 94853,'1 ',1.10960E-2,3.70160E-2,5.86720E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56968, 94847,'1 ',5.26940E-3,1.30790E-2,2.17330E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56969, 56971,'1 ',8.05170E-4,3.27640E-3,7.98250E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56969, 56983,'1 ',1.62580E-3,6.50920E-3,1.63980E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56970, 56972,'1 ',7.28060E-3,1.22650E-2,1.74710E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56971, 56973,'1 ',1.49790E-3,3.95880E-3,9.26600E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56971, 56989,'1 ',1.51930E-3,6.08250E-3,1.53230E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56973, 56974,'1 ',3.13610E-3,7.55740E-3,2.13370E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56974, 56976,'1 ',2.29160E-3,7.12640E-3,1.48700E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94841, 56975,'1 ',1.30030E-2,3.30680E-2,5.22910E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56976, 56977,'1 ',2.11210E-3,8.93900E-3,2.01140E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56977, 56978,'1 ',5.86570E-3,1.52280E-2,3.69610E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56977, 56995,'1 ',6.30450E-3,2.52410E-2,6.35920E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92588, 56978,'1 ',3.03090E-2,1.88650E-1,5.33730E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56979, 56981,'1 ',4.55660E-2,3.60600E-2,4.54050E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56980, 57001,'1 ',1.52430E-3,9.89400E-3,1.97070E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56981, 94853,'1 ',1.72220E-2,3.37520E-2,5.05920E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56982, 56983,'1 ',9.68260E-4,3.99770E-3,9.45820E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56982, 57011,'1 ',1.44660E-3,5.62780E-3,1.50310E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56984, 94848,'1 ',1.50580E-2,1.97900E-2,2.71230E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56985, 56987,'1 ',2.45300E-3,9.32390E-3,2.61000E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56985, 94850,'1 ',2.25060E-3,9.01040E-3,2.27000E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56986, 56990,'1 ',9.38240E-2,7.35450E-2,9.44180E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56986, 94851,'1 ',1.37050E-2,2.68590E-2,4.02590E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56987, 56989,'1 ',1.36970E-3,5.79710E-3,1.30440E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94840, 56988,'1 ',8.43500E-3,1.65310E-2,2.47780E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94849, 56988,'1 ',8.34240E-3,1.70720E-2,4.20100E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56989, 56991,'1 ',8.46400E-4,6.79960E-3,1.91120E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56991, 57008,'1 ',1.70510E-3,1.36980E-2,3.85030E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56992, 56993,'1 ',3.12180E-2,2.47060E-2,3.11080E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56992, 56994,'1 ',1.02910E-2,4.00370E-2,6.68330E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94842, 56992,'1 ',1.98220E-2,5.09550E-2,7.88600E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56994, 57010,'1 ',3.73290E-2,9.86820E-2,1.79190E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56994, 94852,'1 ',4.41360E-2,1.14390E-1,2.16300E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56995, 56996,'1 ',9.91690E-3,3.89790E-2,1.01970E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56996, 56997,'1 ',2.78590E-3,2.83850E-2,7.31500E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92792, 56997,'1 ',8.70960E-4,8.36190E-3,2.43230E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94845, 56998,'1 ',9.34200E-2,7.32290E-2,9.40120E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 56999, 57000,'1 ',2.35890E-2,4.67040E-2,6.85530E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57000, 94851,'1 ',1.84110E-2,4.73270E-2,7.32450E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 93784, 57001,'1 ',9.38360E-3,6.56020E-2,1.12820E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57002, 57003,'1 ',1.72390E-2,6.70630E-2,1.11950E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94851, 57002,'1 ',9.37360E-3,3.20190E-2,6.96240E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94850, 57004,'1 ',4.44760E-3,4.40710E-2,1.34990E-2, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94850, 57005,'1 ',1.67490E-2,4.56030E-2,1.00480E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57006, 57007,'1 ',2.52720E-1,2.00040E-1,2.51870E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94014, 57006,'1 ',1.09540E-1,2.16900E-1,3.18410E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57007, 94852,'1 ',5.75400E-2,1.03420E-1,1.85740E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92742, 57008,'1 ',7.14650E-3,6.86280E-2,1.99690E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57009, 57010,'1 ',5.26150E-2,1.35260E-1,2.09340E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92743, 57009,'1 ',5.88060E-2,2.76610E-1,5.14910E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94844, 57011,'1 ',2.98970E-3,1.45090E-2,3.31660E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94850, 57011,'1 ',5.55410E-3,1.90530E-2,4.56440E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94852, 57012,'1 ',3.60870E-2,2.60870E-2,3.95630E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92628, 57013,'1 ',1.44980E-1,4.16010E-1,6.40150E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57014, 94855,'1 ',2.46490E-1,1.93250E-1,2.48100E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57015, 58298,'1 ',6.35180E-3,5.54290E-2,1.52250E-2, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57015, 94854,'1 ',1.99100E-3,1.91150E-2,5.56040E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94805, 57016,'1 ',5.94390E-3,6.79590E-2,2.07330E-2, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57016, 94854,'1 ',3.78150E-3,3.76660E-2,1.39880E-2, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57018, 94856,'1 ',1.25540E-1,1.50290E-1,2.50240E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92697, 57019,'1 ',6.50290E-3,2.26640E-2,5.25510E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92696, 57020,'1 ',1.37480E-3,1.03560E-2,2.21710E-2, 397.00, 416.80, 436.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92823, 57020,'1 ',2.45350E-3,1.67350E-2,3.01360E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57020, 95233,'1 ',1.31480E-3,1.12770E-2,2.47620E-2, 435.00, 456.80, 478.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92697, 57021,'1 ',2.11700E-2,5.59570E-2,1.31000E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92759, 57022,'1 ',5.27580E-2,1.74120E-1,2.82100E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57022, 94871,'1 ',1.96840E-1,3.55310E-1,5.13820E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92758, 57023,'1 ',6.14450E-3,1.77970E-2,4.29260E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57023, 94870,'1 ',1.32130E-2,8.37140E-2,2.27300E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57024, 94857,'1 ',5.04450E-2,3.95420E-2,5.07640E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57026, 57027,'1 ',2.38320E-4,3.16600E-3,5.01670E-2,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57026, 57029,'1 ',2.51550E-4,3.16280E-3,5.60220E-2,1251.00,1313.50,1376.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57028, 94858,'1 ',2.57970E-3,2.38950E-2,1.19680E-2, 437.00, 458.90, 480.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57030, 57032,'1 ',6.43210E-2,4.64980E-2,7.05170E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94859, 57030,'1 ',1.26800E-2,2.23000E-2,4.19030E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94859, 57031,'1 ',1.46660E-1,9.49550E-2,1.80760E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92581, 57033,'1 ',1.17760E-2,5.40310E-2,1.38430E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92582, 57034,'1 ',3.38450E-2,1.26970E-1,2.28230E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92581, 57035,'1 ',9.18290E-3,4.45680E-2,1.01890E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94858, 57035,'1 ',1.29880E-2,5.36310E-2,1.26910E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94187, 57036,'1 ',1.44500E-1,2.64730E-1,4.57130E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57037, 57038,'1 ',1.72390E-2,2.61460E-2,3.74760E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57038, 57041,'1 ',2.47280E-2,5.27940E-2,1.19180E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57038, 57043,'1 ',1.00520E-2,2.58400E-2,3.99910E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57038, 94860,'1 ',4.53190E-2,2.57670E-1,4.66290E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57039, 57041,'1 ',9.42570E-3,1.80510E-2,2.83960E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57040, 57043,'1 ',2.98740E-2,2.19790E-2,3.21450E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57042, 57043,'1 ',1.86540E-2,1.47630E-2,1.85880E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57044, 58255,'1 ',2.51800E-2,1.88960E-1,4.61890E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57044, 58573,'1 ',3.55690E-2,1.46990E-1,3.48190E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57044, 95238,'1 ',4.18660E-2,1.67830E-1,4.23520E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57045, 57050,'1 ',3.99250E-2,8.55580E-2,1.49810E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57047, 57048,'1 ',1.66550E-2,6.66950E-2,1.68070E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57047, 57051,'1 ',1.76760E-2,5.76620E-2,1.53110E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57047, 58245,'1 ',1.06090E-2,5.82230E-2,1.53930E-2, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57049, 94862,'1 ',5.49740E-2,1.12510E-1,2.76870E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57050, 94862,'1 ',4.37240E-2,1.25410E-1,1.92870E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57051, 57052,'1 ',1.45530E-2,4.29080E-2,9.98240E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57053, 95027,'1 ',4.43630E-2,2.00120E-1,5.33840E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57054, 57055,'1 ',3.61300E-2,2.65820E-2,3.88770E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57054, 57059,'1 ',2.93760E-2,4.89920E-2,7.12450E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92759, 57054,'1 ',1.13110E-1,3.24520E-1,4.99250E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57055, 57059,'1 ',7.53090E-3,2.16000E-2,3.32170E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57055, 94871,'1 ',9.94610E-3,3.82650E-2,6.53200E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57056, 57057,'1 ',2.35070E-2,1.52190E-2,2.89710E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57056, 57058,'1 ',4.12120E-3,1.60330E-2,2.67630E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57056, 57061,'1 ',6.46360E-3,1.32270E-2,3.25490E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57057, 57059,'1 ',6.57180E-3,1.68930E-2,2.61450E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57057, 57061,'1 ',1.24920E-2,2.47330E-2,3.63030E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57057, 57063,'1 ',9.81190E-3,2.52220E-2,3.90350E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57058, 57071,'1 ',2.18240E-2,1.72710E-2,2.17460E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57058, 57072,'1 ',9.24770E-3,2.37720E-2,3.67900E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57058, 94867,'1 ',2.96900E-2,2.44370E-2,4.95180E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57058, 94868,'1 ',2.73230E-3,1.47290E-2,2.96850E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57059, 94868,'1 ',6.66100E-3,1.91040E-2,2.93800E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57060, 57061,'1 ',1.74550E-2,1.71470E-2,2.89430E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57060, 57072,'1 ',8.95150E-3,1.57420E-2,2.95810E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57060, 57080,'1 ',5.47130E-2,7.45840E-2,1.65480E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94197, 57060,'1 ',2.74330E-1,2.57350E-1,3.97500E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57060, 94864,'1 ',2.68530E-2,1.97560E-2,2.88940E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57060, 94865,'1 ',3.36530E-2,2.63790E-2,3.38650E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57061, 57062,'1 ',3.10060E-2,2.45370E-2,3.08960E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57061, 94864,'1 ',6.13590E-3,1.40970E-2,2.14110E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57062, 57063,'1 ',1.96490E-2,1.98460E-2,2.62840E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57062, 94863,'1 ',7.33450E-3,1.45220E-2,2.13150E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57062, 94871,'1 ',1.98740E-2,6.63000E-2,1.05090E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57063, 57079,'1 ',7.76230E-3,1.52130E-2,2.28020E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57064, 57065,'1 ',2.63290E-3,6.11160E-3,1.86190E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57064, 57066,'1 ',3.62550E-3,9.58170E-3,2.24270E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57064, 57067,'1 ',1.92690E-3,5.58120E-3,1.34610E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57065, 57066,'1 ',1.34050E-3,3.36980E-3,8.72980E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57066, 57078,'1 ',6.86890E-3,2.06750E-2,6.46820E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57067, 57077,'1 ',1.14750E-2,5.26480E-2,1.34890E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94866, 57068,'1 ',2.67130E-2,2.50500E-2,3.86910E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57069, 57079,'1 ',9.42350E-3,1.58750E-2,2.26130E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57070, 57073,'1 ',9.51390E-4,5.57230E-3,1.51780E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57070, 57078,'1 ',5.73960E-3,2.63310E-2,6.74550E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94867, 57071,'1 ',1.99110E-2,2.42720E-2,3.89050E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57073, 94870,'1 ',8.13400E-4,6.00930E-3,1.73450E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57074, 94871,'1 ',3.06300E-2,2.25350E-2,3.29580E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57075, 57077,'1 ',1.92010E-2,6.00270E-2,1.73900E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92638, 57075,'1 ',6.44930E-2,1.49910E-1,4.57380E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92797, 57075,'1 ',1.67110E-2,4.33880E-2,1.05320E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94201, 57078,'1 ',5.66670E-3,3.29130E-2,7.74990E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94866, 57079,'1 ',1.58510E-2,2.78760E-2,5.23810E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94872, 57080,'1 ',4.87050E-2,3.85450E-2,4.85320E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57081, 57083,'1 ',5.29320E-2,1.21610E-1,1.84720E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57082, 57086,'1 ',8.66180E-2,1.03690E-1,1.72650E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57083, 57084,'1 ',4.59280E-2,8.53990E-2,1.99890E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57083, 57085,'1 ',2.34800E-1,1.72790E-1,2.52700E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57084, 57086,'1 ',4.93880E-2,1.51520E-1,4.10470E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92599, 57086,'1 ',1.73730E-2,1.06810E-1,1.92530E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92613, 57087,'1 ',1.32850E-2,7.55170E-2,1.36620E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57088, 57089,'1 ',5.04400E-3,4.05250E-2,1.13920E-2, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92643, 57090,'1 ',1.96860E-2,6.86200E-2,1.59150E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92774, 57090,'1 ',5.24570E-3,2.63560E-2,6.85900E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92775, 57091,'1 ',8.57070E-2,5.75730E-2,1.01570E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57092, 57094,'1 ',9.70310E-3,3.94870E-2,9.62120E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57093, 57094,'1 ',6.75800E-3,1.88450E-2,3.95550E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57094, 57095,'1 ',1.94630E-2,6.67770E-2,1.60020E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57095, 57096,'1 ',3.37240E-3,9.76770E-3,2.35590E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57096, 58545,'1 ',2.11280E-2,6.60540E-2,1.91380E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57097, 58544,'1 ',9.85510E-2,2.28830E-1,3.40370E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94874, 57097,'1 ',9.56380E-2,1.77850E-1,4.16340E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57098, 94875,'1 ',2.63630E-2,6.77680E-2,1.04880E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57099, 57100,'1 ',1.84720E-3,1.91880E-2,5.93350E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94341, 57099,'1 ',5.71090E-3,7.43430E-2,2.14920E-2, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57100, 57106,'1 ',1.07460E-2,3.26320E-2,7.14660E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94875, 57101,'1 ',2.71960E-2,5.13990E-2,8.31330E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57102, 57103,'1 ',1.03790E-3,1.49840E-2,4.75710E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57102, 57154,'1 ',3.02730E-3,1.66110E-2,4.39070E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57102, 57155,'1 ',5.27680E-3,3.66120E-2,1.04500E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57103, 57106,'1 ',1.23580E-3,1.36850E-2,4.45130E-3, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57104, 57139,'1 ',1.56600E-3,1.38760E-2,3.69390E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57104, 94878,'1 ',1.15040E-3,8.13640E-3,2.23260E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94878, 57106,'1 ',3.50980E-3,1.63690E-2,4.05410E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57107, 57124,'1 ',1.69810E-3,9.42200E-3,2.86400E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94878, 57107,'1 ',2.04550E-3,1.33750E-2,3.40100E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57108, 57112,'1 ',1.52230E-3,7.42840E-3,2.05140E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94878, 57108,'1 ',1.45390E-3,8.06700E-3,2.45210E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57109, 57110,'1 ',4.51770E-4,2.80710E-3,7.92210E-4, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94878, 57109,'1 ',5.61520E-4,5.22750E-3,1.61930E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57110, 57111,'1 ',4.71560E-4,2.41040E-3,6.56920E-4, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57111, 57112,'1 ',1.11570E-3,6.92370E-3,1.67710E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57111, 57113,'1 ',7.73230E-4,3.44550E-3,9.36190E-4, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57112, 57114,'1 ',1.17560E-3,5.70510E-3,1.30410E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57112, 94888,'1 ',1.00670E-3,5.72250E-3,1.65640E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57114, 57116,'1 ',1.59630E-3,6.06740E-3,1.69840E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57115, 57116,'1 ',1.18860E-3,5.35180E-3,1.42400E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94642, 57115,'1 ',6.68670E-4,4.95360E-3,2.53800E-3, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57115, 94888,'1 ',1.51160E-3,1.17820E-2,3.52260E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57117, 57118,'1 ',1.03010E-3,4.04860E-3,1.05910E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57117, 94888,'1 ',9.29730E-4,4.94220E-3,1.14660E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57118, 57121,'1 ',2.30100E-3,7.89340E-3,1.89100E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94877, 57119,'1 ',4.40110E-4,6.58250E-3,1.53970E-2, 647.00, 679.30, 711.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94889, 57120,'1 ',1.06870E-2,2.71800E-2,4.29800E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57121, 57122,'1 ',3.24140E-3,8.33230E-3,2.06320E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57122, 57124,'1 ',4.04310E-3,1.75970E-2,5.01340E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57122, 57126,'1 ',5.23030E-3,2.77000E-2,7.02120E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57122, 94895,'1 ',4.26310E-3,4.67110E-2,1.29550E-2, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57123, 94891,'1 ',1.91130E-2,4.74390E-2,7.88310E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57125, 57130,'1 ',4.58150E-2,1.08490E-1,1.98370E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94890, 57125,'1 ',2.36490E-2,6.71110E-2,1.05450E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57125, 94896,'1 ',1.53600E-2,9.33520E-2,1.72220E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57126, 57127,'1 ',5.06880E-3,1.73880E-2,4.16560E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57128, 57133,'1 ',2.11490E-3,1.52130E-2,4.03120E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57129, 57130,'1 ',2.23450E-2,5.29120E-2,9.67400E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57129, 57131,'1 ',1.77560E-2,4.51570E-2,7.14080E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94893, 57130,'1 ',3.76790E-2,8.65660E-2,1.31490E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57131, 94896,'1 ',3.36080E-2,1.12120E-1,1.77720E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57132, 57133,'1 ',1.62190E-3,1.22170E-2,3.38950E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57132, 57134,'1 ',5.68900E-3,2.40780E-2,5.41800E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57134, 94895,'1 ',7.43680E-3,2.82690E-2,7.91350E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57136, 57137,'1 ',1.45170E-3,6.53590E-3,1.73910E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57136, 57140,'1 ',1.15000E-3,5.17770E-3,1.37770E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94895, 57137,'1 ',3.64350E-3,2.57700E-2,7.07140E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94897, 57138,'1 ',2.19850E-2,4.30860E-2,6.45820E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57139, 57142,'1 ',1.12880E-3,9.68110E-3,2.75490E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57140, 57141,'1 ',2.49050E-3,7.14290E-3,1.75760E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57140, 57142,'1 ',2.96900E-3,9.01560E-3,1.97440E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57140, 58296,'1 ',1.23610E-2,8.28480E-2,2.53930E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94878, 57140,'1 ',3.77270E-3,2.61750E-2,7.47060E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57141, 57142,'1 ',2.13610E-3,5.64520E-3,1.32130E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57141, 57145,'1 ',2.76050E-3,1.10520E-2,2.78430E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57142, 57143,'1 ',1.58680E-3,1.10090E-2,3.14190E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57143, 57150,'1 ',1.68820E-3,1.28390E-2,4.03450E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57144, 57147,'1 ',5.35580E-2,1.20160E-1,1.91620E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94899, 57144,'1 ',1.12140E-2,4.00600E-2,7.95340E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57146, 57474,'1 ',3.69830E-3,3.70510E-2,1.23350E-2, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94895, 57146,'1 ',1.67230E-3,1.73720E-2,5.37180E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57147, 57148,'1 ',2.76310E-2,5.47080E-2,8.03000E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57147, 95250,'1 ',2.82740E-2,1.55710E-1,3.51390E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57149, 58297,'1 ',6.69450E-3,4.59570E-2,1.34060E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57151, 57153,'1 ',2.58450E-3,1.85920E-2,4.92650E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57151, 57156,'1 ',5.76200E-3,3.64970E-2,9.90610E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92692, 57151,'1 ',1.11360E-2,8.14180E-2,2.40300E-2, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57152, 94900,'1 ',1.09570E-2,2.81660E-2,4.35900E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57153, 57154,'1 ',2.25000E-3,1.29270E-2,3.66180E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92692, 57154,'1 ',1.50900E-2,1.08610E-1,2.88010E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94878, 57154,'1 ',4.45520E-3,3.25370E-2,8.36250E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92692, 57156,'1 ',7.83680E-3,4.96410E-2,1.34750E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92816, 57157,'1 ',6.07610E-2,1.56200E-1,2.41760E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57160, 57375,'1 ',2.61250E-1,5.17680E-1,7.60460E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94903, 57160,'1 ',9.85320E-3,2.53280E-2,3.91990E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92617, 57161,'1 ',3.94730E-3,4.42150E-2,1.40570E-2, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94906, 57163,'1 ',1.33600E-2,1.94670E-2,4.39910E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92746, 57164,'1 ',3.96460E-2,1.04830E-1,2.45500E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57165, 57169,'1 ',3.46690E-3,2.88430E-2,8.73450E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57165, 57466,'1 ',3.70320E-3,3.44780E-2,1.06810E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57165, 57502,'1 ',9.62310E-3,3.78240E-2,9.89520E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57166, 57174,'1 ',4.35020E-2,1.97500E-1,4.28500E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92707, 57166,'1 ',5.15490E-2,2.39070E-1,4.96730E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57167, 57173,'1 ',2.21540E-3,2.34790E-2,6.96950E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57168, 57175,'1 ',2.43320E-3,2.02420E-2,6.12990E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57169, 57172,'1 ',2.53790E-3,2.47950E-2,6.95810E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57170, 94910,'1 ',3.11080E-2,3.14200E-2,4.16120E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57171, 94909,'1 ',2.69880E-2,2.96830E-2,3.96180E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57172, 57173,'1 ',5.92560E-4,5.38960E-3,1.36040E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57173, 57175,'1 ',1.52860E-3,1.35440E-2,3.60560E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92694, 57173,'1 ',6.37980E-3,9.93310E-2,3.08330E-2, 399.00, 418.90, 438.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57174, 94911,'1 ',1.11590E-2,2.07490E-2,4.85640E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94909, 57176,'1 ',1.80820E-2,3.58010E-2,5.25480E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94908, 57177,'1 ',1.11500E-1,1.52000E-1,3.37270E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57178, 57179,'1 ',7.77320E-3,3.29000E-2,7.40330E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57179, 94914,'1 ',6.91500E-3,5.55610E-2,1.56200E-2, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57180, 57186,'1 ',3.51860E-3,3.37830E-2,9.82780E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94913, 57181,'1 ',8.45570E-2,1.54890E-1,2.67410E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57182, 57185,'1 ',8.40330E-3,1.22450E-2,2.76710E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94912, 57182,'1 ',3.66650E-2,6.17650E-2,8.79840E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92735, 57183,'1 ',2.51430E-2,6.46450E-2,1.60110E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92606, 57184,'1 ',2.15430E-3,2.93320E-2,5.97130E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92734, 57184,'1 ',1.66100E-3,1.65480E-2,5.52290E-2, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92753, 57184,'1 ',6.85550E-3,6.42900E-2,2.44580E-1, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57185, 94915,'1 ',3.23980E-2,9.19390E-2,1.44460E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57186, 57187,'1 ',9.87770E-3,3.59370E-2,1.10020E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94914, 57186,'1 ',3.74050E-3,2.50500E-2,1.57510E-2, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92822, 57188,'1 ',2.65580E-1,2.10220E-1,2.64700E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94739, 57190,'1 ',3.78680E-2,2.01790E-1,3.53990E-3,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57191, 57351,'1 ',4.49300E-3,4.92390E-2,4.86270E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  75.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57193, 57195,'1 ',1.71680E-3,5.36620E-3,1.55430E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57194, 57195,'1 ',1.30050E-3,6.64750E-3,1.81170E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92745, 57195,'1 ',1.37110E-2,3.97150E-2,9.57990E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92768, 57196,'1 ',1.13630E-2,7.88560E-2,2.25150E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92800, 57196,'1 ',3.06420E-2,1.11550E-1,3.41800E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57197, 57203,'1 ',1.07050E-3,3.20570E-3,7.22110E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92672, 57197,'1 ',1.23220E-3,4.01880E-3,1.06690E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94922, 57200,'1 ',3.09270E-3,1.23820E-2,3.11930E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94922, 57200,'2 ',3.09300E-3,1.23820E-2,3.11900E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57201, 57202,'1 ',1.39650E-3,3.69070E-3,8.63860E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94922, 57201,'1 ',1.88870E-3,5.87360E-3,1.22560E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57202, 57203,'1 ',1.00890E-3,2.70860E-3,6.13850E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57202, 57205,'1 ',1.16140E-3,3.16210E-3,6.96640E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57204, 94928,'1 ',1.39870E-3,4.56180E-3,1.21110E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57204, 95013,'1 ',7.81640E-3,3.12950E-2,7.88440E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57205, 94928,'1 ',1.66190E-3,4.46160E-3,1.01110E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92837, 57206,'1 ',2.00670E-3,1.75590E-2,3.20130E-2, 417.00, 437.80, 458.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94793, 57206,'1 ',7.06450E-3,4.86970E-2,8.60500E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94921, 57206,'1 ',7.43470E-4,4.89510E-3,9.47120E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57207, 57217,'1 ',7.81670E-4,3.04090E-3,8.12180E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94924, 57208,'1 ',1.15770E-2,1.16930E-2,1.54860E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57209, 57212,'1 ',3.97790E-3,1.77250E-2,3.01020E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94929, 57209,'1 ',1.56930E-3,7.84850E-3,1.39710E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57210, 57211,'1 ',1.31740E-2,2.60830E-2,3.82850E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57210, 57212,'1 ',9.44200E-3,1.86940E-2,2.74390E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94923, 57210,'1 ',1.04400E-2,1.91210E-2,3.30100E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57211, 57213,'1 ',3.41690E-2,2.47010E-2,3.74600E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57212, 57215,'1 ',1.41540E-2,1.86020E-2,2.54950E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94923, 57212,'1 ',4.06500E-2,3.47420E-2,6.50860E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57213, 57214,'1 ',1.65260E-2,1.81770E-2,2.42610E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57214, 57215,'1 ',6.66020E-3,1.52320E-2,3.71850E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57214, 57224,'1 ',2.48470E-2,1.96640E-2,2.47590E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57214, 94932,'1 ',6.13400E-2,4.85440E-2,6.11230E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57215, 57216,'1 ',2.78440E-3,8.84120E-3,1.55010E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57215, 57222,'1 ',2.41380E-2,1.91030E-2,2.40530E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57216, 57218,'1 ',1.68150E-3,8.50600E-3,1.48000E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57216, 94931,'1 ',1.87140E-2,1.75500E-2,2.71060E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94928, 57217,'1 ',8.89140E-4,3.49450E-3,9.14140E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94929, 57218,'1 ',3.30530E-3,1.47900E-2,3.04530E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57219, 57221,'1 ',3.36200E-4,2.88340E-3,8.20510E-4, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94928, 57219,'1 ',4.59070E-4,4.55500E-3,1.23860E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94930, 57220,'1 ',1.33550E-2,9.65420E-3,1.46410E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57221, 57225,'1 ',1.55130E-3,6.21100E-3,1.56470E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57221, 57226,'1 ',1.47810E-3,5.15140E-3,1.19440E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57222, 57223,'1 ',3.68080E-3,1.13040E-2,2.12110E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94931, 57222,'1 ',5.00840E-3,1.43650E-2,2.20910E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57223, 57224,'1 ',7.60970E-3,1.33820E-2,2.51460E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57223, 57246,'1 ',2.33830E-2,1.85050E-2,2.33000E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57224, 57247,'1 ',2.33800E-2,1.85020E-2,2.32970E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57225, 57257,'1 ',3.37370E-3,1.19250E-2,2.68700E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92685, 57225,'1 ',1.12480E-2,3.75260E-2,9.51760E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57227, 57229,'1 ',5.35800E-3,8.55240E-3,1.96990E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94933, 57227,'1 ',4.70420E-3,1.34920E-2,2.07490E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57228, 57229,'1 ',1.27440E-2,1.14980E-2,1.92390E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57228, 57230,'1 ',2.25750E-2,1.78650E-2,2.24950E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57228, 57244,'1 ',2.21310E-2,1.69760E-2,2.27890E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57229, 57232,'1 ',2.00840E-2,2.20890E-2,2.94820E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94932, 57229,'1 ',8.08940E-3,1.60160E-2,2.35090E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57230, 57240,'1 ',8.28830E-3,1.32300E-2,3.04710E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57231, 57233,'1 ',2.93440E-2,2.32220E-2,2.92390E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57231, 57240,'1 ',2.73060E-2,2.14040E-2,2.74780E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57231, 94934,'1 ',5.38750E-2,5.92560E-2,7.90890E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57232, 57233,'1 ',3.64540E-2,2.63530E-2,3.99650E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57234, 57236,'1 ',3.73580E-3,1.00290E-2,2.27300E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57234, 57274,'1 ',1.07790E-2,2.84870E-2,6.66800E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57234, 57480,'1 ',1.46760E-2,5.31450E-2,1.14040E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92685, 57234,'1 ',6.43830E-3,2.57770E-2,6.49410E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94934, 57235,'1 ',1.29250E-2,2.01670E-2,3.37040E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57236, 57237,'1 ',3.22350E-3,9.65310E-3,2.17450E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57237, 57241,'1 ',8.18270E-3,2.28180E-2,4.78950E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57237, 57274,'1 ',1.42430E-2,3.58060E-2,9.27670E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92685, 57237,'1 ',8.12230E-4,7.19660E-3,1.91580E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57238, 57266,'1 ',1.93370E-2,5.48730E-2,8.62180E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94935, 57238,'1 ',7.43190E-3,2.47920E-2,3.92970E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57239, 94936,'1 ',2.05790E-2,2.16510E-2,3.16950E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57240, 94936,'1 ',3.58770E-3,1.39570E-2,2.32990E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92685, 57241,'1 ',7.23790E-3,2.48290E-2,5.94840E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57242, 57243,'1 ',8.41710E-3,1.51870E-2,2.19550E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94932, 57242,'1 ',7.25320E-3,1.86450E-2,2.88550E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57243, 57245,'1 ',1.04180E-2,1.87980E-2,2.71750E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57243, 57260,'1 ',7.91770E-3,1.21270E-2,2.10700E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57244, 57245,'1 ',2.11380E-2,1.67290E-2,2.10630E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57245, 57262,'1 ',1.65030E-2,1.06840E-2,2.03390E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57245, 57264,'1 ',9.32560E-3,2.37160E-2,3.75030E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94936, 57245,'1 ',2.64470E-3,1.48600E-2,2.75180E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94932, 57246,'1 ',9.17110E-3,1.54490E-2,2.20070E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94932, 57247,'1 ',1.51450E-2,2.90040E-2,4.56270E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57247, 94940,'1 ',1.75500E-2,1.93020E-2,2.57630E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92819, 57248,'1 ',8.41150E-3,3.27230E-2,5.46240E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92835, 57248,'1 ',1.08380E-2,4.21640E-2,7.03840E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57249, 57250,'1 ',1.45850E-3,6.02170E-3,1.42470E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57252, 57269,'1 ',3.22020E-3,1.28920E-2,3.24790E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57253, 95012,'1 ',7.73720E-2,1.39610E-1,2.01840E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57254, 57266,'1 ',3.07940E-2,2.43700E-2,3.06850E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57255, 57258,'1 ',6.86760E-3,1.81500E-2,4.24830E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57255, 57272,'1 ',1.40500E-2,4.82010E-2,1.15490E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92664, 57255,'1 ',5.91480E-2,1.56490E-1,3.66760E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92685, 57255,'1 ',8.20920E-3,4.41270E-2,1.08560E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57256, 94940,'1 ',1.37320E-2,9.92670E-3,1.50550E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57257, 57258,'1 ',1.35070E-3,4.10160E-3,8.98230E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57259, 57260,'1 ',1.17820E-2,9.32430E-3,1.17400E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94940, 57260,'1 ',1.93570E-2,1.25320E-2,2.38560E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57261, 57264,'1 ',2.01820E-2,2.01860E-2,2.72720E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57263, 57264,'1 ',1.48730E-2,1.63580E-2,2.18330E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57263, 57266,'1 ',2.20130E-2,2.22340E-2,2.94460E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57265, 57266,'1 ',3.01950E-2,2.38960E-2,3.00880E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57267, 94941,'1 ',1.14670E-2,2.91630E-2,4.61160E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57268, 57272,'1 ',1.42930E-2,4.44510E-2,9.27640E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57269, 57270,'1 ',7.71690E-3,3.08970E-2,7.78410E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57270, 57271,'1 ',1.73510E-2,4.50480E-2,1.09350E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92821, 57271,'1 ',9.70770E-3,3.77680E-2,1.00880E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57271, 94943,'1 ',8.85400E-3,3.44460E-2,9.20080E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57271, 94944,'1 ',2.70080E-2,9.41580E-2,2.18430E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57272, 94943,'1 ',1.51440E-2,4.22330E-2,8.86500E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92842, 57273,'1 ',6.08100E-3,3.85350E-2,8.07600E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57274, 57480,'1 ',1.37010E-2,4.70040E-2,1.12620E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92684, 57276,'1 ',1.70290E-2,2.48140E-2,5.60740E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94926, 57276,'1 ',2.04950E-2,1.62200E-2,2.04230E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94927, 57276,'1 ',2.77050E-2,2.09900E-2,2.89090E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94923, 57277,'1 ',3.84650E-2,5.05540E-2,6.92870E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57279, 57280,'1 ',1.55570E-2,2.80710E-2,4.05790E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94946, 57280,'1 ',4.78570E-2,1.08560E-1,2.16580E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92740, 57281,'1 ',4.35140E-1,3.08460E-1,4.87590E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57282, 57287,'1 ',1.65190E-3,6.61350E-3,1.66610E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57282, 57288,'1 ',2.83530E-3,1.17060E-2,2.76960E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57283, 57302,'1 ',1.16910E-4,2.10990E-3,3.32950E-2,1536.00,1612.80,1689.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57284, 57287,'1 ',3.17600E-3,9.87680E-3,2.06100E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94947, 57284,'1 ',2.13550E-3,5.36810E-3,1.39070E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57285, 94949,'1 ',3.81350E-2,7.55050E-2,1.10830E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57286, 57287,'1 ',2.08570E-3,5.41460E-3,1.31420E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57286, 57291,'1 ',2.24360E-3,8.52800E-3,2.38720E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94947, 57286,'1 ',5.50230E-3,1.45420E-2,3.40370E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92673, 57288,'1 ',5.57300E-3,3.23690E-2,7.62180E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92674, 57289,'1 ',5.95730E-2,4.90340E-2,9.93600E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57290, 57292,'1 ',1.63250E-3,1.78860E-2,4.95990E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92673, 57290,'1 ',2.04910E-3,2.29510E-2,7.29600E-3, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92673, 57291,'1 ',4.42030E-3,3.26590E-2,9.42690E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57292, 57297,'1 ',2.35440E-3,1.77350E-2,4.92040E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57292, 57300,'1 ',6.74000E-3,3.14350E-2,7.78580E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94948, 57293,'1 ',1.34440E-1,1.05380E-1,1.35290E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94950, 57294,'1 ',6.05560E-2,1.19900E-1,1.76000E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57295, 57296,'1 ',4.36740E-3,1.84840E-2,4.15930E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57296, 57298,'1 ',4.20410E-3,2.14900E-2,5.85700E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57296, 57299,'1 ',4.71950E-3,1.21320E-2,3.00410E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57297, 57298,'1 ',1.88460E-3,1.17100E-2,3.30480E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57298, 57300,'1 ',4.96340E-3,1.50720E-2,3.30070E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92653, 57299,'1 ',3.95030E-3,2.47460E-2,1.78210E-2, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92827, 57299,'1 ',1.53910E-3,1.25790E-2,3.41290E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92653, 57300,'1 ',5.25540E-3,1.71410E-2,4.55060E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94760, 57300,'1 ',4.40250E-3,1.98220E-2,5.27440E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92653, 57301,'1 ',8.41190E-4,2.02710E-3,5.72330E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92761, 57303,'1 ',2.32080E-1,1.75870E-1,2.42210E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57304, 57568,'1 ',4.43360E-4,1.02190E-2,1.95750E-1,1921.00,2017.00,2113.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57305, 57306,'1 ',3.08640E-4,5.02230E-3,7.83910E-2,1419.00,1489.90,1560.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57306, 57309,'1 ',1.01930E-4,1.61750E-3,2.65550E-2,1419.00,1489.90,1560.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57307, 94956,'1 ',3.43270E-2,2.71660E-2,3.42060E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57308, 57330,'1 ',8.97210E-4,8.75090E-3,3.04710E-2, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57308, 94954,'1 ',1.85700E-4,1.84980E-3,6.17240E-3, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57309, 57331,'1 ',1.72000E-4,3.99240E-3,7.53190E-2,1921.00,2017.00,2113.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57310, 57311,'1 ',7.32760E-4,4.54710E-3,1.10140E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94955, 57310,'1 ',9.56020E-4,5.59940E-3,1.52520E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94953, 57311,'1 ',8.36350E-4,5.19660E-3,1.46660E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57312, 94957,'1 ',7.38420E-2,1.35260E-1,2.33510E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92591, 57313,'1 ',5.60610E-2,1.07360E-1,1.68900E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57314, 57501,'1 ',1.25610E-2,6.75280E-2,1.66160E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57314, 94958,'1 ',3.34780E-3,1.77430E-2,5.92130E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57315, 57461,'1 ',5.98810E-3,4.04230E-2,7.44810E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92727, 57315,'1 ',3.39560E-3,2.55830E-2,5.47860E-2, 397.00, 416.80, 436.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92695, 57316,'1 ',1.62490E-1,1.19560E-1,1.74860E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94959, 57317,'1 ',2.02370E-1,1.35960E-1,2.39860E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57318, 57320,'1 ',4.34500E-5,1.08180E-3,1.77130E-2,1921.00,2017.00,2113.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57318, 57335,'1 ',6.39460E-5,1.59210E-3,2.60690E-2,1921.00,2017.00,2113.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92648, 57319,'1 ',5.25330E-2,3.23070E-1,5.82570E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94960, 57319,'1 ',9.22260E-3,3.58790E-2,5.98920E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94960, 57319,'2 ',9.22260E-3,3.58790E-2,5.98920E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57319, 94961,'1 ',8.79860E-3,3.38500E-2,5.77840E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57319, 94961,'2 ',8.79860E-3,3.38500E-2,5.77840E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57320, 57321,'1 ',4.41540E-5,1.11170E-3,1.82900E-2,1940.00,2037.00,2134.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57321, 57331,'1 ',4.05310E-4,4.28830E-3,6.41290E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57321, 57331,'2 ',4.05310E-4,4.28830E-3,6.41290E-2,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57322, 57323,'1 ',2.21560E-3,2.06260E-2,6.38940E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57322, 57326,'1 ',2.38260E-3,1.74150E-2,5.13750E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92647, 57322,'1 ',3.80700E-3,5.49670E-2,1.74550E-2, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57322, 94966,'1 ',1.85310E-3,1.96390E-2,5.82970E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57323, 57892,'1 ',1.23300E-3,1.14780E-2,3.55550E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57324, 57584,'1 ',3.99010E-4,6.06420E-3,1.08680E-1,1419.00,1489.90,1560.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57325, 57326,'1 ',8.85410E-4,1.05140E-2,3.66220E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57325, 57894,'1 ',1.22780E-3,1.32530E-2,4.54020E-3, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57326, 57328,'1 ',4.89620E-3,2.31730E-2,5.57220E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57327, 57329,'1 ',5.22580E-4,8.33410E-3,1.71090E-2, 647.00, 679.30, 711.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 93306, 57327,'1 ',2.24260E-2,1.52440E-1,2.83690E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 101.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92833, 57328,'1 ',1.90490E-3,2.39630E-2,7.42350E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94966, 57328,'1 ',1.36720E-3,2.09970E-2,5.87470E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57329, 57330,'1 ',6.81420E-4,1.10770E-2,2.18710E-2, 647.00, 679.30, 711.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94968, 57332,'1 ',6.16020E-3,3.50190E-2,1.01380E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57333, 57334,'1 ',2.02010E-4,3.36270E-3,3.55160E-2, 998.00,1047.90,1097.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57333, 57335,'1 ',1.20420E-4,2.03530E-3,2.08420E-2, 998.00,1047.90,1097.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57334, 57336,'1 ',2.43240E-4,4.02810E-3,3.77530E-2, 960.00,1008.00,1056.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57336, 57666,'1 ',6.23610E-4,7.85620E-3,1.19750E-1,1190.00,1249.50,1309.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92615, 57338,'1 ',1.64260E-1,3.45380E-1,6.29520E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 94972, 57338,'1 ',1.70870E-1,2.12160E-1,4.62420E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57340, 57341,'1 ',1.44780E-2,2.19580E-2,3.14720E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57341, 94974,'1 ',9.93300E-2,2.55390E-1,3.95330E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 57343, 57473,'1 ',4.94750E-2,1.14850E-1,2.18690E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
