 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


 84897, 84899,'1 ',1.67460E-2,3.82970E-2,9.34940E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84898, 84899,'1 ',8.19640E-3,1.67730E-2,4.12750E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84901, 84904,'1 ',1.39720E-2,3.69280E-2,8.64410E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84910, 84946,'1 ',1.09740E-2,5.58400E-2,1.26530E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84911, 84912,'1 ',3.78160E-3,1.66620E-2,2.89410E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84916, 84920,'1 ',5.91650E-3,1.92970E-2,5.12300E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84919, 84921,'1 ',7.39790E-3,4.20530E-2,7.60800E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84919, 84922,'1 ',3.81130E-2,9.79760E-2,1.51630E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84928, 84929,'1 ',1.60460E-2,3.72530E-2,5.54020E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84931, 84933,'1 ',3.50750E-2,8.14310E-2,1.21100E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84937, 84943,'1 ',2.12650E-4,3.10760E-3,1.19060E-2, 946.00, 993.30,1040.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84939, 84944,'1 ',4.36850E-3,3.71010E-2,8.66300E-4, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84953, 84959,'1 ',1.48460E-2,3.77550E-2,5.97030E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84957, 84961,'1 ',4.63890E-2,3.67120E-2,4.62250E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84958, 84963,'1 ',9.87020E-3,1.95420E-2,2.86840E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84961, 84963,'1 ',7.38040E-3,1.91280E-2,3.61650E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84965, 84970,'1 ',1.42610E-2,3.31100E-2,4.92390E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84969, 84983,'1 ',7.20870E-3,2.47290E-2,5.92440E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84972, 84984,'1 ',4.38270E-2,4.61110E-2,6.75030E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84974, 84978,'1 ',2.98290E-3,9.15060E-3,2.47850E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84975, 84977,'1 ',1.19740E-3,3.16440E-3,7.40670E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84977, 85028,'1 ',4.08380E-3,1.07930E-2,2.52620E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84984, 84988,'1 ',3.60970E-2,2.85670E-2,3.59690E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84985, 84991,'1 ',1.34930E-2,3.46840E-2,5.36780E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84989, 84991,'1 ',4.59850E-3,9.41040E-3,2.31570E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84993, 84994,'1 ',3.62240E-3,9.21230E-3,1.45680E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84993, 84998,'1 ',7.97600E-2,6.31220E-2,7.94790E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 84999, 85028,'1 ',3.70320E-3,9.94180E-3,2.25310E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85007, 85011,'1 ',2.04800E-2,4.05480E-2,5.95160E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85012, 85015,'1 ',2.63910E-3,1.48290E-2,2.74590E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85013, 85022,'1 ',6.95090E-3,1.83750E-2,3.33640E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85013, 85571,'1 ',7.11950E-3,3.79330E-2,6.65340E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85016, 85020,'1 ',1.46160E-2,2.62700E-2,4.71780E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85018, 85020,'1 ',8.01110E-3,2.57960E-2,4.39420E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85020, 85021,'1 ',3.86710E-2,3.06040E-2,3.85340E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85024, 85561,'1 ',6.37760E-3,2.48110E-2,6.62700E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85027, 85573,'1 ',6.34330E-3,3.34140E-2,5.99670E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85032, 85033,'1 ',1.22600E-2,1.95690E-2,4.50730E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85033, 85039,'1 ',7.39570E-2,4.78810E-2,9.11490E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85041, 85044,'1 ',8.67610E-4,7.40190E-3,6.35690E-3, 476.00, 499.80, 523.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85042, 85047,'1 ',3.67390E-2,1.40780E-1,3.97970E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85044, 85045,'1 ',9.50830E-4,1.33240E-2,1.08220E-2, 650.00, 682.50, 715.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85049, 85052,'1 ',1.22860E-2,6.90310E-2,1.27830E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85050, 85052,'1 ',4.10420E-2,9.52870E-2,1.41710E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85056, 85058,'1 ',1.13080E-2,4.35040E-2,7.42640E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85056, 85058,'2 ',1.13080E-2,4.35040E-2,7.42640E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85058, 85060,'1 ',1.76810E-2,9.19460E-2,1.99320E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85058, 85062,'1 ',3.18050E-2,1.55290E-1,3.25450E-3,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85058, 85064,'1 ',3.05420E-2,2.59460E-1,6.06060E-3, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85072, 85075,'1 ',2.85710E-2,1.13360E-1,3.23750E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85074, 85076,'1 ',4.01030E-2,1.23030E-1,3.33270E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85074, 85076,'2 ',4.01030E-2,1.23030E-1,3.33270E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85075, 86097,'1 ',4.83700E-2,1.69260E-1,3.50630E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85076, 85178,'1 ',3.24170E-2,2.25870E-1,5.30870E-3, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85087, 85113,'1 ',5.85550E-3,2.05010E-2,5.67560E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85091, 85107,'1 ',1.79310E-2,3.38880E-2,5.48110E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85093, 85097,'1 ',2.80230E-2,7.95210E-2,1.24950E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85095, 85096,'1 ',9.63720E-3,2.23710E-2,6.81550E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85097, 85101,'1 ',8.93180E-2,1.36830E-1,1.92150E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85097, 85621,'1 ',3.40720E-2,7.79240E-2,1.90240E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85098, 85103,'1 ',4.88710E-2,8.72930E-2,1.28850E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85099, 85105,'1 ',4.54700E-2,7.59430E-2,1.28960E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85116, 85992,'1 ',2.29130E-2,1.57290E-1,2.86750E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85119, 85120,'1 ',3.44260E-2,6.14900E-2,9.07610E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85120, 85128,'1 ',7.29260E-2,1.44400E-1,2.11960E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85120, 85617,'1 ',1.54740E-1,3.47300E-1,5.54020E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85124, 85140,'1 ',9.70330E-3,2.97980E-2,5.59160E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85124, 85617,'1 ',1.69320E-1,3.74920E-1,6.15060E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85125, 85152,'1 ',7.93250E-3,3.11780E-2,8.15640E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85126, 85128,'1 ',1.44940E-2,8.23890E-2,1.49060E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85126, 85617,'1 ',1.50270E-1,3.15930E-1,5.75810E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85128, 85991,'1 ',5.25730E-2,1.75390E-1,2.78040E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85130, 85990,'1 ',2.27920E-2,9.12110E-2,1.92570E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85132, 85133,'1 ',2.42000E-2,3.37270E-2,5.76750E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85135, 85137,'1 ',1.20780E-2,3.98570E-2,6.45670E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85139, 85140,'1 ',5.76210E-3,1.46540E-2,2.31720E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85144, 85145,'1 ',2.06720E-2,5.31380E-2,8.22380E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85163, 86020,'1 ',3.01660E-1,2.18140E-1,3.30810E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85163, 86022,'1 ',1.07790E-1,1.18570E-1,1.58250E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85165, 85166,'1 ',1.17100E-2,2.50940E-2,4.39370E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85166, 85168,'1 ',2.49140E-2,7.49880E-2,1.46630E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85166, 85170,'1 ',2.50910E-2,8.28020E-2,1.34140E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85168, 85170,'1 ',1.68850E-2,3.92000E-2,5.82970E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85173, 85175,'1 ',5.67870E-2,1.29880E-1,3.17100E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85173, 85437,'1 ',5.16590E-2,1.32800E-1,2.05540E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85176, 85428,'1 ',9.49630E-2,2.20470E-1,4.19880E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85179, 85182,'1 ',6.38370E-1,5.05900E-1,6.36960E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85179, 85183,'1 ',6.04140E-2,1.99390E-1,3.23060E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85182, 85834,'1 ',5.74140E-1,3.72250E-1,7.08370E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85188, 85191,'1 ',1.60160E-2,8.53370E-2,1.49680E-3,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85188, 85198,'1 ',2.47420E-2,1.31840E-1,2.31250E-3,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85191, 85192,'1 ',3.08520E-2,3.39330E-2,4.52900E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85191, 85198,'1 ',1.87290E-2,4.28330E-2,1.04570E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85195, 85199,'1 ',1.35530E-2,2.68330E-2,3.93860E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85200, 85203,'1 ',1.23330E-2,2.44190E-2,3.58420E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85201, 85202,'1 ',1.25480E-2,1.63290E-2,2.28380E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85203, 85208,'1 ',1.80560E-2,4.05100E-2,6.45950E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85206, 85207,'1 ',9.34820E-3,2.12050E-2,4.23020E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85216, 85276,'1 ',5.09370E-3,3.28110E-2,8.60160E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85217, 85220,'1 ',1.30970E-2,3.36670E-2,5.21040E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85218, 85221,'1 ',1.68500E-2,3.04040E-2,4.39520E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85222, 85233,'1 ',9.45140E-3,4.91480E-2,1.06540E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85224, 85228,'1 ',7.23360E-3,1.67910E-2,3.19710E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85225, 85226,'1 ',4.88820E-3,1.57410E-2,2.68130E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85227, 85240,'1 ',1.44660E-2,2.97280E-2,5.66870E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85230, 85262,'1 ',1.88240E-2,5.39910E-2,8.30300E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85231, 85244,'1 ',6.91180E-4,9.77370E-3,3.23700E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85231, 85290,'1 ',1.28960E-3,1.08450E-2,3.21230E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85233, 85306,'1 ',4.34980E-3,3.30460E-2,7.52670E-4, 131.00, 137.50, 144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85234, 85235,'1 ',4.05370E-4,1.67370E-3,3.95980E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85234, 85236,'1 ',1.18490E-3,3.18730E-3,8.93840E-4, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85238, 85333,'1 ',1.63960E-3,6.56440E-3,1.65380E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85253, 85255,'1 ',2.73690E-3,9.38870E-3,2.24920E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85258, 85270,'1 ',9.05770E-3,8.43250E-2,1.63260E-3, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85259, 85269,'1 ',7.97910E-2,1.57990E-1,2.31910E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85260, 85261,'1 ',8.94910E-2,5.79380E-2,1.10290E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85262, 85291,'1 ',5.33540E-2,6.94350E-2,9.71130E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85264, 85287,'1 ',1.78160E-3,7.24980E-3,1.76630E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85269, 85270,'1 ',7.43720E-3,2.60390E-2,7.20880E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85269, 85869,'1 ',6.50130E-2,2.16910E-1,3.43870E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85269, 85871,'1 ',2.26400E-2,1.21150E-1,3.67390E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85278, 85281,'1 ',1.84350E-2,7.09230E-2,1.21070E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85281, 85286,'1 ',6.84610E-3,3.77000E-2,8.50660E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85281, 85858,'1 ',3.79830E-2,1.52010E-1,3.20970E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85289, 85292,'1 ',8.47310E-2,6.23410E-2,9.11750E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85291, 85293,'1 ',2.54820E-1,2.01710E-1,2.53970E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85291, 85941,'1 ',4.77510E-1,3.74590E-1,4.80880E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85293, 85296,'1 ',1.35780E-1,1.07460E-1,1.35310E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85297, 85973,'1 ',1.81470E-1,2.75300E-1,3.94660E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85303, 85310,'1 ',8.45580E-2,6.69200E-2,8.42600E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85312, 85317,'1 ',4.84010E-2,8.86540E-2,1.53050E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85314, 85316,'1 ',1.85010E-2,3.08560E-2,4.48710E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85315, 85324,'1 ',6.20810E-2,4.56750E-2,6.68010E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85327, 85331,'1 ',3.05800E-2,3.36350E-2,4.48920E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85335, 85353,'1 ',9.52800E-2,1.86750E-1,2.79950E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85337, 85340,'1 ',2.21620E-3,1.42750E-2,3.74200E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85364, 85365,'1 ',8.47190E-3,5.20850E-2,9.38780E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85371, 85372,'1 ',3.26030E-2,8.38100E-2,1.29710E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85374, 85377,'1 ',4.10190E-2,1.36840E-1,2.16920E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85378, 85715,'1 ',6.50720E-2,1.28840E-1,1.89120E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85380, 85714,'1 ',7.20860E-2,1.54490E-1,2.70520E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85381, 85384,'1 ',8.94480E-4,5.80590E-3,1.15640E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85383, 85410,'1 ',7.00210E-2,4.96000E-2,7.84130E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85384, 85388,'1 ',1.35830E-4,1.75390E-3,3.97390E-3, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85385, 85409,'1 ',7.66000E-3,3.01070E-2,7.87620E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85389, 85412,'1 ',1.35730E-2,7.14980E-2,1.28320E-3,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85391, 85423,'1 ',4.38670E-2,9.22000E-2,1.67980E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85394, 85418,'1 ',1.09650E-2,2.24390E-2,5.52180E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85398, 85406,'1 ',5.34010E-3,1.83190E-2,4.38850E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85400, 85403,'1 ',2.03440E-2,4.34330E-2,9.80470E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85411, 85418,'1 ',4.04900E-2,3.97750E-2,6.71380E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85424, 85425,'1 ',2.28100E-2,2.50880E-2,3.34850E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85426, 85429,'1 ',1.17160E-2,4.55800E-2,7.60870E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85428, 85429,'1 ',4.42190E-3,1.72020E-2,2.87160E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85432, 85434,'1 ',1.96340E-2,5.36390E-2,9.11040E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85435, 85436,'1 ',3.41150E-3,1.44380E-2,2.72200E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85435, 85442,'1 ',3.00010E-2,3.90430E-2,5.46050E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85445, 86177,'1 ',1.83250E-1,6.11950E-1,9.71330E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85446, 85453,'1 ',2.58410E-2,5.11630E-2,7.50970E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85449, 85451,'1 ',1.98470E-2,4.60710E-2,8.77220E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85454, 85457,'1 ',1.36940E-2,6.43970E-2,1.19830E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85454, 85921,'1 ',4.94270E-2,1.51640E-1,4.10790E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85456, 85457,'1 ',3.95110E-2,6.05280E-2,8.49930E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85461, 85462,'1 ',5.34110E-2,2.07810E-1,3.46950E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85461, 85473,'1 ',5.07040E-2,1.17720E-1,1.75080E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85469, 85482,'1 ',6.89820E-2,1.36590E-1,2.00490E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85469, 85483,'1 ',1.02350E-1,2.00610E-1,3.00740E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85469, 86090,'1 ',6.99490E-2,1.81310E-1,3.42850E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85472, 85476,'1 ',1.11470E-2,5.24190E-2,9.75440E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85478, 85482,'1 ',2.09380E-2,4.81030E-2,7.30630E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85480, 85481,'1 ',2.35420E-2,4.24780E-2,6.14060E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85488, 85490,'1 ',3.86040E-2,3.45920E-2,7.07750E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85491, 86010,'1 ',1.01560E-1,1.83260E-1,2.64950E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85498, 85502,'1 ',4.95760E-2,3.92340E-2,4.94000E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85502, 85504,'1 ',3.17320E-3,1.52310E-2,4.55140E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85509, 85511,'1 ',3.43290E-2,3.31690E-2,4.81640E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85509, 85566,'1 ',1.68570E-2,2.70410E-2,4.99440E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85511, 85512,'1 ',9.51300E-3,2.44540E-2,3.78450E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85514, 85560,'1 ',6.21740E-2,6.54140E-2,9.57630E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85515, 85526,'1 ',2.05970E-2,3.89270E-2,6.29600E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85526, 85560,'1 ',6.44890E-3,2.15130E-2,3.40990E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85531, 85533,'1 ',6.45660E-3,1.20050E-2,2.80990E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85532, 85604,'1 ',7.69700E-3,2.56760E-2,4.06980E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85534, 85535,'1 ',3.06080E-3,1.17750E-2,2.01010E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85534, 85536,'1 ',8.29530E-3,1.92580E-2,2.86400E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85537, 85538,'1 ',1.47000E-2,1.08150E-2,1.58180E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85542, 85550,'1 ',1.21640E-2,2.40840E-2,3.53510E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85543, 85546,'1 ',4.02410E-2,6.77890E-2,9.65650E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85550, 85551,'1 ',2.08740E-2,1.50890E-2,2.28840E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85553, 85598,'1 ',3.21090E-2,7.34340E-2,1.79280E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85564, 85587,'1 ',1.72600E-2,3.38270E-2,5.07040E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85575, 85578,'1 ',4.28140E-3,2.30800E-2,4.65150E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85587, 85589,'1 ',2.28440E-2,1.80780E-2,2.27630E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85597, 85600,'1 ',1.19050E-3,1.16310E-2,3.26380E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85603, 85607,'1 ',1.48070E-2,3.56850E-2,1.00760E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85617, 86185,'1 ',1.24180E-1,2.81780E-1,5.62320E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85618, 85620,'1 ',5.85280E-2,2.27730E-1,3.80220E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85618, 86188,'1 ',1.08860E-1,1.73790E-1,4.00340E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85622, 87088,'1 ',4.42940E-3,6.21690E-2,1.19420E-1, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85624, 85626,'1 ',7.01930E-2,1.44260E-1,2.75100E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85624, 86143,'1 ',1.14160E-1,3.81000E-1,6.04230E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85625, 85626,'1 ',1.53160E-2,5.95840E-2,9.94640E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85626, 86020,'1 ',2.42970E-1,4.65650E-1,7.33030E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85627, 85630,'1 ',6.69010E-2,1.20250E-1,2.15970E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85629, 85632,'1 ',3.13130E-2,1.21820E-1,2.03370E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85629, 86145,'1 ',3.51140E-1,2.89220E-1,5.86050E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85632, 85634,'1 ',1.16950E-2,2.31540E-2,3.39860E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85633, 85635,'1 ',4.10800E-3,2.07800E-2,3.61560E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85644, 85670,'1 ',1.50100E-2,5.83950E-2,9.74790E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85646, 85732,'1 ',2.20000E-2,3.86890E-2,7.27000E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85648, 85649,'1 ',5.32450E-3,1.26080E-2,2.30520E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85648, 85650,'1 ',3.49650E-2,2.76710E-2,3.48410E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85652, 85653,'1 ',2.05020E-2,1.62250E-2,2.04290E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85652, 85693,'1 ',1.45930E-2,3.75120E-2,5.80550E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85653, 85654,'1 ',8.44390E-3,1.23040E-2,2.78040E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85657, 85709,'1 ',3.78170E-2,8.48450E-2,1.35290E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85660, 85730,'1 ',2.52520E-2,4.83600E-2,7.60760E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85661, 85662,'1 ',4.15860E-2,3.42290E-2,6.93590E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85670, 85721,'1 ',1.50150E-2,5.77640E-2,9.86080E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85670, 85721,'2 ',1.50150E-2,5.77640E-2,9.86080E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85673, 85676,'1 ',1.90530E-2,4.84560E-2,7.66240E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85676, 85679,'1 ',8.26740E-3,2.12520E-2,3.28900E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85677, 85678,'1 ',1.86700E-2,1.47750E-2,1.86030E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85679, 85680,'1 ',4.57570E-2,3.46670E-2,4.77460E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85680, 86087,'1 ',7.49690E-3,2.15020E-2,3.30670E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85684, 86074,'1 ',1.81430E-2,3.72840E-2,7.10950E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85686, 85688,'1 ',7.01620E-2,1.57420E-1,2.51040E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85686, 86087,'1 ',1.36610E-1,1.28120E-1,1.97880E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85693, 85698,'1 ',3.30920E-2,6.06120E-2,1.04640E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85698, 85700,'1 ',9.30090E-2,7.65570E-2,1.55130E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85699, 85703,'1 ',5.84330E-3,1.54430E-2,3.61470E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85701, 85702,'1 ',5.96760E-3,2.33060E-2,5.16800E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85701, 85710,'1 ',5.23780E-3,2.97740E-2,5.38650E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85705, 85743,'1 ',2.39420E-2,5.29900E-2,8.68880E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85706, 85728,'1 ',7.36130E-2,5.64660E-2,7.58030E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85708, 85717,'1 ',7.70480E-2,6.09750E-2,7.67760E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85709, 85711,'1 ',5.03710E-3,1.51610E-2,2.96440E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85712, 85713,'1 ',1.34640E-2,2.75530E-2,6.78010E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85713, 85734,'1 ',6.95350E-2,1.61450E-1,2.40110E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85716, 85718,'1 ',8.96330E-2,1.09270E-1,1.75150E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85720, 85723,'1 ',1.95670E-2,1.11230E-1,2.01240E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85727, 85732,'1 ',1.24840E-2,2.55470E-2,6.28640E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85733, 85949,'1 ',6.15690E-2,1.42950E-1,2.12600E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85734, 85735,'1 ',2.35410E-2,5.40830E-2,8.21460E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85734, 85737,'1 ',3.04040E-2,8.62800E-2,1.35570E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85736, 85954,'1 ',3.94510E-2,6.29720E-2,1.45040E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85737, 85749,'1 ',5.09360E-2,8.49500E-2,1.23540E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85739, 85740,'1 ',7.54170E-3,1.49320E-2,2.19170E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85740, 85741,'1 ',1.47000E-2,2.25190E-2,3.16200E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85740, 85742,'1 ',1.50330E-2,2.39950E-2,5.52670E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85741, 85742,'1 ',8.92610E-3,2.56010E-2,3.93700E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85743, 85745,'1 ',6.11850E-3,2.72640E-2,4.63010E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85747, 85748,'1 ',1.01890E-2,3.06670E-2,5.99620E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85766, 85771,'1 ',1.18080E-2,4.59380E-2,7.66850E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85767, 85771,'1 ',2.08820E-2,5.31060E-2,8.39780E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85773, 85779,'1 ',1.10000E-2,2.60470E-2,4.76220E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85774, 85837,'1 ',3.83450E-2,3.87300E-2,5.12930E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85778, 85783,'1 ',6.93090E-3,3.46640E-2,6.17060E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85778, 85785,'1 ',1.04790E-2,3.00560E-2,4.62210E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85780, 85790,'1 ',1.71120E-2,1.72830E-2,2.28890E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85781, 85783,'1 ',2.66250E-2,2.10710E-2,2.65310E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85786, 85790,'1 ',1.33090E-2,3.81730E-2,5.87040E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85787, 85791,'1 ',5.34010E-3,1.37270E-2,2.12450E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85791, 85830,'1 ',1.34360E-2,3.45380E-2,5.34520E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85793, 85803,'1 ',2.51020E-2,4.97000E-2,7.29500E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85796, 85799,'1 ',3.11950E-2,4.73140E-2,6.78150E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85799, 85800,'1 ',4.43960E-3,2.24580E-2,3.90740E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85799, 85801,'1 ',4.86440E-3,1.49230E-2,4.04180E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85800, 85821,'1 ',1.13470E-2,5.73990E-2,9.98700E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85802, 85803,'1 ',1.99010E-3,8.81850E-3,2.64770E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85803, 85806,'1 ',9.34030E-3,3.63360E-2,6.06560E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85807, 85811,'1 ',2.30320E-2,3.52830E-2,4.95430E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85811, 85813,'1 ',1.84690E-2,5.29730E-2,8.14640E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85811, 85826,'1 ',1.31580E-2,5.86310E-2,9.95710E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85811, 85830,'1 ',4.00130E-2,1.22880E-1,2.30600E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85813, 85826,'1 ',1.92490E-2,3.81100E-2,5.59380E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85814, 85818,'1 ',1.27500E-2,1.89060E-2,2.84090E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85815, 85817,'1 ',5.68930E-3,1.89790E-2,3.00830E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85821, 85822,'1 ',1.68870E-2,6.49690E-2,1.10910E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85829, 85830,'1 ',1.76150E-2,2.31510E-2,3.17290E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85841, 85844,'1 ',3.71030E-3,1.13820E-2,3.08290E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85841, 85844,'2 ',3.71030E-3,1.13820E-2,3.08290E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85841, 85857,'1 ',1.04590E-2,4.19260E-2,1.08060E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85841, 85920,'1 ',1.22190E-2,6.94610E-2,1.25670E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85854, 85855,'1 ',6.11640E-3,1.12030E-2,1.93400E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85858, 85859,'1 ',6.22190E-2,1.23190E-1,1.80830E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85862, 85866,'1 ',2.67750E-2,7.67960E-2,1.18100E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85864, 85866,'1 ',2.82540E-2,7.26300E-2,1.12400E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85866, 85867,'1 ',5.72540E-2,1.45620E-1,2.30280E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85867, 85869,'1 ',3.30040E-2,8.48420E-2,1.31310E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85868, 85872,'1 ',1.74120E-2,5.34720E-2,1.00340E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85869, 85871,'1 ',1.26220E-2,4.91010E-2,8.19650E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85874, 85876,'1 ',1.03450E-2,2.44970E-2,4.47870E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85876, 85877,'1 ',3.45330E-3,1.20910E-2,3.34720E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85877, 85879,'1 ',2.02140E-2,6.74320E-2,1.06890E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85882, 85895,'1 ',1.02750E-2,3.59530E-2,7.44660E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85883, 85895,'1 ',2.93240E-2,6.16330E-2,1.12290E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85883, 85921,'1 ',1.38240E-2,3.65430E-2,6.63550E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85889, 85906,'1 ',7.31220E-3,2.85570E-2,6.33250E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85890, 85892,'1 ',2.52220E-3,2.09820E-2,3.97110E-4, 131.00, 137.50, 144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85893, 85895,'1 ',2.37530E-3,1.63050E-2,2.97220E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85897, 85898,'1 ',8.83940E-3,2.71450E-2,5.09380E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85904, 85906,'1 ',2.61610E-3,1.44060E-2,3.25060E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85908, 85910,'1 ',7.27670E-2,5.75870E-2,7.25100E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85908, 85912,'1 ',7.13230E-2,1.41220E-1,2.07300E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85909, 85918,'1 ',1.74310E-2,4.41520E-2,8.74510E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85912, 85920,'1 ',9.72990E-3,3.78520E-2,6.31860E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85918, 85919,'1 ',6.63050E-3,2.36860E-2,4.70250E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85925, 85926,'1 ',4.19670E-3,1.63260E-2,2.72530E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85925, 85936,'1 ',1.36640E-2,4.55820E-2,7.22500E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85926, 85937,'1 ',5.04860E-2,5.04980E-2,6.82240E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85928, 85947,'1 ',2.06530E-2,3.90330E-2,6.31310E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85933, 85935,'1 ',6.21960E-3,2.41960E-2,4.03900E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85940, 85941,'1 ',1.36140E-2,4.49260E-2,7.27800E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85943, 85944,'1 ',7.12200E-3,2.29330E-2,3.90650E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85943, 85945,'1 ',7.61690E-3,1.72770E-2,3.44670E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85959, 85960,'1 ',1.07420E-2,2.72090E-2,5.38920E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85975, 85976,'1 ',2.23530E-2,1.09080E-1,1.88280E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85977, 85978,'1 ',4.00030E-2,1.76270E-1,3.06220E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85978, 85979,'1 ',3.36020E-2,1.17660E-1,3.25750E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85979, 85981,'1 ',9.03780E-3,4.41020E-2,7.61220E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85987, 85990,'1 ',5.52220E-2,3.10370E-1,5.74990E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85987, 85995,'1 ',8.34030E-3,5.12760E-2,9.24200E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 85989, 85990,'1 ',6.41510E-3,3.20840E-2,5.71140E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86004, 86018,'1 ',2.48090E-2,2.50580E-2,3.31860E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86005, 86006,'1 ',4.63800E-2,3.00260E-2,5.71600E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86009, 86011,'1 ',1.60180E-2,5.60460E-2,1.16080E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86013, 86015,'1 ',6.63470E-2,6.70130E-2,8.87510E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86027, 86030,'1 ',7.07450E-3,4.85610E-2,8.85220E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86032, 86033,'1 ',2.39440E-3,1.34530E-2,2.49120E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86032, 86043,'1 ',9.15090E-3,3.26900E-2,6.49010E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86046, 86048,'1 ',8.21490E-3,2.74040E-2,4.34370E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86048, 86049,'1 ',2.76940E-2,1.07740E-1,1.79860E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86059, 86069,'1 ',2.67740E-2,6.64540E-2,1.10430E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86059, 86138,'1 ',3.28430E-2,8.44290E-2,1.30670E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86063, 86069,'1 ',1.93910E-2,8.29030E-2,1.87290E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86064, 86068,'1 ',1.45920E-2,3.75100E-2,5.80510E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86067, 86068,'1 ',1.69720E-2,2.70900E-2,6.23960E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86067, 86069,'1 ',2.02920E-2,5.21620E-2,8.07270E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86072, 86073,'1 ',3.42050E-2,2.62380E-2,3.52220E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86074, 86087,'1 ',2.93590E-2,5.81280E-2,8.53200E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86086, 86087,'1 ',3.53270E-2,3.84780E-2,5.23930E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86088, 86095,'1 ',5.03200E-2,7.01310E-2,1.19930E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86092, 86093,'1 ',1.38320E-2,8.50400E-2,1.53280E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86094, 86095,'1 ',4.86990E-2,1.11890E-1,1.69950E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86102, 86103,'1 ',1.18750E-2,2.12110E-2,3.13080E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86106, 86107,'1 ',1.09190E-2,2.44960E-2,3.90610E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86108, 86141,'1 ',7.58840E-3,3.34340E-2,5.80750E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86129, 86133,'1 ',1.19120E-2,2.43770E-2,5.99860E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86131, 86132,'1 ',2.01950E-3,8.21800E-3,2.00220E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86144, 86145,'1 ',3.17560E-2,1.23540E-1,2.06240E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86146, 86148,'1 ',7.17230E-2,3.82310E-1,6.70980E-3,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86147, 86148,'1 ',3.29030E-2,1.26590E-1,2.16110E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86149, 86510,'1 ',2.61690E-1,5.01590E-1,7.89700E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86150, 86491,'1 ',6.66400E-2,2.22330E-1,3.52480E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86150, 86493,'1 ',3.57720E-2,1.01510E-1,1.59500E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86150, 86530,'1 ',3.70110E-2,1.43990E-1,2.40380E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86151, 86153,'1 ',9.70220E-3,4.16680E-2,7.62420E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86152, 86154,'1 ',5.30560E-3,2.35100E-2,7.05900E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86152, 86528,'1 ',4.77500E-2,1.22750E-1,1.89980E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86157, 86158,'1 ',2.26850E-2,6.50630E-2,1.00060E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86158, 86606,'1 ',4.63420E-2,1.19130E-1,1.84380E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86159, 86217,'1 ',2.55610E-2,1.45310E-1,2.62900E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86159, 86249,'1 ',1.25660E-1,2.91780E-1,5.55760E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86159, 86454,'1 ',1.79660E-1,4.17310E-1,6.20960E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86163, 86653,'1 ',1.59310E-2,9.88970E-2,2.39690E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86164, 86661,'1 ',4.28870E-1,4.51640E-1,6.61380E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86167, 86170,'1 ',7.79440E-3,6.48420E-2,1.22720E-3, 131.00, 137.50, 144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86172, 86520,'1 ',2.63980E-2,1.17630E-1,1.99780E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86174, 86175,'1 ',7.47990E-2,1.65560E-1,2.71500E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86176, 86616,'1 ',7.37790E-2,2.82790E-1,7.99760E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86177, 86282,'1 ',2.89680E-2,1.62780E-1,3.01460E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86177, 86283,'1 ',8.92510E-2,2.11380E-1,3.86530E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86181, 86534,'1 ',1.50770E-1,3.99930E-1,1.01530E-2,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86186, 86188,'1 ',5.04120E-2,9.00460E-2,1.32910E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86189, 86619,'1 ',1.34300E-1,3.45340E-1,5.34680E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86193, 86195,'1 ',9.56800E-3,7.45740E-2,1.39360E-3, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86201, 86203,'1 ',9.87860E-3,2.56020E-2,4.84070E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86201, 86548,'1 ',1.65090E-1,4.24610E-1,6.57540E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86205, 86354,'1 ',2.97530E-2,9.12770E-2,2.47240E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86207, 86208,'1 ',1.17930E-2,2.33490E-2,3.42710E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86211, 86213,'1 ',2.24590E-2,1.09600E-1,1.89170E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86211, 86376,'1 ',2.54530E-2,1.13420E-1,1.92630E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86215, 86255,'1 ',2.56950E-2,4.92080E-2,7.74110E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86216, 86218,'1 ',2.67260E-2,6.87020E-2,1.06330E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86216, 86247,'1 ',8.29310E-2,8.37640E-2,1.10940E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86219, 86225,'1 ',2.31840E-2,4.87270E-2,8.87750E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86220, 86602,'1 ',1.75150E-2,8.91230E-2,2.01940E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86226, 86229,'1 ',7.23670E-3,2.38810E-2,3.86870E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86227, 86228,'1 ',3.81710E-3,2.16980E-2,3.92540E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86228, 86233,'1 ',9.22450E-3,2.14160E-2,3.18490E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86229, 86243,'1 ',1.54680E-2,3.66280E-2,6.69670E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86229, 86434,'1 ',4.15360E-2,8.14050E-2,1.22020E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86230, 86232,'1 ',1.27260E-2,3.83030E-2,7.48930E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86232, 86512,'1 ',1.53290E-2,8.71380E-2,1.57650E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86237, 86243,'1 ',3.85660E-2,8.86030E-2,1.34580E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86238, 86239,'1 ',1.24350E-2,2.61340E-2,4.76130E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86240, 86241,'1 ',1.75170E-2,3.12880E-2,4.61820E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86243, 86442,'1 ',9.14640E-3,2.42420E-2,6.14850E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86248, 86262,'1 ',1.43500E-2,7.46210E-2,1.61760E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86252, 86262,'1 ',1.81000E-2,4.20150E-2,8.00000E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86264, 86267,'1 ',1.17940E-2,2.79280E-2,5.10620E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86264, 86268,'1 ',1.74980E-2,3.59600E-2,6.85700E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86264, 86275,'1 ',1.33170E-2,9.14110E-2,1.66640E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86272, 86417,'1 ',3.92260E-2,3.92350E-2,5.30080E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86275, 86276,'1 ',1.26410E-2,3.24960E-2,5.02920E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86276, 86346,'1 ',1.61430E-2,7.87740E-2,1.35970E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86278, 86279,'1 ',1.23550E-2,7.02340E-2,1.27060E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86278, 86533,'1 ',6.66810E-2,3.67390E-1,8.29590E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86280, 86654,'1 ',7.24470E-2,4.45670E-1,8.03970E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86283, 86569,'1 ',1.20170E-1,3.08990E-1,4.78360E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86286, 86289,'1 ',3.35340E-2,9.61830E-2,1.47920E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86290, 86834,'1 ',3.50120E-2,1.36210E-1,2.27400E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86300, 86701,'1 ',1.31890E-1,2.49310E-1,4.03320E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86301, 86641,'1 ',1.21720E-1,2.82650E-1,4.20450E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86317, 86326,'1 ',2.85300E-2,6.55460E-2,9.95580E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86320, 86330,'1 ',3.54190E-2,1.23940E-1,2.56710E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86320, 86478,'1 ',6.68600E-3,2.97930E-2,5.05950E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86322, 86324,'1 ',8.00150E-2,5.18030E-2,9.86160E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86324, 86328,'1 ',6.96860E-3,3.10520E-2,5.27330E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86326, 86327,'1 ',8.62810E-3,4.21230E-2,8.82700E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86331, 86332,'1 ',1.13950E-2,3.42960E-2,6.70590E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86340, 86342,'1 ',4.31300E-2,6.60710E-2,9.27780E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86341, 86343,'1 ',1.90950E-2,7.31630E-2,2.06810E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86341, 86651,'1 ',2.13720E-1,5.44010E-1,8.61160E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86342, 86651,'1 ',1.91240E-1,3.91670E-1,9.64570E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86347, 86349,'1 ',4.68270E-2,9.17740E-2,1.37560E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86348, 86350,'1 ',9.11610E-3,4.52320E-2,1.07840E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86352, 86568,'1 ',1.58910E-1,3.65220E-1,5.54970E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86354, 86355,'1 ',2.58330E-2,1.13820E-1,1.97720E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86356, 86357,'1 ',1.16420E-3,1.28750E-2,3.86110E-3, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86359, 86703,'1 ',8.76510E-2,3.07030E-1,8.50500E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86361, 86519,'1 ',2.79460E-2,1.23850E-1,3.71890E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86368, 86369,'1 ',2.10750E-2,7.03050E-2,1.11440E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86371, 86374,'1 ',5.45220E-2,1.54730E-1,2.43130E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86375, 86617,'1 ',3.86820E-2,1.32140E-1,2.87360E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86377, 86379,'1 ',4.06020E-2,6.51310E-2,1.20300E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86383, 86510,'1 ',5.10030E-2,1.98440E-1,3.31300E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86385, 86390,'1 ',3.76390E-3,1.44800E-2,2.47190E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86385, 86410,'1 ',1.04460E-2,2.42510E-2,3.60650E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86385, 86412,'1 ',7.45240E-3,2.13740E-2,3.28700E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86386, 86412,'1 ',7.65200E-3,2.94390E-2,5.02540E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86395, 86440,'1 ',4.01570E-3,1.86200E-2,3.86770E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86396, 86398,'1 ',9.03480E-3,2.38830E-2,4.33670E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86399, 86441,'1 ',1.28490E-2,3.30300E-2,5.11180E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86405, 86407,'1 ',5.33070E-3,3.89630E-2,7.18390E-4, 119.00, 125.00, 130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86412, 86416,'1 ',3.58190E-2,5.71740E-2,1.31690E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86419, 86420,'1 ',8.00610E-3,3.11460E-2,5.19920E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86420, 86437,'1 ',2.61830E-2,6.01530E-2,9.13660E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86422, 86427,'1 ',1.00490E-3,1.60270E-2,3.29050E-2, 647.00, 679.30, 711.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86433, 86435,'1 ',8.51390E-3,2.70340E-2,4.73980E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86445, 86548,'1 ',1.13880E-1,5.07850E-1,8.63360E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86446, 86448,'1 ',4.27070E-3,2.10580E-2,5.69400E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86446, 86450,'1 ',7.05500E-3,2.98600E-2,6.71920E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86448, 86450,'1 ',2.60480E-3,9.07790E-3,2.10490E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86454, 86575,'1 ',9.64850E-2,1.74110E-1,2.51710E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86458, 86459,'1 ',3.84870E-2,1.48080E-1,2.52800E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86458, 86459,'2 ',3.84870E-2,1.48080E-1,2.52800E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86459, 86460,'1 ',2.07760E-2,1.16740E-1,2.16190E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86459, 86572,'1 ',1.06230E-1,2.73120E-1,4.22800E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86462, 86472,'1 ',7.53940E-2,2.16270E-1,3.32640E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86482, 86485,'1 ',6.15330E-2,1.42860E-1,2.12470E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86496, 86529,'1 ',1.74190E-2,7.71890E-2,2.31770E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86499, 86500,'1 ',4.18510E-2,7.47540E-2,1.10340E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86500, 86528,'1 ',5.01280E-2,1.53950E-1,2.88920E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86501, 86504,'1 ',2.37230E-2,7.91380E-2,1.25440E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86502, 86504,'1 ',1.18610E-2,3.95670E-2,6.27160E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86508, 86509,'1 ',7.25030E-2,1.98100E-1,3.36510E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86519, 86675,'1 ',1.39020E-1,4.97060E-1,9.87990E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86526, 86527,'1 ',1.11230E-2,6.24980E-2,1.15730E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86529, 86530,'1 ',2.31690E-2,1.03240E-1,1.75340E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86534, 86629,'1 ',2.76960E-1,6.37070E-1,9.68940E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86534, 86640,'1 ',4.35970E-2,2.68090E-1,4.83350E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86539, 86540,'1 ',1.35780E-2,7.62910E-2,1.41280E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86542, 86543,'1 ',4.03430E-2,7.81660E-2,1.68190E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86543, 86651,'1 ',8.61990E-2,4.36290E-1,7.59710E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86544, 86548,'1 ',1.36450E-1,2.67480E-1,4.01020E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86545, 86548,'1 ',1.00520E-1,2.30980E-1,3.50890E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86546, 86547,'1 ',4.50770E-2,8.92500E-2,1.31000E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86546, 86548,'1 ',5.44490E-2,1.50630E-1,3.50070E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86552, 86554,'1 ',1.59040E-2,4.21530E-2,1.06910E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86559, 86561,'1 ',4.96070E-2,1.26160E-1,1.99520E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86566, 86664,'1 ',7.11790E-2,2.37480E-1,3.76500E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86574, 86575,'1 ',4.53000E-2,9.30960E-2,1.77520E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86577, 86587,'1 ',1.73600E-2,4.97910E-2,7.65710E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86577, 86588,'1 ',9.65070E-3,2.28530E-2,4.17820E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86582, 86586,'1 ',1.16060E-2,2.19340E-2,3.54760E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86582, 86590,'1 ',2.75210E-2,4.59640E-2,7.80510E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86585, 86587,'1 ',5.00200E-2,6.28530E-2,9.46060E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86586, 86587,'1 ',5.19530E-2,5.54820E-2,1.17320E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86594, 86596,'1 ',2.33390E-2,7.78590E-2,1.23410E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86596, 86600,'1 ',2.15030E-2,6.10200E-2,9.58770E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86604, 86605,'1 ',3.40270E-2,1.32380E-1,2.21000E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86606, 86607,'1 ',3.14130E-2,7.43850E-2,1.36000E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86607, 86608,'1 ',3.54000E-2,9.00290E-2,1.42370E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86610, 86620,'1 ',2.28280E-2,1.54900E-1,2.89080E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86616, 86690,'1 ',5.01200E-1,5.06790E-1,6.71370E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86619, 86620,'1 ',2.24750E-2,8.74370E-2,1.45960E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86629, 86630,'1 ',1.17460E-2,4.19600E-2,8.33050E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86629, 86630,'2 ',1.17460E-2,4.19600E-2,8.33050E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86629, 86633,'1 ',4.12160E-2,9.56900E-2,1.42310E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86635, 86636,'1 ',2.13830E-2,4.96430E-2,7.38280E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86645, 86646,'1 ',1.82240E-2,6.07920E-2,9.63600E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86651, 86656,'1 ',2.03870E-1,3.73600E-1,6.45280E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86652, 86675,'1 ',1.76010E-1,4.52730E-1,7.01150E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86655, 86657,'1 ',2.63540E-2,1.49820E-1,2.71070E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86668, 86670,'1 ',7.70720E-2,1.00300E-1,1.40290E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86674, 86676,'1 ',2.32940E-2,1.59910E-1,2.91530E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86677, 86696,'1 ',2.52310E-1,2.69570E-1,5.70090E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86694, 86696,'1 ',7.77600E-3,4.09610E-2,7.35110E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86702, 86703,'1 ',6.47590E-2,2.16060E-1,3.42520E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86707, 86891,'1 ',1.19850E-2,1.11580E-1,2.16030E-3, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86707, 86922,'1 ',3.98060E-2,1.32800E-1,2.10500E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86708, 86709,'1 ',1.71160E-2,1.17490E-1,2.14190E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86709, 86893,'1 ',3.13710E-2,1.24470E-1,3.55490E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86711, 86832,'1 ',1.88250E-2,8.47870E-2,2.25700E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86712, 86722,'1 ',5.34740E-3,3.80820E-2,8.55350E-4, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86721, 86746,'1 ',5.18780E-2,3.85730E-1,9.20120E-3, 131.00, 137.50, 144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86731, 86732,'1 ',2.60390E-2,9.11110E-2,1.88710E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86740, 86741,'1 ',2.40250E-2,7.37790E-2,1.38450E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86748, 86749,'1 ',1.67700E-2,6.52410E-2,1.08910E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86748, 86749,'2 ',1.67700E-2,6.52410E-2,1.08910E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86748, 86911,'1 ',5.14690E-2,1.57910E-1,4.27770E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86748, 86911,'2 ',5.14690E-2,1.57910E-1,4.27770E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86750, 86751,'1 ',1.44950E-2,5.63900E-2,9.41310E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86750, 86751,'2 ',1.44950E-2,5.63900E-2,9.41310E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86751, 86752,'1 ',4.84140E-2,1.48540E-1,4.02370E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86751, 86752,'2 ',4.84140E-2,1.48540E-1,4.02370E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86757, 86761,'1 ',2.47760E-1,1.96120E-1,2.46930E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86758, 86768,'1 ',3.93500E-2,1.24950E-1,2.19090E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86761, 86762,'1 ',2.67110E-2,4.81960E-2,6.96730E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86763, 86764,'1 ',3.40540E-2,6.74250E-2,9.89680E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86765, 86766,'1 ',2.97220E-2,4.93680E-2,1.04590E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86770, 86773,'1 ',8.99970E-3,3.60150E-2,7.60350E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86771, 86787,'1 ',7.73140E-3,2.21750E-2,3.41010E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86773, 86786,'1 ',1.17860E-2,6.69940E-2,1.21200E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86774, 86984,'1 ',1.66150E-2,1.25660E-1,4.17970E-3, 147.00, 154.30, 161.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86779, 86783,'1 ',9.08540E-3,8.11750E-2,1.91880E-3, 147.00, 154.30, 161.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86784, 86793,'1 ',7.74390E-3,5.04090E-2,1.02410E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86786, 86790,'1 ',3.44740E-2,8.76740E-2,1.38640E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86788, 86831,'1 ',5.54910E-3,2.47270E-2,4.19920E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86801, 86804,'1 ',9.12260E-3,7.11020E-2,1.32870E-3, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86803, 86836,'1 ',1.97150E-2,1.17520E-1,3.09440E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86804, 86835,'1 ',1.75510E-1,4.03420E-1,6.13080E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86805, 86807,'1 ',1.33430E-1,3.39440E-1,5.36980E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86807, 86809,'1 ',3.96740E-2,1.76800E-1,3.00290E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86817, 86818,'1 ',4.11790E-2,7.65700E-2,1.79220E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86823, 86824,'1 ',3.98150E-2,1.70240E-1,3.84630E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86823, 86972,'1 ',1.51520E-2,1.39400E-1,2.76480E-3, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86824, 86825,'1 ',1.09460E-2,9.77990E-2,2.31180E-3, 147.00, 154.30, 161.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86825, 86827,'1 ',7.20700E-3,3.45940E-2,1.03370E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86825, 86828,'1 ',3.66900E-2,7.83330E-2,1.76840E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86839, 86845,'1 ',1.85530E-2,4.10640E-2,6.73320E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86839, 86846,'1 ',1.63490E-2,9.29350E-2,1.68140E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86840, 86847,'1 ',3.92670E-2,1.73020E-1,3.00580E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86844, 86845,'1 ',1.88150E-2,5.97420E-2,1.04750E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86846, 86849,'1 ',1.43380E-2,9.25070E-2,2.94460E-3, 131.00, 137.50, 144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86850, 87058,'1 ',3.85880E-1,3.90010E-1,5.16610E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86859, 86862,'1 ',2.58960E-2,7.42730E-2,1.14220E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86862, 86873,'1 ',1.98770E-2,6.95500E-2,1.44050E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86863, 86887,'1 ',9.38260E-3,3.65010E-2,6.09310E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86865, 86888,'1 ',2.14670E-2,4.90940E-2,1.19850E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86868, 87044,'1 ',9.12690E-3,5.13570E-2,1.10880E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86871, 86873,'1 ',5.37390E-2,1.38150E-1,2.13810E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86873, 86875,'1 ',4.74970E-2,8.48390E-2,1.25230E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86879, 86882,'1 ',9.33060E-2,8.41860E-2,1.40860E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86892, 86926,'1 ',4.09190E-2,1.35040E-1,2.18780E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86893, 86894,'1 ',1.33060E-2,9.61250E-2,1.81460E-3, 119.00, 125.00, 130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86907, 86909,'1 ',1.03870E-2,4.04100E-2,6.74560E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86907, 86909,'2 ',1.03870E-2,4.04100E-2,6.74560E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86914, 87016,'1 ',1.24600E-2,5.98080E-2,1.78720E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86920, 86921,'1 ',4.60900E-2,1.18480E-1,1.83380E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86923, 87047,'1 ',5.05010E-2,2.09710E-1,5.45970E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86927, 86934,'1 ',5.01020E-3,2.44200E-2,4.58220E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86927, 86935,'1 ',7.86610E-3,3.79530E-2,6.70150E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86927, 87001,'1 ',6.69340E-3,2.93240E-2,6.30420E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86929, 86932,'1 ',4.45530E-3,2.14960E-2,3.79560E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86929, 86946,'1 ',1.22530E-2,4.37710E-2,8.69010E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86929, 86952,'1 ',3.61220E-2,8.38620E-2,1.24720E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86929, 87008,'1 ',5.95030E-3,4.03720E-2,7.53360E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86931, 86933,'1 ',4.51710E-2,4.41980E-2,6.25130E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86931, 87008,'1 ',2.72630E-3,1.84980E-2,3.45170E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86933, 86934,'1 ',1.79920E-2,4.17710E-2,6.21210E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86938, 86939,'1 ',8.56510E-3,4.58320E-2,1.38970E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86939, 86940,'1 ',3.41500E-2,1.44540E-1,2.72520E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86944, 86945,'1 ',1.23610E-2,8.48470E-2,1.54670E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86959, 86960,'1 ',2.53800E-2,7.03030E-2,1.16060E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86962, 86963,'1 ',7.80650E-3,4.11220E-2,7.37990E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86969, 86970,'1 ',9.78510E-3,7.15210E-2,1.31870E-3, 119.00, 125.00, 130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86972, 86974,'1 ',6.97120E-2,1.84800E-1,4.68790E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86975, 86976,'1 ',3.55660E-2,1.02010E-1,1.56880E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86978, 86982,'1 ',1.75200E-3,1.68210E-2,4.89300E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86979, 86980,'1 ',4.19070E-3,1.74930E-2,5.04730E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86985, 86994,'1 ',3.13800E-2,6.59520E-2,1.20160E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86988, 86992,'1 ',1.06720E-2,4.94540E-2,9.48460E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 86997, 87011,'1 ',3.24780E-2,8.34880E-2,1.29210E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87000, 87019,'1 ',3.95200E-2,2.85690E-2,4.33260E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87002, 87019,'1 ',5.61620E-2,9.03790E-2,1.41660E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87034, 87047,'1 ',5.85020E-2,2.39140E-1,4.83890E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87041, 87042,'1 ',4.78140E-3,2.56790E-2,6.09620E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87048, 87052,'1 ',3.34250E-2,8.59250E-2,1.32980E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87055, 87056,'1 ',1.84190E-2,6.14440E-2,9.73940E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87057, 87059,'1 ',2.71460E-2,1.04440E-1,1.78290E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87060, 87062,'1 ',4.65470E-2,1.08070E-1,1.60720E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87061, 87063,'1 ',4.37960E-3,3.68340E-2,1.09110E-2, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87069, 87078,'1 ',5.99520E-2,7.80230E-2,1.09120E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87071, 87072,'1 ',1.22460E-2,6.23130E-2,1.41190E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87071, 87073,'1 ',2.22720E-2,1.25150E-1,2.31760E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87076, 87079,'1 ',2.40950E-3,2.24320E-2,6.94880E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87081, 87085,'1 ',1.02220E-2,8.11020E-2,2.83090E-1, 635.00, 666.80, 698.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  74.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87081, 87101,'1 ',1.01820E-3,8.49960E-3,1.47600E-2, 397.00, 416.80, 436.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87081, 87104,'1 ',9.31550E-3,6.42470E-2,1.13620E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87081, 87112,'1 ',8.73390E-3,8.04080E-2,3.19390E-1, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  78.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87081, 87114,'1 ',1.63710E-2,1.06680E-1,2.13670E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87081, 87465,'1 ',1.73800E-3,1.17270E-2,2.15930E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87082, 87100,'1 ',3.67110E-3,3.04650E-2,8.01430E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87083, 87327,'1 ',3.21270E-2,1.66730E-1,4.07740E-2, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87087, 87400,'1 ',8.57670E-2,2.46030E-1,3.78440E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87087, 87416,'1 ',2.85740E-2,1.88860E-1,3.72010E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87088, 87280,'1 ',6.10470E-3,3.86860E-2,8.10760E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87088, 87317,'1 ',2.59550E-3,2.90360E-2,5.36050E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87093, 87610,'1 ',2.62430E-2,9.00560E-2,2.15840E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87097, 87293,'1 ',1.01400E-2,6.92610E-2,1.24970E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87099, 87628,'1 ',5.72620E-1,5.79210E-1,7.67380E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87101, 87582,'1 ',1.69400E-4,2.70150E-3,5.54580E-3, 647.00, 679.30, 711.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87107, 87109,'1 ',7.86150E-3,7.79160E-2,2.38730E-2, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87108, 87302,'1 ',1.70110E-3,2.26130E-2,4.83180E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87111, 87450,'1 ',3.70970E-2,2.28110E-1,4.11230E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87112, 88540,'1 ',1.76640E-3,1.52180E-2,2.86290E-2, 417.00, 437.80, 458.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87114, 87498,'1 ',1.05160E-2,7.14540E-2,1.30390E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87116, 87655,'1 ',5.10190E-4,3.75190E-3,7.33620E-3, 383.00, 402.20, 421.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87118, 87466,'1 ',3.45930E-2,1.34580E-1,2.24670E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87118, 87466,'2 ',3.45930E-2,1.34580E-1,2.24670E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87119, 87541,'1 ',1.79700E-3,1.79600E-2,3.71480E-2, 473.00, 496.60, 520.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87119, 87655,'1 ',7.10210E-4,4.89210E-3,8.63580E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87122, 87310,'1 ',7.57250E-2,2.52660E-1,4.00570E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87128, 87272,'1 ',3.23340E-1,4.25230E-1,5.83020E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87129, 87630,'1 ',9.03010E-1,7.16620E-1,9.02230E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87131, 87494,'1 ',1.40570E-1,4.69240E-1,7.44380E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87134, 87657,'1 ',2.31460E-2,1.72010E-1,4.10030E-3, 131.00, 137.50, 144.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87136, 87504,'1 ',2.60020E-2,1.58040E-1,2.91580E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87140, 87304,'1 ',1.79220E-1,2.35600E-1,3.22940E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87145, 87792,'1 ',3.11550E-3,4.02550E-2,9.12900E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87150, 88001,'1 ',3.70370E-3,2.55170E-2,4.50560E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87151, 88010,'1 ',8.68420E-3,8.34040E-2,2.42730E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87151, 88013,'1 ',2.50890E-2,6.73670E-2,1.52710E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87152, 87826,'1 ',3.23540E-1,6.41380E-1,9.42590E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87158, 87938,'1 ',1.32480E-2,5.39150E-2,1.31380E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87171, 88000,'1 ',1.88820E-2,5.87260E-2,1.22560E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87172, 88067,'1 ',7.29670E-2,2.80790E-1,4.79470E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87174, 87947,'1 ',8.71880E-3,2.99100E-2,7.16570E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87176, 87953,'1 ',6.11510E-3,4.96390E-2,1.58060E-2, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87187, 88204,'1 ',6.58510E-2,3.35220E-1,7.60010E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87190, 88704,'1 ',1.28180E-3,8.38090E-3,3.10360E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87191, 88099,'1 ',1.20170E-2,3.41010E-2,5.35810E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87194, 88134,'1 ',1.04140E-2,5.26800E-2,9.16580E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87196, 87498,'1 ',3.38580E-3,4.40960E-2,9.84290E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87200, 88244,'1 ',1.47750E-1,3.16720E-1,5.54750E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87203, 88251,'1 ',1.80200E-2,1.02440E-1,1.85330E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87206, 91884,'1 ',7.84430E-3,7.49600E-2,2.75240E-1, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  70.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87208, 88109,'1 ',2.33160E-3,1.43350E-2,2.58370E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87215, 88452,'1 ',1.24450E-2,5.13870E-2,1.21600E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87216, 88438,'1 ',2.62690E-2,1.61510E-1,2.91140E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87217, 88506,'1 ',3.25710E-3,1.30400E-2,3.28520E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87220, 88431,'1 ',2.47900E-3,2.19660E-2,5.84760E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87225, 88759,'1 ',8.87560E-2,1.59540E-1,2.86540E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87226, 88585,'1 ',8.78680E-4,1.14830E-2,3.71760E-2, 834.00, 875.70, 917.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87231, 87235,'1 ',9.94070E-2,2.30820E-1,3.43320E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87231, 88464,'1 ',7.08900E-2,1.62880E-1,2.47410E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87233, 88468,'1 ',2.81500E-2,9.95380E-2,2.24410E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87242, 88283,'1 ',1.41960E-1,2.55230E-1,4.58460E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87242, 88616,'1 ',2.12860E-1,4.36010E-1,1.07400E-2,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87245, 88444,'1 ',5.21370E-2,3.76900E-2,5.71590E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87245, 88451,'1 ',4.82200E-2,1.23960E-1,1.91850E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87248, 88532,'1 ',4.98970E-2,2.11200E-1,3.98260E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87256, 87257,'1 ',1.06680E-3,9.44360E-3,5.18560E-3, 437.00, 458.90, 480.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87260, 87534,'1 ',9.78080E-2,2.48790E-1,3.93490E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87268, 87327,'1 ',7.51410E-2,2.09900E-1,4.41500E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87270, 87271,'1 ',3.00140E-1,2.37600E-1,2.99160E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87270, 87637,'1 ',1.05560E-1,2.06910E-1,3.10180E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87274, 87605,'1 ',5.24410E-2,2.04040E-1,3.40650E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87278, 87444,'1 ',1.75020E-1,4.85140E-1,8.01610E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87278, 87591,'1 ',1.73350E-1,4.97530E-1,7.65790E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87279, 87658,'1 ',1.38060E-1,4.24250E-1,7.96710E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87280, 87317,'1 ',5.22810E-3,3.41980E-2,6.71360E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87282, 87317,'1 ',3.42370E-3,2.16880E-2,4.54290E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87284, 87290,'1 ',4.49910E-2,5.48470E-2,8.79100E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87289, 87310,'1 ',4.91540E-1,3.89310E-1,4.90180E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87305, 87343,'1 ',1.78470E-1,3.65470E-1,8.99970E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87306, 87653,'1 ',2.12270E-1,4.93160E-1,7.33990E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87306, 88179,'1 ',2.08860E-1,4.85240E-1,7.22180E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87307, 87657,'1 ',2.75860E-2,1.43460E-1,3.11020E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87313, 87361,'1 ',1.58740E-1,2.53470E-1,5.83960E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87327, 87374,'1 ',2.90500E-2,9.96960E-2,2.38970E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87328, 87591,'1 ',6.09800E-1,3.95450E-1,7.52470E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87335, 87589,'1 ',2.01020E-1,3.59210E-1,5.30390E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87340, 87505,'1 ',7.40430E-2,1.71910E-1,2.55690E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87342, 87630,'1 ',4.31760E-1,4.60450E-1,6.56710E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87343, 87563,'1 ',1.38380E-2,1.06600E-1,2.03980E-3, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87345, 87561,'1 ',1.04140E-1,4.05320E-1,6.77040E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87352, 87356,'1 ',6.70170E-2,1.92230E-1,2.95660E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87356, 87505,'1 ',1.01840E-1,1.99620E-1,2.99250E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87358, 87500,'1 ',2.00670E-1,3.38170E-1,4.81870E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87369, 87370,'1 ',2.10200E-2,4.88000E-2,7.25740E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87372, 87373,'1 ',6.03590E-2,6.57440E-2,8.95210E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87383, 87391,'1 ',1.29200E-2,2.99920E-2,5.71060E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87387, 87397,'1 ',1.06160E-2,5.18040E-2,8.94150E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87388, 87392,'1 ',2.06040E-2,1.63050E-2,2.05310E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87391, 87396,'1 ',9.62400E-3,2.44750E-2,3.87030E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87394, 87395,'1 ',1.70470E-3,8.14690E-3,1.78310E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87400, 87401,'1 ',5.83250E-3,3.58570E-2,6.46290E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87407, 87421,'1 ',1.65470E-2,3.03080E-2,5.23230E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87408, 87424,'1 ',1.88310E-2,6.28190E-2,9.95730E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87411, 87423,'1 ',1.36020E-1,1.07650E-1,1.35540E-3,  35.00,  35.00,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87418, 87421,'1 ',6.06940E-2,6.67570E-2,8.91010E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87425, 87426,'1 ',1.77640E-2,3.51720E-2,5.16250E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87439, 87583,'1 ',2.22270E-2,5.96820E-2,1.35280E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87440, 87584,'1 ',1.95980E-1,1.55110E-1,1.95310E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87456, 87457,'1 ',1.70070E-3,1.00260E-2,8.16380E-3, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87458, 87459,'1 ',1.96330E-3,6.40350E-3,1.70000E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87461, 87463,'1 ',3.56470E-3,9.42080E-3,2.20510E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87473, 87491,'1 ',1.44850E-2,5.57280E-2,9.51320E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87473, 87491,'2 ',1.44850E-2,5.57280E-2,9.51320E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87474, 87482,'1 ',2.50520E-2,1.98260E-2,2.49630E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87485, 87487,'1 ',5.10600E-2,1.17310E-1,1.78190E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87489, 87491,'1 ',2.49140E-2,4.63250E-2,1.08430E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87493, 87501,'1 ',1.32890E-1,2.63170E-1,3.86360E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87496, 87499,'1 ',1.90540E-2,7.86880E-2,1.86230E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87497, 88187,'1 ',6.44970E-2,1.73380E-1,3.93540E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87500, 87660,'1 ',3.66510E-1,3.66820E-1,4.95660E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87517, 87558,'1 ',2.69570E-2,3.22700E-2,5.37280E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87519, 87523,'1 ',5.69750E-2,4.03590E-2,6.38040E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87522, 87525,'1 ',1.80720E-2,2.16340E-2,3.60200E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87524, 87526,'1 ',3.67680E-2,2.90980E-2,3.66380E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87532, 87541,'1 ',2.32880E-3,2.35430E-2,5.34310E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87532, 87541,'2 ',2.32880E-3,2.35430E-2,5.34310E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87536, 87560,'1 ',6.42490E-2,4.92830E-2,6.61600E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87562, 87564,'1 ',2.96680E-3,1.68640E-2,3.05100E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87563, 87564,'1 ',1.35940E-2,5.28860E-2,8.82830E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87563, 87564,'2 ',1.35940E-2,5.28860E-2,8.82830E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87570, 87574,'1 ',6.74800E-3,4.14860E-2,7.47750E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87585, 87588,'1 ',3.03950E-1,2.40620E-1,3.02970E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87594, 87599,'1 ',2.98200E-3,9.94780E-3,2.52290E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87595, 87596,'1 ',2.01520E-2,3.39470E-2,4.83580E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87598, 87600,'1 ',3.31270E-4,3.09840E-3,1.17410E-2, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87611, 87612,'1 ',4.25290E-2,3.36570E-2,4.23790E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87616, 87618,'1 ',7.27010E-2,5.69870E-2,7.31600E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87633, 87641,'1 ',4.59540E-2,3.60210E-2,4.62440E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87636, 87649,'1 ',1.85760E-2,4.47680E-2,1.26410E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87641, 87642,'1 ',3.16160E-2,2.50200E-2,3.15040E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87642, 87643,'1 ',4.70370E-2,3.72250E-2,4.68700E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87642, 87644,'1 ',1.02300E-1,8.09600E-2,1.01940E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87642, 87647,'1 ',6.62010E-2,4.78570E-2,7.25780E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87653, 87654,'1 ',9.51310E-2,2.20890E-1,3.28550E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87661, 87993,'1 ',7.26930E-2,2.39930E-1,3.88760E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87665, 87993,'1 ',1.02380E-1,3.41640E-1,5.41750E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87667, 87992,'1 ',1.08930E-1,1.83510E-1,2.61440E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87670, 87679,'1 ',4.67040E-3,2.33580E-2,4.15800E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87676, 87678,'1 ',3.37900E-2,8.68620E-2,1.34430E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87678, 87922,'1 ',1.06200E-2,6.52890E-2,1.17680E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87682, 87778,'1 ',4.56250E-2,2.22670E-1,3.84420E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87683, 88041,'1 ',7.77320E-2,1.99840E-1,3.09320E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87686, 87687,'1 ',2.97520E-3,2.22950E-2,5.43810E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87697, 87987,'1 ',1.07590E-1,4.14140E-1,7.07460E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87697, 87987,'2 ',1.07590E-1,4.14140E-1,7.07460E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87700, 87885,'1 ',3.68080E-2,3.39040E-2,5.43560E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87706, 87707,'1 ',1.48590E-2,6.54670E-2,1.13720E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87708, 87710,'1 ',2.05330E-2,1.69000E-2,3.42450E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87710, 87713,'1 ',1.22250E-2,2.56930E-2,4.68080E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87711, 87714,'1 ',2.17450E-2,5.04840E-2,7.50780E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87712, 87714,'1 ',1.78420E-2,6.94100E-2,1.15870E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87714, 87917,'1 ',1.63270E-2,2.99030E-2,5.16240E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87716, 87865,'1 ',3.23040E-1,6.40400E-1,9.41150E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87723, 87828,'1 ',2.76550E-2,9.77890E-2,2.20460E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87726, 88561,'1 ',6.65490E-3,5.70830E-2,1.62480E-2, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 95343, 87731,'1 ',9.01770E-3,8.62720E-2,3.17310E-1, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  80.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87733, 87934,'1 ',4.87600E-2,2.99860E-1,5.40670E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87736, 87952,'1 ',1.32720E-2,6.71510E-2,1.86990E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87736, 88069,'1 ',1.42930E-2,6.76600E-2,1.62730E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87739, 87745,'1 ',8.76980E-2,1.71890E-1,2.57670E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87741, 87742,'1 ',2.42770E-2,2.45210E-2,3.24750E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87741, 87746,'1 ',1.91360E-2,4.10080E-2,7.18010E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87751, 87755,'1 ',1.31090E-2,1.20750E-2,1.93580E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87759, 87762,'1 ',3.29370E-2,3.32680E-2,4.40590E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87760, 87780,'1 ',4.57470E-4,4.04960E-3,2.22370E-3, 437.00, 458.90, 480.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87782, 88035,'1 ',7.52310E-2,2.92740E-1,4.88840E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87784, 87785,'1 ',4.14420E-2,8.48100E-2,2.08710E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87785, 88020,'1 ',1.11080E-1,3.56420E-1,8.82570E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87790, 88399,'1 ',3.89320E-2,1.64950E-1,3.71710E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87800, 87960,'1 ',7.20300E-2,3.15680E-1,6.79010E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87803, 87991,'1 ',4.63200E-2,2.84840E-1,5.13570E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87813, 87931,'1 ',7.47820E-2,1.92260E-1,2.97580E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87819, 88009,'1 ',1.94050E-1,3.09890E-1,7.14060E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87826, 87827,'1 ',1.66470E-1,1.30500E-1,1.67540E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87826, 87948,'1 ',2.27690E-1,5.79640E-1,9.17680E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87832, 87835,'1 ',4.08930E-3,1.59080E-2,2.65560E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87833, 87906,'1 ',1.31690E-3,8.54810E-3,1.70260E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87839, 87840,'1 ',3.19940E-3,1.56120E-2,2.69470E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87839, 87905,'1 ',1.69590E-2,3.56440E-2,6.49370E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87840, 87853,'1 ',3.59720E-2,4.68140E-2,6.54740E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87842, 87845,'1 ',2.40840E-3,1.65320E-2,3.01360E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87849, 87868,'1 ',1.67490E-2,5.58740E-2,8.85640E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87853, 87854,'1 ',6.79210E-3,1.38990E-2,3.42030E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87855, 87861,'1 ',2.70410E-3,1.85620E-2,3.38360E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87860, 87869,'1 ',9.75190E-3,2.50680E-2,3.87960E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87863, 88018,'1 ',4.34560E-2,8.60420E-2,1.26290E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87868, 87869,'1 ',5.88630E-3,3.24140E-2,7.31400E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87868, 87879,'1 ',3.98090E-2,9.42690E-2,1.72360E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87870, 87875,'1 ',3.37730E-3,1.90040E-2,4.10280E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87871, 87881,'1 ',5.93540E-3,2.89630E-2,4.99910E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87876, 87882,'1 ',1.20470E-2,3.09680E-2,4.79260E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87879, 87887,'1 ',2.34560E-3,1.31790E-2,2.44050E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87884, 87888,'1 ',6.44840E-2,5.10330E-2,6.42560E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87889, 87986,'1 ',4.29090E-2,1.26180E-1,2.58680E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87894, 87895,'1 ',7.79250E-4,4.93550E-3,1.33950E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87913, 87981,'1 ',3.36480E-3,4.06430E-2,2.30530E-2, 523.00, 549.10, 575.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87917, 87924,'1 ',9.78930E-3,2.24900E-2,3.41600E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87923, 87924,'1 ',6.25960E-3,1.77630E-2,2.79090E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87927, 87928,'1 ',6.76780E-3,4.64550E-2,8.46840E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87933, 87934,'1 ',9.83960E-3,7.08110E-2,2.32130E-3, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87941, 87942,'1 ',2.92240E-2,1.51980E-1,3.29490E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87942, 87943,'1 ',2.51120E-2,1.20550E-1,3.60250E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87943, 88023,'1 ',2.91080E-2,1.13240E-1,1.89040E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87946, 88033,'1 ',8.91670E-2,2.55790E-1,3.93460E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87950, 88048,'1 ',9.64970E-2,3.22000E-1,5.10590E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87954, 88912,'1 ',2.44750E-3,2.74990E-2,5.03320E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87954, 88912,'2 ',2.44750E-3,2.74990E-2,5.03320E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87959, 87961,'1 ',4.22240E-3,1.96920E-2,4.87730E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87965, 88289,'1 ',1.07370E-1,2.46730E-1,3.74820E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87965, 88608,'1 ',3.70100E-2,2.19140E-1,4.26640E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87967, 87969,'1 ',7.80460E-3,3.12320E-2,6.59380E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87972, 88033,'1 ',1.09740E-1,2.52170E-1,3.83090E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87976, 88051,'1 ',1.93080E-1,2.53830E-1,3.47930E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87986, 87987,'1 ',5.02400E-3,2.85810E-2,8.79450E-4, 119.00, 125.00, 130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 87991, 87992,'1 ',9.10670E-2,1.87170E-1,3.56960E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88001, 88015,'1 ',3.06350E-3,2.14830E-2,3.65810E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88006, 88008,'1 ',2.11160E-2,4.90240E-2,7.29060E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88024, 88027,'1 ',9.67010E-2,1.98760E-1,3.79050E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88034, 88036,'1 ',2.90670E-2,1.78720E-1,3.22170E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88045, 88046,'1 ',1.32980E-2,7.11600E-2,2.15770E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88048, 88062,'1 ',2.43650E-1,1.92860E-1,2.42830E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88051, 88053,'1 ',4.83380E-2,8.98830E-2,2.10380E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88059, 88060,'1 ',8.05490E-3,9.81930E-3,1.57390E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88072, 88073,'1 ',4.48490E-2,1.49620E-1,2.37170E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88073, 88290,'1 ',1.51380E-1,3.83650E-1,7.60380E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88078, 88184,'1 ',2.76360E-1,5.92960E-1,1.03960E-2,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88078, 88531,'1 ',1.13740E-1,2.25220E-1,3.30630E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88085, 88210,'1 ',3.23380E-2,1.55240E-1,4.63970E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88086, 88087,'1 ',1.56060E-2,5.97950E-2,1.69020E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88088, 88089,'1 ',9.33030E-2,1.55620E-1,2.26320E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88102, 88106,'1 ',6.33840E-3,2.53770E-2,6.39340E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88104, 88714,'1 ',1.98380E-2,6.61800E-2,1.04900E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88109, 88113,'1 ',1.03860E-2,5.25280E-2,1.02460E-3,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88110, 88174,'1 ',7.07840E-2,9.86530E-2,1.68710E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88111, 88112,'1 ',1.11850E-2,6.35820E-2,1.15030E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88111, 88113,'1 ',3.47160E-2,9.95730E-2,1.53130E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88114, 88242,'1 ',4.17880E-2,2.54010E-1,4.68730E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88134, 88149,'1 ',1.32750E-2,2.38600E-2,4.28500E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88136, 88144,'1 ',1.01780E-1,8.05470E-2,1.01420E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88140, 88141,'1 ',1.46440E-2,3.36440E-2,5.11010E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88141, 88142,'1 ',3.02320E-2,3.05350E-2,4.04400E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88141, 88150,'1 ',8.93670E-2,6.57520E-2,9.61630E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88142, 88154,'1 ',4.37380E-2,7.36810E-2,1.04960E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88147, 88252,'1 ',6.41990E-3,9.27190E-2,2.94560E-2, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88157, 88245,'1 ',2.93920E-1,2.94100E-1,3.97380E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88158, 88256,'1 ',1.88940E-1,3.74240E-1,5.49540E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88159, 88239,'1 ',2.99570E-1,2.29860E-1,3.08570E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88168, 88240,'1 ',2.39890E-1,3.27200E-1,7.26230E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88180, 88181,'1 ',8.51010E-3,6.22020E-2,1.14690E-3, 119.00, 125.00, 130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88184, 88186,'1 ',6.62320E-2,1.31140E-1,1.92500E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88184, 88188,'1 ',1.04120E-1,1.73660E-1,2.52560E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88187, 88247,'1 ',3.66840E-2,1.51600E-1,3.59150E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88195, 88196,'1 ',3.91780E-2,3.95710E-2,5.24070E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88199, 88200,'1 ',1.24290E-2,3.38410E-2,7.45590E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88215, 88217,'1 ',5.19700E-4,7.50240E-3,2.38180E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88220, 88222,'1 ',9.82480E-2,2.28130E-1,3.39320E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88220, 88246,'1 ',1.28720E-1,2.32290E-1,3.35860E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88231, 88249,'1 ',1.98810E-2,7.81610E-2,2.04540E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88239, 88245,'1 ',6.09610E-1,6.16740E-1,8.17160E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88244, 88245,'1 ',4.03630E-2,1.79870E-1,3.05510E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88269, 88290,'1 ',6.38640E-2,2.84640E-1,4.83550E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88275, 88505,'1 ',2.05580E-2,9.52670E-2,1.82720E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88276, 88278,'1 ',4.63390E-2,7.09870E-2,9.96800E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88279, 88470,'1 ',1.14720E-2,3.93550E-2,9.42880E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88283, 88496,'1 ',1.28750E-1,3.15240E-1,5.39200E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88296, 88298,'1 ',1.42530E-2,2.65020E-2,6.20310E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88296, 88732,'1 ',5.07330E-2,8.09810E-2,1.86530E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88299, 88300,'1 ',1.66840E-2,1.04770E-1,2.29020E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88304, 88305,'1 ',8.96850E-2,1.37400E-1,1.92940E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88304, 88616,'1 ',6.17770E-2,3.88130E-1,8.49080E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88310, 88404,'1 ',2.98690E-2,6.11250E-2,1.50420E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88311, 88540,'1 ',3.54270E-3,4.97000E-2,9.54030E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88314, 88767,'1 ',1.15170E-1,3.53830E-1,6.64310E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88316, 88319,'1 ',2.89960E-2,5.74100E-2,8.42670E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88318, 88319,'1 ',1.61120E-2,3.45270E-2,6.04530E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88319, 88745,'1 ',1.73020E-2,4.01700E-2,5.97390E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88324, 88341,'1 ',2.27350E-2,4.50140E-2,6.60710E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88329, 88333,'1 ',5.63370E-2,4.45850E-2,5.61380E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88332, 88777,'1 ',4.61150E-1,3.61730E-1,4.64380E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88335, 88372,'1 ',5.60130E-2,6.16080E-2,8.22280E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88336, 88339,'1 ',7.30530E-4,2.50600E-3,6.00340E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88340, 88383,'1 ',2.73710E-4,2.35710E-3,1.36860E-3, 437.00, 458.90, 480.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88350, 88352,'1 ',8.29320E-3,4.00140E-2,7.06530E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88351, 88352,'1 ',5.78710E-3,2.82390E-2,4.87420E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88353, 88593,'1 ',7.04790E-3,4.00630E-2,7.24800E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88360, 88368,'1 ',2.99870E-2,5.05150E-2,7.19580E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88363, 88367,'1 ',2.12150E-2,1.67890E-2,2.11400E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88366, 88378,'1 ',1.60120E-2,6.16010E-2,1.05160E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88366, 88773,'1 ',2.54930E-1,2.01790E-1,2.54080E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88373, 88380,'1 ',3.51040E-2,2.77810E-2,3.49800E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88381, 88385,'1 ',4.60390E-3,1.21670E-2,2.84790E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88396, 88569,'1 ',4.18340E-2,1.23420E-1,2.87330E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88407, 88408,'1 ',9.42380E-2,1.69400E-1,3.04250E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88409, 88514,'1 ',1.54650E-1,2.15570E-1,3.68690E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88411, 88421,'1 ',1.52260E-1,1.20500E-1,1.51730E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88413, 88415,'1 ',1.46720E-2,5.13700E-2,1.42220E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88414, 88760,'1 ',1.20040E-1,3.08650E-1,4.77830E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88416, 88759,'1 ',6.57290E-2,1.68980E-1,2.61540E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88417, 88418,'1 ',3.00330E-2,1.46560E-1,2.52990E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88423, 88425,'1 ',2.02870E-2,1.27400E-1,2.78490E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88425, 88496,'1 ',1.27070E-1,4.24120E-1,6.72710E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88429, 88435,'1 ',1.76000E-2,2.88500E-2,5.09460E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88429, 88444,'1 ',1.19200E-1,9.43390E-2,1.18780E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88438, 88549,'1 ',4.85740E-2,1.62050E-1,2.56880E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88448, 88450,'1 ',1.77240E-3,1.49050E-2,4.41490E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88459, 88529,'1 ',1.59660E-1,3.16220E-1,4.64280E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88462, 88463,'1 ',1.52950E-2,9.40370E-2,1.69500E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88477, 88478,'1 ',8.51410E-3,2.11320E-2,3.51160E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88479, 88480,'1 ',3.48410E-3,2.14200E-2,3.86070E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88481, 88485,'1 ',1.31420E-2,5.56200E-2,1.04860E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88485, 88498,'1 ',4.33390E-3,1.93920E-2,3.99300E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88485, 88500,'1 ',2.31070E-2,6.79490E-2,1.39290E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88486, 88498,'1 ',7.58080E-3,4.17460E-2,9.41960E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88489, 88493,'1 ',1.30050E-2,3.34300E-2,5.17370E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88495, 88496,'1 ',5.65770E-3,3.88360E-2,7.07940E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88500, 88505,'1 ',9.90920E-3,4.43390E-2,9.12990E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88501, 88504,'1 ',1.12880E-2,2.90170E-2,4.49070E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88502, 88503,'1 ',6.08000E-3,2.70920E-2,4.60090E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88513, 88515,'1 ',8.62370E-2,1.25670E-1,2.84010E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88513, 88516,'1 ',1.98920E-2,1.03440E-1,2.24250E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88515, 88516,'1 ',4.51770E-2,1.29580E-1,1.99290E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88518, 88519,'1 ',1.54070E-2,7.43370E-2,1.31260E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88521, 88522,'1 ',1.02830E-2,5.20150E-2,9.05020E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88523, 88580,'1 ',4.68730E-3,2.58130E-2,9.31950E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88524, 88581,'1 ',2.35230E-3,1.99500E-2,1.19500E-2, 437.00, 458.90, 480.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88525, 88528,'1 ',2.26370E-2,1.10470E-1,1.90680E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88530, 88531,'1 ',4.04650E-2,1.19000E-1,2.43950E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88543, 88548,'1 ',2.80160E-1,2.81100E-1,4.54590E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88553, 88557,'1 ',5.46270E-4,6.13630E-3,1.12280E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88556, 88564,'1 ',2.45620E-2,6.24640E-2,9.87770E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88563, 88566,'1 ',7.85440E-4,8.46530E-3,4.52420E-3, 476.00, 499.80, 523.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88567, 88568,'1 ',2.06860E-1,2.71940E-1,3.72770E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88574, 88576,'1 ',1.91240E-2,9.33210E-2,1.61080E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88595, 88596,'1 ',5.87230E-2,8.80410E-2,1.59930E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88598, 88599,'1 ',1.26650E-2,6.74820E-2,1.18360E-3,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88600, 88601,'1 ',9.59510E-3,3.42770E-2,6.80510E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88607, 88609,'1 ',2.15370E-2,1.47850E-1,2.69530E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88617, 88656,'1 ',7.34140E-3,3.40860E-2,9.30630E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88619, 88625,'1 ',8.14070E-3,3.58680E-2,6.23020E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88621, 88623,'1 ',2.58390E-2,2.02540E-2,2.60020E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88622, 88625,'1 ',2.04870E-3,1.24500E-2,2.29680E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88625, 88626,'1 ',3.79020E-3,9.04020E-3,2.02530E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88626, 88656,'1 ',5.10160E-3,1.70180E-2,2.69750E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88632, 88633,'1 ',2.80890E-3,9.82830E-3,2.03560E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88634, 88643,'1 ',7.32720E-2,5.79870E-2,7.30130E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88638, 88661,'1 ',3.19740E-3,1.54270E-2,2.72400E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88639, 88640,'1 ',3.16290E-3,1.68520E-2,2.95580E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88639, 88642,'1 ',4.18760E-2,3.08100E-2,4.50600E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88641, 88653,'1 ',2.06570E-2,3.16440E-2,4.44340E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88643, 88689,'1 ',9.56490E-3,2.45880E-2,3.80520E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88644, 88647,'1 ',2.61600E-2,1.69360E-2,3.22400E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88648, 88653,'1 ',5.76920E-2,4.52220E-2,5.80560E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88650, 88651,'1 ',3.07280E-2,2.43180E-2,3.06190E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88650, 88661,'1 ',4.10990E-3,1.97280E-2,5.89510E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88651, 88652,'1 ',6.84180E-3,1.40010E-2,3.44540E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88653, 88667,'1 ',9.46730E-2,6.96560E-2,1.01870E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88667, 88681,'1 ',8.17790E-2,5.91190E-2,8.96570E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88668, 88680,'1 ',3.46300E-3,1.84510E-2,3.23630E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88669, 88670,'1 ',5.33450E-3,1.41390E-2,3.58600E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88672, 88673,'1 ',2.96220E-2,5.80540E-2,8.70180E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88674, 88681,'1 ',1.94950E-2,3.57060E-2,6.16420E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88676, 88677,'1 ',3.69560E-2,3.73260E-2,4.94340E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88679, 88683,'1 ',1.58780E-1,1.25660E-1,1.58230E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88681, 88683,'1 ',4.23720E-3,1.88810E-2,3.20640E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88683, 88685,'1 ',2.74190E-2,5.42870E-2,7.96820E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88685, 88689,'1 ',1.07110E-1,8.47670E-2,1.06730E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88690, 88691,'1 ',1.23880E-2,4.81910E-2,8.04450E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88690, 88702,'1 ',5.66060E-2,4.34200E-2,5.82900E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88694, 88696,'1 ',1.18960E-2,3.05800E-2,4.73270E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88698, 88700,'1 ',1.39320E-2,2.34700E-2,3.34320E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88701, 88702,'1 ',2.87820E-2,5.14090E-2,7.58800E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88705, 88706,'1 ',1.03970E-2,2.41370E-2,3.58950E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88709, 88711,'1 ',1.16740E-3,1.03440E-2,2.75360E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88710, 88715,'1 ',3.20630E-3,1.30470E-2,3.17880E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88714, 88716,'1 ',4.13510E-2,8.18730E-2,1.20180E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88721, 88722,'1 ',3.14550E-2,1.21020E-1,2.06600E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88735, 88738,'1 ',5.91890E-2,9.44800E-2,2.17620E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88754, 88756,'1 ',1.32820E-2,2.62960E-2,3.85980E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88760, 88762,'1 ',1.44970E-2,8.91310E-2,1.60650E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88773, 88782,'1 ',2.81970E-2,6.04250E-2,1.05800E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88778, 88780,'1 ',2.47860E-3,8.35100E-3,2.07540E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88785, 88786,'1 ',2.50440E-2,4.17680E-2,6.07400E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88790, 90040,'1 ',9.51110E-2,2.18540E-1,3.31990E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88790, 90146,'1 ',2.25110E-2,1.36300E-1,4.26800E-3, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88792, 90081,'1 ',1.33220E-3,5.42090E-3,1.32070E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88792, 90083,'1 ',3.03160E-3,1.28310E-2,2.88700E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88793, 90113,'1 ',9.05700E-3,3.02150E-2,7.66310E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88795, 90203,'1 ',1.90210E-3,7.22990E-3,2.02380E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88796, 90068,'1 ',8.34400E-2,2.51200E-1,4.91300E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88798, 90073,'1 ',1.76230E-2,6.85580E-2,1.14440E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88798, 90073,'2 ',1.76230E-2,6.85580E-2,1.14440E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88799, 88820,'1 ',3.81330E-1,6.36800E-1,9.27090E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88800, 88817,'1 ',7.15240E-1,5.67020E-1,7.13910E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88800, 90067,'1 ',5.77310E-2,1.34040E-1,1.99340E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88800, 90233,'1 ',4.05160E-1,3.17760E-1,4.07940E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88800, 90267,'1 ',1.72410E-1,5.55720E-1,9.47790E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88802, 88809,'1 ',3.49390E-1,2.76620E-1,3.48290E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88803, 88821,'1 ',4.57470E-1,3.62290E-1,4.56160E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88803, 88826,'1 ',4.23240E-1,3.35150E-1,4.21990E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88803, 90130,'1 ',1.83700E-1,4.35300E-1,7.96480E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88803, 90169,'1 ',5.28160E-2,2.34110E-1,7.03190E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88804, 90121,'1 ',1.54900E-1,3.59760E-1,5.35240E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88805, 88812,'1 ',1.34110E-1,4.47620E-1,7.10030E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88805, 89532,'1 ',3.74080E-2,1.99330E-1,3.49680E-3,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88805, 89533,'1 ',8.31060E-2,2.77300E-1,4.39650E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88805, 90145,'1 ',2.69070E-2,6.24690E-2,9.29020E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88806, 90185,'1 ',7.01600E-3,3.71570E-2,9.41900E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88807, 90101,'1 ',6.51900E-2,2.53650E-1,4.23530E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88810, 90154,'1 ',8.68660E-3,2.23300E-2,3.45580E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88811, 90275,'1 ',3.24880E-2,1.04180E-1,2.57810E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88812, 90143,'1 ',5.68750E-2,2.53480E-1,4.30580E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88813, 90097,'1 ',1.80270E-2,2.95500E-2,5.21820E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88813, 90098,'1 ',1.16210E-2,3.49780E-2,6.83920E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88814, 90084,'1 ',5.26780E-2,6.30610E-2,1.04990E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88817, 90233,'1 ',2.60770E-1,2.86910E-1,3.82980E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88818, 90077,'1 ',5.81150E-1,4.60440E-1,5.79730E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88818, 90094,'1 ',4.47470E-1,3.39260E-1,4.67220E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88818, 90163,'1 ',2.41350E-1,4.78190E-1,7.02380E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88820, 90180,'1 ',2.15030E-1,5.34210E-1,8.88660E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88820, 93193,'1 ',3.14580E-2,7.30220E-2,1.39040E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88822, 90274,'1 ',1.71420E-1,2.60040E-1,3.72780E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88825, 90036,'1 ',4.72230E-1,3.74000E-1,4.70900E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88825, 90982,'1 ',5.26860E-2,3.24010E-1,5.84260E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88830, 90181,'1 ',1.27880E-2,3.37980E-2,7.91130E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88832, 89531,'1 ',5.75080E-3,1.60370E-2,3.36600E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88833, 89530,'1 ',7.27990E-2,2.06610E-1,3.24670E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88835, 89781,'1 ',7.06650E-3,3.14890E-2,8.55670E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88835, 89784,'1 ',6.10730E-3,5.83410E-2,2.14230E-2, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88837, 89730,'1 ',2.88030E-3,3.22240E-2,5.94960E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88838, 88893,'1 ',5.07250E-3,3.57120E-2,2.03060E-2, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88838, 88926,'1 ',1.53630E-2,8.43240E-2,2.22990E-2, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88840, 89976,'1 ',3.14250E-3,1.80550E-2,5.11450E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88843, 89810,'1 ',4.39290E-3,2.61690E-2,6.88480E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88845, 88860,'1 ',5.10300E-5,4.85940E-4,1.77520E-3, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88846, 89965,'1 ',1.34750E-4,1.69500E-3,5.25080E-4, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88853, 89050,'1 ',1.64530E-1,4.23160E-1,6.55300E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88858, 89409,'1 ',6.98950E-4,2.35490E-3,5.85250E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88860, 89964,'1 ',5.84190E-5,8.87310E-4,2.01130E-3, 647.00, 679.30, 711.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88863, 89719,'1 ',3.52770E-2,1.93900E-1,5.13760E-2, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88863, 89965,'1 ',2.66410E-2,1.61300E-1,4.12270E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88864, 89295,'1 ',6.01220E-4,4.00950E-3,7.55670E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88864, 89399,'1 ',1.04510E-3,6.35170E-3,1.44660E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88865, 89370,'1 ',1.24820E-4,4.54080E-4,1.39010E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88866, 89130,'1 ',7.07660E-3,1.38690E-2,2.07880E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88866, 89151,'1 ',5.60880E-3,1.44180E-2,2.23140E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88867, 89814,'1 ',2.09970E-2,1.27070E-1,3.24590E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88870, 90081,'1 ',5.32940E-3,3.12160E-2,8.50340E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88871, 89680,'1 ',1.39800E-3,9.53500E-3,1.71690E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88873, 90775,'1 ',5.28120E-3,2.23520E-2,5.02960E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88874, 89621,'1 ',1.36310E-2,3.61280E-2,9.16310E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88878, 89314,'1 ',6.33400E-3,4.08020E-2,1.06970E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88878, 89994,'1 ',2.81980E-3,1.56460E-2,4.75580E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88879, 89930,'1 ',9.78850E-3,4.28840E-2,9.21930E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88884, 89767,'1 ',1.98710E-2,1.00520E-1,1.74910E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88889, 89514,'1 ',2.19030E-1,2.85120E-1,3.98850E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88890, 89199,'1 ',2.70940E-4,3.40820E-3,1.05580E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88896, 89530,'1 ',3.15440E-2,1.40570E-1,2.38730E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88897, 89781,'1 ',1.67620E-2,5.46770E-2,1.45180E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88902, 89863,'1 ',4.92520E-2,9.65270E-2,1.44690E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88902, 89869,'1 ',2.83780E-2,5.61870E-2,8.24710E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88902, 89873,'1 ',2.67830E-2,5.30280E-2,7.78340E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88905, 89909,'1 ',1.36830E-1,1.08290E-1,1.36350E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88908, 89726,'1 ',3.42320E-3,9.81820E-3,1.50990E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88911, 89362,'1 ',2.18040E-2,1.16180E-1,2.03780E-3,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88911, 89979,'1 ',4.05010E-2,7.12270E-2,1.33840E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88917, 89793,'1 ',1.03910E-3,7.05000E-3,1.31560E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88917, 89796,'1 ',1.29330E-2,3.35180E-2,6.33750E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88921, 89971,'1 ',1.38820E-2,7.06350E-2,1.60050E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88921, 89975,'1 ',4.44860E-2,4.49330E-2,5.95080E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88921, 89977,'1 ',3.53030E-2,1.00180E-1,1.57410E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88923, 89821,'1 ',2.75810E-1,2.16250E-1,2.77620E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88924, 90000,'1 ',4.49870E-4,6.35790E-3,3.25490E-2,1023.00,1074.10,1125.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88924, 90002,'1 ',5.27760E-4,6.53590E-3,2.35920E-2, 834.00, 875.70, 917.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88929, 89759,'1 ',2.96250E-2,8.09340E-2,1.37460E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88930, 89398,'1 ',6.64300E-3,8.64510E-3,1.20910E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88937, 90357,'1 ',1.40960E-2,5.10470E-2,1.09540E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88938, 90377,'1 ',2.68450E-1,2.62750E-1,3.71660E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88940, 90295,'1 ',2.20280E-3,1.33220E-2,3.39950E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88944, 90357,'1 ',1.54150E-2,5.37290E-2,1.24600E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88945, 90568,'1 ',2.25540E-1,3.74870E-1,7.94640E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88947, 90537,'1 ',1.44940E-2,3.72580E-2,5.76610E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88949, 90356,'1 ',1.61010E-3,1.08640E-2,2.00040E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88949, 90633,'1 ',2.78390E-4,2.23320E-3,7.51740E-3, 635.00, 666.80, 698.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88950, 90350,'1 ',1.24680E-2,3.20510E-2,7.93680E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88950, 90632,'1 ',6.26700E-3,2.14980E-2,5.15040E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88951, 90630,'1 ',2.27080E-2,4.49590E-2,6.59910E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88955, 90480,'1 ',1.29480E-1,3.97840E-1,7.47050E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88955, 93671,'1 ',8.15070E-2,3.17180E-1,5.29670E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88957, 90479,'1 ',7.71880E-2,4.39030E-1,7.94940E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88957, 90519,'1 ',3.13940E-1,2.46160E-1,3.16020E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88959, 90359,'1 ',1.88810E-1,3.18170E-1,4.53350E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88959, 90361,'1 ',1.24630E-1,1.90940E-1,2.68140E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88959, 90491,'1 ',1.42910E-1,1.28950E-1,2.15770E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88967, 90307,'1 ',8.66620E-2,1.46000E-1,2.07980E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88972, 90584,'1 ',5.86000E-3,1.54870E-2,3.62500E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88974, 90410,'1 ',2.84210E-2,4.35380E-2,6.11350E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88979, 90639,'1 ',1.85990E-2,6.13790E-2,9.94340E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88980, 90462,'1 ',1.04860E-1,3.00820E-1,4.62760E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88980, 90581,'1 ',1.40320E-2,2.52210E-2,4.52940E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88983, 90310,'1 ',1.97800E-1,1.28080E-1,2.43810E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88984, 90306,'1 ',1.85600E-1,4.77440E-1,7.39470E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88985, 90583,'1 ',1.40020E-2,2.74410E-2,4.11320E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88987, 90380,'1 ',5.13450E-2,2.03750E-1,5.82020E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88988, 88997,'1 ',3.95000E-5,4.69440E-4,9.37890E-4, 528.00, 554.40, 580.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88988, 90917,'1 ',8.38440E-3,5.52590E-2,1.07070E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88989, 90936,'1 ',1.21780E-2,3.78740E-2,7.90350E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88990, 90790,'1 ',2.11630E-2,6.58240E-2,1.37380E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88990, 90790,'2 ',2.11630E-2,6.58240E-2,1.37380E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  14.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88993, 90776,'1 ',7.33680E-3,2.44750E-2,3.87940E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88994, 89003,'1 ',3.44790E-4,1.45930E-3,3.28350E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 88995, 90669,'1 ',5.48700E-2,1.83060E-1,2.90190E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89004, 90617,'1 ',4.43370E-1,3.47770E-1,4.46450E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89004, 90671,'1 ',3.66800E-2,9.50660E-2,1.79750E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89005, 90762,'1 ',3.22640E-1,2.08970E-1,3.97770E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89005, 90765,'1 ',1.71300E-1,1.34290E-1,1.72400E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89005, 90985,'1 ',6.28780E-2,4.07080E-2,7.74940E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89006, 90971,'1 ',3.33720E-3,2.11370E-2,5.73680E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89007, 90968,'1 ',1.46200E-1,1.07580E-1,1.57330E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89007, 90975,'1 ',5.69130E-2,9.58770E-2,1.36580E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89008, 90919,'1 ',5.22040E-3,1.40150E-2,3.17630E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89008, 90921,'1 ',3.86640E-3,1.94260E-2,5.05540E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89011, 90836,'1 ',9.75340E-2,7.71890E-2,9.71910E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89012, 90662,'1 ',1.70700E-3,7.04790E-3,1.66750E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89013, 90660,'1 ',1.29310E-2,1.98080E-2,2.78150E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89014, 90080,'1 ',5.08880E-1,4.03070E-1,5.07510E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89015, 91028,'1 ',4.69770E-2,1.56720E-1,2.48430E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89017, 91002,'1 ',3.57190E-2,6.84060E-2,1.07610E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89018, 89026,'1 ',1.19420E-4,7.33770E-4,1.67680E-5, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89021, 90913,'1 ',5.11680E-3,1.99060E-2,3.32280E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89022, 90792,'1 ',1.91270E-2,4.44060E-2,6.60400E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89022, 90793,'1 ',2.29370E-2,3.01460E-2,4.13170E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89022, 90795,'1 ',9.45720E-2,9.55240E-2,1.26510E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89024, 90800,'1 ',8.07910E-4,9.09110E-3,2.38770E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89025, 90731,'1 ',5.46540E-2,5.46680E-2,7.38570E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89026, 90810,'1 ',3.76140E-2,1.25480E-1,1.98910E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89029, 90955,'1 ',1.41240E-2,4.71180E-2,7.46840E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89029, 90959,'1 ',4.18530E-2,2.17680E-1,4.71980E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89029, 90986,'1 ',7.70970E-2,2.57240E-1,4.07830E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89031, 90893,'1 ',6.10250E-3,1.10110E-2,1.59180E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89035, 90691,'1 ',9.89300E-3,1.73980E-2,3.26920E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89038, 89819,'1 ',2.74310E-2,1.56070E-1,4.80320E-3, 119.00, 125.00, 130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89041, 89420,'1 ',6.72040E-2,1.13210E-1,1.61280E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89041, 89567,'1 ',6.92250E-2,2.69360E-1,4.49770E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89042, 89043,'1 ',6.33010E-2,1.90550E-1,3.72640E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89042, 89046,'1 ',8.17490E-2,1.86990E-1,4.56570E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89042, 89920,'1 ',4.34280E-1,3.43910E-1,4.33010E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89043, 89044,'1 ',1.49550E-1,1.37770E-1,2.20870E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89044, 89045,'1 ',1.71590E-2,9.65580E-2,2.08470E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89045, 89675,'1 ',2.95750E-2,8.48270E-2,1.30450E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89050, 89880,'1 ',3.19200E-1,2.41920E-1,3.33180E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89052, 89061,'1 ',1.07850E-1,2.13560E-1,3.13510E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89058, 89908,'1 ',1.58440E-1,4.10880E-1,7.77430E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89060, 89063,'1 ',2.76390E-1,2.18780E-1,2.75480E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89063, 89909,'1 ',3.68680E-2,1.50690E-1,3.04860E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89067, 89068,'1 ',1.10350E-1,2.16290E-1,3.24250E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89069, 89418,'1 ',3.95290E-2,2.24730E-1,4.06660E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89070, 89071,'1 ',1.79800E-3,2.79820E-2,8.67970E-3, 399.00, 418.90, 438.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89072, 89912,'1 ',5.35570E-2,2.78580E-1,6.04130E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89077, 89433,'1 ',3.94490E-2,2.33590E-1,4.54780E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89079, 89083,'1 ',6.55340E-3,1.28430E-2,1.92510E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89080, 89092,'1 ',6.30010E-3,1.15390E-2,1.99210E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89080, 89104,'1 ',1.52060E-2,2.82740E-2,6.61760E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89089, 89090,'1 ',1.51080E-2,1.19560E-2,1.50550E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89095, 89097,'1 ',3.99390E-3,9.05950E-3,1.80730E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89099, 89371,'1 ',7.27330E-3,1.18570E-2,1.80840E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89101, 89374,'1 ',2.42010E-2,1.56680E-2,2.98270E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89101, 89401,'1 ',1.48600E-2,4.26210E-2,6.55450E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89103, 89106,'1 ',2.43660E-3,8.52550E-3,1.76580E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89106, 89107,'1 ',5.51880E-3,8.45410E-3,1.18710E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89110, 89112,'1 ',1.47200E-2,1.21160E-2,2.45500E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89110, 89116,'1 ',1.27670E-2,2.03780E-2,4.69370E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89114, 89115,'1 ',6.90720E-3,8.98900E-3,1.25720E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89117, 89245,'1 ',1.25380E-2,4.13770E-2,6.70300E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89118, 89119,'1 ',2.78760E-3,7.91020E-3,1.24290E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89118, 89121,'1 ',5.17010E-3,1.18780E-2,1.80410E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89120, 89401,'1 ',4.02430E-3,1.03450E-2,1.60100E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89123, 89258,'1 ',9.14430E-3,2.62270E-2,4.03330E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89124, 89401,'1 ',5.33790E-3,1.22080E-2,2.98020E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89124, 89408,'1 ',9.96280E-3,1.88290E-2,3.04540E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89129, 89130,'1 ',1.04640E-3,5.94820E-3,1.07610E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89133, 89384,'1 ',2.73240E-2,5.41000E-2,7.94080E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89133, 89414,'1 ',8.86450E-3,1.75510E-2,2.57610E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89135, 89136,'1 ',9.64870E-3,7.09880E-3,1.03820E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89136, 89414,'1 ',5.78150E-3,1.03910E-2,1.86620E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89150, 89159,'1 ',5.19120E-4,2.19710E-3,4.94360E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89150, 89290,'1 ',2.78250E-3,1.59870E-2,4.52850E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89161, 89415,'1 ',9.07230E-3,1.19240E-2,1.63420E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89164, 89300,'1 ',8.90250E-3,2.06680E-2,3.07370E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89164, 89304,'1 ',1.04140E-2,4.13180E-2,1.18000E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89167, 89169,'1 ',1.06650E-2,2.11160E-2,3.09930E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89176, 89219,'1 ',1.21480E-2,2.60330E-2,4.55800E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89176, 89435,'1 ',2.63660E-2,6.28870E-2,1.40890E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89177, 89202,'1 ',1.44730E-3,9.39440E-3,1.87120E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89178, 89218,'1 ',1.97700E-3,6.78180E-3,1.62470E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89181, 89665,'1 ',4.36750E-2,6.97150E-2,1.60580E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89182, 89186,'1 ',4.50720E-2,4.55240E-2,6.02910E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89183, 89185,'1 ',1.89860E-3,6.61680E-3,1.53420E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89191, 89217,'1 ',2.31810E-2,3.70010E-2,8.52250E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89193, 89204,'1 ',1.74250E-2,8.50320E-2,1.46770E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89196, 89599,'1 ',5.60520E-2,3.62880E-2,6.90810E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89197, 89200,'1 ',5.25360E-3,1.50680E-2,2.31720E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89201, 89212,'1 ',5.92910E-3,1.70050E-2,2.61520E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89204, 89217,'1 ',1.48020E-2,3.43650E-2,5.11060E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89206, 89208,'1 ',2.87780E-3,1.76920E-2,3.18880E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89206, 89209,'1 ',9.29290E-3,1.67030E-2,2.99960E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89211, 89214,'1 ',2.60730E-3,1.60300E-2,2.88920E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89214, 89215,'1 ',2.22970E-3,1.53050E-2,2.78990E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89219, 89220,'1 ',4.83990E-3,1.34060E-2,2.21320E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89224, 89226,'1 ',9.01550E-3,2.58580E-2,3.97650E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89226, 89227,'1 ',9.43000E-3,1.57490E-2,2.67440E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89228, 89229,'1 ',2.02030E-2,1.59880E-2,2.01310E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89233, 89376,'1 ',4.35310E-2,3.41210E-2,4.38050E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89246, 89250,'1 ',1.19930E-2,2.74270E-2,6.69570E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89246, 89273,'1 ',1.29940E-2,3.72690E-2,5.73140E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89250, 89438,'1 ',2.47000E-2,4.73020E-2,7.44130E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89257, 89258,'1 ',7.35220E-3,9.48730E-3,1.90600E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89260, 89263,'1 ',4.49870E-3,2.11560E-2,3.93670E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89260, 89373,'1 ',9.58700E-3,1.57150E-2,2.77500E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89272, 89274,'1 ',1.72200E-2,2.63790E-2,3.70410E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89272, 89278,'1 ',1.87650E-2,5.32500E-2,8.36670E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89278, 89279,'1 ',2.49530E-2,1.97480E-2,2.48650E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89280, 89475,'1 ',4.41600E-3,2.13070E-2,3.76220E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89282, 89283,'1 ',6.39240E-3,1.83340E-2,2.81950E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89283, 89284,'1 ',9.52480E-3,1.60450E-2,2.28560E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89284, 89285,'1 ',3.68970E-3,9.56240E-3,1.80800E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89285, 89288,'1 ',1.68470E-2,1.27640E-2,1.75800E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89286, 89291,'1 ',8.20220E-2,6.49120E-2,8.17330E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89287, 89476,'1 ',7.88290E-3,2.04300E-2,3.86280E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89289, 89293,'1 ',4.94530E-4,3.37280E-3,6.07290E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89289, 89497,'1 ',1.14410E-3,1.52070E-2,3.24880E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89296, 89297,'1 ',5.55610E-4,3.30980E-3,8.70720E-4, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89299, 89309,'1 ',5.37970E-3,2.46800E-2,6.32240E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89300, 89305,'1 ',1.44920E-2,3.75580E-2,7.10140E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89302, 89312,'1 ',4.07680E-3,1.98940E-2,3.43360E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89303, 89344,'1 ',5.52760E-2,4.33280E-2,5.56250E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89303, 89345,'1 ',4.27550E-2,3.38360E-2,4.26040E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89305, 89306,'1 ',9.02250E-3,2.31930E-2,3.58940E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89308, 89313,'1 ',2.02690E-2,3.76890E-2,8.82140E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89309, 89310,'1 ',1.91180E-3,7.65390E-3,1.92820E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89311, 89348,'1 ',3.21540E-2,6.36620E-2,9.34440E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89312, 89331,'1 ',1.45130E-2,2.60850E-2,4.68450E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89314, 89316,'1 ',2.08780E-3,1.50190E-2,3.97970E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89318, 89482,'1 ',6.63890E-2,5.25400E-2,6.61540E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89321, 89330,'1 ',8.28950E-3,1.88030E-2,3.75110E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89322, 89326,'1 ',3.84610E-3,9.88670E-3,2.44820E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89325, 89326,'1 ',4.63370E-4,4.72100E-3,1.21650E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89325, 89328,'1 ',4.27200E-3,1.16310E-2,2.56240E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89327, 89948,'1 ',6.41400E-3,3.20790E-2,5.71040E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89329, 89339,'1 ',5.39200E-3,1.37130E-2,2.16840E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89332, 89333,'1 ',1.80060E-2,5.16430E-2,7.94200E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89333, 89334,'1 ',2.83500E-3,1.51050E-2,2.64930E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89334, 89982,'1 ',6.08790E-2,8.91160E-2,1.37590E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89336, 89338,'1 ',8.79850E-3,1.54730E-2,2.90750E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89341, 89343,'1 ',2.48010E-2,1.60560E-2,3.05660E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89342, 89356,'1 ',6.51000E-2,5.15200E-2,6.48700E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89343, 89345,'1 ',4.42780E-2,3.50410E-2,4.41210E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89345, 89346,'1 ',1.36110E-2,1.07720E-2,1.35630E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89345, 89347,'1 ',2.39950E-2,1.89900E-2,2.39100E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89347, 89348,'1 ',2.46440E-2,2.46500E-2,3.33030E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89349, 89350,'1 ',2.24150E-2,1.77390E-2,2.23360E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89352, 89360,'1 ',1.49720E-2,4.29420E-2,6.60380E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89353, 89356,'1 ',1.13760E-1,9.00290E-2,1.13360E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89361, 89364,'1 ',2.54040E-2,5.83650E-2,8.86500E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89362, 89364,'1 ',2.27980E-2,2.96680E-2,4.14940E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89366, 89368,'1 ',3.58110E-2,2.83400E-2,3.56840E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89368, 89988,'1 ',4.65910E-2,3.68710E-2,4.64260E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89369, 89989,'1 ',1.04820E-2,5.58510E-2,9.79620E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89379, 89412,'1 ',1.34660E-2,3.12580E-2,5.95170E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89380, 89391,'1 ',8.31360E-3,2.11430E-2,3.34330E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89383, 89407,'1 ',4.25350E-2,3.12940E-2,4.57690E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89384, 89393,'1 ',2.61120E-2,1.92110E-2,2.80970E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89385, 89401,'1 ',5.76900E-3,2.57060E-2,4.36550E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89388, 89411,'1 ',1.22270E-2,3.59560E-2,7.37070E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89392, 89406,'1 ',6.75370E-3,1.71070E-2,3.38830E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89416, 89548,'1 ',4.40930E-2,2.24400E-1,5.08600E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89418, 89883,'1 ',1.69600E-1,4.81610E-1,7.57340E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89419, 89420,'1 ',4.36390E-2,1.34020E-1,2.51510E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89420, 89426,'1 ',1.96330E-1,1.61630E-1,3.27520E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89422, 89423,'1 ',4.40550E-3,1.16430E-2,2.72520E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89423, 89568,'1 ',5.48360E-3,3.15070E-2,8.92540E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89425, 89428,'1 ',3.58220E-3,1.76630E-2,4.77590E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89429, 89670,'1 ',2.19650E-1,4.35140E-1,6.39070E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89430, 89606,'1 ',1.19550E-2,7.12310E-2,1.87450E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89430, 89609,'1 ',2.18450E-3,1.66140E-2,5.22060E-3, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89435, 89437,'1 ',1.48330E-2,2.93680E-2,4.31060E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89439, 89509,'1 ',4.55080E-3,2.85760E-2,6.24620E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89442, 89443,'1 ',5.31240E-3,2.03540E-2,5.75320E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89442, 89444,'1 ',7.35410E-3,1.94400E-2,3.53000E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89446, 89450,'1 ',8.60760E-3,2.21270E-2,3.42440E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89446, 89509,'1 ',1.38060E-2,6.15220E-2,1.04480E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89447, 89450,'1 ',2.09500E-3,1.36380E-2,2.77060E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89448, 89450,'1 ',7.98950E-3,1.89190E-2,3.45900E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89449, 89453,'1 ',5.94810E-3,2.79710E-2,5.20510E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89452, 89572,'1 ',1.77080E-2,3.79470E-2,6.64420E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89454, 89456,'1 ',1.46830E-2,4.21140E-2,6.47650E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89459, 89466,'1 ',6.84680E-3,2.63410E-2,4.49650E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89460, 89488,'1 ',4.46190E-3,2.35030E-2,4.21800E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89463, 89468,'1 ',1.05940E-2,1.65300E-2,2.76260E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89463, 89473,'1 ',1.52630E-2,4.37770E-2,6.73230E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89464, 89511,'1 ',8.98800E-3,2.23080E-2,3.70710E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89472, 89473,'1 ',2.32330E-3,1.32070E-2,2.38930E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89477, 89485,'1 ',6.41250E-3,2.34860E-2,5.93410E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89478, 89479,'1 ',2.85790E-3,1.09500E-2,3.09510E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89480, 89494,'1 ',1.32310E-3,8.87590E-3,2.14260E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89482, 89484,'1 ',1.78160E-2,5.05580E-2,7.94370E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89490, 89498,'1 ',2.50040E-2,3.54950E-2,5.84050E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89492, 89497,'1 ',3.77860E-4,2.45260E-3,4.88500E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89492, 89928,'1 ',1.08790E-3,7.88620E-3,1.58770E-2, 383.00, 402.20, 421.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89493, 89494,'1 ',1.74170E-3,6.97300E-3,1.75670E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89494, 89496,'1 ',8.16090E-4,3.45400E-3,7.77180E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89496, 89922,'1 ',1.68770E-3,6.75710E-3,1.70230E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89499, 89501,'1 ',3.75480E-4,5.42040E-3,1.72080E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89503, 89504,'1 ',1.96330E-2,1.96370E-2,2.65300E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89506, 89932,'1 ',2.96670E-2,2.73260E-2,4.38100E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89509, 89511,'1 ',2.64630E-2,2.09420E-2,2.63690E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89514, 89776,'1 ',1.35690E-1,3.58840E-1,6.51920E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89516, 89520,'1 ',2.71220E-2,1.05510E-1,1.76140E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89516, 89520,'2 ',2.71220E-2,1.05510E-1,1.76140E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89518, 89544,'1 ',1.49800E-2,1.01730E-1,2.51750E-3, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89522, 89812,'1 ',3.38920E-1,2.68320E-1,3.37850E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89528, 89671,'1 ',6.59890E-2,1.61540E-1,2.76220E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89531, 89973,'1 ',1.33820E-2,7.83990E-2,2.13640E-2, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89533, 89693,'1 ',6.91380E-2,1.83270E-1,4.64930E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89534, 89911,'1 ',1.79360E-1,2.33460E-1,3.26550E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89537, 89538,'1 ',1.08450E-1,9.98940E-2,1.60150E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89540, 89541,'1 ',6.38520E-2,1.95920E-1,5.30770E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89540, 89601,'1 ',1.04620E-1,1.88790E-1,2.72940E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89544, 89547,'1 ',8.40920E-2,1.95250E-1,2.90400E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89550, 89552,'1 ',8.19820E-4,1.33940E-2,6.62050E-3, 614.00, 644.70, 675.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89553, 89764,'1 ',1.15700E-1,2.99950E-1,5.67350E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89557, 89558,'1 ',9.33450E-2,2.39990E-1,3.71490E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89558, 89559,'1 ',3.18840E-1,2.50010E-1,3.20960E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89560, 89995,'1 ',4.89150E-2,2.78120E-1,5.03330E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89564, 89595,'1 ',9.89130E-2,7.27750E-2,1.06440E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89565, 89566,'1 ',1.15940E-2,7.12810E-2,1.28480E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89571, 89599,'1 ',2.56750E-2,2.56810E-2,3.46960E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89574, 89579,'1 ',5.90550E-2,7.68550E-2,1.07490E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89575, 89580,'1 ',6.57320E-3,2.55720E-2,4.26860E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89575, 89581,'1 ',2.54000E-2,5.02890E-2,7.38150E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89575, 89599,'1 ',8.15270E-2,1.24900E-1,1.75380E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89577, 89589,'1 ',2.26380E-3,1.96100E-2,3.64800E-2, 417.00, 437.80, 458.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89578, 89594,'1 ',1.93480E-3,2.13960E-2,6.41690E-3, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89579, 89580,'1 ',1.77040E-2,3.50520E-2,5.14500E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89579, 89583,'1 ',1.12210E-2,2.96620E-2,5.38600E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89581, 89598,'1 ',8.47040E-3,2.82570E-2,4.47880E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89582, 89583,'1 ',4.69700E-2,3.45570E-2,5.05410E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89584, 89585,'1 ',8.82500E-3,1.55200E-2,2.91630E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89584, 89586,'1 ',1.87110E-2,1.54010E-2,3.12080E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89585, 89588,'1 ',1.12030E-2,3.21300E-2,4.94110E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89585, 89597,'1 ',3.99820E-2,3.16410E-2,3.98400E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89587, 89592,'1 ',9.41070E-3,1.68090E-2,2.48100E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89587, 89597,'1 ',8.65010E-3,2.48090E-2,3.81530E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89590, 89594,'1 ',1.48700E-2,4.14690E-2,8.70450E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89590, 89609,'1 ',4.90470E-3,4.20670E-2,1.19720E-2, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89591, 89592,'1 ',1.51850E-2,4.35510E-2,6.69750E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89592, 89593,'1 ',1.64910E-2,2.14620E-2,3.00170E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89601, 89605,'1 ',2.09940E-1,1.51790E-1,2.30190E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89602, 89605,'1 ',1.62320E-2,4.98480E-2,9.35390E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89603, 89604,'1 ',2.41760E-2,1.91330E-2,2.40910E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89603, 89605,'1 ',2.01490E-2,4.57040E-2,9.11770E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89606, 89933,'1 ',4.71840E-3,1.61860E-2,3.87760E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89610, 89971,'1 ',3.24750E-2,1.65260E-1,3.74500E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89613, 89615,'1 ',9.78500E-3,3.26420E-2,5.17390E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89613, 89617,'1 ',9.32470E-2,8.74470E-2,1.35060E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89615, 89911,'1 ',2.33710E-1,2.36110E-1,3.12710E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89617, 89808,'1 ',5.52500E-1,3.58180E-1,6.81620E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89619, 89620,'1 ',1.75280E-2,4.06880E-2,7.74720E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89620, 89623,'1 ',9.12880E-3,1.45710E-2,3.35620E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89637, 89640,'1 ',1.78030E-3,8.30290E-3,2.05640E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89641, 89644,'1 ',6.45520E-3,3.35670E-2,7.27650E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89648, 89664,'1 ',1.18830E-2,4.76350E-2,1.22780E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89650, 89651,'1 ',8.77640E-3,1.65870E-2,2.68280E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89651, 89652,'1 ',4.42000E-3,1.95860E-2,5.88070E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89651, 89655,'1 ',8.79800E-3,2.08340E-2,3.80900E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89652, 89653,'1 ',1.74850E-2,2.92030E-2,4.95890E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89654, 89655,'1 ',1.07180E-2,2.10060E-2,3.14860E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89657, 89659,'1 ',1.61940E-2,5.40210E-2,8.56270E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89659, 89700,'1 ',2.70790E-2,6.96100E-2,1.07730E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89662, 89663,'1 ',1.03780E-1,8.54220E-2,1.73090E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89671, 89672,'1 ',1.01850E-1,1.38850E-1,3.08080E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89671, 89676,'1 ',1.49350E-1,1.59520E-1,3.37320E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89675, 89821,'1 ',1.86270E-2,8.30040E-2,1.40960E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89675, 89822,'1 ',4.18330E-2,1.67420E-1,3.53510E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89676, 89682,'1 ',3.98860E-1,4.03150E-1,5.34020E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89678, 89768,'1 ',7.40750E-2,2.12480E-1,3.26820E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89678, 89822,'1 ',5.74620E-2,2.29990E-1,4.85690E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89681, 89684,'1 ',1.25650E-2,4.93890E-2,1.29220E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89681, 90030,'1 ',3.65000E-3,4.24790E-2,1.24890E-2, 325.00, 341.20, 357.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89688, 89690,'1 ',7.88740E-2,1.76970E-1,2.82220E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89689, 89691,'1 ',1.14250E-2,3.24200E-2,5.09390E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89689, 89692,'1 ',9.69810E-2,1.20390E-1,2.62380E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89690, 89691,'1 ',4.97860E-3,4.34880E-2,1.07660E-3, 147.00, 154.30, 161.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89691, 89693,'1 ',5.95720E-2,1.38310E-1,2.05700E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89697, 89700,'1 ',9.50670E-3,4.31550E-2,9.36100E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89701, 89711,'1 ',3.90970E-3,2.47630E-2,6.72100E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89705, 89711,'1 ',2.33430E-3,2.40110E-2,6.80980E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89713, 89718,'1 ',1.74910E-2,6.80460E-2,1.13590E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89714, 89719,'1 ',7.11010E-3,2.51320E-2,5.66320E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89722, 89723,'1 ',2.20150E-2,2.42130E-2,3.23170E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89724, 89900,'1 ',3.85260E-2,1.68800E-1,3.62940E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89725, 89734,'1 ',1.24320E-2,1.35410E-2,1.84390E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89726, 89732,'1 ',3.85000E-3,2.16320E-2,4.00580E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89727, 89734,'1 ',4.51670E-3,3.10030E-2,5.65160E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89729, 89879,'1 ',6.51820E-2,2.49810E-1,7.06420E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89735, 89877,'1 ',4.37900E-2,3.20170E-1,5.90580E-3, 119.00, 125.00, 130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89739, 89741,'1 ',6.83120E-3,1.58590E-2,2.35850E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89739, 89742,'1 ',8.87390E-3,2.54520E-2,3.91400E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89739, 89846,'1 ',7.47320E-2,1.73510E-1,2.58070E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89740, 89741,'1 ',1.77100E-2,1.71120E-2,2.48480E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89741, 89742,'1 ',1.32730E-2,2.46790E-2,5.77630E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89741, 89743,'1 ',1.20900E-2,3.30300E-2,5.60990E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89742, 89747,'1 ',3.96800E-2,1.54380E-1,2.57720E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89743, 89750,'1 ',1.74550E-2,6.79070E-2,1.13360E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89747, 89749,'1 ',4.80490E-3,2.34470E-2,4.04690E-4,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89750, 89755,'1 ',1.15630E-2,4.44860E-2,7.59400E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89754, 89755,'1 ',1.51390E-2,4.34210E-2,6.67740E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89754, 89756,'1 ',1.80390E-2,4.18800E-2,6.22830E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89756, 89760,'1 ',1.24700E-2,6.08520E-2,1.05030E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89764, 89765,'1 ',1.46480E-2,4.49820E-2,8.44090E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89768, 90031,'1 ',8.01670E-2,1.46840E-1,2.53520E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89769, 89770,'1 ',9.20440E-2,2.11490E-1,3.21280E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89770, 89771,'1 ',5.46610E-2,1.01640E-1,2.37910E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89775, 89776,'1 ',3.24480E-2,1.13620E-1,3.14560E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89777, 89779,'1 ',2.08910E-2,1.28440E-1,2.31520E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89786, 89789,'1 ',5.63500E-2,1.11570E-1,1.63770E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89790, 89791,'1 ',1.18330E-2,1.26360E-2,2.67190E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89791, 89794,'1 ',5.00990E-3,1.38770E-2,2.29090E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89793, 89794,'1 ',1.64020E-2,1.96350E-2,3.26910E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89794, 89811,'1 ',1.01180E-1,7.66590E-2,1.05580E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89795, 89889,'1 ',1.68560E-2,2.09240E-2,4.55980E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89796, 89802,'1 ',1.08460E-2,4.83300E-2,8.20760E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89797, 89798,'1 ',1.56070E-2,1.23510E-2,1.55520E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89798, 89799,'1 ',5.78100E-3,1.48610E-2,2.29980E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89802, 89804,'1 ',2.17340E-2,6.23370E-2,9.58650E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89804, 89807,'1 ',3.18530E-1,2.52160E-1,3.17500E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89808, 89812,'1 ',1.04610E-1,1.91630E-1,3.30860E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89812, 89892,'1 ',6.20450E-2,1.11950E-1,1.61850E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89821, 89822,'1 ',9.33730E-2,1.22720E-1,1.68210E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89829, 89830,'1 ',4.86200E-2,3.81110E-2,4.89270E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89831, 89832,'1 ',1.77980E-2,3.52380E-2,5.17220E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89831, 89836,'1 ',1.16720E-2,3.02510E-2,5.71980E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89836, 90246,'1 ',7.69570E-2,6.03240E-2,7.74440E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89838, 89848,'1 ',1.87780E-2,4.35960E-2,6.48350E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89838, 89859,'1 ',4.62480E-3,3.01050E-2,6.11610E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89845, 89858,'1 ',1.66110E-3,1.44930E-2,3.98030E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89860, 89997,'1 ',6.01160E-2,2.38570E-1,6.81560E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89861, 89863,'1 ',1.94840E-2,3.11000E-2,7.16330E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89862, 89863,'1 ',2.11020E-2,1.36610E-2,2.60060E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89868, 89871,'1 ',1.12020E-3,4.48480E-3,1.12980E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89876, 89877,'1 ',1.94140E-2,1.13230E-1,2.27310E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89884, 90754,'1 ',3.74730E-2,1.82880E-1,3.15690E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89889, 89895,'1 ',6.16660E-2,1.22100E-1,1.79220E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89889, 89901,'1 ',1.75440E-2,6.82530E-2,1.13940E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89895, 89898,'1 ',4.36990E-2,1.15520E-1,2.09770E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89897, 90034,'1 ',9.97550E-2,2.56480E-1,3.97020E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89898, 89900,'1 ',1.00150E-1,1.98320E-1,2.91120E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89906, 89907,'1 ',3.15790E-2,8.37010E-2,2.12300E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89906, 89908,'1 ',6.33520E-2,1.61120E-1,2.54810E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89910, 89913,'1 ',5.67150E-2,4.42310E-1,8.27290E-3, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89914, 89921,'1 ',2.35420E-1,1.52450E-1,2.90190E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89916, 90082,'1 ',1.03360E-2,6.35460E-2,1.14540E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89919, 89920,'1 ',2.30810E-2,4.22760E-2,7.29830E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89927, 89931,'1 ',1.10080E-2,3.15730E-2,4.85540E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89930, 89931,'1 ',9.29320E-2,7.35470E-2,9.26050E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89930, 89946,'1 ',2.91330E-2,6.66280E-2,1.62660E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89936, 89944,'1 ',3.58770E-3,1.00050E-2,2.09990E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89936, 89965,'1 ',1.40000E-2,4.01560E-2,9.88150E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89937, 89939,'1 ',1.71150E-3,7.98180E-3,1.97680E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89938, 89946,'1 ',5.48110E-3,2.10870E-2,3.59970E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89938, 89969,'1 ',8.94160E-3,2.36370E-2,4.29190E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89940, 89943,'1 ',2.09490E-2,6.00860E-2,9.24030E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89940, 89946,'1 ',8.82860E-3,2.26950E-2,3.51230E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89951, 89965,'1 ',2.76360E-3,2.81570E-2,7.25620E-3, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89953, 89959,'1 ',3.96630E-3,1.65560E-2,4.77700E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89954, 89955,'1 ',2.33550E-3,1.15880E-2,2.76280E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89954, 89958,'1 ',1.11120E-2,3.18720E-2,4.90140E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89965, 89994,'1 ',1.86550E-3,1.85800E-2,6.89950E-3, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89969, 89970,'1 ',8.55000E-3,2.12210E-2,3.52650E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89970, 89971,'1 ',1.71500E-2,3.67520E-2,6.43490E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89971, 89974,'1 ',3.95500E-2,7.83060E-2,1.14940E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89982, 89986,'1 ',1.43910E-2,4.12750E-2,6.34740E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89985, 89986,'1 ',4.69290E-3,2.47200E-2,4.43640E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89987, 89989,'1 ',1.34050E-2,3.54360E-2,6.43450E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89987, 89992,'1 ',1.24120E-1,1.51320E-1,2.42560E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89988, 89990,'1 ',1.85130E-2,3.39070E-2,5.85370E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89990, 89991,'1 ',1.64720E-2,4.23430E-2,6.55310E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89995, 90001,'1 ',9.46170E-2,1.13270E-1,1.88590E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 89998, 90000,'1 ',2.06560E-4,2.42130E-3,9.76530E-3, 834.00, 875.70, 917.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90007, 90010,'1 ',1.08990E-2,5.31230E-2,9.96810E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90008, 90015,'1 ',1.27690E-2,4.25950E-2,6.75160E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90009, 90010,'1 ',5.56930E-3,2.39180E-2,4.37640E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90010, 90016,'1 ',1.17450E-2,3.11300E-2,7.89550E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90012, 90029,'1 ',1.54770E-2,4.01120E-2,7.58410E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90018, 90023,'1 ',1.36130E-1,1.22000E-1,2.49610E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90035, 90259,'1 ',4.84990E-2,2.12510E-1,4.56970E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90035, 90260,'1 ',1.51780E-1,3.52480E-1,6.71490E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90042, 90043,'1 ',2.75110E-2,4.94480E-2,8.88020E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90042, 90045,'1 ',3.64980E-2,2.88840E-2,3.63680E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90046, 90057,'1 ',2.13930E-1,1.57420E-1,2.30220E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90047, 90048,'1 ',2.66200E-2,5.27060E-2,7.73620E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90047, 90110,'1 ',1.37590E-1,3.90600E-1,6.14060E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90051, 90052,'1 ',5.71210E-2,9.19230E-2,1.44080E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90061, 90062,'1 ',4.90060E-2,1.81220E-1,3.35570E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90062, 90064,'1 ',2.78520E-1,2.20470E-1,2.77600E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90062, 90074,'1 ',3.58730E-1,2.81320E-1,3.61150E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90069, 90070,'1 ',1.20840E-1,2.03590E-1,2.90040E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90083, 90086,'1 ',4.60840E-3,1.75170E-2,4.90350E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90088, 90089,'1 ',5.34860E-2,1.57300E-1,3.22480E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90090, 90092,'1 ',8.16230E-2,2.40070E-1,4.92260E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90090, 90116,'1 ',3.98190E-2,1.97600E-1,4.71220E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90090, 90117,'1 ',5.31340E-1,4.16890E-1,5.35190E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90091, 90117,'1 ',1.34730E-1,2.42210E-1,4.35070E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90092, 90094,'1 ',1.06080E-1,2.10060E-1,3.08370E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90096, 90097,'1 ',1.24710E-2,2.25010E-2,3.25280E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90101, 90109,'1 ',9.39640E-2,1.84170E-1,2.76080E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90107, 90749,'1 ',1.61490E-1,2.91460E-1,4.21440E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90111, 90112,'1 ',5.24160E-3,2.37940E-2,5.16120E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90125, 90162,'1 ',3.62910E-1,3.70830E-1,5.77690E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90132, 90261,'1 ',7.73560E-2,2.21900E-1,3.41300E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90135, 90136,'1 ',4.22370E-2,3.10750E-2,4.54480E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90138, 90140,'1 ',5.03690E-1,3.98960E-1,5.02320E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90147, 90152,'1 ',9.66470E-3,3.22410E-2,5.11030E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90149, 90150,'1 ',4.77940E-3,1.85930E-2,3.10370E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90150, 90152,'1 ',7.42840E-3,1.56120E-2,2.84430E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90153, 90154,'1 ',1.89580E-2,3.16170E-2,4.59780E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90157, 90160,'1 ',4.02840E-3,3.04630E-2,1.01320E-3, 147.00, 154.30, 161.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90158, 90159,'1 ',7.95750E-2,5.34540E-2,9.43040E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90164, 90165,'1 ',2.70290E-1,1.75040E-1,3.33190E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90174, 93071,'1 ',6.75870E-1,5.35710E-1,6.74480E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90182, 90184,'1 ',1.35030E-1,1.36390E-1,1.80640E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90190, 90269,'1 ',3.18520E-2,8.67470E-2,1.91180E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90192, 90216,'1 ',1.13160E-2,2.62710E-2,3.90690E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90194, 90208,'1 ',3.01850E-2,5.39160E-2,7.95810E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90199, 90219,'1 ',9.33990E-2,1.02730E-1,1.37120E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90205, 90208,'1 ',1.54780E-2,3.06460E-2,4.49810E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90207, 90209,'1 ',3.14300E-2,2.48730E-2,3.13190E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90210, 90212,'1 ',2.58260E-2,3.39430E-2,4.65210E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90210, 90216,'1 ',5.90980E-2,1.06640E-1,1.54160E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90216, 90218,'1 ',1.77900E-2,5.93460E-2,9.40680E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90217, 90220,'1 ',4.02340E-2,7.88530E-2,1.18200E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90218, 90220,'1 ',2.28780E-2,5.79490E-2,1.14780E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90219, 90263,'1 ',2.56950E-1,2.01460E-1,2.58630E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90222, 90224,'1 ',3.32690E-3,1.48250E-2,2.51760E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90223, 90224,'1 ',3.17440E-2,3.49140E-2,4.66000E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90245, 90246,'1 ',2.29230E-2,1.65710E-2,2.51310E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90249, 93706,'1 ',2.79900E-1,2.30480E-1,4.67040E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90251, 90252,'1 ',8.00190E-3,3.38680E-2,7.62110E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90269, 90273,'1 ',6.64780E-3,3.22630E-2,7.37540E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90274, 90275,'1 ',9.76080E-2,1.49540E-1,2.09990E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90277, 90597,'1 ',1.50790E-2,1.02310E-1,1.90930E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90285, 90424,'1 ',6.08250E-2,3.93790E-2,7.49640E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90289, 90422,'1 ',9.95650E-3,4.38680E-2,7.61990E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90291, 90436,'1 ',1.18930E-1,9.32250E-2,1.19680E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90294, 90601,'1 ',2.44130E-2,4.78450E-2,7.17150E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90294, 90602,'1 ',9.99040E-2,1.09890E-1,1.46670E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90296, 90299,'1 ',9.11110E-3,3.00670E-2,4.87070E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90298, 90299,'1 ',4.51680E-3,2.40660E-2,4.22100E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90302, 90303,'1 ',1.57060E-2,4.27640E-2,9.42210E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90306, 90563,'1 ',6.82190E-2,2.09530E-1,3.93250E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90308, 90309,'1 ',1.15420E-1,1.92520E-1,2.80000E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90310, 90580,'1 ',5.64620E-2,1.31070E-1,2.49580E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90313, 90314,'1 ',2.99930E-2,1.00050E-1,1.58600E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90317, 90475,'1 ',5.12590E-2,1.35870E-1,3.44650E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90322, 90323,'1 ',2.81250E-1,2.22630E-1,2.80320E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90322, 90493,'1 ',6.34180E-2,2.72420E-1,4.98620E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90323, 90324,'1 ',5.36850E-2,2.09700E-1,4.65110E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90328, 90560,'1 ',2.35420E-2,3.43050E-2,7.75210E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90329, 90560,'1 ',7.78230E-3,2.00050E-2,3.09600E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90330, 90560,'1 ',8.37210E-3,3.22090E-2,5.49830E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90340, 90401,'1 ',3.46640E-2,6.86320E-2,1.00740E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90345, 90595,'1 ',1.68590E-1,1.33430E-1,1.68010E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90347, 90353,'1 ',6.30090E-2,4.98650E-2,6.27860E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90351, 90352,'1 ',2.74890E-2,6.23540E-2,1.24390E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90351, 90353,'1 ',4.08380E-2,8.08580E-2,1.18680E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90352, 90353,'1 ',4.08380E-2,3.23190E-2,4.06940E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90354, 90356,'1 ',7.96630E-4,5.37500E-3,9.89650E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90354, 90633,'1 ',1.15820E-3,8.12140E-3,1.38260E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90356, 90379,'1 ',6.20780E-3,4.19070E-2,7.72210E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90359, 90361,'1 ',7.09480E-2,1.40480E-1,2.06210E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90360, 90361,'1 ',3.08710E-1,2.44390E-1,3.07720E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90362, 90515,'1 ',3.40070E-1,3.74250E-1,4.99610E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90369, 90638,'1 ',7.80160E-2,2.60300E-1,4.12700E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90370, 90611,'1 ',5.21480E-2,2.74760E-1,4.93260E-3,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90372, 90374,'1 ',8.86870E-2,1.47320E-1,3.12150E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90381, 90388,'1 ',8.82650E-3,3.43370E-2,5.73190E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90381, 90431,'1 ',1.35790E-2,2.45010E-2,3.54190E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90384, 90446,'1 ',5.42130E-3,1.07340E-2,1.57550E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90387, 90399,'1 ',1.77160E-2,4.68330E-2,8.50390E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90388, 90423,'1 ',1.68250E-2,2.83430E-2,4.03740E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90391, 90449,'1 ',1.03110E-2,1.73700E-2,2.47430E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90392, 90407,'1 ',1.05240E-2,5.26360E-2,9.36980E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90392, 90449,'1 ',1.30690E-2,3.70860E-2,5.82700E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90393, 90407,'1 ',8.98420E-3,4.54470E-2,7.90730E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90394, 90395,'1 ',2.10210E-2,1.66350E-2,2.09460E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90395, 90397,'1 ',8.26860E-3,3.05730E-2,5.66060E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90396, 90397,'1 ',2.59680E-3,1.29870E-2,2.31190E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90397, 90399,'1 ',2.15320E-2,1.70400E-2,2.14550E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90397, 90451,'1 ',4.02030E-2,2.90630E-2,4.40750E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90405, 90407,'1 ',3.79740E-2,2.74510E-2,4.16320E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90414, 90420,'1 ',1.00550E-1,1.02670E-1,1.59920E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90416, 90417,'1 ',5.93280E-3,3.86200E-2,7.84600E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90416, 90425,'1 ',1.17100E-1,8.61590E-2,1.26010E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90417, 90418,'1 ',1.71840E-2,3.29090E-2,5.17700E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90427, 90428,'1 ',1.85110E-2,5.57160E-2,1.08940E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90435, 90551,'1 ',4.36510E-3,1.17190E-2,2.65590E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90436, 90440,'1 ',3.61760E-3,2.05640E-2,3.72030E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90437, 90453,'1 ',2.92930E-2,2.31820E-2,2.91890E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90438, 90453,'1 ',1.81130E-2,1.43340E-2,1.80490E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90439, 90452,'1 ',2.61480E-2,2.06930E-2,2.60550E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90458, 90459,'1 ',1.79500E-1,3.43900E-1,5.41200E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90463, 90464,'1 ',4.13600E-3,3.89330E-2,1.17940E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90465, 90468,'1 ',2.19190E-2,7.83010E-2,1.55460E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90465, 90469,'1 ',9.88560E-2,1.77700E-1,3.19170E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90467, 90469,'1 ',2.13160E-1,2.34500E-1,3.13000E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90469, 90470,'1 ',6.28930E-2,2.09830E-1,3.32650E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90471, 93249,'1 ',2.69340E-2,2.63990E-1,5.16970E-3, 147.00, 154.30, 161.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90477, 90649,'1 ',1.83250E-1,4.25660E-1,8.11090E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90480, 90493,'1 ',4.33820E-1,3.57450E-1,7.24320E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90481, 90646,'1 ',8.38730E-2,2.17410E-1,4.11150E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90496, 90506,'1 ',8.82340E-2,6.98290E-2,8.79230E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90499, 90509,'1 ',2.69740E-2,1.07020E-1,3.05650E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90521, 90522,'1 ',3.88530E-2,1.95380E-1,5.31130E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90528, 90531,'1 ',1.89660E-2,1.77850E-2,2.74700E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90530, 90533,'1 ',6.04550E-3,1.08660E-2,1.95140E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90531, 90533,'1 ',1.56430E-2,2.63520E-2,3.75380E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90533, 90534,'1 ',1.54720E-2,1.13830E-2,1.66480E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90534, 90539,'1 ',8.47830E-3,1.67860E-2,2.46390E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90545, 90546,'1 ',1.55520E-2,3.95510E-2,6.25430E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90547, 90550,'1 ',5.65650E-4,3.72420E-3,7.20580E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90555, 90556,'1 ',1.30290E-2,3.44410E-2,6.25370E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90568, 93724,'1 ',1.00170E-1,2.37250E-1,4.33870E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90570, 90723,'1 ',9.63500E-2,1.88850E-1,2.83100E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90571, 90574,'1 ',4.07290E-2,4.43630E-2,6.04070E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90573, 90574,'1 ',7.06140E-3,7.54080E-3,1.59450E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90573, 90575,'1 ',1.00540E-2,1.00560E-2,1.35860E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90577, 90587,'1 ',3.80600E-2,3.01200E-2,3.79250E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90581, 90583,'1 ',8.00560E-2,2.80200E-1,5.80560E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90588, 90724,'1 ',1.02110E-2,3.40630E-2,5.39920E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90592, 90593,'1 ',1.09340E-1,7.07910E-2,1.34760E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90598, 90640,'1 ',2.31200E-2,4.85920E-2,8.85280E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90600, 90642,'1 ',7.13870E-2,2.35610E-1,3.81770E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90602, 90604,'1 ',6.78310E-2,5.36810E-2,6.75910E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90602, 90606,'1 ',7.54630E-2,5.97210E-2,7.51960E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90616, 90618,'1 ',1.26560E-1,2.48090E-1,3.71930E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90621, 90623,'1 ',1.65740E-2,8.50800E-2,1.60990E-3,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90622, 90623,'1 ',4.80360E-2,3.76530E-2,4.83400E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90623, 90625,'1 ',1.77900E-2,8.82740E-2,2.10470E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90629, 90634,'1 ',7.72540E-2,6.05560E-2,7.77430E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90630, 90634,'1 ',1.34990E-2,3.13400E-2,4.66070E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90639, 90643,'1 ',8.70370E-3,5.35100E-2,9.64470E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90654, 90656,'1 ',2.65460E-2,2.60770E-2,4.40170E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90654, 90659,'1 ',1.02070E-1,8.07800E-2,1.01710E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90655, 90660,'1 ',6.34190E-2,5.01900E-2,6.31950E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90660, 90661,'1 ',9.44030E-3,2.02300E-2,3.54210E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90663, 90666,'1 ',7.29230E-2,5.77110E-2,7.26650E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90668, 90737,'1 ',6.04620E-3,3.43710E-2,9.94990E-3, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90673, 90972,'1 ',6.77500E-1,5.31900E-1,6.82800E-3,  35.00,  35.00,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90674, 90732,'1 ',3.88150E-2,9.50100E-2,1.62450E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90692, 90693,'1 ',3.48360E-2,2.75690E-2,3.47120E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90694, 90696,'1 ',4.75330E-2,3.76170E-2,4.73650E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90696, 90705,'1 ',7.68510E-2,6.08200E-2,7.65800E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90696, 90711,'1 ',1.28040E-1,1.68290E-1,2.30670E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90700, 90707,'1 ',1.40830E-1,9.46040E-2,1.66900E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90702, 90712,'1 ',9.75280E-2,7.48120E-2,1.00430E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90711, 90964,'1 ',2.07640E-1,4.11310E-1,6.04030E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90714, 90742,'1 ',1.17690E-1,2.33060E-1,3.42140E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90717, 90718,'1 ',4.96490E-2,3.65290E-2,5.34240E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90720, 90721,'1 ',1.11810E-2,3.68990E-2,5.97760E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90726, 90736,'1 ',7.29450E-2,1.31120E-1,2.35480E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90730, 90738,'1 ',8.19070E-2,1.02920E-1,1.54920E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90732, 90735,'1 ',4.80500E-2,3.76640E-2,4.83540E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90735, 90736,'1 ',7.96420E-2,6.30290E-2,7.93610E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90736, 90924,'1 ',9.32750E-2,2.64740E-1,4.16060E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90739, 90742,'1 ',2.37130E-2,5.50530E-2,8.18730E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90749, 90750,'1 ',7.52310E-2,1.35230E-1,2.42870E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90751, 90752,'1 ',1.03920E-1,2.05780E-1,3.02080E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90758, 90759,'1 ',3.45020E-1,2.70560E-1,3.47340E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90761, 90762,'1 ',5.94220E-2,1.17660E-1,1.72700E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90762, 90763,'1 ',2.87210E-2,5.05090E-2,9.49110E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90763, 90765,'1 ',1.79120E-1,1.41770E-1,1.78500E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90765, 90959,'1 ',4.54910E-2,1.39710E-1,2.62180E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90767, 90980,'1 ',9.71550E-2,2.98450E-1,5.60250E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90769, 90778,'1 ',1.91290E-1,1.49960E-1,1.92520E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90769, 90944,'1 ',1.06950E-1,8.38350E-2,1.07630E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90770, 90772,'1 ',3.58080E-2,2.83380E-2,3.56810E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90771, 90933,'1 ',1.20660E-2,3.36500E-2,7.06310E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90778, 90780,'1 ',1.10330E-1,8.73170E-2,1.09940E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90784, 90785,'1 ',4.59730E-2,5.85090E-2,8.57410E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90784, 90786,'1 ',1.94650E-2,7.48880E-2,1.27840E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90798, 90799,'1 ',4.21570E-3,1.11730E-2,2.83390E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90799, 90801,'1 ',1.15720E-2,7.11420E-2,1.28230E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90801, 90804,'1 ',1.33210E-2,7.48480E-2,1.38600E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90808, 90809,'1 ',1.56550E-1,2.63770E-1,3.75810E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90813, 90815,'1 ',1.82490E-2,3.34240E-2,5.77020E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90815, 91002,'1 ',2.55210E-2,3.11120E-2,4.98670E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90817, 90818,'1 ',2.08800E-2,1.35180E-2,2.57340E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90818, 90819,'1 ',3.00720E-2,3.01600E-2,4.87690E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90820, 90823,'1 ',1.80240E-2,3.56860E-2,5.23800E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90832, 90834,'1 ',1.32150E-2,1.04580E-2,1.31680E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90837, 90838,'1 ',1.34310E-2,2.24310E-2,3.80900E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90838, 90844,'1 ',1.52280E-2,3.11630E-2,7.66850E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90844, 90872,'1 ',1.04460E-2,3.48460E-2,5.52330E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90844, 90889,'1 ',3.59580E-2,7.11940E-2,1.04500E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90847, 90891,'1 ',7.00290E-3,1.25870E-2,2.26040E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90847, 90892,'1 ',8.67120E-3,1.05710E-2,1.69430E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90848, 90892,'1 ',3.26300E-2,2.58230E-2,3.25140E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90865, 90895,'1 ',9.86440E-2,8.83970E-2,1.80860E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90869, 91005,'1 ',4.04090E-2,2.97300E-2,4.34810E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90873, 90875,'1 ',1.18890E-2,1.26960E-2,2.68460E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90874, 90877,'1 ',6.74600E-3,1.73410E-2,2.68370E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90876, 91010,'1 ',1.99120E-2,4.87400E-2,8.33350E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90880, 90882,'1 ',1.85210E-2,5.31210E-2,8.16930E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90880, 90896,'1 ',3.33790E-2,6.11370E-2,1.05550E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90882, 90883,'1 ',7.10200E-2,5.22530E-2,7.64210E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90882, 90886,'1 ',1.38760E-2,5.39810E-2,9.01110E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90882, 90887,'1 ',6.79310E-3,3.37060E-2,8.03600E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90893, 90897,'1 ',6.14420E-3,1.20420E-2,1.80490E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90905, 90910,'1 ',1.92470E-2,1.41610E-2,2.07110E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90906, 90911,'1 ',1.90620E-2,1.49420E-2,1.91820E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90914, 90916,'1 ',1.21850E-2,3.58320E-2,7.34520E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90915, 91030,'1 ',4.89570E-1,3.84060E-1,4.93040E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90917, 90918,'1 ',6.52310E-4,4.13150E-3,8.65200E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90926, 91044,'1 ',6.58690E-2,2.19760E-1,3.48400E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90933, 90936,'1 ',2.53710E-3,7.34830E-3,1.77240E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90939, 90942,'1 ',9.23460E-2,7.60110E-2,1.54030E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90947, 90949,'1 ',3.00680E-1,2.35760E-1,3.02670E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90947, 90981,'1 ',1.12900E-1,3.32120E-1,6.81160E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90948, 90949,'1 ',1.18370E-1,8.55700E-2,1.29770E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90951, 90952,'1 ',4.72150E-2,9.34840E-2,1.37220E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90951, 90955,'1 ',1.43640E-2,4.74000E-2,7.67880E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90958, 90959,'1 ',4.20960E-2,9.77180E-2,1.86070E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90966, 90972,'1 ',7.64480E-2,6.05010E-2,7.61780E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90970, 90973,'1 ',1.47500E-3,9.83710E-3,1.85400E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90973, 90977,'1 ',1.61940E-3,1.08000E-2,2.03560E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90974, 90976,'1 ',2.93150E-1,2.11990E-1,3.21480E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90980, 90982,'1 ',1.35590E-1,3.51550E-1,6.65050E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90986, 90987,'1 ',1.72560E-2,9.70980E-2,2.09640E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90988, 90989,'1 ',1.26890E-2,4.93650E-2,8.24050E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90992, 90995,'1 ',4.13690E-2,3.27390E-2,4.12220E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90994, 90996,'1 ',4.29510E-2,5.64500E-2,7.73690E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90994, 90997,'1 ',1.99250E-1,1.29010E-1,2.45590E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90998, 91000,'1 ',2.94420E-2,2.33000E-2,2.93370E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 90999, 91000,'1 ',1.29710E-1,1.02660E-1,1.29260E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91007, 91008,'1 ',1.09470E-1,7.08740E-2,1.34920E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91013, 91014,'1 ',5.61840E-2,4.44640E-2,5.59850E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91016, 91018,'1 ',3.32180E-2,2.15050E-2,4.09390E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91018, 91022,'1 ',6.96270E-2,9.15130E-2,1.25420E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91019, 91021,'1 ',7.07170E-2,1.38600E-1,2.07760E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91020, 91028,'1 ',4.95280E-2,1.63460E-1,2.64820E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91033, 91034,'1 ',4.15650E-2,2.94420E-2,4.65460E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91039, 91040,'1 ',2.75170E-2,2.17760E-2,2.74190E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91046, 91412,'1 ',2.10030E-3,3.30740E-2,3.45670E-1, 960.00,1008.00,1056.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91046, 91440,'1 ',2.39550E-3,4.35830E-2,4.37710E-1,1046.00,1098.30,1150.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  67.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91047, 91090,'1 ',4.34110E-3,2.26130E-2,5.93070E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91047, 91387,'1 ',2.22630E-2,8.06320E-2,1.73060E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91049, 91248,'1 ',3.17520E-3,3.60400E-2,3.29060E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91049, 91458,'1 ',9.25660E-4,1.06850E-2,9.36890E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91050, 91084,'1 ',2.80680E-3,1.82200E-2,3.62960E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91051, 91248,'1 ',4.75560E-3,6.00760E-2,5.96590E-1, 812.00, 852.60, 893.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  92.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91051, 91422,'1 ',2.35610E-3,2.58800E-2,2.51780E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91055, 91064,'1 ',9.19960E-4,1.43320E-2,6.02180E-2,1023.00,1074.10,1125.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91056, 91303,'1 ',5.42810E-2,1.57390E-1,3.80150E-2, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91061, 91334,'1 ',8.85570E-4,1.21820E-2,2.42750E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91062, 91092,'1 ',3.22710E-3,1.64960E-2,4.49580E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91064, 91407,'1 ',6.69250E-4,8.74560E-3,2.83130E-2, 834.00, 875.70, 917.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91065, 91349,'1 ',4.66640E-2,1.23410E-1,2.89090E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91065, 91419,'1 ',4.76470E-2,1.32960E-1,2.79310E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91066, 91358,'1 ',1.77930E-3,2.11300E-2,7.35980E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91069, 91289,'1 ',7.68280E-2,3.75060E-1,6.47740E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91069, 91377,'1 ',2.92260E-2,9.74980E-2,1.54540E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91071, 91548,'1 ',1.70930E-2,1.45270E-1,8.72860E-2, 437.00, 458.90, 480.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91075, 91107,'1 ',1.22470E-4,1.20600E-3,2.56990E-3, 473.00, 496.60, 520.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91075, 91386,'1 ',1.35410E-3,1.44410E-2,2.93670E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91079, 91522,'1 ',5.13990E-2,1.99980E-1,3.33880E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91083, 91277,'1 ',1.70090E-1,2.31930E-1,5.14670E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91084, 91459,'1 ',1.14880E-3,7.66170E-3,1.44400E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91084, 91461,'1 ',1.35890E-3,9.52860E-3,1.62230E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91090, 91431,'1 ',1.46910E-3,6.06570E-3,1.43510E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91093, 91094,'1 ',5.19400E-2,2.84330E-1,5.55800E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91094, 91340,'1 ',4.46050E-2,2.25670E-1,3.92720E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91094, 91359,'1 ',7.40360E-2,1.58670E-1,2.77840E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91096, 91271,'1 ',2.33100E-1,5.35980E-1,8.14870E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91098, 91292,'1 ',1.09200E-2,7.29800E-2,1.61530E-3, 119.00, 125.00, 130.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91103, 91443,'1 ',2.33970E-2,1.02510E-1,2.20390E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91105, 91294,'1 ',4.89930E-3,1.68070E-2,4.02630E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91113, 91602,'1 ',1.41320E-3,1.42840E-2,4.20010E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91114, 91604,'1 ',3.59630E-2,1.60260E-1,2.72190E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91115, 91141,'1 ',3.25920E-3,1.49520E-2,3.83010E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91116, 91589,'1 ',1.34700E-3,1.06890E-2,2.05710E-2, 397.00, 416.80, 436.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91120, 91123,'1 ',2.25290E-4,1.55190E-3,2.73940E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91121, 91740,'1 ',3.98670E-2,1.00270E-1,2.59900E-2, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91123, 91135,'1 ',2.53880E-4,1.64790E-3,3.28220E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91123, 91913,'1 ',6.67760E-3,4.60260E-2,8.13220E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91128, 91659,'1 ',6.15940E-4,4.15580E-3,7.65170E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91130, 91165,'1 ',3.35980E-4,3.94640E-3,1.04660E-3, 317.00, 332.90, 348.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91130, 91587,'1 ',4.03830E-3,1.38530E-2,3.31870E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91132, 91535,'1 ',6.45480E-2,3.31450E-1,6.27460E-3,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91134, 91159,'1 ',1.04310E-4,1.74470E-3,9.88920E-4, 650.00, 682.50, 715.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91135, 91144,'1 ',1.31530E-4,1.54320E-3,3.44360E-3, 541.00, 568.10, 595.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91139, 91155,'1 ',1.70260E-3,1.17280E-2,2.07040E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91143, 91735,'1 ',5.68260E-3,6.02340E-2,1.78840E-2, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91144, 91684,'1 ',4.07920E-3,2.64830E-2,5.27670E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91147, 91772,'1 ',1.24140E-3,7.71320E-3,2.17680E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91148, 91586,'1 ',4.16310E-3,5.84220E-2,1.12200E-1, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91151, 91659,'1 ',3.53310E-4,4.20840E-3,9.10740E-3, 541.00, 568.10, 595.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91151, 91662,'1 ',1.06500E-3,7.33610E-3,1.29500E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91153, 91941,'1 ',1.18630E-2,4.56410E-2,7.79120E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91157, 91699,'1 ',2.80030E-4,4.56810E-3,2.72560E-3, 650.00, 682.50, 715.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91161, 91867,'1 ',4.26600E-2,1.65970E-1,2.77090E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91161, 91867,'2 ',4.26600E-2,1.65970E-1,2.77090E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91165, 91578,'1 ',3.73180E-3,1.21720E-2,3.23130E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91166, 91594,'1 ',1.04050E-2,3.43360E-2,5.56230E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91170, 91550,'1 ',7.13130E-2,2.77490E-1,4.63350E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91172, 91619,'1 ',2.70930E-3,2.65490E-2,5.19730E-4, 147.00, 154.30, 161.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91175, 91862,'1 ',2.34300E-3,1.60830E-2,2.93170E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91180, 92940,'1 ',2.81680E-2,8.64140E-2,2.34060E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91180, 92940,'2 ',2.81680E-2,8.64140E-2,2.34060E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91181, 92241,'1 ',6.42460E-4,9.06970E-3,1.46530E-1,1306.00,1371.30,1436.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91182, 91193,'1 ',3.26430E-3,3.46090E-2,7.93210E-2, 512.00, 537.60, 563.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91185, 92034,'1 ',5.29140E-3,2.11850E-2,5.33720E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91186, 92133,'1 ',1.60590E-2,8.45940E-2,1.51820E-3,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91192, 92035,'1 ',7.51400E-3,2.13220E-2,3.35020E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91193, 92224,'1 ',6.35860E-4,8.21080E-3,1.86040E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91193, 92373,'1 ',3.10760E-5,4.35620E-4,8.35220E-4, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91196, 92241,'1 ',1.75060E-3,1.99200E-2,1.80050E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91197, 92380,'1 ',4.10560E-3,2.77070E-2,5.10320E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91198, 92243,'1 ',4.06220E-2,1.22370E-1,3.83250E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91202, 92053,'1 ',1.63210E-1,5.01310E-1,1.36000E-2,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91202, 92103,'1 ',9.35870E-2,2.40610E-1,3.72450E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91202, 92216,'1 ',2.17810E-1,4.47960E-1,8.54880E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91205, 91958,'1 ',9.02480E-2,3.47330E-1,5.93200E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91206, 92861,'1 ',1.15240E-3,1.79330E-2,5.56240E-3, 399.00, 418.90, 438.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91214, 92179,'1 ',1.41850E-3,1.56440E-2,2.97220E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91214, 92179,'2 ',1.41850E-3,1.56440E-2,2.97220E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91220, 92223,'1 ',1.26170E-1,3.33650E-1,6.06100E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91223, 92206,'1 ',1.17600E-1,3.02390E-1,4.68140E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91224, 92068,'1 ',2.67660E-2,1.30620E-1,2.25460E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91229, 92385,'1 ',1.29900E-3,1.11290E-2,2.11760E-2, 417.00, 437.80, 458.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91232, 92328,'1 ',5.80200E-3,2.69030E-2,5.58820E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91233, 91988,'1 ',1.16500E-1,2.49710E-1,4.37320E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91236, 91965,'1 ',5.51690E-2,9.16390E-2,1.94150E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91238, 92201,'1 ',8.32340E-2,1.09400E-1,1.49940E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91239, 92940,'1 ',9.56370E-2,2.19750E-1,3.33820E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91241, 92147,'1 ',1.25140E-1,9.90420E-2,1.24710E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91242, 91964,'1 ',4.24690E-3,8.69090E-3,2.13860E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91242, 91972,'1 ',3.44600E-2,2.72710E-2,3.43380E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91243, 92019,'1 ',1.07120E-3,9.80070E-3,1.88650E-2, 435.00, 456.80, 478.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91248, 91824,'1 ',5.90460E-3,8.29950E-2,8.34840E-1, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 128.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91254, 91318,'1 ',8.19920E-2,2.92990E-1,5.81920E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91256, 91257,'1 ',1.97810E-2,3.67810E-2,8.60900E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91272, 91317,'1 ',1.40340E-1,2.88500E-1,5.50290E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91273, 91507,'1 ',2.13710E-1,3.41330E-1,7.86560E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91281, 91411,'1 ',9.90470E-2,3.30510E-1,5.24100E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91290, 91937,'1 ',9.01800E-2,2.71500E-1,5.31030E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91291, 91511,'1 ',1.12200E-1,2.57820E-1,3.91690E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91297, 91298,'1 ',3.91270E-3,1.61550E-2,3.82210E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91305, 91308,'1 ',3.71800E-3,9.82590E-3,2.29990E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91311, 91312,'1 ',5.24580E-4,5.86720E-3,5.48190E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91311, 91314,'1 ',4.89740E-4,5.37380E-3,5.21990E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91312, 91422,'1 ',1.23280E-3,1.22030E-2,2.08990E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91312, 91422,'2 ',1.23280E-3,1.22030E-2,2.08990E-1,1097.00,1151.90,1206.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91313, 91369,'1 ',3.56580E-1,6.37750E-1,9.42450E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91318, 91418,'1 ',1.03060E-1,5.49620E-1,9.65250E-3,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91319, 91384,'1 ',1.57550E-1,5.07720E-1,8.65750E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91321, 91322,'1 ',3.52630E-2,7.80470E-2,1.27980E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91328, 91329,'1 ',2.72590E-2,8.99560E-2,1.45730E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91330, 91386,'1 ',1.83640E-3,2.37180E-2,5.37560E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91332, 91334,'1 ',1.23630E-3,1.03010E-2,3.21340E-2, 635.00, 666.80, 698.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91337, 91359,'1 ',4.53240E-2,1.51200E-1,2.39690E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91344, 91345,'1 ',6.53220E-2,1.51660E-1,2.25560E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91346, 92229,'1 ',7.38210E-3,6.68390E-2,1.32040E-1, 435.00, 456.80, 478.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91348, 91392,'1 ',1.07380E-1,2.49340E-1,3.70890E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91351, 91353,'1 ',8.82660E-4,7.76220E-3,1.61920E-2, 435.00, 456.80, 478.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91354, 91360,'1 ',1.12650E-1,2.79670E-1,4.64870E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91354, 91361,'1 ',9.33900E-2,2.16820E-1,4.12920E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91355, 91357,'1 ',2.54780E-3,1.02000E-2,2.56970E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91361, 91501,'1 ',2.87580E-1,5.19340E-1,7.51340E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91365, 91476,'1 ',1.96480E-3,2.85520E-2,2.58690E-1, 868.00, 911.40, 954.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91366, 91423,'1 ',8.88690E-3,6.23830E-2,1.06380E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91375, 91376,'1 ',9.83790E-3,1.73010E-2,3.25100E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91382, 91484,'1 ',6.57730E-3,4.27180E-2,8.51600E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91387, 91389,'1 ',4.93070E-3,1.87420E-2,5.24640E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91394, 91396,'1 ',5.77130E-2,1.07320E-1,2.51190E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91402, 91403,'1 ',1.67920E-2,5.60180E-2,8.87910E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91420, 91425,'1 ',5.44780E-2,1.79800E-1,2.91300E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91422, 92242,'1 ',4.17010E-3,4.74020E-2,4.33750E-1, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91426, 91427,'1 ',1.11250E-1,2.58330E-1,3.84260E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91429, 91434,'1 ',2.48760E-2,8.29860E-2,1.31540E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91436, 91442,'1 ',4.35370E-3,2.30570E-2,5.84430E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91437, 91445,'1 ',7.13060E-3,4.05330E-2,7.33300E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91439, 91444,'1 ',2.82260E-2,5.58850E-2,8.20280E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91441, 91461,'1 ',9.25800E-4,6.17420E-3,1.16360E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91442, 91462,'1 ',1.04270E-2,2.75590E-2,6.45070E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91443, 91474,'1 ',1.50770E-2,5.86560E-2,9.79140E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91444, 91468,'1 ',1.17270E-2,5.22550E-2,8.87410E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91463, 91469,'1 ',1.86290E-2,4.27980E-2,6.50060E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91464, 91489,'1 ',2.79280E-2,7.73610E-2,1.27720E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91470, 91471,'1 ',5.45020E-3,3.79680E-2,8.92100E-4, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91496, 91497,'1 ',7.13630E-3,4.05660E-2,7.33900E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91498, 91499,'1 ',1.76220E-2,7.76440E-2,1.34870E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91498, 91500,'1 ',3.61030E-2,1.08670E-1,2.12490E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91508, 91938,'1 ',1.86040E-1,6.21300E-1,9.86210E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91520, 91521,'1 ',4.75470E-2,1.22230E-1,1.89170E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91530, 91702,'1 ',8.77570E-3,7.60370E-2,2.73060E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91533, 91534,'1 ',1.37070E-2,2.93740E-2,5.14300E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91539, 91866,'1 ',7.72520E-3,4.80060E-2,1.35500E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91549, 91599,'1 ',1.28510E-1,2.98430E-1,4.43940E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91558, 91573,'1 ',8.78340E-2,2.25820E-1,3.49540E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91559, 91562,'1 ',1.35130E-2,2.25680E-2,3.83230E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91566, 91567,'1 ',1.48140E-2,2.55240E-2,4.06280E-4,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91569, 91570,'1 ',1.46860E-2,3.00530E-2,7.39550E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91575, 91579,'1 ',2.28530E-2,3.46600E-2,4.96780E-4,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91581, 91582,'1 ',2.15750E-2,5.54610E-2,8.58330E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91581, 91584,'1 ',1.42550E-2,3.77830E-2,9.58290E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91585, 91590,'1 ',3.09590E-3,4.73100E-2,1.52430E-2, 399.00, 418.90, 438.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91593, 91596,'1 ',1.62110E-2,5.14740E-2,9.02520E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91598, 91726,'1 ',1.35790E-1,3.12070E-1,4.74140E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91607, 91640,'1 ',4.51920E-3,2.53920E-2,4.70210E-4, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91608, 91611,'1 ',3.26220E-3,1.63160E-2,2.90430E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91609, 91612,'1 ',2.24270E-2,4.44040E-2,6.51760E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91618, 91633,'1 ',1.22770E-2,4.09560E-2,6.49180E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91621, 91634,'1 ',2.27320E-2,5.38290E-2,9.84160E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91621, 91640,'1 ',1.45240E-1,9.40340E-2,1.79010E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91624, 91630,'1 ',6.81480E-2,1.34930E-1,1.98070E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91636, 91644,'1 ',7.31990E-3,3.46450E-2,8.33100E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91642, 91942,'1 ',7.77070E-2,1.80420E-1,2.68340E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91643, 91944,'1 ',1.46540E-1,2.52540E-1,4.02050E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91651, 91652,'1 ',1.34330E-2,9.22090E-2,1.68090E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91665, 91669,'1 ',4.32110E-3,2.93180E-2,5.47080E-4, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91675, 91784,'1 ',8.19040E-3,2.34910E-2,3.61260E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91687, 91861,'1 ',2.22680E-3,1.62620E-2,4.17940E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91694, 91812,'1 ',7.76600E-3,2.20380E-2,3.46260E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91715, 91716,'1 ',6.35470E-3,2.11990E-2,3.36010E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91723, 91724,'1 ',2.14590E-1,3.93270E-1,6.79290E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91725, 91915,'1 ',2.63300E-2,1.02440E-1,1.71000E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91725, 91915,'2 ',2.63300E-2,1.02440E-1,1.71000E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91739, 91740,'1 ',4.00070E-3,1.95220E-2,5.39150E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91742, 91942,'1 ',2.06820E-1,4.75460E-1,7.22720E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91746, 91747,'1 ',5.63350E-2,1.44820E-1,2.24150E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91755, 91758,'1 ',7.31890E-4,3.80790E-3,1.12130E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91758, 91759,'1 ',5.88860E-4,5.05020E-3,1.43710E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91758, 91772,'1 ',1.14950E-3,1.25940E-2,3.49240E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91768, 91770,'1 ',1.28430E-4,1.47800E-3,1.44810E-2, 768.00, 806.40, 844.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91786, 91808,'1 ',8.17140E-3,1.49670E-2,2.58380E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91818, 91823,'1 ',2.81850E-2,6.54360E-2,9.73150E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91819, 91827,'1 ',1.32580E-2,1.02130E-1,1.95430E-3, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91830, 91832,'1 ',1.69830E-2,6.37080E-2,1.14510E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91830, 91832,'2 ',1.69830E-2,6.37080E-2,1.14510E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91835, 91841,'1 ',9.88400E-2,2.18790E-1,3.58810E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91844, 91851,'1 ',1.74440E-2,9.29440E-2,1.63020E-3,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91855, 91856,'1 ',1.09110E-1,1.81980E-1,2.64670E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91859, 91862,'1 ',4.15980E-3,1.65030E-2,4.71290E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91875, 91877,'1 ',5.50160E-2,1.17900E-1,2.06440E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91884, 91913,'1 ',2.58840E-3,1.72630E-2,3.25400E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91885, 91931,'1 ',2.39820E-2,1.25010E-1,3.28180E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91890, 91892,'1 ',6.23540E-2,1.60300E-1,2.48100E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91895, 91897,'1 ',1.24200E-2,3.19270E-2,4.94110E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91905, 91931,'1 ',1.16770E-2,8.75300E-2,2.13590E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91907, 91931,'1 ',1.45800E-2,1.25140E-1,3.56490E-2, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91911, 91914,'1 ',2.98930E-3,1.58910E-2,3.68690E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91917, 91918,'1 ',3.97000E-2,1.76920E-1,3.00490E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91920, 91921,'1 ',3.19580E-2,8.47060E-2,2.14850E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91926, 91927,'1 ',6.93230E-2,2.31290E-1,3.66680E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91930, 91932,'1 ',2.33080E-2,1.81680E-1,3.39550E-3, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91937, 91939,'1 ',1.61660E-2,1.10970E-1,2.02300E-3, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91943, 91945,'1 ',1.26110E-2,3.43360E-2,7.56490E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91946, 91948,'1 ',1.91480E-2,1.49250E-1,2.78930E-3, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91947, 91948,'1 ',6.05370E-2,1.40550E-1,2.09030E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91954, 92204,'1 ',5.89940E-2,1.69220E-1,2.60250E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91957, 92050,'1 ',3.18020E-1,5.36230E-1,7.64440E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91962, 92378,'1 ',1.36240E-2,9.49680E-2,3.57310E-2, 250.00, 262.50, 275.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91966, 92222,'1 ',1.02680E-1,3.26130E-1,5.72060E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91970, 91971,'1 ',4.59590E-2,3.38130E-2,4.94530E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91970, 91972,'1 ',3.79220E-2,4.17100E-2,5.56700E-4,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91971, 91972,'1 ',1.85120E-2,2.95480E-2,6.80570E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91971, 92267,'1 ',3.89510E-1,4.57060E-1,7.95250E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91975, 91977,'1 ',2.39620E-2,1.34650E-1,2.49350E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91975, 92856,'1 ',3.27700E-1,5.77090E-1,1.08570E-2,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91987, 92271,'1 ',4.72660E-1,3.35100E-1,5.29690E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91995, 92245,'1 ',6.41540E-3,4.35480E-2,7.93500E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 91996, 92000,'1 ',8.50210E-4,9.62940E-3,3.59280E-2, 794.00, 833.70, 873.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92003, 92004,'1 ',5.67700E-2,1.16180E-1,2.85920E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92006, 92007,'1 ',5.08900E-2,8.45320E-2,1.79090E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92006, 92957,'1 ',1.00140E-2,9.21250E-2,1.82710E-3, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92013, 92096,'1 ',1.00920E-1,2.34340E-1,3.48570E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92014, 92015,'1 ',7.49850E-2,8.24760E-2,1.10080E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92017, 92019,'1 ',4.33320E-4,4.53700E-3,8.53450E-3, 473.00, 496.60, 520.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92017, 92385,'1 ',3.36550E-3,2.77270E-2,5.71680E-2, 417.00, 437.80, 458.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92024, 92025,'1 ',3.96350E-2,3.10680E-2,3.98850E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92024, 92026,'1 ',2.59060E-2,3.40490E-2,4.66650E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92026, 92027,'1 ',7.74140E-3,2.58250E-2,4.09330E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92034, 92455,'1 ',1.11440E-2,3.10770E-2,6.52310E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92035, 93042,'1 ',1.38540E-2,3.56130E-2,5.51150E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92039, 92044,'1 ',2.01150E-2,4.11640E-2,1.01300E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92043, 92221,'1 ',1.27610E-1,1.52770E-1,2.54370E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92046, 92048,'1 ',2.08150E-2,1.27970E-1,2.30670E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92046, 92065,'1 ',9.10360E-2,2.09170E-1,3.17760E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92047, 92049,'1 ',8.56120E-2,1.89500E-1,3.10770E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92047, 92064,'1 ',1.35480E-1,3.04040E-1,4.84960E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92048, 92049,'1 ',1.80390E-2,7.21910E-2,1.52410E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92048, 92251,'1 ',7.91510E-2,2.38280E-1,4.66030E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92051, 92199,'1 ',1.06090E-1,3.54030E-1,5.61410E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92054, 92408,'1 ',3.91560E-1,3.67470E-1,5.67630E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92057, 92062,'1 ',3.73040E-2,8.83370E-2,1.61510E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92060, 92062,'1 ',1.80970E-2,1.01680E-1,1.88300E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92060, 92393,'1 ',8.26790E-2,2.72900E-1,4.42220E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92061, 92062,'1 ',1.38110E-1,2.11600E-1,2.97160E-3,  35.00,  36.80,  38.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92068, 92235,'1 ',2.09540E-1,3.49590E-1,5.08560E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92072, 92084,'1 ',7.03720E-2,8.57900E-2,1.37510E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92076, 92086,'1 ',7.40130E-3,3.94350E-2,6.91670E-4,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92077, 92089,'1 ',2.57760E-3,1.45040E-2,3.13130E-4, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92080, 92084,'1 ',1.76340E-2,4.09390E-2,6.08830E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92097, 92375,'1 ',9.38740E-2,2.43340E-1,4.60220E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92098, 92099,'1 ',8.13490E-3,3.09220E-2,8.65650E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92100, 92238,'1 ',4.86580E-2,1.60580E-1,2.60170E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92103, 92295,'1 ',5.65500E-2,2.17590E-1,3.71510E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92105, 92158,'1 ',2.48490E-2,5.76820E-2,1.09830E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92106, 92150,'1 ',4.79470E-4,2.80820E-3,7.64930E-4, 205.00, 215.20, 225.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92113, 92158,'1 ',2.06440E-2,1.90150E-2,3.04860E-4,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92113, 92160,'1 ',8.01680E-3,1.71790E-2,3.00790E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92117, 92119,'1 ',9.70550E-3,2.49490E-2,3.86110E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92120, 92121,'1 ',1.35440E-2,1.78010E-2,2.43970E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92122, 92124,'1 ',5.02330E-2,3.25210E-2,6.19090E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92123, 92124,'1 ',1.84210E-2,1.19260E-2,2.27030E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92127, 92128,'1 ',1.96450E-2,3.88950E-2,5.70910E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92129, 92132,'1 ',1.41800E-2,2.77900E-2,4.16550E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92137, 92141,'1 ',2.70300E-2,6.27440E-2,1.19470E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92149, 92155,'1 ',7.26400E-3,2.06130E-2,3.23880E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92154, 92155,'1 ',5.87490E-3,1.09240E-2,2.55670E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92159, 93059,'1 ',2.56670E-3,1.29840E-2,2.25900E-4,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92168, 92233,'1 ',7.10330E-2,1.64920E-1,2.45290E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92169, 92233,'1 ',2.86190E-2,1.11770E-1,2.47870E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92170, 92171,'1 ',4.70740E-3,2.09760E-2,3.56220E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92172, 92356,'1 ',1.40930E-2,5.28660E-2,9.50220E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92179, 92183,'1 ',6.16860E-4,6.48910E-3,2.81260E-2, 794.00, 833.70, 873.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92179, 92186,'1 ',1.36130E-3,1.71260E-2,4.09430E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92183, 92245,'1 ',1.01970E-2,6.92830E-2,1.26410E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92185, 92189,'1 ',1.83310E-2,8.16840E-2,1.38720E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92185, 92190,'1 ',9.35160E-2,1.55970E-1,2.26830E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92186, 92396,'1 ',9.03890E-4,1.40980E-2,3.02900E-2, 647.00, 679.30, 711.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92188, 92189,'1 ',2.21890E-2,5.70390E-2,8.82750E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92192, 92194,'1 ',6.52230E-2,1.65890E-1,2.62340E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92192, 92195,'1 ',1.29770E-1,2.56990E-1,3.77280E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92201, 92202,'1 ',2.14530E-1,1.55110E-1,2.35220E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92205, 92382,'1 ',2.44480E-1,2.49710E-1,3.88970E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92206, 92208,'1 ',1.06850E-1,2.74730E-1,4.25290E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92207, 92223,'1 ',1.84190E-1,4.73790E-1,7.33820E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92210, 92212,'1 ',1.76360E-1,1.64130E-1,3.10360E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92218, 92219,'1 ',5.38480E-2,1.77710E-1,2.87930E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92224, 92226,'1 ',1.62990E-3,1.57780E-2,5.58120E-2, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92226, 92229,'1 ',1.77180E-3,1.15010E-2,2.29080E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92228, 92231,'1 ',2.05360E-4,3.40090E-3,3.18740E-2, 960.00,1008.00,1056.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92232, 92234,'1 ',9.68420E-2,9.78160E-2,1.29550E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92235, 92236,'1 ',3.09480E-2,1.03240E-1,1.63650E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92241, 92242,'1 ',1.53440E-4,2.67220E-3,5.50480E-2,1877.00,1970.80,2064.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92247, 92293,'1 ',6.75090E-2,1.91590E-1,3.01070E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92251, 92252,'1 ',2.97210E-3,2.91240E-2,5.70140E-4, 147.00, 154.30, 161.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92257, 92258,'1 ',5.12500E-2,9.93000E-2,2.13660E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92266, 92267,'1 ',1.47990E-2,3.43570E-2,5.10950E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92269, 92270,'1 ',5.82080E-4,6.48130E-3,6.11220E-2, 736.00, 772.80, 809.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92274, 92317,'1 ',2.72080E-2,6.31570E-2,1.20260E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92281, 92289,'1 ',2.65000E-2,5.00840E-2,8.10070E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92284, 92286,'1 ',1.53630E-2,4.71790E-2,8.85300E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92291, 92293,'1 ',1.40170E-1,2.34160E-1,3.97690E-3,  39.00,  41.00,  42.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92294, 92295,'1 ',2.74980E-2,1.29320E-1,2.40660E-3,  92.00,  96.60, 101.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92295, 92297,'1 ',3.69680E-2,1.04910E-1,1.64840E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92298, 92300,'1 ',1.14210E-2,2.65140E-2,3.94310E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92298, 92438,'1 ',3.56810E-3,1.38810E-2,2.31710E-4,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92301, 92302,'1 ',1.32690E-2,4.42660E-2,7.01640E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92301, 92303,'1 ',1.02680E-2,2.94500E-2,4.52900E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92304, 92308,'1 ',1.16870E-2,3.31640E-2,5.21070E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92306, 92309,'1 ',1.58270E-2,2.66610E-2,3.79780E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92311, 92317,'1 ',3.39950E-2,7.89240E-2,1.17370E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92312, 92313,'1 ',8.47240E-3,1.96670E-2,3.74460E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92339, 92341,'1 ',1.71380E-2,4.40540E-2,6.81790E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92340, 92369,'1 ',3.75880E-2,8.72670E-2,1.29780E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92349, 92414,'1 ',8.59210E-3,1.84120E-2,3.22380E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92350, 92357,'1 ',1.73230E-2,4.02190E-2,5.98120E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92363, 92364,'1 ',1.41580E-2,4.34780E-2,8.15860E-4,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92363, 92365,'1 ',3.24530E-2,8.34250E-2,1.29110E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92365, 92369,'1 ',2.30950E-2,7.70430E-2,1.22120E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92366, 92369,'1 ',3.14870E-3,2.45410E-2,4.58590E-4, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92371, 92372,'1 ',1.14270E-2,1.06380E-1,2.05970E-3, 141.00, 148.00, 155.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92390, 92407,'1 ',1.89570E-1,4.35780E-1,6.62310E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92403, 92404,'1 ',1.63460E-2,6.35910E-2,1.06150E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92409, 92413,'1 ',8.75140E-3,1.79090E-2,4.40700E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92414, 92425,'1 ',9.26620E-3,1.56100E-2,2.22360E-4,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92416, 92417,'1 ',1.10030E-2,2.79830E-2,4.42500E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92418, 92437,'1 ',9.09960E-3,2.11260E-2,3.14170E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92419, 92443,'1 ',2.13970E-2,5.84560E-2,9.92850E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92424, 92426,'1 ',4.21030E-2,3.09760E-2,4.53030E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92429, 92436,'1 ',1.25130E-2,3.83880E-2,1.03970E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92430, 92442,'1 ',7.58040E-3,1.92780E-2,3.04840E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92430, 92443,'1 ',5.74700E-2,4.54810E-2,5.72670E-4,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92431, 92444,'1 ',5.06640E-3,1.30240E-2,2.01560E-4,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92432, 92444,'1 ',6.51620E-3,1.29010E-2,1.89370E-4,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92445, 92450,'1 ',6.98330E-2,2.47450E-1,5.59410E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92448, 92986,'1 ',1.22640E-1,3.25220E-1,8.25350E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92453, 92861,'1 ',9.14840E-4,6.68660E-3,1.97260E-3, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92459, 92995,'1 ',1.26090E-2,1.28560E-1,3.31630E-2, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92460, 92885,'1 ',1.29600E-1,3.28400E-1,6.50760E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92462, 92943,'1 ',5.53470E-2,4.31630E-1,8.07270E-3, 125.00, 131.30, 137.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92463, 92982,'1 ',1.38210E-2,8.75710E-2,2.37790E-2, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92466, 92924,'1 ',2.68970E-2,6.91430E-2,1.07010E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92469, 92864,'1 ',7.42590E-2,2.88960E-1,4.82510E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92469, 92953,'1 ',2.75980E-1,4.40980E-1,1.01650E-2,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92469, 93037,'1 ',1.59720E-1,2.07890E-1,2.90780E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92474, 92882,'1 ',1.87780E-2,7.22430E-2,1.23330E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92479, 93052,'1 ',1.23760E-2,2.30110E-2,5.38590E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92480, 92851,'1 ',1.28720E-1,2.16870E-1,3.08970E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92487, 92488,'1 ',1.60570E-2,6.53520E-2,1.59260E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92487, 92489,'1 ',1.66200E-2,6.53320E-2,1.70950E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92488, 92489,'1 ',6.60160E-4,2.64300E-3,6.65840E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92488, 93239,'1 ',7.90530E-3,5.84130E-2,1.68640E-2, 238.00, 249.90, 261.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92489, 92493,'1 ',1.51810E-2,5.77110E-2,1.61580E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92490, 93675,'1 ',8.28800E-2,4.45480E-1,1.05880E-2, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92492, 93238,'1 ',1.97380E-1,5.02350E-1,7.95080E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92493, 93239,'1 ',1.50970E-2,7.99770E-2,2.02790E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92494, 93239,'1 ',1.31710E-2,9.31900E-2,2.55860E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92495, 93222,'1 ',3.55830E-2,1.81080E-1,4.10370E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92496, 93230,'1 ',7.58810E-2,4.66640E-1,1.06760E-2, 115.00, 120.70, 126.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92496, 93262,'1 ',1.35400E-1,4.74590E-1,1.31580E-2,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92497, 93236,'1 ',8.99410E-2,3.00110E-1,4.75850E-3,  71.00,  74.60,  78.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92498, 92499,'1 ',5.78160E-4,1.32830E-3,2.01750E-5,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92499, 93247,'1 ',1.31150E-1,4.68870E-1,9.31830E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92500, 93243,'1 ',4.74000E-3,2.11220E-2,5.73930E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92507, 93061,'1 ',8.59860E-4,1.05970E-2,3.42300E-3, 347.00, 364.40, 381.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92510, 93161,'1 ',9.00280E-3,4.01160E-2,6.81270E-4,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92511, 93079,'1 ',3.09600E-2,1.90360E-1,3.43160E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92511, 93188,'1 ',5.29300E-2,6.95670E-2,9.53460E-4,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92517, 93200,'1 ',1.89300E-2,4.79480E-2,9.49700E-4,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92518, 93179,'1 ',4.27220E-4,2.84910E-3,5.36960E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92522, 93419,'1 ',1.08360E-2,7.63220E-2,4.34240E-2, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92522, 93426,'1 ',1.63690E-3,1.15770E-2,3.17670E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92524, 92961,'1 ',3.71220E-2,1.96930E-1,5.00350E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92525, 93546,'1 ',2.44190E-1,1.58130E-1,3.01010E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92527, 93495,'1 ',4.10650E-3,4.42660E-2,2.36640E-2, 476.00, 499.80, 523.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92527, 93507,'1 ',3.70190E-3,2.38450E-2,6.25100E-3, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92528, 93277,'1 ',3.89780E-3,4.27080E-2,1.18440E-2, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92532, 93325,'1 ',5.41540E-2,1.25730E-1,1.86990E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92533, 93419,'1 ',4.11850E-3,2.25990E-2,5.97360E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92534, 93612,'1 ',5.34260E-4,6.89880E-3,1.56310E-2, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92534, 93649,'1 ',5.47230E-4,6.60740E-3,1.39080E-2, 541.00, 568.10, 595.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92535, 93647,'1 ',2.36150E-3,1.27150E-2,3.49290E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92539, 92546,'1 ',5.75160E-3,2.23760E-2,5.97650E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92541, 93664,'1 ',6.10600E-2,1.25490E-1,2.39300E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92543, 93348,'1 ',5.50180E-2,1.41440E-1,2.18900E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92547, 92550,'1 ',1.89170E-2,8.68090E-2,2.22480E-2, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92549, 93604,'1 ',1.91420E-3,1.06800E-2,2.72780E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92555, 93369,'1 ',1.76740E-2,4.10310E-2,6.10200E-4,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92557, 93271,'1 ',8.18580E-2,4.60250E-1,8.53100E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92559, 93428,'1 ',4.51790E-2,1.61410E-1,3.20490E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92561, 93413,'1 ',2.37880E-2,1.03940E-1,2.73220E-3,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92563, 93538,'1 ',2.33170E-3,1.51350E-2,3.01500E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92567, 93368,'1 ',1.04980E-1,2.50450E-1,5.61260E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92568, 93562,'1 ',2.78390E-1,1.80290E-1,3.43180E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92569, 93692,'1 ',1.66940E-3,1.12640E-2,2.07410E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92569, 93696,'1 ',3.64980E-3,3.00710E-2,6.20040E-2, 417.00, 437.80, 458.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92570, 92575,'1 ',2.09600E-2,1.51950E-1,8.19900E-2, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92571, 93740,'1 ',4.17090E-1,3.30270E-1,4.15850E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92572, 93674,'1 ',7.95180E-2,1.52300E-1,2.39600E-3,  41.00,  43.10,  45.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92574, 93696,'1 ',3.20950E-3,4.80440E-2,1.12530E-1, 647.00, 679.30, 711.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92580, 93709,'1 ',7.17280E-2,3.08140E-1,5.64050E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92583, 94707,'1 ',2.98670E-3,2.00110E-2,6.13040E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92586, 92712,'1 ',8.83530E-2,2.27150E-1,3.51610E-3,  59.00,  61.90,  64.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92587, 92606,'1 ',6.71750E-3,4.25730E-2,8.92380E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92587, 92621,'1 ',6.30450E-3,6.29430E-2,2.10720E-1, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92588, 94806,'1 ',1.80620E-2,1.00810E-1,2.57650E-2, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92589, 94816,'1 ',9.72220E-2,3.11900E-1,7.72190E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92589, 94818,'1 ',8.30400E-2,3.70170E-1,6.28990E-3,  88.00,  92.40,  96.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92590, 95007,'1 ',3.61110E-3,5.04880E-2,1.71210E-2, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92594, 94332,'1 ',3.49450E-2,1.92460E-1,4.34350E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92596, 95286,'1 ',4.33250E-2,1.66690E-1,2.84590E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92596, 95286,'2 ',4.33250E-2,1.66690E-1,2.84590E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92598, 92612,'1 ',1.76380E-4,9.37570E-4,2.17530E-4, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92604, 94287,'1 ',3.47880E-1,2.75420E-1,3.46790E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92605, 94917,'1 ',3.09980E-3,2.85270E-2,5.42990E-2, 435.00, 456.80, 478.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92607, 94290,'1 ',6.48750E-3,1.56340E-2,4.41400E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92611, 95309,'1 ',4.85000E-3,5.03320E-2,1.08540E-1, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92616, 92624,'1 ',1.63430E-4,1.05270E-3,2.75950E-4, 219.00, 229.90, 240.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92618, 95255,'1 ',4.84970E-3,6.45520E-2,1.38200E-1, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92621, 94877,'1 ',4.60110E-3,6.12330E-2,1.31070E-1, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92623, 94503,'1 ',1.14530E-3,3.92890E-3,9.41220E-4, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92630, 92729,'1 ',7.77550E-3,2.66730E-2,6.39030E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92634, 93951,'1 ',2.31260E-1,4.96010E-1,8.69260E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92634, 94997,'1 ',7.53570E-2,1.74970E-1,2.60230E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92636, 94696,'1 ',1.31780E-2,8.36760E-2,1.75870E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92638, 94973,'1 ',1.62330E-2,6.87160E-2,1.54660E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92641, 92708,'1 ',1.42500E-3,3.76610E-3,8.81500E-4, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92641, 94697,'1 ',1.40410E-3,6.25660E-3,1.70000E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92646, 94706,'1 ',1.51030E-1,1.66130E-1,2.21740E-3,  30.00,  31.50,  33.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92646, 94709,'1 ',3.68210E-2,1.53710E-1,4.43590E-3,  96.00, 100.80, 105.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92647, 94966,'1 ',6.73520E-3,5.04750E-2,1.23130E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92648, 94967,'1 ',2.27450E-1,2.29780E-1,3.04340E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92648, 95318,'1 ',5.75580E-2,3.54000E-1,6.38400E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92650, 94007,'1 ',2.01450E-2,6.91180E-2,1.65630E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92654, 94672,'1 ',2.17580E-1,2.32430E-1,4.91530E-3,  33.00,  34.70,  36.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92655, 92745,'1 ',6.78870E-3,3.60880E-2,8.37360E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92655, 95156,'1 ',1.15930E-2,7.76960E-2,2.38120E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92658, 95156,'1 ',1.06530E-2,7.66480E-2,2.03180E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92660, 94435,'1 ',2.80500E-4,2.75600E-3,9.45030E-3, 731.00, 767.50, 804.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92663, 94862,'1 ',6.80220E-2,2.51560E-1,4.65890E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92665, 94277,'1 ',4.07660E-3,1.68310E-2,3.98220E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92666, 94785,'1 ',2.25700E-3,3.31810E-2,1.01470E-2, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92667, 95160,'1 ',1.79950E-1,1.81780E-1,2.40750E-3,  28.00,  29.40,  30.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92668, 92773,'1 ',4.29320E-3,3.92980E-2,7.56950E-2, 435.00, 456.80, 478.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92670, 94317,'1 ',7.62650E-4,8.56690E-3,1.56750E-2, 491.00, 515.50, 540.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92671, 94321,'1 ',8.29660E-3,4.30100E-2,1.05020E-2, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92673, 94918,'1 ',2.58540E-3,2.61330E-2,7.68430E-3, 293.00, 307.60, 322.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92675, 95221,'1 ',6.64670E-3,2.16790E-2,5.75540E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92677, 92765,'1 ',2.11810E-2,1.30230E-1,2.34730E-3, 110.00, 115.50, 121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92679, 92752,'1 ',1.13940E-4,6.61780E-4,1.55820E-4, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92683, 94921,'1 ',3.61250E-4,2.40920E-3,4.54050E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92690, 92806,'1 ',1.91400E-4,2.54390E-3,5.43420E-3, 579.00, 608.00, 636.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92692, 94341,'1 ',2.53930E-2,7.93970E-2,2.30060E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92693, 95251,'1 ',1.27830E-1,2.96850E-1,4.41590E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92694, 95006,'1 ',1.60550E-3,2.39860E-2,7.09790E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92698, 94500,'1 ',1.03560E-3,6.72210E-3,1.33890E-2, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92699, 94428,'1 ',2.59460E-3,1.30360E-2,3.39230E-3, 185.00, 194.20, 203.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92699, 94460,'1 ',7.45640E-4,7.90210E-3,2.34560E-3, 307.00, 322.40, 337.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92699, 94495,'1 ',2.92900E-4,4.22830E-3,1.34240E-3, 384.00, 403.20, 422.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92700, 92771,'1 ',7.67370E-4,3.01600E-3,7.88950E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92703, 94781,'1 ',8.07150E-4,5.70870E-3,1.56640E-3, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92704, 94777,'1 ',1.87980E-2,1.06860E-1,1.93330E-3, 103.00, 108.20, 113.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92704, 94783,'1 ',2.67220E-2,1.35180E-1,2.35220E-3,  95.00,  99.80, 104.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92706, 95007,'1 ',1.11190E-2,7.86650E-2,2.15940E-2, 230.00, 241.50, 253.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92709, 94198,'1 ',2.79200E-3,1.45430E-2,3.81430E-3, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92709, 94202,'1 ',2.25810E-3,1.25990E-2,3.21790E-3, 193.00, 202.60, 212.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92710, 92803,'1 ',3.83060E-5,3.56610E-4,1.10460E-4, 284.00, 298.20, 312.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92714, 95329,'1 ',1.77360E-2,6.65330E-2,1.19590E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92714, 95329,'2 ',1.77360E-2,6.65330E-2,1.19590E-3,  80.00,  84.00,  88.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92716, 94721,'1 ',1.49360E-2,1.38570E-1,6.95650E-2, 437.00, 458.90, 480.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92719, 94004,'1 ',6.06120E-3,1.78700E-2,4.15710E-3, 128.00, 134.40, 140.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92731, 92772,'1 ',2.78090E-1,1.97050E-1,3.11500E-3,  24.00,  25.20,  26.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92732, 92736,'1 ',8.43980E-3,7.73670E-2,1.49340E-1, 435.00, 456.80, 478.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92733, 93933,'1 ',1.14970E-2,3.08670E-2,6.99570E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92735, 94290,'1 ',5.17460E-3,2.03380E-2,5.32030E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92737, 92838,'1 ',4.33670E-4,1.73620E-3,4.37400E-4, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92738, 93935,'1 ',3.41660E-2,1.36900E-1,3.45280E-2, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92748, 94973,'1 ',1.21910E-2,6.02340E-2,1.75960E-2, 191.00, 200.60, 210.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92749, 94732,'1 ',2.45470E-1,3.68230E-1,6.69190E-3,  37.00,  38.90,  40.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92749, 95167,'1 ',1.68690E-1,3.61660E-1,6.33540E-3,  57.00,  59.90,  62.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92751, 93891,'1 ',2.30740E-3,2.01330E-2,5.52920E-3, 261.00, 274.00, 287.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92759, 94717,'1 ',1.16150E-1,3.33240E-1,5.12680E-3,  64.00,  67.20,  70.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92763, 94749,'1 ',1.28530E-3,4.33030E-3,1.07620E-3, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92764, 93898,'1 ',4.59400E-2,1.38430E-1,4.33660E-2, 142.00, 149.10, 156.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92764, 94308,'1 ',1.42210E-2,3.81810E-2,8.65370E-3, 118.00, 123.90, 129.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92769, 93899,'1 ',5.95370E-4,3.77090E-3,7.89680E-3, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92770, 93901,'1 ',1.59440E-3,6.74800E-3,1.51840E-3, 159.00, 166.90, 174.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92771, 93893,'1 ',7.04090E-3,3.23010E-2,8.27510E-3, 175.00, 183.70, 192.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92771, 93898,'1 ',6.12960E-4,4.63760E-3,2.27750E-3, 381.00, 400.10, 419.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 92773, 94919,'1 ',8.10340E-3,5.47260E-2,1.00900E-1, 366.00, 384.30, 402.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
