 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


 15823, 80282,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15823, 80282,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15847, 80283,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15847, 80283,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15848, 80284,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15848, 80284,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15849, 80285,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15849, 80285,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15850, 80286,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15850, 80286,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15852, 80287,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15852, 80287,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15860, 80288,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15860, 80288,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15864, 80289,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15864, 80289,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15865, 80290,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15865, 80290,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15868, 80291,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15868, 80291,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15871, 80292,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15871, 80292,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15872, 80293,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15872, 80293,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15873, 80294,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15873, 80294,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15876, 80295,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15876, 80295,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15882, 80296,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15882, 80296,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15883, 80297,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15883, 80297,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15885, 80298,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15885, 80298,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15892, 80299,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15892, 80299,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15896, 80300,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15896, 80300,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15897, 80301,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15897, 80301,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15900, 80302,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15900, 80302,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15902, 80303,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15902, 80303,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15904, 80304,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15904, 80304,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15906, 80305,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.27200E-4,1.01760E-2, 100.00
1.000000,500.000,   0.000,1700.00,1700.00,1700.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 15908, 80307,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.32470E-4,3.45970E-2, 100.00
1.000000,500.000,   0.000, 500.00, 500.00, 500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 15910, 80309,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15910, 80309,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15913, 80310,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15913, 80310,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15921, 80311,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15921, 80311,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15923, 80312,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15923, 80312,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15924, 80313,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15924, 80313,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15928, 80314,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15928, 80314,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15929, 80315,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15929, 80315,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15931, 80316,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15931, 80316,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15932, 80317,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15932, 80317,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15939, 80318,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15939, 80318,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15943, 80319,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 15943, 80319,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 15949, 80320,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15949, 80320,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15951, 80321,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15951, 80321,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15955, 80322,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15955, 80322,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15957, 80323,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15957, 80323,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15972, 80324,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.99800E-4,4.99900E-2, 100.00
1.000000,138.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15972, 80324,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.99800E-4,4.99900E-2, 100.00
1.000000,138.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15979, 80325,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15979, 80325,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15986, 80326,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15986, 80326,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15991, 80327,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15991, 80327,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15992, 80328,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 15992, 80328,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16005, 80329,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16005, 80329,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16007, 80330,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16007, 80330,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16012, 80331,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16012, 80331,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16023, 80332,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16023, 80332,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16029, 80333,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16029, 80333,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16031, 80334,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16031, 80334,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16037, 80335,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16037, 80335,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16041, 80336,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16041, 80336,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16042, 80337,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16042, 80337,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16045, 80338,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16045, 80338,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16047, 80339,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16047, 80339,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16050, 80340,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16050, 80340,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16051, 80341,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.01130E-4,4.16590E-2, 100.00
1.000000,138.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16051, 80341,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.01130E-4,4.16590E-2, 100.00
1.000000,138.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16059, 80342,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16059, 80342,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16060, 80343,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16060, 80343,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16061, 80344,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16061, 80344,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16064, 80345,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16064, 80345,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16065, 80346,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16065, 80346,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16067, 80347,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16067, 80347,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16071, 80348,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16071, 80348,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16073, 80349,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16073, 80349,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16075, 80350,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16075, 80350,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16077, 80351,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16077, 80351,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16080, 80352,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16080, 80352,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16083, 80353,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16083, 80353,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16085, 80354,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16085, 80354,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16086, 80355,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16086, 80355,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16091, 80356,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16091, 80356,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16103, 80357,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16103, 80357,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16105, 80358,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16105, 80358,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16116, 80359,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16116, 80359,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16119, 80360,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16119, 80360,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16131, 80361,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.22930E-4,2.42200E-2, 100.00
1.000000,230.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80362, 16131,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07030E-3,5.56560E-2, 100.00
1.000000, 69.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 16132, 80363,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16132, 80363,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16134, 80364,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16134, 80364,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16139, 80365,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16139, 80365,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16143, 80366,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16143, 80366,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16145, 80367,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16145, 80367,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16146, 80368,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16146, 80368,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16148, 80369,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.89250E-4,2.72470E-2, 100.00
1.000000,230.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80370, 16148,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33570E-3,6.67870E-2, 100.00
1.000000, 69.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 16151, 80371,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.60450E-5,7.68360E-3, 100.00
1.000000,500.000,   0.000,1900.00,1900.00,1900.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 16155, 80374,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16155, 80374,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16156, 80375,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16156, 80375,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16157, 80376,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16157, 80376,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16162, 80377,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16162, 80377,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16164, 80378,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16164, 80378,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16178, 80379,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.71830E-4,4.35910E-2, 100.00
1.000000,230.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 16178, 80379,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.71830E-4,4.35910E-2, 100.00
1.000000,230.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 16179, 80380,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16179, 80380,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16183, 80381,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16183, 80381,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16187, 80382,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16187, 80382,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16189, 80383,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16189, 80383,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16197, 80384,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16197, 80384,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16198, 80385,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16198, 80385,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16203, 80386,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16203, 80386,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16208, 80387,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16208, 80387,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16209, 80388,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.98590E-4,3.63270E-2, 100.00
1.000000,230.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 16209, 80388,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.98590E-4,3.63270E-2, 100.00
1.000000,230.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 16210, 80389,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16210, 80389,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16214, 80390,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16214, 80390,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16220, 80391,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16220, 80391,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16222, 80392,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16222, 80392,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16227, 80393,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16227, 80393,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16229, 80394,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.29750E-4,1.03800E-2, 100.00
1.000000,230.000,   0.000,1050.00,1050.00,1050.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80395, 16229,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.21130E-4,2.56900E-2, 100.00
1.000000, 69.000,   0.000, 650.00, 650.00, 650.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 16234, 80396,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16234, 80396,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16236, 80397,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16236, 80397,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16239, 80398,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16239, 80398,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16244, 80399,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.21660E-4,9.73260E-3, 100.00
1.000000,500.000,   0.000,1500.00,1500.00,1500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 16246, 80402,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16246, 80402,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16253, 80403,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16253, 80403,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16254, 80404,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16254, 80404,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16263, 80405,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16263, 80405,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16264, 80406,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16264, 80406,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16270, 80407,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16270, 80407,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16271, 80408,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16271, 80408,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16272, 80409,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16272, 80409,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16274, 80410,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.89250E-4,2.72470E-2, 100.00
1.000000,230.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80411, 16274,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33570E-3,6.67870E-2, 100.00
1.000000, 69.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 16280, 80412,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16280, 80412,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16281, 80413,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16281, 80413,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16287, 80414,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16287, 80414,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16288, 80415,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16288, 80415,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16293, 80416,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16293, 80416,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16294, 80417,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16294, 80417,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16301, 80418,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16301, 80418,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16303, 80419,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.58680E-4,1.26950E-2, 100.00
1.000000,500.000,   0.000,1150.00,1150.00,1150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 16303, 80419,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.58680E-4,1.26950E-2, 100.00
1.000000,500.000,   0.000,1150.00,1150.00,1150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 16304, 80422,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16304, 80422,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16306, 80423,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16306, 80423,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16308, 80424,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16308, 80424,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16310, 80425,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16310, 80425,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16313, 80426,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16313, 80426,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16318, 80427,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16318, 80427,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16322, 80428,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16322, 80428,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16330, 80429,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16330, 80429,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16336, 80430,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16336, 80430,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16339, 80431,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16339, 80431,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16346, 80432,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16346, 80432,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16348, 80433,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.22930E-4,2.42200E-2, 100.00
1.000000,230.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80434, 16348,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07030E-3,5.56560E-2, 100.00
1.000000, 69.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 16349, 80435,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16349, 80435,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16352, 80436,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16352, 80436,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16353, 80437,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16353, 80437,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16354, 80438,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16354, 80438,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16355, 80439,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16355, 80439,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16356, 80440,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16356, 80440,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16358, 80441,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16358, 80441,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16360, 80442,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.44160E-4,1.15320E-2, 100.00
1.000000,500.000,   0.000,1500.00,1500.00,1500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 16362, 80444,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 16362, 80444,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 16363, 80445,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.09600E-4,1.67680E-2, 100.00
1.000000,230.000,   0.000, 650.00, 650.00, 650.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80446, 16363,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.96370E-4,4.17460E-2, 100.00
1.000000, 69.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 16365, 80447,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16365, 80447,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16368, 80448,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16368, 80448,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16370, 80449,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16370, 80449,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16375, 80450,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16375, 80450,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16379, 80451,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16379, 80451,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16383, 80452,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16383, 80452,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16384, 80453,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16384, 80453,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16386, 80454,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16386, 80454,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16390, 80455,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16390, 80455,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16395, 80456,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16395, 80456,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16397, 80457,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16397, 80457,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16401, 80458,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.07600E-4,1.55700E-2, 100.00
1.000000,230.000,   0.000, 700.00, 700.00, 700.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80459, 16401,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.94770E-4,3.71080E-2, 100.00
1.000000, 69.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 16402, 80460,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16402, 80460,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16403, 80461,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16403, 80461,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16405, 80462,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16405, 80462,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16407, 80463,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16407, 80463,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16408, 80464,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16408, 80464,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16410, 80465,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16410, 80465,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16412, 80466,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16412, 80466,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16413, 80467,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16413, 80467,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16418, 80468,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16418, 80468,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16419, 80469,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16419, 80469,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16427, 80470,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16427, 80470,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16436, 80471,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16436, 80471,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16438, 80472,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.22930E-4,2.42200E-2, 100.00
1.000000,230.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80473, 16438,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07030E-3,5.56560E-2, 100.00
1.000000, 69.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 16439, 80474,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.21660E-4,9.73260E-3, 100.00
1.000000,500.000,   0.000,1500.00,1500.00,1500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 80475, 16439,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.56270E-4,1.92210E-2, 100.00
1.000000,138.000,   0.000, 900.00, 900.00, 900.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 16443, 80476,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.58680E-4,1.26950E-2, 100.00
1.000000,500.000,   0.000,1150.00,1150.00,1150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 16443, 80476,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.58680E-4,1.26950E-2, 100.00
1.000000,500.000,   0.000,1150.00,1150.00,1150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 16444, 80479,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16444, 80479,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16452, 80480,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16452, 80480,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16455, 80481,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16455, 80481,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16456, 80482,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16456, 80482,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16463, 80483,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16463, 80483,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16464, 80484,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16464, 80484,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16466, 80485,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16466, 80485,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16467, 80486,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16467, 80486,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16468, 80487,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16468, 80487,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16472, 80488,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16472, 80488,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16473, 80489,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.12550E-4,3.84410E-2, 100.00
1.000000,500.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 16473, 80489,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.12550E-4,3.84410E-2, 100.00
1.000000,500.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 16474, 80490,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.60690E-4,1.82480E-2, 100.00
1.000000,500.000,   0.000, 800.00, 800.00, 800.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 16475, 80492,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16475, 80492,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16481, 80493,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16481, 80493,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16483, 80494,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16483, 80494,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16484, 80495,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16484, 80495,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16495, 80496,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.22930E-4,2.42200E-2, 100.00
1.000000,230.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80497, 16495,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07030E-3,5.56560E-2, 100.00
1.000000, 69.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 16497, 80498,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16497, 80498,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16500, 80499,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.60450E-5,7.68360E-3, 100.00
1.000000,500.000,   0.000,1900.00,1900.00,1900.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 80500, 16500,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.05940E-4,1.64750E-2, 100.00
1.000000,138.000,   0.000,1050.00,1050.00,1050.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 16504, 80501,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16504, 80501,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16506, 80502,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.32470E-4,3.45970E-2, 100.00
1.000000,500.000,   0.000, 500.00, 500.00, 500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 16514, 80504,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16514, 80504,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16515, 80505,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.52970E-4,1.14730E-2, 100.00
1.000000,230.000,   0.000, 950.00, 950.00, 950.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80506, 16515,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.71080E-4,2.78310E-2, 100.00
1.000000, 69.000,   0.000, 600.00, 600.00, 600.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 16520, 80507,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.07600E-4,1.45320E-2, 100.00
1.000000,230.000,   0.000, 750.00, 750.00, 750.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80508, 16520,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.94770E-4,3.71080E-2, 100.00
1.000000, 69.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 16522, 80509,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16522, 80509,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16528, 80510,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16528, 80510,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16530, 80511,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16530, 80511,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16531, 80512,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16531, 80512,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16533, 80513,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16533, 80513,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16539, 80514,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16539, 80514,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16548, 80515,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16548, 80515,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16550, 80516,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16550, 80516,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16552, 80517,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16552, 80517,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16553, 80518,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16553, 80518,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16554, 80519,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16554, 80519,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16556, 80520,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16556, 80520,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16557, 80521,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16557, 80521,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16562, 80522,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16562, 80522,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16563, 80523,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16563, 80523,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16564, 80524,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16564, 80524,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16565, 80525,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16565, 80525,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16571, 80526,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16571, 80526,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16580, 80527,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16580, 80527,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16585, 80528,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16585, 80528,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16590, 80529,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16590, 80529,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16592, 80530,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.94620E-4,1.36240E-2, 100.00
1.000000,230.000,   0.000, 800.00, 800.00, 800.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80531, 16592,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.17470E-4,3.33970E-2, 100.00
1.000000, 69.000,   0.000, 500.00, 500.00, 500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 16598, 80532,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16598, 80532,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16604, 80533,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16604, 80533,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16605, 80534,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.22930E-4,2.42200E-2, 100.00
1.000000,230.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80535, 16605,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07030E-3,5.56560E-2, 100.00
1.000000, 69.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 16608, 80536,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16608, 80536,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16609, 80537,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16609, 80537,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16626, 80538,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16626, 80538,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16629, 80539,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16629, 80539,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16632, 80540,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16632, 80540,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16636, 80541,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16636, 80541,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16637, 80542,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16637, 80542,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16641, 80543,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16641, 80543,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16642, 80544,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.60690E-4,1.82480E-2, 100.00
1.000000,500.000,   0.000, 800.00, 800.00, 800.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 80545, 16642,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.32470E-4,3.45970E-2, 100.00
1.000000,138.000,   0.000, 500.00, 500.00, 500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 16644, 80546,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16644, 80546,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16645, 80547,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.71830E-4,4.35910E-2, 100.00
1.000000,230.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 16645, 80547,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.71830E-4,4.35910E-2, 100.00
1.000000,230.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 16647, 80548,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16647, 80548,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16652, 80549,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16652, 80549,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16655, 80550,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16655, 80550,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16657, 80551,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16657, 80551,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16658, 80552,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16658, 80552,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16659, 80553,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16659, 80553,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16661, 80554,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16661, 80554,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16662, 80555,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16662, 80555,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16668, 80556,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.64220E-4,1.98160E-2, 100.00
1.000000,230.000,   0.000, 550.00, 550.00, 550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80557, 16668,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.83450E-4,4.77060E-2, 100.00
1.000000, 69.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 16672, 80558,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.22930E-4,2.42200E-2, 100.00
1.000000,230.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80559, 16672,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07030E-3,5.56560E-2, 100.00
1.000000, 69.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 16673, 80560,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16673, 80560,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16675, 80561,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16675, 80561,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16682, 80562,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.76620E-4,3.11380E-2, 100.00
1.000000,230.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80563, 16682,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33570E-3,6.67870E-2, 100.00
1.000000, 69.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 16686, 80564,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16686, 80564,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16690, 80565,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16690, 80565,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16696, 80566,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16696, 80566,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16697, 80567,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16697, 80567,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16703, 80568,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16703, 80568,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16705, 80569,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16705, 80569,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16711, 80570,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16711, 80570,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16714, 80571,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.42200E-4,1.81650E-2, 100.00
1.000000,230.000,   0.000, 600.00, 600.00, 600.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80572, 16714,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.96370E-4,4.17460E-2, 100.00
1.000000, 69.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 16721, 80573,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16721, 80573,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16723, 80574,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 16723, 80574,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 16725, 80575,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16725, 80575,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16726, 80576,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16726, 80576,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16730, 80577,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16730, 80577,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16739, 80578,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.35170E-4,1.08140E-2, 100.00
1.000000,500.000,   0.000,1350.00,1350.00,1350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 16739, 80578,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.35170E-4,1.08140E-2, 100.00
1.000000,500.000,   0.000,1350.00,1350.00,1350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 80579, 16739,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.31050E-4,1.04840E-2, 100.00
1.000000,138.000,   0.000,1650.00,1650.00,1650.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 16740, 80580,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16740, 80580,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16743, 80581,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.98590E-4,3.63270E-2, 100.00
1.000000,230.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 16743, 80581,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.98590E-4,3.63270E-2, 100.00
1.000000,230.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 16752, 80582,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.32470E-4,3.45970E-2, 100.00
1.000000,500.000,   0.000, 500.00, 500.00, 500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 16756, 80584,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16756, 80584,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16758, 80585,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16758, 80585,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16764, 80586,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16764, 80586,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16765, 80587,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16765, 80587,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16771, 80588,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16771, 80588,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16772, 80589,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16772, 80589,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16774, 80590,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16774, 80590,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16775, 80591,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16775, 80591,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16782, 80592,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16782, 80592,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16784, 80593,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16784, 80593,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16786, 80594,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16786, 80594,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16789, 80595,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16789, 80595,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16795, 80596,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16795, 80596,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16796, 80597,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16796, 80597,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16799, 80598,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16799, 80598,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16801, 80599,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16801, 80599,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16809, 80600,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16809, 80600,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16811, 80601,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16811, 80601,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16821, 80602,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16821, 80602,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16837, 80603,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16837, 80603,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16839, 80604,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16839, 80604,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16841, 80605,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16841, 80605,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16842, 80606,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16842, 80606,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16852, 80607,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16852, 80607,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16854, 80608,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16854, 80608,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16857, 80609,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16857, 80609,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16860, 80610,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16860, 80610,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16866, 80611,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16866, 80611,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16868, 80612,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16868, 80612,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16870, 80613,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16870, 80613,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16872, 80614,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70970E-4,1.28220E-2, 100.00
1.000000,230.000,   0.000, 850.00, 850.00, 850.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80615, 16872,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.04810E-4,3.03610E-2, 100.00
1.000000, 69.000,   0.000, 550.00, 550.00, 550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 16875, 80616,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16875, 80616,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16888, 80617,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16888, 80617,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16894, 80618,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.64220E-4,1.98160E-2, 100.00
1.000000,230.000,   0.000, 550.00, 550.00, 550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80619, 16894,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.83450E-4,4.77060E-2, 100.00
1.000000, 69.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 16897, 80620,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16897, 80620,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16902, 80621,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16902, 80621,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16907, 80622,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16907, 80622,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16912, 80623,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16912, 80623,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16914, 80624,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16914, 80624,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16917, 80625,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16917, 80625,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16923, 80626,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.36240E-4,1.08990E-2, 100.00
1.000000,230.000,   0.000,1000.00,1000.00,1000.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80627, 16923,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.71080E-4,2.78310E-2, 100.00
1.000000, 69.000,   0.000, 600.00, 600.00, 600.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 16929, 80628,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16929, 80628,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16931, 80629,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16931, 80629,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16932, 80630,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16932, 80630,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16936, 80631,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16936, 80631,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16940, 80632,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16940, 80632,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16942, 80633,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16942, 80633,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16945, 80634,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16945, 80634,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16950, 80635,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16950, 80635,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16951, 80636,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16951, 80636,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16954, 80637,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16954, 80637,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16957, 80638,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.89250E-4,2.72470E-2, 100.00
1.000000,230.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80639, 16957,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33570E-3,6.67870E-2, 100.00
1.000000, 69.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 16958, 80640,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.76620E-4,3.11380E-2, 100.00
1.000000,230.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80641, 16958,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33570E-3,6.67870E-2, 100.00
1.000000, 69.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 16959, 80642,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16959, 80642,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16961, 80643,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16961, 80643,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16964, 80644,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16964, 80644,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16966, 80645,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16966, 80645,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16967, 80646,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16967, 80646,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16969, 80647,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16969, 80647,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16970, 80648,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16970, 80648,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16971, 80649,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16971, 80649,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16977, 80650,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16977, 80650,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16985, 80651,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16985, 80651,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16987, 80652,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16987, 80652,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16996, 80653,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16996, 80653,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16998, 80654,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 16998, 80654,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17001, 80655,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17001, 80655,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17003, 80656,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17003, 80656,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17004, 80657,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17004, 80657,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17008, 80658,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17008, 80658,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17009, 80659,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17009, 80659,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17010, 80660,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17010, 80660,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17015, 80661,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17015, 80661,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17023, 80662,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17023, 80662,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17030, 80663,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17030, 80663,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17032, 80664,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17032, 80664,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17033, 80665,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17033, 80665,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17034, 80666,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17034, 80666,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17049, 80667,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17049, 80667,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17050, 80668,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17050, 80668,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17051, 80669,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17051, 80669,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17056, 80670,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17056, 80670,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17060, 80671,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17060, 80671,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17061, 80672,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17061, 80672,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17071, 80673,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17071, 80673,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17072, 80674,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17072, 80674,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17077, 80675,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17077, 80675,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17078, 80676,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17078, 80676,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17083, 80677,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17083, 80677,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17092, 80678,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17092, 80678,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17094, 80679,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17094, 80679,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17095, 80680,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17095, 80680,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17097, 80681,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17097, 80681,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17104, 80682,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17104, 80682,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17105, 80683,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17105, 80683,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17107, 80684,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17107, 80684,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17108, 80685,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17108, 80685,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17110, 80686,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17110, 80686,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17113, 80687,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.42200E-4,1.81650E-2, 100.00
1.000000,230.000,   0.000, 600.00, 600.00, 600.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80688, 17113,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.96370E-4,4.17460E-2, 100.00
1.000000, 69.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 17114, 80689,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.60450E-5,7.68360E-3, 100.00
1.000000,500.000,   0.000,1900.00,1900.00,1900.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 17117, 80691,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.12430E-5,7.29940E-3, 100.00
1.000000,500.000,   0.000,2000.00,2000.00,2000.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 17119, 80694,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.76620E-4,3.11380E-2, 100.00
1.000000,230.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80695, 17119,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33570E-3,6.67870E-2, 100.00
1.000000, 69.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 17120, 80696,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17120, 80696,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17121, 80697,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17121, 80697,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17126, 80698,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17126, 80698,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17127, 80699,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17127, 80699,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17128, 80700,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.76620E-4,3.11380E-2, 100.00
1.000000,230.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80701, 17128,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33570E-3,6.67870E-2, 100.00
1.000000, 69.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 17135, 80702,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17135, 80702,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17136, 80703,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.07600E-4,1.55700E-2, 100.00
1.000000,230.000,   0.000, 700.00, 700.00, 700.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80704, 17136,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.94770E-4,3.71080E-2, 100.00
1.000000, 69.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 17140, 80705,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17140, 80705,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17143, 80706,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17143, 80706,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17145, 80707,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17145, 80707,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17152, 80708,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17152, 80708,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17153, 80709,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17153, 80709,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17154, 80710,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17154, 80710,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17160, 80711,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17160, 80711,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17178, 80712,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17178, 80712,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17179, 80713,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.76620E-4,3.11380E-2, 100.00
1.000000,230.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80714, 17179,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33570E-3,6.67870E-2, 100.00
1.000000, 69.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 17180, 80715,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17180, 80715,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17183, 80716,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17183, 80716,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17184, 80717,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.09600E-4,1.67680E-2, 100.00
1.000000,230.000,   0.000, 650.00, 650.00, 650.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80718, 17184,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.96370E-4,4.17460E-2, 100.00
1.000000, 69.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 17188, 80719,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17188, 80719,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17189, 80720,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17189, 80720,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17197, 80721,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17197, 80721,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17198, 80722,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17198, 80722,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17209, 80723,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.72480E-4,2.17980E-2, 100.00
1.000000,230.000,   0.000, 500.00, 500.00, 500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80724, 17209,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07030E-3,5.56560E-2, 100.00
1.000000, 69.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 17212, 80725,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17212, 80725,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17216, 80726,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17216, 80726,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17217, 80727,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.42790E-4,1.82090E-2, 100.00
1.000000,500.000,   0.000, 950.00, 950.00, 950.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 17222, 80729,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17222, 80729,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17226, 80730,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17226, 80730,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17227, 80731,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.15190E-4,4.94200E-2, 100.00
1.000000,500.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 17227, 80731,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.15190E-4,4.94200E-2, 100.00
1.000000,500.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 17229, 80732,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17229, 80732,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17232, 80733,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17232, 80733,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17233, 80734,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17233, 80734,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17240, 80735,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.71830E-4,4.35910E-2, 100.00
1.000000,230.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80736, 17240,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.85380E-3,1.11300E-1, 100.00
1.000000, 69.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 17242, 80737,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17242, 80737,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17244, 80738,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17244, 80738,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17246, 80739,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17246, 80739,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17247, 80740,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17247, 80740,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17251, 80741,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.99800E-4,4.99900E-2, 100.00
1.000000,138.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17251, 80741,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.99800E-4,4.99900E-2, 100.00
1.000000,138.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17253, 80742,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17253, 80742,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17254, 80743,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.04280E-4,8.34220E-3, 100.00
1.000000,500.000,   0.000,1750.00,1750.00,1750.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 17258, 80745,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17258, 80745,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17259, 80746,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17259, 80746,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17261, 80747,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17261, 80747,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17262, 80748,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17262, 80748,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17265, 80749,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17265, 80749,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17269, 80750,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17269, 80750,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17270, 80751,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17270, 80751,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17271, 80752,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17271, 80752,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17273, 80753,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17273, 80753,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17280, 80754,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17280, 80754,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17282, 80755,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17282, 80755,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17286, 80756,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17286, 80756,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17287, 80757,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17287, 80757,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17292, 80758,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17292, 80758,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17297, 80759,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17297, 80759,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17299, 80760,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17299, 80760,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17301, 80761,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17301, 80761,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17304, 80762,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17304, 80762,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17307, 80763,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17307, 80763,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17309, 80764,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.72480E-4,2.17980E-2, 100.00
1.000000,230.000,   0.000, 500.00, 500.00, 500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80765, 17309,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07030E-3,5.56560E-2, 100.00
1.000000, 69.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 17310, 80766,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.14050E-4,9.12430E-3, 100.00
1.000000,500.000,   0.000,1600.00,1600.00,1600.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 17310, 80766,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.14050E-4,9.12430E-3, 100.00
1.000000,500.000,   0.000,1600.00,1600.00,1600.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 17311, 80769,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17311, 80769,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17312, 80770,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17312, 80770,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17315, 80771,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.98590E-4,3.63270E-2, 100.00
1.000000,230.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80772, 17315,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.89720E-3,8.34780E-2, 100.00
1.000000, 69.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 17316, 80773,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 17316, 80773,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 17317, 80774,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10890E-4,8.87110E-3, 100.00
1.000000,500.000,   0.000,1950.00,1950.00,1950.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 17320, 80776,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17320, 80776,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17323, 80777,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17323, 80777,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17328, 80778,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17328, 80778,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17335, 80779,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17335, 80779,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17340, 80780,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.63710E-3,1.66940E-1, 100.00
1.000000,230.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17340, 80780,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.63710E-3,1.66940E-1, 100.00
1.000000,230.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17346, 80781,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17346, 80781,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17348, 80782,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17348, 80782,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17351, 80783,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17351, 80783,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17352, 80784,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17352, 80784,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17354, 80785,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17354, 80785,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17362, 80786,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.52970E-4,1.14730E-2, 100.00
1.000000,230.000,   0.000, 950.00, 950.00, 950.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80787, 17362,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.71080E-4,2.78310E-2, 100.00
1.000000, 69.000,   0.000, 600.00, 600.00, 600.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 17369, 80788,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17369, 80788,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17376, 80789,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17376, 80789,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17380, 80790,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17380, 80790,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17389, 80791,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17389, 80791,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17391, 80792,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17391, 80792,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17392, 80793,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17392, 80793,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17395, 80794,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17395, 80794,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17399, 80795,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17399, 80795,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17404, 80796,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17404, 80796,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17405, 80797,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17405, 80797,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17419, 80798,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17419, 80798,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17421, 80799,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.42200E-4,1.81650E-2, 100.00
1.000000,230.000,   0.000, 600.00, 600.00, 600.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80800, 17421,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.96370E-4,4.17460E-2, 100.00
1.000000, 69.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 17427, 80801,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17427, 80801,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17431, 80802,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17431, 80802,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17433, 80803,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17433, 80803,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17436, 80804,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17436, 80804,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17438, 80805,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17438, 80805,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17441, 80806,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.85380E-3,1.11300E-1, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17441, 80806,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.85380E-3,1.11300E-1, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17442, 80807,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.25850E-4,1.00680E-2, 100.00
1.000000,500.000,   0.000,1450.00,1450.00,1450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 17442, 80807,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.25850E-4,1.00680E-2, 100.00
1.000000,500.000,   0.000,1450.00,1450.00,1450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 17443, 80808,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17443, 80808,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17445, 80809,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.76620E-4,3.11380E-2, 100.00
1.000000,230.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 17445, 80809,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.76620E-4,3.11380E-2, 100.00
1.000000,230.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 17446, 80810,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17446, 80810,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17448, 80811,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17448, 80811,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17456, 80812,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17456, 80812,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17459, 80813,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17459, 80813,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17462, 80814,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17462, 80814,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17467, 80815,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17467, 80815,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17470, 80816,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17470, 80816,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17475, 80817,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17475, 80817,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17476, 80818,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17476, 80818,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17479, 80819,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17479, 80819,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17486, 80820,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17486, 80820,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17487, 80821,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17487, 80821,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17488, 80822,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17488, 80822,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17492, 80823,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.99800E-4,4.99900E-2, 100.00
1.000000,138.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17492, 80823,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.99800E-4,4.99900E-2, 100.00
1.000000,138.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17498, 80824,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17498, 80824,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17501, 80825,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17501, 80825,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17503, 80826,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17503, 80826,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17507, 80827,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17507, 80827,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17508, 80828,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17508, 80828,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17513, 80829,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.85380E-3,1.11300E-1, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17513, 80829,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.85380E-3,1.11300E-1, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17514, 80830,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17514, 80830,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17520, 80831,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17520, 80831,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17523, 80832,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 17523, 80832,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 17524, 80833,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17524, 80833,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17527, 80834,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17527, 80834,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17528, 80835,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17528, 80835,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17530, 80836,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17530, 80836,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17531, 80837,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17531, 80837,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17534, 80838,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17534, 80838,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17536, 80839,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17536, 80839,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17542, 80840,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17542, 80840,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17551, 80841,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.89250E-4,2.72470E-2, 100.00
1.000000,230.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80842, 17551,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33570E-3,6.67870E-2, 100.00
1.000000, 69.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 17552, 80843,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 17552, 80843,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 17558, 80844,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17558, 80844,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17562, 80845,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17562, 80845,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17567, 80846,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.73800E-4,1.39040E-2, 100.00
1.000000,500.000,   0.000,1050.00,1050.00,1050.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 80847, 17567,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.32670E-4,2.66130E-2, 100.00
1.000000,138.000,   0.000, 650.00, 650.00, 650.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 17568, 80848,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.85380E-3,1.11300E-1, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17568, 80848,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.85380E-3,1.11300E-1, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17572, 80849,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17572, 80849,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17573, 80850,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70970E-4,1.28220E-2, 100.00
1.000000,230.000,   0.000, 850.00, 850.00, 850.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80851, 17573,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.17470E-4,3.33970E-2, 100.00
1.000000, 69.000,   0.000, 500.00, 500.00, 500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 17574, 80852,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70970E-4,1.28220E-2, 100.00
1.000000,230.000,   0.000, 850.00, 850.00, 850.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80853, 17574,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.17470E-4,3.33970E-2, 100.00
1.000000, 69.000,   0.000, 500.00, 500.00, 500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 17578, 80854,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.89720E-3,8.34780E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17578, 80854,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.89720E-3,8.34780E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17579, 80855,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 17579, 80855,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 17582, 80856,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17582, 80856,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17584, 80857,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07690E-2,3.33830E-1, 100.00
1.000000,230.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17584, 80857,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07690E-2,3.33830E-1, 100.00
1.000000,230.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17591, 80858,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.71830E-4,4.35910E-2, 100.00
1.000000,230.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80859, 17591,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.85380E-3,1.11300E-1, 100.00
1.000000, 69.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 17592, 80860,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.72480E-4,2.17980E-2, 100.00
1.000000,230.000,   0.000, 500.00, 500.00, 500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80861, 17592,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07030E-3,5.56560E-2, 100.00
1.000000, 69.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 17597, 80862,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17597, 80862,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17598, 80863,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.42200E-4,1.81650E-2, 100.00
1.000000,230.000,   0.000, 600.00, 600.00, 600.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80864, 17598,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.96370E-4,4.17460E-2, 100.00
1.000000, 69.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 17606, 80865,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.71830E-4,4.35910E-2, 100.00
1.000000,230.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80866, 17606,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.85380E-3,1.11300E-1, 100.00
1.000000, 69.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 17611, 80867,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17611, 80867,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17612, 80868,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.44160E-4,1.15320E-2, 100.00
1.000000,500.000,   0.000,1500.00,1500.00,1500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 17612, 80868,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.44160E-4,1.15320E-2, 100.00
1.000000,500.000,   0.000,1500.00,1500.00,1500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 17616, 80870,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17616, 80870,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17618, 80871,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.98590E-4,3.63270E-2, 100.00
1.000000,230.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80872, 17618,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.89720E-3,8.34780E-2, 100.00
1.000000, 69.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 17622, 80873,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17622, 80873,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17628, 80874,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17628, 80874,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17633, 80875,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17633, 80875,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17635, 80876,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.98590E-4,3.63270E-2, 100.00
1.000000,230.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 17635, 80876,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.98590E-4,3.63270E-2, 100.00
1.000000,230.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 17636, 80877,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.78070E-4,1.94650E-2, 100.00
1.000000,500.000,   0.000, 750.00, 750.00, 750.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 17640, 80880,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17640, 80880,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17643, 80881,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17643, 80881,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17647, 80882,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17647, 80882,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17650, 80883,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17650, 80883,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17651, 80884,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17651, 80884,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17657, 80885,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17657, 80885,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17660, 80886,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17660, 80886,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17666, 80887,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17666, 80887,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17669, 80888,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17669, 80888,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17670, 80889,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17670, 80889,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17674, 80890,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17674, 80890,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17682, 80891,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17682, 80891,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17683, 80892,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23560E-4,9.88490E-3, 100.00
1.000000,500.000,   0.000,1750.00,1750.00,1750.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 17689, 80894,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17689, 80894,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17692, 80895,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17692, 80895,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17697, 80896,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17697, 80896,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17700, 80897,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17700, 80897,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17701, 80898,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.42200E-4,1.81650E-2, 100.00
1.000000,230.000,   0.000, 600.00, 600.00, 600.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80899, 17701,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.96370E-4,4.17460E-2, 100.00
1.000000, 69.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 17704, 80900,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17704, 80900,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17706, 80901,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17706, 80901,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17710, 80902,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17710, 80902,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17714, 80903,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17714, 80903,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17717, 80904,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.35170E-4,1.08140E-2, 100.00
1.000000,500.000,   0.000,1350.00,1350.00,1350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 17721, 80907,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17721, 80907,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17738, 80908,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17738, 80908,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17741, 80909,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17741, 80909,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17743, 80910,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17743, 80910,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17746, 80911,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17746, 80911,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17753, 80912,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17753, 80912,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17757, 80913,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17757, 80913,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17758, 80914,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17758, 80914,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17765, 80915,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17765, 80915,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17769, 80916,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17769, 80916,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17771, 80917,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17771, 80917,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17772, 80918,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17772, 80918,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17773, 80919,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17773, 80919,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17778, 80920,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17778, 80920,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17785, 80921,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17785, 80921,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17791, 80922,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17791, 80922,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17792, 80923,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17792, 80923,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17795, 80924,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.76620E-4,3.11380E-2, 100.00
1.000000,230.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80925, 17795,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33570E-3,6.67870E-2, 100.00
1.000000, 69.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 17800, 80926,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17800, 80926,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17807, 80927,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.58680E-4,1.26950E-2, 100.00
1.000000,500.000,   0.000,1150.00,1150.00,1150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 17811, 80930,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17811, 80930,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17813, 80931,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17813, 80931,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17815, 80932,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17815, 80932,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17817, 80933,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17817, 80933,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17819, 80934,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17819, 80934,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17820, 80935,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17820, 80935,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17829, 80936,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17829, 80936,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17830, 80937,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17830, 80937,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17831, 80938,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17831, 80938,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17834, 80939,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17834, 80939,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17835, 80940,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23560E-4,9.88490E-3, 100.00
1.000000,500.000,   0.000,1750.00,1750.00,1750.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 17843, 80942,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17843, 80942,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17844, 80943,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17844, 80943,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17848, 80944,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17848, 80944,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17852, 80945,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17852, 80945,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17853, 80946,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17853, 80946,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17864, 80947,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17864, 80947,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17865, 80948,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.89250E-4,2.72470E-2, 100.00
1.000000,230.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80949, 17865,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33570E-3,6.67870E-2, 100.00
1.000000, 69.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 17869, 80950,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17869, 80950,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17870, 80951,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17870, 80951,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17871, 80952,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17871, 80952,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17875, 80953,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.71350E-4,2.03510E-2, 100.00
1.000000,500.000,   0.000, 850.00, 850.00, 850.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 17880, 80955,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17880, 80955,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17882, 80956,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.19360E-4,3.14520E-2, 100.00
1.000000,500.000,   0.000, 550.00, 550.00, 550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 17882, 80956,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.19360E-4,3.14520E-2, 100.00
1.000000,500.000,   0.000, 550.00, 550.00, 550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 17884, 80957,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17884, 80957,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17885, 80958,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17885, 80958,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17892, 80959,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17892, 80959,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17895, 80960,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17895, 80960,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17898, 80961,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17898, 80961,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17899, 80962,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17899, 80962,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17900, 80963,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17900, 80963,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17901, 80964,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17901, 80964,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17903, 80965,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17903, 80965,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17907, 80966,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.94620E-4,1.36240E-2, 100.00
1.000000,230.000,   0.000, 800.00, 800.00, 800.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80967, 17907,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.17470E-4,3.33970E-2, 100.00
1.000000, 69.000,   0.000, 500.00, 500.00, 500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 17908, 80968,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17908, 80968,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17915, 80969,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17915, 80969,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17919, 80970,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17919, 80970,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17926, 80971,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17926, 80971,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17929, 80972,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17929, 80972,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17930, 80973,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17930, 80973,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17937, 80974,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17937, 80974,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17938, 80975,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17938, 80975,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17943, 80976,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.72480E-4,2.17980E-2, 100.00
1.000000,230.000,   0.000, 500.00, 500.00, 500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 17943, 80976,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.72480E-4,2.17980E-2, 100.00
1.000000,230.000,   0.000, 500.00, 500.00, 500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 17944, 80977,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17944, 80977,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17945, 80978,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17945, 80978,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17946, 80979,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17946, 80979,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17947, 80980,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17947, 80980,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17955, 80981,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17955, 80981,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17963, 80982,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.07600E-4,1.45320E-2, 100.00
1.000000,230.000,   0.000, 750.00, 750.00, 750.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80983, 17963,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.94770E-4,3.71080E-2, 100.00
1.000000, 69.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 17974, 80984,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17974, 80984,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17975, 80985,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17975, 80985,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17980, 80986,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17980, 80986,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17981, 80987,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17981, 80987,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17983, 80988,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17983, 80988,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17987, 80989,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17987, 80989,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17988, 80990,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17988, 80990,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17991, 80991,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 17991, 80991,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18002, 80992,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18002, 80992,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18004, 80993,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.22930E-4,2.42200E-2, 100.00
1.000000,230.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 80994, 18004,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07030E-3,5.56560E-2, 100.00
1.000000, 69.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 18006, 80995,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18006, 80995,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18017, 80996,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18017, 80996,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18019, 80997,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18019, 80997,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18027, 80998,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18027, 80998,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18030, 80999,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18030, 80999,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18032, 81000,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18032, 81000,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18038, 81001,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18038, 81001,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18041, 81002,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.17930E-3,6.13220E-2, 100.00
1.000000,500.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18041, 81002,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.17930E-3,6.13220E-2, 100.00
1.000000,500.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18044, 81003,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18044, 81003,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18050, 81004,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.15190E-4,4.94200E-2, 100.00
1.000000,500.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 18058, 81006,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.76620E-4,3.11380E-2, 100.00
1.000000,230.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 18058, 81006,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.76620E-4,3.11380E-2, 100.00
1.000000,230.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 18063, 81007,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18063, 81007,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18064, 81008,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18064, 81008,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18065, 81009,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18065, 81009,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18070, 81010,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18070, 81010,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18072, 81011,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.72480E-4,2.17980E-2, 100.00
1.000000,230.000,   0.000, 500.00, 500.00, 500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 81012, 18072,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07030E-3,5.56560E-2, 100.00
1.000000, 69.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 18074, 81013,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18074, 81013,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18075, 81014,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 18075, 81014,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 18080, 81015,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18080, 81015,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18081, 81016,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18081, 81016,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18083, 81017,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18083, 81017,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18085, 81018,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18085, 81018,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18089, 81019,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18089, 81019,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18090, 81020,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18090, 81020,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18091, 81021,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18091, 81021,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18092, 81022,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18092, 81022,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18094, 81023,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18094, 81023,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18097, 81024,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18097, 81024,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18098, 81025,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18098, 81025,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18102, 81026,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18102, 81026,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18105, 81027,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 18105, 81027,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
