 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


 24568, 83397,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24568, 83397,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24572, 83398,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24572, 83398,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24575, 83399,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24575, 83399,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24576, 83400,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.68170E-4,1.34530E-2, 100.00
1.000000,345.000,   0.000,1100.00,1100.00,1100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24577, 83402,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24577, 83402,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24578, 83403,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24578, 83403,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24586, 83404,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24586, 83404,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24591, 83405,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24591, 83405,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24592, 83406,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24592, 83406,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24593, 83407,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24593, 83407,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24596, 83408,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24596, 83408,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24599, 83409,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24599, 83409,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24600, 83410,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.38480E-4,3.28860E-2, 100.00
1.000000,345.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24603, 83412,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.39990E-4,1.11990E-2, 100.00
1.000000,765.000,   0.000,1750.00,1750.00,1750.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
 24603, 83412,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.39990E-4,1.11990E-2, 100.00
1.000000,765.000,   0.000,1750.00,1750.00,1750.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
 24603, 83412,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.39990E-4,1.11990E-2, 100.00
1.000000,765.000,   0.000,1750.00,1750.00,1750.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
 24605, 83415,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.58760E-4,2.69070E-2, 100.00
1.000000,345.000,   0.000, 550.00, 550.00, 550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24609, 83417,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24609, 83417,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24611, 83418,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24611, 83418,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24619, 83419,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24619, 83419,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24620, 83420,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24620, 83420,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24624, 83421,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24624, 83421,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24628, 83422,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24628, 83422,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24630, 83423,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.81880E-4,1.97310E-2, 100.00
1.000000,345.000,   0.000, 750.00, 750.00, 750.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24631, 83425,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24631, 83425,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24632, 83426,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.69970E-4,2.95980E-2, 100.00
1.000000,345.000,   0.000, 500.00, 500.00, 500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24641, 83428,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18380E-3,5.91880E-2, 100.00
1.000000,345.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24650, 83430,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24650, 83430,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24652, 83431,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24652, 83431,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24654, 83432,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24654, 83432,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24655, 83433,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24655, 83433,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24661, 83434,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24661, 83434,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24662, 83435,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.82930E-4,4.22780E-2, 100.00
1.000000,345.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24669, 83437,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24669, 83437,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24682, 83438,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24682, 83438,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24683, 83439,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24683, 83439,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24684, 83440,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24684, 83440,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24687, 83441,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24687, 83441,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24688, 83442,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24688, 83442,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24690, 83443,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24690, 83443,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24693, 83444,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24693, 83444,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24696, 83445,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24696, 83445,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24705, 83446,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24705, 83446,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24711, 83447,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24711, 83447,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24713, 83448,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24713, 83448,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24716, 83449,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.84590E-4,2.27670E-2, 100.00
1.000000,345.000,   0.000, 650.00, 650.00, 650.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24717, 83451,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.68140E-3,7.39810E-2, 100.00
1.000000,345.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24720, 83453,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24720, 83453,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24721, 83454,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24721, 83454,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24722, 83455,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24722, 83455,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24734, 83456,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24734, 83456,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24735, 83457,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24735, 83457,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24736, 83458,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24736, 83458,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24737, 83459,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24737, 83459,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24751, 83460,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24751, 83460,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24756, 83461,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.68140E-3,7.39810E-2, 100.00
1.000000,345.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24756, 83461,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.68140E-3,7.39810E-2, 100.00
1.000000,345.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24757, 83462,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24757, 83462,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24760, 83463,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24760, 83463,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24762, 83464,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24762, 83464,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24763, 83465,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24763, 83465,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24765, 83466,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24765, 83466,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24766, 83467,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.04610E-4,4.88490E-2, 100.00
1.000000,345.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24766, 83467,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.04610E-4,4.88490E-2, 100.00
1.000000,345.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24774, 83468,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24774, 83468,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24782, 83469,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24782, 83469,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24783, 83470,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24783, 83470,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24784, 83471,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24784, 83471,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24785, 83472,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24785, 83472,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24790, 83473,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.38480E-4,3.28860E-2, 100.00
1.000000,345.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24796, 83475,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.74820E-3,1.70930E-1, 100.00
1.000000,345.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24796, 83475,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.74820E-3,1.70930E-1, 100.00
1.000000,345.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24798, 83476,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24798, 83476,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24806, 83477,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24806, 83477,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24807, 83478,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.36770E-3,6.83860E-2, 100.00
1.000000,345.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24807, 83478,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.36770E-3,6.83860E-2, 100.00
1.000000,345.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24809, 83479,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24809, 83479,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24810, 83480,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24810, 83480,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24812, 83481,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24812, 83481,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24822, 83482,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.94270E-3,8.54780E-2, 100.00
1.000000,345.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24822, 83482,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.94270E-3,8.54780E-2, 100.00
1.000000,345.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24825, 83483,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24825, 83483,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24828, 83484,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.84990E-4,1.47990E-2, 100.00
1.000000,345.000,   0.000,1000.00,1000.00,1000.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24832, 83486,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24832, 83486,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24835, 83487,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.83000E-4,4.22780E-2, 100.00
1.000000,345.000,  -1.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24835, 83487,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.83000E-4,4.22780E-2, 100.00
1.000000,345.000,  -1.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24836, 83488,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10270E-2,3.41820E-1, 100.00
1.000000,345.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24836, 83488,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10270E-2,3.41820E-1, 100.00
1.000000,345.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24838, 83489,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24838, 83489,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24839, 83490,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24839, 83490,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24843, 83491,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24843, 83491,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24847, 83492,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24847, 83492,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24853, 83493,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.58760E-4,2.69070E-2, 100.00
1.000000,345.000,   0.000, 550.00, 550.00, 550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24854, 83495,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.94270E-3,8.54780E-2, 100.00
1.000000,345.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24854, 83495,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.94270E-3,8.54780E-2, 100.00
1.000000,345.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24856, 83496,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24856, 83496,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24862, 83497,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.81880E-4,1.97310E-2, 100.00
1.000000,345.000,   0.000, 750.00, 750.00, 750.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24864, 83499,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18380E-3,5.91880E-2, 100.00
1.000000,345.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24864, 83499,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18380E-3,5.91880E-2, 100.00
1.000000,345.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24865, 83500,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.82930E-4,4.22780E-2, 100.00
1.000000,345.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24865, 83500,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.82930E-4,4.22780E-2, 100.00
1.000000,345.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24869, 83501,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10270E-2,3.41820E-1, 100.00
1.000000,345.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24869, 83501,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10270E-2,3.41820E-1, 100.00
1.000000,345.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24873, 83502,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18380E-3,5.91880E-2, 100.00
1.000000,345.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24873, 83502,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18380E-3,5.91880E-2, 100.00
1.000000,345.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24875, 83503,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24875, 83503,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24877, 83504,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.81880E-4,1.97310E-2, 100.00
1.000000,345.000,   0.000, 750.00, 750.00, 750.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24878, 83506,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.99800E-4,4.99900E-2, 100.00
1.000000,138.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24878, 83506,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.99800E-4,4.99900E-2, 100.00
1.000000,138.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24880, 83507,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18380E-3,5.91880E-2, 100.00
1.000000,345.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24880, 83507,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18380E-3,5.91880E-2, 100.00
1.000000,345.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24882, 83508,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.28940E-4,1.03150E-2, 100.00
1.000000,765.000,   0.000,1900.00,1900.00,1900.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
 24882, 83508,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.28940E-4,1.03150E-2, 100.00
1.000000,765.000,   0.000,1900.00,1900.00,1900.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
 24882, 83508,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.28940E-4,1.03150E-2, 100.00
1.000000,765.000,   0.000,1900.00,1900.00,1900.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
 24883, 83511,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.38480E-4,3.28860E-2, 100.00
1.000000,345.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24887, 83513,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24887, 83513,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24889, 83514,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18380E-3,5.91880E-2, 100.00
1.000000,345.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24889, 83514,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18380E-3,5.91880E-2, 100.00
1.000000,345.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24896, 83515,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.58760E-4,2.69070E-2, 100.00
1.000000,345.000,   0.000, 550.00, 550.00, 550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24897, 83517,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.58760E-4,2.69070E-2, 100.00
1.000000,345.000,   0.000, 550.00, 550.00, 550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24898, 83519,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24898, 83519,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24899, 83520,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.32140E-4,1.74100E-2, 100.00
1.000000,345.000,   0.000, 850.00, 850.00, 850.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24906, 83522,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.69970E-4,2.95980E-2, 100.00
1.000000,345.000,   0.000, 500.00, 500.00, 500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24910, 83524,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24910, 83524,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24912, 83525,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24912, 83525,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24916, 83526,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24916, 83526,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24918, 83527,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.84990E-4,1.47990E-2, 100.00
1.000000,345.000,   0.000,1000.00,1000.00,1000.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24921, 83529,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24921, 83529,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24923, 83530,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24923, 83530,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24924, 83531,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.99800E-4,4.99900E-2, 100.00
1.000000,138.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24924, 83531,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.99800E-4,4.99900E-2, 100.00
1.000000,138.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24925, 83532,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24925, 83532,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24930, 83533,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24930, 83533,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24932, 83534,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24932, 83534,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24934, 83535,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24934, 83535,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24939, 83536,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18380E-3,5.91880E-2, 100.00
1.000000,345.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24939, 83536,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18380E-3,5.91880E-2, 100.00
1.000000,345.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24942, 83537,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18380E-3,5.91880E-2, 100.00
1.000000,345.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24942, 83537,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18380E-3,5.91880E-2, 100.00
1.000000,345.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24945, 83538,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24945, 83538,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24949, 83539,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.68140E-3,7.39810E-2, 100.00
1.000000,345.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24949, 83539,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.68140E-3,7.39810E-2, 100.00
1.000000,345.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24950, 83540,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24950, 83540,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24952, 83541,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24952, 83541,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24956, 83542,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24956, 83542,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24960, 83543,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24960, 83543,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24961, 83544,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24961, 83544,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24962, 83545,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24962, 83545,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24964, 83546,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24964, 83546,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24966, 83547,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.76180E-4,1.40940E-2, 100.00
1.000000,345.000,   0.000,1050.00,1050.00,1050.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 24968, 83549,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24968, 83549,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24971, 83550,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24971, 83550,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24974, 83551,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24974, 83551,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24975, 83552,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24975, 83552,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24981, 83553,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24981, 83553,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24988, 83554,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24988, 83554,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24990, 83555,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24990, 83555,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24992, 83556,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24992, 83556,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24999, 83557,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 24999, 83557,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25003, 83558,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25003, 83558,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25006, 83559,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25006, 83559,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25007, 83560,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25007, 83560,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25009, 83561,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18380E-3,5.91880E-2, 100.00
1.000000,345.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25009, 83561,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18380E-3,5.91880E-2, 100.00
1.000000,345.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25010, 83562,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.28520E-4,3.69960E-2, 100.00
1.000000,345.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25010, 83562,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.28520E-4,3.69960E-2, 100.00
1.000000,345.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25017, 83563,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25017, 83563,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25018, 83564,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25018, 83564,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25019, 83565,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25019, 83565,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25020, 83566,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25020, 83566,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25021, 83567,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25021, 83567,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25023, 83568,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25023, 83568,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25025, 83569,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25025, 83569,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25027, 83570,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25027, 83570,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25031, 83571,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.58760E-4,2.69070E-2, 100.00
1.000000,345.000,   0.000, 550.00, 550.00, 550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25033, 83573,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.68140E-3,7.39810E-2, 100.00
1.000000,345.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25033, 83573,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.68140E-3,7.39810E-2, 100.00
1.000000,345.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25035, 83574,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25035, 83574,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25036, 83575,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.48540E-4,4.93240E-2, 100.00
1.000000,345.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25036, 83575,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.48540E-4,4.93240E-2, 100.00
1.000000,345.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25038, 83576,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.19350E-4,9.54760E-3, 100.00
1.000000,345.000,   0.000,1550.00,1550.00,1550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25040, 83578,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25040, 83578,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25043, 83579,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25043, 83579,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25045, 83580,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25045, 83580,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25046, 83581,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.28520E-4,3.69960E-2, 100.00
1.000000,345.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25047, 83583,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.28860E-4,2.46640E-2, 100.00
1.000000,345.000,   0.000, 600.00, 600.00, 600.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25047, 83583,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.28860E-4,2.46640E-2, 100.00
1.000000,345.000,   0.000, 600.00, 600.00, 600.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25048, 83584,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25048, 83584,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25049, 83585,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25049, 83585,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25050, 83586,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.28520E-4,3.69960E-2, 100.00
1.000000,345.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25050, 83586,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.28520E-4,3.69960E-2, 100.00
1.000000,345.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25051, 83587,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25051, 83587,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25052, 83588,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25052, 83588,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25057, 83589,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.52910E-3,9.86340E-2, 100.00
1.000000,345.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25057, 83589,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.52910E-3,9.86340E-2, 100.00
1.000000,345.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25060, 83590,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25060, 83590,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25063, 83591,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.69970E-4,2.95980E-2, 100.00
1.000000,345.000,   0.000, 500.00, 500.00, 500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25063, 83591,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.69970E-4,2.95980E-2, 100.00
1.000000,345.000,   0.000, 500.00, 500.00, 500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25065, 83592,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.28520E-4,3.69960E-2, 100.00
1.000000,345.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25065, 83592,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.28520E-4,3.69960E-2, 100.00
1.000000,345.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25067, 83593,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.84590E-4,2.27670E-2, 100.00
1.000000,345.000,   0.000, 650.00, 650.00, 650.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25069, 83595,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25069, 83595,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25073, 83596,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.82930E-4,4.22780E-2, 100.00
1.000000,345.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25073, 83596,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.82930E-4,4.22780E-2, 100.00
1.000000,345.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25075, 83597,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.48540E-4,4.93240E-2, 100.00
1.000000,345.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25075, 83597,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.48540E-4,4.93240E-2, 100.00
1.000000,345.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25077, 83598,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25077, 83598,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25078, 83599,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25078, 83599,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25083, 83600,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25083, 83600,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25085, 83601,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25085, 83601,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25088, 83602,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25088, 83602,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25094, 83603,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25094, 83603,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25097, 83604,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25097, 83604,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25101, 83605,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25101, 83605,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25103, 83606,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25103, 83606,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25108, 83607,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25108, 83607,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25110, 83608,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25110, 83608,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25111, 83609,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.09600E-3,5.69890E-2, 100.00
1.000000,345.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25111, 83609,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.09600E-3,5.69890E-2, 100.00
1.000000,345.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25114, 83610,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25114, 83610,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25119, 83611,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.69970E-4,2.95980E-2, 100.00
1.000000,345.000,   0.000, 500.00, 500.00, 500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25125, 83613,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25125, 83613,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25126, 83614,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25126, 83614,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25129, 83615,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25129, 83615,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25133, 83616,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25133, 83616,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25135, 83617,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25135, 83617,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25137, 83618,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25137, 83618,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25138, 83619,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.82930E-4,4.22780E-2, 100.00
1.000000,345.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25138, 83619,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.82930E-4,4.22780E-2, 100.00
1.000000,345.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25142, 83620,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.28520E-4,3.69960E-2, 100.00
1.000000,345.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25142, 83620,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.28520E-4,3.69960E-2, 100.00
1.000000,345.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25143, 83621,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.84590E-4,2.27670E-2, 100.00
1.000000,345.000,   0.000, 650.00, 650.00, 650.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25144, 83623,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.58760E-4,2.69070E-2, 100.00
1.000000,345.000,   0.000, 550.00, 550.00, 550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25147, 83625,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25147, 83625,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25148, 83626,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.32140E-4,1.74100E-2, 100.00
1.000000,345.000,   0.000, 850.00, 850.00, 850.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25149, 83628,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10270E-2,3.41820E-1, 100.00
1.000000,345.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25149, 83628,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10270E-2,3.41820E-1, 100.00
1.000000,345.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25152, 83629,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25152, 83629,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25155, 83630,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25155, 83630,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25157, 83631,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42300E-4,1.13840E-2, 100.00
1.000000,345.000,   0.000,1300.00,1300.00,1300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25162, 83633,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25162, 83633,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25164, 83634,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25164, 83634,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25169, 83635,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.74820E-3,1.70930E-1, 100.00
1.000000,345.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25169, 83635,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.74820E-3,1.70930E-1, 100.00
1.000000,345.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25176, 83636,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.28520E-4,3.69960E-2, 100.00
1.000000,345.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25176, 83636,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.28520E-4,3.69960E-2, 100.00
1.000000,345.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25177, 83637,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.48540E-4,4.93240E-2, 100.00
1.000000,345.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25177, 83637,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.48540E-4,4.93240E-2, 100.00
1.000000,345.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25179, 83638,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.69970E-4,2.95980E-2, 100.00
1.000000,345.000,   0.000, 500.00, 500.00, 500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25181, 83640,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25181, 83640,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25185, 83641,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.48540E-4,4.93240E-2, 100.00
1.000000,345.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25185, 83641,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.48540E-4,4.93240E-2, 100.00
1.000000,345.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25186, 83642,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.28860E-4,2.46640E-2, 100.00
1.000000,345.000,   0.000, 600.00, 600.00, 600.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25188, 83644,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25188, 83644,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25190, 83645,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.76180E-4,1.40940E-2, 100.00
1.000000,345.000,   0.000,1050.00,1050.00,1050.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25191, 83647,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25191, 83647,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25197, 83648,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25197, 83648,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25198, 83649,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25198, 83649,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25199, 83650,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25199, 83650,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25200, 83651,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.81880E-4,1.97310E-2, 100.00
1.000000,345.000,   0.000, 750.00, 750.00, 750.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25201, 83653,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.28520E-4,3.69960E-2, 100.00
1.000000,345.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25201, 83653,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.28520E-4,3.69960E-2, 100.00
1.000000,345.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25205, 83654,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.36770E-3,6.83860E-2, 100.00
1.000000,345.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25205, 83654,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.36770E-3,6.83860E-2, 100.00
1.000000,345.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25206, 83655,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.92210E-3,1.13960E-1, 100.00
1.000000,345.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25206, 83655,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.92210E-3,1.13960E-1, 100.00
1.000000,345.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25208, 83656,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.58760E-4,2.69070E-2, 100.00
1.000000,345.000,   0.000, 550.00, 550.00, 550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25208, 83656,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.58760E-4,2.69070E-2, 100.00
1.000000,345.000,   0.000, 550.00, 550.00, 550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25210, 83657,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.48540E-4,4.93240E-2, 100.00
1.000000,345.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25210, 83657,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.48540E-4,4.93240E-2, 100.00
1.000000,345.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25211, 83658,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.28520E-4,3.69960E-2, 100.00
1.000000,345.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25211, 83658,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.28520E-4,3.69960E-2, 100.00
1.000000,345.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25212, 83659,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.81880E-4,1.97310E-2, 100.00
1.000000,345.000,   0.000, 750.00, 750.00, 750.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25212, 83659,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.81880E-4,1.97310E-2, 100.00
1.000000,345.000,   0.000, 750.00, 750.00, 750.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25213, 83660,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.74820E-3,1.70930E-1, 100.00
1.000000,345.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25213, 83660,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.74820E-3,1.70930E-1, 100.00
1.000000,345.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25215, 83661,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.58760E-4,2.69070E-2, 100.00
1.000000,345.000,   0.000, 550.00, 550.00, 550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25215, 83661,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.58760E-4,2.69070E-2, 100.00
1.000000,345.000,   0.000, 550.00, 550.00, 550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25216, 83662,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.58760E-4,2.69070E-2, 100.00
1.000000,345.000,   0.000, 550.00, 550.00, 550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25216, 83662,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.58760E-4,2.69070E-2, 100.00
1.000000,345.000,   0.000, 550.00, 550.00, 550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25217, 83663,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.99800E-4,4.99900E-2, 100.00
1.000000,138.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25217, 83663,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.99800E-4,4.99900E-2, 100.00
1.000000,138.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25223, 83664,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25223, 83664,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25224, 83665,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25224, 83665,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25225, 83666,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25225, 83666,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25230, 83667,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25230, 83667,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25235, 83668,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25235, 83668,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25238, 83669,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25238, 83669,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25240, 83670,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.28860E-4,2.46640E-2, 100.00
1.000000,345.000,   0.000, 600.00, 600.00, 600.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25242, 83672,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25242, 83672,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25243, 83673,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25243, 83673,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25247, 83674,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25247, 83674,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25249, 83675,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.58760E-4,2.69070E-2, 100.00
1.000000,345.000,   0.000, 550.00, 550.00, 550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25253, 83677,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18380E-3,5.91880E-2, 100.00
1.000000,345.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25254, 83679,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25254, 83679,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25258, 83680,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.84590E-4,2.27670E-2, 100.00
1.000000,345.000,   0.000, 650.00, 650.00, 650.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25259, 83682,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25259, 83682,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25261, 83683,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.52910E-3,9.86340E-2, 100.00
1.000000,345.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25261, 83683,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.52910E-3,9.86340E-2, 100.00
1.000000,345.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25262, 83684,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60860E-4,1.28690E-2, 100.00
1.000000,345.000,   0.000,1150.00,1150.00,1150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25266, 83686,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25266, 83686,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25269, 83687,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25269, 83687,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25270, 83688,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25270, 83688,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25276, 83689,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25276, 83689,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25282, 83690,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25282, 83690,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25283, 83691,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25283, 83691,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25289, 83692,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25289, 83692,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25290, 83693,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25290, 83693,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25293, 83694,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25293, 83694,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25297, 83695,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25297, 83695,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25313, 83696,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25313, 83696,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25314, 83697,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25314, 83697,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25320, 83698,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25320, 83698,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25321, 83699,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25321, 83699,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25330, 83700,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25330, 83700,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25336, 83701,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25336, 83701,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25337, 83702,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25337, 83702,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25340, 83703,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.82930E-4,4.22780E-2, 100.00
1.000000,345.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25341, 83705,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.48540E-4,4.93240E-2, 100.00
1.000000,345.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25341, 83705,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.48540E-4,4.93240E-2, 100.00
1.000000,345.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25342, 83706,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.81880E-4,1.97310E-2, 100.00
1.000000,345.000,   0.000, 750.00, 750.00, 750.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25343, 83708,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25343, 83708,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25355, 83709,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25355, 83709,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25366, 83710,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25366, 83710,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25369, 83711,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18380E-3,5.91880E-2, 100.00
1.000000,345.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25375, 83713,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25375, 83713,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25376, 83714,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25376, 83714,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25381, 83715,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25381, 83715,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25383, 83716,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25383, 83716,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25384, 83717,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25384, 83717,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25387, 83718,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25387, 83718,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25388, 83719,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.81880E-4,2.11410E-2, 100.00
1.000000,345.000,   0.000, 700.00, 700.00, 700.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25389, 83721,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25389, 83721,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25393, 83722,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25393, 83722,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25400, 83723,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25400, 83723,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25403, 83724,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42300E-4,1.13840E-2, 100.00
1.000000,345.000,   0.000,1300.00,1300.00,1300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25408, 83726,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25408, 83726,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25411, 83727,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25411, 83727,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25414, 83728,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25414, 83728,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25416, 83729,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25416, 83729,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25417, 83730,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25417, 83730,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25424, 83731,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25424, 83731,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25425, 83732,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.28860E-4,2.46640E-2, 100.00
1.000000,345.000,   0.000, 600.00, 600.00, 600.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25429, 83734,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.81880E-4,2.11410E-2, 100.00
1.000000,345.000,   0.000, 700.00, 700.00, 700.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25430, 83736,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25430, 83736,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25437, 83737,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18380E-3,5.91880E-2, 100.00
1.000000,345.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25438, 83739,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25438, 83739,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25462, 83740,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.99800E-4,4.99900E-2, 100.00
1.000000,138.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25462, 83740,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.99800E-4,4.99900E-2, 100.00
1.000000,138.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25470, 83741,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.92210E-3,1.13960E-1, 100.00
1.000000,345.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25470, 83741,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.92210E-3,1.13960E-1, 100.00
1.000000,345.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25472, 83742,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10270E-2,3.41820E-1, 100.00
1.000000,345.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25472, 83742,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10270E-2,3.41820E-1, 100.00
1.000000,345.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25477, 83743,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.48540E-4,4.93240E-2, 100.00
1.000000,345.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25479, 83745,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.28860E-4,2.46640E-2, 100.00
1.000000,345.000,   0.000, 600.00, 600.00, 600.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25483, 83747,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25483, 83747,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25493, 83748,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25493, 83748,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25495, 83749,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.64260E-4,1.84980E-2, 100.00
1.000000,345.000,   0.000, 800.00, 800.00, 800.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25497, 83751,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25497, 83751,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25499, 83752,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25499, 83752,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25501, 83753,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25501, 83753,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25502, 83754,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25502, 83754,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25514, 83755,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25514, 83755,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25515, 83756,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25515, 83756,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25517, 83757,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25517, 83757,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25518, 83758,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25518, 83758,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25520, 83759,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25520, 83759,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25524, 83760,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25524, 83760,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25526, 83761,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25526, 83761,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25529, 83762,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25529, 83762,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25532, 83763,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25532, 83763,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25534, 83764,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25534, 83764,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25536, 83765,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25536, 83765,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25539, 83766,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25539, 83766,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25543, 83767,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25543, 83767,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25545, 83768,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25545, 83768,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25549, 83769,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25549, 83769,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25551, 83770,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25551, 83770,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25552, 83771,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25552, 83771,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25553, 83772,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25553, 83772,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25555, 83773,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25555, 83773,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25558, 83774,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25558, 83774,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25559, 83775,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25559, 83775,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25561, 83776,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.81880E-4,1.97310E-2, 100.00
1.000000,345.000,   0.000, 750.00, 750.00, 750.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25566, 83778,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25566, 83778,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25567, 83779,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25567, 83779,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25568, 83780,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25568, 83780,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25574, 83781,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25574, 83781,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25576, 83782,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25576, 83782,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25577, 83783,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25577, 83783,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25579, 83784,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25579, 83784,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25580, 83785,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25580, 83785,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25581, 83786,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25581, 83786,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25585, 83787,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25585, 83787,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25591, 83788,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25591, 83788,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25598, 83789,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.28520E-4,3.69960E-2, 100.00
1.000000,345.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25598, 83789,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.28520E-4,3.69960E-2, 100.00
1.000000,345.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25599, 83790,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25599, 83790,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25605, 83791,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25605, 83791,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25614, 83792,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.84590E-4,2.27670E-2, 100.00
1.000000,345.000,   0.000, 650.00, 650.00, 650.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25617, 83794,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25617, 83794,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25624, 83795,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25624, 83795,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25630, 83796,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25630, 83796,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25634, 83797,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.81880E-4,1.97310E-2, 100.00
1.000000,345.000,   0.000, 750.00, 750.00, 750.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25642, 83799,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25642, 83799,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25644, 83800,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25644, 83800,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25645, 83801,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25645, 83801,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25648, 83802,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25648, 83802,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25653, 83803,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25653, 83803,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25654, 83804,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.28520E-4,3.69960E-2, 100.00
1.000000,345.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25654, 83804,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.28520E-4,3.69960E-2, 100.00
1.000000,345.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25659, 83805,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25659, 83805,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25660, 83806,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25660, 83806,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25669, 83807,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.36100E-4,1.08880E-2, 100.00
1.000000,765.000,   0.000,1800.00,1800.00,1800.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
 25669, 83807,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.36100E-4,1.08880E-2, 100.00
1.000000,765.000,   0.000,1800.00,1800.00,1800.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
 25669, 83807,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.36100E-4,1.08880E-2, 100.00
1.000000,765.000,   0.000,1800.00,1800.00,1800.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
 83808, 25669,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.62110E-4,1.29690E-2, 100.00
1.000000,138.000,   0.000,1650.00,1650.00,1650.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
 83808, 25669,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.62110E-4,1.29690E-2, 100.00
1.000000,138.000,   0.000,1650.00,1650.00,1650.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
 25674, 83809,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25674, 83809,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25676, 83810,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25676, 83810,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25684, 83811,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25684, 83811,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25687, 83812,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25687, 83812,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25689, 83813,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.48540E-4,4.93240E-2, 100.00
1.000000,345.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25689, 83813,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.48540E-4,4.93240E-2, 100.00
1.000000,345.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25694, 83814,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25694, 83814,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25696, 83815,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25696, 83815,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25699, 83816,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25699, 83816,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25702, 83817,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25702, 83817,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25703, 83818,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.84590E-4,2.27670E-2, 100.00
1.000000,345.000,   0.000, 650.00, 650.00, 650.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25704, 83820,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25704, 83820,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25714, 83821,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25714, 83821,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25717, 83822,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25717, 83822,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25720, 83823,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25720, 83823,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25722, 83824,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25722, 83824,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25727, 83825,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18380E-3,5.91880E-2, 100.00
1.000000,345.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25729, 83827,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.82930E-4,4.22780E-2, 100.00
1.000000,345.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25729, 83827,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.82930E-4,4.22780E-2, 100.00
1.000000,345.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25732, 83828,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25732, 83828,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25735, 83829,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25735, 83829,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25736, 83830,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.36770E-3,6.83860E-2, 100.00
1.000000,345.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25736, 83830,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.36770E-3,6.83860E-2, 100.00
1.000000,345.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25741, 83831,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.38480E-4,3.28860E-2, 100.00
1.000000,345.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25741, 83831,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.38480E-4,3.28860E-2, 100.00
1.000000,345.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25743, 83832,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25743, 83832,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25744, 83833,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25744, 83833,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25745, 83834,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.48540E-4,4.93240E-2, 100.00
1.000000,345.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25745, 83834,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.48540E-4,4.93240E-2, 100.00
1.000000,345.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25749, 83835,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25749, 83835,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25750, 83836,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25750, 83836,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25751, 83837,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.38480E-4,3.28860E-2, 100.00
1.000000,345.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25751, 83837,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.38480E-4,3.28860E-2, 100.00
1.000000,345.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25752, 83838,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18380E-3,5.91880E-2, 100.00
1.000000,345.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25752, 83838,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18380E-3,5.91880E-2, 100.00
1.000000,345.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25753, 83839,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.48540E-4,4.93240E-2, 100.00
1.000000,345.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25753, 83839,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.48540E-4,4.93240E-2, 100.00
1.000000,345.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25754, 83840,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.69970E-4,2.95980E-2, 100.00
1.000000,345.000,   0.000, 500.00, 500.00, 500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25754, 83840,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.69970E-4,2.95980E-2, 100.00
1.000000,345.000,   0.000, 500.00, 500.00, 500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25755, 83841,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25755, 83841,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25761, 83842,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.38480E-4,3.28860E-2, 100.00
1.000000,345.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25761, 83842,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.38480E-4,3.28860E-2, 100.00
1.000000,345.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25762, 83843,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.81880E-4,2.11410E-2, 100.00
1.000000,345.000,   0.000, 700.00, 700.00, 700.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25766, 83845,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25766, 83845,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25770, 83846,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25770, 83846,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25771, 83847,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.28860E-4,2.46640E-2, 100.00
1.000000,345.000,   0.000, 600.00, 600.00, 600.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25774, 83849,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25774, 83849,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25780, 83850,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25780, 83850,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25783, 83851,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25783, 83851,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25785, 83852,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.82930E-4,4.22780E-2, 100.00
1.000000,345.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25785, 83852,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.82930E-4,4.22780E-2, 100.00
1.000000,345.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25794, 83853,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25794, 83853,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25796, 83854,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25796, 83854,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25800, 83855,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25800, 83855,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25802, 83856,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25802, 83856,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25804, 83857,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25804, 83857,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25807, 83858,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25807, 83858,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25808, 83859,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25808, 83859,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25811, 83860,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25811, 83860,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25812, 83861,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25812, 83861,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25817, 83862,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25817, 83862,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25820, 83863,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25820, 83863,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25822, 83864,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25822, 83864,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25824, 83865,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25824, 83865,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25829, 83866,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25829, 83866,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25833, 83867,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25833, 83867,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25834, 83868,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.76180E-4,1.40940E-2, 100.00
1.000000,345.000,   0.000,1050.00,1050.00,1050.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25835, 83870,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25835, 83870,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25837, 83871,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25837, 83871,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25839, 83872,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25839, 83872,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25841, 83873,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.28520E-4,3.69960E-2, 100.00
1.000000,345.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25841, 83873,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.28520E-4,3.69960E-2, 100.00
1.000000,345.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25843, 83874,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25843, 83874,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25846, 83875,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25846, 83875,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25852, 83876,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25852, 83876,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25853, 83877,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25853, 83877,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25855, 83878,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25855, 83878,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25860, 83879,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25860, 83879,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25861, 83880,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25861, 83880,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25863, 83881,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25863, 83881,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25864, 83882,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25864, 83882,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25865, 83883,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.48540E-4,4.93240E-2, 100.00
1.000000,345.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25866, 83885,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25866, 83885,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25870, 83886,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.52910E-3,9.86340E-2, 100.00
1.000000,345.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25870, 83886,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.52910E-3,9.86340E-2, 100.00
1.000000,345.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25875, 83887,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25875, 83887,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25876, 83888,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25876, 83888,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25877, 83889,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25877, 83889,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25878, 83890,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25878, 83890,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25880, 83891,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25880, 83891,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25881, 83892,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25881, 83892,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25886, 83893,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25886, 83893,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25888, 83894,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18380E-3,5.91880E-2, 100.00
1.000000,345.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25893, 83896,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25893, 83896,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25900, 83897,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25900, 83897,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25903, 83898,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25903, 83898,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25907, 83899,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25907, 83899,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25911, 83900,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25911, 83900,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25915, 83901,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25915, 83901,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25918, 83902,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25918, 83902,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25919, 83903,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25919, 83903,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25929, 83904,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25929, 83904,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25933, 83905,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25933, 83905,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25936, 83906,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25936, 83906,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25937, 83907,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25937, 83907,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25938, 83908,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25938, 83908,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25945, 83909,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25945, 83909,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25947, 83910,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25947, 83910,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25950, 83911,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25950, 83911,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25952, 83912,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25952, 83912,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25953, 83913,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25953, 83913,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25954, 83914,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.68140E-3,7.39810E-2, 100.00
1.000000,345.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25954, 83914,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.68140E-3,7.39810E-2, 100.00
1.000000,345.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25955, 83915,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.52910E-3,9.86340E-2, 100.00
1.000000,345.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25955, 83915,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.52910E-3,9.86340E-2, 100.00
1.000000,345.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25959, 83916,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25959, 83916,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25963, 83917,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25963, 83917,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25965, 83918,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25965, 83918,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25966, 83919,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25966, 83919,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25970, 83920,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.47990E-4,1.18390E-2, 100.00
1.000000,345.000,   0.000,1250.00,1250.00,1250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25976, 83922,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25976, 83922,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25977, 83923,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.64260E-4,1.84980E-2, 100.00
1.000000,345.000,   0.000, 800.00, 800.00, 800.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25981, 83925,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.99920E-5,7.99940E-3, 100.00
1.000000,345.000,   0.000,1850.00,1850.00,1850.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 25988, 83927,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25988, 83927,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25990, 83928,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25990, 83928,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25993, 83929,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25993, 83929,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25996, 83930,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25996, 83930,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 25999, 83931,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.68170E-4,1.34530E-2, 100.00
1.000000,345.000,   0.000,1100.00,1100.00,1100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26001, 83933,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60860E-4,1.28690E-2, 100.00
1.000000,345.000,   0.000,1150.00,1150.00,1150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26003, 83935,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26003, 83935,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26004, 83936,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.48540E-4,4.93240E-2, 100.00
1.000000,345.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26004, 83936,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.48540E-4,4.93240E-2, 100.00
1.000000,345.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26005, 83937,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.38480E-4,3.28860E-2, 100.00
1.000000,345.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26006, 83939,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26006, 83939,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26008, 83940,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.48540E-4,4.93240E-2, 100.00
1.000000,345.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26011, 83942,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26011, 83942,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26019, 83943,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26019, 83943,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26036, 83944,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26036, 83944,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26043, 83945,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26043, 83945,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26044, 83946,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26044, 83946,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26047, 83947,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26047, 83947,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26052, 83948,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.81880E-4,2.11410E-2, 100.00
1.000000,345.000,   0.000, 700.00, 700.00, 700.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26054, 83950,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26054, 83950,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26055, 83951,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.69970E-4,2.95980E-2, 100.00
1.000000,345.000,   0.000, 500.00, 500.00, 500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26055, 83951,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.69970E-4,2.95980E-2, 100.00
1.000000,345.000,   0.000, 500.00, 500.00, 500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26058, 83952,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.48540E-4,4.93240E-2, 100.00
1.000000,345.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26058, 83952,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.48540E-4,4.93240E-2, 100.00
1.000000,345.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26065, 83953,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26065, 83953,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26069, 83954,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26069, 83954,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26074, 83955,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26074, 83955,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26076, 83956,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26076, 83956,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26078, 83957,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.07700E-4,1.55780E-2, 100.00
1.000000,345.000,   0.000, 950.00, 950.00, 950.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26079, 83959,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26079, 83959,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26082, 83960,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26082, 83960,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26084, 83961,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26084, 83961,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26088, 83962,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26088, 83962,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26092, 83963,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26092, 83963,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26094, 83964,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26094, 83964,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26095, 83965,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26095, 83965,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26097, 83966,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26097, 83966,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26102, 83967,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.84590E-4,2.27670E-2, 100.00
1.000000,345.000,   0.000, 650.00, 650.00, 650.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26105, 83969,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26105, 83969,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26112, 83970,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26112, 83970,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26118, 83971,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26118, 83971,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26127, 83972,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.38480E-4,3.28860E-2, 100.00
1.000000,345.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26127, 83972,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.38480E-4,3.28860E-2, 100.00
1.000000,345.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26128, 83973,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26128, 83973,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26133, 83974,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26133, 83974,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26135, 83975,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26135, 83975,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26139, 83976,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26139, 83976,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26141, 83977,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.05710E-4,8.45650E-3, 100.00
1.000000,345.000,   0.000,1750.00,1750.00,1750.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26141, 83977,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.05710E-4,8.45650E-3, 100.00
1.000000,345.000,   0.000,1750.00,1750.00,1750.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26143, 83979,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.82930E-4,4.22780E-2, 100.00
1.000000,345.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26143, 83979,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.82930E-4,4.22780E-2, 100.00
1.000000,345.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26145, 83980,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.68140E-3,7.39810E-2, 100.00
1.000000,345.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26145, 83980,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.68140E-3,7.39810E-2, 100.00
1.000000,345.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26147, 83981,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.28860E-4,2.46640E-2, 100.00
1.000000,345.000,   0.000, 600.00, 600.00, 600.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26150, 83983,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.58760E-4,2.69070E-2, 100.00
1.000000,345.000,   0.000, 550.00, 550.00, 550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26150, 83983,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.58760E-4,2.69070E-2, 100.00
1.000000,345.000,   0.000, 550.00, 550.00, 550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26151, 83984,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.81470E-4,1.45170E-2, 100.00
1.000000,765.000,   0.000,1350.00,1350.00,1350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
 26151, 83984,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.81470E-4,1.45170E-2, 100.00
1.000000,765.000,   0.000,1350.00,1350.00,1350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
 83985, 26151,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.84470E-4,1.47570E-2, 100.00
1.000000,138.000,   0.000,1450.00,1450.00,1450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
 26167, 83986,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26167, 83986,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26180, 83987,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26180, 83987,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26191, 83988,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26191, 83988,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26194, 83989,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26194, 83989,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26197, 83990,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26197, 83990,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26199, 83991,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26199, 83991,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26200, 83992,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26200, 83992,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26204, 83993,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26204, 83993,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26211, 83994,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.28860E-4,2.46640E-2, 100.00
1.000000,345.000,   0.000, 600.00, 600.00, 600.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26212, 83996,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26212, 83996,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26215, 83997,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26215, 83997,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26217, 83998,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26217, 83998,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26218, 83999,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26218, 83999,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26219, 84000,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26219, 84000,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26229, 84001,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26229, 84001,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26231, 84002,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26231, 84002,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26235, 84003,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26235, 84003,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26236, 84004,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26236, 84004,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26237, 84005,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26237, 84005,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26238, 84006,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26238, 84006,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26240, 84007,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.28520E-4,3.69960E-2, 100.00
1.000000,345.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26241, 84009,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26241, 84009,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26243, 84010,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26243, 84010,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26244, 84011,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.81880E-4,2.11410E-2, 100.00
1.000000,345.000,   0.000, 700.00, 700.00, 700.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26249, 84013,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26249, 84013,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26250, 84014,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26250, 84014,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26252, 84015,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.58760E-4,2.69070E-2, 100.00
1.000000,345.000,   0.000, 550.00, 550.00, 550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26252, 84015,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.58760E-4,2.69070E-2, 100.00
1.000000,345.000,   0.000, 550.00, 550.00, 550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26253, 84016,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.58760E-4,2.69070E-2, 100.00
1.000000,345.000,   0.000, 550.00, 550.00, 550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26253, 84016,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.58760E-4,2.69070E-2, 100.00
1.000000,345.000,   0.000, 550.00, 550.00, 550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26254, 84017,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.19240E-4,1.64430E-2, 100.00
1.000000,345.000,   0.000, 900.00, 900.00, 900.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26257, 84019,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26257, 84019,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26259, 84020,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26259, 84020,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26260, 84021,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26260, 84021,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26261, 84022,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26261, 84022,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26263, 84023,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26263, 84023,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26265, 84024,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26265, 84024,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26267, 84025,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26267, 84025,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26269, 84026,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.84590E-4,2.27670E-2, 100.00
1.000000,345.000,   0.000, 650.00, 650.00, 650.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26272, 84028,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.92210E-3,1.13960E-1, 100.00
1.000000,345.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26272, 84028,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.92210E-3,1.13960E-1, 100.00
1.000000,345.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26273, 84029,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.92210E-3,1.13960E-1, 100.00
1.000000,345.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26273, 84029,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.92210E-3,1.13960E-1, 100.00
1.000000,345.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26275, 84030,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.38480E-4,3.28860E-2, 100.00
1.000000,345.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26275, 84030,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.38480E-4,3.28860E-2, 100.00
1.000000,345.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26276, 84031,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26276, 84031,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26277, 84032,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26277, 84032,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26279, 84033,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26279, 84033,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26291, 84034,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26291, 84034,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26292, 84035,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26292, 84035,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26295, 84036,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18380E-3,5.91880E-2, 100.00
1.000000,345.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26295, 84036,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18380E-3,5.91880E-2, 100.00
1.000000,345.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26296, 84037,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26296, 84037,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26297, 84038,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.69970E-4,2.95980E-2, 100.00
1.000000,345.000,   0.000, 500.00, 500.00, 500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26298, 84040,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26298, 84040,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26299, 84041,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26299, 84041,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26300, 84042,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26300, 84042,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26304, 84043,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26304, 84043,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26306, 84044,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26306, 84044,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26309, 84045,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.64260E-4,1.84980E-2, 100.00
1.000000,345.000,   0.000, 800.00, 800.00, 800.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26313, 84047,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26313, 84047,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26315, 84048,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.81880E-4,1.97310E-2, 100.00
1.000000,345.000,   0.000, 750.00, 750.00, 750.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26316, 84050,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26316, 84050,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26321, 84051,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26321, 84051,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26322, 84052,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26322, 84052,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26323, 84053,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26323, 84053,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26330, 84054,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26330, 84054,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26336, 84055,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26336, 84055,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26338, 84056,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26338, 84056,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26339, 84057,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26339, 84057,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26340, 84058,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26340, 84058,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26341, 84059,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42300E-4,1.13840E-2, 100.00
1.000000,345.000,   0.000,1300.00,1300.00,1300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26343, 84061,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.52910E-3,9.86340E-2, 100.00
1.000000,345.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26343, 84061,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.52910E-3,9.86340E-2, 100.00
1.000000,345.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26344, 84062,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26344, 84062,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26346, 84063,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.64260E-4,1.84980E-2, 100.00
1.000000,345.000,   0.000, 800.00, 800.00, 800.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26351, 84065,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26351, 84065,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26354, 84066,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26354, 84066,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26356, 84067,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.19350E-4,9.54760E-3, 100.00
1.000000,345.000,   0.000,1550.00,1550.00,1550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26357, 84069,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26357, 84069,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26358, 84070,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.28860E-4,2.46640E-2, 100.00
1.000000,345.000,   0.000, 600.00, 600.00, 600.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26359, 84072,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26359, 84072,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26360, 84073,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26360, 84073,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26361, 84074,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26361, 84074,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26365, 84075,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26365, 84075,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26368, 84076,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26368, 84076,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26373, 84077,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26373, 84077,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26374, 84078,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.68140E-3,7.39810E-2, 100.00
1.000000,345.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26379, 84080,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.58760E-4,2.69070E-2, 100.00
1.000000,345.000,   0.000, 550.00, 550.00, 550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26383, 84082,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26383, 84082,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26384, 84083,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26384, 84083,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26385, 84084,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26385, 84084,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26392, 84085,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26392, 84085,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26399, 84086,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42300E-4,1.13840E-2, 100.00
1.000000,345.000,   0.000,1300.00,1300.00,1300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26405, 84088,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26405, 84088,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26406, 84089,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.64260E-4,1.84980E-2, 100.00
1.000000,345.000,   0.000, 800.00, 800.00, 800.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26410, 84091,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26410, 84091,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26412, 84092,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.68140E-3,7.39810E-2, 100.00
1.000000,345.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26412, 84092,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.68140E-3,7.39810E-2, 100.00
1.000000,345.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26419, 84093,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.38480E-4,3.28860E-2, 100.00
1.000000,345.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26419, 84093,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.38480E-4,3.28860E-2, 100.00
1.000000,345.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26420, 84094,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.38480E-4,3.28860E-2, 100.00
1.000000,345.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26420, 84094,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.38480E-4,3.28860E-2, 100.00
1.000000,345.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26422, 84095,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26422, 84095,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26424, 84096,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26424, 84096,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26425, 84097,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26425, 84097,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26426, 84098,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26426, 84098,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26427, 84099,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26427, 84099,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26428, 84100,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26428, 84100,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26431, 84101,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26431, 84101,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26433, 84102,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26433, 84102,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26434, 84103,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26434, 84103,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26436, 84104,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26436, 84104,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26442, 84105,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26442, 84105,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26443, 84106,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26443, 84106,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26450, 84107,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.94270E-3,8.54780E-2, 100.00
1.000000,345.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26450, 84107,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.94270E-3,8.54780E-2, 100.00
1.000000,345.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26455, 84108,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.58760E-4,2.69070E-2, 100.00
1.000000,345.000,   0.000, 550.00, 550.00, 550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26466, 84110,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.82930E-4,4.22780E-2, 100.00
1.000000,345.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26466, 84110,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.82930E-4,4.22780E-2, 100.00
1.000000,345.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26467, 84111,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.94270E-3,8.54780E-2, 100.00
1.000000,345.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26467, 84111,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.94270E-3,8.54780E-2, 100.00
1.000000,345.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26468, 84112,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.58760E-4,2.69070E-2, 100.00
1.000000,345.000,   0.000, 550.00, 550.00, 550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26472, 84114,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26472, 84114,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26473, 84115,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.58760E-4,2.69070E-2, 100.00
1.000000,345.000,   0.000, 550.00, 550.00, 550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26474, 84117,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26474, 84117,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26476, 84118,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26476, 84118,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26478, 84119,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26478, 84119,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26482, 84120,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26482, 84120,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26483, 84121,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.81880E-4,2.11410E-2, 100.00
1.000000,345.000,   0.000, 700.00, 700.00, 700.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26484, 84123,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26484, 84123,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26487, 84124,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26487, 84124,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26489, 84125,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26489, 84125,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26490, 84126,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18380E-3,5.91880E-2, 100.00
1.000000,345.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26493, 84128,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.74820E-3,1.70930E-1, 100.00
1.000000,345.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26493, 84128,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.74820E-3,1.70930E-1, 100.00
1.000000,345.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26496, 84129,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.81880E-4,2.11410E-2, 100.00
1.000000,345.000,   0.000, 700.00, 700.00, 700.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26499, 84131,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26499, 84131,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26503, 84132,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26503, 84132,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26504, 84133,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.69970E-4,2.95980E-2, 100.00
1.000000,345.000,   0.000, 500.00, 500.00, 500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26504, 84133,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.69970E-4,2.95980E-2, 100.00
1.000000,345.000,   0.000, 500.00, 500.00, 500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26509, 84134,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26509, 84134,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26510, 84135,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26510, 84135,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26511, 84136,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26511, 84136,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26514, 84137,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26514, 84137,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26521, 84138,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18380E-3,5.91880E-2, 100.00
1.000000,345.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26521, 84138,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18380E-3,5.91880E-2, 100.00
1.000000,345.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26523, 84139,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26523, 84139,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26524, 84140,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.27580E-4,1.02060E-2, 100.00
1.000000,345.000,   0.000,1450.00,1450.00,1450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26532, 84142,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.27580E-4,1.02060E-2, 100.00
1.000000,345.000,   0.000,1450.00,1450.00,1450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26538, 84144,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26538, 84144,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26539, 84145,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.82930E-4,4.22780E-2, 100.00
1.000000,345.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26541, 84147,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42300E-4,1.13840E-2, 100.00
1.000000,345.000,   0.000,1300.00,1300.00,1300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26542, 84149,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26542, 84149,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26543, 84150,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.70340E-4,2.77750E-2, 100.00
1.000000,138.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26543, 84150,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.70340E-4,2.77750E-2, 100.00
1.000000,138.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26549, 84151,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26549, 84151,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26554, 84152,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26554, 84152,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26563, 84153,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26563, 84153,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26566, 84154,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26566, 84154,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26568, 84155,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26568, 84155,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26574, 84156,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26574, 84156,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26576, 84157,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26576, 84157,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26580, 84158,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26580, 84158,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26582, 84159,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26582, 84159,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26584, 84160,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26584, 84160,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26586, 84161,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.68140E-3,7.39810E-2, 100.00
1.000000,345.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26586, 84161,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.68140E-3,7.39810E-2, 100.00
1.000000,345.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26590, 84162,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26590, 84162,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26594, 84163,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26594, 84163,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26595, 84164,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26595, 84164,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26597, 84165,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26597, 84165,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26600, 84166,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26600, 84166,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26604, 84167,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.19240E-4,1.64430E-2, 100.00
1.000000,345.000,   0.000, 900.00, 900.00, 900.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26604, 84167,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.19240E-4,1.64430E-2, 100.00
1.000000,345.000,   0.000, 900.00, 900.00, 900.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26605, 84168,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26605, 84168,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26606, 84169,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.48540E-4,4.93240E-2, 100.00
1.000000,345.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26606, 84169,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.48540E-4,4.93240E-2, 100.00
1.000000,345.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26608, 84170,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26608, 84170,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26613, 84171,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26613, 84171,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26615, 84172,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26615, 84172,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26616, 84173,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26616, 84173,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26620, 84174,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26620, 84174,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26621, 84175,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26621, 84175,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26631, 84176,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.64260E-4,1.84980E-2, 100.00
1.000000,345.000,   0.000, 800.00, 800.00, 800.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26634, 84178,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.82930E-4,4.22780E-2, 100.00
1.000000,345.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26634, 84178,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.82930E-4,4.22780E-2, 100.00
1.000000,345.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26635, 84179,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26635, 84179,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26640, 84180,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26640, 84180,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26641, 84181,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26641, 84181,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26645, 84182,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26645, 84182,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26646, 84183,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.04610E-4,4.88490E-2, 100.00
1.000000,345.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26646, 84183,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.04610E-4,4.88490E-2, 100.00
1.000000,345.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26650, 84184,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26650, 84184,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26656, 84185,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26656, 84185,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26659, 84186,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26659, 84186,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26660, 84187,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26660, 84187,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26664, 84188,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26664, 84188,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26665, 84189,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26665, 84189,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26671, 84190,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26671, 84190,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26672, 84191,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.28520E-4,3.69960E-2, 100.00
1.000000,345.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26672, 84191,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.28520E-4,3.69960E-2, 100.00
1.000000,345.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 26676, 84192,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26676, 84192,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26677, 84193,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26677, 84193,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26682, 84194,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26682, 84194,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26683, 84195,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26683, 84195,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26685, 84196,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26685, 84196,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 26693, 84197,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
