 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


 37264, 87895,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.38370E-3,6.91860E-2, 100.00
1.000000,500.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37266, 87896,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.96540E-3,8.64780E-2, 100.00
1.000000,500.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37266, 87896,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.96540E-3,8.64780E-2, 100.00
1.000000,500.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37267, 87897,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37267, 87897,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37270, 87898,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37270, 87898,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37272, 87899,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70970E-4,1.28220E-2, 100.00
1.000000,230.000,   0.000, 850.00, 850.00, 850.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 87900, 37272,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.94770E-4,3.71080E-2, 100.00
1.000000, 69.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 37274, 87901,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37274, 87901,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37275, 87902,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.14050E-4,9.12430E-3, 100.00
1.000000,500.000,   0.000,1600.00,1600.00,1600.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 87903, 37275,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.42790E-4,1.82090E-2, 100.00
1.000000,138.000,   0.000, 950.00, 950.00, 950.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 37277, 87904,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.96540E-3,8.64780E-2, 100.00
1.000000,500.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37277, 87904,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.96540E-3,8.64780E-2, 100.00
1.000000,500.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37278, 87905,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37278, 87905,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37281, 87906,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.60450E-5,7.68360E-3, 100.00
1.000000,500.000,   0.000,1900.00,1900.00,1900.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 87907, 37281,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.88030E-4,1.50420E-2, 100.00
1.000000,138.000,   0.000,1150.00,1150.00,1150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 37282, 87908,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.52070E-4,1.21660E-2, 100.00
1.000000,500.000,   0.000,1200.00,1200.00,1200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 87909, 37282,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.29490E-4,2.30640E-2, 100.00
1.000000,138.000,   0.000, 750.00, 750.00, 750.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 37286, 87910,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.98590E-4,3.63270E-2, 100.00
1.000000,230.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37286, 87910,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.98590E-4,3.63270E-2, 100.00
1.000000,230.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37287, 87911,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37287, 87911,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37291, 87912,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07690E-2,3.33830E-1, 100.00
1.000000,230.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37291, 87912,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07690E-2,3.33830E-1, 100.00
1.000000,230.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37294, 87913,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.22930E-4,2.42200E-2, 100.00
1.000000,230.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 87914, 37294,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07030E-3,5.56560E-2, 100.00
1.000000, 69.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 37296, 87915,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37296, 87915,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37298, 87916,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37298, 87916,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37304, 87917,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37304, 87917,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37306, 87918,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37306, 87918,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37315, 87919,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37315, 87919,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37318, 87920,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37318, 87920,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37319, 87921,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37319, 87921,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37320, 87922,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37320, 87922,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37322, 87923,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37322, 87923,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37323, 87924,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37323, 87924,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37330, 87925,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37330, 87925,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37334, 87926,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37334, 87926,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37335, 87927,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37335, 87927,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37336, 87928,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37336, 87928,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37346, 87929,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37346, 87929,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37350, 87930,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37350, 87930,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37352, 87931,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37352, 87931,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37359, 87932,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37359, 87932,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37360, 87933,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37360, 87933,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37364, 87934,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37364, 87934,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37365, 87935,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.07600E-4,1.55700E-2, 100.00
1.000000,230.000,   0.000, 700.00, 700.00, 700.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 87936, 37365,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.94770E-4,3.71080E-2, 100.00
1.000000, 69.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 37368, 87937,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37368, 87937,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37372, 87938,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.71830E-4,4.35910E-2, 100.00
1.000000,230.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 87939, 37372,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.85380E-3,1.11300E-1, 100.00
1.000000, 69.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 37378, 87940,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37378, 87940,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37379, 87941,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37379, 87941,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37383, 87942,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.99800E-4,4.99900E-2, 100.00
1.000000,138.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37383, 87942,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.99800E-4,4.99900E-2, 100.00
1.000000,138.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37385, 87943,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37385, 87943,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37387, 87944,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37387, 87944,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37391, 87945,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37391, 87945,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37394, 87946,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37394, 87946,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37397, 87947,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.98590E-4,3.63270E-2, 100.00
1.000000,230.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 87948, 37397,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.89720E-3,8.34780E-2, 100.00
1.000000, 69.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 37398, 87949,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37398, 87949,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37400, 87950,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37400, 87950,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37402, 87951,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37402, 87951,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37404, 87952,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.71830E-4,4.35910E-2, 100.00
1.000000,230.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37404, 87952,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.71830E-4,4.35910E-2, 100.00
1.000000,230.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37405, 87953,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.98590E-4,3.63270E-2, 100.00
1.000000,230.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37405, 87953,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.98590E-4,3.63270E-2, 100.00
1.000000,230.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37408, 87954,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.60450E-5,7.68360E-3, 100.00
1.000000,500.000,   0.000,1900.00,1900.00,1900.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 87955, 37408,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.05940E-4,1.64750E-2, 100.00
1.000000,138.000,   0.000,1050.00,1050.00,1050.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 37413, 87956,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.14430E-3,1.22630E-1, 100.00
1.000000,500.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37413, 87956,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.14430E-3,1.22630E-1, 100.00
1.000000,500.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37416, 87957,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37416, 87957,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37417, 87958,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37417, 87958,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37420, 87959,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.76620E-4,3.11380E-2, 100.00
1.000000,230.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 87960, 37420,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33570E-3,6.67870E-2, 100.00
1.000000, 69.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 37421, 87961,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.32670E-4,2.66130E-2, 100.00
1.000000,500.000,   0.000, 650.00, 650.00, 650.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37422, 87963,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.10910E-3,1.83930E-1, 100.00
1.000000,500.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37422, 87963,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.10910E-3,1.83930E-1, 100.00
1.000000,500.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37423, 87964,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.02660E-3,1.08960E-1, 100.00
1.000000,230.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37423, 87964,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.02660E-3,1.08960E-1, 100.00
1.000000,230.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37427, 87965,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37427, 87965,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37428, 87966,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.71830E-4,4.35910E-2, 100.00
1.000000,230.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37428, 87966,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.71830E-4,4.35910E-2, 100.00
1.000000,230.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37433, 87967,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37433, 87967,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37434, 87968,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37434, 87968,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37437, 87969,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37437, 87969,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37442, 87970,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37442, 87970,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37446, 87971,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.42200E-4,1.81650E-2, 100.00
1.000000,230.000,   0.000, 600.00, 600.00, 600.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 87972, 37446,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.96370E-4,4.17460E-2, 100.00
1.000000, 69.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 37451, 87973,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37451, 87973,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37454, 87974,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37454, 87974,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37458, 87975,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.16880E-4,9.35060E-3, 100.00
1.000000,500.000,   0.000,1850.00,1850.00,1850.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37460, 87977,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.40370E-4,1.12300E-2, 100.00
1.000000,500.000,   0.000,1300.00,1300.00,1300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 37460, 87977,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.40370E-4,1.12300E-2, 100.00
1.000000,500.000,   0.000,1300.00,1300.00,1300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 87978, 37460,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60170E-4,1.28140E-2, 100.00
1.000000,138.000,   0.000,1350.00,1350.00,1350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 37463, 87979,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.63710E-3,1.66940E-1, 100.00
1.000000,230.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37463, 87979,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.63710E-3,1.66940E-1, 100.00
1.000000,230.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37465, 87980,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37465, 87980,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37467, 87981,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23560E-4,9.88490E-3, 100.00
1.000000,500.000,   0.000,1750.00,1750.00,1750.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37469, 87983,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37469, 87983,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37470, 87984,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.98590E-4,3.63270E-2, 100.00
1.000000,230.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37470, 87984,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.98590E-4,3.63270E-2, 100.00
1.000000,230.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37472, 87985,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37472, 87985,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37474, 87986,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.10910E-3,1.83930E-1, 100.00
1.000000,500.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37474, 87986,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.10910E-3,1.83930E-1, 100.00
1.000000,500.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37475, 87987,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.85380E-3,1.11300E-1, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37475, 87987,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.85380E-3,1.11300E-1, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37476, 87988,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.96540E-3,8.64780E-2, 100.00
1.000000,500.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37476, 87988,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.96540E-3,8.64780E-2, 100.00
1.000000,500.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37481, 87989,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.80750E-4,2.24600E-2, 100.00
1.000000,500.000,   0.000, 650.00, 650.00, 650.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 37481, 87989,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.80750E-4,2.24600E-2, 100.00
1.000000,500.000,   0.000, 650.00, 650.00, 650.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 37485, 87990,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37485, 87990,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37489, 87991,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37489, 87991,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37490, 87992,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37490, 87992,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37491, 87993,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37491, 87993,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37494, 87994,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37494, 87994,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37495, 87995,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37495, 87995,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37496, 87996,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37496, 87996,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37497, 87997,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37497, 87997,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37500, 87998,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37500, 87998,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37505, 87999,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37505, 87999,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37510, 88000,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.98590E-4,3.63270E-2, 100.00
1.000000,230.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37510, 88000,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.98590E-4,3.63270E-2, 100.00
1.000000,230.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37511, 88001,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.17730E-4,9.41860E-3, 100.00
1.000000,500.000,   0.000,1550.00,1550.00,1550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 88002, 37511,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.56270E-4,1.92210E-2, 100.00
1.000000,138.000,   0.000, 900.00, 900.00, 900.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 37513, 88003,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.38370E-3,6.91860E-2, 100.00
1.000000,500.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37513, 88003,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.38370E-3,6.91860E-2, 100.00
1.000000,500.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37514, 88004,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37514, 88004,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37517, 88005,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37517, 88005,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37518, 88006,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37518, 88006,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37519, 88007,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37519, 88007,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37521, 88008,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37521, 88008,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37526, 88009,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37526, 88009,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37527, 88010,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.29490E-4,2.47120E-2, 100.00
1.000000,500.000,   0.000, 700.00, 700.00, 700.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37529, 88012,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.96540E-3,8.64780E-2, 100.00
1.000000,500.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37529, 88012,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.96540E-3,8.64780E-2, 100.00
1.000000,500.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37531, 88013,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.22930E-4,2.42200E-2, 100.00
1.000000,230.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88014, 37531,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07030E-3,5.56560E-2, 100.00
1.000000, 69.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 37532, 88015,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.78070E-4,1.94650E-2, 100.00
1.000000,500.000,   0.000, 750.00, 750.00, 750.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 37532, 88015,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.78070E-4,1.94650E-2, 100.00
1.000000,500.000,   0.000, 750.00, 750.00, 750.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 37537, 88016,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37537, 88016,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37543, 88017,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37543, 88017,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37545, 88018,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37545, 88018,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37549, 88019,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37549, 88019,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37557, 88020,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37557, 88020,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37559, 88021,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37559, 88021,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37561, 88022,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37561, 88022,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37562, 88023,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37562, 88023,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37565, 88024,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37565, 88024,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37567, 88025,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37567, 88025,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37571, 88026,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37571, 88026,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37576, 88027,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37576, 88027,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37588, 88028,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37588, 88028,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37592, 88029,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.98590E-4,3.63270E-2, 100.00
1.000000,230.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88030, 37592,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.89720E-3,8.34780E-2, 100.00
1.000000, 69.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 37595, 88031,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37595, 88031,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37596, 88032,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37596, 88032,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37601, 88033,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37601, 88033,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37604, 88034,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.99800E-4,4.99900E-2, 100.00
1.000000,138.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37604, 88034,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.99800E-4,4.99900E-2, 100.00
1.000000,138.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37605, 88035,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37605, 88035,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37606, 88036,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37606, 88036,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37608, 88037,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37608, 88037,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37609, 88038,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37609, 88038,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37612, 88039,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37612, 88039,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37617, 88040,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.72480E-4,2.17980E-2, 100.00
1.000000,230.000,   0.000, 500.00, 500.00, 500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88041, 37617,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07030E-3,5.56560E-2, 100.00
1.000000, 69.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 37620, 88042,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37620, 88042,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37630, 88043,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37630, 88043,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37632, 88044,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.89250E-4,2.72470E-2, 100.00
1.000000,230.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88045, 37632,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33570E-3,6.67870E-2, 100.00
1.000000, 69.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 37635, 88046,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37635, 88046,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37637, 88047,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.89250E-4,2.72470E-2, 100.00
1.000000,230.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88048, 37637,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33570E-3,6.67870E-2, 100.00
1.000000, 69.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 37641, 88049,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37641, 88049,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37642, 88050,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37642, 88050,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37645, 88051,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37645, 88051,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37646, 88052,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37646, 88052,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37647, 88053,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37647, 88053,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37648, 88054,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37648, 88054,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37655, 88055,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37655, 88055,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37661, 88056,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.71830E-4,4.35910E-2, 100.00
1.000000,230.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88057, 37661,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.85380E-3,1.11300E-1, 100.00
1.000000, 69.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 37663, 88058,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37663, 88058,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37666, 88059,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37666, 88059,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37667, 88060,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37667, 88060,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37669, 88061,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37669, 88061,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37673, 88062,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37673, 88062,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37677, 88063,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37677, 88063,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37678, 88064,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.86410E-5,7.89130E-3, 100.00
1.000000,500.000,   0.000,1850.00,1850.00,1850.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 88065, 37678,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.88030E-4,1.50420E-2, 100.00
1.000000,138.000,   0.000,1150.00,1150.00,1150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 37689, 88066,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37689, 88066,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37692, 88067,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37692, 88067,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37693, 88068,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37693, 88068,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37698, 88069,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37698, 88069,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37699, 88070,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.98590E-4,3.63270E-2, 100.00
1.000000,230.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37699, 88070,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.98590E-4,3.63270E-2, 100.00
1.000000,230.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37701, 88071,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37701, 88071,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37705, 88072,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37705, 88072,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37706, 88073,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37706, 88073,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37709, 88074,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37709, 88074,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37723, 88075,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37723, 88075,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37725, 88076,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37725, 88076,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37728, 88077,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37728, 88077,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37731, 88078,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37731, 88078,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37739, 88079,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37739, 88079,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37740, 88080,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37740, 88080,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37742, 88081,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37742, 88081,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37750, 88082,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.98590E-4,3.63270E-2, 100.00
1.000000,230.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37750, 88082,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.98590E-4,3.63270E-2, 100.00
1.000000,230.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37753, 88083,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37753, 88083,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37757, 88084,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37757, 88084,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37758, 88085,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37758, 88085,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37762, 88086,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37762, 88086,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37763, 88087,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37763, 88087,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37771, 88088,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37771, 88088,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37773, 88089,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37773, 88089,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37776, 88090,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.63710E-3,1.66940E-1, 100.00
1.000000,230.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37776, 88090,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.63710E-3,1.66940E-1, 100.00
1.000000,230.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37788, 88091,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37788, 88091,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37789, 88092,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37789, 88092,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37793, 88093,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37793, 88093,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37800, 88094,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.72480E-4,2.17980E-2, 100.00
1.000000,230.000,   0.000, 500.00, 500.00, 500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88095, 37800,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07030E-3,5.56560E-2, 100.00
1.000000, 69.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 37803, 88096,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.71830E-4,4.35910E-2, 100.00
1.000000,230.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88097, 37803,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.85380E-3,1.11300E-1, 100.00
1.000000, 69.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 37805, 88098,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37805, 88098,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37807, 88099,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37807, 88099,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37810, 88100,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37810, 88100,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37814, 88101,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37814, 88101,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37815, 88102,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37815, 88102,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37816, 88103,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37816, 88103,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37819, 88104,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37819, 88104,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37820, 88105,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37820, 88105,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37826, 88106,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37826, 88106,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37827, 88107,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37827, 88107,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37829, 88108,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37829, 88108,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37831, 88109,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37831, 88109,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37834, 88110,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37834, 88110,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37837, 88111,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37837, 88111,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37840, 88112,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37840, 88112,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37843, 88113,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37843, 88113,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37844, 88114,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37844, 88114,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37846, 88115,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37846, 88115,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37849, 88116,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37849, 88116,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37851, 88117,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37851, 88117,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37858, 88118,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37858, 88118,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37866, 88119,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37866, 88119,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37868, 88120,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37868, 88120,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37870, 88121,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.64220E-4,1.98160E-2, 100.00
1.000000,230.000,   0.000, 550.00, 550.00, 550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88122, 37870,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.83450E-4,4.77060E-2, 100.00
1.000000, 69.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 37871, 88123,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.76620E-4,3.11380E-2, 100.00
1.000000,230.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88124, 37871,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33570E-3,6.67870E-2, 100.00
1.000000, 69.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 37877, 88125,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37877, 88125,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37879, 88126,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37879, 88126,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37891, 88127,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37891, 88127,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37892, 88128,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37892, 88128,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37894, 88129,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37894, 88129,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37896, 88130,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.08900E-4,2.16230E-2, 100.00
1.000000,500.000,   0.000, 800.00, 800.00, 800.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37896, 88130,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.08900E-4,2.16230E-2, 100.00
1.000000,500.000,   0.000, 800.00, 800.00, 800.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37900, 88131,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37900, 88131,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37903, 88132,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37903, 88132,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37912, 88133,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37912, 88133,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37919, 88134,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37919, 88134,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37920, 88135,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37920, 88135,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37925, 88136,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37925, 88136,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37928, 88137,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37928, 88137,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37931, 88138,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37931, 88138,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37932, 88139,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37932, 88139,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37935, 88140,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37935, 88140,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37937, 88141,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37937, 88141,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37941, 88142,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37941, 88142,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37944, 88143,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37944, 88143,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37946, 88144,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37946, 88144,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37947, 88145,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37947, 88145,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37951, 88146,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37951, 88146,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37954, 88147,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37954, 88147,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 37959, 88148,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37959, 88148,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37964, 88149,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37964, 88149,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37966, 88150,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37966, 88150,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37967, 88151,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37967, 88151,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37969, 88152,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37969, 88152,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37970, 88153,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.09600E-4,1.67680E-2, 100.00
1.000000,230.000,   0.000, 650.00, 650.00, 650.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88154, 37970,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.96370E-4,4.17460E-2, 100.00
1.000000, 69.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 37971, 88155,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37971, 88155,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37977, 88156,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37977, 88156,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37981, 88157,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37981, 88157,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37982, 88158,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37982, 88158,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37984, 88159,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37984, 88159,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37987, 88160,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 37987, 88160,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38004, 88161,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.89250E-4,2.72470E-2, 100.00
1.000000,230.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88162, 38004,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33570E-3,6.67870E-2, 100.00
1.000000, 69.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 38007, 88163,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38007, 88163,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38011, 88164,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38011, 88164,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38017, 88165,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38017, 88165,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38018, 88166,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38018, 88166,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38019, 88167,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38019, 88167,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38026, 88168,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38026, 88168,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38033, 88169,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38033, 88169,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38034, 88170,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38034, 88170,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38042, 88171,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38042, 88171,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38045, 88172,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38045, 88172,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38046, 88173,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38046, 88173,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38055, 88174,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38055, 88174,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38058, 88175,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38058, 88175,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38059, 88176,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38059, 88176,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38064, 88177,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38064, 88177,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38072, 88178,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38072, 88178,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38077, 88179,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38077, 88179,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38078, 88180,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38078, 88180,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38079, 88181,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38079, 88181,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38081, 88182,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38081, 88182,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38088, 88183,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38088, 88183,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38090, 88184,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38090, 88184,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38096, 88185,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38096, 88185,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38098, 88186,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38098, 88186,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38099, 88187,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.07600E-4,1.45320E-2, 100.00
1.000000,230.000,   0.000, 750.00, 750.00, 750.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88188, 38099,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.94770E-4,3.71080E-2, 100.00
1.000000, 69.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 38108, 88189,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38108, 88189,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38113, 88190,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38113, 88190,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38114, 88191,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38114, 88191,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38121, 88192,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.63710E-3,1.66940E-1, 100.00
1.000000,230.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38121, 88192,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.63710E-3,1.66940E-1, 100.00
1.000000,230.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38123, 88193,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38123, 88193,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38126, 88194,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38126, 88194,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38129, 88195,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38129, 88195,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38130, 88196,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38130, 88196,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38131, 88197,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.72480E-4,2.17980E-2, 100.00
1.000000,230.000,   0.000, 500.00, 500.00, 500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88198, 38131,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07030E-3,5.56560E-2, 100.00
1.000000, 69.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 38132, 88199,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38132, 88199,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38133, 88200,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38133, 88200,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38144, 88201,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38144, 88201,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38152, 88202,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38152, 88202,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38155, 88203,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38155, 88203,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38156, 88204,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38156, 88204,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38159, 88205,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38159, 88205,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38164, 88206,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38164, 88206,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38166, 88207,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38166, 88207,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38171, 88208,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38171, 88208,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38176, 88209,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38176, 88209,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38179, 88210,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38179, 88210,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38182, 88211,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38182, 88211,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38189, 88212,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38189, 88212,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38192, 88213,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38192, 88213,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38196, 88214,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38196, 88214,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38197, 88215,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38197, 88215,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38198, 88216,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.65900E-4,1.32720E-2, 100.00
1.000000,500.000,   0.000,1100.00,1100.00,1100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 88217, 38198,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.29490E-4,2.47120E-2, 100.00
1.000000,138.000,   0.000, 700.00, 700.00, 700.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 38201, 88218,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.19360E-4,3.14520E-2, 100.00
1.000000,500.000,   0.000, 550.00, 550.00, 550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38203, 88220,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38203, 88220,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38205, 88221,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38205, 88221,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38207, 88222,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38207, 88222,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38208, 88223,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.21660E-4,9.73260E-3, 100.00
1.000000,500.000,   0.000,1500.00,1500.00,1500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 88224, 38208,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.56270E-4,1.92210E-2, 100.00
1.000000,138.000,   0.000, 900.00, 900.00, 900.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 38209, 88225,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38209, 88225,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38217, 88226,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38217, 88226,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38225, 88227,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38225, 88227,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38227, 88228,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38227, 88228,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38231, 88229,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38231, 88229,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38232, 88230,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38232, 88230,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38237, 88231,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.71830E-4,4.35910E-2, 100.00
1.000000,230.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38237, 88231,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.71830E-4,4.35910E-2, 100.00
1.000000,230.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38241, 88232,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38241, 88232,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38244, 88233,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38244, 88233,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38254, 88234,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38254, 88234,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38255, 88235,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38255, 88235,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38256, 88236,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88237, 38256,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.63710E-3,1.66940E-1, 100.00
1.000000, 69.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 38275, 88238,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38275, 88238,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38277, 88239,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38277, 88239,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38281, 88240,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38281, 88240,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38282, 88241,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38282, 88241,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38286, 88242,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38286, 88242,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38289, 88243,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.78070E-4,1.94650E-2, 100.00
1.000000,500.000,   0.000, 750.00, 750.00, 750.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 38289, 88243,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.78070E-4,1.94650E-2, 100.00
1.000000,500.000,   0.000, 750.00, 750.00, 750.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 38291, 88244,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38291, 88244,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38295, 88245,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38295, 88245,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38304, 88246,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.85380E-3,1.11300E-1, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38304, 88246,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.85380E-3,1.11300E-1, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38312, 88247,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.71830E-4,4.35910E-2, 100.00
1.000000,230.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38312, 88247,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.71830E-4,4.35910E-2, 100.00
1.000000,230.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38313, 88248,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38313, 88248,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38316, 88249,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38316, 88249,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38317, 88250,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38317, 88250,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38318, 88251,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38318, 88251,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38325, 88252,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.19360E-4,3.14520E-2, 100.00
1.000000,500.000,   0.000, 550.00, 550.00, 550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38325, 88252,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.19360E-4,3.14520E-2, 100.00
1.000000,500.000,   0.000, 550.00, 550.00, 550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38328, 88253,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38328, 88253,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38330, 88254,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38330, 88254,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38332, 88255,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.71830E-4,4.35910E-2, 100.00
1.000000,230.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38332, 88255,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.71830E-4,4.35910E-2, 100.00
1.000000,230.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38337, 88256,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38337, 88256,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38338, 88257,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38338, 88257,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38339, 88258,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38339, 88258,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38343, 88259,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07690E-2,3.33830E-1, 100.00
1.000000,230.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38343, 88259,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07690E-2,3.33830E-1, 100.00
1.000000,230.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38346, 88260,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.71830E-4,4.35910E-2, 100.00
1.000000,230.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88261, 38346,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.85380E-3,1.11300E-1, 100.00
1.000000, 69.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 38350, 88262,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38350, 88262,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38351, 88263,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38351, 88263,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38353, 88264,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38353, 88264,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38362, 88265,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38362, 88265,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38368, 88266,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38368, 88266,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38373, 88267,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38373, 88267,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38375, 88268,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38375, 88268,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38381, 88269,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38381, 88269,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38386, 88270,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38386, 88270,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38390, 88271,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38390, 88271,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38393, 88272,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38393, 88272,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38396, 88273,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.17730E-4,9.41860E-3, 100.00
1.000000,500.000,   0.000,1550.00,1550.00,1550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 38396, 88273,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.17730E-4,9.41860E-3, 100.00
1.000000,500.000,   0.000,1550.00,1550.00,1550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 38400, 88276,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38400, 88276,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38401, 88277,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38401, 88277,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38403, 88278,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38403, 88278,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38406, 88279,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10880E-3,5.76560E-2, 100.00
1.000000,500.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38406, 88279,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10880E-3,5.76560E-2, 100.00
1.000000,500.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38414, 88280,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38414, 88280,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38417, 88281,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38417, 88281,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38420, 88282,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38420, 88282,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38421, 88283,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38421, 88283,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38428, 88284,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.29750E-4,1.03800E-2, 100.00
1.000000,230.000,   0.000,1050.00,1050.00,1050.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88285, 38428,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.71080E-4,2.78310E-2, 100.00
1.000000, 69.000,   0.000, 600.00, 600.00, 600.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 38444, 88286,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38444, 88286,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38448, 88287,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38448, 88287,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38451, 88288,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38451, 88288,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38462, 88289,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38462, 88289,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38464, 88290,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38464, 88290,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38471, 88291,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38471, 88291,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38473, 88292,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38473, 88292,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38476, 88293,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38476, 88293,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38482, 88294,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.94620E-4,1.36240E-2, 100.00
1.000000,230.000,   0.000, 800.00, 800.00, 800.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88295, 38482,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.96370E-4,4.17460E-2, 100.00
1.000000, 69.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 38483, 88296,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38483, 88296,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38485, 88297,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38485, 88297,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38494, 88298,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38494, 88298,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38502, 88299,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38502, 88299,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38503, 88300,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38503, 88300,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38517, 88301,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38517, 88301,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38518, 88302,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38518, 88302,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38520, 88303,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38520, 88303,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38524, 88304,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38524, 88304,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38528, 88305,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38528, 88305,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38533, 88306,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38533, 88306,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38537, 88307,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.94620E-4,1.36240E-2, 100.00
1.000000,230.000,   0.000, 800.00, 800.00, 800.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88308, 38537,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.17470E-4,3.33970E-2, 100.00
1.000000, 69.000,   0.000, 500.00, 500.00, 500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 38540, 88309,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38540, 88309,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38541, 88310,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38541, 88310,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38543, 88311,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.04280E-4,8.34220E-3, 100.00
1.000000,500.000,   0.000,1750.00,1750.00,1750.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 88312, 38543,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.05940E-4,1.64750E-2, 100.00
1.000000,138.000,   0.000,1050.00,1050.00,1050.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 38548, 88313,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38548, 88313,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38554, 88314,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.99800E-4,4.99900E-2, 100.00
1.000000,138.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38554, 88314,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.99800E-4,4.99900E-2, 100.00
1.000000,138.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38556, 88315,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38556, 88315,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38571, 88316,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38571, 88316,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38572, 88317,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23850E-4,9.90830E-3, 100.00
1.000000,230.000,   0.000,1100.00,1100.00,1100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88318, 38572,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.18070E-4,2.38550E-2, 100.00
1.000000, 69.000,   0.000, 700.00, 700.00, 700.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 38574, 88319,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38574, 88319,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38578, 88320,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38578, 88320,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38583, 88321,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38583, 88321,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38588, 88322,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38588, 88322,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38589, 88323,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38589, 88323,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38592, 88324,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38592, 88324,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38599, 88325,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.89250E-4,2.72470E-2, 100.00
1.000000,230.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88326, 38599,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33570E-3,6.67870E-2, 100.00
1.000000, 69.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 38600, 88327,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.71830E-4,4.35910E-2, 100.00
1.000000,230.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38600, 88327,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.71830E-4,4.35910E-2, 100.00
1.000000,230.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38602, 88328,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.12430E-5,7.29940E-3, 100.00
1.000000,500.000,   0.000,2000.00,2000.00,2000.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 38603, 88330,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.58680E-4,1.26950E-2, 100.00
1.000000,500.000,   0.000,1150.00,1150.00,1150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 38603, 88330,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.58680E-4,1.26950E-2, 100.00
1.000000,500.000,   0.000,1150.00,1150.00,1150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 38606, 88333,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38606, 88333,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38607, 88334,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.76620E-4,3.11380E-2, 100.00
1.000000,230.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38607, 88334,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.76620E-4,3.11380E-2, 100.00
1.000000,230.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38608, 88335,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38608, 88335,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38610, 88336,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.89250E-4,2.72470E-2, 100.00
1.000000,230.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88337, 38610,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33570E-3,6.67870E-2, 100.00
1.000000, 69.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 38611, 88338,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.63710E-3,1.66940E-1, 100.00
1.000000,230.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38611, 88338,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.63710E-3,1.66940E-1, 100.00
1.000000,230.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38613, 88339,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38613, 88339,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38614, 88340,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.71830E-4,4.35910E-2, 100.00
1.000000,230.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38614, 88340,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.71830E-4,4.35910E-2, 100.00
1.000000,230.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38619, 88341,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38619, 88341,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38621, 88342,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38621, 88342,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38624, 88343,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38624, 88343,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38626, 88344,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38626, 88344,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38627, 88345,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38627, 88345,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38630, 88346,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38630, 88346,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38631, 88347,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.73800E-4,1.39040E-2, 100.00
1.000000,500.000,   0.000,1050.00,1050.00,1050.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 38633, 88350,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38633, 88350,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38637, 88351,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38637, 88351,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38645, 88352,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38645, 88352,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38646, 88353,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38646, 88353,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38650, 88354,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38650, 88354,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38652, 88355,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.89250E-4,2.72470E-2, 100.00
1.000000,230.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88356, 38652,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33570E-3,6.67870E-2, 100.00
1.000000, 69.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 38654, 88357,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38654, 88357,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38657, 88358,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.98590E-4,3.63270E-2, 100.00
1.000000,230.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38657, 88358,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.98590E-4,3.63270E-2, 100.00
1.000000,230.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38658, 88359,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.71830E-4,4.35910E-2, 100.00
1.000000,230.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88360, 38658,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.85380E-3,1.11300E-1, 100.00
1.000000, 69.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 38659, 88361,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07690E-2,3.33830E-1, 100.00
1.000000,230.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38659, 88361,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07690E-2,3.33830E-1, 100.00
1.000000,230.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38661, 88362,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38661, 88362,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38664, 88363,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38664, 88363,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38667, 88364,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38667, 88364,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38669, 88365,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.42200E-4,1.81650E-2, 100.00
1.000000,230.000,   0.000, 600.00, 600.00, 600.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88366, 38669,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.96370E-4,4.17460E-2, 100.00
1.000000, 69.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 38672, 88367,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38672, 88367,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38673, 88368,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38673, 88368,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38683, 88369,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38683, 88369,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38685, 88370,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38685, 88370,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38686, 88371,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38686, 88371,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38690, 88372,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38690, 88372,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38696, 88373,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38696, 88373,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38700, 88374,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38700, 88374,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38701, 88375,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38701, 88375,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38702, 88376,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38702, 88376,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38704, 88377,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38704, 88377,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38706, 88378,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38706, 88378,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38712, 88379,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38712, 88379,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38714, 88380,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38714, 88380,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38718, 88381,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.98590E-4,3.63270E-2, 100.00
1.000000,230.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88382, 38718,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.89720E-3,8.34780E-2, 100.00
1.000000, 69.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 38719, 88383,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.71830E-4,4.35910E-2, 100.00
1.000000,230.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38719, 88383,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.71830E-4,4.35910E-2, 100.00
1.000000,230.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38721, 88384,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18000E-4,9.41900E-3, 100.00
1.000000,500.000,   2.000,1550.00,1550.00,1550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 38721, 88384,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18000E-4,9.41900E-3, 100.00
1.000000,500.000,   2.000,1550.00,1550.00,1550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 38721, 88384,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18000E-4,9.41900E-3, 100.00
1.000000,500.000,   2.000,1550.00,1550.00,1550.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 88385, 38721,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.54450E-4,1.23560E-2, 100.00
1.000000,138.000,   0.000,1400.00,1400.00,1400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 88385, 38721,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.54450E-4,1.23560E-2, 100.00
1.000000,138.000,   0.000,1400.00,1400.00,1400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 38722, 88386,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.84410E-4,2.88310E-2, 100.00
1.000000,500.000,   0.000, 600.00, 600.00, 600.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38730, 88388,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38730, 88388,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38734, 88389,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38734, 88389,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38737, 88390,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38737, 88390,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38740, 88391,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.42200E-4,1.81650E-2, 100.00
1.000000,230.000,   0.000, 600.00, 600.00, 600.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88392, 38740,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.96370E-4,4.17460E-2, 100.00
1.000000, 69.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 38741, 88393,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38741, 88393,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38742, 88394,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38742, 88394,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38743, 88395,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38743, 88395,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38744, 88396,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.89250E-4,2.72470E-2, 100.00
1.000000,230.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88397, 38744,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33570E-3,6.67870E-2, 100.00
1.000000, 69.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 38745, 88398,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.21660E-4,9.73260E-3, 100.00
1.000000,500.000,   0.000,1500.00,1500.00,1500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 88399, 38745,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.56270E-4,1.92210E-2, 100.00
1.000000,138.000,   0.000, 900.00, 900.00, 900.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 38749, 88400,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38749, 88400,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38757, 88401,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38757, 88401,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38759, 88402,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33570E-3,6.67870E-2, 100.00
1.000000,230.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38759, 88402,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33570E-3,6.67870E-2, 100.00
1.000000,230.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38763, 88403,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38763, 88403,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38767, 88404,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38767, 88404,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38772, 88405,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38772, 88405,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38775, 88406,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38775, 88406,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38778, 88407,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38778, 88407,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38780, 88408,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38780, 88408,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38789, 88409,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38789, 88409,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38791, 88410,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38791, 88410,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38800, 88411,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38800, 88411,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38801, 88412,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.22930E-4,2.42200E-2, 100.00
1.000000,230.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88413, 38801,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07030E-3,5.56560E-2, 100.00
1.000000, 69.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 38803, 88414,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38803, 88414,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38805, 88415,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38805, 88415,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38809, 88416,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38809, 88416,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38813, 88417,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38813, 88417,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38814, 88418,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38814, 88418,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38820, 88419,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38820, 88419,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38822, 88420,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38822, 88420,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38823, 88421,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38823, 88421,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38826, 88422,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.07600E-4,1.55700E-2, 100.00
1.000000,230.000,   0.000, 700.00, 700.00, 700.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88423, 38826,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.94770E-4,3.71080E-2, 100.00
1.000000, 69.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 38829, 88424,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38829, 88424,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38830, 88425,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38830, 88425,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38832, 88426,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38832, 88426,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38835, 88427,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.98590E-4,3.63270E-2, 100.00
1.000000,230.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88428, 38835,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.89720E-3,8.34780E-2, 100.00
1.000000, 69.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 38837, 88429,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38837, 88429,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38840, 88430,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38840, 88430,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38842, 88431,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38842, 88431,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38844, 88432,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38844, 88432,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38846, 88433,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38846, 88433,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38847, 88434,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38847, 88434,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38848, 88435,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38848, 88435,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38854, 88436,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38854, 88436,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38858, 88437,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38858, 88437,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38859, 88438,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38859, 88438,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38861, 88439,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.72480E-4,2.17980E-2, 100.00
1.000000,230.000,   0.000, 500.00, 500.00, 500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88440, 38861,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07030E-3,5.56560E-2, 100.00
1.000000, 69.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 38865, 88441,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38865, 88441,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38866, 88442,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38866, 88442,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38872, 88443,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38872, 88443,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38873, 88444,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38873, 88444,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38875, 88445,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38875, 88445,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38877, 88446,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38877, 88446,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38878, 88447,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.76620E-4,3.11380E-2, 100.00
1.000000,230.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38878, 88447,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.76620E-4,3.11380E-2, 100.00
1.000000,230.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38879, 88448,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.22930E-4,2.42200E-2, 100.00
1.000000,230.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88449, 38879,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07030E-3,5.56560E-2, 100.00
1.000000, 69.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 38880, 88450,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38880, 88450,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38889, 88451,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38889, 88451,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38898, 88452,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.76620E-4,3.11380E-2, 100.00
1.000000,230.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38898, 88452,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.76620E-4,3.11380E-2, 100.00
1.000000,230.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38903, 88453,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38903, 88453,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38910, 88454,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.73800E-4,1.39040E-2, 100.00
1.000000,500.000,   0.000,1050.00,1050.00,1050.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 38910, 88454,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.73800E-4,1.39040E-2, 100.00
1.000000,500.000,   0.000,1050.00,1050.00,1050.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 88455, 38910,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.72990E-4,1.38390E-2, 100.00
1.000000,138.000,   0.000,1250.00,1250.00,1250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 38914, 88456,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38914, 88456,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38916, 88457,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38916, 88457,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38918, 88458,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38918, 88458,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38927, 88459,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38927, 88459,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38930, 88460,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.98590E-4,3.63270E-2, 100.00
1.000000,230.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38930, 88460,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.98590E-4,3.63270E-2, 100.00
1.000000,230.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38932, 88461,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38932, 88461,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38934, 88462,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38934, 88462,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38937, 88463,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38937, 88463,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38945, 88464,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38945, 88464,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38950, 88465,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38950, 88465,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38955, 88466,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38955, 88466,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38958, 88467,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38958, 88467,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38959, 88468,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.98590E-4,3.63270E-2, 100.00
1.000000,230.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88469, 38959,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.89720E-3,8.34780E-2, 100.00
1.000000, 69.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 38960, 88470,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38960, 88470,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 38973, 88471,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38973, 88471,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38975, 88472,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07340E-4,8.58760E-3, 100.00
1.000000,500.000,   0.000,1700.00,1700.00,1700.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 88473, 38975,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.05940E-4,1.64750E-2, 100.00
1.000000,138.000,   0.000,1050.00,1050.00,1050.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 38977, 88474,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38977, 88474,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38978, 88475,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38978, 88475,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38995, 88476,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38995, 88476,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38999, 88477,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 38999, 88477,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39000, 88478,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39000, 88478,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39013, 88479,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39013, 88479,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39014, 88480,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39014, 88480,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39020, 88481,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39020, 88481,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39021, 88482,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.66330E-4,1.33070E-2, 100.00
1.000000,500.000,   0.000,1300.00,1300.00,1300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 39021, 88482,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.66330E-4,1.33070E-2, 100.00
1.000000,500.000,   0.000,1300.00,1300.00,1300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 39024, 88484,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39024, 88484,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39029, 88485,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39029, 88485,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39030, 88486,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39030, 88486,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39032, 88487,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.76620E-4,3.11380E-2, 100.00
1.000000,230.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88488, 39032,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33570E-3,6.67870E-2, 100.00
1.000000, 69.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 39033, 88489,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39033, 88489,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39037, 88490,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39037, 88490,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39039, 88491,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 39039, 88491,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23830E-3,5.44860E-2, 100.00
1.000000,230.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 39040, 88492,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39040, 88492,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39041, 88493,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39041, 88493,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39043, 88494,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39043, 88494,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39047, 88495,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39047, 88495,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39048, 88496,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39048, 88496,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39054, 88497,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39054, 88497,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39059, 88498,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39059, 88498,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39060, 88499,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39060, 88499,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39068, 88500,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39068, 88500,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39070, 88501,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39070, 88501,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39071, 88502,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39071, 88502,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39072, 88503,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39072, 88503,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39074, 88504,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39074, 88504,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39076, 88505,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39076, 88505,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39080, 88506,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.07600E-4,1.55700E-2, 100.00
1.000000,230.000,   0.000, 700.00, 700.00, 700.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88507, 39080,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.94770E-4,3.71080E-2, 100.00
1.000000, 69.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 39090, 88508,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39090, 88508,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39099, 88509,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39099, 88509,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39103, 88510,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39103, 88510,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39115, 88511,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39115, 88511,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39119, 88512,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39119, 88512,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39120, 88513,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39120, 88513,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39122, 88514,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39122, 88514,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39123, 88515,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39123, 88515,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39126, 88516,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39126, 88516,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39129, 88517,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39129, 88517,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39133, 88518,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39133, 88518,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39134, 88519,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39134, 88519,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39136, 88520,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39136, 88520,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39139, 88521,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39139, 88521,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39141, 88522,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39141, 88522,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39147, 88523,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.76620E-4,3.11380E-2, 100.00
1.000000,230.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 39147, 88523,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.76620E-4,3.11380E-2, 100.00
1.000000,230.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 39148, 88524,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.76620E-4,3.11380E-2, 100.00
1.000000,230.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 39148, 88524,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.76620E-4,3.11380E-2, 100.00
1.000000,230.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 39150, 88525,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39150, 88525,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39152, 88526,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39152, 88526,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39154, 88527,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39154, 88527,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39155, 88528,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39155, 88528,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39159, 88529,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39159, 88529,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39162, 88530,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39162, 88530,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39165, 88531,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39165, 88531,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39168, 88532,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39168, 88532,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39171, 88533,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39171, 88533,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39172, 88534,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39172, 88534,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39177, 88535,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39177, 88535,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39181, 88536,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39181, 88536,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39182, 88537,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.72480E-4,2.17980E-2, 100.00
1.000000,230.000,   0.000, 500.00, 500.00, 500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 39182, 88537,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.72480E-4,2.17980E-2, 100.00
1.000000,230.000,   0.000, 500.00, 500.00, 500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 39189, 88538,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39189, 88538,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39193, 88539,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39193, 88539,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39201, 88540,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.73800E-4,1.39040E-2, 100.00
1.000000,500.000,   0.000,1050.00,1050.00,1050.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 39201, 88540,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.73800E-4,1.39040E-2, 100.00
1.000000,500.000,   0.000,1050.00,1050.00,1050.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 39205, 88543,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39205, 88543,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39207, 88544,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39207, 88544,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39214, 88545,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39214, 88545,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39215, 88546,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.07600E-4,1.55700E-2, 100.00
1.000000,230.000,   0.000, 700.00, 700.00, 700.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88547, 39215,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.96370E-4,4.17460E-2, 100.00
1.000000, 69.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 39216, 88548,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39216, 88548,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39228, 88549,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39228, 88549,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39241, 88550,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39241, 88550,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39244, 88551,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.22930E-4,2.42200E-2, 100.00
1.000000,230.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88552, 39244,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07030E-3,5.56560E-2, 100.00
1.000000, 69.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 39249, 88553,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30350E-4,1.04280E-2, 100.00
1.000000,500.000,   0.000,1400.00,1400.00,1400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 39251, 88555,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.98590E-4,3.63270E-2, 100.00
1.000000,230.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 39251, 88555,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.98590E-4,3.63270E-2, 100.00
1.000000,230.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 39256, 88556,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39256, 88556,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39258, 88557,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.45990E-4,1.16790E-2, 100.00
1.000000,500.000,   0.000,1250.00,1250.00,1250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 88558, 39258,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.29490E-4,2.30640E-2, 100.00
1.000000,138.000,   0.000, 750.00, 750.00, 750.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 39259, 88559,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.32470E-4,3.45970E-2, 100.00
1.000000,500.000,   0.000, 500.00, 500.00, 500.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 39267, 88561,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.09600E-4,1.67680E-2, 100.00
1.000000,230.000,   0.000, 650.00, 650.00, 650.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88562, 39267,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.96370E-4,4.17460E-2, 100.00
1.000000, 69.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 39268, 88563,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.42200E-4,1.81650E-2, 100.00
1.000000,230.000,   0.000, 600.00, 600.00, 600.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88564, 39268,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.96370E-4,4.17460E-2, 100.00
1.000000, 69.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 39269, 88565,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.71830E-4,4.35910E-2, 100.00
1.000000,230.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 39269, 88565,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.71830E-4,4.35910E-2, 100.00
1.000000,230.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 39272, 88566,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.76620E-4,3.11380E-2, 100.00
1.000000,230.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 39272, 88566,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.76620E-4,3.11380E-2, 100.00
1.000000,230.000,   0.000, 350.00, 350.00, 350.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 39277, 88567,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39277, 88567,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39279, 88568,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39279, 88568,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39287, 88569,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.95630E-3,1.15300E-1, 100.00
1.000000,500.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 39287, 88569,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.95630E-3,1.15300E-1, 100.00
1.000000,500.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 39288, 88570,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07690E-2,3.33830E-1, 100.00
1.000000,230.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39288, 88570,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07690E-2,3.33830E-1, 100.00
1.000000,230.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39289, 88571,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.04890E-4,1.53670E-2, 100.00
1.000000,500.000,   0.000, 950.00, 950.00, 950.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 88572, 39289,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.84410E-4,2.88310E-2, 100.00
1.000000,138.000,   0.000, 600.00, 600.00, 600.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 39304, 88573,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39304, 88573,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39308, 88574,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39308, 88574,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39312, 88575,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39312, 88575,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39314, 88576,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39314, 88576,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39317, 88577,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39317, 88577,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39320, 88578,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39320, 88578,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39326, 88579,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39326, 88579,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39329, 88580,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.71830E-4,4.35910E-2, 100.00
1.000000,230.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 39329, 88580,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.71830E-4,4.35910E-2, 100.00
1.000000,230.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 39331, 88581,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.22930E-4,2.42200E-2, 100.00
1.000000,230.000,   0.000, 450.00, 450.00, 450.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88582, 39331,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33570E-3,6.67870E-2, 100.00
1.000000, 69.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 39333, 88583,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07690E-2,3.33830E-1, 100.00
1.000000,230.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39333, 88583,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07690E-2,3.33830E-1, 100.00
1.000000,230.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39334, 88584,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.04890E-4,1.53670E-2, 100.00
1.000000,500.000,   0.000, 950.00, 950.00, 950.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 39334, 88584,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.04890E-4,1.53670E-2, 100.00
1.000000,500.000,   0.000, 950.00, 950.00, 950.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 39338, 88585,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.01380E-4,8.11050E-3, 100.00
1.000000,500.000,   0.000,1800.00,1800.00,1800.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 88586, 39338,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.96580E-4,1.57260E-2, 100.00
1.000000,138.000,   0.000,1100.00,1100.00,1100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 39342, 88587,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 39342, 88587,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 39344, 88588,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39344, 88588,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39345, 88589,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.89250E-4,2.72470E-2, 100.00
1.000000,230.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88590, 39345,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33570E-3,6.67870E-2, 100.00
1.000000, 69.000,   0.000, 250.00, 250.00, 250.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 39356, 88591,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39356, 88591,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39358, 88592,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.09600E-4,1.67680E-2, 100.00
1.000000,230.000,   0.000, 650.00, 650.00, 650.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88593, 39358,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.96370E-4,4.17460E-2, 100.00
1.000000, 69.000,   0.000, 400.00, 400.00, 400.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 39363, 88594,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39363, 88594,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39370, 88595,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39370, 88595,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39371, 88596,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39371, 88596,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39373, 88597,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39373, 88597,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39375, 88598,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39375, 88598,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39379, 88599,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39379, 88599,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39386, 88600,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39386, 88600,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39387, 88601,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39387, 88601,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39389, 88602,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39389, 88602,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39396, 88603,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39396, 88603,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39399, 88604,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39399, 88604,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39400, 88605,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39400, 88605,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39401, 88606,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39401, 88606,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39402, 88607,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39402, 88607,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39403, 88608,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39403, 88608,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39404, 88609,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39404, 88609,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39407, 88610,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39407, 88610,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39419, 88611,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39419, 88611,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39421, 88612,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39421, 88612,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39425, 88613,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 39425, 88613,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86260E-3,7.26430E-2, 100.00
1.000000,230.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 39427, 88614,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.14050E-4,9.12430E-3, 100.00
1.000000,500.000,   0.000,1600.00,1600.00,1600.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 39427, 88614,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.14050E-4,9.12430E-3, 100.00
1.000000,500.000,   0.000,1600.00,1600.00,1600.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 39428, 88617,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39428, 88617,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13610E-3,8.33060E-2, 100.00
1.000000,138.000,   0.000, 150.00, 150.00, 150.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39430, 88618,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39430, 88618,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39433, 88619,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39433, 88619,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39437, 88620,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39437, 88620,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39440, 88621,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39440, 88621,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39447, 88622,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39447, 88622,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39450, 88623,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39450, 88623,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39457, 88624,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39457, 88624,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39458, 88625,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39458, 88625,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42010E-3,6.24840E-2, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39460, 88626,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39460, 88626,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39469, 88627,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07690E-2,3.33830E-1, 100.00
1.000000,230.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39469, 88627,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07690E-2,3.33830E-1, 100.00
1.000000,230.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39470, 88628,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.98590E-4,3.63270E-2, 100.00
1.000000,230.000,   0.000, 300.00, 300.00, 300.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
 88629, 39470,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.89720E-3,8.34780E-2, 100.00
1.000000, 69.000,   0.000, 200.00, 200.00, 200.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 39474, 88630,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39474, 88630,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39477, 88631,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39477, 88631,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39478, 88632,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39478, 88632,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39479, 88633,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39479, 88633,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.06030E-3,2.49870E-1, 100.00
1.000000,138.000,   0.000,  50.00,  50.00,  50.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39485, 88634,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39485, 88634,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-3,1.24950E-1, 100.00
1.000000,138.000,   0.000, 100.00, 100.00, 100.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
 39488, 88635,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.42200E-4,1.81650E-2, 100.00
