@!IC, SBASE,REV,XFRRAT,NXFRAT,BASFRQ
 0,    100.00, 34, 0, 0, 60.00       / August 30, 2024 16:08:08; Simulator Version 23; BuildDate 2023_10_25
Texas2k_series24_case3_2024summerpeak
This is a synthetic power system model that does NOT represent the actual grid. 
GENERAL, THRSHZ=0.0002, PQBRAK=0.7, BLOWUP=5.0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=50, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=1, AREAIN=1, PHSHFT=1, DCTAPS=1, SWSHNT=1, FLATST=0, VARLIM=0, NONDIV=0
RATING, 1, "      ", "                                "
RATING, 2, "      ", "                                "
RATING, 3, "      ", "                                "
RATING, 4, "      ", "                                "
RATING, 5, "      ", "                                "
RATING, 6, "      ", "                                "
RATING, 7, "      ", "                                "
RATING, 8, "      ", "                                "
RATING, 9, "      ", "                                "
RATING,10, "      ", "                                "
RATING,11, "      ", "                                "
RATING,12, "      ", "                                "
 0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
 1001,'ODESSA 2 0  ', 115.0000,1,   1,   9,   1,0.94749016,   8.922119, 1.10000, 0.90000, 1.10000, 0.90000
 1002,'PRESIDIO 2 0', 115.0000,1,   1,   9,   1,1.02569687,  36.658418, 1.10000, 0.90000, 1.10000, 0.90000
 1003,'O DONNELL ~1', 115.0000,1,   1,   9,   1,0.99100697,  16.210199, 1.10000, 0.90000, 1.10000, 0.90000
 1004,'O DONNELL ~2', 230.0000,2,   1,   9,   1,0.98444337,   7.469787, 1.10000, 0.90000, 1.10000, 0.90000
 1005,'BIG SPRING~8', 115.0000,1,   1,   9,   1,0.99423391,  20.747185, 1.10000, 0.90000, 1.10000, 0.90000
 1006,'BIG SPRING~9',  13.8000,2,   1,   9,   1,1.00000000,  21.825414, 1.10000, 0.90000, 1.10000, 0.90000
 1007,'VAN HORN 0  ', 115.0000,2,   1,   9,   1,1.02982950,  42.357271, 1.10000, 0.90000, 1.10000, 0.90000
 1008,'IRAAN 2 0   ', 115.0000,1,   1,   9,   1,0.98685777,  25.631970, 1.10000, 0.90000, 1.10000, 0.90000
 1009,'IRAAN 2 1   ',  13.8000,2,   1,   9,   1,1.00000000,  29.002424, 1.10000, 0.90000, 1.10000, 0.90000
 1010,'PRESIDIO 1 0', 115.0000,1,   1,   9,   1,1.02999997,  36.413941, 1.10000, 0.90000, 1.10000, 0.90000
 1011,'PRESIDIO 1 1',  22.0000,2,   1,   9,   1,1.03021777,  38.166902, 1.10000, 0.90000, 1.10000, 0.90000
 1012,'SANDERSON 0 ', 115.0000,1,   1,   9,   1,0.96760160,  10.399152, 1.10000, 0.90000, 1.10000, 0.90000
 1013,'MONAHANS 2 0', 115.0000,1,   1,   9,   1,0.98913366,  26.332917, 1.10000, 0.90000, 1.10000, 0.90000
 1014,'GRANDFALLS 0', 115.0000,1,   1,   9,   1,0.99131846,  26.786241, 1.10000, 0.90000, 1.10000, 0.90000
 1015,'MARFA 0     ', 115.0000,1,   1,   9,   1,1.02994955,  38.081211, 1.10000, 0.90000, 1.10000, 0.90000
 1016,'GARDEN CIT~1', 115.0000,2,   1,   9,   1,1.00000000,  26.838904, 1.10000, 0.90000, 1.10000, 0.90000
 1017,'ODESSA 4 0  ', 115.0000,1,   1,   9,   1,0.96364284,  15.587885, 1.10000, 0.90000, 1.10000, 0.90000
 1018,'NOTREES 0   ', 115.0000,1,   1,   9,   1,0.97813153,  17.252802, 1.10000, 0.90000, 1.10000, 0.90000
 1019,'MIDLAND 4 0 ', 115.0000,1,   1,   9,   1,0.96568561,  11.485848, 1.10000, 0.90000, 1.10000, 0.90000
 1020,'BIG SPRING~1', 115.0000,1,   1,   9,   1,0.98388523,  15.365043, 1.10000, 0.90000, 1.10000, 0.90000
 1021,'BIG SPRING~2',  13.8000,2,   1,   9,   1,1.00000000,  18.733047, 1.10000, 0.90000, 1.10000, 0.90000
 1022,'O DONNELL ~3', 115.0000,2,   1,   9,   1,0.99751431,  17.367767, 1.10000, 0.90000, 1.10000, 0.90000
 1023,'O DONNELL ~4',  13.8000,2,   1,   9,   1,1.00999999,  25.855620, 1.10000, 0.90000, 1.10000, 0.90000
 1024,'ODESSA 6 0  ', 115.0000,1,   1,   9,   1,0.98432052,  18.652745, 1.10000, 0.90000, 1.10000, 0.90000
 1025,'BIG SPRIN~14', 115.0000,1,   1,   9,   1,0.98701870,  16.999414, 1.10000, 0.90000, 1.10000, 0.90000
 1026,'BIG SPRIN~15',  13.8000,2,   1,   9,   1,1.00000000,  26.773145, 1.10000, 0.90000, 1.10000, 0.90000
 1027,'MIDLAND 2 0 ', 115.0000,2,   1,   9,   1,0.99155515,  11.697822, 1.10000, 0.90000, 1.10000, 0.90000
 1028,'COAHOMA 0   ', 115.0000,2,   1,   9,   1,1.00000000,  12.741318, 1.10000, 0.90000, 1.10000, 0.90000
 1029,'MIDLAND 3 0 ', 115.0000,2,   1,   9,   1,1.00000000,  13.648402, 1.10000, 0.90000, 1.10000, 0.90000
 1030,'ALPINE 0    ', 115.0000,2,   1,   9,   1,1.00646782,  31.976422, 1.10000, 0.90000, 1.10000, 0.90000
 1031,'FORT DAVIS 0', 115.0000,1,   1,   9,   1,1.00208235,  34.099883, 1.10000, 0.90000, 1.10000, 0.90000
 1032,'MCCAMEY 1 0 ', 115.0000,2,   1,   9,   1,0.96119076,  23.769395, 1.10000, 0.90000, 1.10000, 0.90000
 1033,'MCCAMEY 1 1 ', 230.0000,2,   1,   9,   1,0.96281767,  20.009895, 1.10000, 0.90000, 1.10000, 0.90000
 1034,'BIG SPRING~6', 115.0000,1,   1,   9,   1,0.99822479,  23.392824, 1.10000, 0.90000, 1.10000, 0.90000
 1035,'BIG SPRING~7',  13.8000,2,   1,   9,   1,1.00000000,  26.684899, 1.10000, 0.90000, 1.10000, 0.90000
 1036,'CRANE 0     ', 115.0000,2,   1,   9,   1,0.97596604,  27.708052, 1.10000, 0.90000, 1.10000, 0.90000
 1037,'ODESSA 5 0  ', 115.0000,2,   1,   9,   1,0.95568144,  13.353171, 1.10000, 0.90000, 1.10000, 0.90000
 1038,'FORT STOCK~1', 115.0000,1,   1,   9,   1,0.99127007,  28.962598, 1.10000, 0.90000, 1.10000, 0.90000
 1039,'FORT STOCK~2',  22.0000,2,   1,   9,   1,1.00000000,  34.449517, 1.10000, 0.90000, 1.10000, 0.90000
 1040,'ANDREWS 0   ', 115.0000,2,   1,   9,   1,1.00000000,  20.308630, 1.10000, 0.90000, 1.10000, 0.90000
 1041,'FORSAN 0    ', 115.0000,1,   1,   9,   1,1.00060165,  22.536564, 1.10000, 0.90000, 1.10000, 0.90000
 1042,'FORSAN 1    ',  13.8000,1,   1,   9,   1,1.00060165,  22.536564, 1.10000, 0.90000, 1.10000, 0.90000
 1043,'FORSAN 2    ',  13.8000,2,   1,   9,   1,1.00000000,  25.782125, 1.10000, 0.90000, 1.10000, 0.90000
 1044,'BIG LAKE 0  ', 115.0000,2,   1,   9,   1,1.00000000,   8.180540, 1.10000, 0.90000, 1.10000, 0.90000
 1045,'MIDLAND 5 0 ', 115.0000,1,   1,   9,   1,0.94958848,   9.641848, 1.10000, 0.90000, 1.10000, 0.90000
 1046,'OZONA 0     ', 115.0000,2,   1,   9,   1,1.00000000,  20.585188, 1.10000, 0.90000, 1.10000, 0.90000
 1047,'MONAHANS 1 0', 115.0000,1,   1,   9,   1,0.98643404,  22.578590, 1.10000, 0.90000, 1.10000, 0.90000
 1048,'MONAHANS 1 1',  18.0000,1,   1,   9,   1,0.98643404,  22.578590, 1.10000, 0.90000, 1.10000, 0.90000
 1049,'MONAHANS 1 2',  18.0000,1,   1,   9,   1,0.98643404,  22.578590, 1.10000, 0.90000, 1.10000, 0.90000
 1050,'MONAHANS 1 3',  18.0000,2,   1,   9,   1,1.00000000,  25.136418, 1.10000, 0.90000, 1.10000, 0.90000
 1051,'MONAHANS 1 4',  18.0000,2,   1,   9,   1,1.00000000,  25.879329, 1.10000, 0.90000, 1.10000, 0.90000
 1052,'MONAHANS 1 5',  18.0000,2,   1,   9,   1,1.00000000,  24.691066, 1.10000, 0.90000, 1.10000, 0.90000
 1053,'MONAHANS 1 6', 230.0000,1,   1,   9,   1,0.97186738,  17.865895, 1.10000, 0.90000, 1.10000, 0.90000
 1054,'STANTON 0   ', 115.0000,1,   1,   9,   1,1.00038993,  16.220463, 1.10000, 0.90000, 1.10000, 0.90000
 1055,'ODONNELL 0  ', 115.0000,2,   1,   9,   1,1.00000000,  17.175716, 1.10000, 0.90000, 1.10000, 0.90000
 1056,'LENORAH 0   ', 115.0000,1,   1,   9,   1,1.01321077,  15.521987, 1.10000, 0.90000, 1.10000, 0.90000
 1057,'LENORAH 1   ',  18.0000,1,   1,   9,   1,1.01321077,  15.521987, 1.10000, 0.90000, 1.10000, 0.90000
 1058,'IRAAN 3 0   ', 115.0000,1,   1,   9,   1,0.99475718,  23.480597, 1.10000, 0.90000, 1.10000, 0.90000
 1059,'IRAAN 3 1   ',  22.0000,1,   1,   9,   1,0.99475718,  23.480597, 1.10000, 0.90000, 1.10000, 0.90000
 1060,'IRAAN 3 2   ',  22.0000,1,   1,   9,   1,0.99475718,  23.480597, 1.10000, 0.90000, 1.10000, 0.90000
 1061,'BIG SPRIN~10', 115.0000,2,   1,   9,   1,1.00000000,  19.478427, 1.10000, 0.90000, 1.10000, 0.90000
 1062,'BIG SPRIN~11',  13.8000,2,   1,   9,   1,1.00999999,  21.820274, 1.10000, 0.90000, 1.10000, 0.90000
 1063,'BIG SPRIN~12',  13.8000,2,   1,   9,   1,1.00999999,  22.553544, 1.10000, 0.90000, 1.10000, 0.90000
 1064,'ODESSA 3 0  ', 115.0000,1,   1,   9,   1,0.94046926,   7.929924, 1.10000, 0.90000, 1.10000, 0.90000
 1065,'BIG SPRING~4', 115.0000,1,   1,   9,   1,1.00247180,  22.673655, 1.10000, 0.90000, 1.10000, 0.90000
 1066,'BIG SPRING~5',  13.8000,2,   1,   9,   1,1.00000000,  30.216432, 1.10000, 0.90000, 1.10000, 0.90000
 1067,'BIG SPRIN~13', 115.0000,1,   1,   9,   1,0.99776947,  21.991467, 1.10000, 0.90000, 1.10000, 0.90000
 1068,'MIDLAND 1 0 ', 115.0000,1,   1,   9,   1,0.97037089,  23.928458, 1.10000, 0.90000, 1.10000, 0.90000
 1069,'IRAAN 1 0   ', 115.0000,1,   1,   9,   1,0.99706095,  26.277006, 1.10000, 0.90000, 1.10000, 0.90000
 1070,'IRAAN 1 1   ',  13.8000,2,   1,   9,   1,1.02067029,  30.969331, 1.10000, 0.90000, 1.10000, 0.90000
 1071,'ODESSA 1 0  ', 115.0000,1,   1,   9,   1,0.95470923,   9.921351, 1.10000, 0.90000, 1.10000, 0.90000
 1072,'ODESSA 1 1  ',  18.0000,2,   1,   9,   1,0.99835128,  14.709412, 1.10000, 0.90000, 1.10000, 0.90000
 1073,'ODESSA 1 2  ',  18.0000,2,   1,   9,   1,1.00999999,  17.958184, 1.10000, 0.90000, 1.10000, 0.90000
 1074,'ODESSA 1 3  ',  18.0000,2,   1,   9,   1,1.00999999,  16.889275, 1.10000, 0.90000, 1.10000, 0.90000
 1075,'ODESSA 1 4  ',  18.0000,2,   1,   9,   1,1.00230098,  15.554222, 1.10000, 0.90000, 1.10000, 0.90000
 1076,'ODESSA 1 5  ',  18.0000,1,   1,   9,   1,0.95470923,   9.921351, 1.10000, 0.90000, 1.10000, 0.90000
 1077,'ODESSA 1 6  ',  18.0000,1,   1,   9,   1,0.95470923,   9.921351, 1.10000, 0.90000, 1.10000, 0.90000
 1078,'ODESSA 1 7  ',  18.0000,2,   1,   9,   1,0.99943137,  15.324366, 1.10000, 0.90000, 1.10000, 0.90000
 1079,'ODESSA 1 8  ', 500.0000,2,   1,   9,   1,0.96210873, -13.563236, 1.10000, 0.90000, 1.10000, 0.90000
 1080,'ODESSA 1 9  ',  18.0000,2,   1,   9,   1,1.00477087,  15.518605, 1.10000, 0.90000, 1.10000, 0.90000
 1081,'ODESSA 1 10 ', 230.0000,1,   1,   9,   1,0.96080673,  14.604495, 1.10000, 0.90000, 1.10000, 0.90000
 1082,'FORT STOCK~3', 115.0000,2,   1,   9,   1,1.00000000,  29.160209, 1.10000, 0.90000, 1.10000, 0.90000
 1083,'FORT STOCK~4', 115.0000,2,   1,   9,   1,1.00000000,  32.116741, 1.10000, 0.90000, 1.10000, 0.90000
 1084,'BIG SPRING~3', 115.0000,2,   1,   9,   1,0.98944968,  14.885200, 1.10000, 0.90000, 1.10000, 0.90000
 1085,'KERMIT 0    ', 115.0000,2,   1,   9,   1,1.00000000,  25.763706, 1.10000, 0.90000, 1.10000, 0.90000
 1086,'PECOS 0     ', 115.0000,2,   1,   9,   1,1.01154387,  25.332386, 1.10000, 0.90000, 1.10000, 0.90000
 1087,'SHEFFIELD 0 ', 115.0000,1,   1,   9,   1,0.99884903,  18.091564, 1.10000, 0.90000, 1.10000, 0.90000
 1088,'MCCAMEY 2 0 ', 115.0000,2,   1,   9,   1,0.99201864,  28.351065, 1.10000, 0.90000, 1.10000, 0.90000
 1089,'LAMESA 0    ', 115.0000,2,   1,   9,   1,1.00000000,  20.419180, 1.10000, 0.90000, 1.10000, 0.90000
 1090,'GOLDSMITH 0 ', 115.0000,2,   1,   9,   1,0.99985850,  20.923381, 1.10000, 0.90000, 1.10000, 0.90000
 1091,'RALLS 2 0   ', 161.0000,1,   1,   9,   1,0.96934557,  13.133821, 1.10000, 0.90000, 1.10000, 0.90000
 2001,'PARIS 3 0   ', 161.0000,1,   2,  11,   1,0.99884927, -46.133871, 1.10000, 0.90000, 1.10000, 0.90000
 2002,'SAVOY 0     ', 500.0000,1,   2,  11,   1,1.00977743, -47.039704, 1.10000, 0.90000, 1.10000, 0.90000
 2003,'SAVOY 1     ', 161.0000,1,   2,  11,   1,1.00813627, -49.360626, 1.10000, 0.90000, 1.10000, 0.90000
 2004,'SAVOY 2     ',  13.8000,1,   2,  11,   1,1.00977743, -47.039704, 1.10000, 0.90000, 1.10000, 0.90000
 2005,'SAVOY 3     ',  13.8000,1,   2,  11,   1,1.00977743, -47.039704, 1.10000, 0.90000, 1.10000, 0.90000
 2006,'SAVOY 4     ',  13.8000,1,   2,  11,   1,1.00977743, -47.039704, 1.10000, 0.90000, 1.10000, 0.90000
 2007,'HONEY GROV~1', 161.0000,1,   2,  11,   1,1.00078464, -45.447273, 1.10000, 0.90000, 1.10000, 0.90000
 2008,'MEMPHIS 0   ', 161.0000,2,   2,  10,   1,1.00157499,  21.677168, 1.10000, 0.90000, 1.10000, 0.90000
 2009,'IOWA PARK 0 ', 161.0000,1,   2,  11,   1,0.98841572, -12.560129, 1.10000, 0.90000, 1.10000, 0.90000
 2010,'VERNON 2 0  ', 161.0000,2,   2,  10,   1,1.00000000,  11.027212, 1.10000, 0.90000, 1.10000, 0.90000
 2011,'PANHANDLE ~2', 500.0000,2,   2,  10,   1,1.00868583,   6.773872, 1.10000, 0.90000, 1.10000, 0.90000
 2012,'PANHANDLE ~3', 161.0000,2,   2,  10,   1,0.99157143,  13.723669, 1.10000, 0.90000, 1.10000, 0.90000
 2013,'PANHANDLE ~4',  18.0000,2,   2,  10,   1,1.00000000,   9.399507, 1.10000, 0.90000, 1.10000, 0.90000
 2014,'CHILDRESS 0 ', 161.0000,1,   2,  10,   1,0.99577314,  21.638003, 1.10000, 0.90000, 1.10000, 0.90000
 2015,'FORESTBURG 0', 161.0000,1,   2,  11,   1,0.99210906, -40.771612, 1.10000, 0.90000, 1.10000, 0.90000
 2016,'SHERMAN 3 0 ', 161.0000,2,   2,  11,   1,1.00440419, -56.833796, 1.10000, 0.90000, 1.10000, 0.90000
 2017,'PANHANDLE ~7', 500.0000,1,   2,  10,   1,1.02153838,   1.806727, 1.10000, 0.90000, 1.10000, 0.90000
 2018,'PANHANDLE ~8', 161.0000,1,   2,  10,   1,0.99899757,   5.768814, 1.10000, 0.90000, 1.10000, 0.90000
 2019,'PANHANDLE ~9',  20.0000,1,   2,  10,   1,1.02153838,   1.806727, 1.10000, 0.90000, 1.10000, 0.90000
 2020,'WICHITA F~12', 161.0000,1,   2,  11,   1,0.96723551, -18.780823, 1.10000, 0.90000, 1.10000, 0.90000
 2021,'PARIS 2 0   ', 500.0000,1,   2,  11,   1,1.01334906, -42.160934, 1.10000, 0.90000, 1.10000, 0.90000
 2022,'PARIS 2 1   ', 161.0000,1,   2,  11,   1,1.00868416, -44.447879, 1.10000, 0.90000, 1.10000, 0.90000
 2023,'PARIS 2 2   ',  13.8000,2,   2,  11,   1,1.01999998, -40.593354, 1.10000, 0.90000, 1.10000, 0.90000
 2024,'PARIS 2 3   ',  13.8000,2,   2,  11,   1,1.01999998, -39.925669, 1.10000, 0.90000, 1.10000, 0.90000
 2025,'WICHITA F~10', 161.0000,1,   2,  11,   1,0.96427834, -18.786849, 1.10000, 0.90000, 1.10000, 0.90000
 2026,'WHEELER 0   ', 161.0000,1,   2,  10,   1,0.98934329,   8.120981, 1.10000, 0.90000, 1.10000, 0.90000
 2027,'DEPORT 0    ', 161.0000,1,   2,  11,   1,0.99912822, -46.595656, 1.10000, 0.90000, 1.10000, 0.90000
 2028,'WICHITA FA~9', 161.0000,1,   2,  11,   1,0.97693866, -19.784538, 1.10000, 0.90000, 1.10000, 0.90000
 2029,'SILVERTON 0 ', 161.0000,2,   2,  10,   1,1.00000000,  23.087272, 1.10000, 0.90000, 1.10000, 0.90000
 2030,'BONHAM 0    ', 161.0000,1,   2,  11,   1,0.98585105, -50.336288, 1.10000, 0.90000, 1.10000, 0.90000
 2031,'MATADOR 0   ', 161.0000,1,   2,  10,   1,0.99812561,  13.217971, 1.10000, 0.90000, 1.10000, 0.90000
 2032,'ARTHUR CIT~1', 161.0000,1,   2,  11,   1,1.00301719, -44.737763, 1.10000, 0.90000, 1.10000, 0.90000
 2033,'LEONARD 0   ', 161.0000,1,   2,  11,   1,0.98969316, -51.823312, 1.10000, 0.90000, 1.10000, 0.90000
 2034,'GORDONVILL~1', 161.0000,1,   2,  11,   1,1.00138462, -56.126987, 1.10000, 0.90000, 1.10000, 0.90000
 2035,'KNOX CITY 0 ', 161.0000,2,   2,  10,   1,1.00000000,  19.409904, 1.10000, 0.90000, 1.10000, 0.90000
 2036,'WICHITA F~13', 161.0000,1,   2,  11,   1,0.97097391, -16.656065, 1.10000, 0.90000, 1.10000, 0.90000
 2037,'LINDSAY 0   ', 161.0000,1,   2,  11,   1,1.00232136, -40.775307, 1.10000, 0.90000, 1.10000, 0.90000
 2038,'ECTOR 0     ', 161.0000,1,   2,  11,   1,1.00721014, -49.401054, 1.10000, 0.90000, 1.10000, 0.90000
 2039,'SUNSET 0    ', 161.0000,1,   2,  11,   1,0.98056710, -38.383215, 1.10000, 0.90000, 1.10000, 0.90000
 2040,'CLARKSVILL~1', 161.0000,1,   2,  11,   1,1.00525141, -45.169274, 1.10000, 0.90000, 1.10000, 0.90000
 2041,'PANHANDLE ~5', 161.0000,2,   2,  10,   1,1.00000000,  18.182319, 1.10000, 0.90000, 1.10000, 0.90000
 2042,'PANHANDLE ~6',  18.0000,2,   2,  10,   1,1.00999999,  21.134186, 1.10000, 0.90000, 1.10000, 0.90000
 2043,'SADLER 0    ', 161.0000,1,   2,  11,   1,1.00244951, -56.456786, 1.10000, 0.90000, 1.10000, 0.90000
 2044,'WHITESBORO 0', 161.0000,1,   2,  11,   1,0.99753749, -46.189386, 1.10000, 0.90000, 1.10000, 0.90000
 2045,'SHEPPARD A~1', 161.0000,1,   2,  11,   1,0.96868813, -19.064451, 1.10000, 0.90000, 1.10000, 0.90000
 2046,'POTTSBORO 0 ', 161.0000,1,   2,  11,   1,1.00072610, -55.696419, 1.10000, 0.90000, 1.10000, 0.90000
 2047,'BELLS 0     ', 161.0000,1,   2,  11,   1,1.00591135, -50.500332, 1.10000, 0.90000, 1.10000, 0.90000
 2048,'CROSBYTON 0 ', 161.0000,2,   2,  10,   1,1.00000000,  15.097033, 1.10000, 0.90000, 1.10000, 0.90000
 2049,'ELECTRA 0   ', 161.0000,2,   2,  10,   1,1.00000000,  -3.758409, 1.10000, 0.90000, 1.10000, 0.90000
 2050,'PATTONVILL~1', 161.0000,1,   2,  11,   1,0.99064565, -49.690828, 1.10000, 0.90000, 1.10000, 0.90000
 2051,'HENRIETTA 0 ', 161.0000,2,   2,  11,   1,1.00000000, -28.519615, 1.10000, 0.90000, 1.10000, 0.90000
 2052,'PANHANDLE~13', 161.0000,1,   2,  10,   1,0.98971879,  17.066139, 1.10000, 0.90000, 1.10000, 0.90000
 2053,'BOWIE 0     ', 161.0000,1,   2,  11,   1,0.98267430, -39.654497, 1.10000, 0.90000, 1.10000, 0.90000
 2054,'WICHITA FA~1', 500.0000,1,   2,  11,   1,0.96774763, -18.586562, 1.10000, 0.90000, 1.10000, 0.90000
 2055,'WICHITA FA~2', 161.0000,1,   2,  11,   1,0.96678424, -18.125003, 1.10000, 0.90000, 1.10000, 0.90000
 2056,'WICHITA FA~3',  18.0000,1,   2,  11,   1,0.96774763, -18.586562, 1.10000, 0.90000, 1.10000, 0.90000
 2057,'WICHITA FA~4',  18.0000,2,   2,  11,   1,0.99000001, -15.309949, 1.10000, 0.90000, 1.10000, 0.90000
 2058,'WHITE DEER 0', 161.0000,1,   2,  10,   1,0.99901521,  16.959507, 1.10000, 0.90000, 1.10000, 0.90000
 2059,'WHITE DEER 1',  13.8000,2,   2,  10,   1,1.00000000,  20.433247, 1.10000, 0.90000, 1.10000, 0.90000
 2060,'ROXTON 0    ', 161.0000,1,   2,  11,   1,0.99484432, -48.172983, 1.10000, 0.90000, 1.10000, 0.90000
 2061,'VERNON 1 0  ', 161.0000,1,   2,  10,   1,0.99858028,   2.085314, 1.10000, 0.90000, 1.10000, 0.90000
 2062,'VERNON 1 1  ',  18.0000,2,   2,  10,   1,1.01105905,   4.424306, 1.10000, 0.90000, 1.10000, 0.90000
 2063,'DENISON 2 0 ', 161.0000,1,   2,  11,   1,1.00186789, -54.933518, 1.10000, 0.90000, 1.10000, 0.90000
 2064,'SUMNER 0    ', 161.0000,1,   2,  11,   1,1.00098717, -46.308334, 1.10000, 0.90000, 1.10000, 0.90000
 2065,'GAINESVILL~1', 161.0000,2,   2,  11,   1,1.00000000, -43.127928, 1.10000, 0.90000, 1.10000, 0.90000
 2066,'ASPERMONT 0 ', 161.0000,1,   2,  10,   1,0.97903550,  12.000215, 1.10000, 0.90000, 1.10000, 0.90000
 2067,'WICHITA F~11', 161.0000,1,   2,  11,   1,0.96420217, -19.276129, 1.10000, 0.90000, 1.10000, 0.90000
 2068,'WINDTHORST 0', 161.0000,1,   2,  11,   1,0.98139602, -18.850397, 1.10000, 0.90000, 1.10000, 0.90000
 2069,'HOWE 0      ', 161.0000,1,   2,  11,   1,1.02087319, -55.761282, 1.10000, 0.90000, 1.10000, 0.90000
 2070,'ARCHER 2 0  ', 161.0000,1,   2,  11,   1,0.98540020, -18.996223, 1.10000, 0.90000, 1.10000, 0.90000
 2071,'ARCHER 2 1  ',  18.0000,2,   2,  11,   1,1.00000000, -15.279857, 1.10000, 0.90000, 1.10000, 0.90000
 2072,'COLLINSVIL~1', 161.0000,1,   2,  11,   1,1.01290154, -53.337917, 1.10000, 0.90000, 1.10000, 0.90000
 2073,'JAYTON 0    ', 161.0000,1,   2,  10,   1,0.97295749,   6.336018, 1.10000, 0.90000, 1.10000, 0.90000
 2074,'JAYTON 1    ', 115.0000,1,   2,  10,   1,0.98673022,   8.659285, 1.10000, 0.90000, 1.10000, 0.90000
 2075,'JAYTON 2    ', 115.0000,1,   2,  10,   1,0.98673022,   8.659285, 1.10000, 0.90000, 1.10000, 0.90000
 2076,'JAYTON 3    ',  24.0000,2,   2,  10,   1,0.97843665,   7.323331, 1.10000, 0.90000, 1.10000, 0.90000
 2077,'MUENSTER 1 0', 161.0000,1,   2,  11,   1,1.00992358, -37.595697, 1.10000, 0.90000, 1.10000, 0.90000
 2078,'MUENSTER 1 1',  13.8000,2,   2,  11,   1,1.01999998, -34.259409, 1.10000, 0.90000, 1.10000, 0.90000
 2079,'PADUCAH 0   ', 161.0000,1,   2,  10,   1,1.00074112,  12.497287, 1.10000, 0.90000, 1.10000, 0.90000
 2080,'NOCONA 0    ', 161.0000,1,   2,  11,   1,0.99616200, -31.494955, 1.10000, 0.90000, 1.10000, 0.90000
 2081,'DODD CITY 0 ', 161.0000,2,   2,  11,   1,1.00547397, -49.399866, 1.10000, 0.90000, 1.10000, 0.90000
 2082,'WICHITA FA~5', 161.0000,1,   2,  11,   1,0.97526592, -15.493002, 1.10000, 0.90000, 1.10000, 0.90000
 2083,'WICHITA FA~6',  20.0000,2,   2,  11,   1,0.99036789, -13.819353, 1.10000, 0.90000, 1.10000, 0.90000
 2084,'WICHITA FA~7',  20.0000,1,   2,  11,   1,0.97526592, -15.493002, 1.10000, 0.90000, 1.10000, 0.90000
 2085,'WICHITA FA~8',  20.0000,1,   2,  11,   1,0.97526592, -15.493002, 1.10000, 0.90000, 1.10000, 0.90000
 2086,'MONTAGUE 0  ', 161.0000,1,   2,  11,   1,0.98511446, -35.734631, 1.10000, 0.90000, 1.10000, 0.90000
 2087,'SPUR 0      ', 161.0000,2,   2,  10,   1,0.99569619,  12.003055, 1.10000, 0.90000, 1.10000, 0.90000
 2088,'ARCHER 1 0  ', 161.0000,1,   2,  11,   1,0.98384219, -18.758421, 1.10000, 0.90000, 1.10000, 0.90000
 2089,'ARCHER 1 1  ',  24.0000,2,   2,  11,   1,1.00000000, -15.115808, 1.10000, 0.90000, 1.10000, 0.90000
 2090,'ANNONA 0    ', 161.0000,1,   2,  11,   1,0.99936128, -47.225601, 1.10000, 0.90000, 1.10000, 0.90000
 2091,'SEYMOUR 0   ', 161.0000,2,   2,  10,   1,1.00000000,  16.463818, 1.10000, 0.90000, 1.10000, 0.90000
 2092,'DENISON 1 0 ', 161.0000,1,   2,  11,   1,1.00195253, -52.818464, 1.10000, 0.90000, 1.10000, 0.90000
 2093,'PANHANDLE~10', 161.0000,2,   2,  10,   1,0.99644989,  10.167826, 1.10000, 0.90000, 1.10000, 0.90000
 2094,'PANHANDLE~11',  13.8000,2,   2,  10,   1,1.00000000,  10.821772, 1.10000, 0.90000, 1.10000, 0.90000
 2095,'PANHANDLE~12',  13.8000,2,   2,  10,   1,1.00000000,  10.486411, 1.10000, 0.90000, 1.10000, 0.90000
 2096,'RALLS 1 0   ', 500.0000,1,   2,  10,   1,0.99443913,   0.785488, 1.10000, 0.90000, 1.10000, 0.90000
 2097,'RALLS 1 1   ', 230.0000,1,   2,  10,   1,0.98799896,   2.487528, 1.10000, 0.90000, 1.10000, 0.90000
 2098,'RALLS 1 2   ', 161.0000,1,   2,  10,   1,0.96545267,  11.644909, 1.10000, 0.90000, 1.10000, 0.90000
 2099,'RALLS 1 3   ',  18.0000,2,   2,  10,   1,0.99520248,   0.936092, 1.10000, 0.90000, 1.10000, 0.90000
 2100,'RALLS 1 4   ',  18.0000,2,   2,  10,   1,1.00759184,   3.497166, 1.10000, 0.90000, 1.10000, 0.90000
 2101,'SHERMAN 1 0 ', 500.0000,1,   2,  11,   1,1.00902796, -48.141270, 1.10000, 0.90000, 1.10000, 0.90000
 2102,'SHERMAN 1 1 ', 161.0000,1,   2,  11,   1,1.00615227, -49.281280, 1.10000, 0.90000, 1.10000, 0.90000
 2103,'SHERMAN 1 2 ',  20.0000,1,   2,  11,   1,1.00902796, -48.141270, 1.10000, 0.90000, 1.10000, 0.90000
 2104,'SHERMAN 1 3 ',  20.0000,1,   2,  11,   1,1.00902796, -48.141270, 1.10000, 0.90000, 1.10000, 0.90000
 2105,'SHERMAN 1 4 ',  20.0000,1,   2,  11,   1,1.00902796, -48.141270, 1.10000, 0.90000, 1.10000, 0.90000
 2106,'WHITEWRIGH~1', 161.0000,1,   2,  11,   1,0.98823947, -52.535927, 1.10000, 0.90000, 1.10000, 0.90000
 2107,'SHERMAN 2 0 ', 161.0000,1,   2,  11,   1,1.00059986, -50.269789, 1.10000, 0.90000, 1.10000, 0.90000
 2108,'ROCHESTER 0 ', 161.0000,1,   2,  10,   1,0.99727517,  -4.321068, 1.10000, 0.90000, 1.10000, 0.90000
 2109,'BURKBURNET~1', 161.0000,2,   2,  11,   1,0.99742877, -15.113933, 1.10000, 0.90000, 1.10000, 0.90000
 2110,'MUENSTER 2 0', 161.0000,1,   2,  11,   1,1.00989878, -38.993506, 1.10000, 0.90000, 1.10000, 0.90000
 2111,'ARCHER CIT~1', 161.0000,1,   2,  11,   1,0.98004925, -18.630046, 1.10000, 0.90000, 1.10000, 0.90000
 2112,'PETROLIA 0  ', 161.0000,1,   2,  11,   1,0.98162955, -22.536086, 1.10000, 0.90000, 1.10000, 0.90000
 2113,'PARIS 1 0   ', 500.0000,2,   2,  11,   1,1.01338673, -41.668351, 1.10000, 0.90000, 1.10000, 0.90000
 2114,'PARIS 1 1   ', 161.0000,2,   2,  11,   1,1.01092756, -42.854072, 1.10000, 0.90000, 1.10000, 0.90000
 2115,'PARIS 1 2   ',  13.8000,2,   2,  11,   1,1.00271451, -36.099698, 1.10000, 0.90000, 1.10000, 0.90000
 2116,'PARIS 1 3   ',  13.8000,2,   2,  11,   1,1.00872147, -38.788047, 1.10000, 0.90000, 1.10000, 0.90000
 2117,'PARIS 1 4   ',  13.8000,2,   2,  11,   1,1.00000000, -35.205039, 1.10000, 0.90000, 1.10000, 0.90000
 2118,'PARIS 1 5   ',  13.8000,2,   2,  11,   1,1.00000000, -34.506959, 1.10000, 0.90000, 1.10000, 0.90000
 2119,'PARIS 1 6   ',  13.8000,2,   2,  11,   1,1.00738764, -38.157026, 1.10000, 0.90000, 1.10000, 0.90000
 2120,'PARIS 1 7   ',  13.8000,2,   2,  11,   1,1.00999999, -34.862477, 1.10000, 0.90000, 1.10000, 0.90000
 2121,'BAGWELL 0   ', 161.0000,1,   2,  11,   1,1.00351512, -45.926298, 1.10000, 0.90000, 1.10000, 0.90000
 2122,'TELEPHONE 0 ', 161.0000,1,   2,  11,   1,0.99392349, -47.037833, 1.10000, 0.90000, 1.10000, 0.90000
 2123,'PANHANDLE ~1', 161.0000,2,   2,  10,   1,1.00000000,  17.591501, 1.10000, 0.90000, 1.10000, 0.90000
 2124,'VAN ALSTYN~1', 161.0000,1,   2,  11,   1,0.98738378, -53.890421, 1.10000, 0.90000, 1.10000, 0.90000
 2125,'TIOGA 0     ', 161.0000,1,   2,  11,   1,0.99036509, -52.417891, 1.10000, 0.90000, 1.10000, 0.90000
 2126,'VALLEY VIE~1', 161.0000,1,   2,  11,   1,0.99810272, -45.941471, 1.10000, 0.90000, 1.10000, 0.90000
 2127,'MIAMI 0     ', 500.0000,2,   2,  10,   1,1.02471185,   0.527305, 1.10000, 0.90000, 1.10000, 0.90000
 2128,'MIAMI 1     ', 161.0000,1,   2,  10,   1,0.99688977,   4.408096, 1.10000, 0.90000, 1.10000, 0.90000
 2129,'TRENTON 0   ', 161.0000,1,   2,  11,   1,0.99201488, -52.240203, 1.10000, 0.90000, 1.10000, 0.90000
 2130,'HASKELL 0   ', 161.0000,2,   2,  10,   1,1.00000000,  -0.981143, 1.10000, 0.90000, 1.10000, 0.90000
 2131,'HASKELL 1   ', 115.0000,2,   2,  10,   1,1.00000000,   3.860495, 1.10000, 0.90000, 1.10000, 0.90000
 2132,'HASKELL 2   ', 115.0000,2,   2,  10,   1,1.00000000,   6.639230, 1.10000, 0.90000, 1.10000, 0.90000
 2133,'SAINT JO 0  ', 161.0000,1,   2,  11,   1,1.00620258, -36.458266, 1.10000, 0.90000, 1.10000, 0.90000
 3001,'KERRVILLE 0 ', 230.0000,1,   3,  28,   1,0.99683732, -46.498521, 1.10000, 0.90000, 1.10000, 0.90000
 3002,'KERRVILLE 1 ', 115.0000,1,   3,  28,   1,0.98047966, -48.465714, 1.10000, 0.90000, 1.10000, 0.90000
 3003,'SWEETWATER~4', 115.0000,1,   3,  27,   1,0.99672383,   4.173734, 1.10000, 0.90000, 1.10000, 0.90000
 3004,'SWEETWATER~5',  18.0000,2,   3,  27,   1,1.00000000,   5.802697, 1.10000, 0.90000, 1.10000, 0.90000
 3005,'LEAKEY 0    ', 115.0000,1,   3,  28,   1,1.02005422, -39.209855, 1.10000, 0.90000, 1.10000, 0.90000
 3006,'HAMLIN 0    ', 115.0000,1,   3,  27,   1,0.99104136,   2.037797, 1.10000, 0.90000, 1.10000, 0.90000
 3007,'MERKEL 3 0  ', 115.0000,1,   3,  27,   1,0.98814791,  -1.194341, 1.10000, 0.90000, 1.10000, 0.90000
 3008,'COLEMAN 0   ', 115.0000,1,   3,  27,   1,0.94776785,  -4.898843, 1.10000, 0.90000, 1.10000, 0.90000
 3009,'SONORA 0    ', 115.0000,1,   3,  28,   1,0.96313637,   9.450849, 1.10000, 0.90000, 1.10000, 0.90000
 3010,'CAMP WOOD 0 ', 115.0000,1,   3,  28,   1,0.98916620, -36.355546, 1.10000, 0.90000, 1.10000, 0.90000
 3011,'LLANO 0     ', 115.0000,1,   3,  28,   1,0.97155899, -49.281840, 1.10000, 0.90000, 1.10000, 0.90000
 3012,'WILLOW CIT~1', 115.0000,1,   3,  28,   1,0.97759587, -49.639489, 1.10000, 0.90000, 1.10000, 0.90000
 3013,'ABILENE 4 0 ', 115.0000,1,   3,  27,   1,0.99796706,  -4.613815, 1.10000, 0.90000, 1.10000, 0.90000
 3014,'KINGSLAND 0 ', 115.0000,1,   3,  28,   1,0.96679747, -37.730979, 1.10000, 0.90000, 1.10000, 0.90000
 3015,'ROSCOE 6 0  ', 115.0000,1,   3,  27,   1,0.99126816,   4.892172, 1.10000, 0.90000, 1.10000, 0.90000
 3016,'BLACKWELL 0 ', 115.0000,1,   3,  27,   1,0.98706287,   0.602659, 1.10000, 0.90000, 1.10000, 0.90000
 3017,'BLACKWELL 1 ',  18.0000,2,   3,  27,   1,1.00032675,   3.267972, 1.10000, 0.90000, 1.10000, 0.90000
 3018,'CHRISTOVAL 0', 230.0000,1,   3,  27,   1,0.95187283,  -0.887051, 1.10000, 0.90000, 1.10000, 0.90000
 3019,'CHRISTOVAL 1', 115.0000,1,   3,  27,   1,0.95368034,   1.012872, 1.10000, 0.90000, 1.10000, 0.90000
 3020,'CHRISTOVAL 2',  13.8000,2,   3,  27,   1,0.97248322,   3.812325, 1.10000, 0.90000, 1.10000, 0.90000
 3021,'LUEDERS 0   ', 115.0000,1,   3,  27,   1,0.98409891,   0.020553, 1.10000, 0.90000, 1.10000, 0.90000
 3022,'COLORADO C~1', 115.0000,1,   3,  27,   1,0.97245848,   6.661529, 1.10000, 0.90000, 1.10000, 0.90000
 3023,'STAMFORD 0  ', 115.0000,1,   3,  27,   1,1.00611532,   5.744288, 1.10000, 0.90000, 1.10000, 0.90000
 3024,'ELDORADO 0  ', 115.0000,2,   3,  28,   1,0.96005923,   3.708183, 1.10000, 0.90000, 1.10000, 0.90000
 3025,'SAN SABA 0  ', 115.0000,1,   3,  28,   1,0.93651640, -19.980684, 1.10000, 0.90000, 1.10000, 0.90000
 3026,'ABILENE 2 0 ', 230.0000,1,   3,  27,   1,0.98969507, -13.092070, 1.10000, 0.90000, 1.10000, 0.90000
 3027,'ABILENE 2 1 ', 115.0000,1,   3,  27,   1,1.00147939, -12.277048, 1.10000, 0.90000, 1.10000, 0.90000
 3028,'ABILENE 2 2 ',  18.0000,2,   3,  27,   1,1.00295544, -10.307889, 1.10000, 0.90000, 1.10000, 0.90000
 3029,'LOMETA 0    ', 115.0000,1,   3,  28,   1,0.97982782, -34.326769, 1.10000, 0.90000, 1.10000, 0.90000
 3030,'SAN ANGELO~1', 115.0000,1,   3,  27,   1,0.97466815,  -8.957102, 1.10000, 0.90000, 1.10000, 0.90000
 3031,'TUSCOLA 0   ', 115.0000,1,   3,  27,   1,0.97780353,  -2.130107, 1.10000, 0.90000, 1.10000, 0.90000
 3032,'ABILENE 7 0 ', 115.0000,1,   3,  27,   1,0.98968023,  -3.024660, 1.10000, 0.90000, 1.10000, 0.90000
 3033,'SNYDER 1 0  ', 115.0000,1,   3,  27,   1,0.99684149,  11.020519, 1.10000, 0.90000, 1.10000, 0.90000
 3034,'SNYDER 1 1  ',  22.0000,2,   3,  27,   1,1.01977646,  15.723562, 1.10000, 0.90000, 1.10000, 0.90000
 3035,'CHEROKEE 0  ', 115.0000,1,   3,  28,   1,0.96185327, -15.018927, 1.10000, 0.90000, 1.10000, 0.90000
 3036,'RICHLAND S~1', 115.0000,1,   3,  28,   1,0.94088554, -11.843052, 1.10000, 0.90000, 1.10000, 0.90000
 3037,'ROSCOE 2 0  ', 230.0000,1,   3,  27,   1,0.96732807,  -0.842268, 1.10000, 0.90000, 1.10000, 0.90000
 3038,'ROSCOE 2 1  ', 115.0000,1,   3,  27,   1,0.96617115,   2.973918, 1.10000, 0.90000, 1.10000, 0.90000
 3039,'ROSCOE 2 2  ',  13.8000,2,   3,  27,   1,0.98087758,   2.059676, 1.10000, 0.90000, 1.10000, 0.90000
 3040,'BALLINGER 0 ', 115.0000,1,   3,  27,   1,0.97886097,  -5.044693, 1.10000, 0.90000, 1.10000, 0.90000
 3041,'SILVER 0    ', 230.0000,2,   3,  27,   1,0.95495099,  -5.800416, 1.10000, 0.90000, 1.10000, 0.90000
 3042,'SILVER 1    ', 115.0000,2,   3,  27,   1,0.96000123,   8.060990, 1.10000, 0.90000, 1.10000, 0.90000
 3043,'SILVER 2    ',  13.8000,2,   3,  27,   1,0.97730088,  -4.273710, 1.10000, 0.90000, 1.10000, 0.90000
 3044,'SILVER 3    ',  13.8000,2,   3,  27,   1,0.98598802,  -3.671342, 1.10000, 0.90000, 1.10000, 0.90000
 3045,'SILVER 4    ',  13.8000,2,   3,  27,   1,0.97282869,  -4.589316, 1.10000, 0.90000, 1.10000, 0.90000
 3046,'ROSCOE 5 0  ', 230.0000,1,   3,  27,   1,0.95034391, -11.258646, 1.10000, 0.90000, 1.10000, 0.90000
 3047,'ROSCOE 5 1  ', 115.0000,1,   3,  27,   1,0.98644620,   0.072180, 1.10000, 0.90000, 1.10000, 0.90000
 3048,'ROSCOE 5 2  ', 500.0000,2,   3,  27,   1,0.96357453, -18.453679, 1.10000, 0.90000, 1.10000, 0.90000
 3049,'ANSON 0     ', 115.0000,2,   3,  27,   1,0.99578863,   3.850604, 1.10000, 0.90000, 1.10000, 0.90000
 3050,'DEL RIO 0   ', 230.0000,2,   3,  28,   1,0.94715071,   0.268647, 1.10000, 0.90000, 1.10000, 0.90000
 3051,'DEL RIO 1   ', 115.0000,2,   3,  28,   1,0.94052023,   0.848024, 1.10000, 0.90000, 1.10000, 0.90000
 3052,'HUNT 0      ', 115.0000,1,   3,  28,   1,0.98181707, -44.129538, 1.10000, 0.90000, 1.10000, 0.90000
 3053,'WINGATE 0   ', 230.0000,1,   3,  27,   1,0.98760098,  -4.819272, 1.10000, 0.90000, 1.10000, 0.90000
 3054,'WINGATE 1   ', 115.0000,1,   3,  27,   1,0.97735399,  -3.095308, 1.10000, 0.90000, 1.10000, 0.90000
 3055,'WINGATE 2   ',  13.8000,2,   3,  27,   1,1.00266731,  -1.705127, 1.10000, 0.90000, 1.10000, 0.90000
 3056,'WINGATE 3   ',  13.8000,2,   3,  27,   1,1.00169611,  -1.872312, 1.10000, 0.90000, 1.10000, 0.90000
 3057,'WINGATE 4   ',  13.8000,2,   3,  27,   1,1.00184286,  -1.966595, 1.10000, 0.90000, 1.10000, 0.90000
 3058,'STERLING C~1', 230.0000,1,   3,  27,   1,0.96057278,  -0.212796, 1.10000, 0.90000, 1.10000, 0.90000
 3059,'STERLING C~2', 115.0000,1,   3,  27,   1,0.95528644,  10.768176, 1.10000, 0.90000, 1.10000, 0.90000
 3060,'STERLING C~3',  18.0000,2,   3,  27,   1,0.97970372,   4.080063, 1.10000, 0.90000, 1.10000, 0.90000
 3061,'STERLING C~4',  18.0000,2,   3,  27,   1,0.97475630,   2.868168, 1.10000, 0.90000, 1.10000, 0.90000
 3062,'STERLING C~5',  18.0000,2,   3,  27,   1,0.96844554,   1.348296, 1.10000, 0.90000, 1.10000, 0.90000
 3063,'STERLING C~6',  18.0000,2,   3,  27,   1,0.97149438,   2.001379, 1.10000, 0.90000, 1.10000, 0.90000
 3064,'ROSCOE 4 0  ', 115.0000,1,   3,  27,   1,0.98851538,   2.869739, 1.10000, 0.90000, 1.10000, 0.90000
 3065,'ROSCOE 4 1  ',  18.0000,2,   3,  27,   1,1.00000000,   9.081497, 1.10000, 0.90000, 1.10000, 0.90000
 3066,'BRADY 0     ', 115.0000,2,   3,  28,   1,1.00000000,  -9.066890, 1.10000, 0.90000, 1.10000, 0.90000
 3067,'TRENT 1 0   ', 115.0000,1,   3,  27,   1,1.00027406,   2.460683, 1.10000, 0.90000, 1.10000, 0.90000
 3068,'TRENT 1 1   ',  20.0000,2,   3,  27,   1,1.01534081,   5.502645, 1.10000, 0.90000, 1.10000, 0.90000
 3069,'OVALO 0     ', 115.0000,1,   3,  27,   1,0.97567457,  -3.460341, 1.10000, 0.90000, 1.10000, 0.90000
 3070,'NOLAN 0     ', 115.0000,1,   3,  27,   1,0.99986470,   1.117439, 1.10000, 0.90000, 1.10000, 0.90000
 3071,'NOLAN 1     ',  24.0000,2,   3,  27,   1,1.00000000,   3.441596, 1.10000, 0.90000, 1.10000, 0.90000
 3072,'MILES 0     ', 115.0000,1,   3,  27,   1,0.98788005,  -5.934485, 1.10000, 0.90000, 1.10000, 0.90000
 3073,'BRACKETTVI~3', 115.0000,1,   3,  28,   1,1.00098562, -32.620652, 1.10000, 0.90000, 1.10000, 0.90000
 3074,'BRACKETTVI~4',  13.8000,2,   3,  28,   1,1.00000000, -31.358648, 1.10000, 0.90000, 1.10000, 0.90000
 3075,'MASON 0     ', 115.0000,2,   3,  28,   1,0.98590732,   1.661010, 1.10000, 0.90000, 1.10000, 0.90000
 3076,'BRACKETTVI~5', 115.0000,2,   3,  28,   1,1.00048482, -31.977658, 1.10000, 0.90000, 1.10000, 0.90000
 3077,'ABILENE 6 0 ', 115.0000,1,   3,  27,   1,0.98739600,  -3.284975, 1.10000, 0.90000, 1.10000, 0.90000
 3078,'HERMLEIGH 0 ', 230.0000,1,   3,  27,   1,0.95760798,  -2.720157, 1.10000, 0.90000, 1.10000, 0.90000
 3079,'HERMLEIGH 1 ', 161.0000,1,   3,  27,   1,0.95886111,   0.467010, 1.10000, 0.90000, 1.10000, 0.90000
 3080,'HERMLEIGH 2 ', 115.0000,1,   3,  27,   1,0.96310204,   2.325752, 1.10000, 0.90000, 1.10000, 0.90000
 3081,'HERMLEIGH 3 ',  20.0000,2,   3,  27,   1,0.97432196,   0.727313, 1.10000, 0.90000, 1.10000, 0.90000
 3082,'MERKEL 1 0  ', 230.0000,1,   3,  27,   1,0.97303689,  -5.232584, 1.10000, 0.90000, 1.10000, 0.90000
 3083,'MERKEL 1 1  ', 115.0000,1,   3,  27,   1,0.97617972,  -2.556100, 1.10000, 0.90000, 1.10000, 0.90000
 3084,'MERKEL 1 2  ',  13.8000,2,   3,  27,   1,1.00000000,   5.048063, 1.10000, 0.90000, 1.10000, 0.90000
 3085,'LORAINE 1 0 ', 115.0000,1,   3,  27,   1,0.97126347,   4.659723, 1.10000, 0.90000, 1.10000, 0.90000
 3086,'LORAINE 1 1 ',  13.2000,2,   3,  27,   1,0.98878437,   8.249577, 1.10000, 0.90000, 1.10000, 0.90000
 3087,'LORAINE 1 2 ',  13.2000,1,   3,  27,   1,0.97126347,   4.659723, 1.10000, 0.90000, 1.10000, 0.90000
 3088,'ABILENE 1 0 ', 230.0000,1,   3,  27,   1,0.99173254,  -9.970183, 1.10000, 0.90000, 1.10000, 0.90000
 3089,'ABILENE 1 1 ', 161.0000,1,   3,  27,   1,0.99886632, -11.178149, 1.10000, 0.90000, 1.10000, 0.90000
 3090,'ABILENE 1 2 ', 161.0000,1,   3,  27,   1,1.00782418, -11.568632, 1.10000, 0.90000, 1.10000, 0.90000
 3091,'ABILENE 1 3 ', 115.0000,1,   3,  27,   1,1.01999998, -12.083671, 1.10000, 0.90000, 1.10000, 0.90000
 3092,'ABILENE 1 4 ',  13.8000,2,   3,  27,   1,1.00874984,  -6.352394, 1.10000, 0.90000, 1.10000, 0.90000
 3093,'ROCKSPRING~1', 115.0000,1,   3,  28,   1,0.98406017, -39.669773, 1.10000, 0.90000, 1.10000, 0.90000
 3094,'MERKEL 2 0  ', 115.0000,1,   3,  27,   1,0.99264187,  -0.710840, 1.10000, 0.90000, 1.10000, 0.90000
 3095,'MERKEL 2 1  ',  18.0000,2,   3,  27,   1,1.02608681,   7.500936, 1.10000, 0.90000, 1.10000, 0.90000
 3096,'FLUVANNA 2 0', 230.0000,1,   3,  27,   1,0.98486286,   6.412321, 1.10000, 0.90000, 1.10000, 0.90000
 3097,'FLUVANNA 2 1', 115.0000,1,   3,  27,   1,0.98647511,   9.234336, 1.10000, 0.90000, 1.10000, 0.90000
 3098,'FLUVANNA 2 2',  13.8000,2,   3,  27,   1,1.00637984,  11.031563, 1.10000, 0.90000, 1.10000, 0.90000
 3099,'DYESS AFB 0 ', 115.0000,1,   3,  27,   1,0.98994666,  -4.248895, 1.10000, 0.90000, 1.10000, 0.90000
 3100,'HAWLEY 0    ', 115.0000,1,   3,  27,   1,1.00169134,  -9.984252, 1.10000, 0.90000, 1.10000, 0.90000
 3101,'BUCHANAN D~4', 115.0000,1,   3,  28,   1,0.93967414, -26.312404, 1.10000, 0.90000, 1.10000, 0.90000
 3102,'ABILENE 3 0 ', 115.0000,1,   3,  27,   1,1.01044476, -11.988038, 1.10000, 0.90000, 1.10000, 0.90000
 3103,'SWEETWATER~6', 115.0000,1,   3,  27,   1,0.99039710,   2.314594, 1.10000, 0.90000, 1.10000, 0.90000
 3104,'BUCHANAN D~1', 115.0000,1,   3,  28,   1,0.94827157, -29.045359, 1.10000, 0.90000, 1.10000, 0.90000
 3105,'BUCHANAN D~2',  13.2000,2,   3,  28,   1,0.96881783, -25.996680, 1.10000, 0.90000, 1.10000, 0.90000
 3106,'BUCHANAN D~3',  13.2000,2,   3,  28,   1,1.00000000, -18.271900, 1.10000, 0.90000, 1.10000, 0.90000
 3107,'INGRAM 0    ', 115.0000,1,   3,  28,   1,0.97902840, -46.194516, 1.10000, 0.90000, 1.10000, 0.90000
 3108,'KEMPNER 0   ', 115.0000,1,   3,  28,   1,0.96232927, -42.031488, 1.10000, 0.90000, 1.10000, 0.90000
 3109,'FLUVANNA 1 0', 115.0000,1,   3,  27,   1,0.99287456,  11.288571, 1.10000, 0.90000, 1.10000, 0.90000
 3110,'FLUVANNA 1 1',  13.8000,2,   3,  27,   1,1.02529407,  19.083895, 1.10000, 0.90000, 1.10000, 0.90000
 3111,'STERLING C~7', 115.0000,1,   3,  27,   1,0.96962082,  10.927797, 1.10000, 0.90000, 1.10000, 0.90000
 3112,'STERLING C~8',  18.0000,2,   3,  27,   1,0.99080157,  15.140084, 1.10000, 0.90000, 1.10000, 0.90000
 3113,'STERLING C~9',  18.0000,2,   3,  27,   1,0.98993593,  15.163638, 1.10000, 0.90000, 1.10000, 0.90000
 3114,'SAN ANGELO~2', 115.0000,2,   3,  27,   1,0.94598597,  -3.561536, 1.10000, 0.90000, 1.10000, 0.90000
 3115,'ROTAN 0     ', 115.0000,2,   3,  27,   1,1.00000000,  10.103978, 1.10000, 0.90000, 1.10000, 0.90000
 3116,'SYNDER 0    ', 115.0000,1,   3,  27,   1,1.00295424,  14.250132, 1.10000, 0.90000, 1.10000, 0.90000
 3117,'SYNDER 1    ',  13.8000,2,   3,  27,   1,1.00000000,  17.308283, 1.10000, 0.90000, 1.10000, 0.90000
 3118,'SYNDER 2    ',  13.8000,2,   3,  27,   1,1.00000000,  16.267890, 1.10000, 0.90000, 1.10000, 0.90000
 3119,'BRACKETTVI~1', 115.0000,1,   3,  28,   1,0.99825841, -27.618088, 1.10000, 0.90000, 1.10000, 0.90000
 3120,'BRACKETTVI~2',  13.8000,2,   3,  28,   1,0.99853587, -26.842847, 1.10000, 0.90000, 1.10000, 0.90000
 3121,'ROSCOE 1 0  ', 115.0000,1,   3,  27,   1,0.99788392,   4.606528, 1.10000, 0.90000, 1.10000, 0.90000
 3122,'ROSCOE 1 1  ',  18.0000,2,   3,  27,   1,1.00000000,  13.571331, 1.10000, 0.90000, 1.10000, 0.90000
 3123,'UVALDE 0    ', 115.0000,1,   3,  28,   1,0.99923867, -34.115248, 1.10000, 0.90000, 1.10000, 0.90000
 3124,'FREDERICKS~1', 115.0000,1,   3,  28,   1,0.98245633, -45.968642, 1.10000, 0.90000, 1.10000, 0.90000
 3125,'ABILENE 5 0 ', 115.0000,1,   3,  27,   1,1.00902724, -12.062119, 1.10000, 0.90000, 1.10000, 0.90000
 3126,'SABINAL 0   ', 115.0000,2,   3,  28,   1,1.02889943, -37.077340, 1.10000, 0.90000, 1.10000, 0.90000
 3127,'SWEETWATER~2', 115.0000,2,   3,  27,   1,1.00000000,   6.092190, 1.10000, 0.90000, 1.10000, 0.90000
 3128,'LORAINE 2 0 ', 115.0000,1,   3,  27,   1,0.97689080,   4.646567, 1.10000, 0.90000, 1.10000, 0.90000
 3129,'ROSCOE 3 0  ', 115.0000,2,   3,  27,   1,1.00000000,   3.274510, 1.10000, 0.90000, 1.10000, 0.90000
 3130,'SAN ANGELO~3', 115.0000,1,   3,  27,   1,0.97148257,  11.673685, 1.10000, 0.90000, 1.10000, 0.90000
 3131,'TUSOCOLA 0  ', 115.0000,2,   3,  27,   1,0.99888849,   0.365766, 1.10000, 0.90000, 1.10000, 0.90000
 3132,'EDEN 0      ', 115.0000,2,   3,  28,   1,1.00000000,   6.053675, 1.10000, 0.90000, 1.10000, 0.90000
 3133,'SNYDER 2 0  ', 230.0000,2,   3,  27,   1,0.97288722,   2.636414, 1.10000, 0.90000, 1.10000, 0.90000
 3134,'SNYDER 2 1  ', 161.0000,2,   3,  27,   1,0.98068959,   3.166573, 1.10000, 0.90000, 1.10000, 0.90000
 3135,'SNYDER 2 2  ', 161.0000,2,   3,  27,   1,1.00000000,  13.344101, 1.10000, 0.90000, 1.10000, 0.90000
 3136,'SNYDER 2 3  ', 115.0000,2,   3,  27,   1,1.00000000,  11.918223, 1.10000, 0.90000, 1.10000, 0.90000
 3137,'SWEETWATER~1', 115.0000,2,   3,  27,   1,0.98603171,  -1.403853, 1.10000, 0.90000, 1.10000, 0.90000
 3138,'MENARD 0    ', 115.0000,1,   3,  28,   1,0.98789144,  -1.420749, 1.10000, 0.90000, 1.10000, 0.90000
 3139,'WINTERS 0   ', 115.0000,1,   3,  27,   1,0.97699732,  -3.267786, 1.10000, 0.90000, 1.10000, 0.90000
 3140,'GOLDSBORO 0 ', 115.0000,1,   3,  27,   1,0.97177559,  -3.372929, 1.10000, 0.90000, 1.10000, 0.90000
 3141,'SWEETWATER~3', 115.0000,2,   3,  27,   1,0.99804693,   4.581676, 1.10000, 0.90000, 1.10000, 0.90000
 3142,'GOODFELLOW~1', 115.0000,2,   3,  27,   1,1.00308895,  -3.929548, 1.10000, 0.90000, 1.10000, 0.90000
 3143,'SANTA ANNA 0', 115.0000,1,   3,  28,   1,0.96372038,  -1.232791, 1.10000, 0.90000, 1.10000, 0.90000
 3144,'ROWENA 0    ', 115.0000,1,   3,  28,   1,0.98074794,   2.530609, 1.10000, 0.90000, 1.10000, 0.90000
 3145,'TRENT 2 0   ', 115.0000,1,   3,  27,   1,0.98932242,   0.787922, 1.10000, 0.90000, 1.10000, 0.90000
 3146,'JUNCTION 0  ', 115.0000,1,   3,  28,   1,0.97746414,   3.307150, 1.10000, 0.90000, 1.10000, 0.90000
 3147,'LAMPASAS 0  ', 115.0000,1,   3,  28,   1,0.97672492, -39.837765, 1.10000, 0.90000, 1.10000, 0.90000
 4002,'LAUGHLIN A~1', 115.0000,1,   4,  20,   1,1.00004315, -29.768215, 1.10000, 0.90000, 1.10000, 0.90000
 4003,'EDINBURG 3 0', 115.0000,2,   4,  19,   1,1.00000000, -29.272080, 1.10000, 0.90000, 1.10000, 0.90000
 4004,'LAREDO 7 0  ', 230.0000,1,   4,  20,   1,0.99085099, -30.160869, 1.10000, 0.90000, 1.10000, 0.90000
 4005,'LAREDO 7 1  ', 115.0000,1,   4,  20,   1,0.99199212, -35.616059, 1.10000, 0.90000, 1.10000, 0.90000
 4006,'BRUNI 2 0   ', 115.0000,1,   4,  20,   1,1.01513398, -25.203813, 1.10000, 0.90000, 1.10000, 0.90000
 4007,'MCALLEN 2 0 ', 115.0000,1,   4,  19,   1,0.96891171, -38.229283, 1.10000, 0.90000, 1.10000, 0.90000
 4008,'POTEET 0    ', 115.0000,1,   4,  20,   1,0.98014015, -45.529447, 1.10000, 0.90000, 1.10000, 0.90000
 4009,'SARITA 3 0  ', 115.0000,1,   4,  21,   1,1.01860476,  -9.800372, 1.10000, 0.90000, 1.10000, 0.90000
 4010,'SARITA 3 1  ',  20.0000,2,   4,  21,   1,1.02999997,  -6.956159, 1.10000, 0.90000, 1.10000, 0.90000
 4011,'HEBBRONVIL~1', 115.0000,2,   4,  19,   1,1.00000000, -16.866010, 1.10000, 0.90000, 1.10000, 0.90000
 4012,'PROGRESO 0  ', 115.0000,1,   4,  19,   1,0.99447960, -29.884748, 1.10000, 0.90000, 1.10000, 0.90000
 4013,'EDINBURG 2 0', 115.0000,1,   4,  19,   1,0.97533739, -35.444642, 1.10000, 0.90000, 1.10000, 0.90000
 4014,'EAGLE PASS 0', 230.0000,1,   4,  20,   1,0.96368486, -25.005620, 1.10000, 0.90000, 1.10000, 0.90000
 4015,'EAGLE PASS 1', 115.0000,1,   4,  20,   1,0.96879786, -27.356552, 1.10000, 0.90000, 1.10000, 0.90000
 4016,'CHARLOTTE 0 ', 115.0000,1,   4,  20,   1,1.00055695, -39.005004, 1.10000, 0.90000, 1.10000, 0.90000
 4017,'CORPUS CH~24', 115.0000,1,   4,  21,   1,1.00919247, -14.372885, 1.10000, 0.90000, 1.10000, 0.90000
 4018,'WOODSBORO 0 ', 115.0000,1,   4,  21,   1,0.99925089, -17.575871, 1.10000, 0.90000, 1.10000, 0.90000
 4019,'MERCEDES 0  ', 115.0000,2,   4,  19,   1,0.97891766, -27.247747, 1.10000, 0.90000, 1.10000, 0.90000
 4020,'CORPUS CH~13', 115.0000,1,   4,  21,   1,0.98266393, -17.346587, 1.10000, 0.90000, 1.10000, 0.90000
 4021,'EDCOUCH 0   ', 115.0000,1,   4,  19,   1,0.97019798, -27.066213, 1.10000, 0.90000, 1.10000, 0.90000
 4022,'ENCINAL 0   ', 115.0000,1,   4,  20,   1,0.99122721, -35.793251, 1.10000, 0.90000, 1.10000, 0.90000
 4023,'MOORE 0     ', 115.0000,1,   4,  20,   1,1.00067449, -40.889310, 1.10000, 0.90000, 1.10000, 0.90000
 4024,'CHRISTINE 0 ', 230.0000,1,   4,  20,   1,1.01420891, -29.659328, 1.10000, 0.90000, 1.10000, 0.90000
 4025,'CHRISTINE 1 ', 115.0000,1,   4,  20,   1,1.01283014, -33.383762, 1.10000, 0.90000, 1.10000, 0.90000
 4026,'CHRISTINE 2 ',  13.8000,2,   4,  20,   1,1.02999997, -22.178966, 1.10000, 0.90000, 1.10000, 0.90000
 4027,'MCALLEN 3 0 ', 115.0000,1,   4,  19,   1,0.98315948, -39.148452, 1.10000, 0.90000, 1.10000, 0.90000
 4028,'FANNIN 0    ', 230.0000,1,   4,  21,   1,1.01000726, -24.645254, 1.10000, 0.90000, 1.10000, 0.90000
 4029,'FANNIN 1    ', 115.0000,1,   4,  21,   1,1.00797987, -25.550015, 1.10000, 0.90000, 1.10000, 0.90000
 4030,'FANNIN 2    ',  13.8000,2,   4,  21,   1,1.00999999, -21.329002, 1.10000, 0.90000, 1.10000, 0.90000
 4031,'SAN YGNACI~1', 115.0000,1,   4,  20,   1,0.99317062, -25.924435, 1.10000, 0.90000, 1.10000, 0.90000
 4032,'KINGSVILLE 0', 115.0000,1,   4,  21,   1,0.99881154, -19.685176, 1.10000, 0.90000, 1.10000, 0.90000
 4033,'LAREDO 6 0  ', 115.0000,1,   4,  20,   1,0.98937851, -30.178323, 1.10000, 0.90000, 1.10000, 0.90000
 4034,'HIDALGO 0   ', 115.0000,1,   4,  19,   1,0.96977448, -36.535532, 1.10000, 0.90000, 1.10000, 0.90000
 4035,'CORPUS CH~15', 115.0000,2,   4,  21,   1,1.00000000, -13.383085, 1.10000, 0.90000, 1.10000, 0.90000
 4036,'CRYSTAL CI~1', 115.0000,1,   4,  20,   1,0.99262100, -35.737298, 1.10000, 0.90000, 1.10000, 0.90000
 4037,'SINTON 0    ', 115.0000,1,   4,  21,   1,1.00690234, -15.860208, 1.10000, 0.90000, 1.10000, 0.90000
 4038,'BEEVILLE 0  ', 115.0000,2,   4,  21,   1,1.00000000, -20.196243, 1.10000, 0.90000, 1.10000, 0.90000
 4039,'MISSION 4 0 ', 230.0000,1,   4,  19,   1,0.99835843, -26.603906, 1.10000, 0.90000, 1.10000, 0.90000
 4040,'MISSION 4 1 ', 115.0000,1,   4,  19,   1,1.00720227, -29.842585, 1.10000, 0.90000, 1.10000, 0.90000
 4041,'SAN JUAN 0  ', 230.0000,1,   4,  19,   1,0.98430777, -31.513055, 1.10000, 0.90000, 1.10000, 0.90000
 4042,'SAN JUAN 1  ', 115.0000,1,   4,  19,   1,0.98381346, -37.174541, 1.10000, 0.90000, 1.10000, 0.90000
 4043,'FALCON HEI~5', 115.0000,1,   4,  19,   1,0.98447722, -15.369773, 1.10000, 0.90000, 1.10000, 0.90000
 4044,'FALCON HEI~1', 115.0000,1,   4,  19,   1,0.99353302, -10.406488, 1.10000, 0.90000, 1.10000, 0.90000
 4045,'FALCON HEI~2',  13.8000,2,   4,  19,   1,1.01999998,  -1.885202, 1.10000, 0.90000, 1.10000, 0.90000
 4046,'FALCON HEI~3',  13.8000,2,   4,  19,   1,1.01999998,  -9.513612, 1.10000, 0.90000, 1.10000, 0.90000
 4047,'FALCON HEI~4',  13.8000,2,   4,  19,   1,1.01999998,  -0.332004, 1.10000, 0.90000, 1.10000, 0.90000
 4048,'LA JOYA 0   ', 115.0000,1,   4,  19,   1,0.97309369, -30.050076, 1.10000, 0.90000, 1.10000, 0.90000
 4049,'SEBASTIAN ~2', 115.0000,1,   4,  19,   1,0.99497920, -18.768054, 1.10000, 0.90000, 1.10000, 0.90000
 4050,'SEBASTIAN ~3',  13.8000,2,   4,  19,   1,1.00000000, -15.338255, 1.10000, 0.90000, 1.10000, 0.90000
 4051,'BISHOP 0    ', 115.0000,1,   4,  21,   1,0.98682183, -20.688394, 1.10000, 0.90000, 1.10000, 0.90000
 4052,'BISHOP 1    ',  18.0000,2,   4,  21,   1,1.02306509, -16.502526, 1.10000, 0.90000, 1.10000, 0.90000
 4053,'ARMSTRONG ~4', 115.0000,2,   4,  19,   1,1.00000000,  -8.878831, 1.10000, 0.90000, 1.10000, 0.90000
 4054,'SKIDMORE 0  ', 115.0000,1,   4,  21,   1,1.00232613, -18.023906, 1.10000, 0.90000, 1.10000, 0.90000
 4055,'CORPUS CH~29', 115.0000,1,   4,  21,   1,0.98706257, -15.133768, 1.10000, 0.90000, 1.10000, 0.90000
 4056,'GREGORY 0   ', 230.0000,1,   4,  21,   1,1.01808631,  -8.614434, 1.10000, 0.90000, 1.10000, 0.90000
 4057,'GREGORY 1   ', 115.0000,1,   4,  21,   1,0.99981362, -12.742167, 1.10000, 0.90000, 1.10000, 0.90000
 4058,'GREGORY 2   ',  13.8000,2,   4,  21,   1,1.02999997,  -4.037572, 1.10000, 0.90000, 1.10000, 0.90000
 4059,'GREGORY 3   ',  13.8000,2,   4,  21,   1,1.02999997,  -4.754432, 1.10000, 0.90000, 1.10000, 0.90000
 4060,'GREGORY 4   ',  13.8000,2,   4,  21,   1,1.02999997,  -1.999648, 1.10000, 0.90000, 1.10000, 0.90000
 4061,'GREGORY 5   ',  13.8000,2,   4,  21,   1,1.02999997,  -3.218196, 1.10000, 0.90000, 1.10000, 0.90000
 4062,'GREGORY 6   ',  13.8000,2,   4,  21,   1,1.02999997,  -1.870103, 1.10000, 0.90000, 1.10000, 0.90000
 4063,'GREGORY 7   ',  13.8000,2,   4,  21,   1,1.02999997,  -3.117536, 1.10000, 0.90000, 1.10000, 0.90000
 4064,'CORPUS CH~16', 115.0000,1,   4,  21,   1,1.00100982, -13.039474, 1.10000, 0.90000, 1.10000, 0.90000
 4065,'CORPUS CH~17',  18.0000,2,   4,  21,   1,1.01999998,  -8.034063, 1.10000, 0.90000, 1.10000, 0.90000
 4066,'WESLACO 0   ', 115.0000,1,   4,  19,   1,0.98215258, -39.280695, 1.10000, 0.90000, 1.10000, 0.90000
 4067,'HARLINGEN ~1', 115.0000,1,   4,  19,   1,0.97231263, -24.003076, 1.10000, 0.90000, 1.10000, 0.90000
 4068,'ELSA 0      ', 115.0000,1,   4,  19,   1,0.98132479, -34.923276, 1.10000, 0.90000, 1.10000, 0.90000
 4069,'CORPUS CH~14', 115.0000,1,   4,  21,   1,0.99632388, -13.689529, 1.10000, 0.90000, 1.10000, 0.90000
 4070,'BROWNSVILL~3', 230.0000,1,   4,  19,   1,1.01113713, -11.329698, 1.10000, 0.90000, 1.10000, 0.90000
 4071,'BROWNSVILL~4', 115.0000,1,   4,  19,   1,0.99065679, -16.606195, 1.10000, 0.90000, 1.10000, 0.90000
 4072,'CORPUS CHR~7', 115.0000,1,   4,  21,   1,0.99403483, -14.638190, 1.10000, 0.90000, 1.10000, 0.90000
 4073,'MISSION 1 0 ', 230.0000,1,   4,  19,   1,0.99786699, -26.872630, 1.10000, 0.90000, 1.10000, 0.90000
 4074,'MISSION 1 1 ', 115.0000,1,   4,  19,   1,1.00457227, -29.033888, 1.10000, 0.90000, 1.10000, 0.90000
 4075,'MISSION 1 2 ',  24.0000,1,   4,  19,   1,0.99786699, -26.872630, 1.10000, 0.90000, 1.10000, 0.90000
 4076,'MISSION 1 3 ',  24.0000,2,   4,  19,   1,1.02999997, -25.149129, 1.10000, 0.90000, 1.10000, 0.90000
 4077,'MISSION 1 4 ',  24.0000,2,   4,  19,   1,1.02999997, -24.896823, 1.10000, 0.90000, 1.10000, 0.90000
 4078,'CORPUS CH~28', 115.0000,1,   4,  21,   1,0.98402774, -15.673083, 1.10000, 0.90000, 1.10000, 0.90000
 4079,'MISSION 3 0 ', 115.0000,1,   4,  19,   1,0.98875493, -33.010007, 1.10000, 0.90000, 1.10000, 0.90000
 4080,'CORPUS CH~18', 230.0000,1,   4,  21,   1,1.02709079,  -9.272579, 1.10000, 0.90000, 1.10000, 0.90000
 4081,'CORPUS CH~19', 115.0000,1,   4,  21,   1,1.01557279, -12.974380, 1.10000, 0.90000, 1.10000, 0.90000
 4082,'CORPUS CH~20',  13.8000,2,   4,  21,   1,1.03999996,  -2.683531, 1.10000, 0.90000, 1.10000, 0.90000
 4083,'CORPUS CH~21',  13.8000,2,   4,  21,   1,1.03999996,  -3.205175, 1.10000, 0.90000, 1.10000, 0.90000
 4084,'CORPUS CH~22',  13.8000,2,   4,  21,   1,1.03999996,  -5.968953, 1.10000, 0.90000, 1.10000, 0.90000
 4085,'CORPUS CH~23',  13.8000,2,   4,  21,   1,1.03999996,  -5.754503, 1.10000, 0.90000, 1.10000, 0.90000
 4086,'RIO HONDO 0 ', 115.0000,1,   4,  19,   1,1.01641023, -19.316904, 1.10000, 0.90000, 1.10000, 0.90000
 4087,'CORPUS CH~25', 115.0000,1,   4,  21,   1,1.01389956, -15.752713, 1.10000, 0.90000, 1.10000, 0.90000
 4088,'PHARR 0     ', 115.0000,1,   4,  19,   1,0.99266988, -39.089070, 1.10000, 0.90000, 1.10000, 0.90000
 4089,'SANTA ROSA~1', 115.0000,1,   4,  19,   1,0.97894055, -24.573264, 1.10000, 0.90000, 1.10000, 0.90000
 4090,'SANTA ROSA~2',  13.8000,1,   4,  19,   1,0.97894055, -24.573264, 1.10000, 0.90000, 1.10000, 0.90000
 4091,'SANTA ROSA~3',  13.8000,2,   4,  19,   1,1.00075710, -21.845880, 1.10000, 0.90000, 1.10000, 0.90000
 4092,'SANTA ROSA~4',  13.8000,1,   4,  19,   1,0.97894055, -24.573264, 1.10000, 0.90000, 1.10000, 0.90000
 4093,'SANTA ROSA~5',  13.8000,2,   4,  19,   1,1.00999999, -20.727587, 1.10000, 0.90000, 1.10000, 0.90000
 4094,'SANTA ROSA~6',  13.8000,2,   4,  19,   1,0.99140477, -23.068185, 1.10000, 0.90000, 1.10000, 0.90000
 4095,'SANTA ROSA~7',  13.8000,2,   4,  19,   1,1.00401616, -21.583912, 1.10000, 0.90000, 1.10000, 0.90000
 4096,'SANTA ROSA~8',  13.8000,1,   4,  19,   1,0.97894055, -24.573264, 1.10000, 0.90000, 1.10000, 0.90000
 4097,'SANTA ROSA~9',  13.8000,2,   4,  19,   1,1.00722015, -21.200094, 1.10000, 0.90000, 1.10000, 0.90000
 4098,'SANTA ROS~10',  13.8000,1,   4,  19,   1,0.97894055, -24.573264, 1.10000, 0.90000, 1.10000, 0.90000
 4099,'ODEM 0      ', 115.0000,2,   4,  21,   1,1.00000000, -12.524048, 1.10000, 0.90000, 1.10000, 0.90000
 4100,'CORPUS CH~10', 115.0000,1,   4,  21,   1,0.99189132, -14.664312, 1.10000, 0.90000, 1.10000, 0.90000
 4101,'LAREDO 3 0  ', 115.0000,2,   4,  20,   1,0.99026406, -29.050024, 1.10000, 0.90000, 1.10000, 0.90000
 4102,'OLMITO 0    ', 115.0000,2,   4,  19,   1,1.00000000, -14.848570, 1.10000, 0.90000, 1.10000, 0.90000
 4103,'EDINBURG 1 0', 115.0000,1,   4,  19,   1,0.99693036, -33.379483, 1.10000, 0.90000, 1.10000, 0.90000
 4104,'TAFT 2 0    ', 115.0000,1,   4,  21,   1,1.00145864, -12.882212, 1.10000, 0.90000, 1.10000, 0.90000
 4105,'TAFT 2 1    ',  18.0000,2,   4,  21,   1,1.00999999,  -9.507481, 1.10000, 0.90000, 1.10000, 0.90000
 4106,'PORT ISABE~1', 115.0000,1,   4,  19,   1,0.99206245, -18.184409, 1.10000, 0.90000, 1.10000, 0.90000
 4107,'DONNA 0     ', 115.0000,1,   4,  19,   1,0.97878921, -38.432587, 1.10000, 0.90000, 1.10000, 0.90000
 4108,'INGLESIDE 0 ', 115.0000,1,   4,  21,   1,0.99668431, -13.319195, 1.10000, 0.90000, 1.10000, 0.90000
 4109,'CORPUS CHR~8', 115.0000,1,   4,  21,   1,0.97894388, -17.457661, 1.10000, 0.90000, 1.10000, 0.90000
 4110,'LOS FRESNO~1', 115.0000,2,   4,  19,   1,1.00472450, -19.129596, 1.10000, 0.90000, 1.10000, 0.90000
 4111,'HARLINGEN ~2', 115.0000,1,   4,  19,   1,0.96893293, -25.941480, 1.10000, 0.90000, 1.10000, 0.90000
 4112,'RIVIERA 0   ', 115.0000,1,   4,  21,   1,1.02451885, -17.072693, 1.10000, 0.90000, 1.10000, 0.90000
 4113,'LAREDO 1 0  ', 230.0000,1,   4,  20,   1,1.01036108, -30.083992, 1.10000, 0.90000, 1.10000, 0.90000
 4114,'LAREDO 1 1  ', 115.0000,1,   4,  20,   1,0.99611562, -30.964359, 1.10000, 0.90000, 1.10000, 0.90000
 4115,'LAREDO 1 2  ',  13.8000,2,   4,  20,   1,1.03999996, -28.948917, 1.10000, 0.90000, 1.10000, 0.90000
 4116,'LAREDO 1 3  ',  13.8000,2,   4,  20,   1,1.03999996, -28.904305, 1.10000, 0.90000, 1.10000, 0.90000
 4117,'JOURDANTON 0', 115.0000,1,   4,  20,   1,1.00988805, -35.046005, 1.10000, 0.90000, 1.10000, 0.90000
 4118,'GEORGE WES~1', 115.0000,1,   4,  21,   1,0.98055160, -20.712443, 1.10000, 0.90000, 1.10000, 0.90000
 4119,'ROMA 0      ', 115.0000,1,   4,  19,   1,0.98816305, -12.083820, 1.10000, 0.90000, 1.10000, 0.90000
 4120,'CORPUS CHR~9', 115.0000,1,   4,  21,   1,0.98787332, -15.133187, 1.10000, 0.90000, 1.10000, 0.90000
 4121,'SANTA MARI~1', 115.0000,1,   4,  19,   1,0.99714392, -28.737095, 1.10000, 0.90000, 1.10000, 0.90000
 4122,'MCALLEN 1 0 ', 115.0000,1,   4,  19,   1,0.97834778, -36.168997, 1.10000, 0.90000, 1.10000, 0.90000
 4123,'CORPUS CH~27', 115.0000,1,   4,  21,   1,0.98819071, -16.785794, 1.10000, 0.90000, 1.10000, 0.90000
 4124,'FALFURRIAS 0', 115.0000,2,   4,  19,   1,1.00971782, -19.597042, 1.10000, 0.90000, 1.10000, 0.90000
 4125,'PETTUS 0    ', 115.0000,1,   4,  21,   1,0.99798787, -24.312777, 1.10000, 0.90000, 1.10000, 0.90000
 4126,'BROWNSVILL~5', 115.0000,1,   4,  19,   1,1.00192738, -13.832129, 1.10000, 0.90000, 1.10000, 0.90000
 4127,'ALICE 0     ', 115.0000,1,   4,  21,   1,0.99790192, -24.173566, 1.10000, 0.90000, 1.10000, 0.90000
 4128,'RIO GRANDE~1', 115.0000,2,   4,  19,   1,1.00000000, -21.168836, 1.10000, 0.90000, 1.10000, 0.90000
 4129,'PREMONT 0   ', 115.0000,1,   4,  20,   1,1.01956129, -24.567082, 1.10000, 0.90000, 1.10000, 0.90000
 4130,'FREER 0     ', 115.0000,1,   4,  20,   1,1.01797175, -25.772447, 1.10000, 0.90000, 1.10000, 0.90000
 4131,'PEARSALL 0  ', 230.0000,2,   4,  20,   1,1.02006733, -33.407388, 1.10000, 0.90000, 1.10000, 0.90000
 4132,'PEARSALL 1  ', 115.0000,2,   4,  20,   1,1.01780879, -33.909164, 1.10000, 0.90000, 1.10000, 0.90000
 4133,'PEARSALL 2  ',  20.0000,2,   4,  20,   1,1.02034974, -32.662709, 1.10000, 0.90000, 1.10000, 0.90000
 4134,'PEARSALL 3  ',  20.0000,2,   4,  20,   1,1.01433945, -31.036789, 1.10000, 0.90000, 1.10000, 0.90000
 4135,'PEARSALL 4  ',  20.0000,2,   4,  20,   1,1.01502442, -31.152687, 1.10000, 0.90000, 1.10000, 0.90000
 4136,'PEARSALL 5  ',  20.0000,2,   4,  20,   1,1.01282191, -30.440599, 1.10000, 0.90000, 1.10000, 0.90000
 4137,'PEARSALL 6  ',  20.0000,2,   4,  20,   1,1.02036226, -32.570655, 1.10000, 0.90000, 1.10000, 0.90000
 4138,'PEARSALL 7  ',  20.0000,2,   4,  20,   1,1.02015102, -33.015997, 1.10000, 0.90000, 1.10000, 0.90000
 4139,'SANDIA 0    ', 115.0000,1,   4,  21,   1,0.98482734, -17.923070, 1.10000, 0.90000, 1.10000, 0.90000
 4140,'SARITA 1 0  ', 230.0000,1,   4,  21,   1,1.02791154, -14.242531, 1.10000, 0.90000, 1.10000, 0.90000
 4141,'SARITA 1 1  ', 115.0000,1,   4,  21,   1,1.02999997, -16.116152, 1.10000, 0.90000, 1.10000, 0.90000
 4142,'SARITA 1 2  ',  13.8000,2,   4,  21,   1,1.03350830, -13.187851, 1.10000, 0.90000, 1.10000, 0.90000
 4143,'DILLEY 0    ', 115.0000,1,   4,  20,   1,1.00804234, -34.347252, 1.10000, 0.90000, 1.10000, 0.90000
 4144,'ORANGE GRO~1', 115.0000,1,   4,  21,   1,0.98453850, -20.165857, 1.10000, 0.90000, 1.10000, 0.90000
 4145,'PORTLAND 0  ', 115.0000,1,   4,  21,   1,0.99217385, -13.926923, 1.10000, 0.90000, 1.10000, 0.90000
 4146,'LAREDO 4 0  ', 230.0000,1,   4,  20,   1,1.01619160, -29.859326, 1.10000, 0.90000, 1.10000, 0.90000
 4147,'LAREDO 4 1  ', 115.0000,1,   4,  20,   1,1.00910521, -30.831860, 1.10000, 0.90000, 1.10000, 0.90000
 4148,'THREE RIVE~1', 115.0000,1,   4,  20,   1,0.98473507, -23.904754, 1.10000, 0.90000, 1.10000, 0.90000
 4149,'ROCKPORT 0  ', 115.0000,2,   4,  21,   1,0.99396241, -19.099758, 1.10000, 0.90000, 1.10000, 0.90000
 4150,'CORPUS CH~12', 115.0000,1,   4,  21,   1,0.98848128, -15.411408, 1.10000, 0.90000, 1.10000, 0.90000
 4151,'ARMSTRONG ~1', 230.0000,1,   4,  21,   1,1.01658726, -14.214348, 1.10000, 0.90000, 1.10000, 0.90000
 4152,'ARMSTRONG ~2', 115.0000,1,   4,  21,   1,1.01036406, -11.395814, 1.10000, 0.90000, 1.10000, 0.90000
 4153,'ARMSTRONG ~3',  18.0000,2,   4,  21,   1,1.02676308, -12.354452, 1.10000, 0.90000, 1.10000, 0.90000
 4154,'PENITAS 0   ', 115.0000,1,   4,  19,   1,0.96872324, -31.871995, 1.10000, 0.90000, 1.10000, 0.90000
 4155,'SULLIVAN C~1', 115.0000,1,   4,  19,   1,0.97587460, -29.175536, 1.10000, 0.90000, 1.10000, 0.90000
 4156,'CORPUS CH~26', 115.0000,1,   4,  21,   1,0.98904216, -16.690684, 1.10000, 0.90000, 1.10000, 0.90000
 4157,'MISSION 2 0 ', 115.0000,1,   4,  19,   1,0.98017359, -35.066673, 1.10000, 0.90000, 1.10000, 0.90000
 4158,'CORPUS CHR~1', 230.0000,1,   4,  21,   1,1.01378250,  -9.431671, 1.10000, 0.90000, 1.10000, 0.90000
 4159,'CORPUS CHR~2', 115.0000,1,   4,  21,   1,0.99837250, -13.492423, 1.10000, 0.90000, 1.10000, 0.90000
 4160,'CORPUS CHR~3',  13.8000,2,   4,  21,   1,1.02999997,  -6.823695, 1.10000, 0.90000, 1.10000, 0.90000
 4161,'CORPUS CHR~4',  13.8000,2,   4,  21,   1,1.02999997,  -3.001492, 1.10000, 0.90000, 1.10000, 0.90000
 4162,'CORPUS CHR~5',  13.8000,2,   4,  21,   1,1.02999997,  -3.087924, 1.10000, 0.90000, 1.10000, 0.90000
 4163,'CORPUS CHR~6',  13.8000,1,   4,  21,   1,1.01378250,  -9.431671, 1.10000, 0.90000, 1.10000, 0.90000
 4164,'GRULLA 0    ', 115.0000,1,   4,  19,   1,0.97281975, -26.865502, 1.10000, 0.90000, 1.10000, 0.90000
 4165,'SARITA 2 0  ', 115.0000,1,   4,  21,   1,1.01882017,  -9.706252, 1.10000, 0.90000, 1.10000, 0.90000
 4166,'SARITA 2 1  ',  13.8000,2,   4,  21,   1,1.00482643,  -5.802077, 1.10000, 0.90000, 1.10000, 0.90000
 4167,'HARGILL 0   ', 115.0000,1,   4,  19,   1,0.97204435, -28.050045, 1.10000, 0.90000, 1.10000, 0.90000
 4168,'CORPUS CH~11', 115.0000,1,   4,  21,   1,0.99686062, -13.784133, 1.10000, 0.90000, 1.10000, 0.90000
 4169,'MATHIS 0    ', 115.0000,1,   4,  21,   1,0.99054217, -15.783606, 1.10000, 0.90000, 1.10000, 0.90000
 4170,'ARANSAS PA~1', 115.0000,1,   4,  21,   1,0.98707932, -14.951820, 1.10000, 0.90000, 1.10000, 0.90000
 4171,'SAN BENITO 0', 115.0000,1,   4,  19,   1,1.00058317, -19.558481, 1.10000, 0.90000, 1.10000, 0.90000
 4172,'PLEASANTON 0', 115.0000,1,   4,  20,   1,1.00366020, -38.172763, 1.10000, 0.90000, 1.10000, 0.90000
 4173,'REFUGIO 0   ', 115.0000,1,   4,  21,   1,0.99541879, -22.844804, 1.10000, 0.90000, 1.10000, 0.90000
 4174,'LYTLE 0     ', 115.0000,1,   4,  20,   1,1.00399041, -49.873850, 1.10000, 0.90000, 1.10000, 0.90000
 4175,'LAREDO 2 0  ', 115.0000,2,   4,  20,   1,1.00000000, -24.336514, 1.10000, 0.90000, 1.10000, 0.90000
 4176,'BRUNI 1 0   ', 115.0000,1,   4,  20,   1,1.02759445, -20.993454, 1.10000, 0.90000, 1.10000, 0.90000
 4177,'BRUNI 1 1   ',  13.8000,2,   4,  20,   1,1.03999996, -17.621258, 1.10000, 0.90000, 1.10000, 0.90000
 4178,'GOLIAD 0    ', 115.0000,1,   4,  21,   1,1.00613666, -22.608430, 1.10000, 0.90000, 1.10000, 0.90000
 4179,'SAN DIEGO 0 ', 115.0000,1,   4,  20,   1,1.00342023, -26.031519, 1.10000, 0.90000, 1.10000, 0.90000
 4180,'PORT ARANS~1', 115.0000,1,   4,  21,   1,0.98533159, -15.659959, 1.10000, 0.90000, 1.10000, 0.90000
 4181,'TAFT 1 0    ', 230.0000,2,   4,  21,   1,1.01693308, -10.538891, 1.10000, 0.90000, 1.10000, 0.90000
 4182,'TAFT 1 1    ', 115.0000,1,   4,  21,   1,1.00047219, -16.526729, 1.10000, 0.90000, 1.10000, 0.90000
 4183,'SAN PERLIT~1', 230.0000,2,   4,  19,   1,1.01490760, -11.940431, 1.10000, 0.90000, 1.10000, 0.90000
 4184,'SAN PERLIT~2', 115.0000,1,   4,  19,   1,0.98873925, -14.973101, 1.10000, 0.90000, 1.10000, 0.90000
 4185,'ZAPATA 0    ', 115.0000,2,   4,  19,   1,1.00000000,  -8.150525, 1.10000, 0.90000, 1.10000, 0.90000
 4186,'SANTA ROS~11', 115.0000,1,   4,  19,   1,0.97663027, -29.238411, 1.10000, 0.90000, 1.10000, 0.90000
 4187,'COTULLA 0   ', 115.0000,1,   4,  20,   1,0.99213105, -35.512879, 1.10000, 0.90000, 1.10000, 0.90000
 4188,'QUEMADO 0   ', 115.0000,1,   4,  20,   1,0.98678684, -27.725445, 1.10000, 0.90000, 1.10000, 0.90000
 4189,'CARRIZO SP~1', 115.0000,2,   4,  20,   1,1.00251067, -33.779131, 1.10000, 0.90000, 1.10000, 0.90000
 4190,'LAREDO 5 0  ', 115.0000,1,   4,  20,   1,0.98955089, -30.984135, 1.10000, 0.90000, 1.10000, 0.90000
 4191,'RAYMONDVIL~1', 115.0000,2,   4,  19,   1,1.00000000,  -7.199882, 1.10000, 0.90000, 1.10000, 0.90000
 4192,'BROWNSVILL~1', 230.0000,2,   4,  19,   1,1.01999998,  -9.444310, 1.10000, 0.90000, 1.10000, 0.90000
 4193,'BROWNSVILL~2', 115.0000,1,   4,  19,   1,1.01136792, -11.806216, 1.10000, 0.90000, 1.10000, 0.90000
 4194,'SEBASTIAN ~1', 115.0000,2,   4,  19,   1,0.98498285, -19.773577, 1.10000, 0.90000, 1.10000, 0.90000
 4195,'OILTON 0    ', 500.0000,2,   4,  20,   1,1.03542364, -30.113754, 1.10000, 0.90000, 1.10000, 0.90000
 4196,'OILTON 1    ', 230.0000,1,   4,  20,   1,1.02999997, -29.398063, 1.10000, 0.90000, 1.10000, 0.90000
 4197,'OILTON 2    ', 115.0000,1,   4,  20,   1,1.02999997, -27.998129, 1.10000, 0.90000, 1.10000, 0.90000
 5003,'GARLAND 5 0 ', 161.0000,1,   5,  16,   1,1.00355136, -57.558189, 1.10000, 0.90000, 1.10000, 0.90000
 5004,'KERENS 0    ', 161.0000,1,   5,  14,   1,0.99027979, -51.845623, 1.10000, 0.90000, 1.10000, 0.90000
 5005,'LIPAN 0     ', 161.0000,1,   5,  18,   1,1.00917268, -34.432117, 1.10000, 0.90000, 1.10000, 0.90000
 5006,'DALLAS 24 0 ', 161.0000,1,   5,  16,   1,1.01704347, -57.321454, 1.10000, 0.90000, 1.10000, 0.90000
 5007,'DENTON 4 0  ', 161.0000,1,   5,  17,   1,0.99144518, -49.692071, 1.10000, 0.90000, 1.10000, 0.90000
 5008,'ALBANY 2 0  ', 161.0000,1,   5,  15,   1,0.97474527, -13.536324, 1.10000, 0.90000, 1.10000, 0.90000
 5009,'DALLAS 21 0 ', 161.0000,1,   5,  16,   1,1.01514399, -58.327391, 1.10000, 0.90000, 1.10000, 0.90000
 5010,'PLANO 2 0   ', 161.0000,1,   5,  16,   1,1.01941264, -56.642475, 1.10000, 0.90000, 1.10000, 0.90000
 5011,'THORNTON 0  ', 161.0000,1,   5,  13,   1,1.00696480, -45.127733, 1.10000, 0.90000, 1.10000, 0.90000
 5012,'DENTON 5 0  ', 161.0000,1,   5,  17,   1,0.98976547, -50.268283, 1.10000, 0.90000, 1.10000, 0.90000
 5013,'EARLY 0     ', 161.0000,1,   5,  15,   1,1.02999997, -22.273506, 1.10000, 0.90000, 1.10000, 0.90000
 5014,'DECATUR 0   ', 161.0000,1,   5,  17,   1,0.98109645, -40.612035, 1.10000, 0.90000, 1.10000, 0.90000
 5015,'KELLER 2 0  ', 500.0000,1,   5,  17,   1,0.99754381, -45.107157, 1.10000, 0.90000, 1.10000, 0.90000
 5016,'KELLER 2 1  ', 161.0000,1,   5,  17,   1,1.00582230, -50.592748, 1.10000, 0.90000, 1.10000, 0.90000
 5017,'PONDER 0    ', 161.0000,1,   5,  17,   1,0.99362200, -51.152622, 1.10000, 0.90000, 1.10000, 0.90000
 5018,'JACKSBORO ~1', 500.0000,1,   5,  12,   1,0.98448741, -30.344499, 1.10000, 0.90000, 1.10000, 0.90000
 5019,'JACKSBORO ~2', 161.0000,1,   5,  12,   1,0.98354656, -32.189059, 1.10000, 0.90000, 1.10000, 0.90000
 5020,'JACKSBORO ~3',  13.8000,2,   5,  12,   1,0.99288046, -28.594411, 1.10000, 0.90000, 1.10000, 0.90000
 5021,'ALEDO 1 0   ', 500.0000,1,   5,  17,   1,0.98515123, -40.166471, 1.10000, 0.90000, 1.10000, 0.90000
 5022,'ALEDO 1 1   ', 161.0000,1,   5,  17,   1,0.99570602, -45.844517, 1.10000, 0.90000, 1.10000, 0.90000
 5023,'ALEDO 1 2   ',  13.8000,1,   5,  17,   1,0.98515123, -40.166471, 1.10000, 0.90000, 1.10000, 0.90000
 5024,'GATESVILLE~4', 161.0000,1,   5,  13,   1,0.99643391, -41.805935, 1.10000, 0.90000, 1.10000, 0.90000
 5025,'CLEBURNE 2 0', 161.0000,1,   5,  18,   1,0.98690665, -44.769114, 1.10000, 0.90000, 1.10000, 0.90000
 5026,'FORT WORTH~6', 161.0000,1,   5,  17,   1,1.00247228, -51.823685, 1.10000, 0.90000, 1.10000, 0.90000
 5027,'FORT WORT~16', 161.0000,1,   5,  17,   1,1.00635123, -52.738213, 1.10000, 0.90000, 1.10000, 0.90000
 5028,'FORT WORTH~1', 161.0000,1,   5,  17,   1,1.00498855, -53.007172, 1.10000, 0.90000, 1.10000, 0.90000
 5029,'TROY 0      ', 161.0000,1,   5,  13,   1,1.00165772, -42.881311, 1.10000, 0.90000, 1.10000, 0.90000
 5030,'SPRINGTOWN 0', 161.0000,1,   5,  12,   1,0.99466670, -49.939874, 1.10000, 0.90000, 1.10000, 0.90000
 5031,'PRINCETON 0 ', 161.0000,1,   5,  16,   1,1.00387788, -53.420228, 1.10000, 0.90000, 1.10000, 0.90000
 5032,'DALLAS 27 0 ', 161.0000,1,   5,  16,   1,1.00892293, -56.098147, 1.10000, 0.90000, 1.10000, 0.90000
 5033,'DALLAS 1 0  ', 500.0000,1,   5,  16,   1,1.01212239, -48.407473, 1.10000, 0.90000, 1.10000, 0.90000
 5034,'DALLAS 1 1  ', 161.0000,1,   5,  16,   1,1.01120031, -51.324166, 1.10000, 0.90000, 1.10000, 0.90000
 5035,'DALLAS 1 2  ',  13.2000,1,   5,  16,   1,1.01212239, -48.407473, 1.10000, 0.90000, 1.10000, 0.90000
 5036,'DALLAS 1 3  ',  13.2000,1,   5,  16,   1,1.01212239, -48.407473, 1.10000, 0.90000, 1.10000, 0.90000
 5037,'DALLAS 1 4  ',  13.2000,2,   5,  16,   1,1.01999998, -46.330881, 1.10000, 0.90000, 1.10000, 0.90000
 5038,'DALLAS 1 5  ',  13.2000,2,   5,  16,   1,1.01999998, -46.263224, 1.10000, 0.90000, 1.10000, 0.90000
 5039,'DALLAS 1 6  ',  13.2000,2,   5,  16,   1,1.01999998, -47.468787, 1.10000, 0.90000, 1.10000, 0.90000
 5040,'DALLAS 1 7  ',  13.2000,2,   5,  16,   1,1.01999998, -45.602253, 1.10000, 0.90000, 1.10000, 0.90000
 5041,'DALLAS 1 8  ',  13.2000,2,   5,  16,   1,1.01999998, -46.460149, 1.10000, 0.90000, 1.10000, 0.90000
 5042,'DALLAS 1 9  ',  13.2000,2,   5,  16,   1,1.01999998, -46.108763, 1.10000, 0.90000, 1.10000, 0.90000
 5043,'ROYSE CITY 0', 161.0000,1,   5,  16,   1,0.99323690, -56.852060, 1.10000, 0.90000, 1.10000, 0.90000
 5044,'BOYD 0      ', 161.0000,1,   5,  17,   1,1.00262761, -46.311425, 1.10000, 0.90000, 1.10000, 0.90000
 5045,'STEPHENVIL~1', 500.0000,2,   5,  18,   1,0.97626513, -26.988292, 1.10000, 0.90000, 1.10000, 0.90000
 5046,'STEPHENVIL~2', 161.0000,2,   5,  18,   1,0.98525441, -29.076655, 1.10000, 0.90000, 1.10000, 0.90000
 5047,'MANSFIELD 0 ', 500.0000,1,   5,  17,   1,1.00185788, -42.593569, 1.10000, 0.90000, 1.10000, 0.90000
 5048,'MANSFIELD 1 ', 161.0000,1,   5,  17,   1,0.99558425, -47.853811, 1.10000, 0.90000, 1.10000, 0.90000
 5049,'GREENVILLE~1', 500.0000,1,   5,  16,   1,1.01057196, -46.182099, 1.10000, 0.90000, 1.10000, 0.90000
 5050,'GREENVILLE~2', 161.0000,1,   5,  16,   1,1.00709522, -51.213458, 1.10000, 0.90000, 1.10000, 0.90000
 5051,'GREENVILLE~3',  22.0000,2,   5,  16,   1,1.01759982, -45.417206, 1.10000, 0.90000, 1.10000, 0.90000
 5052,'GREENVILLE~4', 115.0000,1,   5,  16,   1,1.00862515, -47.120857, 1.10000, 0.90000, 1.10000, 0.90000
 5053,'PLANO 4 0   ', 161.0000,1,   5,  16,   1,1.00143468, -56.498112, 1.10000, 0.90000, 1.10000, 0.90000
 5054,'GROESBECK 0 ', 161.0000,2,   5,  14,   1,1.00000000, -44.556688, 1.10000, 0.90000, 1.10000, 0.90000
 5055,'GRAHAM 0    ', 500.0000,2,   5,  12,   1,0.99112642, -30.721815, 1.10000, 0.90000, 1.10000, 0.90000
 5056,'GRAHAM 1    ', 161.0000,2,   5,  12,   1,0.98119807, -28.426906, 1.10000, 0.90000, 1.10000, 0.90000
 5057,'GRAHAM 2    ',  13.8000,2,   5,  12,   1,0.99769294, -30.297469, 1.10000, 0.90000, 1.10000, 0.90000
 5058,'GRAHAM 3    ',  13.8000,2,   5,  12,   1,1.00000000, -26.564800, 1.10000, 0.90000, 1.10000, 0.90000
 5059,'MABANK 2 0  ', 161.0000,1,   5,  14,   1,0.99612892, -53.280475, 1.10000, 0.90000, 1.10000, 0.90000
 5060,'MABANK 2 1  ', 115.0000,1,   5,  14,   1,0.99630159, -56.378123, 1.10000, 0.90000, 1.10000, 0.90000
 5061,'MABANK 2 2  ', 115.0000,1,   5,  14,   1,1.02999997, -60.741118, 1.10000, 0.90000, 1.10000, 0.90000
 5062,'MABANK 2 3  ', 115.0000,1,   5,  14,   1,0.99895161, -66.365922, 1.10000, 0.90000, 1.10000, 0.90000
 5063,'ARLINGTON ~1', 500.0000,1,   5,  17,   1,1.00365400, -45.781706, 1.10000, 0.90000, 1.10000, 0.90000
 5064,'ARLINGTON ~2', 161.0000,1,   5,  17,   1,1.00411570, -50.066619, 1.10000, 0.90000, 1.10000, 0.90000
 5065,'ARLINGTON ~3',  13.8000,2,   5,  17,   1,1.00462151, -45.676822, 1.10000, 0.90000, 1.10000, 0.90000
 5066,'ARLINGTON ~4',  13.8000,1,   5,  17,   1,1.00365400, -45.781706, 1.10000, 0.90000, 1.10000, 0.90000
 5067,'ARLINGTON ~5',  13.8000,2,   5,  17,   1,1.02695239, -44.274106, 1.10000, 0.90000, 1.10000, 0.90000
 5068,'ARLINGTON ~6',  13.8000,2,   5,  17,   1,1.02821183, -44.207119, 1.10000, 0.90000, 1.10000, 0.90000
 5069,'ARLINGTON ~7',  13.8000,2,   5,  17,   1,1.02978551, -44.112934, 1.10000, 0.90000, 1.10000, 0.90000
 5070,'DALLAS 41 0 ', 161.0000,1,   5,  17,   1,1.00146198, -56.407544, 1.10000, 0.90000, 1.10000, 0.90000
 5071,'WACO 3 0    ', 161.0000,1,   5,  13,   1,1.00927699, -43.158432, 1.10000, 0.90000, 1.10000, 0.90000
 5072,'DALLAS 19 0 ', 161.0000,1,   5,  16,   1,1.01215458, -56.672736, 1.10000, 0.90000, 1.10000, 0.90000
 5073,'BANGS 0     ', 161.0000,1,   5,  15,   1,0.99747938, -22.261601, 1.10000, 0.90000, 1.10000, 0.90000
 5074,'PROSPER 0   ', 161.0000,1,   5,  16,   1,0.99953479, -56.482311, 1.10000, 0.90000, 1.10000, 0.90000
 5075,'EVANT 0     ', 161.0000,1,   5,  18,   1,0.99772733, -44.758626, 1.10000, 0.90000, 1.10000, 0.90000
 5076,'TERRELL 1 0 ', 161.0000,1,   5,  16,   1,1.01032341, -59.060393, 1.10000, 0.90000, 1.10000, 0.90000
 5077,'TERRELL 1 1 ', 115.0000,1,   5,  16,   1,1.02999997, -60.705000, 1.10000, 0.90000, 1.10000, 0.90000
 5078,'AUBREY 0    ', 161.0000,1,   5,  17,   1,0.98536998, -51.188494, 1.10000, 0.90000, 1.10000, 0.90000
 5079,'WACO 4 0    ', 161.0000,1,   5,  13,   1,1.02036083, -42.133180, 1.10000, 0.90000, 1.10000, 0.90000
 5080,'LORENA 0    ', 161.0000,1,   5,  13,   1,1.00919008, -40.647310, 1.10000, 0.90000, 1.10000, 0.90000
 5081,'FORT HOOD 0 ', 161.0000,1,   5,  13,   1,0.98787206, -46.357973, 1.10000, 0.90000, 1.10000, 0.90000
 5082,'ARLINGTON~13', 161.0000,1,   5,  17,   1,1.00095630, -54.351305, 1.10000, 0.90000, 1.10000, 0.90000
 5083,'MCKINNEY 3 0', 500.0000,1,   5,  16,   1,1.00909746, -49.390556, 1.10000, 0.90000, 1.10000, 0.90000
 5084,'MCKINNEY 3 1', 161.0000,1,   5,  16,   1,1.00343573, -54.620114, 1.10000, 0.90000, 1.10000, 0.90000
 5085,'DALLAS 38 0 ', 161.0000,1,   5,  17,   1,0.99943209, -55.694722, 1.10000, 0.90000, 1.10000, 0.90000
 5086,'ARLINGTON~17', 161.0000,1,   5,  17,   1,0.99567634, -53.962155, 1.10000, 0.90000, 1.10000, 0.90000
 5087,'MILFORD 0   ', 161.0000,1,   5,  14,   1,0.99921077, -45.592199, 1.10000, 0.90000, 1.10000, 0.90000
 5088,'CLIFTON 1 0 ', 161.0000,1,   5,  18,   1,1.00397062, -41.415265, 1.10000, 0.90000, 1.10000, 0.90000
 5089,'CLIFTON 1 1 ',  13.8000,1,   5,  18,   1,1.00397062, -41.415265, 1.10000, 0.90000, 1.10000, 0.90000
 5090,'DALLAS 15 0 ', 161.0000,1,   5,  16,   1,1.02289236, -57.318866, 1.10000, 0.90000, 1.10000, 0.90000
 5091,'FROST 0     ', 161.0000,1,   5,  14,   1,0.99472761, -47.152518, 1.10000, 0.90000, 1.10000, 0.90000
 5092,'GRANDVIEW 0 ', 161.0000,1,   5,  14,   1,0.99715900, -51.262755, 1.10000, 0.90000, 1.10000, 0.90000
 5093,'HASLET 0    ', 161.0000,1,   5,  17,   1,1.02999997, -51.849554, 1.10000, 0.90000, 1.10000, 0.90000
 5094,'BARDWELL 0  ', 161.0000,1,   5,  14,   1,1.01128137, -47.354661, 1.10000, 0.90000, 1.10000, 0.90000
 5095,'LAKE DALLA~1', 161.0000,1,   5,  17,   1,1.00743234, -55.682813, 1.10000, 0.90000, 1.10000, 0.90000
 5096,'PLANO 1 0   ', 161.0000,1,   5,  16,   1,1.01294982, -55.515863, 1.10000, 0.90000, 1.10000, 0.90000
 5097,'EULESS 2 0  ', 161.0000,1,   5,  17,   1,1.00346828, -52.147569, 1.10000, 0.90000, 1.10000, 0.90000
 5098,'FORT WORT~17', 161.0000,1,   5,  17,   1,1.02999997, -53.207778, 1.10000, 0.90000, 1.10000, 0.90000
 5099,'FLOWER MOU~2', 161.0000,1,   5,  17,   1,1.03341842, -54.405175, 1.10000, 0.90000, 1.10000, 0.90000
 5100,'DALLAS 11 0 ', 161.0000,1,   5,  16,   1,1.00792086, -55.266298, 1.10000, 0.90000, 1.10000, 0.90000
 5101,'COMANCHE 0  ', 161.0000,1,   5,  15,   1,1.01839828, -25.258579, 1.10000, 0.90000, 1.10000, 0.90000
 5102,'RICHARDSON~2', 500.0000,1,   5,  16,   1,1.00719428, -50.423796, 1.10000, 0.90000, 1.10000, 0.90000
 5103,'RICHARDSON~3', 161.0000,1,   5,  16,   1,1.00931537, -55.650544, 1.10000, 0.90000, 1.10000, 0.90000
 5104,'FORT WORT~28', 161.0000,1,   5,  17,   1,0.99664342, -51.338168, 1.10000, 0.90000, 1.10000, 0.90000
 5105,'IRVING 1 0  ', 161.0000,1,   5,  17,   1,0.99968600, -56.330243, 1.10000, 0.90000, 1.10000, 0.90000
 5106,'IRVING 1 1  ',  13.8000,1,   5,  17,   1,0.99968600, -56.330243, 1.10000, 0.90000, 1.10000, 0.90000
 5107,'IRVING 1 2  ',  13.8000,1,   5,  17,   1,0.99968600, -56.330243, 1.10000, 0.90000, 1.10000, 0.90000
 5108,'DALLAS 44 0 ', 161.0000,1,   5,  17,   1,1.02999997, -53.839758, 1.10000, 0.90000, 1.10000, 0.90000
 5109,'LANCASTER ~1', 161.0000,1,   5,  16,   1,0.99313521, -54.660187, 1.10000, 0.90000, 1.10000, 0.90000
 5110,'PALO PINTO~8', 161.0000,1,   5,  12,   1,0.97416073, -36.431109, 1.10000, 0.90000, 1.10000, 0.90000
 5111,'ADDISON 0   ', 161.0000,1,   5,  16,   1,1.01687181, -57.918174, 1.10000, 0.90000, 1.10000, 0.90000
 5112,'HICO 0      ', 161.0000,1,   5,  18,   1,1.01189291, -36.130779, 1.10000, 0.90000, 1.10000, 0.90000
 5113,'KRUM 0      ', 161.0000,2,   5,  17,   1,1.00510049, -48.014358, 1.10000, 0.90000, 1.10000, 0.90000
 5114,'KAUFMAN 0   ', 161.0000,2,   5,  16,   1,1.00513279, -55.896516, 1.10000, 0.90000, 1.10000, 0.90000
 5115,'CADDO MILL~1', 161.0000,1,   5,  16,   1,1.01613832, -54.104367, 1.10000, 0.90000, 1.10000, 0.90000
 5116,'PLANO 7 0   ', 161.0000,1,   5,  16,   1,1.00954807, -57.371560, 1.10000, 0.90000, 1.10000, 0.90000
 5117,'FORT WORT~25', 161.0000,1,   5,  17,   1,0.99841040, -53.532325, 1.10000, 0.90000, 1.10000, 0.90000
 5118,'BAIRD 0     ', 161.0000,2,   5,  15,   1,1.00000000, -11.203329, 1.10000, 0.90000, 1.10000, 0.90000
 5119,'PERRIN 0    ', 161.0000,1,   5,  12,   1,0.99814337, -37.695537, 1.10000, 0.90000, 1.10000, 0.90000
 5120,'BROWNWOOD 0 ', 500.0000,2,   5,  15,   1,0.98282635, -25.355330, 1.10000, 0.90000, 1.10000, 0.90000
 5121,'BROWNWOOD 1 ', 161.0000,2,   5,  15,   1,0.99967974, -23.574277, 1.10000, 0.90000, 1.10000, 0.90000
 5122,'DALLAS 6 0  ', 161.0000,1,   5,  16,   1,1.01426101, -57.298710, 1.10000, 0.90000, 1.10000, 0.90000
 5123,'MARLIN 0    ', 161.0000,1,   5,  13,   1,1.00029540, -45.973638, 1.10000, 0.90000, 1.10000, 0.90000
 5124,'MARLIN 1    ', 115.0000,1,   5,  13,   1,1.00240672, -46.164019, 1.10000, 0.90000, 1.10000, 0.90000
 5125,'ARLINGTON~14', 161.0000,1,   5,  17,   1,1.00313663, -51.337416, 1.10000, 0.90000, 1.10000, 0.90000
 5126,'DALLAS 8 0  ', 161.0000,1,   5,  16,   1,1.01040339, -58.307037, 1.10000, 0.90000, 1.10000, 0.90000
 5127,'JONESBORO 0 ', 161.0000,1,   5,  18,   1,1.01521289, -37.133365, 1.10000, 0.90000, 1.10000, 0.90000
 5128,'DALLAS 33 0 ', 161.0000,1,   5,  16,   1,1.00460935, -56.848272, 1.10000, 0.90000, 1.10000, 0.90000
 5129,'GOLDTHWAIT~6', 161.0000,2,   5,  18,   1,1.00000000, -23.572081, 1.10000, 0.90000, 1.10000, 0.90000
 5130,'PLANO 5 0   ', 161.0000,1,   5,  16,   1,1.00444818, -56.359559, 1.10000, 0.90000, 1.10000, 0.90000
 5131,'BELTON 0    ', 500.0000,2,   5,  13,   1,1.01288640, -40.950683, 1.10000, 0.90000, 1.10000, 0.90000
 5132,'BELTON 1    ', 161.0000,2,   5,  13,   1,1.00504184, -42.594535, 1.10000, 0.90000, 1.10000, 0.90000
 5133,'TOLAR 0     ', 161.0000,1,   5,  18,   1,1.00891483, -35.207272, 1.10000, 0.90000, 1.10000, 0.90000
 5134,'BRECKENRID~1', 161.0000,1,   5,  15,   1,0.97253096, -17.867676, 1.10000, 0.90000, 1.10000, 0.90000
 5135,'EASTLAND 0  ', 161.0000,1,   5,  15,   1,1.00578594, -29.480818, 1.10000, 0.90000, 1.10000, 0.90000
 5136,'COOPER 0    ', 161.0000,1,   5,  16,   1,0.99129373, -49.405412, 1.10000, 0.90000, 1.10000, 0.90000
 5137,'WACO 1 0    ', 500.0000,1,   5,  13,   1,1.00879526, -40.380611, 1.10000, 0.90000, 1.10000, 0.90000
 5138,'WACO 1 1    ', 161.0000,1,   5,  13,   1,1.01401794, -41.892272, 1.10000, 0.90000, 1.10000, 0.90000
 5139,'DALLAS 42 0 ', 161.0000,1,   5,  16,   1,1.02999997, -58.525582, 1.10000, 0.90000, 1.10000, 0.90000
 5140,'GATESVILLE~1', 161.0000,1,   5,  13,   1,0.99804169, -42.239386, 1.10000, 0.90000, 1.10000, 0.90000
 5141,'ANNA 0      ', 161.0000,1,   5,  16,   1,0.99602473, -53.527889, 1.10000, 0.90000, 1.10000, 0.90000
 5142,'MOODY 0     ', 161.0000,1,   5,  13,   1,1.00342476, -42.068057, 1.10000, 0.90000, 1.10000, 0.90000
 5143,'FORT WORT~12', 161.0000,1,   5,  17,   1,1.00290644, -51.134607, 1.10000, 0.90000, 1.10000, 0.90000
 5144,'WACO 6 0    ', 161.0000,2,   5,  13,   1,0.99736714, -41.835902, 1.10000, 0.90000, 1.10000, 0.90000
 5145,'GRAND PRAI~1', 161.0000,1,   5,  17,   1,1.00292683, -54.350172, 1.10000, 0.90000, 1.10000, 0.90000
 5146,'ROWLETT 2 0 ', 161.0000,1,   5,  16,   1,1.00213397, -55.861201, 1.10000, 0.90000, 1.10000, 0.90000
 5147,'PLANO 6 0   ', 161.0000,1,   5,  16,   1,0.99835944, -57.788666, 1.10000, 0.90000, 1.10000, 0.90000
 5148,'IRVING 5 0  ', 161.0000,1,   5,  17,   1,0.99697828, -56.650084, 1.10000, 0.90000, 1.10000, 0.90000
 5149,'DALLAS 7 0  ', 161.0000,1,   5,  16,   1,1.00475729, -58.028263, 1.10000, 0.90000, 1.10000, 0.90000
 5150,'BRYSON 2 0  ', 161.0000,1,   5,  12,   1,0.98933858, -35.147457, 1.10000, 0.90000, 1.10000, 0.90000
 5151,'MORGAN 0    ', 161.0000,1,   5,  18,   1,1.02028978, -38.963832, 1.10000, 0.90000, 1.10000, 0.90000
 5152,'SACHSE 0    ', 161.0000,1,   5,  16,   1,1.00151801, -56.621910, 1.10000, 0.90000, 1.10000, 0.90000
 5153,'PARADISE 0  ', 161.0000,1,   5,  12,   1,0.99852717, -43.305629, 1.10000, 0.90000, 1.10000, 0.90000
 5154,'RIO VISTA 0 ', 161.0000,1,   5,  18,   1,1.00845122, -39.721652, 1.10000, 0.90000, 1.10000, 0.90000
 5155,'STRAWN 0    ', 161.0000,1,   5,  12,   1,0.98179644, -22.970768, 1.10000, 0.90000, 1.10000, 0.90000
 5156,'May-00      ', 161.0000,1,   5,  15,   1,1.01895285, -20.256418, 1.10000, 0.90000, 1.10000, 0.90000
 5157,'DESOTO 0    ', 161.0000,1,   5,  17,   1,0.99422133, -55.093860, 1.10000, 0.90000, 1.10000, 0.90000
 5158,'MESQUITE 2 0', 161.0000,1,   5,  16,   1,1.01963651, -55.622093, 1.10000, 0.90000, 1.10000, 0.90000
 5159,'ROSEBUD 0   ', 161.0000,1,   5,  13,   1,0.99928993, -45.865854, 1.10000, 0.90000, 1.10000, 0.90000
 5160,'DENTON 2 0  ', 161.0000,1,   5,  17,   1,0.99033064, -49.835338, 1.10000, 0.90000, 1.10000, 0.90000
 5161,'DALLAS 4 0  ', 161.0000,1,   5,  16,   1,1.02999997, -57.821096, 1.10000, 0.90000, 1.10000, 0.90000
 5162,'AXTELL 0    ', 161.0000,1,   5,  14,   1,0.99511945, -45.928521, 1.10000, 0.90000, 1.10000, 0.90000
 5163,'NOLANVILLE 0', 161.0000,1,   5,  13,   1,0.99881029, -44.243380, 1.10000, 0.90000, 1.10000, 0.90000
 5164,'DENTON 1 0  ', 500.0000,1,   5,  17,   1,0.99560159, -46.714949, 1.10000, 0.90000, 1.10000, 0.90000
 5165,'DENTON 1 1  ', 161.0000,1,   5,  17,   1,0.99511039, -48.772598, 1.10000, 0.90000, 1.10000, 0.90000
 5166,'DENTON 1 2  ',  13.8000,2,   5,  17,   1,1.01283574, -44.776336, 1.10000, 0.90000, 1.10000, 0.90000
 5167,'DENTON 1 3  ',  13.8000,2,   5,  17,   1,0.99635375, -46.632078, 1.10000, 0.90000, 1.10000, 0.90000
 5168,'DALLAS 39 0 ', 161.0000,1,   5,  16,   1,1.00831592, -58.312979, 1.10000, 0.90000, 1.10000, 0.90000
 5169,'DUBLIN 1 0  ', 161.0000,1,   5,  15,   1,1.01100123, -30.599872, 1.10000, 0.90000, 1.10000, 0.90000
 5170,'DUBLIN 1 1  ',  18.0000,2,   5,  15,   1,1.00574791, -28.923416, 1.10000, 0.90000, 1.10000, 0.90000
 5171,'MERTENS 0   ', 161.0000,1,   5,  14,   1,0.99486971, -46.762149, 1.10000, 0.90000, 1.10000, 0.90000
 5172,'WEATHERFOR~1', 161.0000,1,   5,  12,   1,1.02999997, -48.600908, 1.10000, 0.90000, 1.10000, 0.90000
 5173,'PLANO 3 0   ', 161.0000,1,   5,  16,   1,1.00214326, -56.688173, 1.10000, 0.90000, 1.10000, 0.90000
 5174,'MALONE 0    ', 161.0000,1,   5,  14,   1,0.99500901, -46.225289, 1.10000, 0.90000, 1.10000, 0.90000
 5175,'DENTON 3 0  ', 161.0000,1,   5,  17,   1,0.99449265, -50.527062, 1.10000, 0.90000, 1.10000, 0.90000
 5176,'GRAFORD 0   ', 161.0000,1,   5,  12,   1,0.97761303, -34.540571, 1.10000, 0.90000, 1.10000, 0.90000
 5177,'ARLINGTON~16', 161.0000,1,   5,  17,   1,0.99545014, -53.969928, 1.10000, 0.90000, 1.10000, 0.90000
 5178,'ROCKWALL 1 0', 161.0000,1,   5,  16,   1,0.99924493, -56.823397, 1.10000, 0.90000, 1.10000, 0.90000
 5179,'CORSICANA ~2', 500.0000,2,   5,  14,   1,1.01855457, -45.347573, 1.10000, 0.90000, 1.10000, 0.90000
 5180,'CORSICANA ~3', 161.0000,2,   5,  14,   1,1.01463819, -45.789346, 1.10000, 0.90000, 1.10000, 0.90000
 5181,'GARLAND 2 0 ', 161.0000,1,   5,  16,   1,1.00322735, -57.391402, 1.10000, 0.90000, 1.10000, 0.90000
 5182,'GATESVILLE~2', 161.0000,1,   5,  13,   1,0.99735558, -41.567193, 1.10000, 0.90000, 1.10000, 0.90000
 5183,'CARROLLTON~3', 161.0000,1,   5,  16,   1,1.01679754, -58.624197, 1.10000, 0.90000, 1.10000, 0.90000
 5184,'FORT WORT~19', 161.0000,1,   5,  17,   1,0.99523365, -55.088259, 1.10000, 0.90000, 1.10000, 0.90000
 5185,'RHOME 0     ', 161.0000,1,   5,  17,   1,1.01020956, -49.217086, 1.10000, 0.90000, 1.10000, 0.90000
 5186,'VENUS 0     ', 161.0000,1,   5,  17,   1,0.99585605, -51.162778, 1.10000, 0.90000, 1.10000, 0.90000
 5187,'OLNEY 2 0   ', 161.0000,1,   5,  12,   1,0.97748619, -23.639968, 1.10000, 0.90000, 1.10000, 0.90000
 5188,'CARROLLTON~1', 161.0000,1,   5,  16,   1,0.99835980, -57.178071, 1.10000, 0.90000, 1.10000, 0.90000
 5189,'DALLAS 20 0 ', 161.0000,1,   5,  16,   1,1.01304758, -56.702902, 1.10000, 0.90000, 1.10000, 0.90000
 5190,'GORDON 0    ', 161.0000,1,   5,  12,   1,0.99898255, -38.891251, 1.10000, 0.90000, 1.10000, 0.90000
 5191,'MERIDIAN 0  ', 161.0000,2,   5,  18,   1,1.03015745, -37.839313, 1.10000, 0.90000, 1.10000, 0.90000
 5192,'KILLEEN 4 0 ', 500.0000,1,   5,  13,   1,1.00909567, -42.705894, 1.10000, 0.90000, 1.10000, 0.90000
 5193,'KILLEEN 4 1 ', 161.0000,1,   5,  13,   1,1.00281823, -44.081423, 1.10000, 0.90000, 1.10000, 0.90000
 5194,'DUNCANVILL~1', 161.0000,1,   5,  17,   1,1.00422680, -54.602257, 1.10000, 0.90000, 1.10000, 0.90000
 5195,'ARGYLE 0    ', 161.0000,1,   5,  17,   1,1.00837326, -51.861852, 1.10000, 0.90000, 1.10000, 0.90000
 5196,'BRYSON 1 0  ', 500.0000,1,   5,  12,   1,0.99343091, -33.004232, 1.10000, 0.90000, 1.10000, 0.90000
 5197,'BRYSON 1 1  ', 161.0000,1,   5,  12,   1,0.99076015, -33.775910, 1.10000, 0.90000, 1.10000, 0.90000
 5198,'BRYSON 1 2  ',  18.0000,2,   5,  12,   1,0.99713081, -32.281349, 1.10000, 0.90000, 1.10000, 0.90000
 5199,'FORT WORTH~4', 161.0000,1,   5,  17,   1,1.00753224, -52.722538, 1.10000, 0.90000, 1.10000, 0.90000
 5200,'MINERAL WE~1', 161.0000,1,   5,  12,   1,0.97216958, -38.122674, 1.10000, 0.90000, 1.10000, 0.90000
 5201,'COOLIDGE 0  ', 161.0000,1,   5,  14,   1,1.00423491, -45.189853, 1.10000, 0.90000, 1.10000, 0.90000
 5202,'RICE 0      ', 161.0000,1,   5,  14,   1,1.00059164, -50.656153, 1.10000, 0.90000, 1.10000, 0.90000
 5203,'DALLAS 35 0 ', 161.0000,1,   5,  16,   1,1.00554192, -57.910374, 1.10000, 0.90000, 1.10000, 0.90000
 5204,'POOLVILLE 0 ', 500.0000,1,   5,  12,   1,0.99688506, -37.193819, 1.10000, 0.90000, 1.10000, 0.90000
 5205,'POOLVILLE 1 ', 161.0000,1,   5,  12,   1,0.99832571, -39.051180, 1.10000, 0.90000, 1.10000, 0.90000
 5206,'POOLVILLE 2 ',  13.8000,2,   5,  12,   1,1.00999999, -34.399517, 1.10000, 0.90000, 1.10000, 0.90000
 5207,'POOLVILLE 3 ',  13.8000,2,   5,  12,   1,1.00999999, -35.696443, 1.10000, 0.90000, 1.10000, 0.90000
 5208,'POOLVILLE 4 ',  13.8000,2,   5,  12,   1,1.00999999, -35.306600, 1.10000, 0.90000, 1.10000, 0.90000
 5209,'WALNUT SPR~1', 161.0000,1,   5,  18,   1,1.00423789, -37.307839, 1.10000, 0.90000, 1.10000, 0.90000
 5210,'BEDFORD 2 0 ', 161.0000,1,   5,  17,   1,1.00202870, -53.268024, 1.10000, 0.90000, 1.10000, 0.90000
 5211,'HUBBARD 0   ', 161.0000,1,   5,  14,   1,0.99664629, -46.541189, 1.10000, 0.90000, 1.10000, 0.90000
 5212,'FERRIS 0    ', 161.0000,1,   5,  14,   1,0.98886341, -52.544372, 1.10000, 0.90000, 1.10000, 0.90000
 5213,'GARLAND 4 0 ', 161.0000,1,   5,  16,   1,1.00218344, -56.999793, 1.10000, 0.90000, 1.10000, 0.90000
 5214,'DALLAS 32 0 ', 161.0000,1,   5,  16,   1,1.00481403, -56.271340, 1.10000, 0.90000, 1.10000, 0.90000
 5215,'PILOT POIN~1', 161.0000,1,   5,  16,   1,0.99029756, -53.582144, 1.10000, 0.90000, 1.10000, 0.90000
 5216,'FORT WORT~26', 161.0000,1,   5,  17,   1,1.00647628, -52.954566, 1.10000, 0.90000, 1.10000, 0.90000
 5217,'NORTH RICH~2', 161.0000,1,   5,  17,   1,1.02999997, -54.132459, 1.10000, 0.90000, 1.10000, 0.90000
 5218,'JUSTIN 0    ', 161.0000,1,   5,  17,   1,1.00101399, -49.954125, 1.10000, 0.90000, 1.10000, 0.90000
 5219,'SCURRY 0    ', 161.0000,1,   5,  14,   1,1.02423608, -54.822267, 1.10000, 0.90000, 1.10000, 0.90000
 5220,'SANGER 0    ', 161.0000,1,   5,  17,   1,0.99939233, -47.264120, 1.10000, 0.90000, 1.10000, 0.90000
 5221,'KILLEEN 1 0 ', 161.0000,1,   5,  13,   1,0.98873812, -46.442896, 1.10000, 0.90000, 1.10000, 0.90000
 5222,'MABANK 1 0  ', 161.0000,1,   5,  14,   1,0.99505520, -54.412869, 1.10000, 0.90000, 1.10000, 0.90000
 5223,'MEXIA 0     ', 161.0000,1,   5,  14,   1,0.99426240, -46.094027, 1.10000, 0.90000, 1.10000, 0.90000
 5224,'CARROLLTON~2', 161.0000,1,   5,  16,   1,1.00960767, -57.950255, 1.10000, 0.90000, 1.10000, 0.90000
 5225,'NEVADA 0    ', 161.0000,1,   5,  16,   1,1.01708400, -55.279904, 1.10000, 0.90000, 1.10000, 0.90000
 5226,'ZEPHYR 0    ', 161.0000,1,   5,  15,   1,1.01660919, -22.904220, 1.10000, 0.90000, 1.10000, 0.90000
 5227,'TERRELL 2 0 ', 161.0000,1,   5,  16,   1,1.00571108, -58.389020, 1.10000, 0.90000, 1.10000, 0.90000
 5228,'DALLAS 14 0 ', 161.0000,1,   5,  16,   1,1.00667799, -53.987898, 1.10000, 0.90000, 1.10000, 0.90000
 5229,'DALLAS 13 0 ', 161.0000,1,   5,  16,   1,1.00708270, -55.671523, 1.10000, 0.90000, 1.10000, 0.90000
 5230,'DALLAS 28 0 ', 161.0000,1,   5,  16,   1,1.01622808, -57.013068, 1.10000, 0.90000, 1.10000, 0.90000
 5231,'HAMILTON 0  ', 161.0000,2,   5,  18,   1,1.00837481, -31.666427, 1.10000, 0.90000, 1.10000, 0.90000
 5232,'ARLINGTON~15', 161.0000,1,   5,  17,   1,1.00325978, -54.986250, 1.10000, 0.90000, 1.10000, 0.90000
 5233,'EULESS 1 0  ', 161.0000,1,   5,  17,   1,1.00788569, -53.980710, 1.10000, 0.90000, 1.10000, 0.90000
 5234,'FRISCO 1 0  ', 161.0000,1,   5,  16,   1,0.99510598, -55.093081, 1.10000, 0.90000, 1.10000, 0.90000
 5235,'SALADO 0    ', 161.0000,1,   5,  13,   1,1.00247478, -44.519494, 1.10000, 0.90000, 1.10000, 0.90000
 5236,'OLNEY 1 0   ', 500.0000,1,   5,  12,   1,0.97636288, -25.105866, 1.10000, 0.90000, 1.10000, 0.90000
 5237,'OLNEY 1 1   ', 161.0000,1,   5,  12,   1,0.97474426, -21.542116, 1.10000, 0.90000, 1.10000, 0.90000
 5238,'OLNEY 1 2   ',  18.0000,2,   5,  12,   1,0.98126239, -24.125442, 1.10000, 0.90000, 1.10000, 0.90000
 5239,'GOLDTHWAIT~1', 500.0000,1,   5,  18,   1,0.99928433, -32.458350, 1.10000, 0.90000, 1.10000, 0.90000
 5240,'GOLDTHWAIT~2', 161.0000,1,   5,  18,   1,0.98583281, -28.625174, 1.10000, 0.90000, 1.10000, 0.90000
 5241,'GOLDTHWAIT~3', 115.0000,1,   5,  18,   1,0.98611021, -32.163111, 1.10000, 0.90000, 1.10000, 0.90000
 5242,'GOLDTHWAIT~4', 115.0000,1,   5,  18,   1,0.98611021, -32.163111, 1.10000, 0.90000, 1.10000, 0.90000
 5243,'GOLDTHWAIT~5',  13.8000,2,   5,  18,   1,1.00000000, -30.780319, 1.10000, 0.90000, 1.10000, 0.90000
 5244,'FORT WORT~15', 161.0000,1,   5,  17,   1,1.00000942, -52.070033, 1.10000, 0.90000, 1.10000, 0.90000
 5245,'GRAPEVINE 0 ', 161.0000,1,   5,  17,   1,1.01219749, -56.376320, 1.10000, 0.90000, 1.10000, 0.90000
 5246,'GLEN ROSE ~5', 161.0000,1,   5,  18,   1,1.00323308, -36.083900, 1.10000, 0.90000, 1.10000, 0.90000
 5247,'KOPPERL 0   ', 161.0000,1,   5,  18,   1,1.00596750, -38.506090, 1.10000, 0.90000, 1.10000, 0.90000
 5248,'BEDFORD 1 0 ', 161.0000,1,   5,  17,   1,1.00169706, -53.381965, 1.10000, 0.90000, 1.10000, 0.90000
 5249,'FORT WORT~22', 161.0000,1,   5,  17,   1,0.99257439, -48.040941, 1.10000, 0.90000, 1.10000, 0.90000
 5250,'DALLAS 5 0  ', 161.0000,1,   5,  16,   1,1.00774169, -53.829762, 1.10000, 0.90000, 1.10000, 0.90000
 5251,'GRAND PRAI~2', 161.0000,1,   5,  17,   1,1.00150681, -55.258973, 1.10000, 0.90000, 1.10000, 0.90000
 5252,'DALLAS 22 0 ', 161.0000,1,   5,  16,   1,1.01393270, -57.986114, 1.10000, 0.90000, 1.10000, 0.90000
 5253,'FLOWER MOU~1', 161.0000,1,   5,  17,   1,0.99311608, -54.646735, 1.10000, 0.90000, 1.10000, 0.90000
 5254,'ROANOKE 0   ', 161.0000,1,   5,  17,   1,1.00412357, -53.251611, 1.10000, 0.90000, 1.10000, 0.90000
 5255,'MILLSAP 0   ', 161.0000,1,   5,  12,   1,0.98026443, -38.521341, 1.10000, 0.90000, 1.10000, 0.90000
 5256,'FORRESTON 0 ', 161.0000,1,   5,  14,   1,0.99457645, -48.633163, 1.10000, 0.90000, 1.10000, 0.90000
 5257,'ITALY 0     ', 161.0000,1,   5,  14,   1,0.99502265, -47.656518, 1.10000, 0.90000, 1.10000, 0.90000
 5258,'FORNEY 0    ', 161.0000,1,   5,  16,   1,0.99630582, -56.635785, 1.10000, 0.90000, 1.10000, 0.90000
 5259,'LAVON 0     ', 161.0000,1,   5,  16,   1,1.01083732, -55.795310, 1.10000, 0.90000, 1.10000, 0.90000
 5260,'GLEN ROSE ~1', 500.0000,1,   5,  18,   1,0.99173057, -33.413787, 1.10000, 0.90000, 1.10000, 0.90000
 5261,'GLEN ROSE ~2', 161.0000,1,   5,  18,   1,1.00017142, -35.009559, 1.10000, 0.90000, 1.10000, 0.90000
 5262,'GLEN ROSE ~3',  13.8000,2,   5,  18,   1,1.00565755, -31.220416, 1.10000, 0.90000, 1.10000, 0.90000
 5263,'GLEN ROSE ~4',  13.8000,2,   5,  18,   1,1.00178552, -31.841252, 1.10000, 0.90000, 1.10000, 0.90000
 5264,'DE LEON 0   ', 161.0000,2,   5,  15,   1,1.02979791, -32.612190, 1.10000, 0.90000, 1.10000, 0.90000
 5265,'KELLER 1 0  ', 161.0000,1,   5,  17,   1,1.01015747, -52.001010, 1.10000, 0.90000, 1.10000, 0.90000
 5266,'CEDAR HILL 0', 161.0000,1,   5,  17,   1,1.01941276, -54.699816, 1.10000, 0.90000, 1.10000, 0.90000
 5267,'MC GREGOR 0 ', 161.0000,1,   5,  13,   1,1.00273097, -43.046564, 1.10000, 0.90000, 1.10000, 0.90000
 5268,'COMMERCE 0  ', 161.0000,1,   5,  16,   1,0.98577279, -50.810617, 1.10000, 0.90000, 1.10000, 0.90000
 5269,'MIDLOTHIAN~3', 161.0000,1,   5,  17,   1,0.99750572, -48.674076, 1.10000, 0.90000, 1.10000, 0.90000
 5270,'WEST 0      ', 161.0000,1,   5,  13,   1,0.99641585, -44.595118, 1.10000, 0.90000, 1.10000, 0.90000
 5271,'BARTLETT 0  ', 161.0000,1,   5,  13,   1,1.00187862, -44.686434, 1.10000, 0.90000, 1.10000, 0.90000
 5272,'DALLAS 16 0 ', 161.0000,1,   5,  16,   1,1.01448548, -57.085276, 1.10000, 0.90000, 1.10000, 0.90000
 5273,'COPPELL 0   ', 161.0000,1,   5,  17,   1,1.02399063, -56.919231, 1.10000, 0.90000, 1.10000, 0.90000
 5274,'WILMER 0    ', 161.0000,1,   5,  16,   1,0.99988848, -54.806777, 1.10000, 0.90000, 1.10000, 0.90000
 5275,'DAWSON 0    ', 161.0000,1,   5,  14,   1,0.99377805, -47.420938, 1.10000, 0.90000, 1.10000, 0.90000
 5276,'MART 0      ', 161.0000,1,   5,  14,   1,1.00782812, -44.527113, 1.10000, 0.90000, 1.10000, 0.90000
 5277,'LITTLE ELM 0', 161.0000,1,   5,  16,   1,0.99443734, -55.282574, 1.10000, 0.90000, 1.10000, 0.90000
 5278,'TEMPLE 2 0  ', 161.0000,1,   5,  13,   1,1.00449479, -43.432924, 1.10000, 0.90000, 1.10000, 0.90000
 5279,'TEMPLE 1 0  ', 500.0000,1,   5,  13,   1,1.01217651, -41.723700, 1.10000, 0.90000, 1.10000, 0.90000
 5280,'TEMPLE 1 1  ', 161.0000,1,   5,  13,   1,1.00777459, -42.745431, 1.10000, 0.90000, 1.10000, 0.90000
 5281,'TEMPLE 1 2  ',  13.8000,2,   5,  13,   1,1.00638175, -40.826301, 1.10000, 0.90000, 1.10000, 0.90000
 5282,'TEMPLE 1 3  ',  13.8000,2,   5,  13,   1,1.00732231, -40.964924, 1.10000, 0.90000, 1.10000, 0.90000
 5283,'TEMPLE 1 4  ',  13.8000,1,   5,  13,   1,1.01217651, -41.723700, 1.10000, 0.90000, 1.10000, 0.90000
 5284,'QUINLAN 0   ', 161.0000,1,   5,  16,   1,0.99784124, -54.937083, 1.10000, 0.90000, 1.10000, 0.90000
 5285,'CHICO 0     ', 161.0000,1,   5,  12,   1,0.98083496, -39.085949, 1.10000, 0.90000, 1.10000, 0.90000
 5286,'DUBLIN 2 0  ', 161.0000,1,   5,  18,   1,0.99464798, -32.335376, 1.10000, 0.90000, 1.10000, 0.90000
 5287,'ARLINGTON~10', 161.0000,1,   5,  17,   1,1.00200212, -55.492090, 1.10000, 0.90000, 1.10000, 0.90000
 5288,'WOLFE CITY 0', 161.0000,1,   5,  16,   1,0.98862857, -50.708653, 1.10000, 0.90000, 1.10000, 0.90000
 5289,'DALLAS 26 0 ', 161.0000,1,   5,  16,   1,1.02289808, -57.715816, 1.10000, 0.90000, 1.10000, 0.90000
 5290,'WHITNEY 0   ', 161.0000,1,   5,  18,   1,1.00428510, -41.305344, 1.10000, 0.90000, 1.10000, 0.90000
 5291,'FORT WORT~18', 161.0000,1,   5,  17,   1,1.00484943, -52.330444, 1.10000, 0.90000, 1.10000, 0.90000
 5292,'FORT WORT~20', 161.0000,1,   5,  17,   1,0.99403125, -49.755418, 1.10000, 0.90000, 1.10000, 0.90000
 5293,'JOSHUA 0    ', 161.0000,1,   5,  18,   1,0.97935921, -44.198690, 1.10000, 0.90000, 1.10000, 0.90000
 5294,'DALLAS 12 0 ', 161.0000,1,   5,  16,   1,1.00881708, -58.276506, 1.10000, 0.90000, 1.10000, 0.90000
 5295,'MCKINNEY 1 0', 500.0000,1,   5,  16,   1,1.01209176, -49.153047, 1.10000, 0.90000, 1.10000, 0.90000
 5296,'MCKINNEY 1 1', 161.0000,1,   5,  16,   1,1.00456476, -52.254147, 1.10000, 0.90000, 1.10000, 0.90000
 5297,'MCKINNEY 1 2',  13.8000,2,   5,  16,   1,1.01312196, -49.042100, 1.10000, 0.90000, 1.10000, 0.90000
 5298,'MCKINNEY 1 3',  13.8000,1,   5,  16,   1,1.01209176, -49.153047, 1.10000, 0.90000, 1.10000, 0.90000
 5299,'MCKINNEY 1 4',  13.8000,2,   5,  16,   1,1.02484274, -47.747909, 1.10000, 0.90000, 1.10000, 0.90000
 5300,'MCKINNEY 1 5',  13.8000,2,   5,  16,   1,1.02273834, -47.984712, 1.10000, 0.90000, 1.10000, 0.90000
 5301,'MCKINNEY 1 6',  13.8000,2,   5,  16,   1,1.02493989, -47.755846, 1.10000, 0.90000, 1.10000, 0.90000
 5302,'MCKINNEY 1 7',  13.8000,2,   5,  16,   1,1.03999996, -47.843477, 1.10000, 0.90000, 1.10000, 0.90000
 5303,'MCKINNEY 1 8',  13.8000,2,   5,  16,   1,1.03999996, -48.176705, 1.10000, 0.90000, 1.10000, 0.90000
 5304,'ALLEN 1 0   ', 500.0000,1,   5,  16,   1,1.00957775, -49.266096, 1.10000, 0.90000, 1.10000, 0.90000
 5305,'ALLEN 1 1   ', 161.0000,1,   5,  16,   1,1.01115024, -54.099869, 1.10000, 0.90000, 1.10000, 0.90000
 5306,'ALEDO 2 0   ', 161.0000,1,   5,  17,   1,1.00361395, -47.606360, 1.10000, 0.90000, 1.10000, 0.90000
 5307,'THE COLONY 0', 161.0000,1,   5,  16,   1,1.01395309, -56.566725, 1.10000, 0.90000, 1.10000, 0.90000
 5308,'SUNNYVALE 0 ', 161.0000,1,   5,  16,   1,1.00376010, -55.079359, 1.10000, 0.90000, 1.10000, 0.90000
 5309,'DALLAS 10 0 ', 161.0000,1,   5,  16,   1,1.00470722, -57.708883, 1.10000, 0.90000, 1.10000, 0.90000
 5310,'FORT WORT~24', 161.0000,1,   5,  17,   1,1.02274585, -54.454537, 1.10000, 0.90000, 1.10000, 0.90000
 5311,'DALLAS 30 0 ', 161.0000,1,   5,  16,   1,1.01483178, -58.107131, 1.10000, 0.90000, 1.10000, 0.90000
 5312,'AZLE 0      ', 161.0000,1,   5,  17,   1,0.98965514, -50.432840, 1.10000, 0.90000, 1.10000, 0.90000
 5313,'HUTCHINS 0  ', 161.0000,1,   5,  16,   1,1.00891030, -52.443282, 1.10000, 0.90000, 1.10000, 0.90000
 5314,'VALLEY MIL~1', 161.0000,1,   5,  13,   1,1.00179291, -40.414424, 1.10000, 0.90000, 1.10000, 0.90000
 5315,'DENTON 6 0  ', 161.0000,1,   5,  17,   1,0.99066675, -52.921272, 1.10000, 0.90000, 1.10000, 0.90000
 5316,'MESQUITE 3 0', 161.0000,1,   5,  16,   1,1.02999997, -56.943157, 1.10000, 0.90000, 1.10000, 0.90000
 5317,'GRANBURY 1 0', 500.0000,1,   5,  18,   1,0.99247545, -34.507830, 1.10000, 0.90000, 1.10000, 0.90000
 5318,'GRANBURY 1 1', 161.0000,1,   5,  18,   1,0.99177331, -38.861591, 1.10000, 0.90000, 1.10000, 0.90000
 5319,'GRANBURY 1 2',  13.2000,2,   5,  18,   1,1.00999999, -33.666856, 1.10000, 0.90000, 1.10000, 0.90000
 5320,'GRANBURY 1 3',  13.2000,1,   5,  18,   1,0.99247545, -34.507830, 1.10000, 0.90000, 1.10000, 0.90000
 5321,'GRANBURY 1 4',  13.2000,2,   5,  18,   1,1.00999999, -33.705512, 1.10000, 0.90000, 1.10000, 0.90000
 5322,'DALLAS 2 0  ', 500.0000,1,   5,  17,   1,1.00883555, -48.283881, 1.10000, 0.90000, 1.10000, 0.90000
 5323,'DALLAS 2 1  ', 161.0000,1,   5,  17,   1,1.00586903, -53.434831, 1.10000, 0.90000, 1.10000, 0.90000
 5324,'DALLAS 2 2  ',  13.8000,2,   5,  17,   1,1.03712952, -45.093018, 1.10000, 0.90000, 1.10000, 0.90000
 5325,'DALLAS 2 3  ',  13.8000,2,   5,  17,   1,1.03672957, -45.078326, 1.10000, 0.90000, 1.10000, 0.90000
 5326,'DALLAS 2 4  ',  13.8000,2,   5,  17,   1,1.01912236, -47.169529, 1.10000, 0.90000, 1.10000, 0.90000
 5327,'MOUNT CALM 0', 161.0000,1,   5,  14,   1,0.99995553, -45.959933, 1.10000, 0.90000, 1.10000, 0.90000
 5328,'RIESEL 2 0  ', 161.0000,2,   5,  13,   1,1.02684379, -37.964008, 1.10000, 0.90000, 1.10000, 0.90000
 5329,'DALLAS 17 0 ', 161.0000,1,   5,  16,   1,1.00167680, -56.469426, 1.10000, 0.90000, 1.10000, 0.90000
 5330,'ARLINGTON~12', 161.0000,1,   5,  17,   1,1.00237751, -52.204440, 1.10000, 0.90000, 1.10000, 0.90000
 5331,'CELINA 0    ', 161.0000,1,   5,  16,   1,0.99439633, -55.494423, 1.10000, 0.90000, 1.10000, 0.90000
 5332,'FORT WORTH~8', 161.0000,1,   5,  17,   1,1.00791478, -53.520666, 1.10000, 0.90000, 1.10000, 0.90000
 5333,'RED OAK 0   ', 161.0000,1,   5,  14,   1,0.99097532, -54.047191, 1.10000, 0.90000, 1.10000, 0.90000
 5334,'CLYDE 0     ', 161.0000,1,   5,  15,   1,0.99340212, -13.606585, 1.10000, 0.90000, 1.10000, 0.90000
 5335,'IRVING 2 0  ', 161.0000,1,   5,  17,   1,0.99835712, -57.308668, 1.10000, 0.90000, 1.10000, 0.90000
 5336,'ROWLETT 1 0 ', 161.0000,1,   5,  16,   1,1.00291800, -54.873163, 1.10000, 0.90000, 1.10000, 0.90000
 5337,'JACKSBORO ~4', 161.0000,2,   5,  12,   1,1.00000000, -35.144441, 1.10000, 0.90000, 1.10000, 0.90000
 5338,'GRANBURY 3 0', 161.0000,1,   5,  18,   1,0.98123741, -48.081468, 1.10000, 0.90000, 1.10000, 0.90000
 5339,'SOUTHLAKE 0 ', 161.0000,1,   5,  17,   1,1.02999997, -55.606110, 1.10000, 0.90000, 1.10000, 0.90000
 5340,'DALLAS 29 0 ', 161.0000,1,   5,  16,   1,1.01143742, -57.288178, 1.10000, 0.90000, 1.10000, 0.90000
 5341,'LEWISVILLE~1', 161.0000,1,   5,  17,   1,1.01826859, -55.692878, 1.10000, 0.90000, 1.10000, 0.90000
 5342,'LEWISVILLE~2',  13.8000,2,   5,  17,   1,1.02673197, -54.555057, 1.10000, 0.90000, 1.10000, 0.90000
 5343,'LEWISVILLE~3',  13.8000,2,   5,  17,   1,1.03662515, -52.988703, 1.10000, 0.90000, 1.10000, 0.90000
 5344,'DALLAS 36 0 ', 161.0000,1,   5,  16,   1,1.02088404, -58.546845, 1.10000, 0.90000, 1.10000, 0.90000
 5345,'HILLSBORO 0 ', 161.0000,2,   5,  14,   1,1.00541830, -42.092724, 1.10000, 0.90000, 1.10000, 0.90000
 5346,'FORT WORTH~7', 161.0000,1,   5,  17,   1,1.01984107, -52.048272, 1.10000, 0.90000, 1.10000, 0.90000
 5347,'CISCO 0     ', 161.0000,1,   5,  15,   1,0.98593783, -12.591529, 1.10000, 0.90000, 1.10000, 0.90000
 5348,'ITASCA 0    ', 161.0000,1,   5,  14,   1,0.99839783, -47.269332, 1.10000, 0.90000, 1.10000, 0.90000
 5349,'LANCASTER ~2', 161.0000,1,   5,  16,   1,1.00375950, -54.906030, 1.10000, 0.90000, 1.10000, 0.90000
 5350,'GARLAND 1 0 ', 500.0000,1,   5,  16,   1,1.00716782, -49.544983, 1.10000, 0.90000, 1.10000, 0.90000
 5351,'GARLAND 1 1 ', 161.0000,1,   5,  16,   1,1.00517547, -53.601661, 1.10000, 0.90000, 1.10000, 0.90000
 5352,'DALLAS 9 0  ', 161.0000,1,   5,  16,   1,1.00943255, -55.822217, 1.10000, 0.90000, 1.10000, 0.90000
 5353,'DUNCANVILL~2', 161.0000,1,   5,  17,   1,1.01687765, -54.278660, 1.10000, 0.90000, 1.10000, 0.90000
 5354,'MESQUITE 1 0', 161.0000,1,   5,  16,   1,1.01003122, -57.799001, 1.10000, 0.90000, 1.10000, 0.90000
 5355,'MAYPEARL 0  ', 161.0000,1,   5,  14,   1,0.99779713, -49.175634, 1.10000, 0.90000, 1.10000, 0.90000
 5356,'GARLAND 3 0 ', 161.0000,1,   5,  16,   1,1.02252924, -57.516094, 1.10000, 0.90000, 1.10000, 0.90000
 5357,'ALLEN 2 0   ', 161.0000,1,   5,  16,   1,1.00360274, -55.741580, 1.10000, 0.90000, 1.10000, 0.90000
 5358,'RIESEL 1 0  ', 500.0000,1,   5,  13,   1,1.01944244, -42.736063, 1.10000, 0.90000, 1.10000, 0.90000
 5359,'RIESEL 1 1  ', 161.0000,1,   5,  13,   1,1.01461196, -43.359065, 1.10000, 0.90000, 1.10000, 0.90000
 5360,'RIESEL 1 2  ',  13.8000,2,   5,  13,   1,1.00999999, -40.842571, 1.10000, 0.90000, 1.10000, 0.90000
 5361,'BRIDGEPORT 0', 500.0000,1,   5,  12,   1,0.99777406, -38.466174, 1.10000, 0.90000, 1.10000, 0.90000
 5362,'BRIDGEPORT 1', 161.0000,1,   5,  12,   1,0.99373442, -39.086550, 1.10000, 0.90000, 1.10000, 0.90000
 5363,'BRIDGEPORT 2',  13.8000,2,   5,  12,   1,0.99957138, -38.271042, 1.10000, 0.90000, 1.10000, 0.90000
 5364,'BRIDGEPORT 3',  13.8000,2,   5,  12,   1,1.00000000, -37.306585, 1.10000, 0.90000, 1.10000, 0.90000
 5365,'BRIDGEPORT 4',  13.8000,2,   5,  12,   1,1.00000000, -36.050435, 1.10000, 0.90000, 1.10000, 0.90000
 5366,'BRIDGEPORT 5',  13.8000,2,   5,  12,   1,1.00000000, -35.718672, 1.10000, 0.90000, 1.10000, 0.90000
 5367,'BRIDGEPORT 6',  13.8000,2,   5,  12,   1,1.00000000, -35.799286, 1.10000, 0.90000, 1.10000, 0.90000
 5368,'BRIDGEPORT 7',  13.8000,2,   5,  12,   1,1.00000000, -36.692787, 1.10000, 0.90000, 1.10000, 0.90000
 5369,'BRIDGEPORT 8',  13.8000,2,   5,  12,   1,1.00000000, -35.574067, 1.10000, 0.90000, 1.10000, 0.90000
 5370,'LEWISVILLE~4', 161.0000,1,   5,  17,   1,0.99167126, -53.239279, 1.10000, 0.90000, 1.10000, 0.90000
 5371,'SEAGOVILLE 0', 161.0000,1,   5,  16,   1,1.01203823, -53.189965, 1.10000, 0.90000, 1.10000, 0.90000
 5372,'DALLAS 31 0 ', 161.0000,1,   5,  16,   1,1.01489687, -58.158248, 1.10000, 0.90000, 1.10000, 0.90000
 5373,'HALTOM CIT~1', 161.0000,1,   5,  17,   1,0.99248379, -56.029398, 1.10000, 0.90000, 1.10000, 0.90000
 5374,'BALCH SPRI~1', 161.0000,1,   5,  16,   1,1.01249075, -53.426935, 1.10000, 0.90000, 1.10000, 0.90000
 5375,'FORT WORTH~5', 161.0000,1,   5,  17,   1,1.01365864, -52.160256, 1.10000, 0.90000, 1.10000, 0.90000
 5376,'DALLAS 43 0 ', 161.0000,1,   5,  17,   1,1.00952458, -54.146752, 1.10000, 0.90000, 1.10000, 0.90000
 5377,'KILLEEN 2 0 ', 161.0000,1,   5,  13,   1,0.99040031, -46.385522, 1.10000, 0.90000, 1.10000, 0.90000
 5378,'WACO 5 0    ', 161.0000,1,   5,  13,   1,1.02999997, -42.224940, 1.10000, 0.90000, 1.10000, 0.90000
 5379,'FORT WORT~29', 161.0000,1,   5,  17,   1,1.01373339, -54.812087, 1.10000, 0.90000, 1.10000, 0.90000
 5380,'ENNIS 0     ', 500.0000,1,   5,  14,   1,1.01846051, -46.807816, 1.10000, 0.90000, 1.10000, 0.90000
 5381,'ENNIS 1     ', 161.0000,1,   5,  14,   1,1.00960052, -48.300188, 1.10000, 0.90000, 1.10000, 0.90000
 5382,'ENNIS 2     ',  13.8000,2,   5,  14,   1,1.03326154, -45.185700, 1.10000, 0.90000, 1.10000, 0.90000
 5383,'ENNIS 3     ',  13.8000,2,   5,  14,   1,1.03520858, -44.962647, 1.10000, 0.90000, 1.10000, 0.90000
 5384,'DALLAS 3 0  ', 500.0000,1,   5,  16,   1,1.01082766, -49.428747, 1.10000, 0.90000, 1.10000, 0.90000
 5385,'DALLAS 3 1  ', 161.0000,1,   5,  16,   1,1.01132834, -51.764948, 1.10000, 0.90000, 1.10000, 0.90000
 5386,'RICHARDSON~1', 161.0000,1,   5,  16,   1,1.02732682, -57.190349, 1.10000, 0.90000, 1.10000, 0.90000
 5387,'FORT WORT~14', 161.0000,1,   5,  17,   1,1.00061595, -54.066849, 1.10000, 0.90000, 1.10000, 0.90000
 5388,'WACO 2 0    ', 500.0000,1,   5,  13,   1,1.00745916, -40.349944, 1.10000, 0.90000, 1.10000, 0.90000
 5389,'WACO 2 1    ', 161.0000,1,   5,  13,   1,1.00397468, -41.414876, 1.10000, 0.90000, 1.10000, 0.90000
 5390,'ROGERS 0    ', 161.0000,1,   5,  13,   1,1.00323224, -44.063541, 1.10000, 0.90000, 1.10000, 0.90000
 5391,'ROGERS 1    ', 115.0000,1,   5,  13,   1,1.00181985, -44.341612, 1.10000, 0.90000, 1.10000, 0.90000
 5392,'ROGERS 2    ', 115.0000,1,   5,  13,   1,0.99335808, -46.064100, 1.10000, 0.90000, 1.10000, 0.90000
 5393,'CHINA SPRI~1', 161.0000,1,   5,  13,   1,1.00288856, -41.624525, 1.10000, 0.90000, 1.10000, 0.90000
 5394,'ALBANY 1 0  ', 500.0000,2,   5,  15,   1,0.97689420, -16.683036, 1.10000, 0.90000, 1.10000, 0.90000
 5395,'ALBANY 1 1  ', 230.0000,2,   5,  15,   1,0.97871768, -14.593013, 1.10000, 0.90000, 1.10000, 0.90000
 5396,'ALBANY 1 2  ', 161.0000,2,   5,  15,   1,0.97341496,  -9.535320, 1.10000, 0.90000, 1.10000, 0.90000
 5397,'ALBANY 1 3  ', 115.0000,2,   5,  15,   1,0.97049671,  -4.213972, 1.10000, 0.90000, 1.10000, 0.90000
 5398,'ALBANY 1 4  ', 115.0000,2,   5,  15,   1,1.00000000,   2.402145, 1.10000, 0.90000, 1.10000, 0.90000
 5399,'ALBANY 1 5  ',  13.8000,2,   5,  15,   1,0.98210400, -15.800741, 1.10000, 0.90000, 1.10000, 0.90000
 5400,'MCKINNEY 2 0', 161.0000,1,   5,  16,   1,0.99579090, -54.204238, 1.10000, 0.90000, 1.10000, 0.90000
 5401,'GRANBURY 2 0', 500.0000,1,   5,  18,   1,0.99211186, -35.568589, 1.10000, 0.90000, 1.10000, 0.90000
 5402,'GRANBURY 2 1', 161.0000,1,   5,  18,   1,0.98569119, -40.302009, 1.10000, 0.90000, 1.10000, 0.90000
 5403,'GRANBURY 2 2',  18.0000,2,   5,  18,   1,1.00539362, -34.057748, 1.10000, 0.90000, 1.10000, 0.90000
 5404,'GRANBURY 2 3',  18.0000,2,   5,  18,   1,1.00127840, -34.544863, 1.10000, 0.90000, 1.10000, 0.90000
 5405,'GRANBURY 2 4',  18.0000,2,   5,  18,   1,1.00138772, -34.535964, 1.10000, 0.90000, 1.10000, 0.90000
 5406,'GRANBURY 2 5',  18.0000,2,   5,  18,   1,1.00497627, -34.102325, 1.10000, 0.90000, 1.10000, 0.90000
 5407,'CLIFTON 2 0 ', 161.0000,1,   5,  18,   1,1.02298975, -39.186520, 1.10000, 0.90000, 1.10000, 0.90000
 5408,'FARMERSVIL~1', 161.0000,1,   5,  16,   1,1.00745070, -54.056340, 1.10000, 0.90000, 1.10000, 0.90000
 5409,'ARLINGTON ~8', 161.0000,1,   5,  17,   1,0.99306738, -53.431535, 1.10000, 0.90000, 1.10000, 0.90000
 5410,'KILLEEN 3 0 ', 500.0000,1,   5,  13,   1,1.00854313, -40.312822, 1.10000, 0.90000, 1.10000, 0.90000
 5411,'KILLEEN 3 1 ', 161.0000,1,   5,  13,   1,1.00926316, -44.265770, 1.10000, 0.90000, 1.10000, 0.90000
 5412,'WYLIE 0     ', 161.0000,1,   5,  16,   1,1.00544751, -56.205067, 1.10000, 0.90000, 1.10000, 0.90000
 5413,'PALO PINTO~1', 500.0000,1,   5,  12,   1,0.98832124, -31.947940, 1.10000, 0.90000, 1.10000, 0.90000
 5414,'PALO PINTO~2', 161.0000,1,   5,  12,   1,1.00314283, -31.868918, 1.10000, 0.90000, 1.10000, 0.90000
 5415,'PALO PINTO~3',  13.8000,2,   5,  12,   1,1.00000000, -29.703328, 1.10000, 0.90000, 1.10000, 0.90000
 5416,'PALO PINTO~4',  13.8000,2,   5,  12,   1,1.00000000, -29.675891, 1.10000, 0.90000, 1.10000, 0.90000
 5417,'PALO PINTO~5',  13.8000,2,   5,  12,   1,1.00000000, -29.944765, 1.10000, 0.90000, 1.10000, 0.90000
 5418,'PALO PINTO~6',  13.8000,2,   5,  12,   1,1.00000000, -30.069105, 1.10000, 0.90000, 1.10000, 0.90000
 5419,'PALO PINTO~7',  13.8000,2,   5,  12,   1,0.99824262, -30.846579, 1.10000, 0.90000, 1.10000, 0.90000
 5420,'FORT WORTH~2', 161.0000,1,   5,  17,   1,1.00472248, -51.691671, 1.10000, 0.90000, 1.10000, 0.90000
 5421,'JOSEPHINE 0 ', 161.0000,1,   5,  16,   1,1.02343595, -54.669872, 1.10000, 0.90000, 1.10000, 0.90000
 5422,'LEWSIVILLE 0', 161.0000,1,   5,  17,   1,1.02891767, -56.539568, 1.10000, 0.90000, 1.10000, 0.90000
 5423,'LEWSIVILLE 1',  13.8000,2,   5,  17,   1,1.02781057, -55.877006, 1.10000, 0.90000, 1.10000, 0.90000
 5424,'LEWSIVILLE 2',  13.8000,1,   5,  17,   1,1.02891767, -56.539568, 1.10000, 0.90000, 1.10000, 0.90000
 5425,'DALLAS 40 0 ', 161.0000,1,   5,  16,   1,1.00143993, -55.749934, 1.10000, 0.90000, 1.10000, 0.90000
 5426,'KEMP 0      ', 161.0000,1,   5,  14,   1,0.99308962, -53.423523, 1.10000, 0.90000, 1.10000, 0.90000
 5427,'WAXAHACHIE~2', 161.0000,2,   5,  14,   1,0.99286866, -50.596638, 1.10000, 0.90000, 1.10000, 0.90000
 5428,'HURST 0     ', 161.0000,1,   5,  17,   1,1.00180721, -52.504439, 1.10000, 0.90000, 1.10000, 0.90000
 5429,'FORT WORT~10', 161.0000,1,   5,  17,   1,1.00110984, -53.858162, 1.10000, 0.90000, 1.10000, 0.90000
 5430,'WEATHERFOR~2', 161.0000,1,   5,  12,   1,1.00864482, -48.015974, 1.10000, 0.90000, 1.10000, 0.90000
 5431,'ROCKWALL 2 0', 161.0000,1,   5,  16,   1,1.00641418, -56.284611, 1.10000, 0.90000, 1.10000, 0.90000
 5432,'WEATHERFOR~3', 161.0000,1,   5,  12,   1,0.99797505, -46.345282, 1.10000, 0.90000, 1.10000, 0.90000
 5433,'FORT WORT~23', 161.0000,1,   5,  17,   1,1.00302839, -54.881823, 1.10000, 0.90000, 1.10000, 0.90000
 5434,'NEWARK 0    ', 161.0000,1,   5,  17,   1,1.02208078, -50.879817, 1.10000, 0.90000, 1.10000, 0.90000
 5435,'SANTO 0     ', 161.0000,1,   5,  12,   1,1.01064873, -33.522937, 1.10000, 0.90000, 1.10000, 0.90000
 5436,'DALLAS 18 0 ', 161.0000,1,   5,  16,   1,1.01925159, -57.843465, 1.10000, 0.90000, 1.10000, 0.90000
 5437,'ELM MOTT 0  ', 161.0000,1,   5,  13,   1,0.99495721, -45.525994, 1.10000, 0.90000, 1.10000, 0.90000
 5438,'FORT WORTH~9', 161.0000,1,   5,  17,   1,1.00854254, -53.113521, 1.10000, 0.90000, 1.10000, 0.90000
 5439,'WAXAHACHIE~1', 161.0000,1,   5,  14,   1,1.00165868, -49.017105, 1.10000, 0.90000, 1.10000, 0.90000
 5440,'ARLINGTON~11', 161.0000,1,   5,  17,   1,1.00620651, -55.125326, 1.10000, 0.90000, 1.10000, 0.90000
 5441,'FORT WORT~13', 161.0000,1,   5,  17,   1,1.00878799, -50.331029, 1.10000, 0.90000, 1.10000, 0.90000
 5442,'FORT WORT~27', 161.0000,1,   5,  17,   1,1.00539219, -53.416181, 1.10000, 0.90000, 1.10000, 0.90000
 5443,'FORT WORTH~3', 161.0000,1,   5,  17,   1,1.01495337, -52.450877, 1.10000, 0.90000, 1.10000, 0.90000
 5444,'MIDLOTHIAN~1', 500.0000,2,   5,  17,   1,1.00999999, -43.795740, 1.10000, 0.90000, 1.10000, 0.90000
 5445,'MIDLOTHIAN~2', 161.0000,1,   5,  17,   1,1.00140965, -47.779120, 1.10000, 0.90000, 1.10000, 0.90000
 5446,'HEWITT 0    ', 161.0000,1,   5,  13,   1,1.02144575, -40.462314, 1.10000, 0.90000, 1.10000, 0.90000
 5447,'ARLINGTON ~9', 161.0000,1,   5,  17,   1,0.99376863, -52.639732, 1.10000, 0.90000, 1.10000, 0.90000
 5448,'GRAND PRAI~3', 500.0000,1,   5,  17,   1,1.00644779, -48.282061, 1.10000, 0.90000, 1.10000, 0.90000
 5449,'GRAND PRAI~4', 161.0000,1,   5,  17,   1,1.02153790, -52.553514, 1.10000, 0.90000, 1.10000, 0.90000
 5450,'MELISSA 0   ', 161.0000,1,   5,  16,   1,0.98958623, -54.823726, 1.10000, 0.90000, 1.10000, 0.90000
 5451,'COPPERAS C~1', 500.0000,1,   5,  13,   1,1.00463045, -38.188527, 1.10000, 0.90000, 1.10000, 0.90000
 5452,'COPPERAS C~2', 161.0000,1,   5,  13,   1,1.00110579, -39.502221, 1.10000, 0.90000, 1.10000, 0.90000
 5453,'CLEBURNE 1 0', 161.0000,1,   5,  17,   1,0.99598706, -48.970595, 1.10000, 0.90000, 1.10000, 0.90000
 5454,'GREENVILLE~5', 161.0000,2,   5,  16,   1,1.00617993, -52.869930, 1.10000, 0.90000, 1.10000, 0.90000
 5455,'ALVORD 0    ', 161.0000,1,   5,  12,   1,0.98013520, -39.369589, 1.10000, 0.90000, 1.10000, 0.90000
 5456,'GORMAN 0    ', 161.0000,2,   5,  15,   1,1.00348794, -17.425568, 1.10000, 0.90000, 1.10000, 0.90000
 5457,'COLLEYVILL~1', 161.0000,1,   5,  17,   1,0.99786425, -54.411701, 1.10000, 0.90000, 1.10000, 0.90000
 5458,'HOLLAND 0   ', 161.0000,1,   5,  13,   1,1.00323570, -44.089981, 1.10000, 0.90000, 1.10000, 0.90000
 5459,'HOLLAND 1   ', 115.0000,1,   5,  13,   1,1.00279260, -44.188756, 1.10000, 0.90000, 1.10000, 0.90000
 5460,'HOLLAND 2   ', 115.0000,1,   5,  13,   1,0.98297226, -47.874719, 1.10000, 0.90000, 1.10000, 0.90000
 5461,'TEMPLE 3 0  ', 161.0000,1,   5,  13,   1,1.00153971, -43.341184, 1.10000, 0.90000, 1.10000, 0.90000
 5462,'DALLAS 34 0 ', 161.0000,1,   5,  16,   1,1.00314176, -55.563538, 1.10000, 0.90000, 1.10000, 0.90000
 5463,'IRVING 4 0  ', 161.0000,1,   5,  17,   1,0.99739945, -56.561227, 1.10000, 0.90000, 1.10000, 0.90000
 5464,'FRISCO 2 0  ', 500.0000,1,   5,  16,   1,1.00545371, -49.445850, 1.10000, 0.90000, 1.10000, 0.90000
 5465,'FRISCO 2 1  ', 161.0000,1,   5,  16,   1,1.01238656, -53.950612, 1.10000, 0.90000, 1.10000, 0.90000
 5466,'GATESVILLE~3', 161.0000,1,   5,  13,   1,0.99894655, -42.362848, 1.10000, 0.90000, 1.10000, 0.90000
 5467,'DALLAS 25 0 ', 161.0000,1,   5,  16,   1,1.01267028, -57.342163, 1.10000, 0.90000, 1.10000, 0.90000
 5468,'DALLAS 37 0 ', 161.0000,1,   5,  17,   1,1.00472438, -55.783330, 1.10000, 0.90000, 1.10000, 0.90000
 5469,'FORT WORT~11', 161.0000,1,   5,  17,   1,1.00626552, -53.106722, 1.10000, 0.90000, 1.10000, 0.90000
 5470,'WOODWAY 0   ', 161.0000,1,   5,  13,   1,1.02145100, -41.515027, 1.10000, 0.90000, 1.10000, 0.90000
 5471,'MINGUS 0    ', 161.0000,1,   5,  12,   1,1.01402426, -31.938972, 1.10000, 0.90000, 1.10000, 0.90000
 5472,'THROCKMORT~1', 161.0000,2,   5,  15,   1,1.00000000, -10.166156, 1.10000, 0.90000, 1.10000, 0.90000
 5473,'NEMO 0      ', 161.0000,1,   5,  18,   1,0.98849767, -41.462954, 1.10000, 0.90000, 1.10000, 0.90000
 5474,'ABBOTT 0    ', 161.0000,1,   5,  14,   1,0.99566078, -45.434118, 1.10000, 0.90000, 1.10000, 0.90000
 5475,'ALVARADO 0  ', 161.0000,1,   5,  17,   1,1.00337994, -52.655520, 1.10000, 0.90000, 1.10000, 0.90000
 5476,'CORSICANA ~1', 161.0000,1,   5,  14,   1,0.99013287, -50.811502, 1.10000, 0.90000, 1.10000, 0.90000
 5477,'HARKER HEI~1', 161.0000,1,   5,  13,   1,0.99578476, -45.873886, 1.10000, 0.90000, 1.10000, 0.90000
 5478,'IRVING 3 0  ', 161.0000,1,   5,  17,   1,1.00259900, -55.821545, 1.10000, 0.90000, 1.10000, 0.90000
 5479,'BURLESON 0  ', 500.0000,1,   5,  17,   1,0.99503648, -44.849614, 1.10000, 0.90000, 1.10000, 0.90000
 5480,'BURLESON 1  ', 161.0000,1,   5,  17,   1,0.99473298, -49.310943, 1.10000, 0.90000, 1.10000, 0.90000
 5481,'FORT WORT~21', 161.0000,1,   5,  17,   1,0.98995697, -50.510779, 1.10000, 0.90000, 1.10000, 0.90000
 5482,'DALLAS 23 0 ', 161.0000,1,   5,  16,   1,1.02259552, -58.294592, 1.10000, 0.90000, 1.10000, 0.90000
 5483,'NORTH RICH~1', 161.0000,1,   5,  17,   1,1.01523507, -52.934639, 1.10000, 0.90000, 1.10000, 0.90000
 5484,'CROSS PLAI~1', 161.0000,1,   5,  15,   1,0.99260646, -18.104834, 1.10000, 0.90000, 1.10000, 0.90000
 5485,'BLOOMING G~1', 161.0000,1,   5,  14,   1,1.01268053, -46.640818, 1.10000, 0.90000, 1.10000, 0.90000
 6001,'CONVERSE 0  ', 115.0000,1,   6,  22,   1,1.02372193, -50.155442, 1.10000, 0.90000, 1.10000, 0.90000
 6002,'SAN ANTON~63', 115.0000,1,   6,  26,   1,1.00004768, -49.330833, 1.10000, 0.90000, 1.10000, 0.90000
 6003,'BASTROP 0   ', 500.0000,2,   6,  25,   1,1.02899420, -36.684632, 1.10000, 0.90000, 1.10000, 0.90000
 6004,'BASTROP 1   ', 230.0000,2,   6,  25,   1,1.02663648, -38.172063, 1.10000, 0.90000, 1.10000, 0.90000
 6005,'BASTROP 2   ', 115.0000,2,   6,  25,   1,1.02633631, -42.583252, 1.10000, 0.90000, 1.10000, 0.90000
 6006,'BASTROP 3   ',  13.8000,2,   6,  25,   1,1.03999996, -35.204984, 1.10000, 0.90000, 1.10000, 0.90000
 6007,'BASTROP 4   ',  13.8000,2,   6,  25,   1,1.02900708, -36.635110, 1.10000, 0.90000, 1.10000, 0.90000
 6008,'BASTROP 5   ',  13.8000,2,   6,  25,   1,1.03999996, -35.069722, 1.10000, 0.90000, 1.10000, 0.90000
 6009,'BASTROP 6   ',  13.8000,2,   6,  25,   1,1.03999996, -33.976878, 1.10000, 0.90000, 1.10000, 0.90000
 6010,'BASTROP 7   ',  13.8000,2,   6,  25,   1,1.03999996, -34.806473, 1.10000, 0.90000, 1.10000, 0.90000
 6011,'MARION 2 0  ', 115.0000,1,   6,  22,   1,1.00575435, -44.538243, 1.10000, 0.90000, 1.10000, 0.90000
 6012,'PAIGE 0     ', 115.0000,1,   6,  25,   1,1.02999997, -45.905927, 1.10000, 0.90000, 1.10000, 0.90000
 6013,'SAN ANTON~59', 115.0000,1,   6,  26,   1,0.98128867, -50.811529, 1.10000, 0.90000, 1.10000, 0.90000
 6014,'WAELDER 0   ', 115.0000,1,   6,  24,   1,1.01685750, -44.767276, 1.10000, 0.90000, 1.10000, 0.90000
 6015,'ATASCOSA 0  ', 115.0000,1,   6,  26,   1,0.99349153, -48.235506, 1.10000, 0.90000, 1.10000, 0.90000
 6016,'SAN ANTON~57', 115.0000,1,   6,  26,   1,1.00201535, -49.051557, 1.10000, 0.90000, 1.10000, 0.90000
 6017,'CIBOLO 0    ', 115.0000,1,   6,  22,   1,0.99761707, -48.240909, 1.10000, 0.90000, 1.10000, 0.90000
 6018,'AUSTIN 6 0  ', 115.0000,1,   6,  23,   1,0.97334945, -47.583681, 1.10000, 0.90000, 1.10000, 0.90000
 6019,'AUSTIN 25 0 ', 115.0000,1,   6,  23,   1,0.96996087, -48.036751, 1.10000, 0.90000, 1.10000, 0.90000
 6020,'HORSESHOE ~1', 115.0000,1,   6,  23,   1,0.96452075, -36.697158, 1.10000, 0.90000, 1.10000, 0.90000
 6021,'LEANDER 1 0 ', 500.0000,1,   6,  23,   1,1.01039898, -37.916603, 1.10000, 0.90000, 1.10000, 0.90000
 6022,'LEANDER 1 1 ', 230.0000,1,   6,  23,   1,0.99504876, -41.549687, 1.10000, 0.90000, 1.10000, 0.90000
 6023,'LEANDER 1 2 ', 115.0000,1,   6,  23,   1,0.97557479, -46.285054, 1.10000, 0.90000, 1.10000, 0.90000
 6024,'AUSTIN 10 0 ', 115.0000,1,   6,  23,   1,0.99987310, -51.356503, 1.10000, 0.90000, 1.10000, 0.90000
 6025,'SAN ANTON~44', 115.0000,1,   6,  26,   1,1.02261686, -50.284146, 1.10000, 0.90000, 1.10000, 0.90000
 6026,'SAN ANTON~68', 115.0000,1,   6,  26,   1,0.99008042, -48.544651, 1.10000, 0.90000, 1.10000, 0.90000
 6027,'ELGIN 0     ', 115.0000,1,   6,  23,   1,1.01312840, -48.165681, 1.10000, 0.90000, 1.10000, 0.90000
 6028,'AUSTIN 31 0 ', 115.0000,1,   6,  23,   1,0.96827471, -48.350086, 1.10000, 0.90000, 1.10000, 0.90000
 6029,'RUNGE 0     ', 115.0000,2,   6,  24,   1,1.01359022, -33.632951, 1.10000, 0.90000, 1.10000, 0.90000
 6030,'YOAKUM 0    ', 230.0000,1,   6,  24,   1,1.00807679, -30.984764, 1.10000, 0.90000, 1.10000, 0.90000
 6031,'YOAKUM 1    ', 115.0000,1,   6,  24,   1,1.00345135, -34.000091, 1.10000, 0.90000, 1.10000, 0.90000
 6032,'AUSTIN 37 0 ', 115.0000,1,   6,  23,   1,0.95510876, -45.186991, 1.10000, 0.90000, 1.10000, 0.90000
 6033,'PFLUGERVIL~1', 500.0000,1,   6,  23,   1,1.00495505, -42.215463, 1.10000, 0.90000, 1.10000, 0.90000
 6034,'PFLUGERVIL~2', 230.0000,1,   6,  23,   1,0.98994982, -44.206750, 1.10000, 0.90000, 1.10000, 0.90000
 6035,'PFLUGERVIL~3', 115.0000,1,   6,  23,   1,0.97509927, -47.660264, 1.10000, 0.90000, 1.10000, 0.90000
 6036,'SAN ANTON~12', 230.0000,1,   6,  22,   1,1.00367141, -44.095397, 1.10000, 0.90000, 1.10000, 0.90000
 6037,'SAN ANTON~13', 115.0000,1,   6,  22,   1,0.99877578, -47.402025, 1.10000, 0.90000, 1.10000, 0.90000
 6038,'AUSTIN 3 0  ', 500.0000,1,   6,  23,   1,1.01408088, -38.589240, 1.10000, 0.90000, 1.10000, 0.90000
 6039,'AUSTIN 3 1  ', 230.0000,1,   6,  23,   1,0.98731452, -43.807013, 1.10000, 0.90000, 1.10000, 0.90000
 6040,'AUSTIN 3 2  ', 115.0000,1,   6,  23,   1,0.97211283, -47.736407, 1.10000, 0.90000, 1.10000, 0.90000
 6041,'AUSTIN 3 3  ',  13.8000,2,   6,  23,   1,1.01827729, -37.998514, 1.10000, 0.90000, 1.10000, 0.90000
 6042,'AUSTIN 3 4  ',  13.8000,2,   6,  23,   1,1.03999996, -33.207488, 1.10000, 0.90000, 1.10000, 0.90000
 6043,'SAN ANTON~67', 115.0000,1,   6,  26,   1,0.99245930, -47.424858, 1.10000, 0.90000, 1.10000, 0.90000
 6044,'SAN ANTON~20', 115.0000,1,   6,  26,   1,0.98472685, -50.061158, 1.10000, 0.90000, 1.10000, 0.90000
 6045,'SAN ANTON~21', 500.0000,1,   6,  26,   1,1.01477623, -40.422654, 1.10000, 0.90000, 1.10000, 0.90000
 6046,'SAN ANTON~22', 230.0000,1,   6,  26,   1,1.01018095, -43.052328, 1.10000, 0.90000, 1.10000, 0.90000
 6047,'SAN ANTON~23', 115.0000,1,   6,  26,   1,1.00409925, -48.836208, 1.10000, 0.90000, 1.10000, 0.90000
 6048,'SAN ANTON~24',  13.8000,1,   6,  26,   1,1.01477623, -40.422654, 1.10000, 0.90000, 1.10000, 0.90000
 6049,'SAN ANTON~25',  13.8000,1,   6,  26,   1,1.01477623, -40.422654, 1.10000, 0.90000, 1.10000, 0.90000
 6050,'SAN ANTON~26',  13.8000,1,   6,  26,   1,1.01477623, -40.422654, 1.10000, 0.90000, 1.10000, 0.90000
 6051,'SAN ANTON~27',  13.8000,2,   6,  26,   1,1.02213514, -39.622918, 1.10000, 0.90000, 1.10000, 0.90000
 6052,'SAN ANTON~28',  13.8000,1,   6,  26,   1,1.01477623, -40.422654, 1.10000, 0.90000, 1.10000, 0.90000
 6053,'SAN ANTON~29',  13.8000,2,   6,  26,   1,1.02314711, -39.501566, 1.10000, 0.90000, 1.10000, 0.90000
 6054,'SAN ANTON~30',  13.8000,2,   6,  26,   1,1.03043377, -38.681236, 1.10000, 0.90000, 1.10000, 0.90000
 6055,'BERGHEIM 0  ', 115.0000,1,   6,  26,   1,0.99597424, -48.781430, 1.10000, 0.90000, 1.10000, 0.90000
 6056,'NEW BRAUNF~9', 500.0000,1,   6,  22,   1,1.02046514, -37.616983, 1.10000, 0.90000, 1.10000, 0.90000
 6057,'NEW BRAUN~10', 230.0000,1,   6,  22,   1,1.01181400, -41.053282, 1.10000, 0.90000, 1.10000, 0.90000
 6058,'NEW BRAUN~11', 115.0000,1,   6,  22,   1,1.00219178, -43.970996, 1.10000, 0.90000, 1.10000, 0.90000
 6059,'D HANIS 0   ', 115.0000,1,   6,  26,   1,1.01877356, -36.578347, 1.10000, 0.90000, 1.10000, 0.90000
 6060,'SAN ANTON~36', 115.0000,1,   6,  26,   1,0.99585885, -50.954523, 1.10000, 0.90000, 1.10000, 0.90000
 6061,'AUSTIN 7 0  ', 115.0000,1,   6,  23,   1,0.96648335, -49.633021, 1.10000, 0.90000, 1.10000, 0.90000
 6062,'BRENHAM 0   ', 500.0000,1,   6,  25,   1,1.02023304, -39.389448, 1.10000, 0.90000, 1.10000, 0.90000
 6063,'BRENHAM 1   ', 230.0000,1,   6,  25,   1,1.01599133, -41.803609, 1.10000, 0.90000, 1.10000, 0.90000
 6064,'BRENHAM 2   ', 115.0000,1,   6,  25,   1,1.01127565, -44.362625, 1.10000, 0.90000, 1.10000, 0.90000
 6065,'BERTRAM 0   ', 115.0000,1,   6,  23,   1,0.96294695, -45.999005, 1.10000, 0.90000, 1.10000, 0.90000
 6066,'MARION 1 0  ', 500.0000,1,   6,  22,   1,1.02161181, -38.045182, 1.10000, 0.90000, 1.10000, 0.90000
 6067,'MARION 1 1  ', 230.0000,1,   6,  22,   1,1.01273239, -41.102753, 1.10000, 0.90000, 1.10000, 0.90000
 6068,'MARION 1 2  ', 115.0000,1,   6,  22,   1,1.00414073, -45.819822, 1.10000, 0.90000, 1.10000, 0.90000
 6069,'MARION 1 3  ',  18.0000,2,   6,  22,   1,1.02999997, -36.853915, 1.10000, 0.90000, 1.10000, 0.90000
 6070,'MARION 1 4  ',  18.0000,2,   6,  22,   1,1.02999997, -35.144035, 1.10000, 0.90000, 1.10000, 0.90000
 6071,'MARION 1 5  ',  18.0000,2,   6,  22,   1,1.02999997, -37.099405, 1.10000, 0.90000, 1.10000, 0.90000
 6072,'MARION 1 6  ',  18.0000,1,   6,  22,   1,1.02161181, -38.045182, 1.10000, 0.90000, 1.10000, 0.90000
 6073,'MARION 1 7  ',  18.0000,2,   6,  22,   1,1.02999997, -36.456585, 1.10000, 0.90000, 1.10000, 0.90000
 6074,'MARION 1 8  ',  18.0000,2,   6,  22,   1,1.02999997, -36.473166, 1.10000, 0.90000, 1.10000, 0.90000
 6075,'LA GRANGE 0 ', 500.0000,1,   6,  25,   1,1.02370441, -35.163480, 1.10000, 0.90000, 1.10000, 0.90000
 6076,'LA GRANGE 1 ', 230.0000,1,   6,  25,   1,1.02277362, -36.096423, 1.10000, 0.90000, 1.10000, 0.90000
 6077,'LA GRANGE 2 ', 115.0000,1,   6,  25,   1,1.01914930, -37.710233, 1.10000, 0.90000, 1.10000, 0.90000
 6078,'LA GRANGE 3 ',  22.0000,2,   6,  25,   1,1.01565289, -33.060346, 1.10000, 0.90000, 1.10000, 0.90000
 6079,'LA GRANGE 4 ',  22.0000,2,   6,  25,   1,1.02019298, -34.239667, 1.10000, 0.90000, 1.10000, 0.90000
 6080,'LA GRANGE 5 ',  22.0000,2,   6,  25,   1,1.01869178, -33.831423, 1.10000, 0.90000, 1.10000, 0.90000
 6081,'MARBLE FAL~1', 115.0000,1,   6,  23,   1,0.96526933, -34.089276, 1.10000, 0.90000, 1.10000, 0.90000
 6082,'MARBLE FAL~2',  13.8000,2,   6,  23,   1,0.98138666, -31.833668, 1.10000, 0.90000, 1.10000, 0.90000
 6083,'MARBLE FAL~3',  13.8000,2,   6,  23,   1,0.99565816, -29.203946, 1.10000, 0.90000, 1.10000, 0.90000
 6084,'ROUND ROCK~1', 115.0000,1,   6,  23,   1,0.98387843, -47.152126, 1.10000, 0.90000, 1.10000, 0.90000
 6085,'ROUND ROCK~2',  13.8000,2,   6,  23,   1,0.98398262, -46.870636, 1.10000, 0.90000, 1.10000, 0.90000
 6086,'ROUND ROCK~3',  13.8000,2,   6,  23,   1,0.98396760, -44.313400, 1.10000, 0.90000, 1.10000, 0.90000
 6087,'ROUND ROCK~4',  13.8000,1,   6,  23,   1,0.98387843, -47.152126, 1.10000, 0.90000, 1.10000, 0.90000
 6088,'ROUND ROCK~5',  13.8000,2,   6,  23,   1,0.98408473, -46.707545, 1.10000, 0.90000, 1.10000, 0.90000
 6089,'ROUND ROCK~6',  13.8000,2,   6,  23,   1,0.98409373, -45.569079, 1.10000, 0.90000, 1.10000, 0.90000
 6090,'ROUND ROCK~7',  13.8000,2,   6,  23,   1,0.98405915, -45.362520, 1.10000, 0.90000, 1.10000, 0.90000
 6091,'WIMBERLEY 0 ', 115.0000,1,   6,  23,   1,0.97929090, -50.803487, 1.10000, 0.90000, 1.10000, 0.90000
 6092,'GONZALES 0  ', 115.0000,1,   6,  24,   1,1.02742743, -42.699225, 1.10000, 0.90000, 1.10000, 0.90000
 6093,'SAN ANTON~11', 115.0000,1,   6,  22,   1,0.98897463, -49.351050, 1.10000, 0.90000, 1.10000, 0.90000
 6094,'SAN ANTON~15', 115.0000,1,   6,  22,   1,0.99771643, -48.745588, 1.10000, 0.90000, 1.10000, 0.90000
 6095,'HUTTO 0     ', 115.0000,1,   6,  23,   1,0.98262000, -50.157402, 1.10000, 0.90000, 1.10000, 0.90000
 6096,'LULING 0    ', 115.0000,1,   6,  24,   1,1.02693868, -46.306545, 1.10000, 0.90000, 1.10000, 0.90000
 6097,'SAN ANTON~32', 115.0000,1,   6,  26,   1,0.98635739, -50.024159, 1.10000, 0.90000, 1.10000, 0.90000
 6098,'AUSTIN 12 0 ', 115.0000,1,   6,  23,   1,0.96027780, -50.321979, 1.10000, 0.90000, 1.10000, 0.90000
 6099,'SAN ANTON~16', 115.0000,1,   6,  26,   1,0.98644996, -50.040370, 1.10000, 0.90000, 1.10000, 0.90000
 6100,'ADKINS 0    ', 115.0000,1,   6,  22,   1,0.99051011, -48.874351, 1.10000, 0.90000, 1.10000, 0.90000
 6101,'WINCHESTER 0', 500.0000,1,   6,  25,   1,1.02902949, -35.857796, 1.10000, 0.90000, 1.10000, 0.90000
 6102,'WINCHESTER 1', 230.0000,1,   6,  25,   1,1.02744234, -36.939459, 1.10000, 0.90000, 1.10000, 0.90000
 6103,'WINCHESTER 2', 115.0000,1,   6,  25,   1,1.02999997, -41.401171, 1.10000, 0.90000, 1.10000, 0.90000
 6104,'WINCHESTER 3',  13.8000,2,   6,  25,   1,1.03631353, -35.075289, 1.10000, 0.90000, 1.10000, 0.90000
 6105,'WINCHESTER 4',  13.8000,2,   6,  25,   1,1.03999996, -34.600932, 1.10000, 0.90000, 1.10000, 0.90000
 6106,'WINCHESTER 5',  13.8000,2,   6,  25,   1,1.03491056, -35.236843, 1.10000, 0.90000, 1.10000, 0.90000
 6107,'ROCKDALE 1 0', 500.0000,1,   6,  25,   1,1.02553570, -39.624919, 1.10000, 0.90000, 1.10000, 0.90000
 6108,'ROCKDALE 1 1', 230.0000,1,   6,  25,   1,1.01027834, -42.665723, 1.10000, 0.90000, 1.10000, 0.90000
 6109,'ROCKDALE 1 2', 115.0000,1,   6,  25,   1,1.00327814, -44.920170, 1.10000, 0.90000, 1.10000, 0.90000
 6110,'ROCKDALE 1 3',  13.8000,2,   6,  25,   1,1.03999996, -38.128923, 1.10000, 0.90000, 1.10000, 0.90000
 6111,'ROCKDALE 1 4',  13.8000,2,   6,  25,   1,1.03999996, -37.962956, 1.10000, 0.90000, 1.10000, 0.90000
 6112,'NATALIA 0   ', 115.0000,1,   6,  26,   1,0.98759556, -45.986871, 1.10000, 0.90000, 1.10000, 0.90000
 6113,'AUSTIN 20 0 ', 115.0000,1,   6,  23,   1,0.96690166, -48.689205, 1.10000, 0.90000, 1.10000, 0.90000
 6114,'SAN ANTON~60', 115.0000,1,   6,  26,   1,0.97837806, -51.454264, 1.10000, 0.90000, 1.10000, 0.90000
 6115,'SAN ANTON~69', 115.0000,1,   6,  22,   1,0.98702723, -50.497211, 1.10000, 0.90000, 1.10000, 0.90000
 6116,'TAYLOR 0    ', 115.0000,1,   6,  23,   1,0.97496241, -52.001495, 1.10000, 0.90000, 1.10000, 0.90000
 6117,'SMITHVILLE 0', 115.0000,1,   6,  25,   1,1.02653599, -42.302343, 1.10000, 0.90000, 1.10000, 0.90000
 6118,'CEDAR PARK 0', 500.0000,1,   6,  23,   1,1.01035166, -38.600548, 1.10000, 0.90000, 1.10000, 0.90000
 6119,'CEDAR PARK 1', 230.0000,1,   6,  23,   1,0.99018389, -43.592631, 1.10000, 0.90000, 1.10000, 0.90000
 6120,'CEDAR PARK 2', 115.0000,1,   6,  23,   1,0.97530341, -47.586792, 1.10000, 0.90000, 1.10000, 0.90000
 6121,'SAN ANTON~37', 115.0000,1,   6,  26,   1,0.99791110, -49.981634, 1.10000, 0.90000, 1.10000, 0.90000
 6122,'HALLETTSVI~1', 115.0000,1,   6,  24,   1,1.00622582, -37.780191, 1.10000, 0.90000, 1.10000, 0.90000
 6123,'AUSTIN 5 0  ', 115.0000,1,   6,  23,   1,0.96404582, -49.495437, 1.10000, 0.90000, 1.10000, 0.90000
 6124,'NEW BRAUN~12', 115.0000,1,   6,  22,   1,0.99324358, -46.579281, 1.10000, 0.90000, 1.10000, 0.90000
 6125,'SUTHERLAND~1', 115.0000,1,   6,  22,   1,0.98870975, -44.699145, 1.10000, 0.90000, 1.10000, 0.90000
 6126,'AUSTIN 34 0 ', 115.0000,1,   6,  23,   1,0.96978343, -48.312366, 1.10000, 0.90000, 1.10000, 0.90000
 6127,'CAMERON 0   ', 115.0000,1,   6,  25,   1,1.00288212, -44.980860, 1.10000, 0.90000, 1.10000, 0.90000
 6128,'SAN ANTON~49', 115.0000,1,   6,  26,   1,0.98015505, -51.281446, 1.10000, 0.90000, 1.10000, 0.90000
 6129,'MEDINA 0    ', 115.0000,1,   6,  26,   1,0.98596764, -47.482041, 1.10000, 0.90000, 1.10000, 0.90000
 6130,'MANCHACA 0  ', 115.0000,1,   6,  23,   1,0.97380984, -48.211362, 1.10000, 0.90000, 1.10000, 0.90000
 6131,'SPRING BRA~1', 115.0000,1,   6,  22,   1,0.97141445, -50.393969, 1.10000, 0.90000, 1.10000, 0.90000
 6132,'AUSTIN 19 0 ', 115.0000,1,   6,  23,   1,0.95844942, -49.068694, 1.10000, 0.90000, 1.10000, 0.90000
 6133,'FLATONIA 0  ', 115.0000,1,   6,  25,   1,1.01580310, -43.480441, 1.10000, 0.90000, 1.10000, 0.90000
 6134,'GRANGER 0   ', 115.0000,1,   6,  23,   1,1.00139773, -48.502324, 1.10000, 0.90000, 1.10000, 0.90000
 6135,'FAYETTEVIL~1', 115.0000,1,   6,  25,   1,1.00010693, -40.319908, 1.10000, 0.90000, 1.10000, 0.90000
 6136,'GEORGETOWN~2', 115.0000,1,   6,  23,   1,0.98774588, -49.882063, 1.10000, 0.90000, 1.10000, 0.90000
 6137,'AUSTIN 35 0 ', 115.0000,1,   6,  23,   1,0.95133829, -47.206064, 1.10000, 0.90000, 1.10000, 0.90000
 6138,'PIPE CREEK 0', 115.0000,1,   6,  26,   1,0.98913026, -50.735120, 1.10000, 0.90000, 1.10000, 0.90000
 6139,'RED ROCK 0  ', 115.0000,1,   6,  25,   1,1.00631404, -44.808206, 1.10000, 0.90000, 1.10000, 0.90000
 6140,'JARRELL 0   ', 115.0000,1,   6,  23,   1,1.00003791, -46.501799, 1.10000, 0.90000, 1.10000, 0.90000
 6141,'SAN ANTONI~1', 500.0000,1,   6,  22,   1,1.02271187, -37.549265, 1.10000, 0.90000, 1.10000, 0.90000
 6142,'SAN ANTONI~2', 230.0000,1,   6,  22,   1,1.01149821, -41.769315, 1.10000, 0.90000, 1.10000, 0.90000
 6143,'SAN ANTONI~3', 115.0000,1,   6,  22,   1,1.00715506, -46.134612, 1.10000, 0.90000, 1.10000, 0.90000
 6144,'SAN ANTONI~4',  13.8000,1,   6,  22,   1,1.02271187, -37.549265, 1.10000, 0.90000, 1.10000, 0.90000
 6145,'SAN ANTONI~5',  13.8000,2,   6,  22,   1,1.02999997, -33.215336, 1.10000, 0.90000, 1.10000, 0.90000
 6146,'SAN ANTONI~6',  13.8000,2,   6,  22,   1,1.02999997, -33.375228, 1.10000, 0.90000, 1.10000, 0.90000
 6147,'SAN ANTONI~7',  13.8000,2,   6,  22,   1,1.02999997, -35.282066, 1.10000, 0.90000, 1.10000, 0.90000
 6148,'SAN ANTONI~8',  13.8000,1,   6,  22,   1,1.02271187, -37.549265, 1.10000, 0.90000, 1.10000, 0.90000
 6149,'SAN ANTONI~9',  13.8000,2,   6,  22,   1,1.02999997, -36.993831, 1.10000, 0.90000, 1.10000, 0.90000
 6150,'SAN ANTON~50', 115.0000,1,   6,  26,   1,1.00923634, -50.167005, 1.10000, 0.90000, 1.10000, 0.90000
 6151,'SCHULENBUR~1', 115.0000,2,   6,  25,   1,1.03039157, -38.228210, 1.10000, 0.90000, 1.10000, 0.90000
 6152,'SAN ANTON~33', 230.0000,1,   6,  26,   1,1.00751066, -44.829489, 1.10000, 0.90000, 1.10000, 0.90000
 6153,'SAN ANTON~34', 115.0000,1,   6,  26,   1,0.98333055, -48.135915, 1.10000, 0.90000, 1.10000, 0.90000
 6154,'DRIPPING S~1', 115.0000,1,   6,  23,   1,0.95948756, -44.180105, 1.10000, 0.90000, 1.10000, 0.90000
 6155,'SAN ANTON~38', 115.0000,1,   6,  26,   1,0.97749370, -48.220739, 1.10000, 0.90000, 1.10000, 0.90000
 6156,'MARBLE FA~11', 115.0000,1,   6,  23,   1,0.94920981, -32.897565, 1.10000, 0.90000, 1.10000, 0.90000
 6157,'BOERNE 1 0  ', 115.0000,1,   6,  26,   1,0.98721725, -51.625561, 1.10000, 0.90000, 1.10000, 0.90000
 6158,'WASHINGTON 0', 115.0000,1,   6,  25,   1,1.02178311, -50.155507, 1.10000, 0.90000, 1.10000, 0.90000
 6159,'SCHERTZ 0   ', 115.0000,1,   6,  22,   1,0.99679363, -49.325898, 1.10000, 0.90000, 1.10000, 0.90000
 6160,'AUSTIN 8 0  ', 115.0000,1,   6,  23,   1,0.96852183, -48.594662, 1.10000, 0.90000, 1.10000, 0.90000
 6161,'SEGUIN 1 0  ', 500.0000,1,   6,  22,   1,1.02440774, -36.515957, 1.10000, 0.90000, 1.10000, 0.90000
 6162,'SEGUIN 1 1  ', 230.0000,1,   6,  22,   1,1.01546681, -40.631231, 1.10000, 0.90000, 1.10000, 0.90000
 6163,'SEGUIN 1 2  ', 115.0000,1,   6,  22,   1,1.00985777, -43.273135, 1.10000, 0.90000, 1.10000, 0.90000
 6164,'SEGUIN 1 3  ',  13.8000,2,   6,  22,   1,1.02999997, -34.411244, 1.10000, 0.90000, 1.10000, 0.90000
 6165,'SEGUIN 1 4  ',  13.8000,2,   6,  22,   1,1.02999997, -34.171385, 1.10000, 0.90000, 1.10000, 0.90000
 6166,'SEGUIN 1 5  ',  13.8000,2,   6,  22,   1,1.02999997, -35.531088, 1.10000, 0.90000, 1.10000, 0.90000
 6167,'SEGUIN 1 6  ',  13.8000,2,   6,  22,   1,1.02999997, -34.673127, 1.10000, 0.90000, 1.10000, 0.90000
 6168,'SAN ANTON~62', 115.0000,1,   6,  26,   1,0.98639512, -50.578910, 1.10000, 0.90000, 1.10000, 0.90000
 6169,'SAN ANTON~75', 500.0000,1,   6,  26,   1,1.02507353, -37.137958, 1.10000, 0.90000, 1.10000, 0.90000
 6170,'SAN ANTON~76', 230.0000,1,   6,  26,   1,1.01341736, -41.511636, 1.10000, 0.90000, 1.10000, 0.90000
 6171,'SAN ANTON~77', 115.0000,1,   6,  26,   1,0.99902523, -45.425915, 1.10000, 0.90000, 1.10000, 0.90000
 6172,'CUERO 2 0   ', 230.0000,1,   6,  24,   1,1.00682175, -31.872364, 1.10000, 0.90000, 1.10000, 0.90000
 6173,'CUERO 2 1   ', 115.0000,1,   6,  24,   1,1.00824308, -34.164961, 1.10000, 0.90000, 1.10000, 0.90000
 6174,'SAN ANTON~10', 115.0000,1,   6,  22,   1,0.99204260, -50.300529, 1.10000, 0.90000, 1.10000, 0.90000
 6175,'AUSTIN 16 0 ', 115.0000,1,   6,  23,   1,0.96579796, -48.828117, 1.10000, 0.90000, 1.10000, 0.90000
 6176,'AUSTIN 39 0 ', 115.0000,1,   6,  23,   1,0.97672647, -47.725356, 1.10000, 0.90000, 1.10000, 0.90000
 6177,'SAN ANTON~73', 230.0000,1,   6,  26,   1,1.02009881, -43.874410, 1.10000, 0.90000, 1.10000, 0.90000
 6178,'SAN ANTON~74', 115.0000,1,   6,  26,   1,1.00865185, -46.583789, 1.10000, 0.90000, 1.10000, 0.90000
 6179,'SAN ANTON~58', 115.0000,1,   6,  26,   1,1.00039446, -49.496298, 1.10000, 0.90000, 1.10000, 0.90000
 6180,'LA VERNIA 0 ', 115.0000,1,   6,  22,   1,0.98659807, -45.896525, 1.10000, 0.90000, 1.10000, 0.90000
 6181,'MANOR 0     ', 115.0000,1,   6,  23,   1,0.99341005, -50.991071, 1.10000, 0.90000, 1.10000, 0.90000
 6182,'SAN ANTON~54', 115.0000,1,   6,  26,   1,0.98694915, -51.385982, 1.10000, 0.90000, 1.10000, 0.90000
 6183,'GIDDINGS 0  ', 115.0000,1,   6,  25,   1,1.01493430, -43.622776, 1.10000, 0.90000, 1.10000, 0.90000
 6184,'AUSTIN 32 0 ', 115.0000,1,   6,  23,   1,0.95705366, -48.793984, 1.10000, 0.90000, 1.10000, 0.90000
 6185,'AUSTIN 38 0 ', 115.0000,1,   6,  23,   1,0.95816815, -48.471817, 1.10000, 0.90000, 1.10000, 0.90000
 6186,'AUSTIN 30 0 ', 115.0000,1,   6,  23,   1,0.97419077, -47.249336, 1.10000, 0.90000, 1.10000, 0.90000
 6187,'AUSTIN 28 0 ', 115.0000,1,   6,  23,   1,0.97067076, -48.179676, 1.10000, 0.90000, 1.10000, 0.90000
 6188,'COLUMBUS 0  ', 230.0000,1,   6,  25,   1,1.01766813, -34.738964, 1.10000, 0.90000, 1.10000, 0.90000
 6189,'COLUMBUS 1  ', 115.0000,1,   6,  25,   1,1.01312995, -36.639290, 1.10000, 0.90000, 1.10000, 0.90000
 6190,'SHINER 0    ', 115.0000,1,   6,  24,   1,1.01900792, -41.354289, 1.10000, 0.90000, 1.10000, 0.90000
 6191,'SAN ANTON~42', 115.0000,1,   6,  22,   1,0.98869735, -49.253358, 1.10000, 0.90000, 1.10000, 0.90000
 6192,'CALDWELL 0  ', 230.0000,1,   6,  25,   1,1.01080990, -43.241822, 1.10000, 0.90000, 1.10000, 0.90000
 6193,'CALDWELL 1  ', 115.0000,1,   6,  25,   1,1.00691354, -46.577167, 1.10000, 0.90000, 1.10000, 0.90000
 6194,'AUSTIN 18 0 ', 115.0000,2,   6,  23,   1,0.97770429, -47.377887, 1.10000, 0.90000, 1.10000, 0.90000
 6195,'INDUSTRY 0  ', 115.0000,1,   6,  25,   1,0.98150027, -43.517731, 1.10000, 0.90000, 1.10000, 0.90000
 6196,'DALE 0      ', 115.0000,1,   6,  23,   1,0.99638730, -47.507838, 1.10000, 0.90000, 1.10000, 0.90000
 6197,'SAN ANTON~51', 500.0000,1,   6,  26,   1,1.01603198, -40.002714, 1.10000, 0.90000, 1.10000, 0.90000
 6198,'SAN ANTON~52', 230.0000,1,   6,  26,   1,1.00487697, -44.798821, 1.10000, 0.90000, 1.10000, 0.90000
 6199,'SAN ANTON~53', 115.0000,1,   6,  26,   1,1.00353253, -47.812776, 1.10000, 0.90000, 1.10000, 0.90000
 6200,'SAN ANTON~19', 115.0000,1,   6,  26,   1,0.97874296, -50.586273, 1.10000, 0.90000, 1.10000, 0.90000
 6201,'SAN ANTON~47', 115.0000,1,   6,  26,   1,0.99597615, -51.392993, 1.10000, 0.90000, 1.10000, 0.90000
 6202,'MARTINDALE 0', 115.0000,1,   6,  22,   1,1.01134253, -45.174253, 1.10000, 0.90000, 1.10000, 0.90000
 6203,'SAN ANTON~18', 115.0000,1,   6,  26,   1,0.98237318, -51.193996, 1.10000, 0.90000, 1.10000, 0.90000
 6204,'SAN ANTON~35', 115.0000,1,   6,  26,   1,0.98754978, -50.112818, 1.10000, 0.90000, 1.10000, 0.90000
 6205,'AUSTIN 29 0 ', 115.0000,1,   6,  23,   1,0.96598923, -48.289256, 1.10000, 0.90000, 1.10000, 0.90000
 6206,'LEXINGTON 0 ', 115.0000,1,   6,  25,   1,1.00747967, -45.487752, 1.10000, 0.90000, 1.10000, 0.90000
 6207,'LEANDER 2 0 ', 115.0000,1,   6,  23,   1,0.96479267, -42.643173, 1.10000, 0.90000, 1.10000, 0.90000
 6208,'AUSTIN 15 0 ', 115.0000,1,   6,  23,   1,0.96440643, -50.606053, 1.10000, 0.90000, 1.10000, 0.90000
 6209,'MICO 0      ', 115.0000,1,   6,  26,   1,1.00076592, -47.181878, 1.10000, 0.90000, 1.10000, 0.90000
 6210,'MARBLE FAL~4', 500.0000,1,   6,  23,   1,1.01964712, -33.905151, 1.10000, 0.90000, 1.10000, 0.90000
 6211,'MARBLE FAL~5', 230.0000,1,   6,  23,   1,0.97469157, -31.279749, 1.10000, 0.90000, 1.10000, 0.90000
 6212,'MARBLE FAL~6', 115.0000,1,   6,  23,   1,0.96708584, -35.759097, 1.10000, 0.90000, 1.10000, 0.90000
 6213,'MARBLE FAL~7',  13.8000,2,   6,  23,   1,1.03999996, -29.615161, 1.10000, 0.90000, 1.10000, 0.90000
 6214,'MARBLE FAL~8',  13.8000,2,   6,  23,   1,1.03999996, -25.675268, 1.10000, 0.90000, 1.10000, 0.90000
 6215,'MARBLE FAL~9',  13.8000,2,   6,  23,   1,1.02706885, -32.838194, 1.10000, 0.90000, 1.10000, 0.90000
 6216,'MARBLE FA~10',  13.8000,2,   6,  23,   1,1.03999996, -29.153887, 1.10000, 0.90000, 1.10000, 0.90000
 6217,'AUSTIN 36 0 ', 115.0000,1,   6,  23,   1,0.95371974, -46.205103, 1.10000, 0.90000, 1.10000, 0.90000
 6218,'LOCKHART 0  ', 115.0000,1,   6,  23,   1,0.97311628, -48.752859, 1.10000, 0.90000, 1.10000, 0.90000
 6219,'AUSTIN 17 0 ', 115.0000,1,   6,  23,   1,0.97109437, -49.989936, 1.10000, 0.90000, 1.10000, 0.90000
 6220,'SAN ANTON~14', 115.0000,1,   6,  22,   1,0.99417710, -48.869529, 1.10000, 0.90000, 1.10000, 0.90000
 6221,'FALLS CITY 0', 115.0000,1,   6,  22,   1,1.02999997, -38.300071, 1.10000, 0.90000, 1.10000, 0.90000
 6222,'AUSTIN 27 0 ', 230.0000,1,   6,  23,   1,0.98455924, -44.400140, 1.10000, 0.90000, 1.10000, 0.90000
 6223,'AUSTIN 27 1 ', 115.0000,1,   6,  23,   1,0.97218013, -47.486863, 1.10000, 0.90000, 1.10000, 0.90000
 6224,'AUSTIN 23 0 ', 115.0000,1,   6,  23,   1,0.96441638, -49.757050, 1.10000, 0.90000, 1.10000, 0.90000
 6225,'SAN ANTON~39', 115.0000,1,   6,  26,   1,0.98039645, -50.681032, 1.10000, 0.90000, 1.10000, 0.90000
 6226,'BLANCO 0    ', 115.0000,1,   6,  26,   1,0.98239750, -49.933560, 1.10000, 0.90000, 1.10000, 0.90000
 6227,'AUSTIN 24 0 ', 115.0000,1,   6,  23,   1,0.96417981, -49.160669, 1.10000, 0.90000, 1.10000, 0.90000
 6228,'SAN MARCOS 0', 500.0000,1,   6,  22,   1,1.01748252, -38.397828, 1.10000, 0.90000, 1.10000, 0.90000
 6229,'SAN MARCOS 1', 230.0000,1,   6,  22,   1,1.01829147, -42.738966, 1.10000, 0.90000, 1.10000, 0.90000
 6230,'SAN MARCOS 2', 115.0000,1,   6,  22,   1,0.98802364, -46.953562, 1.10000, 0.90000, 1.10000, 0.90000
 6231,'BUDA 0      ', 115.0000,1,   6,  23,   1,0.96993613, -48.647377, 1.10000, 0.90000, 1.10000, 0.90000
 6232,'DEL VALLE 0 ', 115.0000,1,   6,  23,   1,0.99045706, -44.271432, 1.10000, 0.90000, 1.10000, 0.90000
 6233,'AUSTIN 4 0  ', 115.0000,1,   6,  23,   1,0.96175241, -49.629835, 1.10000, 0.90000, 1.10000, 0.90000
 6234,'SAN ANTON~70', 500.0000,1,   6,  26,   1,1.01410377, -40.755206, 1.10000, 0.90000, 1.10000, 0.90000
 6235,'SAN ANTON~71', 230.0000,1,   6,  26,   1,1.01172483, -42.384780, 1.10000, 0.90000, 1.10000, 0.90000
 6236,'SAN ANTON~72', 115.0000,1,   6,  26,   1,0.99564105, -46.968598, 1.10000, 0.90000, 1.10000, 0.90000
 6237,'BURLINGTON 0', 115.0000,1,   6,  25,   1,1.00934148, -42.492755, 1.10000, 0.90000, 1.10000, 0.90000
 6238,'AUSTIN 13 0 ', 115.0000,1,   6,  23,   1,0.96047080, -49.845652, 1.10000, 0.90000, 1.10000, 0.90000
 6239,'ELMENDORF 0 ', 500.0000,1,   6,  22,   1,1.03227878, -35.264697, 1.10000, 0.90000, 1.10000, 0.90000
 6240,'ELMENDORF 1 ', 230.0000,1,   6,  22,   1,1.00769389, -39.979877, 1.10000, 0.90000, 1.10000, 0.90000
 6241,'ELMENDORF 2 ', 115.0000,1,   6,  22,   1,0.98699445, -46.302115, 1.10000, 0.90000, 1.10000, 0.90000
 6242,'ELMENDORF 3 ',  13.8000,2,   6,  22,   1,1.03999996, -33.733881, 1.10000, 0.90000, 1.10000, 0.90000
 6243,'ELMENDORF 4 ',  13.8000,2,   6,  22,   1,1.03999996, -33.380907, 1.10000, 0.90000, 1.10000, 0.90000
 6244,'ELMENDORF 5 ',  13.8000,2,   6,  22,   1,1.03999996, -32.666896, 1.10000, 0.90000, 1.10000, 0.90000
 6245,'ELMENDORF 6 ',  13.8000,2,   6,  22,   1,1.03999996, -33.071264, 1.10000, 0.90000, 1.10000, 0.90000
 6246,'ELMENDORF 7 ',  13.8000,2,   6,  22,   1,1.03999996, -34.140373, 1.10000, 0.90000, 1.10000, 0.90000
 6247,'ELMENDORF 8 ',  13.8000,2,   6,  22,   1,1.03999996, -34.423173, 1.10000, 0.90000, 1.10000, 0.90000
 6248,'ELMENDORF 9 ',  13.8000,2,   6,  22,   1,1.03999996, -33.557676, 1.10000, 0.90000, 1.10000, 0.90000
 6249,'ELMENDORF 10',  13.8000,2,   6,  22,   1,1.03999996, -32.795485, 1.10000, 0.90000, 1.10000, 0.90000
 6250,'SAN ANTON~78', 115.0000,1,   6,  22,   1,0.98810673, -50.676028, 1.10000, 0.90000, 1.10000, 0.90000
 6251,'CANYON LAK~1', 115.0000,1,   6,  22,   1,0.96875972, -51.571439, 1.10000, 0.90000, 1.10000, 0.90000
 6252,'JOHNSON CI~1', 115.0000,1,   6,  23,   1,0.96011621, -39.314965, 1.10000, 0.90000, 1.10000, 0.90000
 6253,'YORKTOWN 0  ', 115.0000,1,   6,  24,   1,1.00537670, -27.007017, 1.10000, 0.90000, 1.10000, 0.90000
 6254,'AUSTIN 2 0  ', 500.0000,1,   6,  23,   1,1.01459634, -38.121031, 1.10000, 0.90000, 1.10000, 0.90000
 6255,'AUSTIN 2 1  ', 230.0000,1,   6,  23,   1,1.00737798, -39.829558, 1.10000, 0.90000, 1.10000, 0.90000
 6256,'AUSTIN 2 2  ', 115.0000,1,   6,  23,   1,0.98086596, -46.172157, 1.10000, 0.90000, 1.10000, 0.90000
 6257,'AUSTIN 2 3  ',  13.8000,2,   6,  23,   1,1.01999998, -36.891921, 1.10000, 0.90000, 1.10000, 0.90000
 6258,'AUSTIN 2 4  ',  13.8000,2,   6,  23,   1,1.01999998, -35.777774, 1.10000, 0.90000, 1.10000, 0.90000
 6259,'AUSTIN 2 5  ',  13.8000,1,   6,  23,   1,1.01459634, -38.121031, 1.10000, 0.90000, 1.10000, 0.90000
 6260,'AUSTIN 2 6  ',  13.8000,2,   6,  23,   1,1.01999998, -36.649115, 1.10000, 0.90000, 1.10000, 0.90000
 6261,'LACKLAND A~1', 115.0000,1,   6,  26,   1,0.98439360, -50.734864, 1.10000, 0.90000, 1.10000, 0.90000
 6262,'LIBERTY HI~1', 115.0000,1,   6,  23,   1,0.96721917, -46.996240, 1.10000, 0.90000, 1.10000, 0.90000
 6263,'KENEDY 0    ', 230.0000,1,   6,  24,   1,0.99641746, -29.488061, 1.10000, 0.90000, 1.10000, 0.90000
 6264,'KENEDY 1    ', 115.0000,1,   6,  24,   1,0.98666346, -27.866438, 1.10000, 0.90000, 1.10000, 0.90000
 6265,'CUERO 1 0   ', 115.0000,1,   6,  24,   1,1.01146865, -34.792048, 1.10000, 0.90000, 1.10000, 0.90000
 6266,'CUERO 1 1   ',  13.8000,2,   6,  24,   1,1.01579773, -34.195212, 1.10000, 0.90000, 1.10000, 0.90000
 6267,'CUERO 1 2   ',  13.8000,2,   6,  24,   1,1.02677011, -32.628746, 1.10000, 0.90000, 1.10000, 0.90000
 6268,'CUERO 1 3   ',  13.8000,2,   6,  24,   1,1.01475525, -34.362671, 1.10000, 0.90000, 1.10000, 0.90000
 6269,'CUERO 1 4   ',  13.8000,2,   6,  24,   1,1.02777064, -32.480825, 1.10000, 0.90000, 1.10000, 0.90000
 6270,'CUERO 1 5   ',  13.8000,1,   6,  24,   1,1.01146865, -34.792048, 1.10000, 0.90000, 1.10000, 0.90000
 6271,'CUERO 1 6   ',  13.8000,1,   6,  24,   1,1.01146865, -34.792048, 1.10000, 0.90000, 1.10000, 0.90000
 6272,'CUERO 1 7   ',  13.8000,1,   6,  24,   1,1.01146865, -34.792048, 1.10000, 0.90000, 1.10000, 0.90000
 6273,'CUERO 1 8   ',  13.8000,1,   6,  24,   1,1.01146865, -34.792048, 1.10000, 0.90000, 1.10000, 0.90000
 6274,'CUERO 1 9   ',  13.8000,2,   6,  24,   1,1.02467656, -32.868906, 1.10000, 0.90000, 1.10000, 0.90000
 6275,'SAN ANTON~31', 115.0000,1,   6,  26,   1,0.97728926, -50.695932, 1.10000, 0.90000, 1.10000, 0.90000
 6276,'VON ORMY 0  ', 115.0000,1,   6,  26,   1,0.98571837, -51.302022, 1.10000, 0.90000, 1.10000, 0.90000
 6277,'KYLE 0      ', 230.0000,1,   6,  23,   1,1.00703824, -43.445778, 1.10000, 0.90000, 1.10000, 0.90000
 6278,'KYLE 1      ', 115.0000,1,   6,  23,   1,0.98732322, -47.251057, 1.10000, 0.90000, 1.10000, 0.90000
 6279,'SEGUIN 2 0  ', 230.0000,1,   6,  22,   1,1.01338553, -41.105041, 1.10000, 0.90000, 1.10000, 0.90000
 6280,'SEGUIN 2 1  ', 115.0000,1,   6,  22,   1,1.00880933, -43.316623, 1.10000, 0.90000, 1.10000, 0.90000
 6281,'UNIVERSAL ~1', 115.0000,1,   6,  22,   1,1.00502288, -49.905795, 1.10000, 0.90000, 1.10000, 0.90000
 6282,'SPICEWOOD 0 ', 115.0000,1,   6,  23,   1,0.95802861, -39.259442, 1.10000, 0.90000, 1.10000, 0.90000
 6283,'SAINT HEDW~1', 115.0000,1,   6,  22,   1,1.00620794, -49.454657, 1.10000, 0.90000, 1.10000, 0.90000
 6284,'SAN ANTON~17', 115.0000,1,   6,  26,   1,0.98836446, -48.909062, 1.10000, 0.90000, 1.10000, 0.90000
 6285,'BOERNE 2 0  ', 230.0000,1,   6,  26,   1,1.00289166, -45.967009, 1.10000, 0.90000, 1.10000, 0.90000
 6286,'BOERNE 2 1  ', 115.0000,1,   6,  26,   1,1.00327706, -48.073317, 1.10000, 0.90000, 1.10000, 0.90000
 6287,'SAN ANTON~45', 230.0000,1,   6,  26,   1,1.00119758, -44.609629, 1.10000, 0.90000, 1.10000, 0.90000
 6288,'SAN ANTON~46', 115.0000,1,   6,  26,   1,0.98300999, -49.785208, 1.10000, 0.90000, 1.10000, 0.90000
 6289,'AUSTIN 26 0 ', 115.0000,1,   6,  23,   1,0.96189141, -49.474554, 1.10000, 0.90000, 1.10000, 0.90000
 6290,'AUSTIN 21 0 ', 115.0000,1,   6,  23,   1,0.97035229, -49.476391, 1.10000, 0.90000, 1.10000, 0.90000
 6291,'SAN ANTON~61', 115.0000,1,   6,  26,   1,1.00164306, -49.173144, 1.10000, 0.90000, 1.10000, 0.90000
 6292,'CEDAR CREE~1', 500.0000,1,   6,  23,   1,1.01791406, -37.411658, 1.10000, 0.90000, 1.10000, 0.90000
 6293,'CEDAR CREE~2', 230.0000,1,   6,  23,   1,1.00125897, -41.394075, 1.10000, 0.90000, 1.10000, 0.90000
 6294,'CEDAR CREE~3', 115.0000,1,   6,  23,   1,0.99612945, -43.273835, 1.10000, 0.90000, 1.10000, 0.90000
 6295,'CEDAR CREE~4',  13.8000,2,   6,  23,   1,1.01999998, -36.393939, 1.10000, 0.90000, 1.10000, 0.90000
 6296,'CEDAR CREE~5',  13.8000,2,   6,  23,   1,1.01999998, -36.541727, 1.10000, 0.90000, 1.10000, 0.90000
 6297,'CEDAR CREE~6',  13.8000,2,   6,  23,   1,1.01999998, -35.041131, 1.10000, 0.90000, 1.10000, 0.90000
 6298,'NEW BRAUNF~1', 500.0000,1,   6,  22,   1,1.01895082, -37.533088, 1.10000, 0.90000, 1.10000, 0.90000
 6299,'NEW BRAUNF~2', 230.0000,1,   6,  22,   1,1.01670992, -40.226157, 1.10000, 0.90000, 1.10000, 0.90000
 6300,'NEW BRAUNF~3', 115.0000,1,   6,  22,   1,1.00650132, -43.147562, 1.10000, 0.90000, 1.10000, 0.90000
 6301,'NEW BRAUNF~4',  22.0000,1,   6,  22,   1,1.01895082, -37.533088, 1.10000, 0.90000, 1.10000, 0.90000
 6302,'NEW BRAUNF~5',  22.0000,2,   6,  22,   1,1.01242638, -34.558414, 1.10000, 0.90000, 1.10000, 0.90000
 6303,'NEW BRAUNF~6',  22.0000,2,   6,  22,   1,1.01706004, -36.529528, 1.10000, 0.90000, 1.10000, 0.90000
 6304,'NEW BRAUNF~7',  22.0000,2,   6,  22,   1,1.01370299, -35.037702, 1.10000, 0.90000, 1.10000, 0.90000
 6305,'NEW BRAUNF~8',  22.0000,2,   6,  22,   1,1.01251769, -34.521712, 1.10000, 0.90000, 1.10000, 0.90000
 6306,'AUSTIN 11 0 ', 115.0000,1,   6,  23,   1,0.96508950, -48.626893, 1.10000, 0.90000, 1.10000, 0.90000
 6307,'SAN ANTON~55', 115.0000,1,   6,  26,   1,0.97902560, -50.492833, 1.10000, 0.90000, 1.10000, 0.90000
 6308,'HONDO 0     ', 230.0000,1,   6,  26,   1,1.01068258, -41.498255, 1.10000, 0.90000, 1.10000, 0.90000
 6309,'HONDO 1     ', 115.0000,1,   6,  26,   1,1.00519800, -44.420347, 1.10000, 0.90000, 1.10000, 0.90000
 6310,'SAN ANTON~56', 115.0000,1,   6,  22,   1,0.99914545, -48.514615, 1.10000, 0.90000, 1.10000, 0.90000
 6311,'NEW ULM 0   ', 115.0000,1,   6,  25,   1,1.02173233, -38.067813, 1.10000, 0.90000, 1.10000, 0.90000
 6312,'SAN ANTON~80', 115.0000,1,   6,  22,   1,1.00549698, -47.570751, 1.10000, 0.90000, 1.10000, 0.90000
 6313,'AUSTIN 33 0 ', 115.0000,1,   6,  23,   1,0.96556723, -47.578056, 1.10000, 0.90000, 1.10000, 0.90000
 6314,'BULVERDE 0  ', 115.0000,1,   6,  26,   1,0.99103189, -50.291421, 1.10000, 0.90000, 1.10000, 0.90000
 6315,'GEORGETOWN~3', 230.0000,1,   6,  23,   1,0.99375206, -43.130613, 1.10000, 0.90000, 1.10000, 0.90000
 6316,'GEORGETOWN~4', 161.0000,1,   6,  23,   1,1.00048840, -44.247256, 1.10000, 0.90000, 1.10000, 0.90000
 6317,'GEORGETOWN~5', 161.0000,1,   6,  23,   1,0.98575675, -45.848997, 1.10000, 0.90000, 1.10000, 0.90000
 6318,'GEORGETOWN~6', 161.0000,1,   6,  23,   1,0.96946931, -47.804689, 1.10000, 0.90000, 1.10000, 0.90000
 6319,'GEORGETOWN~7', 115.0000,1,   6,  23,   1,0.95803356, -49.254844, 1.10000, 0.90000, 1.10000, 0.90000
 6320,'SAN ANTON~81', 115.0000,1,   6,  22,   1,1.00555468, -48.430768, 1.10000, 0.90000, 1.10000, 0.90000
 6321,'FLORESVILL~1', 230.0000,1,   6,  22,   1,0.99679631, -37.205003, 1.10000, 0.90000, 1.10000, 0.90000
 6322,'FLORESVILL~2', 115.0000,1,   6,  22,   1,0.99775320, -40.769129, 1.10000, 0.90000, 1.10000, 0.90000
 6323,'SAN ANTON~41', 115.0000,1,   6,  26,   1,0.98323232, -49.959255, 1.10000, 0.90000, 1.10000, 0.90000
 6324,'SAN ANTON~79', 115.0000,1,   6,  22,   1,0.98422366, -49.567376, 1.10000, 0.90000, 1.10000, 0.90000
 6325,'BUCKHOLTS 0 ', 115.0000,2,   6,  25,   1,1.01884437, -39.660996, 1.10000, 0.90000, 1.10000, 0.90000
 6326,'SOMERVILLE 0', 115.0000,1,   6,  25,   1,0.99441093, -50.004887, 1.10000, 0.90000, 1.10000, 0.90000
 6327,'WEIMAR 0    ', 115.0000,1,   6,  25,   1,1.01229191, -37.950058, 1.10000, 0.90000, 1.10000, 0.90000
 6328,'COMFORT 0   ', 115.0000,1,   6,  26,   1,0.98318607, -49.425363, 1.10000, 0.90000, 1.10000, 0.90000
 6329,'NORDHEIM 0  ', 115.0000,1,   6,  24,   1,1.00748205, -30.073603, 1.10000, 0.90000, 1.10000, 0.90000
 6330,'AUSTIN 9 0  ', 115.0000,1,   6,  23,   1,0.96525568, -50.215240, 1.10000, 0.90000, 1.10000, 0.90000
 6331,'AUSTIN 22 0 ', 115.0000,1,   6,  23,   1,0.97008586, -50.166397, 1.10000, 0.90000, 1.10000, 0.90000
 6332,'HELOTES 0   ', 115.0000,1,   6,  26,   1,1.00027370, -48.449018, 1.10000, 0.90000, 1.10000, 0.90000
 6333,'SAN ANTON~64', 500.0000,1,   6,  26,   1,1.01533055, -40.277492, 1.10000, 0.90000, 1.10000, 0.90000
 6334,'SAN ANTON~65', 230.0000,1,   6,  26,   1,1.01172531, -43.480609, 1.10000, 0.90000, 1.10000, 0.90000
 6335,'SAN ANTON~66', 115.0000,1,   6,  26,   1,0.99599314, -46.862850, 1.10000, 0.90000, 1.10000, 0.90000
 6336,'BANDERA 0   ', 115.0000,1,   6,  26,   1,0.97907376, -49.134445, 1.10000, 0.90000, 1.10000, 0.90000
 6337,'SAN ANTON~43', 115.0000,1,   6,  26,   1,1.00501752, -49.257863, 1.10000, 0.90000, 1.10000, 0.90000
 6338,'ROCKDALE 2 0', 115.0000,1,   6,  25,   1,0.99426013, -45.962006, 1.10000, 0.90000, 1.10000, 0.90000
 6339,'CEDAR CREE~7', 115.0000,1,   6,  23,   1,0.99179471, -44.156326, 1.10000, 0.90000, 1.10000, 0.90000
 6340,'NIXON 0     ', 115.0000,1,   6,  24,   1,1.01552022, -45.243446, 1.10000, 0.90000, 1.10000, 0.90000
 6341,'CHAPPELL H~1', 115.0000,1,   6,  25,   1,1.00416279, -48.307732, 1.10000, 0.90000, 1.10000, 0.90000
 6342,'ROUND ROCK~9', 500.0000,1,   6,  23,   1,1.00353479, -42.380234, 1.10000, 0.90000, 1.10000, 0.90000
 6343,'ROUND ROC~10', 230.0000,1,   6,  23,   1,0.98832905, -44.520146, 1.10000, 0.90000, 1.10000, 0.90000
 6344,'ROUND ROC~11', 115.0000,1,   6,  23,   1,0.98228484, -47.208854, 1.10000, 0.90000, 1.10000, 0.90000
 6345,'AUSTIN 14 0 ', 115.0000,1,   6,  23,   1,0.96543580, -49.375147, 1.10000, 0.90000, 1.10000, 0.90000
 6346,'LEMING 0    ', 115.0000,1,   6,  26,   1,0.98960972, -41.844386, 1.10000, 0.90000, 1.10000, 0.90000
 6349,'AUSTIN 1 0  ', 500.0000,2,   6,  23,   1,1.01457655, -38.647519, 1.10000, 0.90000, 1.10000, 0.90000
 6350,'AUSTIN 1 1  ', 230.0000,1,   6,  23,   1,0.99457717, -41.458313, 1.10000, 0.90000, 1.10000, 0.90000
 6351,'AUSTIN 1 2  ', 115.0000,1,   6,  23,   1,0.97909659, -46.109576, 1.10000, 0.90000, 1.10000, 0.90000
 6352,'SAN ANTON~40', 115.0000,1,   6,  26,   1,1.00259709, -49.803192, 1.10000, 0.90000, 1.10000, 0.90000
 6353,'ROUND ROCK~8', 115.0000,1,   6,  23,   1,0.97835290, -48.746514, 1.10000, 0.90000, 1.10000, 0.90000
 6354,'ROUND ROC~12', 230.0000,1,   6,  23,   1,0.98662162, -44.674785, 1.10000, 0.90000, 1.10000, 0.90000
 6355,'ROUND ROC~13', 115.0000,1,   6,  23,   1,0.98224396, -46.694073, 1.10000, 0.90000, 1.10000, 0.90000
 6356,'SAN ANTON~48', 115.0000,2,   6,  26,   1,1.02237988, -50.563696, 1.10000, 0.90000, 1.10000, 0.90000
 6357,'DEVINE 0    ', 115.0000,1,   6,  26,   1,1.01178658, -36.126421, 1.10000, 0.90000, 1.10000, 0.90000
 6358,'GEORGETOWN~1', 115.0000,1,   6,  23,   1,1.00738597, -50.892491, 1.10000, 0.90000, 1.10000, 0.90000
 6359,'BURNET 0    ', 230.0000,1,   6,  23,   1,0.97281396, -33.650826, 1.10000, 0.90000, 1.10000, 0.90000
 6360,'BURNET 1    ', 115.0000,1,   6,  23,   1,0.93142676, -28.678393, 1.10000, 0.90000, 1.10000, 0.90000
 7001,'INEZ 0      ', 115.0000,1,   7,   6,   1,1.00993276, -32.303004, 1.10000, 0.90000, 1.10000, 0.90000
 7002,'PASADENA 2 0', 500.0000,1,   7,   4,   1,1.02853680, -35.315367, 1.10000, 0.90000, 1.10000, 0.90000
 7003,'PASADENA 2 1', 230.0000,1,   7,   4,   1,1.00977612, -39.993070, 1.10000, 0.90000, 1.10000, 0.90000
 7004,'PASADENA 2 2', 115.0000,1,   7,   4,   1,1.00088692, -45.336672, 1.10000, 0.90000, 1.10000, 0.90000
 7005,'PASADENA 2 3',  13.8000,2,   7,   4,   1,1.03999996, -33.148834, 1.10000, 0.90000, 1.10000, 0.90000
 7006,'PASADENA 2 4',  13.8000,2,   7,   4,   1,1.03979397, -34.083197, 1.10000, 0.90000, 1.10000, 0.90000
 7007,'PASADENA 2 5',  13.8000,2,   7,   4,   1,1.03999996, -33.461179, 1.10000, 0.90000, 1.10000, 0.90000
 7008,'PASADENA 2 6',  13.8000,2,   7,   4,   1,1.03999996, -33.367588, 1.10000, 0.90000, 1.10000, 0.90000
 7009,'PASADENA 2 7',  13.8000,2,   7,   4,   1,1.03999996, -33.145494, 1.10000, 0.90000, 1.10000, 0.90000
 7010,'PRAIRIE VI~1', 115.0000,1,   7,   5,   1,0.97957081, -51.189140, 1.10000, 0.90000, 1.10000, 0.90000
 7011,'CONROE 1 0  ', 115.0000,1,   7,   5,   1,1.01719403, -53.381668, 1.10000, 0.90000, 1.10000, 0.90000
 7012,'SIMONTON 0  ', 115.0000,1,   7,   3,   1,0.96606541, -45.755588, 1.10000, 0.90000, 1.10000, 0.90000
 7013,'HOUSTON 80 0', 115.0000,1,   7,   5,   1,0.98669815, -51.534508, 1.10000, 0.90000, 1.10000, 0.90000
 7014,'HOUSTON 1 0 ', 115.0000,1,   7,   4,   1,0.97918594, -49.690852, 1.10000, 0.90000, 1.10000, 0.90000
 7015,'HOUSTON 1 1 ',  18.0000,1,   7,   4,   1,0.97918594, -49.690852, 1.10000, 0.90000, 1.10000, 0.90000
 7016,'HOUSTON 9 0 ', 115.0000,1,   7,   4,   1,0.99106389, -46.883764, 1.10000, 0.90000, 1.10000, 0.90000
 7017,'HOUSTON 73 0', 115.0000,1,   7,   3,   1,0.98299110, -50.935948, 1.10000, 0.90000, 1.10000, 0.90000
 7018,'NURSERY 0   ', 500.0000,1,   7,   6,   1,1.03165507, -30.011083, 1.10000, 0.90000, 1.10000, 0.90000
 7019,'NURSERY 1   ', 230.0000,1,   7,   6,   1,1.01352584, -28.028182, 1.10000, 0.90000, 1.10000, 0.90000
 7020,'NURSERY 2   ', 115.0000,1,   7,   6,   1,1.00871849, -31.473751, 1.10000, 0.90000, 1.10000, 0.90000
 7021,'NURSERY 3   ',  18.0000,2,   7,   6,   1,1.03758717, -29.377303, 1.10000, 0.90000, 1.10000, 0.90000
 7022,'NURSERY 4   ',  18.0000,2,   7,   6,   1,1.03999996, -28.582209, 1.10000, 0.90000, 1.10000, 0.90000
 7023,'NURSERY 5   ',  18.0000,2,   7,   6,   1,1.03987908, -29.135774, 1.10000, 0.90000, 1.10000, 0.90000
 7024,'NURSERY 6   ',  18.0000,2,   7,   6,   1,1.03719878, -29.424103, 1.10000, 0.90000, 1.10000, 0.90000
 7025,'NURSERY 7   ',  18.0000,1,   7,   6,   1,1.03165507, -30.011083, 1.10000, 0.90000, 1.10000, 0.90000
 7026,'BACLIFF 0   ', 115.0000,1,   7,   4,   1,1.00391138, -44.416857, 1.10000, 0.90000, 1.10000, 0.90000
 7027,'SPRING 1 0  ', 115.0000,1,   7,   5,   1,0.98293114, -51.499732, 1.10000, 0.90000, 1.10000, 0.90000
 7028,'HOUSTON 72 0', 115.0000,1,   7,   3,   1,0.99861264, -50.029565, 1.10000, 0.90000, 1.10000, 0.90000
 7029,'PORT LAVAC~1', 230.0000,1,   7,   6,   1,1.01982260, -26.986631, 1.10000, 0.90000, 1.10000, 0.90000
 7030,'PORT LAVAC~2', 115.0000,1,   7,   6,   1,1.00491214, -25.248680, 1.10000, 0.90000, 1.10000, 0.90000
 7031,'PORT LAVAC~3',  13.8000,2,   7,   6,   1,1.01963329, -24.009346, 1.10000, 0.90000, 1.10000, 0.90000
 7032,'PORT LAVAC~4',  13.8000,2,   7,   6,   1,1.02019310, -26.028533, 1.10000, 0.90000, 1.10000, 0.90000
 7033,'PORT LAVAC~5',  13.8000,2,   7,   6,   1,1.02011693, -26.101044, 1.10000, 0.90000, 1.10000, 0.90000
 7034,'PORT LAVAC~6',  13.8000,1,   7,   6,   1,1.01982260, -26.986631, 1.10000, 0.90000, 1.10000, 0.90000
 7035,'CONROE 5 0  ', 230.0000,1,   7,   5,   1,1.00344694, -46.684644, 1.10000, 0.90000, 1.10000, 0.90000
 7036,'CONROE 5 1  ', 115.0000,1,   7,   5,   1,0.99144650, -49.950676, 1.10000, 0.90000, 1.10000, 0.90000
 7037,'SUGAR LAND~5', 500.0000,1,   7,   3,   1,1.01383352, -40.487609, 1.10000, 0.90000, 1.10000, 0.90000
 7038,'SUGAR LAND~6', 230.0000,1,   7,   3,   1,0.99879092, -43.140957, 1.10000, 0.90000, 1.10000, 0.90000
 7039,'SUGAR LAND~7', 115.0000,1,   7,   3,   1,0.98473793, -47.753551, 1.10000, 0.90000, 1.10000, 0.90000
 7040,'DAYTON 0    ', 230.0000,1,   7,   4,   1,1.00754631, -40.807942, 1.10000, 0.90000, 1.10000, 0.90000
 7041,'DAYTON 1    ', 115.0000,1,   7,   4,   1,0.99461275, -45.417565, 1.10000, 0.90000, 1.10000, 0.90000
 7042,'VICTORIA 2 0', 500.0000,1,   7,   6,   1,1.02987027, -28.920476, 1.10000, 0.90000, 1.10000, 0.90000
 7043,'VICTORIA 2 1', 230.0000,1,   7,   6,   1,1.01728809, -28.216215, 1.10000, 0.90000, 1.10000, 0.90000
 7044,'VICTORIA 2 2', 115.0000,1,   7,   6,   1,1.00897419, -30.987837, 1.10000, 0.90000, 1.10000, 0.90000
 7045,'VICTORIA 2 3',  20.0000,2,   7,   6,   1,1.02999997, -26.934364, 1.10000, 0.90000, 1.10000, 0.90000
 7046,'VICTORIA 2 4',  20.0000,2,   7,   6,   1,1.02999997, -28.004360, 1.10000, 0.90000, 1.10000, 0.90000
 7047,'KATY 1 0    ', 500.0000,1,   7,   3,   1,1.01216555, -41.119798, 1.10000, 0.90000, 1.10000, 0.90000
 7048,'KATY 1 1    ', 230.0000,1,   7,   3,   1,0.99994332, -43.944396, 1.10000, 0.90000, 1.10000, 0.90000
 7049,'KATY 1 2    ', 115.0000,1,   7,   3,   1,0.99334246, -49.411706, 1.10000, 0.90000, 1.10000, 0.90000
 7050,'MAGNOLIA 2 0', 115.0000,1,   7,   5,   1,0.97918439, -52.449586, 1.10000, 0.90000, 1.10000, 0.90000
 7051,'HOUSTON 29 0', 115.0000,1,   7,   3,   1,0.98234737, -51.078047, 1.10000, 0.90000, 1.10000, 0.90000
 7052,'MISSOURI C~1', 115.0000,1,   7,   3,   1,0.99081147, -47.978613, 1.10000, 0.90000, 1.10000, 0.90000
 7053,'RICHMOND 1 0', 115.0000,2,   7,   3,   1,1.00427282, -41.647321, 1.10000, 0.90000, 1.10000, 0.90000
 7054,'HOUSTON 11 0', 115.0000,1,   7,   4,   1,0.97158229, -51.557208, 1.10000, 0.90000, 1.10000, 0.90000
 7055,'HOUSTON 33 0', 115.0000,1,   7,   3,   1,0.98705649, -48.438448, 1.10000, 0.90000, 1.10000, 0.90000
 7056,'SPRING 8 0  ', 230.0000,1,   7,   5,   1,0.99760121, -46.575135, 1.10000, 0.90000, 1.10000, 0.90000
 7057,'SPRING 8 1  ', 115.0000,1,   7,   5,   1,0.97663975, -52.365769, 1.10000, 0.90000, 1.10000, 0.90000
 7058,'POINT COMF~4', 500.0000,2,   7,   6,   1,1.03090012, -27.989349, 1.10000, 0.90000, 1.10000, 0.90000
 7059,'POINT COMF~5', 230.0000,2,   7,   6,   1,1.02796984, -28.341674, 1.10000, 0.90000, 1.10000, 0.90000
 7060,'POINT COMF~6', 115.0000,2,   7,   6,   1,1.03046179, -30.989733, 1.10000, 0.90000, 1.10000, 0.90000
 7061,'POINT COMF~7',  13.8000,2,   7,   6,   1,1.02780557, -26.365811, 1.10000, 0.90000, 1.10000, 0.90000
 7062,'POINT COMF~8',  13.8000,2,   7,   6,   1,1.02813494, -26.505358, 1.10000, 0.90000, 1.10000, 0.90000
 7063,'POINT COMF~9',  13.8000,2,   7,   6,   1,1.02796340, -26.386629, 1.10000, 0.90000, 1.10000, 0.90000
 7064,'POINT COM~10',  13.8000,2,   7,   6,   1,1.02857208, -26.763623, 1.10000, 0.90000, 1.10000, 0.90000
 7065,'POINT COM~11',  13.8000,2,   7,   6,   1,1.02846074, -26.640764, 1.10000, 0.90000, 1.10000, 0.90000
 7066,'POINT COM~12',  13.8000,2,   7,   6,   1,1.02821398, -26.539233, 1.10000, 0.90000, 1.10000, 0.90000
 7067,'HOUSTON 28 0', 115.0000,1,   7,   3,   1,0.96341294, -53.256477, 1.10000, 0.90000, 1.10000, 0.90000
 7068,'EL CAMPO 0  ', 230.0000,2,   7,   1,   1,1.00963509, -33.382304, 1.10000, 0.90000, 1.10000, 0.90000
 7069,'EL CAMPO 1  ', 115.0000,2,   7,   1,   1,1.00000000, -34.287481, 1.10000, 0.90000, 1.10000, 0.90000
 7070,'HOUSTON 12 0', 115.0000,1,   7,   4,   1,0.98455405, -46.978864, 1.10000, 0.90000, 1.10000, 0.90000
 7071,'PORT O CON~1', 115.0000,1,   7,   6,   1,1.01644289, -29.349497, 1.10000, 0.90000, 1.10000, 0.90000
 7072,'DICKINSON 0 ', 115.0000,1,   7,   4,   1,0.99925160, -44.177927, 1.10000, 0.90000, 1.10000, 0.90000
 7073,'GALVESTON ~1', 230.0000,1,   7,   2,   1,1.01054621, -40.295319, 1.10000, 0.90000, 1.10000, 0.90000
 7074,'GALVESTON ~2', 115.0000,1,   7,   2,   1,1.00582099, -43.047626, 1.10000, 0.90000, 1.10000, 0.90000
 7075,'HOUSTON 10 0', 115.0000,1,   7,   4,   1,1.00486982, -46.665020, 1.10000, 0.90000, 1.10000, 0.90000
 7076,'BAYTOWN 2 0 ', 500.0000,1,   7,   4,   1,1.02980578, -34.902345, 1.10000, 0.90000, 1.10000, 0.90000
 7077,'BAYTOWN 2 1 ', 230.0000,1,   7,   4,   1,1.02365649, -36.812855, 1.10000, 0.90000, 1.10000, 0.90000
 7078,'BAYTOWN 2 2 ', 115.0000,1,   7,   4,   1,1.01392126, -40.858226, 1.10000, 0.90000, 1.10000, 0.90000
 7079,'BAYTOWN 2 3 ',  13.8000,2,   7,   4,   1,1.03999996, -32.861246, 1.10000, 0.90000, 1.10000, 0.90000
 7080,'BAYTOWN 2 4 ',  13.8000,2,   7,   4,   1,1.03999996, -32.285205, 1.10000, 0.90000, 1.10000, 0.90000
 7081,'BAYTOWN 2 5 ',  13.8000,2,   7,   4,   1,1.03999996, -32.260104, 1.10000, 0.90000, 1.10000, 0.90000
 7082,'BAYTOWN 2 6 ',  13.8000,2,   7,   4,   1,1.03999996, -32.808465, 1.10000, 0.90000, 1.10000, 0.90000
 7083,'LEAGUE CIT~1', 230.0000,1,   7,   4,   1,1.01119912, -38.938857, 1.10000, 0.90000, 1.10000, 0.90000
 7084,'LEAGUE CIT~2', 115.0000,1,   7,   4,   1,1.00054431, -42.893024, 1.10000, 0.90000, 1.10000, 0.90000
 7085,'LIVERPOOL 0 ', 115.0000,1,   7,   2,   1,0.99120998, -43.397277, 1.10000, 0.90000, 1.10000, 0.90000
 7086,'HOUSTON 16 0', 115.0000,1,   7,   4,   1,0.98210031, -48.853488, 1.10000, 0.90000, 1.10000, 0.90000
 7087,'SUGAR LAND~1', 115.0000,1,   7,   3,   1,0.99022096, -46.995629, 1.10000, 0.90000, 1.10000, 0.90000
 7088,'RICHMOND 2 0', 115.0000,1,   7,   3,   1,0.96696776, -45.881622, 1.10000, 0.90000, 1.10000, 0.90000
 7089,'HOUSTON 82 0', 115.0000,1,   7,   3,   1,0.99940610, -51.838240, 1.10000, 0.90000, 1.10000, 0.90000
 7090,'PINEHURST 0 ', 115.0000,1,   7,   5,   1,0.98197585, -51.743659, 1.10000, 0.90000, 1.10000, 0.90000
 7091,'PEARLAND 2 0', 115.0000,1,   7,   3,   1,1.01070642, -51.419450, 1.10000, 0.90000, 1.10000, 0.90000
 7092,'HOUSTON 47 0', 115.0000,1,   7,   3,   1,0.97916949, -50.138035, 1.10000, 0.90000, 1.10000, 0.90000
 7093,'HOUSTON 79 0', 115.0000,1,   7,   3,   1,0.97436547, -50.906920, 1.10000, 0.90000, 1.10000, 0.90000
 7094,'HOUSTON 49 0', 115.0000,1,   7,   3,   1,0.98919630, -51.943015, 1.10000, 0.90000, 1.10000, 0.90000
 7095,'WADSWORTH 0 ', 500.0000,2,   7,   1,   1,1.02008832, -26.448886, 1.10000, 0.90000, 1.10000, 0.90000
 7096,'WADSWORTH 1 ', 230.0000,2,   7,   1,   1,1.02036357, -28.720536, 1.10000, 0.90000, 1.10000, 0.90000
 7097,'WADSWORTH 2 ', 115.0000,2,   7,   1,   1,1.01332283, -28.903537, 1.10000, 0.90000, 1.10000, 0.90000
 7098,'WADSWORTH 3 ',  13.8000,2,   7,   1,   1,1.00000000, -14.899108, 1.10000, 0.90000, 1.10000, 0.90000
 7099,'WADSWORTH 4 ',  13.8000,2,   7,   1,   1,1.01214445, -22.251196, 1.10000, 0.90000, 1.10000, 0.90000
 7100,'HOUSTON 18 0', 115.0000,1,   7,   4,   1,0.98289442, -48.138955, 1.10000, 0.90000, 1.10000, 0.90000
 7101,'HOUSTON 88 0', 115.0000,1,   7,   3,   1,0.98244584, -49.276212, 1.10000, 0.90000, 1.10000, 0.90000
 7102,'TOMBALL 1 0 ', 115.0000,1,   7,   5,   1,0.97052455, -52.505556, 1.10000, 0.90000, 1.10000, 0.90000
 7103,'HOUSTON 22 0', 115.0000,1,   7,   4,   1,0.98318309, -48.687327, 1.10000, 0.90000, 1.10000, 0.90000
 7104,'DEER PARK 0 ', 500.0000,1,   7,   4,   1,1.02903724, -34.865606, 1.10000, 0.90000, 1.10000, 0.90000
 7105,'DEER PARK 1 ', 230.0000,1,   7,   4,   1,1.01124680, -39.618666, 1.10000, 0.90000, 1.10000, 0.90000
 7106,'DEER PARK 2 ', 115.0000,1,   7,   4,   1,1.00273180, -44.558440, 1.10000, 0.90000, 1.10000, 0.90000
 7107,'DEER PARK 3 ',  24.0000,2,   7,   4,   1,1.03661990, -34.056792, 1.10000, 0.90000, 1.10000, 0.90000
 7108,'DEER PARK 4 ',  24.0000,2,   7,   4,   1,1.03999996, -33.634706, 1.10000, 0.90000, 1.10000, 0.90000
 7109,'DEER PARK 5 ',  24.0000,2,   7,   4,   1,1.03847599, -33.840784, 1.10000, 0.90000, 1.10000, 0.90000
 7110,'DEER PARK 6 ',  24.0000,2,   7,   4,   1,1.03999996, -32.882662, 1.10000, 0.90000, 1.10000, 0.90000
 7111,'DEER PARK 7 ',  24.0000,2,   7,   4,   1,1.03999996, -32.833812, 1.10000, 0.90000, 1.10000, 0.90000
 7112,'DEER PARK 8 ',  24.0000,2,   7,   4,   1,1.03999996, -33.640802, 1.10000, 0.90000, 1.10000, 0.90000
 7113,'DEER PARK 9 ',  24.0000,2,   7,   4,   1,1.03999996, -32.491497, 1.10000, 0.90000, 1.10000, 0.90000
 7114,'DEER PARK 10',  24.0000,2,   7,   4,   1,1.03970706, -33.722652, 1.10000, 0.90000, 1.10000, 0.90000
 7115,'DEER PARK 11',  24.0000,2,   7,   4,   1,1.03966939, -33.721542, 1.10000, 0.90000, 1.10000, 0.90000
 7116,'WALLIS 0    ', 115.0000,1,   7,   1,   1,0.96673137, -44.379660, 1.10000, 0.90000, 1.10000, 0.90000
 7117,'HOUSTON 67 0', 115.0000,1,   7,   3,   1,0.98675698, -49.713604, 1.10000, 0.90000, 1.10000, 0.90000
 7118,'SPRING 4 0  ', 115.0000,1,   7,   5,   1,0.97185951, -51.920779, 1.10000, 0.90000, 1.10000, 0.90000
 7119,'SOUTH HOUS~1', 115.0000,1,   7,   4,   1,0.98304337, -48.066302, 1.10000, 0.90000, 1.10000, 0.90000
 7120,'HOUSTON 3 0 ', 115.0000,1,   7,   3,   1,0.97024798, -51.719268, 1.10000, 0.90000, 1.10000, 0.90000
 7121,'HOUSTON 3 1 ',  18.0000,1,   7,   3,   1,0.97024798, -51.719268, 1.10000, 0.90000, 1.10000, 0.90000
 7122,'HOUSTON 3 2 ',  18.0000,1,   7,   3,   1,0.97024798, -51.719268, 1.10000, 0.90000, 1.10000, 0.90000
 7123,'SEADRIFT 0  ', 115.0000,2,   7,   6,   1,1.01937616, -28.733165, 1.10000, 0.90000, 1.10000, 0.90000
 7124,'HOUSTON 34 0', 115.0000,1,   7,   3,   1,0.97821307, -50.109468, 1.10000, 0.90000, 1.10000, 0.90000
 7125,'SUGAR LAND~2', 500.0000,1,   7,   3,   1,1.02519822, -36.909106, 1.10000, 0.90000, 1.10000, 0.90000
 7126,'SUGAR LAND~3', 230.0000,1,   7,   3,   1,1.00137115, -42.496570, 1.10000, 0.90000, 1.10000, 0.90000
 7127,'SUGAR LAND~4', 115.0000,1,   7,   3,   1,0.99651033, -45.026571, 1.10000, 0.90000, 1.10000, 0.90000
 7128,'CONROE 7 0  ', 115.0000,1,   7,   5,   1,0.99294955, -49.979172, 1.10000, 0.90000, 1.10000, 0.90000
 7129,'LOLITA 0    ', 115.0000,1,   7,   6,   1,1.02537310, -33.620045, 1.10000, 0.90000, 1.10000, 0.90000
 7130,'LAPORTE 0   ', 500.0000,1,   7,   4,   1,1.02575696, -34.587668, 1.10000, 0.90000, 1.10000, 0.90000
 7131,'LAPORTE 1   ', 230.0000,1,   7,   4,   1,1.01170313, -39.668335, 1.10000, 0.90000, 1.10000, 0.90000
 7132,'LAPORTE 2   ', 115.0000,1,   7,   4,   1,1.00207114, -43.571225, 1.10000, 0.90000, 1.10000, 0.90000
 7133,'LAPORTE 3   ',  13.8000,2,   7,   4,   1,1.02484834, -34.111204, 1.10000, 0.90000, 1.10000, 0.90000
 7134,'LAPORTE 4   ',  13.8000,2,   7,   4,   1,1.02277899, -33.065523, 1.10000, 0.90000, 1.10000, 0.90000
 7135,'LAPORTE 5   ',  13.8000,2,   7,   4,   1,1.02187324, -32.673979, 1.10000, 0.90000, 1.10000, 0.90000
 7136,'LAPORTE 6   ',  13.8000,2,   7,   4,   1,1.02139485, -32.483075, 1.10000, 0.90000, 1.10000, 0.90000
 7137,'LAPORTE 7   ',  13.8000,2,   7,   4,   1,1.02155399, -32.404292, 1.10000, 0.90000, 1.10000, 0.90000
 7138,'LAPORTE 8   ',  13.8000,2,   7,   4,   1,1.02292049, -33.136260, 1.10000, 0.90000, 1.10000, 0.90000
 7139,'LAPORTE 9   ',  13.8000,2,   7,   4,   1,1.02299607, -33.082704, 1.10000, 0.90000, 1.10000, 0.90000
 7140,'LAPORTE 10  ',  13.8000,2,   7,   4,   1,1.02323282, -33.318021, 1.10000, 0.90000, 1.10000, 0.90000
 7141,'LAPORTE 11  ',  13.8000,2,   7,   4,   1,1.02420914, -33.754870, 1.10000, 0.90000, 1.10000, 0.90000
 7142,'LAPORTE 12  ',  13.8000,2,   7,   4,   1,1.02364314, -33.487191, 1.10000, 0.90000, 1.10000, 0.90000
 7143,'NEW CANEY 0 ', 115.0000,1,   7,   5,   1,0.98644698, -53.139743, 1.10000, 0.90000, 1.10000, 0.90000
 7144,'HOUSTON 14 0', 115.0000,1,   7,   4,   1,0.98575854, -47.175645, 1.10000, 0.90000, 1.10000, 0.90000
 7145,'HOUSTON 2 0 ', 115.0000,1,   7,   4,   1,1.02030408, -53.360084, 1.10000, 0.90000, 1.10000, 0.90000
 7146,'HOUSTON 2 1 ',  13.8000,2,   7,   4,   1,1.01817477, -52.159740, 1.10000, 0.90000, 1.10000, 0.90000
 7147,'HOUSTON 78 0', 115.0000,1,   7,   3,   1,0.98938221, -49.291477, 1.10000, 0.90000, 1.10000, 0.90000
 7148,'HOUSTON 40 0', 115.0000,1,   7,   3,   1,0.97491384, -51.872845, 1.10000, 0.90000, 1.10000, 0.90000
 7149,'BLOOMINGTO~1', 115.0000,1,   7,   6,   1,1.00881195, -31.980776, 1.10000, 0.90000, 1.10000, 0.90000
 7150,'WILLIS 2 0  ', 230.0000,1,   7,   5,   1,1.02326238, -47.604475, 1.10000, 0.90000, 1.10000, 0.90000
 7151,'WILLIS 2 1  ', 115.0000,1,   7,   5,   1,1.01929688, -49.768511, 1.10000, 0.90000, 1.10000, 0.90000
 7152,'HOUSTON 51 0', 115.0000,1,   7,   3,   1,0.98175329, -49.561707, 1.10000, 0.90000, 1.10000, 0.90000
 7153,'PALACIOS 0  ', 115.0000,1,   7,   1,   1,1.00465298, -29.806648, 1.10000, 0.90000, 1.10000, 0.90000
 7154,'CONROE 4 0  ', 115.0000,1,   7,   5,   1,0.99306405, -52.503705, 1.10000, 0.90000, 1.10000, 0.90000
 7155,'HOUSTON 52 0', 115.0000,1,   7,   3,   1,0.97413099, -50.012353, 1.10000, 0.90000, 1.10000, 0.90000
 7156,'SPRING 2 0  ', 230.0000,1,   7,   5,   1,0.99230546, -46.160724, 1.10000, 0.90000, 1.10000, 0.90000
 7157,'SPRING 2 1  ', 115.0000,1,   7,   5,   1,0.98543036, -50.136478, 1.10000, 0.90000, 1.10000, 0.90000
 7158,'KINGWOOD 1 0', 115.0000,1,   7,   4,   1,0.96738559, -51.605996, 1.10000, 0.90000, 1.10000, 0.90000
 7159,'HOUSTON 5 0 ', 500.0000,1,   7,   3,   1,1.01637435, -41.177127, 1.10000, 0.90000, 1.10000, 0.90000
 7160,'HOUSTON 5 1 ', 230.0000,1,   7,   3,   1,1.00725091, -43.512127, 1.10000, 0.90000, 1.10000, 0.90000
 7161,'HOUSTON 5 2 ', 115.0000,1,   7,   3,   1,0.99872488, -47.141023, 1.10000, 0.90000, 1.10000, 0.90000
 7162,'HOUSTON 5 3 ',  18.0000,2,   7,   3,   1,1.02526903, -40.209081, 1.10000, 0.90000, 1.10000, 0.90000
 7163,'HOUSTON 5 4 ',  18.0000,2,   7,   3,   1,1.02999783, -39.680783, 1.10000, 0.90000, 1.10000, 0.90000
 7164,'HOUSTON 5 5 ',  18.0000,2,   7,   3,   1,1.02626991, -40.086350, 1.10000, 0.90000, 1.10000, 0.90000
 7165,'HOUSTON 5 6 ',  18.0000,2,   7,   3,   1,1.02532566, -40.194816, 1.10000, 0.90000, 1.10000, 0.90000
 7166,'HOUSTON 5 7 ',  18.0000,2,   7,   3,   1,1.03223562, -39.432407, 1.10000, 0.90000, 1.10000, 0.90000
 7167,'HOUSTON 5 8 ',  18.0000,2,   7,   3,   1,1.03543782, -39.063395, 1.10000, 0.90000, 1.10000, 0.90000
 7168,'HOUSTON 5 9 ',  18.0000,2,   7,   3,   1,1.02660012, -40.052663, 1.10000, 0.90000, 1.10000, 0.90000
 7169,'HOUSTON 5 10',  18.0000,2,   7,   3,   1,1.02472854, -40.256418, 1.10000, 0.90000, 1.10000, 0.90000
 7170,'HOUSTON 5 11',  18.0000,2,   7,   3,   1,1.03743887, -38.824035, 1.10000, 0.90000, 1.10000, 0.90000
 7171,'TEXAS CITY~1', 230.0000,1,   7,   2,   1,1.01016927, -40.275406, 1.10000, 0.90000, 1.10000, 0.90000
 7172,'TEXAS CITY~2', 115.0000,1,   7,   2,   1,1.01134717, -42.280131, 1.10000, 0.90000, 1.10000, 0.90000
 7173,'KINGWOOD 2 0', 115.0000,1,   7,   4,   1,0.96588773, -52.811979, 1.10000, 0.90000, 1.10000, 0.90000
 7174,'HOUSTON 8 0 ', 115.0000,1,   7,   4,   1,0.98242766, -46.856382, 1.10000, 0.90000, 1.10000, 0.90000
 7175,'SPRING 7 0  ', 500.0000,1,   7,   5,   1,1.01361167, -42.230985, 1.10000, 0.90000, 1.10000, 0.90000
 7176,'SPRING 7 1  ', 230.0000,1,   7,   5,   1,0.99911445, -45.245588, 1.10000, 0.90000, 1.10000, 0.90000
 7177,'SPRING 7 2  ', 115.0000,1,   7,   5,   1,0.97642046, -51.044749, 1.10000, 0.90000, 1.10000, 0.90000
 7178,'HOUSTON 41 0', 115.0000,1,   7,   3,   1,0.97195488, -52.270048, 1.10000, 0.90000, 1.10000, 0.90000
 7179,'FRESNO 0    ', 115.0000,1,   7,   3,   1,0.97928286, -47.952754, 1.10000, 0.90000, 1.10000, 0.90000
 7180,'HOUSTON 48 0', 115.0000,1,   7,   3,   1,0.97859275, -50.555776, 1.10000, 0.90000, 1.10000, 0.90000
 7181,'HOUSTON 58 0', 115.0000,1,   7,   3,   1,0.97329938, -52.067884, 1.10000, 0.90000, 1.10000, 0.90000
 7182,'PATTISON 0  ', 115.0000,1,   7,   3,   1,0.97523361, -46.371712, 1.10000, 0.90000, 1.10000, 0.90000
 7183,'HOUSTON 77 0', 115.0000,1,   7,   3,   1,1.01023138, -50.835493, 1.10000, 0.90000, 1.10000, 0.90000
 7184,'MISSOURI C~2', 230.0000,1,   7,   3,   1,1.01392162, -39.286705, 1.10000, 0.90000, 1.10000, 0.90000
 7185,'MISSOURI C~3', 115.0000,1,   7,   3,   1,1.00475693, -41.559946, 1.10000, 0.90000, 1.10000, 0.90000
 7186,'HOUSTON 4 0 ', 500.0000,1,   7,   3,   1,1.01965034, -37.509237, 1.10000, 0.90000, 1.10000, 0.90000
 7187,'HOUSTON 4 1 ', 230.0000,1,   7,   3,   1,1.00095463, -42.455226, 1.10000, 0.90000, 1.10000, 0.90000
 7188,'HOUSTON 4 2 ', 115.0000,1,   7,   3,   1,0.98971665, -47.413104, 1.10000, 0.90000, 1.10000, 0.90000
 7189,'HOUSTON 4 3 ',  13.8000,2,   7,   3,   1,1.02113950, -37.350128, 1.10000, 0.90000, 1.10000, 0.90000
 7190,'HOUSTON 4 4 ',  13.8000,2,   7,   3,   1,1.02999997, -36.115011, 1.10000, 0.90000, 1.10000, 0.90000
 7191,'HOUSTON 4 5 ',  13.8000,1,   7,   3,   1,1.01965034, -37.509237, 1.10000, 0.90000, 1.10000, 0.90000
 7192,'HOUSTON 4 6 ',  13.8000,2,   7,   3,   1,1.02609646, -36.812783, 1.10000, 0.90000, 1.10000, 0.90000
 7193,'HOUSTON 4 7 ',  13.8000,2,   7,   3,   1,1.02069759, -37.398189, 1.10000, 0.90000, 1.10000, 0.90000
 7194,'HOUSTON 4 8 ',  13.8000,2,   7,   3,   1,1.02999997, -35.616687, 1.10000, 0.90000, 1.10000, 0.90000
 7195,'HOUSTON 4 9 ',  13.8000,2,   7,   3,   1,1.02999997, -35.316053, 1.10000, 0.90000, 1.10000, 0.90000
 7196,'HOUSTON 4 10',  13.8000,2,   7,   3,   1,1.02999997, -36.332788, 1.10000, 0.90000, 1.10000, 0.90000
 7197,'HOUSTON 4 11',  13.8000,2,   7,   3,   1,1.02665663, -36.750878, 1.10000, 0.90000, 1.10000, 0.90000
 7198,'TOMBALL 2 0 ', 115.0000,1,   7,   5,   1,1.02344263, -50.825172, 1.10000, 0.90000, 1.10000, 0.90000
 7199,'CYPRESS 1 0 ', 500.0000,1,   7,   5,   1,1.01602983, -40.770232, 1.10000, 0.90000, 1.10000, 0.90000
 7200,'CYPRESS 1 1 ', 230.0000,1,   7,   5,   1,1.00302100, -46.022317, 1.10000, 0.90000, 1.10000, 0.90000
 7201,'CYPRESS 1 2 ', 115.0000,1,   7,   5,   1,1.00426388, -49.665154, 1.10000, 0.90000, 1.10000, 0.90000
 7202,'HEMPSTEAD 0 ', 115.0000,1,   7,   5,   1,0.98253310, -50.848023, 1.10000, 0.90000, 1.10000, 0.90000
 7203,'WEST COLUM~1', 115.0000,1,   7,   1,   1,0.98912591, -40.010702, 1.10000, 0.90000, 1.10000, 0.90000
 7204,'BAYTOWN 1 0 ', 500.0000,1,   7,   4,   1,1.03123558, -34.677092, 1.10000, 0.90000, 1.10000, 0.90000
 7205,'BAYTOWN 1 1 ', 230.0000,1,   7,   4,   1,1.02107632, -37.534902, 1.10000, 0.90000, 1.10000, 0.90000
 7206,'BAYTOWN 1 2 ', 115.0000,1,   7,   4,   1,1.01904118, -40.927931, 1.10000, 0.90000, 1.10000, 0.90000
 7207,'BAYTOWN 1 3 ',  18.0000,1,   7,   4,   1,1.03123558, -34.677092, 1.10000, 0.90000, 1.10000, 0.90000
 7208,'BAYTOWN 1 4 ',  18.0000,2,   7,   4,   1,1.03999996, -33.551286, 1.10000, 0.90000, 1.10000, 0.90000
 7209,'BAYTOWN 1 5 ',  18.0000,2,   7,   4,   1,1.03999996, -33.898311, 1.10000, 0.90000, 1.10000, 0.90000
 7210,'BAYTOWN 1 6 ',  18.0000,2,   7,   4,   1,1.03999996, -32.600449, 1.10000, 0.90000, 1.10000, 0.90000
 7211,'BAYTOWN 1 7 ',  18.0000,2,   7,   4,   1,1.03999996, -33.184570, 1.10000, 0.90000, 1.10000, 0.90000
 7212,'BAYTOWN 1 8 ',  18.0000,2,   7,   4,   1,1.03999996, -32.245634, 1.10000, 0.90000, 1.10000, 0.90000
 7213,'SANTA FE 1 0', 115.0000,1,   7,   2,   1,1.01589024, -41.542426, 1.10000, 0.90000, 1.10000, 0.90000
 7214,'HOUSTON 27 0', 115.0000,1,   7,   3,   1,0.97724783, -48.927544, 1.10000, 0.90000, 1.10000, 0.90000
 7215,'SPRING 5 0  ', 115.0000,1,   7,   5,   1,0.97637373, -52.649277, 1.10000, 0.90000, 1.10000, 0.90000
 7216,'HOUSTON 46 0', 115.0000,1,   7,   3,   1,0.97514439, -50.626633, 1.10000, 0.90000, 1.10000, 0.90000
 7217,'HOUSTON 23 0', 115.0000,1,   7,   4,   1,0.97934282, -50.781312, 1.10000, 0.90000, 1.10000, 0.90000
 7218,'MONTGOMERY 0', 115.0000,1,   7,   5,   1,0.98091340, -51.955613, 1.10000, 0.90000, 1.10000, 0.90000
 7219,'HUNGERFORD 0', 115.0000,1,   7,   1,   1,0.99833596, -37.764772, 1.10000, 0.90000, 1.10000, 0.90000
 7220,'HOUSTON 84 0', 115.0000,1,   7,   3,   1,0.97857887, -50.427007, 1.10000, 0.90000, 1.10000, 0.90000
 7221,'HOUSTON 83 0', 115.0000,1,   7,   3,   1,0.97784626, -50.078592, 1.10000, 0.90000, 1.10000, 0.90000
 7222,'HOUSTON 24 0', 115.0000,1,   7,   3,   1,0.98001069, -48.970038, 1.10000, 0.90000, 1.10000, 0.90000
 7223,'HOUSTON 76 0', 115.0000,1,   7,   5,   1,0.98895139, -49.461638, 1.10000, 0.90000, 1.10000, 0.90000
 7224,'HOUSTON 43 0', 115.0000,1,   7,   3,   1,0.97605407, -50.784632, 1.10000, 0.90000, 1.10000, 0.90000
 7225,'HOUSTON 81 0', 115.0000,1,   7,   3,   1,0.97516537, -52.427412, 1.10000, 0.90000, 1.10000, 0.90000
 7226,'HOUSTON 35 0', 115.0000,1,   7,   3,   1,0.98483294, -49.958715, 1.10000, 0.90000, 1.10000, 0.90000
 7227,'HOUSTON 90 0', 500.0000,1,   7,   3,   1,1.01720703, -39.233368, 1.10000, 0.90000, 1.10000, 0.90000
 7228,'HOUSTON 90 1', 230.0000,1,   7,   3,   1,0.99804634, -44.080344, 1.10000, 0.90000, 1.10000, 0.90000
 7229,'HOUSTON 90 2', 115.0000,1,   7,   3,   1,0.99059433, -47.042528, 1.10000, 0.90000, 1.10000, 0.90000
 7230,'BEASLEY 0   ', 115.0000,1,   7,   1,   1,0.99899453, -40.816644, 1.10000, 0.90000, 1.10000, 0.90000
 7231,'HOUSTON 7 0 ', 115.0000,1,   7,   4,   1,0.98955810, -45.691763, 1.10000, 0.90000, 1.10000, 0.90000
 7232,'LA MARQUE 0 ', 115.0000,1,   7,   2,   1,1.01415837, -42.816417, 1.10000, 0.90000, 1.10000, 0.90000
 7233,'WALLER 0    ', 115.0000,1,   7,   5,   1,0.97919750, -52.001840, 1.10000, 0.90000, 1.10000, 0.90000
 7234,'PORTER 0    ', 115.0000,1,   7,   5,   1,0.98519254, -52.881428, 1.10000, 0.90000, 1.10000, 0.90000
 7235,'CYPRESS 2 0 ', 115.0000,1,   7,   3,   1,1.01714098, -53.334396, 1.10000, 0.90000, 1.10000, 0.90000
 7236,'HOUSTON 30 0', 115.0000,1,   7,   5,   1,1.01321697, -51.316284, 1.10000, 0.90000, 1.10000, 0.90000
 7237,'FULSHEAR 0  ', 115.0000,1,   7,   1,   1,0.97660351, -43.023474, 1.10000, 0.90000, 1.10000, 0.90000
 7238,'LIBERTY 0   ', 115.0000,1,   7,   4,   1,1.00917995, -47.162282, 1.10000, 0.90000, 1.10000, 0.90000
 7239,'WINNIE 0    ', 115.0000,1,   7,   4,   1,0.98870438, -45.618202, 1.10000, 0.90000, 1.10000, 0.90000
 7240,'HOUSTON 63 0', 115.0000,1,   7,   3,   1,0.98542815, -50.770753, 1.10000, 0.90000, 1.10000, 0.90000
 7241,'HOUSTON 70 0', 115.0000,1,   7,   3,   1,0.97274679, -51.482554, 1.10000, 0.90000, 1.10000, 0.90000
 7242,'HOUSTON 55 0', 115.0000,1,   7,   3,   1,0.97904897, -50.975239, 1.10000, 0.90000, 1.10000, 0.90000
 7243,'CROSBY 0    ', 115.0000,1,   7,   4,   1,0.98620343, -50.039141, 1.10000, 0.90000, 1.10000, 0.90000
 7244,'MANVEL 0    ', 115.0000,1,   7,   3,   1,0.98258179, -46.733145, 1.10000, 0.90000, 1.10000, 0.90000
 7245,'HOUSTON 54 0', 115.0000,1,   7,   5,   1,0.98238850, -52.531036, 1.10000, 0.90000, 1.10000, 0.90000
 7246,'HOUSTON 89 0', 115.0000,1,   7,   3,   1,0.97003919, -52.381687, 1.10000, 0.90000, 1.10000, 0.90000
 7247,'DAMON 0     ', 115.0000,1,   7,   1,   1,0.98862356, -40.154788, 1.10000, 0.90000, 1.10000, 0.90000
 7248,'HOUSTON 74 0', 115.0000,1,   7,   3,   1,0.97065294, -51.631927, 1.10000, 0.90000, 1.10000, 0.90000
 7249,'HOUSTON 26 0', 115.0000,1,   7,   3,   1,0.97653472, -50.572029, 1.10000, 0.90000, 1.10000, 0.90000
 7250,'HOUSTON 32 0', 115.0000,1,   7,   3,   1,0.98811096, -49.497056, 1.10000, 0.90000, 1.10000, 0.90000
 7251,'HOCKLEY 0   ', 115.0000,1,   7,   5,   1,0.98403531, -52.858571, 1.10000, 0.90000, 1.10000, 0.90000
 7252,'ANGLETON 0  ', 230.0000,1,   7,   2,   1,1.01260841, -37.787806, 1.10000, 0.90000, 1.10000, 0.90000
 7253,'ANGLETON 1  ', 115.0000,1,   7,   2,   1,1.00276923, -40.313047, 1.10000, 0.90000, 1.10000, 0.90000
 7254,'CONROE 3 0  ', 115.0000,1,   7,   5,   1,1.01447821, -51.934522, 1.10000, 0.90000, 1.10000, 0.90000
 7255,'HOUSTON 39 0', 115.0000,1,   7,   3,   1,0.98662776, -48.195553, 1.10000, 0.90000, 1.10000, 0.90000
 7256,'HOUSTON 59 0', 115.0000,1,   7,   3,   1,0.98370713, -48.998309, 1.10000, 0.90000, 1.10000, 0.90000
 7257,'PEARLAND 1 0', 115.0000,1,   7,   4,   1,0.98143816, -46.697314, 1.10000, 0.90000, 1.10000, 0.90000
 7258,'HOUSTON 56 0', 115.0000,1,   7,   3,   1,0.98100239, -49.498596, 1.10000, 0.90000, 1.10000, 0.90000
 7259,'HOUSTON 13 0', 115.0000,1,   7,   4,   1,0.99025899, -48.941184, 1.10000, 0.90000, 1.10000, 0.90000
 7260,'CHANNELVI~15', 115.0000,1,   7,   4,   1,0.98941988, -47.457326, 1.10000, 0.90000, 1.10000, 0.90000
 7261,'BAY CITY 0  ', 230.0000,1,   7,   1,   1,1.02080667, -32.149113, 1.10000, 0.90000, 1.10000, 0.90000
 7262,'BAY CITY 1  ', 115.0000,1,   7,   1,   1,1.02741599, -34.673729, 1.10000, 0.90000, 1.10000, 0.90000
 7263,'PASADENA 3 0', 500.0000,1,   7,   4,   1,1.02454555, -34.912177, 1.10000, 0.90000, 1.10000, 0.90000
 7264,'PASADENA 3 1', 230.0000,1,   7,   4,   1,1.01519537, -37.862245, 1.10000, 0.90000, 1.10000, 0.90000
 7265,'PASADENA 3 2', 115.0000,1,   7,   4,   1,0.99667710, -43.856860, 1.10000, 0.90000, 1.10000, 0.90000
 7266,'PASADENA 3 3',  13.8000,2,   7,   4,   1,1.02212393, -33.624755, 1.10000, 0.90000, 1.10000, 0.90000
 7267,'PASADENA 3 4',  13.8000,2,   7,   4,   1,1.01996624, -32.682401, 1.10000, 0.90000, 1.10000, 0.90000
 7268,'PASADENA 3 5',  13.8000,2,   7,   4,   1,1.02327204, -34.218052, 1.10000, 0.90000, 1.10000, 0.90000
 7269,'PASADENA 3 6',  13.8000,2,   7,   4,   1,1.02028120, -32.907025, 1.10000, 0.90000, 1.10000, 0.90000
 7270,'PASADENA 3 7',  13.8000,2,   7,   4,   1,1.02229190, -33.717021, 1.10000, 0.90000, 1.10000, 0.90000
 7271,'BROOKSHIRE 0', 115.0000,1,   7,   3,   1,0.97746480, -49.823809, 1.10000, 0.90000, 1.10000, 0.90000
 7272,'HOUSTON 25 0', 115.0000,1,   7,   3,   1,0.98164988, -48.537961, 1.10000, 0.90000, 1.10000, 0.90000
 7273,'TEXAS CITY~3', 115.0000,1,   7,   2,   1,1.02059960, -43.100707, 1.10000, 0.90000, 1.10000, 0.90000
 7274,'VICTORIA 3 0', 230.0000,1,   7,   6,   1,1.00926447, -24.701879, 1.10000, 0.90000, 1.10000, 0.90000
 7275,'VICTORIA 3 1', 115.0000,1,   7,   6,   1,1.00542212, -25.843651, 1.10000, 0.90000, 1.10000, 0.90000
 7276,'HOUSTON 36 0', 115.0000,1,   7,   3,   1,1.00015891, -51.276641, 1.10000, 0.90000, 1.10000, 0.90000
 7277,'GANADO 0    ', 115.0000,1,   7,   6,   1,1.02999997, -35.203290, 1.10000, 0.90000, 1.10000, 0.90000
 7278,'MONT BELVI~1', 230.0000,1,   7,   4,   1,1.00974071, -40.243714, 1.10000, 0.90000, 1.10000, 0.90000
 7279,'MONT BELVI~2', 115.0000,1,   7,   4,   1,1.00643933, -42.509328, 1.10000, 0.90000, 1.10000, 0.90000
 7280,'MONT BELVI~3',  13.8000,1,   7,   4,   1,1.00974071, -40.243714, 1.10000, 0.90000, 1.10000, 0.90000
 7281,'MONT BELVI~4',  13.8000,1,   7,   4,   1,1.00974071, -40.243714, 1.10000, 0.90000, 1.10000, 0.90000
 7282,'BAYTOWN 3 0 ', 230.0000,1,   7,   4,   1,1.01728630, -38.108552, 1.10000, 0.90000, 1.10000, 0.90000
 7283,'BAYTOWN 3 1 ', 115.0000,1,   7,   4,   1,1.00303972, -42.604637, 1.10000, 0.90000, 1.10000, 0.90000
 7284,'BAYTOWN 3 2 ',  13.2000,1,   7,   4,   1,1.01728630, -38.108552, 1.10000, 0.90000, 1.10000, 0.90000
 7285,'BAYTOWN 3 3 ',  13.2000,2,   7,   4,   1,1.01740050, -37.056300, 1.10000, 0.90000, 1.10000, 0.90000
 7286,'BAYTOWN 3 4 ',  13.2000,2,   7,   4,   1,1.01751447, -35.686895, 1.10000, 0.90000, 1.10000, 0.90000
 7287,'BAYTOWN 3 5 ',  13.2000,2,   7,   4,   1,1.01728964, -36.012046, 1.10000, 0.90000, 1.10000, 0.90000
 7288,'BAYTOWN 3 6 ',  13.2000,2,   7,   4,   1,1.01748824, -35.876101, 1.10000, 0.90000, 1.10000, 0.90000
 7289,'BAYTOWN 3 7 ',  13.2000,2,   7,   4,   1,1.01750374, -36.443994, 1.10000, 0.90000, 1.10000, 0.90000
 7290,'SPRING 6 0  ', 115.0000,1,   7,   5,   1,0.97226888, -53.266443, 1.10000, 0.90000, 1.10000, 0.90000
 7291,'HUMBLE 2 0  ', 115.0000,1,   7,   5,   1,0.96059501, -53.151043, 1.10000, 0.90000, 1.10000, 0.90000
 7292,'HOUSTON 69 0', 115.0000,1,   7,   5,   1,0.99516749, -48.148630, 1.10000, 0.90000, 1.10000, 0.90000
 7293,'SANTA FE 2 0', 115.0000,1,   7,   2,   1,1.00756061, -41.585187, 1.10000, 0.90000, 1.10000, 0.90000
 7294,'PORT BOLIV~1', 115.0000,1,   7,   4,   1,1.02065086, -42.425973, 1.10000, 0.90000, 1.10000, 0.90000
 7295,'HOUSTON 42 0', 115.0000,1,   7,   5,   1,0.97493088, -51.623280, 1.10000, 0.90000, 1.10000, 0.90000
 7296,'HOUSTON 85 0', 115.0000,1,   7,   3,   1,0.96804321, -52.163685, 1.10000, 0.90000, 1.10000, 0.90000
 7297,'HOUSTON 50 0', 115.0000,1,   7,   3,   1,0.97600675, -49.630453, 1.10000, 0.90000, 1.10000, 0.90000
 7298,'HOUSTON 62 0', 115.0000,1,   7,   3,   1,0.97666579, -51.332833, 1.10000, 0.90000, 1.10000, 0.90000
 7299,'EAGLE LAKE 0', 115.0000,1,   7,   1,   1,0.98540670, -38.577089, 1.10000, 0.90000, 1.10000, 0.90000
 7300,'CONROE 2 0  ', 115.0000,1,   7,   5,   1,1.02397788, -53.662812, 1.10000, 0.90000, 1.10000, 0.90000
 7301,'WEBSTER 0   ', 115.0000,1,   7,   4,   1,0.97832650, -47.712409, 1.10000, 0.90000, 1.10000, 0.90000
 7302,'SWEENY 0    ', 115.0000,1,   7,   1,   1,1.00436974, -37.759533, 1.10000, 0.90000, 1.10000, 0.90000
 7303,'BLESSING 0  ', 115.0000,1,   7,   1,   1,1.01539743, -35.019196, 1.10000, 0.90000, 1.10000, 0.90000
 7304,'WHARTON 1 0 ', 500.0000,1,   7,   1,   1,1.02489269, -30.344027, 1.10000, 0.90000, 1.10000, 0.90000
 7305,'WHARTON 1 1 ', 230.0000,1,   7,   1,   1,1.01805758, -33.592544, 1.10000, 0.90000, 1.10000, 0.90000
 7306,'WHARTON 1 2 ', 115.0000,1,   7,   1,   1,1.00852895, -34.032521, 1.10000, 0.90000, 1.10000, 0.90000
 7307,'WHARTON 1 3 ',  24.0000,2,   7,   1,   1,1.03533208, -29.220960, 1.10000, 0.90000, 1.10000, 0.90000
 7308,'WHARTON 1 4 ',  24.0000,2,   7,   1,   1,1.03471637, -29.272470, 1.10000, 0.90000, 1.10000, 0.90000
 7309,'WHARTON 1 5 ',  24.0000,1,   7,   1,   1,1.02489269, -30.344027, 1.10000, 0.90000, 1.10000, 0.90000
 7310,'WHARTON 1 6 ',  24.0000,2,   7,   1,   1,1.03999996, -28.384395, 1.10000, 0.90000, 1.10000, 0.90000
 7311,'WHARTON 1 7 ',  24.0000,2,   7,   1,   1,1.03615010, -29.131276, 1.10000, 0.90000, 1.10000, 0.90000
 7312,'LAKE JACKS~1', 230.0000,1,   7,   2,   1,1.02032018, -35.906188, 1.10000, 0.90000, 1.10000, 0.90000
 7313,'LAKE JACKS~2', 115.0000,1,   7,   2,   1,1.00099444, -39.903434, 1.10000, 0.90000, 1.10000, 0.90000
 7314,'BELLVILLE 0 ', 115.0000,1,   7,   5,   1,0.96888536, -46.074025, 1.10000, 0.90000, 1.10000, 0.90000
 7315,'KATY 4 0    ', 115.0000,1,   7,   3,   1,0.99592662, -50.971089, 1.10000, 0.90000, 1.10000, 0.90000
 7316,'HOUSTON 38 0', 115.0000,1,   7,   3,   1,0.97750646, -48.927456, 1.10000, 0.90000, 1.10000, 0.90000
 7317,'FRIENDSWOO~1', 115.0000,1,   7,   4,   1,0.99083674, -43.949040, 1.10000, 0.90000, 1.10000, 0.90000
 7318,'HOUSTON 17 0', 115.0000,1,   7,   4,   1,0.97665662, -48.880259, 1.10000, 0.90000, 1.10000, 0.90000
 7319,'HOUSTON 66 0', 115.0000,1,   7,   5,   1,0.97655749, -51.146997, 1.10000, 0.90000, 1.10000, 0.90000
 7320,'FREEPORT 1 0', 500.0000,1,   7,   2,   1,1.02867138, -32.132867, 1.10000, 0.90000, 1.10000, 0.90000
 7321,'FREEPORT 1 1', 230.0000,1,   7,   2,   1,1.02552772, -34.047947, 1.10000, 0.90000, 1.10000, 0.90000
 7322,'FREEPORT 1 2', 115.0000,1,   7,   2,   1,1.02853549, -32.705309, 1.10000, 0.90000, 1.10000, 0.90000
 7323,'FREEPORT 1 3',  13.8000,2,   7,   2,   1,1.02590632, -30.687791, 1.10000, 0.90000, 1.10000, 0.90000
 7324,'FREEPORT 1 4',  13.8000,2,   7,   2,   1,1.02457166, -30.178450, 1.10000, 0.90000, 1.10000, 0.90000
 7325,'FREEPORT 1 5',  13.8000,2,   7,   2,   1,1.02452075, -30.168348, 1.10000, 0.90000, 1.10000, 0.90000
 7326,'FREEPORT 1 6',  13.8000,2,   7,   2,   1,1.02683270, -31.177464, 1.10000, 0.90000, 1.10000, 0.90000
 7327,'NEWGULF 0   ', 230.0000,1,   7,   1,   1,1.01949000, -34.611912, 1.10000, 0.90000, 1.10000, 0.90000
 7328,'NEWGULF 1   ', 115.0000,1,   7,   1,   1,1.01175630, -36.509448, 1.10000, 0.90000, 1.10000, 0.90000
 7329,'NEWGULF 2   ',  13.8000,2,   7,   1,   1,1.03999996, -31.988989, 1.10000, 0.90000, 1.10000, 0.90000
 7330,'HOUSTON 60 0', 115.0000,1,   7,   3,   1,0.97841883, -50.477526, 1.10000, 0.90000, 1.10000, 0.90000
 7331,'PASADENA 1 0', 500.0000,1,   7,   4,   1,1.02339375, -37.290138, 1.10000, 0.90000, 1.10000, 0.90000
 7332,'PASADENA 1 1', 230.0000,1,   7,   4,   1,1.00619376, -40.543327, 1.10000, 0.90000, 1.10000, 0.90000
 7333,'PASADENA 1 2', 115.0000,1,   7,   4,   1,0.99248880, -45.426386, 1.10000, 0.90000, 1.10000, 0.90000
 7334,'PASADENA 1 3',  20.0000,1,   7,   4,   1,1.02339375, -37.290138, 1.10000, 0.90000, 1.10000, 0.90000
 7335,'PASADENA 1 4',  20.0000,2,   7,   4,   1,1.03999996, -36.625315, 1.10000, 0.90000, 1.10000, 0.90000
 7336,'STAFFORD 0  ', 115.0000,1,   7,   3,   1,0.98881215, -48.241158, 1.10000, 0.90000, 1.10000, 0.90000
 7337,'EDNA 0      ', 115.0000,1,   7,   6,   1,1.00960910, -35.474715, 1.10000, 0.90000, 1.10000, 0.90000
 7338,'HOUSTON 21 0', 115.0000,1,   7,   4,   1,0.97894615, -49.282622, 1.10000, 0.90000, 1.10000, 0.90000
 7339,'NEEDVILLE 0 ', 115.0000,1,   7,   1,   1,0.99547136, -38.857858, 1.10000, 0.90000, 1.10000, 0.90000
 7340,'SEALY 0     ', 115.0000,2,   7,   3,   1,0.96725398, -47.724250, 1.10000, 0.90000, 1.10000, 0.90000
 7341,'KATY 3 0    ', 500.0000,1,   7,   3,   1,1.01225185, -36.317496, 1.10000, 0.90000, 1.10000, 0.90000
 7342,'KATY 3 1    ', 230.0000,1,   7,   3,   1,0.99709678, -42.842720, 1.10000, 0.90000, 1.10000, 0.90000
 7343,'KATY 3 2    ', 115.0000,1,   7,   3,   1,0.96597612, -47.316006, 1.10000, 0.90000, 1.10000, 0.90000
 7344,'HOUSTON 37 0', 115.0000,1,   7,   3,   1,0.97040731, -52.123783, 1.10000, 0.90000, 1.10000, 0.90000
 7345,'HOUSTON 19 0', 115.0000,1,   7,   4,   1,0.98104662, -48.626794, 1.10000, 0.90000, 1.10000, 0.90000
 7346,'THOMPSONS 0 ', 500.0000,1,   7,   3,   1,1.03155184, -35.804070, 1.10000, 0.90000, 1.10000, 0.90000
 7347,'THOMPSONS 1 ', 230.0000,1,   7,   3,   1,1.01774037, -38.591173, 1.10000, 0.90000, 1.10000, 0.90000
 7348,'THOMPSONS 2 ', 115.0000,1,   7,   3,   1,1.00895536, -40.823426, 1.10000, 0.90000, 1.10000, 0.90000
 7349,'THOMPSONS 3 ',  13.8000,2,   7,   3,   1,1.03999996, -34.866985, 1.10000, 0.90000, 1.10000, 0.90000
 7350,'THOMPSONS 4 ',  13.8000,2,   7,   3,   1,1.03999996, -33.555285, 1.10000, 0.90000, 1.10000, 0.90000
 7351,'THOMPSONS 5 ',  13.8000,2,   7,   3,   1,1.03999996, -32.821210, 1.10000, 0.90000, 1.10000, 0.90000
 7352,'THOMPSONS 6 ',  13.8000,2,   7,   3,   1,1.03999996, -33.038936, 1.10000, 0.90000, 1.10000, 0.90000
 7353,'THOMPSONS 7 ',  13.8000,2,   7,   3,   1,1.03999996, -33.875935, 1.10000, 0.90000, 1.10000, 0.90000
 7354,'THOMPSONS 8 ',  13.8000,2,   7,   3,   1,1.03999996, -34.728797, 1.10000, 0.90000, 1.10000, 0.90000
 7355,'THOMPSONS 9 ',  13.8000,2,   7,   3,   1,1.03999996, -34.719108, 1.10000, 0.90000, 1.10000, 0.90000
 7356,'THOMPSONS 10',  13.8000,2,   7,   3,   1,1.03999996, -34.834064, 1.10000, 0.90000, 1.10000, 0.90000
 7357,'THOMPSONS 11',  13.8000,2,   7,   3,   1,1.03489804, -35.451216, 1.10000, 0.90000, 1.10000, 0.90000
 7358,'THOMPSONS 12',  13.8000,2,   7,   3,   1,1.03999996, -33.249525, 1.10000, 0.90000, 1.10000, 0.90000
 7359,'THOMPSONS 13',  13.8000,2,   7,   3,   1,1.03999996, -34.720990, 1.10000, 0.90000, 1.10000, 0.90000
 7360,'THOMPSONS 14',  13.8000,2,   7,   3,   1,1.03999996, -33.989395, 1.10000, 0.90000, 1.10000, 0.90000
 7361,'THOMPSONS 15',  13.8000,2,   7,   3,   1,1.03999996, -34.457434, 1.10000, 0.90000, 1.10000, 0.90000
 7362,'HOUSTON 61 0', 115.0000,1,   7,   3,   1,0.97269017, -51.196513, 1.10000, 0.90000, 1.10000, 0.90000
 7363,'GALVESTON ~4', 115.0000,1,   7,   2,   1,1.01438916, -40.020889, 1.10000, 0.90000, 1.10000, 0.90000
 7364,'EAST BERNA~1', 115.0000,1,   7,   1,   1,0.97977841, -41.556035, 1.10000, 0.90000, 1.10000, 0.90000
 7365,'HOUSTON 20 0', 115.0000,1,   7,   4,   1,0.98200357, -50.497781, 1.10000, 0.90000, 1.10000, 0.90000
 7366,'CHANNELVIE~1', 500.0000,1,   7,   4,   1,1.02745020, -35.770937, 1.10000, 0.90000, 1.10000, 0.90000
 7367,'CHANNELVIE~2', 230.0000,1,   7,   4,   1,1.00914836, -40.362180, 1.10000, 0.90000, 1.10000, 0.90000
 7368,'CHANNELVIE~7', 115.0000,1,   7,   4,   1,0.99470454, -45.945125, 1.10000, 0.90000, 1.10000, 0.90000
 7369,'CHANNELVIE~8',  18.0000,2,   7,   4,   1,1.03999996, -33.916722, 1.10000, 0.90000, 1.10000, 0.90000
 7370,'CHANNELVIE~9',  18.0000,2,   7,   4,   1,1.03999996, -33.412886, 1.10000, 0.90000, 1.10000, 0.90000
 7371,'CHANNELVI~10',  18.0000,2,   7,   4,   1,1.03999996, -33.822779, 1.10000, 0.90000, 1.10000, 0.90000
 7372,'CHANNELVI~11',  18.0000,2,   7,   4,   1,1.03999996, -33.962754, 1.10000, 0.90000, 1.10000, 0.90000
 7373,'CHANNELVI~12',  18.0000,2,   7,   4,   1,1.03373480, -35.088721, 1.10000, 0.90000, 1.10000, 0.90000
 7374,'CHANNELVI~13',  18.0000,2,   7,   4,   1,1.03999996, -34.314966, 1.10000, 0.90000, 1.10000, 0.90000
 7375,'CHANNELVI~14',  18.0000,2,   7,   4,   1,1.03999996, -33.115093, 1.10000, 0.90000, 1.10000, 0.90000
 7376,'CHANNELVIE~3',  18.0000,2,   7,   4,   1,1.03999996, -33.320245, 1.10000, 0.90000, 1.10000, 0.90000
 7377,'CHANNELVIE~4',  18.0000,2,   7,   4,   1,1.03999996, -33.912904, 1.10000, 0.90000, 1.10000, 0.90000
 7378,'CHANNELVIE~5',  18.0000,2,   7,   4,   1,1.03999996, -33.433305, 1.10000, 0.90000, 1.10000, 0.90000
 7379,'CHANNELVIE~6',  18.0000,2,   7,   4,   1,1.03999996, -33.611914, 1.10000, 0.90000, 1.10000, 0.90000
 7380,'FREEPORT 3 0', 115.0000,2,   7,   2,   1,1.03136992, -32.247352, 1.10000, 0.90000, 1.10000, 0.90000
 7381,'HOUSTON 15 0', 115.0000,1,   7,   4,   1,0.98368943, -51.475608, 1.10000, 0.90000, 1.10000, 0.90000
 7382,'HOUSTON 31 0', 115.0000,1,   7,   3,   1,0.97625178, -49.773829, 1.10000, 0.90000, 1.10000, 0.90000
 7383,'ROSHARON 0  ', 115.0000,1,   7,   2,   1,0.98821902, -44.960130, 1.10000, 0.90000, 1.10000, 0.90000
 7384,'HOUSTON 44 0', 115.0000,1,   7,   3,   1,0.97514158, -50.552911, 1.10000, 0.90000, 1.10000, 0.90000
 7385,'HOUSTON 75 0', 115.0000,1,   7,   3,   1,0.97576052, -51.967730, 1.10000, 0.90000, 1.10000, 0.90000
 7386,'HOUSTON 71 0', 115.0000,1,   7,   3,   1,0.97795683, -50.636089, 1.10000, 0.90000, 1.10000, 0.90000
 7387,'HUMBLE 1 0  ', 115.0000,1,   7,   4,   1,0.96869147, -52.060597, 1.10000, 0.90000, 1.10000, 0.90000
 7388,'HOUSTON 68 0', 115.0000,1,   7,   3,   1,0.98180944, -51.663889, 1.10000, 0.90000, 1.10000, 0.90000
 7389,'WILLIS 1 0  ', 500.0000,3,   7,   5,   1,1.01999998, -43.294998, 1.10000, 0.90000, 1.10000, 0.90000
 7390,'WILLIS 1 1  ', 230.0000,1,   7,   5,   1,1.01772189, -46.528922, 1.10000, 0.90000, 1.10000, 0.90000
 7391,'WILLIS 1 2  ', 115.0000,1,   7,   5,   1,1.00769532, -48.222908, 1.10000, 0.90000, 1.10000, 0.90000
 7392,'BAYTOWN 4 0 ', 115.0000,1,   7,   4,   1,1.00001621, -44.982700, 1.10000, 0.90000, 1.10000, 0.90000
 7393,'VAN VLECK 0 ', 115.0000,1,   7,   1,   1,0.99446833, -38.643974, 1.10000, 0.90000, 1.10000, 0.90000
 7394,'HUFFMAN 0   ', 115.0000,1,   7,   4,   1,0.97199100, -50.256197, 1.10000, 0.90000, 1.10000, 0.90000
 7395,'HOUSTON 53 0', 115.0000,1,   7,   3,   1,0.98390621, -51.128860, 1.10000, 0.90000, 1.10000, 0.90000
 7396,'HOUSTON 91 0', 115.0000,1,   7,   3,   1,0.97703952, -49.608992, 1.10000, 0.90000, 1.10000, 0.90000
 7397,'ROSENBERG 0 ', 115.0000,1,   7,   3,   1,1.00377953, -44.037552, 1.10000, 0.90000, 1.10000, 0.90000
 7398,'PASADENA 5 0', 115.0000,1,   7,   4,   1,0.98982358, -46.893384, 1.10000, 0.90000, 1.10000, 0.90000
 7399,'HOUSTON 45 0', 115.0000,1,   7,   3,   1,0.98452646, -48.856551, 1.10000, 0.90000, 1.10000, 0.90000
 7400,'HOUSTON 6 0 ', 500.0000,2,   7,   4,   1,1.02301264, -36.475925, 1.10000, 0.90000, 1.10000, 0.90000
 7401,'HOUSTON 6 1 ', 230.0000,1,   7,   4,   1,1.01062644, -39.874166, 1.10000, 0.90000, 1.10000, 0.90000
 7402,'HOUSTON 6 2 ', 115.0000,1,   7,   4,   1,0.99760008, -45.124239, 1.10000, 0.90000, 1.10000, 0.90000
 7403,'PASADENA 4 0', 115.0000,1,   7,   4,   1,0.99014592, -46.527385, 1.10000, 0.90000, 1.10000, 0.90000
 7404,'HOUSTON 57 0', 115.0000,1,   7,   5,   1,0.97585464, -51.992947, 1.10000, 0.90000, 1.10000, 0.90000
 7405,'GALVESTON ~3', 115.0000,1,   7,   2,   1,1.00639188, -43.539881, 1.10000, 0.90000, 1.10000, 0.90000
 7406,'POINT COMF~1', 500.0000,2,   7,   6,   1,1.03228009, -28.146059, 1.10000, 0.90000, 1.10000, 0.90000
 7407,'POINT COMF~2', 230.0000,1,   7,   6,   1,1.02716780, -28.252535, 1.10000, 0.90000, 1.10000, 0.90000
 7408,'POINT COMF~3', 115.0000,1,   7,   6,   1,1.01043522, -30.972275, 1.10000, 0.90000, 1.10000, 0.90000
 7409,'KATY 2 0    ', 230.0000,1,   7,   3,   1,0.99510068, -43.836103, 1.10000, 0.90000, 1.10000, 0.90000
 7410,'KATY 2 1    ', 115.0000,1,   7,   3,   1,0.98284888, -48.069277, 1.10000, 0.90000, 1.10000, 0.90000
 7411,'SPRING 3 0  ', 115.0000,1,   7,   5,   1,0.97986656, -52.990100, 1.10000, 0.90000, 1.10000, 0.90000
 7412,'DANBURY 0   ', 115.0000,1,   7,   2,   1,0.99437010, -42.413549, 1.10000, 0.90000, 1.10000, 0.90000
 7413,'WHARTON 2 0 ', 115.0000,2,   7,   1,   1,1.00431359, -34.085243, 1.10000, 0.90000, 1.10000, 0.90000
 7414,'VICTORIA 1 0', 500.0000,1,   7,   6,   1,1.03269386, -29.593816, 1.10000, 0.90000, 1.10000, 0.90000
 7415,'VICTORIA 1 1', 230.0000,1,   7,   6,   1,1.02111387, -27.947985, 1.10000, 0.90000, 1.10000, 0.90000
 7416,'VICTORIA 1 2', 115.0000,1,   7,   6,   1,1.01758206, -29.990688, 1.10000, 0.90000, 1.10000, 0.90000
 7417,'HOUSTON 64 0', 115.0000,1,   7,   3,   1,0.98890233, -50.070764, 1.10000, 0.90000, 1.10000, 0.90000
 7418,'HOUSTON 65 0', 115.0000,1,   7,   3,   1,0.99007165, -49.600547, 1.10000, 0.90000, 1.10000, 0.90000
 7419,'LA PORTE 0  ', 115.0000,2,   7,   4,   1,0.99972653, -44.525843, 1.10000, 0.90000, 1.10000, 0.90000
 7420,'MAGNOLIA 1 0', 230.0000,1,   7,   5,   1,0.99765038, -47.134377, 1.10000, 0.90000, 1.10000, 0.90000
 7421,'MAGNOLIA 1 1', 115.0000,1,   7,   5,   1,0.98516929, -51.000988, 1.10000, 0.90000, 1.10000, 0.90000
 7422,'ALVIN 0     ', 500.0000,2,   7,   2,   1,1.03183854, -33.407131, 1.10000, 0.90000, 1.10000, 0.90000
 7423,'ALVIN 1     ', 230.0000,1,   7,   2,   1,1.01804113, -37.220556, 1.10000, 0.90000, 1.10000, 0.90000
 7424,'ALVIN 2     ', 115.0000,1,   7,   2,   1,1.00381434, -41.292616, 1.10000, 0.90000, 1.10000, 0.90000
 7425,'HOUSTON 86 0', 115.0000,1,   7,   3,   1,0.97677451, -52.024540, 1.10000, 0.90000, 1.10000, 0.90000
 7426,'BRAZORIA 0  ', 115.0000,1,   7,   2,   1,0.98550624, -39.738256, 1.10000, 0.90000, 1.10000, 0.90000
 7427,'HOUSTON 87 0', 115.0000,1,   7,   3,   1,0.97070062, -52.221379, 1.10000, 0.90000, 1.10000, 0.90000
 7428,'FREEPORT 2 0', 500.0000,2,   7,   2,   1,1.03999996, -34.747256, 1.10000, 0.90000, 1.10000, 0.90000
 7429,'FREEPORT 2 1', 230.0000,1,   7,   2,   1,1.02631223, -35.319325, 1.10000, 0.90000, 1.10000, 0.90000
 7430,'FREEPORT 2 2', 115.0000,1,   7,   2,   1,1.00430751, -39.503557, 1.10000, 0.90000, 1.10000, 0.90000
 7431,'CONROE 6 0  ', 115.0000,1,   7,   5,   1,0.98395389, -51.361376, 1.10000, 0.90000, 1.10000, 0.90000
 7432,'MADISONVIL~1', 115.0000,1,   7,   5,   1,0.99909806, -59.317556, 1.10000, 0.90000, 1.10000, 0.90000
 8001,'NORMANGEE 0 ', 115.0000,1,   8,   7,   1,1.01571119, -53.553280, 1.10000, 0.90000, 1.10000, 0.90000
 8002,'ARP 0       ', 115.0000,1,   8,   8,   1,1.00455213, -64.769004, 1.10000, 0.90000, 1.10000, 0.90000
 8003,'CENTERVILL~1', 115.0000,1,   8,   7,   1,1.02207851, -56.638022, 1.10000, 0.90000, 1.10000, 0.90000
 8004,'LUFKIN 3 0  ', 230.0000,1,   8,   8,   1,1.02602398, -57.469758, 1.10000, 0.90000, 1.10000, 0.90000
 8005,'LUFKIN 3 1  ', 115.0000,1,   8,   8,   1,1.02999997, -58.747919, 1.10000, 0.90000, 1.10000, 0.90000
 8006,'FLINT 0     ', 115.0000,1,   8,   8,   1,1.01195276, -60.819262, 1.10000, 0.90000, 1.10000, 0.90000
 8007,'BULLARD 0   ', 115.0000,1,   8,   8,   1,0.99423593, -61.487364, 1.10000, 0.90000, 1.10000, 0.90000
 8008,'CHANDLER 0  ', 115.0000,1,   8,   8,   1,0.97213966, -63.270870, 1.10000, 0.90000, 1.10000, 0.90000
 8009,'PLANTERSVI~1', 115.0000,1,   8,   7,   1,0.99129605, -51.665269, 1.10000, 0.90000, 1.10000, 0.90000
 8010,'MARQUEZ 0   ', 115.0000,1,   8,   7,   1,1.01560962, -50.932707, 1.10000, 0.90000, 1.10000, 0.90000
 8011,'TENNESSEE ~1', 115.0000,1,   8,   7,   1,0.98901087, -51.732232, 1.10000, 0.90000, 1.10000, 0.90000
 8012,'ANDERSON 0  ', 115.0000,2,   8,   7,   1,1.01318145, -48.580847, 1.10000, 0.90000, 1.10000, 0.90000
 8013,'MINEOLA 0   ', 115.0000,1,   8,   8,   1,0.98192316, -63.152728, 1.10000, 0.90000, 1.10000, 0.90000
 8014,'LOVELADY 0  ', 115.0000,1,   8,   7,   1,0.98459339, -63.724080, 1.10000, 0.90000, 1.10000, 0.90000
 8015,'HUNTINGTON 0', 115.0000,1,   8,   8,   1,0.99813062, -62.788058, 1.10000, 0.90000, 1.10000, 0.90000
 8016,'BRYAN 4 0   ', 115.0000,1,   8,   7,   1,1.02999997, -53.648305, 1.10000, 0.90000, 1.10000, 0.90000
 8017,'FRANKSTON 0 ', 115.0000,1,   8,   8,   1,0.98530924, -61.211793, 1.10000, 0.90000, 1.10000, 0.90000
 8018,'TYLER 4 0   ', 230.0000,1,   8,   8,   1,1.00930417, -56.713964, 1.10000, 0.90000, 1.10000, 0.90000
 8019,'TYLER 4 1   ', 115.0000,1,   8,   8,   1,1.01770306, -61.760415, 1.10000, 0.90000, 1.10000, 0.90000
 8020,'BEN WHEELE~1', 115.0000,1,   8,   8,   1,0.97669917, -61.219457, 1.10000, 0.90000, 1.10000, 0.90000
 8021,'GARRISON 0  ', 115.0000,1,   8,   8,   1,1.00538862, -58.168350, 1.10000, 0.90000, 1.10000, 0.90000
 8022,'ETOILE 0    ', 115.0000,1,   8,   8,   1,1.01001227, -61.114224, 1.10000, 0.90000, 1.10000, 0.90000
 8023,'LUFKIN 1 0  ', 115.0000,1,   8,   8,   1,1.02007520, -60.046959, 1.10000, 0.90000, 1.10000, 0.90000
 8024,'LUFKIN 1 1  ',  13.8000,2,   8,   8,   1,1.02183545, -56.634914, 1.10000, 0.90000, 1.10000, 0.90000
 8025,'PALESTINE ~1', 115.0000,1,   8,   8,   1,1.00481796, -62.685011, 1.10000, 0.90000, 1.10000, 0.90000
 8026,'LINDALE 0   ', 115.0000,1,   8,   8,   1,0.97365052, -64.857728, 1.10000, 0.90000, 1.10000, 0.90000
 8027,'WHITEHOUSE 0', 115.0000,1,   8,   8,   1,1.00750959, -61.754828, 1.10000, 0.90000, 1.10000, 0.90000
 8028,'OVERTON 0   ', 115.0000,1,   8,   8,   1,0.99311203, -66.212701, 1.10000, 0.90000, 1.10000, 0.90000
 8029,'GRAND SALI~1', 115.0000,1,   8,   8,   1,0.97204989, -61.961933, 1.10000, 0.90000, 1.10000, 0.90000
 8030,'SHIRO 0     ', 500.0000,1,   8,   7,   1,1.02262187, -44.029022, 1.10000, 0.90000, 1.10000, 0.90000
 8031,'SHIRO 1     ', 230.0000,1,   8,   7,   1,1.01926386, -45.123426, 1.10000, 0.90000, 1.10000, 0.90000
 8032,'SHIRO 2     ', 115.0000,1,   8,   7,   1,1.01401293, -48.608838, 1.10000, 0.90000, 1.10000, 0.90000
 8033,'SHIRO 3     ',  13.8000,1,   8,   7,   1,1.02262187, -44.029022, 1.10000, 0.90000, 1.10000, 0.90000
 8034,'SHIRO 4     ',  13.8000,1,   8,   7,   1,1.02262187, -44.029022, 1.10000, 0.90000, 1.10000, 0.90000
 8035,'SHIRO 5     ',  13.8000,1,   8,   7,   1,1.02262187, -44.029022, 1.10000, 0.90000, 1.10000, 0.90000
 8036,'SHIRO 6     ',  13.8000,1,   8,   7,   1,1.02262187, -44.029022, 1.10000, 0.90000, 1.10000, 0.90000
 8037,'MIDWAY 0    ', 115.0000,1,   8,   7,   1,0.99039519, -61.428030, 1.10000, 0.90000, 1.10000, 0.90000
 8038,'SULPHUR SP~1', 115.0000,1,   8,   8,   1,1.00585032, -46.103890, 1.10000, 0.90000, 1.10000, 0.90000
 8039,'VAN 0       ', 115.0000,1,   8,   8,   1,0.98065454, -63.817531, 1.10000, 0.90000, 1.10000, 0.90000
 8040,'MURCHISON 0 ', 115.0000,1,   8,   8,   1,0.97262222, -59.337617, 1.10000, 0.90000, 1.10000, 0.90000
 8041,'NACOGDOCHE~2', 115.0000,1,   8,   8,   1,1.00358605, -60.780733, 1.10000, 0.90000, 1.10000, 0.90000
 8042,'DIBOLL 0    ', 115.0000,1,   8,   8,   1,0.99044579, -63.816179, 1.10000, 0.90000, 1.10000, 0.90000
 8043,'FAIRFIELD ~1', 500.0000,1,   8,   7,   1,1.01762104, -44.732268, 1.10000, 0.90000, 1.10000, 0.90000
 8044,'FAIRFIELD ~2', 230.0000,1,   8,   7,   1,1.01200163, -46.880766, 1.10000, 0.90000, 1.10000, 0.90000
 8045,'FAIRFIELD ~3', 115.0000,1,   8,   7,   1,1.00020862, -49.706808, 1.10000, 0.90000, 1.10000, 0.90000
 8046,'FAIRFIELD ~4',  18.0000,2,   8,   7,   1,1.01510298, -44.340987, 1.10000, 0.90000, 1.10000, 0.90000
 8047,'FAIRFIELD ~5',  18.0000,1,   8,   7,   1,1.01762104, -44.732268, 1.10000, 0.90000, 1.10000, 0.90000
 8048,'FAIRFIELD ~6',  18.0000,2,   8,   7,   1,1.03999996, -44.002551, 1.10000, 0.90000, 1.10000, 0.90000
 8049,'FAIRFIELD ~7',  18.0000,2,   8,   7,   1,1.01599336, -44.471047, 1.10000, 0.90000, 1.10000, 0.90000
 8050,'FAIRFIELD ~8',  18.0000,1,   8,   7,   1,1.01762104, -44.732268, 1.10000, 0.90000, 1.10000, 0.90000
 8051,'FAIRFIELD ~9',  18.0000,1,   8,   7,   1,1.01762104, -44.732268, 1.10000, 0.90000, 1.10000, 0.90000
 8052,'TYLER 8 0   ', 115.0000,1,   8,   8,   1,1.00502539, -62.601286, 1.10000, 0.90000, 1.10000, 0.90000
 8053,'ATHENS 1 0  ', 115.0000,1,   8,   8,   1,0.97389930, -60.378872, 1.10000, 0.90000, 1.10000, 0.90000
 8054,'BUFFALO 0   ', 115.0000,1,   8,   7,   1,0.97143382, -60.982955, 1.10000, 0.90000, 1.10000, 0.90000
 8055,'RUSK 0      ', 115.0000,1,   8,   8,   1,1.00332153, -59.759668, 1.10000, 0.90000, 1.10000, 0.90000
 8056,'WINONA 0    ', 115.0000,1,   8,   8,   1,1.01537585, -64.029765, 1.10000, 0.90000, 1.10000, 0.90000
 8057,'FAIRFIELD~10', 500.0000,1,   8,   7,   1,1.02432048, -47.578657, 1.10000, 0.90000, 1.10000, 0.90000
 8058,'FAIRFIELD~11', 230.0000,1,   8,   7,   1,1.01674902, -48.110896, 1.10000, 0.90000, 1.10000, 0.90000
 8059,'FAIRFIELD~12', 115.0000,1,   8,   7,   1,1.00694513, -50.543704, 1.10000, 0.90000, 1.10000, 0.90000
 8060,'FAIRFIELD~13',  13.8000,1,   8,   7,   1,1.02432048, -47.578657, 1.10000, 0.90000, 1.10000, 0.90000
 8061,'FAIRFIELD~14',  13.8000,1,   8,   7,   1,1.02432048, -47.578657, 1.10000, 0.90000, 1.10000, 0.90000
 8062,'CUSHING 2 0 ', 115.0000,1,   8,   8,   1,1.00955915, -55.247078, 1.10000, 0.90000, 1.10000, 0.90000
 8063,'NACOGDOCHE~3', 115.0000,1,   8,   8,   1,0.99247903, -62.435695, 1.10000, 0.90000, 1.10000, 0.90000
 8064,'FAIRFIELD~15', 115.0000,1,   8,   7,   1,1.00199342, -51.229684, 1.10000, 0.90000, 1.10000, 0.90000
 8065,'TRINIDAD 2 0', 115.0000,1,   8,   7,   1,0.98770678, -56.560827, 1.10000, 0.90000, 1.10000, 0.90000
 8066,'DIKE 0      ', 115.0000,2,   8,   8,   1,1.01611292, -43.234998, 1.10000, 0.90000, 1.10000, 0.90000
 8067,'JEWETT 1 0  ', 500.0000,1,   8,   7,   1,1.01567698, -42.804102, 1.10000, 0.90000, 1.10000, 0.90000
 8068,'JEWETT 1 1  ', 230.0000,1,   8,   7,   1,1.02060449, -44.944919, 1.10000, 0.90000, 1.10000, 0.90000
 8069,'JEWETT 1 2  ', 115.0000,1,   8,   7,   1,1.02164245, -47.250668, 1.10000, 0.90000, 1.10000, 0.90000
 8070,'JEWETT 1 3  ',  13.8000,1,   8,   7,   1,1.01567698, -42.804102, 1.10000, 0.90000, 1.10000, 0.90000
 8071,'JEWETT 1 4  ',  13.8000,2,   8,   7,   1,1.00385368, -41.158109, 1.10000, 0.90000, 1.10000, 0.90000
 8072,'PALESTINE ~2', 115.0000,1,   8,   8,   1,0.97160619, -56.065625, 1.10000, 0.90000, 1.10000, 0.90000
 8073,'EMORY 0     ', 115.0000,1,   8,   8,   1,0.97958034, -61.064172, 1.10000, 0.90000, 1.10000, 0.90000
 8074,'MT. ENTERP~1', 500.0000,1,   8,   8,   1,1.02830482, -41.224942, 1.10000, 0.90000, 1.10000, 0.90000
 8075,'MT. ENTERP~2', 230.0000,1,   8,   8,   1,1.02342176, -46.314116, 1.10000, 0.90000, 1.10000, 0.90000
 8076,'MT. ENTERP~3', 115.0000,1,   8,   8,   1,1.01947653, -50.002807, 1.10000, 0.90000, 1.10000, 0.90000
 8077,'MT. ENTERP~4',  13.8000,2,   8,   8,   1,1.02999997, -38.856721, 1.10000, 0.90000, 1.10000, 0.90000
 8078,'MT. ENTERP~5',  13.8000,2,   8,   8,   1,1.02999997, -38.730133, 1.10000, 0.90000, 1.10000, 0.90000
 8079,'MT. ENTERP~6',  13.8000,2,   8,   8,   1,1.02999997, -39.281716, 1.10000, 0.90000, 1.10000, 0.90000
 8080,'MT. ENTERP~7',  13.8000,2,   8,   8,   1,1.02999997, -38.986757, 1.10000, 0.90000, 1.10000, 0.90000
 8081,'TYLER 9 0   ', 115.0000,1,   8,   8,   1,0.98385477, -63.477319, 1.10000, 0.90000, 1.10000, 0.90000
 8082,'FRANKLIN 0  ', 500.0000,1,   8,   7,   1,1.03174114, -41.996245, 1.10000, 0.90000, 1.10000, 0.90000
 8083,'FRANKLIN 1  ', 230.0000,1,   8,   7,   1,1.02657807, -43.305203, 1.10000, 0.90000, 1.10000, 0.90000
 8084,'FRANKLIN 2  ', 161.0000,1,   8,   7,   1,1.01271653, -45.361451, 1.10000, 0.90000, 1.10000, 0.90000
 8085,'FRANKLIN 3  ', 161.0000,1,   8,   7,   1,1.01226306, -46.331926, 1.10000, 0.90000, 1.10000, 0.90000
 8086,'FRANKLIN 4  ', 115.0000,1,   8,   7,   1,1.01289368, -48.918419, 1.10000, 0.90000, 1.10000, 0.90000
 8087,'FRANKLIN 5  ',  18.0000,1,   8,   7,   1,1.03174114, -41.996245, 1.10000, 0.90000, 1.10000, 0.90000
 8088,'FRANKLIN 6  ',  18.0000,2,   8,   7,   1,1.03999996, -41.151818, 1.10000, 0.90000, 1.10000, 0.90000
 8089,'TYLER 3 0   ', 115.0000,1,   8,   8,   1,1.01141262, -63.255140, 1.10000, 0.90000, 1.10000, 0.90000
 8090,'ELKHART 0   ', 115.0000,1,   8,   7,   1,0.99161637, -64.205055, 1.10000, 0.90000, 1.10000, 0.90000
 8091,'WORTHAM 0   ', 115.0000,2,   8,   7,   1,1.00000000, -47.514576, 1.10000, 0.90000, 1.10000, 0.90000
 8092,'OAKWOOD 0   ', 115.0000,1,   8,   7,   1,0.97814673, -62.449362, 1.10000, 0.90000, 1.10000, 0.90000
 8093,'COOKVILLE 0 ', 115.0000,1,   8,   8,   1,1.01536381, -45.367322, 1.10000, 0.90000, 1.10000, 0.90000
 8094,'COLLEGE ST~1', 230.0000,1,   8,   7,   1,1.00553787, -48.065431, 1.10000, 0.90000, 1.10000, 0.90000
 8095,'COLLEGE ST~2', 115.0000,1,   8,   7,   1,0.99337953, -51.662024, 1.10000, 0.90000, 1.10000, 0.90000
 8096,'EDGEWOOD 0  ', 115.0000,1,   8,   8,   1,0.97797549, -56.228101, 1.10000, 0.90000, 1.10000, 0.90000
 8097,'CUSHING 1 0 ', 230.0000,1,   8,   8,   1,1.02095616, -51.478118, 1.10000, 0.90000, 1.10000, 0.90000
 8098,'CUSHING 1 1 ', 115.0000,1,   8,   8,   1,1.01002812, -55.521112, 1.10000, 0.90000, 1.10000, 0.90000
 8099,'CUSHING 1 2 ',  13.8000,2,   8,   8,   1,1.02025414, -46.911392, 1.10000, 0.90000, 1.10000, 0.90000
 8100,'TYLER 2 0   ', 115.0000,1,   8,   8,   1,1.01068854, -63.453584, 1.10000, 0.90000, 1.10000, 0.90000
 8101,'ALTO 0      ', 115.0000,1,   8,   8,   1,0.99744296, -62.267843, 1.10000, 0.90000, 1.10000, 0.90000
 8102,'CALVERT 0   ', 115.0000,1,   8,   7,   1,1.00964212, -44.890780, 1.10000, 0.90000, 1.10000, 0.90000
 8103,'JEWETT 2 0  ', 115.0000,1,   8,   7,   1,1.01625729, -49.274644, 1.10000, 0.90000, 1.10000, 0.90000
 8104,'NAVASOTA 0  ', 115.0000,1,   8,   7,   1,1.00468397, -50.717969, 1.10000, 0.90000, 1.10000, 0.90000
 8105,'MOUNT PLEA~7', 230.0000,1,   8,   8,   1,1.01960301, -43.704007, 1.10000, 0.90000, 1.10000, 0.90000
 8106,'MOUNT PLEA~8', 115.0000,1,   8,   8,   1,1.00489867, -46.259792, 1.10000, 0.90000, 1.10000, 0.90000
 8107,'SCROGGINS 0 ', 115.0000,1,   8,   8,   1,1.01789558, -48.029760, 1.10000, 0.90000, 1.10000, 0.90000
 8108,'WILLS POIN~1', 115.0000,1,   8,   8,   1,0.99300987, -61.051823, 1.10000, 0.90000, 1.10000, 0.90000
 8109,'ATHENS 2 0  ', 115.0000,1,   8,   8,   1,0.96672094, -57.409864, 1.10000, 0.90000, 1.10000, 0.90000
 8110,'POINT 0     ', 115.0000,1,   8,   8,   1,1.00632799, -51.133204, 1.10000, 0.90000, 1.10000, 0.90000
 8111,'LUFKIN 2 0  ', 115.0000,1,   8,   8,   1,1.00653839, -62.188920, 1.10000, 0.90000, 1.10000, 0.90000
 8112,'JACKSONVIL~1', 500.0000,1,   8,   8,   1,1.02770114, -50.951528, 1.10000, 0.90000, 1.10000, 0.90000
 8113,'JACKSONVIL~2', 230.0000,1,   8,   8,   1,1.02283263, -52.236385, 1.10000, 0.90000, 1.10000, 0.90000
 8114,'JACKSONVIL~3', 115.0000,1,   8,   8,   1,1.01906490, -53.758100, 1.10000, 0.90000, 1.10000, 0.90000
 8115,'JACKSONVIL~4',  13.8000,1,   8,   8,   1,1.02770114, -50.951528, 1.10000, 0.90000, 1.10000, 0.90000
 8116,'JACKSONVIL~5',  13.8000,1,   8,   8,   1,1.02770114, -50.951528, 1.10000, 0.90000, 1.10000, 0.90000
 8117,'JACKSONVIL~6',  13.8000,2,   8,   8,   1,1.03999996, -50.333775, 1.10000, 0.90000, 1.10000, 0.90000
 8118,'CROCKETT 0  ', 115.0000,1,   8,   7,   1,0.98789114, -65.163966, 1.10000, 0.90000, 1.10000, 0.90000
 8119,'HENDERSON ~1', 115.0000,1,   8,   8,   1,1.01170790, -53.812287, 1.10000, 0.90000, 1.10000, 0.90000
 8120,'BRYAN 3 0   ', 115.0000,1,   8,   7,   1,1.02999997, -54.585157, 1.10000, 0.90000, 1.10000, 0.90000
 8121,'JACKSONVIL~7', 115.0000,1,   8,   8,   1,1.00001407, -60.048093, 1.10000, 0.90000, 1.10000, 0.90000
 8122,'BRYAN 5 0   ', 115.0000,1,   8,   7,   1,1.02057910, -54.916306, 1.10000, 0.90000, 1.10000, 0.90000
 8123,'MALAKOFF 0  ', 115.0000,1,   8,   8,   1,0.97696257, -56.967090, 1.10000, 0.90000, 1.10000, 0.90000
 8124,'CUMBY 0     ', 115.0000,1,   8,   8,   1,1.00466061, -49.118728, 1.10000, 0.90000, 1.10000, 0.90000
 8125,'NACOGDOCHE~1', 115.0000,1,   8,   8,   1,1.00026977, -63.980629, 1.10000, 0.90000, 1.10000, 0.90000
 8126,'MOUNT PLEA~1', 500.0000,1,   8,   8,   1,1.03074992, -41.294436, 1.10000, 0.90000, 1.10000, 0.90000
 8127,'MOUNT PLEA~2', 230.0000,1,   8,   8,   1,1.02807307, -42.585475, 1.10000, 0.90000, 1.10000, 0.90000
 8128,'MOUNT PLEA~3', 115.0000,1,   8,   8,   1,1.02605438, -45.064495, 1.10000, 0.90000, 1.10000, 0.90000
 8129,'MOUNT PLEA~4',  18.0000,2,   8,   8,   1,1.02999997, -40.044214, 1.10000, 0.90000, 1.10000, 0.90000
 8130,'MOUNT PLEA~5',  18.0000,2,   8,   8,   1,1.02999997, -38.175491, 1.10000, 0.90000, 1.10000, 0.90000
 8131,'MOUNT PLEA~6',  18.0000,2,   8,   8,   1,1.02999997, -39.700420, 1.10000, 0.90000, 1.10000, 0.90000
 8132,'TEAGUE 0    ', 115.0000,1,   8,   7,   1,0.97032088, -58.347396, 1.10000, 0.90000, 1.10000, 0.90000
 8133,'TYLER 7 0   ', 230.0000,1,   8,   8,   1,1.01093936, -55.753130, 1.10000, 0.90000, 1.10000, 0.90000
 8134,'TYLER 7 1   ', 115.0000,1,   8,   8,   1,1.00907099, -59.378919, 1.10000, 0.90000, 1.10000, 0.90000
 8135,'TYLER 6 0   ', 115.0000,1,   8,   8,   1,1.01120996, -62.634877, 1.10000, 0.90000, 1.10000, 0.90000
 8136,'YANTIS 0    ', 115.0000,1,   8,   8,   1,0.98213762, -58.899296, 1.10000, 0.90000, 1.10000, 0.90000
 8137,'POLLOK 0    ', 115.0000,1,   8,   8,   1,1.00612545, -61.322634, 1.10000, 0.90000, 1.10000, 0.90000
 8138,'TYLER 1 0   ', 115.0000,1,   8,   8,   1,1.02234137, -64.563285, 1.10000, 0.90000, 1.10000, 0.90000
 8139,'COLLEGE ST~3', 230.0000,1,   8,   7,   1,1.00183177, -48.880823, 1.10000, 0.90000, 1.10000, 0.90000
 8140,'COLLEGE ST~4', 115.0000,1,   8,   7,   1,0.99443883, -51.977931, 1.10000, 0.90000, 1.10000, 0.90000
 8141,'HEARNE 0    ', 115.0000,1,   8,   7,   1,1.01532161, -56.478407, 1.10000, 0.90000, 1.10000, 0.90000
 8142,'MOUNT VERN~1', 115.0000,1,   8,   8,   1,1.00814676, -44.788344, 1.10000, 0.90000, 1.10000, 0.90000
 8143,'IOLA 0      ', 115.0000,1,   8,   7,   1,1.01641667, -52.270847, 1.10000, 0.90000, 1.10000, 0.90000
 8144,'STREETMAN 0 ', 115.0000,1,   8,   7,   1,0.99178433, -52.743646, 1.10000, 0.90000, 1.10000, 0.90000
 8145,'COMO 0      ', 115.0000,1,   8,   8,   1,0.98652971, -56.505113, 1.10000, 0.90000, 1.10000, 0.90000
 8146,'HENDERSON ~2', 115.0000,1,   8,   8,   1,0.99018139, -67.224423, 1.10000, 0.90000, 1.10000, 0.90000
 8147,'TRINIDAD 1 0', 230.0000,1,   8,   7,   1,1.00718164, -49.981029, 1.10000, 0.90000, 1.10000, 0.90000
 8148,'TRINIDAD 1 1', 161.0000,1,   8,   7,   1,1.00121152, -51.930468, 1.10000, 0.90000, 1.10000, 0.90000
 8149,'TRINIDAD 1 2', 115.0000,1,   8,   7,   1,0.98717082, -56.282961, 1.10000, 0.90000, 1.10000, 0.90000
 8150,'ZAVALLA 0   ', 115.0000,1,   8,   8,   1,0.99862432, -62.522315, 1.10000, 0.90000, 1.10000, 0.90000
 8151,'GRAPELAND 0 ', 115.0000,1,   8,   7,   1,1.00958300, -64.833651, 1.10000, 0.90000, 1.10000, 0.90000
 8152,'BRYAN 2 0   ', 115.0000,1,   8,   7,   1,1.02706885, -52.491117, 1.10000, 0.90000, 1.10000, 0.90000
 8153,'CANTON 0    ', 115.0000,1,   8,   8,   1,0.97856557, -59.520420, 1.10000, 0.90000, 1.10000, 0.90000
 8154,'TYLER 5 0   ', 115.0000,1,   8,   8,   1,0.98953819, -63.660437, 1.10000, 0.90000, 1.10000, 0.90000
 8155,'BREMOND 0   ', 500.0000,2,   8,   7,   1,1.02830923, -42.768650, 1.10000, 0.90000, 1.10000, 0.90000
 8156,'BREMOND 1   ', 230.0000,1,   8,   7,   1,1.02649570, -44.840827, 1.10000, 0.90000, 1.10000, 0.90000
 8157,'BREMOND 2   ', 115.0000,1,   8,   7,   1,1.01203990, -45.277030, 1.10000, 0.90000, 1.10000, 0.90000
 8158,'BRYAN 1 0   ', 500.0000,1,   8,   7,   1,1.02692759, -43.862184, 1.10000, 0.90000, 1.10000, 0.90000
 8159,'BRYAN 1 1   ', 230.0000,1,   8,   7,   1,1.02999997, -46.532040, 1.10000, 0.90000, 1.10000, 0.90000
 8160,'BRYAN 1 2   ', 115.0000,1,   8,   7,   1,1.02649057, -50.603939, 1.10000, 0.90000, 1.10000, 0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
@!   I,'ID',STAT,AREA,ZONE,      PL,        QL,        IP,        IQ,        YP,        YQ, OWNER,SCALE,INTRPT,  DGENP,     DGENQ, DGENM
 1001,'1 ',1,   1,   9,    27.119,     5.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1002,'1 ',1,   1,   9,    20.115,     4.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1007,'1 ',1,   1,   9,     9.145,     1.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1012,'1 ',1,   1,   9,     3.895,     0.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1013,'1 ',1,   1,   9,     0.666,     0.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1013,'2 ',1,   1,   9,     1.981,     0.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1013,'3 ',1,   1,   9,    35.493,     7.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1014,'1 ',1,   1,   9,     2.897,     0.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1015,'1 ',1,   1,   9,     9.799,     2.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1016,'1 ',1,   1,   9,     3.770,     0.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1017,'1 ',1,   1,   9,    23.940,     5.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1018,'1 ',1,   1,   9,     0.090,     0.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1019,'1 ',1,   1,   9,    80.618,    17.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1024,'1 ',1,   1,   9,    82.266,    17.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1027,'1 ',1,   1,   9,     0.787,     0.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1027,'2 ',1,   1,   9,   131.293,    28.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1028,'1 ',1,   1,   9,     1.860,     0.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1028,'2 ',1,   1,   9,     0.983,     0.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1028,'3 ',1,   1,   9,     6.393,     1.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1028,'4 ',1,   1,   9,     3.833,     0.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1029,'1 ',1,   1,   9,   108.555,    23.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1030,'1 ',1,   1,   9,    30.075,     6.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1030,'2 ',1,   1,   9,     2.063,     0.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1031,'1 ',1,   1,   9,    12.066,     2.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1036,'1 ',1,   1,   9,     1.327,     0.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1036,'2 ',1,   1,   9,    16.416,     3.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1037,'1 ',1,   1,   9,   133.419,    28.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1040,'1 ',1,   1,   9,    57.887,    12.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1044,'1 ',1,   1,   9,     5.888,     1.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1044,'2 ',1,   1,   9,    13.272,     2.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1045,'1 ',1,   1,   9,   128.623,    27.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1046,'1 ',1,   1,   9,     0.008,     0.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1046,'2 ',1,   1,   9,    14.458,     3.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1054,'1 ',1,   1,   9,     2.318,     0.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1054,'2 ',1,   1,   9,     0.677,     0.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1054,'3 ',1,   1,   9,    16.564,     3.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1055,'1 ',1,   1,   9,     5.191,     1.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1058,'1 ',1,   1,   9,     5.332,     1.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1058,'2 ',1,   1,   9,    12.227,     2.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1064,'1 ',1,   1,   9,     8.601,     1.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1064,'2 ',1,   1,   9,   152.904,    33.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1067,'1 ',1,   1,   9,   132.523,    28.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1068,'1 ',1,   1,   9,     0.900,     0.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1068,'2 ',1,   1,   9,    76.620,    16.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1071,'1 ',1,   1,   9,   119.361,    25.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1083,'1 ',1,   1,   9,    52.128,    11.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1085,'1 ',1,   1,   9,     3.813,     0.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1085,'2 ',1,   1,   9,    23.979,     5.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1086,'1 ',1,   1,   9,    51.772,    11.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1087,'1 ',1,   1,   9,     1.186,     0.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1089,'1 ',1,   1,   9,     1.084,     0.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1089,'2 ',1,   1,   9,    51.905,    11.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1091,'1 ',1,   1,   9,     6.150,     1.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1091,'2 ',1,   1,   9,     9.016,     1.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2001,'1 ',1,   2,  11,    18.671,     4.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2001,'2 ',1,   2,  11,    44.435,     9.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2007,'1 ',1,   2,  11,    12.450,     2.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2008,'1 ',1,   2,  10,    10.520,     2.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2009,'1 ',1,   2,  11,    51.071,    11.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2010,'1 ',1,   2,  10,     6.663,     1.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2010,'2 ',1,   2,  10,    12.536,     2.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2010,'3 ',1,   2,  10,     3.821,     0.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2010,'4 ',1,   2,  10,     0.251,     0.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2010,'5 ',1,   2,  10,    50.860,    11.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2014,'1 ',1,   2,  10,     4.729,     1.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2014,'2 ',1,   2,  10,    28.454,     6.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2015,'1 ',1,   2,  11,     6.115,     1.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2016,'1 ',1,   2,  11,    90.393,    19.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2020,'1 ',1,   2,  11,    62.605,    13.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2022,'1 ',1,   2,  11,    15.092,     3.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2025,'1 ',1,   2,  11,    51.701,    11.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2026,'1 ',1,   2,  10,     3.277,     0.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2026,'2 ',1,   2,  10,     1.237,     0.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2026,'3 ',1,   2,  10,     9.361,     2.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2026,'4 ',1,   2,  10,    10.359,     2.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2027,'1 ',1,   2,  11,     4.639,     1.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2028,'1 ',1,   2,  11,    18.581,     4.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2029,'1 ',1,   2,  10,     4.177,     0.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2030,'1 ',1,   2,  11,     5.105,     1.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2030,'2 ',1,   2,  11,    56.419,    12.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2031,'1 ',1,   2,  10,     1.026,     0.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2031,'2 ',1,   2,  10,     1.660,     0.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2031,'3 ',1,   2,  10,     4.839,     1.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2032,'1 ',1,   2,  11,     4.377,     0.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2033,'1 ',1,   2,  11,     1.699,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2033,'2 ',1,   2,  11,    16.012,     3.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2034,'1 ',1,   2,  11,     6.969,     1.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2035,'1 ',1,   2,  10,     5.414,     1.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2035,'2 ',1,   2,  10,     0.697,     0.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2036,'1 ',1,   2,  11,    54.270,    11.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2037,'1 ',1,   2,  11,     0.900,     0.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2037,'2 ',1,   2,  11,     3.668,     0.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2038,'1 ',1,   2,  11,     3.398,     0.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2039,'1 ',1,   2,  11,     7.254,     1.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2040,'1 ',1,   2,  11,    20.753,     4.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2043,'1 ',1,   2,  11,     5.528,     1.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2044,'1 ',1,   2,  11,    35.764,     7.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2045,'1 ',1,   2,  11,    29.500,     6.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2046,'1 ',1,   2,  11,    28.885,     6.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2047,'1 ',1,   2,  11,    12.277,     2.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2047,'2 ',1,   2,  11,     7.239,     1.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2048,'1 ',1,   2,  10,     8.374,     1.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2049,'1 ',1,   2,  10,     0.634,     0.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2049,'2 ',1,   2,  10,     0.756,     0.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2049,'3 ',1,   2,  10,    13.710,     2.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2050,'1 ',1,   2,  11,     4.772,     1.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2051,'1 ',1,   2,  11,    23.294,     5.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2052,'1 ',1,   2,  10,    12.344,     2.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2052,'2 ',1,   2,  10,    20.068,     4.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2053,'1 ',1,   2,  11,    38.019,     8.254,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2055,'1 ',1,   2,  11,    64.754,    14.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2060,'1 ',1,   2,  11,     4.952,     1.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2063,'1 ',1,   2,  11,    85.629,    18.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2064,'1 ',1,   2,  11,     9.185,     1.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2064,'2 ',1,   2,  11,     3.927,     0.853,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2065,'1 ',1,   2,  11,   102.260,    22.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2066,'1 ',1,   2,  10,     5.285,     1.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2066,'2 ',1,   2,  10,     3.316,     0.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2066,'3 ',1,   2,  10,     0.681,     0.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2067,'1 ',1,   2,  11,    70.427,    15.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2068,'1 ',1,   2,  11,     7.517,     1.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2069,'1 ',1,   2,  11,    28.611,     6.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2072,'1 ',1,   2,  11,    12.665,     2.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2079,'1 ',1,   2,  10,     5.845,     1.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2080,'1 ',1,   2,  11,    22.096,     4.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2081,'1 ',1,   2,  11,     5.826,     1.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2082,'1 ',1,   2,  11,    77.035,    16.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2086,'1 ',1,   2,  11,     2.862,     0.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2087,'1 ',1,   2,  10,    10.304,     2.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2090,'1 ',1,   2,  11,     3.163,     0.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2091,'1 ',1,   2,  10,    22.245,     4.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2092,'1 ',1,   2,  11,    31.461,     6.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2106,'1 ',1,   2,  11,    18.796,     4.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2107,'1 ',1,   2,  11,    96.767,    21.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2108,'1 ',1,   2,  10,     2.799,     0.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2109,'1 ',1,   2,  11,    44.122,     9.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2110,'1 ',1,   2,  11,    11.209,     2.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2111,'1 ',1,   2,  11,     9.138,     1.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2111,'2 ',1,   2,  11,     9.071,     1.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2112,'1 ',1,   2,  11,     5.927,     1.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2114,'1 ',1,   2,  11,    92.363,    20.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2121,'1 ',1,   2,  11,     3.046,     0.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2122,'1 ',1,   2,  11,     8.774,     1.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2124,'1 ',1,   2,  11,    27.777,     6.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2125,'1 ',1,   2,  11,     5.293,     1.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2126,'1 ',1,   2,  11,    18.577,     4.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2129,'1 ',1,   2,  11,     8.656,     1.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2132,'1 ',1,   2,  10,    15.582,     3.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2133,'1 ',1,   2,  11,     7.411,     1.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3002,'1 ',1,   3,  28,   147.282,    31.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3005,'1 ',1,   3,  28,     1.034,     0.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3005,'2 ',1,   3,  28,     1.077,     0.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3005,'3 ',1,   3,  28,     7.470,     1.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3006,'1 ',1,   3,  27,     9.588,     2.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3007,'1 ',1,   3,  27,    19.528,     4.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3008,'1 ',1,   3,  27,    24.790,     5.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3008,'2 ',1,   3,  27,     1.061,     0.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3009,'1 ',1,   3,  28,    16.365,     3.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3010,'1 ',1,   3,  28,     6.096,     1.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3011,'1 ',1,   3,  28,    24.770,     5.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3011,'2 ',1,   3,  28,    10.645,     2.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3012,'1 ',1,   3,  28,     0.736,     0.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3013,'1 ',1,   3,  27,    84.247,    18.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3014,'1 ',1,   3,  28,    28.713,     6.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3015,'1 ',1,   3,  27,     7.000,     1.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3021,'1 ',1,   3,  27,     0.685,     0.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3021,'2 ',1,   3,  27,     1.848,     0.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3022,'1 ',1,   3,  27,    32.091,     6.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3023,'1 ',1,   3,  27,    13.581,     2.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3024,'1 ',1,   3,  28,    13.221,     2.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3025,'1 ',1,   3,  28,    17.845,     3.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3029,'1 ',1,   3,  28,     6.350,     1.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3030,'1 ',1,   3,  27,   169.285,    36.754,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3031,'1 ',1,   3,  27,    19.227,     4.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3032,'1 ',1,   3,  27,    95.088,    20.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3035,'1 ',1,   3,  28,     4.522,     0.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3036,'1 ',1,   3,  28,     1.695,     0.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3036,'2 ',1,   3,  28,     5.876,     1.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3040,'1 ',1,   3,  27,    19.062,     4.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3042,'1 ',1,   3,  27,     6.546,     1.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3042,'2 ',1,   3,  27,     4.878,     1.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3049,'1 ',1,   3,  27,    13.812,     2.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3051,'1 ',1,   3,  28,     1.100,     0.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3051,'2 ',1,   3,  28,   188.503,    40.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3052,'1 ',1,   3,  28,    10.539,     2.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3066,'1 ',1,   3,  28,    28.756,     6.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3069,'1 ',1,   3,  27,     4.976,     1.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3072,'1 ',1,   3,  27,     7.810,     1.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3075,'1 ',1,   3,  28,    15.899,     3.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3076,'1 ',1,   3,  28,    14.086,     3.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3077,'1 ',1,   3,  27,    89.595,    19.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3093,'1 ',1,   3,  28,     6.585,     1.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3099,'1 ',1,   3,  27,    15.762,     3.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3100,'1 ',1,   3,  27,    11.126,     2.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3101,'1 ',1,   3,  28,     0.137,     0.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3101,'2 ',1,   3,  28,     3.645,     0.791,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3101,'3 ',1,   3,  28,     8.527,     1.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3102,'1 ',1,   3,  27,    98.208,    21.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3103,'1 ',1,   3,  27,     0.435,     0.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3103,'2 ',1,   3,  27,    50.875,    11.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3107,'1 ',1,   3,  28,    19.403,     4.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3108,'1 ',1,   3,  28,    30.698,     6.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3114,'1 ',1,   3,  27,     0.200,     0.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3114,'2 ',1,   3,  27,   128.091,    27.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3115,'1 ',1,   3,  27,     7.853,     1.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3115,'2 ',1,   3,  27,     4.643,     1.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3123,'1 ',1,   3,  28,    86.216,    18.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3124,'1 ',1,   3,  28,    84.223,    18.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3125,'1 ',1,   3,  27,   119.090,    25.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3126,'1 ',1,   3,  28,    12.994,     2.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3128,'1 ',1,   3,  27,     3.680,     0.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3130,'1 ',1,   3,  27,     4.475,     0.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3130,'2 ',1,   3,  27,     1.214,     0.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3130,'3 ',1,   3,  27,     5.074,     1.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3130,'4 ',1,   3,  27,   109.499,    23.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3132,'1 ',1,   3,  28,    12.481,     2.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3136,'1 ',1,   3,  27,    61.278,    13.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3138,'1 ',1,   3,  28,     7.998,     1.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3138,'2 ',1,   3,  28,     6.287,     1.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3139,'1 ',1,   3,  27,     0.626,     0.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3139,'2 ',1,   3,  27,     5.634,     1.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3139,'3 ',1,   3,  27,    13.205,     2.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3140,'1 ',1,   3,  27,     0.290,     0.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3142,'1 ',1,   3,  27,     1.355,     0.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3142,'2 ',1,   3,  27,     7.869,     1.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3143,'1 ',1,   3,  28,     7.509,     1.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3144,'1 ',1,   3,  28,     2.196,     0.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3144,'2 ',1,   3,  28,     2.439,     0.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3144,'3 ',1,   3,  28,     2.615,     0.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3145,'1 ',1,   3,  27,     1.245,     0.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3145,'2 ',1,   3,  27,     2.592,     0.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3146,'1 ',1,   3,  28,     0.266,     0.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3146,'2 ',1,   3,  28,    15.441,     3.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3147,'1 ',1,   3,  28,    45.359,     9.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4002,'1 ',1,   4,  20,     1.315,     0.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4003,'1 ',1,   4,  19,   166.117,    36.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4005,'1 ',1,   4,  20,   214.201,    46.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4006,'1 ',1,   4,  20,     1.738,     0.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4006,'2 ',1,   4,  20,     1.856,     0.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4007,'1 ',1,   4,  19,   239.672,    52.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4008,'1 ',1,   4,  20,    42.403,     9.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4011,'1 ',1,   4,  19,    20.945,     4.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4012,'1 ',1,   4,  19,    17.931,     3.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4013,'1 ',1,   4,  19,   120.515,    26.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4015,'1 ',1,   4,  20,   208.548,    45.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4016,'1 ',1,   4,  20,     8.151,     1.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4017,'1 ',1,   4,  21,   116.878,    25.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4018,'1 ',1,   4,  21,     9.314,     2.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4019,'1 ',1,   4,  19,    49.920,    10.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4019,'2 ',1,   4,  19,   127.335,    27.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4020,'1 ',1,   4,  21,   153.746,    33.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4021,'1 ',1,   4,  19,    41.722,     9.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4022,'1 ',1,   4,  20,     7.262,     1.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4023,'1 ',1,   4,  20,     6.609,     1.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4027,'1 ',1,   4,  19,    84.979,    18.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4031,'1 ',1,   4,  20,     3.586,     0.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4032,'1 ',1,   4,  21,   119.263,    25.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4033,'1 ',1,   4,  20,   164.755,    35.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4034,'1 ',1,   4,  19,    49.122,    10.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4035,'1 ',1,   4,  21,   103.305,    22.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4036,'1 ',1,   4,  20,    12.183,     2.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4036,'2 ',1,   4,  20,    33.583,     7.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4037,'1 ',1,   4,  21,    37.482,     8.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4038,'1 ',1,   4,  21,   108.027,    23.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4038,'2 ',1,   4,  21,     0.685,     0.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4040,'1 ',1,   4,  19,   294.490,    63.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4042,'1 ',1,   4,  19,   132.022,    28.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4042,'2 ',1,   4,  19,   148.786,    32.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4043,'1 ',1,   4,  19,     3.230,     0.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4048,'1 ',1,   4,  19,    17.101,     3.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4051,'1 ',1,   4,  21,    20.147,     4.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4051,'2 ',1,   4,  21,    96.509,    20.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4053,'1 ',1,   4,  19,     0.145,     0.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4054,'1 ',1,   4,  21,     7.305,     1.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4055,'1 ',1,   4,  21,     2.098,     0.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4055,'2 ',1,   4,  21,    21.106,     4.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4064,'1 ',1,   4,  21,    11.506,     2.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4066,'1 ',1,   4,  19,   249.949,    54.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4067,'1 ',1,   4,  19,   208.090,    45.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4068,'1 ',1,   4,  19,     3.453,     0.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4068,'2 ',1,   4,  19,    33.070,     7.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4069,'1 ',1,   4,  21,     5.532,     1.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4071,'1 ',1,   4,  19,   367.297,    79.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4072,'1 ',1,   4,  21,    67.479,    14.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4078,'1 ',1,   4,  21,   109.714,    23.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4079,'1 ',1,   4,  19,   223.433,    48.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4086,'1 ',1,   4,  19,    25.929,     5.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4087,'1 ',1,   4,  21,     2.717,     0.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4088,'1 ',1,   4,  19,   277.339,    60.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4089,'1 ',1,   4,  19,    11.228,     2.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4099,'1 ',1,   4,  21,    19.794,     4.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4100,'1 ',1,   4,  21,    66.034,    14.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4101,'1 ',1,   4,  20,   167.221,    36.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4102,'1 ',1,   4,  19,    31.539,     6.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4103,'1 ',1,   4,  19,   247.792,    53.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4106,'1 ',1,   4,  19,    49.000,    10.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4107,'1 ',1,   4,  19,   154.462,    33.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4108,'1 ',1,   4,  21,    36.985,     8.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4109,'1 ',1,   4,  21,   144.671,    31.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4110,'1 ',1,   4,  19,    74.835,    16.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4111,'1 ',1,   4,  19,     2.275,     0.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4111,'2 ',1,   4,  19,   133.545,    28.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4112,'1 ',1,   4,  21,     7.290,     1.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4117,'1 ',1,   4,  20,    24.653,     5.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4118,'1 ',1,   4,  21,    18.115,     3.933,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4119,'1 ',1,   4,  19,     1.550,     0.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4119,'2 ',1,   4,  19,    70.971,    15.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4120,'1 ',1,   4,  21,    60.714,    13.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4121,'1 ',1,   4,  19,     5.360,     1.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4122,'1 ',1,   4,  19,   190.672,    41.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4123,'1 ',1,   4,  21,   118.096,    25.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4124,'1 ',1,   4,  19,     4.099,     0.890,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4124,'2 ',1,   4,  19,    27.722,     6.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4125,'1 ',1,   4,  21,     5.876,     1.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4126,'1 ',1,   4,  19,   166.231,    36.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4127,'1 ',1,   4,  21,   113.911,    24.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4128,'1 ',1,   4,  19,     2.803,     0.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4128,'2 ',1,   4,  19,   158.381,    34.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4129,'1 ',1,   4,  20,     6.890,     1.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4129,'2 ',1,   4,  20,     2.169,     0.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4129,'3 ',1,   4,  20,     1.977,     0.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4129,'4 ',1,   4,  20,    13.123,     2.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4130,'1 ',1,   4,  20,    12.375,     2.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4132,'1 ',1,   4,  20,    43.186,     9.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4139,'1 ',1,   4,  21,    13.855,     3.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4143,'1 ',1,   4,  20,    18.741,     4.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4144,'1 ',1,   4,  21,    21.345,     4.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4145,'1 ',1,   4,  21,    65.067,    14.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4147,'1 ',1,   4,  20,   252.705,    54.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4148,'1 ',1,   4,  20,     1.977,     0.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4148,'2 ',1,   4,  20,     0.493,     0.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4148,'3 ',1,   4,  20,    16.631,     3.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4149,'1 ',1,   4,  21,     1.484,     0.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4149,'2 ',1,   4,  21,    78.586,    17.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4150,'1 ',1,   4,  21,    16.349,     3.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4154,'1 ',1,   4,  19,    34.354,     7.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4155,'1 ',1,   4,  19,     1.574,     0.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4155,'2 ',1,   4,  19,    23.811,     5.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4156,'1 ',1,   4,  21,   140.952,    30.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4157,'1 ',1,   4,  19,   136.594,    29.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4159,'1 ',1,   4,  21,    47.219,    10.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4164,'1 ',1,   4,  19,     2.643,     0.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4167,'1 ',1,   4,  19,     3.050,     0.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4167,'2 ',1,   4,  19,     3.876,     0.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4168,'1 ',1,   4,  21,    11.569,     2.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4169,'1 ',1,   4,  21,    36.124,     7.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4170,'1 ',1,   4,  21,    46.796,    10.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4171,'1 ',1,   4,  19,   218.762,    47.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4172,'1 ',1,   4,  20,    55.209,    11.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4173,'1 ',1,   4,  21,     0.771,     0.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4173,'2 ',1,   4,  21,    14.959,     3.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4174,'1 ',1,   4,  20,    25.009,     5.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4175,'1 ',1,   4,  20,     2.537,     0.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4175,'2 ',1,   4,  20,     1.582,     0.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4178,'1 ',1,   4,  21,     1.409,     0.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4178,'2 ',1,   4,  21,    21.372,     4.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4179,'1 ',1,   4,  20,    25.996,     5.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4180,'1 ',1,   4,  21,    14.035,     3.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4182,'1 ',1,   4,  21,    29.597,     6.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4185,'1 ',1,   4,  19,    49.376,    10.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4186,'1 ',1,   4,  19,    23.604,     5.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4186,'2 ',1,   4,  19,    24.758,     5.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4187,'1 ',1,   4,  20,    19.653,     4.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4188,'1 ',1,   4,  20,     3.872,     0.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4189,'1 ',1,   4,  20,     3.077,     0.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4189,'2 ',1,   4,  20,     5.274,     1.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4189,'3 ',1,   4,  20,    30.651,     6.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4190,'1 ',1,   4,  20,   172.859,    37.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4191,'1 ',1,   4,  19,     2.016,     0.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4191,'2 ',1,   4,  19,    58.580,    12.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4193,'1 ',1,   4,  19,   232.582,    50.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5003,'1 ',1,   5,  16,   148.304,    32.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5004,'1 ',1,   5,  14,     2.369,     0.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5004,'2 ',1,   5,  14,    12.884,     2.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5005,'1 ',1,   5,  18,    11.675,     2.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5006,'1 ',1,   5,  16,   130.741,    28.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5007,'1 ',1,   5,  17,    94.030,    20.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5008,'1 ',1,   5,  15,     9.913,     2.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5009,'1 ',1,   5,  16,    81.792,    17.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5010,'1 ',1,   5,  16,   174.695,    37.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5011,'1 ',1,   5,  13,     9.975,     2.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5012,'1 ',1,   5,  17,   106.124,    23.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5013,'1 ',1,   5,  15,    25.232,     5.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5014,'1 ',1,   5,  17,    61.023,    13.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5016,'1 ',1,   5,  17,   236.419,    51.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5017,'1 ',1,   5,  17,    18.079,     3.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5022,'1 ',1,   5,  17,   183.011,    39.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5024,'1 ',1,   5,  13,    66.453,    14.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5025,'1 ',1,   5,  18,    97.166,    21.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5026,'1 ',1,   5,  17,    92.801,    20.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5027,'1 ',1,   5,  17,    96.736,    21.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5028,'1 ',1,   5,  17,    12.195,     2.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5029,'1 ',1,   5,  13,    16.670,     3.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5030,'1 ',1,   5,  12,   103.885,    22.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5031,'1 ',1,   5,  16,    55.280,    12.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5032,'1 ',1,   5,  16,    61.548,    13.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5034,'1 ',1,   5,  16,    72.232,    15.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5043,'1 ',1,   5,  16,    88.870,    19.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5044,'1 ',1,   5,  17,    22.832,     4.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5046,'1 ',1,   5,  18,   100.623,    21.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5048,'1 ',1,   5,  17,     0.595,     0.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5048,'2 ',1,   5,  17,   240.228,    52.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5050,'1 ',1,   5,  16,    84.306,    18.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5053,'1 ',1,   5,  16,   199.375,    43.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5054,'1 ',1,   5,  14,    27.628,     5.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5056,'1 ',1,   5,  12,    52.719,    11.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5062,'1 ',1,   5,  14,    57.081,    12.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5064,'1 ',1,   5,  17,   100.572,    21.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5070,'1 ',1,   5,  17,    97.421,    21.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5071,'1 ',1,   5,  13,    31.347,     6.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5071,'2 ',1,   5,  13,    65.369,    14.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5072,'1 ',1,   5,  16,    94.398,    20.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5073,'1 ',1,   5,  15,    11.530,     2.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5074,'1 ',1,   5,  16,    41.468,     9.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5075,'1 ',1,   5,  18,     1.010,     0.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5075,'2 ',1,   5,  18,     4.158,     0.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5077,'1 ',1,   5,  16,    24.136,     5.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5078,'1 ',1,   5,  17,    86.682,    18.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5079,'1 ',1,   5,  13,    49.838,    10.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5080,'1 ',1,   5,  13,    11.224,     2.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5080,'2 ',1,   5,  13,     7.204,     1.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5080,'3 ',1,   5,  13,    30.658,     6.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5081,'1 ',1,   5,  13,   117.227,    25.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5082,'1 ',1,   5,  17,   133.392,    28.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5084,'1 ',1,   5,  16,   292.584,    63.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5085,'1 ',1,   5,  17,    66.950,    14.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5086,'1 ',1,   5,  17,   120.112,    26.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5087,'1 ',1,   5,  14,     5.391,     1.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5090,'1 ',1,   5,  16,   141.911,    30.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5091,'1 ',1,   5,  14,     6.961,     1.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5092,'1 ',1,   5,  14,    23.001,     4.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5093,'1 ',1,   5,  17,    62.620,    13.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5094,'1 ',1,   5,  14,     3.477,     0.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5095,'1 ',1,   5,  17,    42.078,     9.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5096,'1 ',1,   5,  16,    80.567,    17.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5097,'1 ',1,   5,  17,   107.756,    23.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5098,'1 ',1,   5,  17,    87.508,    18.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5098,'2 ',1,   5,  17,   116.362,    25.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5099,'1 ',1,   5,  17,    88.264,    19.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5100,'1 ',1,   5,  16,    29.292,     6.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5101,'1 ',1,   5,  15,    29.539,     6.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5103,'1 ',1,   5,  16,   172.295,    37.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5103,'2 ',1,   5,  16,   133.721,    29.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5104,'1 ',1,   5,  17,   103.121,    22.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5105,'1 ',1,   5,  17,   137.377,    29.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5108,'1 ',1,   5,  17,    52.355,    11.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5109,'1 ',1,   5,  16,    70.443,    15.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5110,'1 ',1,   5,  12,     4.491,     0.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5111,'1 ',1,   5,  16,    48.601,    10.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5112,'1 ',1,   5,  18,    18.596,     4.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5113,'1 ',1,   5,  17,    28.165,     6.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5114,'1 ',1,   5,  16,    74.315,    16.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5115,'1 ',1,   5,  16,    23.138,     5.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5116,'1 ',1,   5,  16,   184.737,    40.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5117,'1 ',1,   5,  17,   167.409,    36.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5118,'1 ',1,   5,  15,    11.287,     2.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5119,'1 ',1,   5,  12,     5.739,     1.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5121,'1 ',1,   5,  15,   100.036,    21.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5122,'1 ',1,   5,  16,    84.818,    18.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5124,'1 ',1,   5,  13,    34.836,     7.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5125,'1 ',1,   5,  17,    88.632,    19.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5126,'1 ',1,   5,  16,   216.914,    47.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5126,'2 ',1,   5,  16,     9.126,     1.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5127,'1 ',1,   5,  18,     2.098,     0.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5127,'2 ',1,   5,  18,     2.979,     0.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5128,'1 ',1,   5,  16,   118.119,    25.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5129,'1 ',1,   5,  18,     5.536,     1.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5129,'2 ',1,   5,  18,    13.898,     3.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5130,'1 ',1,   5,  16,   130.221,    28.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5132,'1 ',1,   5,  13,   133.783,    29.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5133,'1 ',1,   5,  18,    15.867,     3.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5134,'1 ',1,   5,  15,    35.204,     7.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5135,'1 ',1,   5,  15,    12.677,     2.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5135,'2 ',1,   5,  15,    23.333,     5.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5136,'1 ',1,   5,  16,    15.582,     3.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5138,'1 ',1,   5,  13,   137.084,    29.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5139,'1 ',1,   5,  16,   112.729,    24.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5140,'1 ',1,   5,  13,    11.283,     2.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5141,'1 ',1,   5,  16,    12.908,     2.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5141,'2 ',1,   5,  16,    46.318,    10.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5142,'1 ',1,   5,  13,    20.272,     4.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5143,'1 ',1,   5,  17,    59.833,    12.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5143,'2 ',1,   5,  17,    54.285,    11.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5144,'1 ',1,   5,  13,    95.824,    20.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5145,'1 ',1,   5,  17,   153.801,    33.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5146,'1 ',1,   5,  16,   118.433,    25.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5147,'1 ',1,   5,  16,   141.093,    30.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5148,'1 ',1,   5,  17,   108.845,    23.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5149,'1 ',1,   5,  16,   119.341,    25.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5150,'1 ',1,   5,  12,     0.572,     0.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5150,'2 ',1,   5,  12,     1.648,     0.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5150,'3 ',1,   5,  12,     3.148,     0.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5151,'1 ',1,   5,  18,     6.957,     1.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5152,'1 ',1,   5,  16,    79.584,    17.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5153,'1 ',1,   5,  12,    20.855,     4.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5154,'1 ',1,   5,  18,     6.268,     1.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5154,'2 ',1,   5,  18,    14.063,     3.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5155,'1 ',1,   5,  12,     4.835,     1.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5156,'1 ',1,   5,  15,     8.112,     1.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5157,'1 ',1,   5,  17,   191.353,    41.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5158,'1 ',1,   5,  16,   219.494,    47.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5159,'1 ',1,   5,  13,    10.069,     2.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5159,'2 ',1,   5,  13,     8.911,     1.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5160,'1 ',1,   5,  17,    77.447,    16.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5161,'1 ',1,   5,  16,   260.547,    56.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5162,'1 ',1,   5,  14,     8.734,     1.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5163,'1 ',1,   5,  13,    19.775,     4.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5165,'1 ',1,   5,  17,    72.467,    15.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5168,'1 ',1,   5,  16,   164.003,    35.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5171,'1 ',1,   5,  14,     1.390,     0.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5172,'1 ',1,   5,  12,    96.881,    21.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5173,'1 ',1,   5,  16,   177.945,    38.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5174,'1 ',1,   5,  14,     3.598,     0.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5174,'2 ',1,   5,  14,     2.044,     0.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5175,'1 ',1,   5,  17,   154.862,    33.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5176,'1 ',1,   5,  12,     9.529,     2.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5177,'1 ',1,   5,  17,   119.251,    25.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5178,'1 ',1,   5,  16,   109.565,    23.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5180,'1 ',1,   5,  14,     5.176,     1.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5180,'2 ',1,   5,  14,   110.137,    23.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5181,'1 ',1,   5,  16,   232.574,    50.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5182,'1 ',1,   5,  13,     4.988,     1.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5183,'1 ',1,   5,  16,   181.515,    39.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5184,'1 ',1,   5,  17,     7.842,     1.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5184,'2 ',1,   5,  17,    96.861,    21.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5185,'1 ',1,   5,  17,    33.559,     7.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5186,'1 ',1,   5,  17,    32.600,     7.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5187,'1 ',1,   5,  12,    20.107,     4.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5188,'1 ',1,   5,  16,    84.591,    18.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5189,'1 ',1,   5,  16,   102.882,    22.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5190,'1 ',1,   5,  12,     4.404,     0.956,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5191,'1 ',1,   5,  18,     9.889,     2.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5193,'1 ',1,   5,  13,     1.699,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5193,'2 ',1,   5,  13,   174.178,    37.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5194,'1 ',1,   5,  17,    77.004,    16.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5195,'1 ',1,   5,  17,    72.110,    15.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5199,'1 ',1,   5,  17,    31.755,     6.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5200,'1 ',1,   5,  12,    86.588,    18.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5201,'1 ',1,   5,  14,     6.280,     1.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5202,'1 ',1,   5,  14,    11.275,     2.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5203,'1 ',1,   5,  16,   191.851,    41.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5209,'1 ',1,   5,  18,     4.686,     1.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5210,'1 ',1,   5,  17,    51.725,    11.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5211,'1 ',1,   5,  14,     9.012,     1.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5212,'1 ',1,   5,  14,    44.228,     9.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5213,'1 ',1,   5,  16,   120.190,    26.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5214,'1 ',1,   5,  16,   133.243,    28.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5215,'1 ',1,   5,  16,    26.070,     5.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5216,'1 ',1,   5,  17,    86.890,    18.865,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5217,'1 ',1,   5,  17,   130.933,    28.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5218,'1 ',1,   5,  17,    51.279,    11.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5219,'1 ',1,   5,  14,    17.418,     3.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5220,'1 ',1,   5,  17,    52.833,    11.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5221,'1 ',1,   5,  13,   119.133,    25.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5222,'1 ',1,   5,  14,    25.847,     5.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5222,'2 ',1,   5,  14,    17.406,     3.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5223,'1 ',1,   5,  14,    45.406,     9.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5224,'1 ',1,   5,  16,   202.108,    43.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5225,'1 ',1,   5,  16,    17.042,     3.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5226,'1 ',1,   5,  15,     7.164,     1.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5227,'1 ',1,   5,  16,    92.500,    20.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5228,'1 ',1,   5,  16,   105.963,    23.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5229,'1 ',1,   5,  16,    57.347,    12.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5230,'1 ',1,   5,  16,    86.615,    18.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5231,'1 ',1,   5,  18,    19.489,     4.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5232,'1 ',1,   5,  17,    65.216,    14.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5233,'1 ',1,   5,  17,   128.901,    27.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5234,'1 ',1,   5,  16,   186.170,    40.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5235,'1 ',1,   5,  13,    26.583,     5.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5244,'1 ',1,   5,  17,    84.995,    18.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5245,'1 ',1,   5,  17,   181.343,    39.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5246,'1 ',1,   5,  18,    27.683,     6.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5247,'1 ',1,   5,  18,     4.256,     0.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5248,'1 ',1,   5,  17,   131.830,    28.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5249,'1 ',1,   5,  17,   149.659,    32.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5250,'1 ',1,   5,  16,   215.439,    46.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5251,'1 ',1,   5,  17,   160.676,    34.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5252,'1 ',1,   5,  16,   105.447,    22.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5253,'1 ',1,   5,  17,   165.315,    35.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5254,'1 ',1,   5,  17,   108.242,    23.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5255,'1 ',1,   5,  12,    12.301,     2.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5256,'1 ',1,   5,  14,     1.699,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5257,'1 ',1,   5,  14,    12.919,     2.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5258,'1 ',1,   5,  16,   130.745,    28.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5259,'1 ',1,   5,  16,    12.019,     2.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5264,'1 ',1,   5,  15,    15.824,     3.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5265,'1 ',1,   5,  17,   135.643,    29.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5266,'1 ',1,   5,  17,   177.635,    38.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5267,'1 ',1,   5,  13,     3.766,     0.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5267,'2 ',1,   5,  13,    36.437,     7.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5267,'3 ',1,   5,  13,    11.107,     2.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5268,'1 ',1,   5,  16,    42.063,     9.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5269,'1 ',1,   5,  17,   113.480,    24.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5270,'1 ',1,   5,  13,     3.974,     0.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5270,'2 ',1,   5,  13,    25.267,     5.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5271,'1 ',1,   5,  13,    13.057,     2.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5272,'1 ',1,   5,  16,    10.845,     2.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5272,'2 ',1,   5,  16,    13.726,     2.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5273,'1 ',1,   5,  17,   151.377,    32.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5274,'1 ',1,   5,  16,    15.488,     3.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5275,'1 ',1,   5,  14,     6.201,     1.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5276,'1 ',1,   5,  14,    13.757,     2.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5277,'1 ',1,   5,  16,   136.767,    29.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5278,'1 ',1,   5,  13,    66.152,    14.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5280,'1 ',1,   5,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5280,'2 ',1,   5,  13,   123.499,    26.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5284,'1 ',1,   5,  16,    58.263,    12.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5285,'1 ',1,   5,  12,    13.248,     2.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5286,'1 ',1,   5,  18,    35.235,     7.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5286,'2 ',1,   5,  18,     3.316,     0.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5286,'3 ',1,   5,  18,     0.830,     0.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5287,'1 ',1,   5,  17,    19.782,     4.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5287,'2 ',1,   5,  17,   118.503,    25.729,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5287,'3 ',1,   5,  17,   105.462,    22.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5288,'1 ',1,   5,  16,    17.762,     3.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5289,'1 ',1,   5,  16,    91.035,    19.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5290,'1 ',1,   5,  18,    39.600,     8.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5291,'1 ',1,   5,  17,   188.147,    40.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5292,'1 ',1,   5,  17,    80.978,    17.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5293,'1 ',1,   5,  18,    82.172,    17.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5294,'1 ',1,   5,  16,   145.059,    31.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5296,'1 ',1,   5,  16,   133.533,    28.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5305,'1 ',1,   5,  16,   247.193,    53.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5306,'1 ',1,   5,  17,    53.252,    11.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5307,'1 ',1,   5,  16,   187.341,    40.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5308,'1 ',1,   5,  16,    20.037,     4.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5309,'1 ',1,   5,  16,   128.999,    28.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5310,'1 ',1,   5,  17,    91.341,    19.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5311,'1 ',1,   5,  16,    53.451,    11.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5312,'1 ',1,   5,  17,   106.762,    23.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5313,'1 ',1,   5,  16,    21.039,     4.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5314,'1 ',1,   5,  13,    15.644,     3.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5315,'1 ',1,   5,  17,    41.417,     8.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5316,'1 ',1,   5,  16,   229.928,    49.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5323,'1 ',1,   5,  17,   286.367,    62.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5327,'1 ',1,   5,  14,     5.238,     1.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5328,'1 ',1,   5,  13,     0.423,     0.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5328,'2 ',1,   5,  13,     6.961,     1.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5328,'3 ',1,   5,  13,    10.414,     2.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5329,'1 ',1,   5,  16,   193.464,    42.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5330,'1 ',1,   5,  17,    84.541,    18.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5331,'1 ',1,   5,  16,    34.393,     7.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5332,'1 ',1,   5,  17,   111.084,    24.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5333,'1 ',1,   5,  14,   141.101,    30.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5334,'1 ',1,   5,  15,    31.250,     6.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5335,'1 ',1,   5,  17,   217.553,    47.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5336,'1 ',1,   5,  16,    96.747,    21.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5337,'1 ',1,   5,  12,    24.512,     5.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5338,'1 ',1,   5,  18,   104.734,    22.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5339,'1 ',1,   5,  17,   104.409,    22.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5340,'1 ',1,   5,  16,    37.772,     8.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5340,'2 ',1,   5,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5340,'3 ',1,   5,  16,     6.522,     1.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5341,'1 ',1,   5,  17,    50.503,    10.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5344,'1 ',1,   5,  16,   123.600,    26.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5345,'1 ',1,   5,  14,    43.218,     9.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5346,'1 ',1,   5,  17,   119.149,    25.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5347,'1 ',1,   5,  15,    24.379,     5.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5348,'1 ',1,   5,  14,    12.074,     2.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5349,'1 ',1,   5,  16,    79.381,    17.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5351,'1 ',1,   5,  16,   227.438,    49.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5352,'1 ',1,   5,  16,    54.603,    11.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5353,'1 ',1,   5,  17,    73.841,    16.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5354,'1 ',1,   5,  16,   101.430,    22.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5355,'1 ',1,   5,  14,     7.372,     1.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5356,'1 ',1,   5,  16,   159.775,    34.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5357,'1 ',1,   5,  16,   118.808,    25.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5362,'1 ',1,   5,  12,    44.247,     9.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5370,'1 ',1,   5,  17,   138.317,    30.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5371,'1 ',1,   5,  16,    90.041,    19.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5372,'1 ',1,   5,  16,    51.936,    11.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5373,'1 ',1,   5,  17,   119.975,    26.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5373,'2 ',1,   5,  17,    84.897,    18.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5374,'1 ',1,   5,  16,    90.166,    19.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5375,'1 ',1,   5,  17,    81.025,    17.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5376,'1 ',1,   5,  17,    62.440,    13.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5377,'1 ',1,   5,  13,    75.191,    16.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5378,'1 ',1,   5,  13,    88.816,    19.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5379,'1 ',1,   5,  17,   214.977,    46.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5381,'1 ',1,   5,  14,   104.143,    22.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5385,'1 ',1,   5,  16,   314.468,    68.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5386,'1 ',1,   5,  16,    82.928,    18.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5387,'1 ',1,   5,  17,   101.465,    22.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5389,'1 ',1,   5,  13,   114.142,    24.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5392,'1 ',1,   5,  13,     9.780,     2.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5393,'1 ',1,   5,  13,    19.469,     4.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5400,'1 ',1,   5,  16,   141.292,    30.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5402,'1 ',1,   5,  18,    86.087,    18.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5407,'1 ',1,   5,  18,    27.769,     6.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5408,'1 ',1,   5,  16,    34.679,     7.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5409,'1 ',1,   5,  17,   120.786,    26.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5411,'1 ',1,   5,  13,   156.698,    34.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5412,'1 ',1,   5,  16,   188.691,    40.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5420,'1 ',1,   5,  17,    19.148,     4.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5421,'1 ',1,   5,  16,     2.627,     0.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5422,'1 ',1,   5,  17,   238.745,    51.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5425,'1 ',1,   5,  16,     1.832,     0.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5425,'2 ',1,   5,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5425,'3 ',1,   5,  16,    67.248,    14.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5426,'1 ',1,   5,  14,    57.233,    12.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5427,'1 ',1,   5,  14,    33.027,     7.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5428,'1 ',1,   5,  17,   111.268,    24.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5429,'1 ',1,   5,  17,   138.548,    30.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5430,'1 ',1,   5,  12,    79.067,    17.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5431,'1 ',1,   5,  16,   110.188,    23.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5432,'1 ',1,   5,  12,    45.019,     9.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5432,'2 ',1,   5,  12,     9.815,     2.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5433,'1 ',1,   5,  17,   152.658,    33.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5434,'1 ',1,   5,  17,    12.998,     2.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5435,'1 ',1,   5,  12,     5.869,     1.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5436,'1 ',1,   5,  16,    95.119,    20.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5437,'1 ',1,   5,  13,    11.765,     2.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5438,'1 ',1,   5,  17,    65.568,    14.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5439,'1 ',1,   5,  14,   148.637,    32.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5440,'1 ',1,   5,  17,   218.089,    47.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5441,'1 ',1,   5,  17,   189.463,    41.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5442,'1 ',1,   5,  17,    57.049,    12.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5443,'1 ',1,   5,  17,    68.301,    14.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5446,'1 ',1,   5,  13,    53.064,    11.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5447,'1 ',1,   5,  17,    26.481,     5.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5447,'2 ',1,   5,  17,   175.094,    38.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5449,'1 ',1,   5,  17,   348.419,    75.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5450,'1 ',1,   5,  16,    22.312,     4.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5452,'1 ',1,   5,  13,   139.116,    30.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5453,'1 ',1,   5,  17,    19.109,     4.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5453,'2 ',1,   5,  17,    69.526,    15.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5454,'1 ',1,   5,  16,    62.327,    13.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5455,'1 ',1,   5,  12,    12.356,     2.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5456,'1 ',1,   5,  15,     7.462,     1.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5456,'2 ',1,   5,  15,     9.004,     1.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5457,'1 ',1,   5,  17,    89.058,    19.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5457,'2 ',1,   5,  17,    46.056,     9.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5460,'1 ',1,   5,  13,    18.475,     4.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5461,'1 ',1,   5,  13,    95.009,    20.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5462,'1 ',1,   5,  16,   112.290,    24.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5463,'1 ',1,   5,  17,   209.225,    45.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5465,'1 ',1,   5,  16,   284.711,    61.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5466,'1 ',1,   5,  13,     9.705,     2.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5467,'1 ',1,   5,  16,    36.836,     7.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5468,'1 ',1,   5,  17,    54.978,    11.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5469,'1 ',1,   5,  17,    11.091,     2.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5470,'1 ',1,   5,  13,    92.026,    19.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5471,'1 ',1,   5,  12,     1.883,     0.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5472,'1 ',1,   5,  15,     5.959,     1.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5473,'1 ',1,   5,  18,     2.944,     0.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5473,'2 ',1,   5,  18,     2.310,     0.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5474,'1 ',1,   5,  14,     4.060,     0.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5475,'1 ',1,   5,  17,    77.356,    16.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5476,'1 ',1,   5,  14,    14.321,     3.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5477,'1 ',1,   5,  13,   103.137,    22.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5478,'1 ',1,   5,  17,   180.012,    39.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5480,'1 ',1,   5,  17,   233.898,    50.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5481,'1 ',1,   5,  17,    75.931,    16.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5482,'1 ',1,   5,  16,    90.284,    19.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5483,'1 ',1,   5,  17,   110.438,    23.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5484,'1 ',1,   5,  15,     0.779,     0.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5484,'2 ',1,   5,  15,     7.427,     1.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5485,'1 ',1,   5,  14,     6.119,     1.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6001,'1 ',1,   6,  22,   135.471,    29.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6002,'1 ',1,   6,  26,    42.384,     9.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6005,'1 ',1,   6,  25,    98.501,    21.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6011,'1 ',1,   6,  22,     9.384,     2.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6011,'2 ',1,   6,  22,    21.959,     4.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6012,'1 ',1,   6,  25,    17.625,     3.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6013,'1 ',1,   6,  26,     0.920,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6013,'2 ',1,   6,  26,   122.911,    26.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6014,'1 ',1,   6,  24,     7.192,     1.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6015,'1 ',1,   6,  26,    32.318,     7.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6016,'1 ',1,   6,  26,   230.245,    49.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6017,'1 ',1,   6,  22,   108.720,    23.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6018,'1 ',1,   6,  23,     3.210,     0.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6019,'1 ',1,   6,  23,    77.086,    16.736,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6020,'1 ',1,   6,  23,    21.568,     4.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6023,'1 ',1,   6,  23,   173.415,    37.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6024,'1 ',1,   6,  23,   110.912,    24.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6025,'1 ',1,   6,  26,    53.393,    11.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6025,'2 ',1,   6,  26,    30.952,     6.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6026,'1 ',1,   6,  26,    28.861,     6.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6027,'1 ',1,   6,  23,    84.795,    18.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6028,'1 ',1,   6,  23,   134.868,    29.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6029,'1 ',1,   6,  24,     2.310,     0.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6029,'2 ',1,   6,  24,     5.274,     1.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6029,'3 ',1,   6,  24,     1.527,     0.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6031,'1 ',1,   6,  24,    38.085,     8.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6032,'1 ',1,   6,  23,    47.505,    10.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6035,'1 ',1,   6,  23,   269.309,    58.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6037,'1 ',1,   6,  22,   192.524,    41.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6040,'1 ',1,   6,  23,   105.423,    22.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6043,'1 ',1,   6,  26,   193.538,    42.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6044,'1 ',1,   6,  26,    23.878,     5.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6047,'1 ',1,   6,  26,   195.558,    42.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6055,'1 ',1,   6,  26,     6.428,     1.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6058,'1 ',1,   6,  22,   233.123,    50.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6059,'1 ',1,   6,  26,     4.483,     0.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6060,'1 ',1,   6,  26,    97.264,    21.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6061,'1 ',1,   6,  23,   193.013,    41.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6064,'1 ',1,   6,  25,   107.631,    23.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6065,'1 ',1,   6,  23,    19.387,     4.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6091,'1 ',1,   6,  23,    49.337,    10.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6092,'1 ',1,   6,  24,    46.538,    10.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6093,'1 ',1,   6,  22,    52.903,    11.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6094,'1 ',1,   6,  22,    88.714,    19.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6095,'1 ',1,   6,  23,    89.227,    19.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6096,'1 ',1,   6,  24,    33.642,     7.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6097,'1 ',1,   6,  26,   137.495,    29.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6098,'1 ',1,   6,  23,   172.542,    37.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6099,'1 ',1,   6,  26,    27.898,     6.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6100,'1 ',1,   6,  22,    49.215,    10.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6103,'1 ',1,   6,  25,     3.559,     0.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6103,'2 ',1,   6,  25,    41.084,     8.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6109,'1 ',1,   6,  25,    11.925,     2.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6109,'2 ',1,   6,  25,     6.914,     1.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6112,'1 ',1,   6,  26,    21.090,     4.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6113,'1 ',1,   6,  23,    26.783,     5.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6114,'1 ',1,   6,  26,    92.057,    19.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6115,'1 ',1,   6,  22,   171.125,    37.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6116,'1 ',1,   6,  23,     5.050,     1.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6116,'2 ',1,   6,  23,    69.143,    15.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6117,'1 ',1,   6,  25,    35.497,     7.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6120,'1 ',1,   6,  23,   254.863,    55.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6121,'1 ',1,   6,  26,   157.645,    34.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6122,'1 ',1,   6,  24,    29.633,     6.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6123,'1 ',1,   6,  23,    58.866,    12.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6124,'1 ',1,   6,  22,    74.929,    16.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6125,'1 ',1,   6,  22,     3.383,     0.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6126,'1 ',1,   6,  23,    65.741,    14.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6127,'1 ',1,   6,  25,    32.937,     7.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6128,'1 ',1,   6,  26,    68.908,    14.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6129,'1 ',1,   6,  26,     1.382,     0.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6129,'2 ',1,   6,  26,     4.534,     0.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6129,'3 ',1,   6,  26,     6.945,     1.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6130,'1 ',1,   6,  23,    17.484,     3.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6131,'1 ',1,   6,  22,    57.229,    12.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6132,'1 ',1,   6,  23,    84.482,    18.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6133,'1 ',1,   6,  25,    13.620,     2.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6134,'1 ',1,   6,  23,     9.944,     2.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6135,'1 ',1,   6,  25,    19.129,     4.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6135,'2 ',1,   6,  25,     9.204,     1.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6136,'1 ',1,   6,  23,    92.891,    20.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6137,'1 ',1,   6,  23,    55.045,    11.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6138,'1 ',1,   6,  26,    36.124,     7.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6139,'1 ',1,   6,  25,     3.657,     0.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6139,'2 ',1,   6,  25,     8.879,     1.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6140,'1 ',1,   6,  23,    15.253,     3.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6150,'1 ',1,   6,  26,   153.033,    33.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6151,'1 ',1,   6,  25,    21.067,     4.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6153,'1 ',1,   6,  26,   140.901,    30.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6154,'1 ',1,   6,  23,    56.247,    12.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6155,'1 ',1,   6,  26,    48.307,    10.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6156,'1 ',1,   6,  23,    68.720,    14.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6157,'1 ',1,   6,  26,    37.592,     8.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6158,'1 ',1,   6,  25,     7.356,     1.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6159,'1 ',1,   6,  22,   118.808,    25.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6160,'1 ',1,   6,  23,    44.729,     9.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6160,'2 ',1,   6,  23,    83.523,    18.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6168,'1 ',1,   6,  26,   180.391,    39.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6171,'1 ',1,   6,  26,    34.890,     7.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6171,'2 ',1,   6,  26,   113.562,    24.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6173,'1 ',1,   6,  24,    46.303,    10.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6174,'1 ',1,   6,  22,   124.955,    27.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6175,'1 ',1,   6,  23,   126.063,    27.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6176,'1 ',1,   6,  23,    59.144,    12.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6178,'1 ',1,   6,  26,   175.459,    38.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6179,'1 ',1,   6,  26,    15.464,     3.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6180,'1 ',1,   6,  22,    44.557,     9.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6181,'1 ',1,   6,  23,    64.108,    13.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6182,'1 ',1,   6,  26,   125.061,    27.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6183,'1 ',1,   6,  25,    35.192,     7.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6184,'1 ',1,   6,  23,    63.153,    13.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6185,'1 ',1,   6,  23,    27.194,     5.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6186,'1 ',1,   6,  23,    51.373,    11.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6187,'1 ',1,   6,  23,   104.977,    22.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6189,'1 ',1,   6,  25,     3.829,     0.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6189,'2 ',1,   6,  25,     5.610,     1.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6189,'3 ',1,   6,  25,    26.277,     5.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6190,'1 ',1,   6,  24,    24.097,     5.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6191,'1 ',1,   6,  22,    21.889,     4.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6193,'1 ',1,   6,  25,    46.573,    10.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6194,'1 ',1,   6,  23,    57.973,    12.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6195,'1 ',1,   6,  25,     1.265,     0.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6195,'2 ',1,   6,  25,     2.200,     0.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6196,'1 ',1,   6,  23,    27.765,     6.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6199,'1 ',1,   6,  26,   312.867,    67.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6200,'1 ',1,   6,  26,    14.626,     3.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6200,'2 ',1,   6,  26,    45.770,     9.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6201,'1 ',1,   6,  26,    50.993,    11.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6202,'1 ',1,   6,  22,     7.850,     1.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6202,'2 ',1,   6,  22,    13.851,     3.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6203,'1 ',1,   6,  26,   153.456,    33.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6204,'1 ',1,   6,  26,    10.191,     2.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6205,'1 ',1,   6,  23,   159.149,    34.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6206,'1 ',1,   6,  25,     3.731,     0.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6206,'2 ',1,   6,  25,     3.328,     0.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6206,'3 ',1,   6,  25,    17.520,     3.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6207,'1 ',1,   6,  23,    38.261,     8.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6208,'1 ',1,   6,  23,   104.487,    22.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6208,'2 ',1,   6,  23,    79.471,    17.254,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6209,'1 ',1,   6,  26,     2.314,     0.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6209,'2 ',1,   6,  26,     7.505,     1.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6217,'1 ',1,   6,  23,    69.119,    15.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6218,'1 ',1,   6,  23,    66.872,    14.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6219,'1 ',1,   6,  23,    83.429,    18.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6220,'1 ',1,   6,  22,   125.926,    27.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6221,'1 ',1,   6,  22,     9.533,     2.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6221,'2 ',1,   6,  22,     2.423,     0.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6223,'1 ',1,   6,  23,   217.729,    47.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6224,'1 ',1,   6,  23,   152.258,    33.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6225,'1 ',1,   6,  26,   111.245,    24.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6226,'1 ',1,   6,  26,    23.521,     5.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6227,'1 ',1,   6,  23,   164.888,    35.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6230,'1 ',1,   6,  22,   249.918,    54.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6231,'1 ',1,   6,  23,    92.010,    19.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6232,'1 ',1,   6,  23,    86.952,    18.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6233,'1 ',1,   6,  23,    84.940,    18.442,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6236,'1 ',1,   6,  26,   221.241,    48.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6237,'1 ',1,   6,  25,     2.451,     0.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6238,'1 ',1,   6,  23,   175.921,    38.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6241,'1 ',1,   6,  22,    31.089,     6.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6241,'2 ',1,   6,  22,   198.244,    43.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6250,'1 ',1,   6,  22,   112.501,    24.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6251,'1 ',1,   6,  22,     3.183,     0.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6251,'2 ',1,   6,  22,    63.693,    13.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6252,'1 ',1,   6,  23,     2.921,     0.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6252,'2 ',1,   6,  23,    14.677,     3.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6253,'1 ',1,   6,  24,     2.361,     0.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6253,'2 ',1,   6,  24,    14.861,     3.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6256,'1 ',1,   6,  23,    23.815,     5.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6261,'1 ',1,   6,  26,    40.685,     8.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6262,'1 ',1,   6,  23,    37.063,     8.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6264,'1 ',1,   6,  24,    30.067,     6.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6264,'2 ',1,   6,  24,    15.566,     3.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6275,'1 ',1,   6,  26,   144.326,    31.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6276,'1 ',1,   6,  26,    52.101,    11.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6278,'1 ',1,   6,  23,     8.891,     1.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6278,'2 ',1,   6,  23,   168.165,    36.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6280,'1 ',1,   6,  22,   177.510,    38.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6281,'1 ',1,   6,  22,    78.887,    17.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6282,'1 ',1,   6,  23,    34.182,     7.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6283,'1 ',1,   6,  22,     8.981,     1.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6284,'1 ',1,   6,  26,     1.398,     0.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6284,'2 ',1,   6,  26,    91.380,    19.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6286,'1 ',1,   6,  26,   107.890,    23.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6288,'1 ',1,   6,  26,   217.337,    47.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6289,'1 ',1,   6,  23,    96.364,    20.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6290,'1 ',1,   6,  23,    88.236,    19.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6291,'1 ',1,   6,  26,    26.837,     5.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6306,'1 ',1,   6,  23,    70.721,    15.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6307,'1 ',1,   6,  26,   144.577,    31.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6307,'2 ',1,   6,  26,    26.027,     5.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6309,'1 ',1,   6,  26,    53.639,    11.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6310,'1 ',1,   6,  22,   120.414,    26.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6311,'1 ',1,   6,  25,     1.844,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6311,'2 ',1,   6,  25,     1.378,     0.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6311,'3 ',1,   6,  25,     7.979,     1.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6312,'1 ',1,   6,  22,    59.606,    12.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6313,'1 ',1,   6,  23,    34.303,     7.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6314,'1 ',1,   6,  26,    38.516,     8.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6319,'1 ',1,   6,  23,    91.638,    19.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6320,'1 ',1,   6,  22,    62.503,    13.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6322,'1 ',1,   6,  22,     7.513,     1.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6322,'2 ',1,   6,  22,    78.703,    17.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6323,'1 ',1,   6,  26,    43.554,     9.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6324,'1 ',1,   6,  22,    75.982,    16.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6325,'1 ',1,   6,  25,     6.190,     1.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6326,'1 ',1,   6,  25,     1.860,     0.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6326,'2 ',1,   6,  25,    18.283,     3.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6327,'1 ',1,   6,  25,     4.350,     0.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6327,'2 ',1,   6,  25,    18.631,     4.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6328,'1 ',1,   6,  26,    36.472,     7.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6329,'1 ',1,   6,  24,     2.333,     0.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6330,'1 ',1,   6,  23,     6.906,     1.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6330,'2 ',1,   6,  23,   167.640,    36.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6331,'1 ',1,   6,  23,   106.128,    23.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6332,'1 ',1,   6,  26,    95.268,    20.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6335,'1 ',1,   6,  26,   214.945,    46.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6336,'1 ',1,   6,  26,    34.017,     7.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6337,'1 ',1,   6,  26,   158.150,    34.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6338,'1 ',1,   6,  25,     5.720,     1.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6338,'2 ',1,   6,  25,     2.964,     0.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6338,'3 ',1,   6,  25,    35.172,     7.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6339,'1 ',1,   6,  23,    44.854,     9.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6340,'1 ',1,   6,  24,    21.020,     4.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6340,'2 ',1,   6,  24,    17.062,     3.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6341,'1 ',1,   6,  25,     8.221,     1.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6344,'1 ',1,   6,  23,   207.229,    44.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6345,'1 ',1,   6,  23,    23.102,     5.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6346,'1 ',1,   6,  26,     3.003,     0.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6351,'1 ',1,   6,  23,    31.144,     6.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6352,'1 ',1,   6,  26,   158.894,    34.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6353,'1 ',1,   6,  23,   140.881,    30.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6355,'1 ',1,   6,  23,   198.122,    43.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6356,'1 ',1,   6,  26,   177.377,    38.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6357,'1 ',1,   6,  26,     2.533,     0.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6357,'2 ',1,   6,  26,    37.701,     8.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6358,'1 ',1,   6,  23,   101.774,    22.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6360,'1 ',1,   6,  23,    50.805,    11.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7001,'1 ',1,   7,   6,    12.136,     2.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7004,'1 ',1,   7,   4,   289.600,    62.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7010,'1 ',1,   7,   5,    20.425,     4.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7011,'1 ',1,   7,   5,    46.710,    10.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7012,'1 ',1,   7,   3,     1.225,     0.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7013,'1 ',1,   7,   5,   180.157,    39.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7014,'1 ',1,   7,   4,    68.912,    14.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7016,'1 ',1,   7,   4,   111.660,    24.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7017,'1 ',1,   7,   3,   177.252,    38.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7020,'1 ',1,   7,   6,     0.493,     0.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7020,'2 ',1,   7,   6,    97.883,    21.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7026,'1 ',1,   7,   4,    33.955,     7.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7026,'2 ',1,   7,   4,    22.668,     4.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7027,'1 ',1,   7,   5,   142.533,    30.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7028,'1 ',1,   7,   3,   100.502,    21.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7036,'1 ',1,   7,   5,   120.461,    26.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7039,'1 ',1,   7,   3,   307.331,    66.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7041,'1 ',1,   7,   4,   122.520,    26.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7044,'1 ',1,   7,   6,   162.660,    35.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7049,'1 ',1,   7,   3,   369.506,    80.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7050,'1 ',1,   7,   5,    93.999,    20.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7051,'1 ',1,   7,   3,   183.727,    39.890,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7052,'1 ',1,   7,   3,   139.194,    30.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7053,'1 ',1,   7,   3,   138.282,    30.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7054,'1 ',1,   7,   4,   121.165,    26.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7055,'1 ',1,   7,   3,   127.989,    27.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7057,'1 ',1,   7,   5,   138.470,    30.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7067,'1 ',1,   7,   3,   107.905,    23.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7069,'1 ',1,   7,   1,    66.766,    14.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7070,'1 ',1,   7,   4,   131.849,    28.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7071,'1 ',1,   7,   6,     4.905,     1.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7072,'1 ',1,   7,   4,   151.925,    32.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7074,'1 ',1,   7,   2,    90.213,    19.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7075,'1 ',1,   7,   4,   209.926,    45.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7084,'1 ',1,   7,   4,   280.236,    60.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7085,'1 ',1,   7,   2,     5.356,     1.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7086,'1 ',1,   7,   4,    69.742,    15.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7087,'1 ',1,   7,   3,    96.853,    21.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7088,'1 ',1,   7,   3,   131.865,    28.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7089,'1 ',1,   7,   3,    91.447,    19.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7090,'1 ',1,   7,   5,    18.009,     3.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7091,'1 ',1,   7,   3,   274.943,    59.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7092,'1 ',1,   7,   3,    51.193,    11.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7093,'1 ',1,   7,   3,   142.447,    30.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7094,'1 ',1,   7,   3,   100.079,    21.729,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7100,'1 ',1,   7,   4,    81.115,    17.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7101,'1 ',1,   7,   3,   277.327,    60.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7102,'1 ',1,   7,   5,   154.059,    33.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7103,'1 ',1,   7,   4,    76.527,    16.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7106,'1 ',1,   7,   4,   120.151,    26.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7116,'1 ',1,   7,   1,    15.871,     3.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7117,'1 ',1,   7,   3,   109.655,    23.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7118,'1 ',1,   7,   5,   158.103,    34.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7119,'1 ',1,   7,   4,    64.864,    14.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7120,'1 ',1,   7,   3,   195.358,    42.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7123,'1 ',1,   7,   6,     8.648,     1.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7124,'1 ',1,   7,   3,   214.883,    46.654,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7127,'1 ',1,   7,   3,   291.722,    63.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7128,'1 ',1,   7,   5,    83.444,    18.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7129,'1 ',1,   7,   6,     4.721,     1.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7129,'2 ',1,   7,   6,     2.001,     0.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7132,'1 ',1,   7,   4,    94.943,    20.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7143,'1 ',1,   7,   5,    78.249,    16.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7144,'1 ',1,   7,   4,   127.476,    27.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7145,'1 ',1,   7,   4,    18.052,     3.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7145,'2 ',1,   7,   4,   169.586,    36.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7147,'1 ',1,   7,   3,    61.708,    13.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7148,'1 ',1,   7,   3,    77.591,    16.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7149,'1 ',1,   7,   6,     2.811,     0.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7149,'2 ',1,   7,   6,    10.242,     2.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7149,'3 ',1,   7,   6,     2.932,     0.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7151,'1 ',1,   7,   5,    57.492,    12.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7152,'1 ',1,   7,   3,     4.682,     1.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7153,'1 ',1,   7,   1,     0.239,     0.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7153,'2 ',1,   7,   1,    28.035,     6.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7153,'3 ',1,   7,   1,     0.145,     0.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7153,'4 ',1,   7,   1,     0.677,     0.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7153,'5 ',1,   7,   1,     5.101,     1.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7154,'1 ',1,   7,   5,    76.476,    16.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7155,'1 ',1,   7,   3,   102.326,    22.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7157,'1 ',1,   7,   5,   213.794,    46.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7158,'1 ',1,   7,   4,   102.268,    22.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7161,'1 ',1,   7,   3,   179.491,    38.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7172,'1 ',1,   7,   2,   118.914,    25.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7173,'1 ',1,   7,   4,   146.859,    31.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7174,'1 ',1,   7,   4,    98.470,    21.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7174,'2 ',1,   7,   4,    64.229,    13.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7177,'1 ',1,   7,   5,   276.180,    59.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7178,'1 ',1,   7,   3,   159.849,    34.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7179,'1 ',1,   7,   3,    76.072,    16.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7180,'1 ',1,   7,   3,   119.337,    25.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7181,'1 ',1,   7,   3,   194.419,    42.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7182,'1 ',1,   7,   3,     2.701,     0.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7183,'1 ',1,   7,   3,   281.759,    61.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7185,'1 ',1,   7,   3,   220.450,    47.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7188,'1 ',1,   7,   3,    99.942,    21.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7198,'1 ',1,   7,   5,   112.392,    24.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7201,'1 ',1,   7,   5,   282.914,    61.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7202,'1 ',1,   7,   5,    46.890,    10.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7203,'1 ',1,   7,   1,    26.822,     5.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7213,'1 ',1,   7,   2,    35.638,     7.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7213,'2 ',1,   7,   2,    53.757,    11.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7214,'1 ',1,   7,   3,   109.483,    23.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7215,'1 ',1,   7,   5,   136.872,    29.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7216,'1 ',1,   7,   3,   120.789,    26.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7217,'1 ',1,   7,   4,    99.692,    21.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7218,'1 ',1,   7,   5,    62.781,    13.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7219,'1 ',1,   7,   1,     1.335,     0.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7219,'2 ',1,   7,   1,     0.301,     0.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7220,'1 ',1,   7,   3,   184.361,    40.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7221,'1 ',1,   7,   3,   221.299,    48.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7222,'1 ',1,   7,   3,   113.527,    24.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7223,'1 ',1,   7,   5,    64.758,    14.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7224,'1 ',1,   7,   3,    40.160,     8.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7225,'1 ',1,   7,   3,   145.427,    31.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7226,'1 ',1,   7,   3,    59.058,    12.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7229,'1 ',1,   7,   3,   372.461,    80.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7230,'1 ',1,   7,   1,     9.619,     2.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7231,'1 ',1,   7,   4,    66.355,    14.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7232,'1 ',1,   7,   2,    56.016,    12.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7233,'1 ',1,   7,   5,    43.331,     9.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7234,'1 ',1,   7,   5,   100.886,    21.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7235,'1 ',1,   7,   3,   197.860,    42.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7236,'1 ',1,   7,   5,    49.944,    10.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7237,'1 ',1,   7,   1,    19.692,     4.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7238,'1 ',1,   7,   4,    62.440,    13.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7239,'1 ',1,   7,   4,    55.327,    12.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7240,'1 ',1,   7,   3,   140.533,    30.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7241,'1 ',1,   7,   3,   136.144,    29.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7242,'1 ',1,   7,   3,   104.581,    22.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7243,'1 ',1,   7,   4,   102.714,    22.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7244,'1 ',1,   7,   3,    49.611,    10.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7245,'1 ',1,   7,   5,   128.921,    27.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7246,'1 ',1,   7,   3,   260.355,    56.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7247,'1 ',1,   7,   1,     8.938,     1.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7247,'2 ',1,   7,   1,     3.069,     0.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7248,'1 ',1,   7,   3,   134.281,    29.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7248,'2 ',1,   7,   3,   153.499,    33.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7249,'1 ',1,   7,   3,    93.725,    20.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7250,'1 ',1,   7,   3,    42.572,     9.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7251,'1 ',1,   7,   5,    46.479,    10.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7253,'1 ',1,   7,   2,   118.660,    25.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7254,'1 ',1,   7,   5,    65.420,    14.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7255,'1 ',1,   7,   3,    76.985,    16.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7256,'1 ',1,   7,   3,   113.355,    24.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7257,'1 ',1,   7,   4,   165.929,    36.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7258,'1 ',1,   7,   3,    56.106,    12.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7259,'1 ',1,   7,   4,   190.602,    41.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7260,'1 ',1,   7,   4,   162.649,    35.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7262,'1 ',1,   7,   1,    93.995,    20.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7265,'1 ',1,   7,   4,    82.098,    17.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7271,'1 ',1,   7,   3,    37.126,     8.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7272,'1 ',1,   7,   3,    59.876,    13.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7273,'1 ',1,   7,   2,    51.408,    11.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7275,'1 ',1,   7,   6,     0.474,     0.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7275,'2 ',1,   7,   6,    54.736,    11.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7276,'1 ',1,   7,   3,   115.716,    25.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7277,'1 ',1,   7,   6,    20.871,     4.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7279,'1 ',1,   7,   4,   193.820,    42.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7283,'1 ',1,   7,   4,   142.854,    31.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7290,'1 ',1,   7,   5,    83.213,    18.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7291,'1 ',1,   7,   5,   132.996,    28.875,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7292,'1 ',1,   7,   5,   122.798,    26.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7293,'1 ',1,   7,   2,    20.808,     4.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7294,'1 ',1,   7,   4,     2.040,     0.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7294,'2 ',1,   7,   4,     7.423,     1.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7295,'1 ',1,   7,   5,   136.203,    29.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7296,'1 ',1,   7,   3,   122.461,    26.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7297,'1 ',1,   7,   3,   122.363,    26.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7298,'1 ',1,   7,   3,   132.112,    28.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7299,'1 ',1,   7,   1,    23.592,     5.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7299,'2 ',1,   7,   1,     0.415,     0.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7300,'1 ',1,   7,   5,    70.932,    15.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7301,'1 ',1,   7,   4,    90.276,    19.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7302,'1 ',1,   7,   1,     0.180,     0.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7302,'2 ',1,   7,   1,    31.700,     6.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7303,'1 ',1,   7,   1,     8.468,     1.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7306,'1 ',1,   7,   1,     0.223,     0.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7306,'2 ',1,   7,   1,     9.811,     2.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7313,'1 ',1,   7,   2,   112.513,    24.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7314,'1 ',1,   7,   5,    37.525,     8.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7315,'1 ',1,   7,   3,    90.452,    19.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7316,'1 ',1,   7,   3,    82.516,    17.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7317,'1 ',1,   7,   4,   186.495,    40.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7318,'1 ',1,   7,   4,   146.374,    31.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7319,'1 ',1,   7,   5,    39.401,     8.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7330,'1 ',1,   7,   3,    68.477,    14.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7330,'2 ',1,   7,   3,   187.372,    40.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7333,'1 ',1,   7,   4,    38.113,     8.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7336,'1 ',1,   7,   3,   140.537,    30.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7337,'1 ',1,   7,   6,    32.052,     6.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7338,'1 ',1,   7,   4,   142.502,    30.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7339,'1 ',1,   7,   1,    41.808,     9.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7340,'1 ',1,   7,   3,    50.421,    10.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7343,'1 ',1,   7,   3,   241.164,    52.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7344,'1 ',1,   7,   3,   132.339,    28.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7345,'1 ',1,   7,   4,    95.749,    20.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7362,'1 ',1,   7,   3,    73.105,    15.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7363,'1 ',1,   7,   2,    34.699,     7.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7364,'1 ',1,   7,   1,    18.620,     4.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7365,'1 ',1,   7,   4,   105.662,    22.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7380,'1 ',1,   7,   2,    68.168,    14.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7381,'1 ',1,   7,   4,    57.852,    12.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7381,'2 ',1,   7,   4,    65.803,    14.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7382,'1 ',1,   7,   3,   101.954,    22.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7383,'1 ',1,   7,   2,   111.699,    24.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7384,'1 ',1,   7,   3,    87.265,    18.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7385,'1 ',1,   7,   3,   176.492,    38.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7386,'1 ',1,   7,   3,   145.900,    31.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7387,'1 ',1,   7,   4,   209.758,    45.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7388,'1 ',1,   7,   3,   164.387,    35.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7391,'1 ',1,   7,   5,    55.910,    12.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7392,'1 ',1,   7,   4,     1.221,     0.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7392,'2 ',1,   7,   4,    66.676,    14.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7393,'1 ',1,   7,   1,     0.513,     0.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7393,'2 ',1,   7,   1,     9.032,     1.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7394,'1 ',1,   7,   4,    48.824,    10.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7395,'1 ',1,   7,   3,    91.893,    19.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7396,'1 ',1,   7,   3,    33.270,     7.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7397,'1 ',1,   7,   3,   137.969,    29.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7398,'1 ',1,   7,   4,    96.031,    20.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7399,'1 ',1,   7,   3,    74.166,    16.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7403,'1 ',1,   7,   4,    90.918,    19.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7404,'1 ',1,   7,   5,   119.638,    25.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7404,'2 ',1,   7,   5,   112.298,    24.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7405,'1 ',1,   7,   2,    69.503,    15.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7408,'1 ',1,   7,   6,    70.028,    15.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7410,'1 ',1,   7,   3,   281.445,    61.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7411,'1 ',1,   7,   5,    90.577,    19.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7412,'1 ',1,   7,   2,    11.209,     2.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7413,'1 ',1,   7,   1,    56.004,    12.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7417,'1 ',1,   7,   3,   127.739,    27.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7418,'1 ',1,   7,   3,    62.930,    13.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7419,'1 ',1,   7,   4,   139.632,    30.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7421,'1 ',1,   7,   5,   118.292,    25.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7424,'1 ',1,   7,   2,   182.545,    39.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7425,'1 ',1,   7,   3,   138.301,    30.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7426,'1 ',1,   7,   2,    54.548,    11.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7427,'1 ',1,   7,   3,   204.171,    44.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7430,'1 ',1,   7,   2,    61.227,    13.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7431,'1 ',1,   7,   5,    46.420,    10.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7432,'1 ',1,   7,   5,    29.938,     6.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8001,'1 ',1,   8,   7,    14.117,     3.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8002,'1 ',1,   8,   8,    15.413,     3.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8003,'1 ',1,   8,   7,    15.640,     3.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8005,'1 ',1,   8,   8,   133.126,    28.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8006,'1 ',1,   8,   8,    48.804,    10.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8007,'1 ',1,   8,   8,    39.236,     8.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8008,'1 ',1,   8,   8,    51.185,    11.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8009,'1 ',1,   8,   7,    12.798,     2.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8010,'1 ',1,   8,   7,     7.039,     1.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8011,'1 ',1,   8,   7,     0.258,     0.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8011,'2 ',1,   8,   7,    35.302,     7.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8012,'1 ',1,   8,   7,     9.921,     2.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8013,'1 ',1,   8,   8,    78.339,    17.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8014,'1 ',1,   8,   7,    19.771,     4.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8015,'1 ',1,   8,   8,    31.226,     6.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8016,'1 ',1,   8,   7,    91.173,    19.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8017,'1 ',1,   8,   8,    24.062,     5.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8019,'1 ',1,   8,   8,   134.570,    29.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8020,'1 ',1,   8,   8,    22.640,     4.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8021,'1 ',1,   8,   8,    14.008,     3.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8022,'1 ',1,   8,   8,     8.985,     1.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8025,'1 ',1,   8,   8,    66.246,    14.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8026,'1 ',1,   8,   8,    71.883,    15.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8027,'1 ',1,   8,   8,    51.384,    11.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8028,'1 ',1,   8,   8,    31.402,     6.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8029,'1 ',1,   8,   8,    27.241,     5.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8029,'2 ',1,   8,   8,     6.237,     1.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8032,'1 ',1,   8,   7,     5.058,     1.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8032,'2 ',1,   8,   7,     0.771,     0.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8032,'3 ',1,   8,   7,    95.910,    20.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8037,'1 ',1,   8,   7,    14.728,     3.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8038,'1 ',1,   8,   8,    95.467,    20.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8039,'1 ',1,   8,   8,    16.455,     3.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8040,'1 ',1,   8,   8,    10.868,     2.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8040,'2 ',1,   8,   8,    12.739,     2.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8041,'1 ',1,   8,   8,    68.869,    14.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8042,'1 ',1,   8,   8,    35.646,     7.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8052,'1 ',1,   8,   8,    19.818,     4.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8053,'1 ',1,   8,   8,    27.350,     5.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8054,'1 ',1,   8,   7,    21.086,     4.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8055,'1 ',1,   8,   8,    44.095,     9.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8056,'1 ',1,   8,   8,    13.773,     2.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8062,'1 ',1,   8,   8,    13.303,     2.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8063,'1 ',1,   8,   8,    90.538,    19.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8064,'1 ',1,   8,   7,    27.703,     6.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8065,'1 ',1,   8,   7,     8.946,     1.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8066,'1 ',1,   8,   8,     4.220,     0.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8072,'1 ',1,   8,   8,     3.770,     0.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8072,'2 ',1,   8,   8,    87.684,    19.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8073,'1 ',1,   8,   8,    24.860,     5.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8081,'1 ',1,   8,   8,    33.998,     7.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8086,'1 ',1,   8,   7,    27.738,     6.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8089,'1 ',1,   8,   8,    28.016,     6.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8090,'1 ',1,   8,   7,    19.845,     4.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8091,'1 ',1,   8,   7,     9.881,     2.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8091,'2 ',1,   8,   7,     5.606,     1.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8092,'1 ',1,   8,   7,     9.275,     2.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8093,'1 ',1,   8,   8,     6.405,     1.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8095,'1 ',1,   8,   7,   191.592,    41.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8096,'1 ',1,   8,   8,    14.572,     3.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8100,'1 ',1,   8,   8,    53.679,    11.654,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8101,'1 ',1,   8,   8,    16.361,     3.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8102,'1 ',1,   8,   7,     6.213,     1.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8103,'1 ',1,   8,   7,    10.641,     2.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8104,'1 ',1,   8,   7,    60.726,    13.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8106,'1 ',1,   8,   8,     6.033,     1.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8106,'2 ',1,   8,   8,     9.615,     2.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8106,'3 ',1,   8,   8,     1.546,     0.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8106,'4 ',1,   8,   8,     2.392,     0.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8106,'5 ',1,   8,   8,   110.767,    24.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8107,'1 ',1,   8,   8,     6.444,     1.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8107,'2 ',1,   8,   8,     5.575,     1.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8108,'1 ',1,   8,   8,    57.331,    12.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8109,'1 ',1,   8,   8,    67.545,    14.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8110,'1 ',1,   8,   8,    26.634,     5.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8111,'1 ',1,   8,   8,   113.676,    24.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8114,'1 ',1,   8,   8,     2.134,     0.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8114,'2 ',1,   8,   8,    29.727,     6.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8118,'1 ',1,   8,   7,     0.767,     0.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8118,'2 ',1,   8,   7,    47.027,    10.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8119,'1 ',1,   8,   8,    10.030,     2.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8119,'2 ',1,   8,   8,    52.610,    11.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8120,'1 ',1,   8,   7,    41.632,     9.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8121,'1 ',1,   8,   8,   103.309,    22.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8122,'1 ',1,   8,   7,    38.383,     8.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8123,'1 ',1,   8,   8,    22.871,     4.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8124,'1 ',1,   8,   8,    15.069,     3.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8124,'2 ',1,   8,   8,    11.287,     2.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8125,'1 ',1,   8,   8,    58.936,    12.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8132,'1 ',1,   8,   7,    28.619,     6.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8134,'1 ',1,   8,   8,   145.505,    31.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8135,'1 ',1,   8,   8,   105.975,    23.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8136,'1 ',1,   8,   8,    13.115,     2.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8137,'1 ',1,   8,   8,     7.446,     1.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8137,'2 ',1,   8,   8,    19.352,     4.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8137,'3 ',1,   8,   8,     4.941,     1.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8138,'1 ',1,   8,   8,     8.488,     1.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8140,'1 ',1,   8,   7,   219.909,    47.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8141,'1 ',1,   8,   7,    27.331,     5.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8142,'1 ',1,   8,   8,    29.182,     6.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8143,'1 ',1,   8,   7,    16.529,     3.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8143,'2 ',1,   8,   7,    13.413,     2.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8144,'1 ',1,   8,   7,     0.360,     0.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8144,'2 ',1,   8,   7,     7.529,     1.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8145,'1 ',1,   8,   8,     8.034,     1.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8146,'1 ',1,   8,   8,    65.138,    14.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8150,'1 ',1,   8,   8,    11.103,     2.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8151,'1 ',1,   8,   7,    22.680,     4.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8152,'1 ',1,   8,   7,    60.483,    13.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8153,'1 ',1,   8,   8,    50.312,    10.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8154,'1 ',1,   8,   8,    34.338,     7.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8160,'1 ',1,   8,   7,   118.437,    25.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
@!   I,'ID',STATUS,  GL,        BL
  2017,'2 ', 1,     0.000,     0.000
  2096,'2 ', 1,     0.000,     0.000
  3051,'2 ', 0,     0.000,    80.000
  8005,'1 ', 0,     0.000,   100.000
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
@!   I,'ID',      PG,        QG,        QB,     VS,    IREG,     MBASE,     ZR,         ZX,         RT,         XT,     GTAP,STAT, RMPCT,      PT,        PB,    O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4,WMOD,  WPF
 1004,'1 ',   158.250,    44.940,    44.940,   -30.380,1.01000,    0,   253.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   211.000,    63.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1006,'1 ',    25.730,     7.027,     7.310,    -4.940,1.00000,    0,    41.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.300,    10.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1007,'1 ',   216.594,     0.000,     0.000,     0.000,1.00000,    0,   601.650,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   481.320,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1009,'1 ',    61.870,    12.706,    17.570,   -11.880,1.00000,    0,    99.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.500,    24.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1011,'1 ',    10.000,     0.000,     0.000,     0.000,1.00000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1016,'1 ',   439.470,   -40.516,   381.179,  -381.179,1.00000,    0,  1220.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   976.600,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1016,'2 ',   135.000,   -40.516,   117.094,  -117.094,1.00000,    0,   375.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1021,'1 ',   149.630,    39.344,    42.490,   -28.730,1.00000,    0,   239.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.500,    59.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1022,'1 ',   119.790,     0.000,     0.000,     0.000,1.00000,    0,   332.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   266.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1023,'1 ',   135.000,    28.688,    38.340,   -25.920,1.01000,    0,   216.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,    54.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1023,'2 ',   119.790,     0.000,     0.000,     0.000,1.01000,    0,   332.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   266.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1026,'1 ',    93.150,    12.964,    26.450,   -17.880,1.00000,    0,   149.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   124.200,    37.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1027,'1 ',     1.620,     1.405,     1.405,    -1.405,1.00000,    0,     4.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.600,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1028,'1 ',   253.755,    64.886,   220.097,  -220.097,1.00000,    0,   704.875,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   563.900,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1029,'1 ',    63.135,     5.642,    54.761,   -54.761,1.00000,    0,   175.375,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   140.300,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1030,'1 ',    22.500,     0.000,     0.000,     0.000,1.00000,    0,    62.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1032,'1 ',   209.138,     0.000,     0.000,     0.000,1.00000,    0,   580.938,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   464.750,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1033,'1 ',   208.500,    59.210,    59.210,   -40.030,1.00000,    0,   333.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   278.000,    83.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1033,'2 ',   209.138,     0.000,     0.000,     0.000,1.00000,    0,   580.938,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   464.750,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1035,'1 ',    67.500,     0.549,    19.170,   -12.960,1.00000,    0,   108.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    27.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1036,'1 ',   117.900,     0.000,     0.000,     0.000,1.00000,    0,   327.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   262.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1037,'1 ',    81.000,     0.000,     0.000,     0.000,1.00000,    0,   225.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1039,'1 ',   110.630,    12.860,    31.420,   -21.240,1.00000,    0,   177.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   147.500,    44.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1040,'1 ',    72.315,    33.342,    62.723,   -62.723,1.00000,    0,   200.875,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   160.700,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1040,'2 ',   487.755,     0.000,     0.000,     0.000,1.00000,    0,  1354.875,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1083.900,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1042,'1 ',     0.000,     0.000,    25.960,   -17.550,1.00000,    0,   146.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   121.900,    36.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1043,'1 ',    44.100,    -0.249,    12.520,    -8.470,1.00000,    0,    70.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.800,    17.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1044,'1 ',   136.080,    50.060,   118.030,  -118.030,1.00000,    0,   378.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   302.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1046,'1 ',   686.025,     1.653,   595.031,  -595.031,1.00000,    0,  1905.625,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1524.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1048,'1 ',     0.000,     0.000,   165.530,   -36.100,1.00000,    0,   390.240,   0.00000,   0.35000,   0.00000,   0.00000,1.00000,0,  100.0,   325.200,    97.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1049,'1 ',     0.000,     0.000,   165.530,   -36.100,1.00000,    0,   390.240,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,0,  100.0,   325.200,    97.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1050,'1 ',    89.400,    26.455,    45.500,    -9.920,1.00000,    0,   107.280,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1051,'1 ',    89.400,    19.796,    45.500,    -9.920,1.00000,    0,   107.280,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1052,'1 ',    89.400,    30.488,    45.500,    -9.920,1.00000,    0,   107.280,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1053,'1 ',     0.000,     0.000,    91.010,   -19.850,1.00000,    0,   214.560,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,   178.800,    53.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1055,'1 ',   111.330,    53.006,    96.563,   -96.563,1.00000,    0,   309.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   247.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1057,'1 ',     0.000,     0.000,    25.560,   -17.280,1.00000,    0,   144.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   120.000,    36.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1059,'1 ',     0.000,     0.000,     2.850,    -0.620,1.04000,    0,     6.720,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,0,  100.0,     5.600,     1.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1060,'1 ',     0.000,     0.000,     1.020,    -0.220,1.04000,    0,     2.400,   0.00000,   0.18000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1061,'1 ',    52.501,    34.253,    45.536,   -45.536,1.00000,    0,   145.833,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   116.667,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1062,'1 ',     0.000,     0.000,     0.000,     0.000,1.01000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1062,'2 ',    52.501,    11.079,    45.536,   -45.536,1.01000,    0,   145.833,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   116.667,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1063,'1 ',     0.000,     0.000,     0.000,     0.000,1.01000,    0,   276.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   230.000,    69.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1063,'2 ',    52.501,     8.240,    45.536,   -45.536,1.01000,    0,   145.833,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   116.667,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1066,'1 ',   106.880,     0.628,    30.350,   -20.520,1.00000,    0,   171.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   142.500,    42.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1070,'1 ',   120.380,    34.190,    34.190,   -23.110,1.04000,    0,   192.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   160.500,    48.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1072,'1 ',   192.130,    97.800,    97.800,   -21.330,1.01000,    0,   230.560,   0.00000,   0.29000,   0.00000,   0.00000,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1073,'1 ',   192.130,    84.917,    97.800,   -21.330,1.01000,    0,   230.560,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1074,'1 ',   192.130,    92.254,    97.800,   -21.330,1.01000,    0,   230.560,   0.00000,   0.40000,   0.00000,   0.00000,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1075,'1 ',   192.130,    97.800,    97.800,   -21.330,1.01000,    0,   230.560,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1076,'1 ',     0.000,     0.000,    97.800,   -21.330,1.01000,    0,   230.560,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,0,  100.0,   192.130,    57.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1077,'1 ',     0.000,     0.000,    97.800,   -21.330,1.01000,    0,   230.560,   0.00000,   0.39000,   0.00000,   0.00000,1.00000,0,  100.0,   192.130,    57.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1078,'1 ',    95.500,    48.610,    48.610,   -10.600,1.01000,    0,   114.600,   0.00000,   0.12000,   0.00000,   0.00000,1.00000,1,  100.0,    95.500,    28.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1079,'1 ',    95.500,    48.610,    48.610,   -10.600,1.01000,    0,   114.600,   0.00000,   0.44000,   0.00000,   0.00000,1.00000,1,  100.0,    95.500,    28.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1080,'1 ',    95.500,    48.610,    48.610,   -10.600,1.01000,    0,   114.600,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,1,  100.0,    95.500,    28.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1081,'1 ',     0.000,     0.000,   145.830,   -31.800,1.01000,    0,   343.800,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,0,  100.0,   286.500,    85.950,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1082,'1 ',   112.500,    -0.606,    31.950,   -21.600,1.00000,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1083,'1 ',    86.265,   -40.034,    74.823,   -74.823,1.00000,    0,   239.625,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   191.700,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1083,'2 ',   718.043,     0.000,     0.000,     0.000,1.00000,    0,  1994.563,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1595.650,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1084,'1 ',    86.620,    24.600,    24.600,   -16.630,1.04000,    0,   138.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.500,    34.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1085,'1 ',    68.670,    -0.935,    59.562,   -59.562,1.00000,    0,   190.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   152.600,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1085,'2 ',   113.846,     0.000,     0.000,     0.000,1.00000,    0,   316.237,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   252.990,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1086,'1 ',    45.000,     0.000,     0.000,     0.000,1.00000,    0,   125.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1088,'1 ',    56.250,    15.970,    15.970,   -10.800,1.00000,    0,    90.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    22.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1089,'1 ',    95.040,   -32.892,    82.434,   -82.434,1.00000,    0,   264.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   211.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1089,'2 ',    68.220,     0.000,     0.000,     0.000,1.00000,    0,   189.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   151.600,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1090,'1 ',   114.370,    32.480,    32.480,   -21.960,1.02000,    0,   183.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   152.500,    45.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1090,'2 ',    27.000,     7.670,     7.670,    -5.180,1.02000,    0,    43.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,    10.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2004,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,    0,   470.160,   0.00000,   0.39000,   0.00000,   0.00000,1.00000,0,  100.0,   391.800,   117.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2005,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,    0,   470.160,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,0,  100.0,   391.800,   117.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2006,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,    0,   470.160,   0.00000,   0.47000,   0.00000,   0.00000,1.00000,0,  100.0,   391.800,   117.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2008,'1 ',   108.000,     0.000,     0.000,     0.000,1.00000,    0,   300.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   240.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2010,'1 ',   157.635,   -80.450,   136.726,  -136.726,1.00000,    0,   437.875,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   350.300,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2011,'1 ',     8.626,    -7.481,     7.481,    -7.481,1.00000,    0,    23.958,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.167,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
