@!IC, SBASE,REV,XFRRAT,NXFRAT,BASFRQ
 0,    100.00, 34, 0, 0, 60.00       / August 30, 2024 16:09:42; Simulator Version 23; BuildDate 2023_10_25
Texas2k_series24_case4_2024lowload
This is a synthetic power system model that does NOT represent the actual grid. 
GENERAL, THRSHZ=0.0002, PQBRAK=0.7, BLOWUP=5.0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=50, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=1, AREAIN=1, PHSHFT=1, DCTAPS=1, SWSHNT=1, FLATST=0, VARLIM=0, NONDIV=0
RATING, 1, "      ", "                                "
RATING, 2, "      ", "                                "
RATING, 3, "      ", "                                "
RATING, 4, "      ", "                                "
RATING, 5, "      ", "                                "
RATING, 6, "      ", "                                "
RATING, 7, "      ", "                                "
RATING, 8, "      ", "                                "
RATING, 9, "      ", "                                "
RATING,10, "      ", "                                "
RATING,11, "      ", "                                "
RATING,12, "      ", "                                "
 0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
 1001,'ODESSA 2 0  ', 115.0000,1,   1,   9,   1,0.96854329,  12.226746, 1.10000, 0.90000, 1.10000, 0.90000
 1002,'PRESIDIO 2 0', 115.0000,1,   1,   9,   1,1.02534389,  39.804983, 1.10000, 0.90000, 1.10000, 0.90000
 1003,'O DONNELL ~1', 115.0000,1,   1,   9,   1,0.99313873,  28.446865, 1.10000, 0.90000, 1.10000, 0.90000
 1004,'O DONNELL ~2', 230.0000,2,   1,   9,   1,0.99430060,  19.985979, 1.10000, 0.90000, 1.10000, 0.90000
 1005,'BIG SPRING~8', 115.0000,1,   1,   9,   1,0.99593055,  28.925687, 1.10000, 0.90000, 1.10000, 0.90000
 1006,'BIG SPRING~9',  13.8000,2,   1,   9,   1,1.00000012,  30.006069, 1.10000, 0.90000, 1.10000, 0.90000
 1007,'VAN HORN 0  ', 115.0000,2,   1,   9,   1,1.02995706,  44.754883, 1.10000, 0.90000, 1.10000, 0.90000
 1008,'IRAAN 2 0   ', 115.0000,1,   1,   9,   1,0.99023867,  30.962176, 1.10000, 0.90000, 1.10000, 0.90000
 1009,'IRAAN 2 1   ',  13.8000,2,   1,   9,   1,1.00000012,  34.330515, 1.10000, 0.90000, 1.10000, 0.90000
 1010,'PRESIDIO 1 0', 115.0000,1,   1,   9,   1,1.03000009,  39.786876, 1.10000, 0.90000, 1.10000, 0.90000
 1011,'PRESIDIO 1 1',  22.0000,2,   1,   9,   1,1.03021789,  41.539838, 1.10000, 0.90000, 1.10000, 0.90000
 1012,'SANDERSON 0 ', 115.0000,1,   1,   9,   1,0.95510215,  15.227688, 1.10000, 0.90000, 1.10000, 0.90000
 1013,'MONAHANS 2 0', 115.0000,1,   1,   9,   1,0.99149501,  28.159036, 1.10000, 0.90000, 1.10000, 0.90000
 1014,'GRANDFALLS 0', 115.0000,1,   1,   9,   1,0.99128693,  29.936012, 1.10000, 0.90000, 1.10000, 0.90000
 1015,'MARFA 0     ', 115.0000,1,   1,   9,   1,1.03043056,  41.038710, 1.10000, 0.90000, 1.10000, 0.90000
 1016,'GARDEN CIT~1', 115.0000,2,   1,   9,   1,1.00000012,  34.909418, 1.10000, 0.90000, 1.10000, 0.90000
 1017,'ODESSA 4 0  ', 115.0000,1,   1,   9,   1,0.97733366,  18.152271, 1.10000, 0.90000, 1.10000, 0.90000
 1018,'NOTREES 0   ', 115.0000,1,   1,   9,   1,0.98796940,  19.563532, 1.10000, 0.90000, 1.10000, 0.90000
 1019,'MIDLAND 4 0 ', 115.0000,1,   1,   9,   1,0.98167413,  14.879043, 1.10000, 0.90000, 1.10000, 0.90000
 1020,'BIG SPRING~1', 115.0000,1,   1,   9,   1,0.99135077,  23.732626, 1.10000, 0.90000, 1.10000, 0.90000
 1021,'BIG SPRING~2',  13.8000,2,   1,   9,   1,1.00000012,  27.093318, 1.10000, 0.90000, 1.10000, 0.90000
 1022,'O DONNELL ~3', 115.0000,2,   1,   9,   1,0.99917787,  29.682599, 1.10000, 0.90000, 1.10000, 0.90000
 1023,'O DONNELL ~4',  13.8000,2,   1,   9,   1,1.01000011,  38.160632, 1.10000, 0.90000, 1.10000, 0.90000
 1024,'ODESSA 6 0  ', 115.0000,1,   1,   9,   1,0.99172622,  20.740356, 1.10000, 0.90000, 1.10000, 0.90000
 1025,'BIG SPRIN~14', 115.0000,1,   1,   9,   1,0.99289691,  25.311892, 1.10000, 0.90000, 1.10000, 0.90000
 1026,'BIG SPRIN~15',  13.8000,2,   1,   9,   1,1.00000012,  35.035291, 1.10000, 0.90000, 1.10000, 0.90000
 1027,'MIDLAND 2 0 ', 115.0000,2,   1,   9,   1,0.99182296,  17.862920, 1.10000, 0.90000, 1.10000, 0.90000
 1028,'COAHOMA 0   ', 115.0000,2,   1,   9,   1,1.00000012,  25.413865, 1.10000, 0.90000, 1.10000, 0.90000
 1029,'MIDLAND 3 0 ', 115.0000,2,   1,   9,   1,1.00000012,  18.824334, 1.10000, 0.90000, 1.10000, 0.90000
 1030,'ALPINE 0    ', 115.0000,2,   1,   9,   1,1.00796449,  36.450595, 1.10000, 0.90000, 1.10000, 0.90000
 1031,'FORT DAVIS 0', 115.0000,1,   1,   9,   1,1.00259364,  36.207307, 1.10000, 0.90000, 1.10000, 0.90000
 1032,'MCCAMEY 1 0 ', 115.0000,2,   1,   9,   1,0.96935779,  29.132963, 1.10000, 0.90000, 1.10000, 0.90000
 1033,'MCCAMEY 1 1 ', 230.0000,2,   1,   9,   1,0.97313917,  25.534707, 1.10000, 0.90000, 1.10000, 0.90000
 1034,'BIG SPRING~6', 115.0000,1,   1,   9,   1,0.99905819,  31.512915, 1.10000, 0.90000, 1.10000, 0.90000
 1035,'BIG SPRING~7',  13.8000,2,   1,   9,   1,1.00000012,  34.804704, 1.10000, 0.90000, 1.10000, 0.90000
 1036,'CRANE 0     ', 115.0000,2,   1,   9,   1,0.98292202,  33.341647, 1.10000, 0.90000, 1.10000, 0.90000
 1037,'ODESSA 5 0  ', 115.0000,2,   1,   9,   1,0.97286379,  16.118685, 1.10000, 0.90000, 1.10000, 0.90000
 1038,'FORT STOCK~1', 115.0000,1,   1,   9,   1,0.99415475,  34.117621, 1.10000, 0.90000, 1.10000, 0.90000
 1039,'FORT STOCK~2',  22.0000,2,   1,   9,   1,1.00000012,  39.592489, 1.10000, 0.90000, 1.10000, 0.90000
 1040,'ANDREWS 0   ', 115.0000,2,   1,   9,   1,1.00000012,  23.502906, 1.10000, 0.90000, 1.10000, 0.90000
 1041,'FORSAN 0    ', 115.0000,1,   1,   9,   1,1.00118351,  30.565233, 1.10000, 0.90000, 1.10000, 0.90000
 1042,'FORSAN 1    ',  13.8000,1,   1,   9,   1,1.00118351,  30.565233, 1.10000, 0.90000, 1.10000, 0.90000
 1043,'FORSAN 2    ',  13.8000,2,   1,   9,   1,1.00000012,  33.809686, 1.10000, 0.90000, 1.10000, 0.90000
 1044,'BIG LAKE 0  ', 115.0000,2,   1,   9,   1,1.00000012,  14.003578, 1.10000, 0.90000, 1.10000, 0.90000
 1045,'MIDLAND 5 0 ', 115.0000,1,   1,   9,   1,0.96534717,  13.386787, 1.10000, 0.90000, 1.10000, 0.90000
 1046,'OZONA 0     ', 115.0000,2,   1,   9,   1,1.00000012,  25.713319, 1.10000, 0.90000, 1.10000, 0.90000
 1047,'MONAHANS 1 0', 115.0000,1,   1,   9,   1,0.99106658,  24.233002, 1.10000, 0.90000, 1.10000, 0.90000
 1048,'MONAHANS 1 1',  18.0000,1,   1,   9,   1,0.99106658,  24.233002, 1.10000, 0.90000, 1.10000, 0.90000
 1049,'MONAHANS 1 2',  18.0000,1,   1,   9,   1,0.99106658,  24.233002, 1.10000, 0.90000, 1.10000, 0.90000
 1050,'MONAHANS 1 3',  18.0000,2,   1,   9,   1,1.00000012,  25.064697, 1.10000, 0.90000, 1.10000, 0.90000
 1051,'MONAHANS 1 4',  18.0000,2,   1,   9,   1,1.00000012,  25.305677, 1.10000, 0.90000, 1.10000, 0.90000
 1052,'MONAHANS 1 5',  18.0000,2,   1,   9,   1,1.00000012,  24.915231, 1.10000, 0.90000, 1.10000, 0.90000
 1053,'MONAHANS 1 6', 230.0000,1,   1,   9,   1,0.98447460,  22.024621, 1.10000, 0.90000, 1.10000, 0.90000
 1054,'STANTON 0   ', 115.0000,1,   1,   9,   1,0.99525875,  24.508659, 1.10000, 0.90000, 1.10000, 0.90000
 1055,'ODONNELL 0  ', 115.0000,2,   1,   9,   1,1.00000012,  29.326862, 1.10000, 0.90000, 1.10000, 0.90000
 1056,'LENORAH 0   ', 115.0000,1,   1,   9,   1,1.01224577,  22.571381, 1.10000, 0.90000, 1.10000, 0.90000
 1057,'LENORAH 1   ',  18.0000,1,   1,   9,   1,1.01224577,  22.571381, 1.10000, 0.90000, 1.10000, 0.90000
 1058,'IRAAN 3 0   ', 115.0000,1,   1,   9,   1,0.99306107,  28.695114, 1.10000, 0.90000, 1.10000, 0.90000
 1059,'IRAAN 3 1   ',  22.0000,1,   1,   9,   1,0.99306107,  28.695114, 1.10000, 0.90000, 1.10000, 0.90000
 1060,'IRAAN 3 2   ',  22.0000,1,   1,   9,   1,0.99306107,  28.695114, 1.10000, 0.90000, 1.10000, 0.90000
 1061,'BIG SPRIN~10', 115.0000,2,   1,   9,   1,1.00000012,  27.702317, 1.10000, 0.90000, 1.10000, 0.90000
 1062,'BIG SPRIN~11',  13.8000,2,   1,   9,   1,1.01000011,  30.044165, 1.10000, 0.90000, 1.10000, 0.90000
 1063,'BIG SPRIN~12',  13.8000,2,   1,   9,   1,1.01000011,  30.777433, 1.10000, 0.90000, 1.10000, 0.90000
 1064,'ODESSA 3 0  ', 115.0000,1,   1,   9,   1,0.95998436,  11.428159, 1.10000, 0.90000, 1.10000, 0.90000
 1065,'BIG SPRING~4', 115.0000,1,   1,   9,   1,1.00253868,  30.560749, 1.10000, 0.90000, 1.10000, 0.90000
 1066,'BIG SPRING~5',  13.8000,2,   1,   9,   1,1.00000012,  38.103180, 1.10000, 0.90000, 1.10000, 0.90000
 1067,'BIG SPRIN~13', 115.0000,1,   1,   9,   1,0.99891710,  30.130878, 1.10000, 0.90000, 1.10000, 0.90000
 1068,'MIDLAND 1 0 ', 115.0000,1,   1,   9,   1,0.97330481,  31.165566, 1.10000, 0.90000, 1.10000, 0.90000
 1069,'IRAAN 1 0   ', 115.0000,1,   1,   9,   1,0.99733108,  31.536445, 1.10000, 0.90000, 1.10000, 0.90000
 1070,'IRAAN 1 1   ',  13.8000,2,   1,   9,   1,1.02093613,  36.226272, 1.10000, 0.90000, 1.10000, 0.90000
 1071,'ODESSA 1 0  ', 115.0000,1,   1,   9,   1,0.97683436,  13.063111, 1.10000, 0.90000, 1.10000, 0.90000
 1072,'ODESSA 1 1  ',  18.0000,2,   1,   9,   1,1.01000011,  14.521192, 1.10000, 0.90000, 1.10000, 0.90000
 1073,'ODESSA 1 2  ',  18.0000,2,   1,   9,   1,1.01000011,  15.619830, 1.10000, 0.90000, 1.10000, 0.90000
 1074,'ODESSA 1 3  ',  18.0000,2,   1,   9,   1,1.01000011,  15.268126, 1.10000, 0.90000, 1.10000, 0.90000
 1075,'ODESSA 1 4  ',  18.0000,2,   1,   9,   1,1.01000011,  14.826083, 1.10000, 0.90000, 1.10000, 0.90000
 1076,'ODESSA 1 5  ',  18.0000,1,   1,   9,   1,0.97683436,  13.063111, 1.10000, 0.90000, 1.10000, 0.90000
 1077,'ODESSA 1 6  ',  18.0000,1,   1,   9,   1,0.97683436,  13.063111, 1.10000, 0.90000, 1.10000, 0.90000
 1078,'ODESSA 1 7  ',  18.0000,2,   1,   9,   1,1.01000011,  14.755358, 1.10000, 0.90000, 1.10000, 0.90000
 1079,'ODESSA 1 8  ', 500.0000,2,   1,   9,   1,0.98991716,  -2.477877, 1.10000, 0.90000, 1.10000, 0.90000
 1080,'ODESSA 1 9  ',  18.0000,2,   1,   9,   1,1.01000011,  14.800479, 1.10000, 0.90000, 1.10000, 0.90000
 1081,'ODESSA 1 10 ', 230.0000,1,   1,   9,   1,0.97800827,  20.519900, 1.10000, 0.90000, 1.10000, 0.90000
 1082,'FORT STOCK~3', 115.0000,2,   1,   9,   1,1.00000012,  34.388093, 1.10000, 0.90000, 1.10000, 0.90000
 1083,'FORT STOCK~4', 115.0000,2,   1,   9,   1,1.00000012,  37.117014, 1.10000, 0.90000, 1.10000, 0.90000
 1084,'BIG SPRING~3', 115.0000,2,   1,   9,   1,0.99678099,  22.016063, 1.10000, 0.90000, 1.10000, 0.90000
 1085,'KERMIT 0    ', 115.0000,2,   1,   9,   1,1.00000012,  27.527746, 1.10000, 0.90000, 1.10000, 0.90000
 1086,'PECOS 0     ', 115.0000,2,   1,   9,   1,1.01258409,  27.138041, 1.10000, 0.90000, 1.10000, 0.90000
 1087,'SHEFFIELD 0 ', 115.0000,1,   1,   9,   1,0.99324811,  23.176553, 1.10000, 0.90000, 1.10000, 0.90000
 1088,'MCCAMEY 2 0 ', 115.0000,2,   1,   9,   1,0.99758416,  34.618097, 1.10000, 0.90000, 1.10000, 0.90000
 1089,'LAMESA 0    ', 115.0000,2,   1,   9,   1,1.00000012,  31.690486, 1.10000, 0.90000, 1.10000, 0.90000
 1090,'GOLDSMITH 0 ', 115.0000,2,   1,   9,   1,1.00441968,  22.798282, 1.10000, 0.90000, 1.10000, 0.90000
 1091,'RALLS 2 0   ', 161.0000,1,   1,   9,   1,0.97451359,  27.137262, 1.10000, 0.90000, 1.10000, 0.90000
 2001,'PARIS 3 0   ', 161.0000,1,   2,  11,   1,1.02192175, -30.923241, 1.10000, 0.90000, 1.10000, 0.90000
 2002,'SAVOY 0     ', 500.0000,1,   2,  11,   1,1.02873158, -29.141788, 1.10000, 0.90000, 1.10000, 0.90000
 2003,'SAVOY 1     ', 161.0000,1,   2,  11,   1,1.02655327, -30.845063, 1.10000, 0.90000, 1.10000, 0.90000
 2004,'SAVOY 2     ',  13.8000,1,   2,  11,   1,1.02873158, -29.141788, 1.10000, 0.90000, 1.10000, 0.90000
 2005,'SAVOY 3     ',  13.8000,1,   2,  11,   1,1.02873158, -29.141788, 1.10000, 0.90000, 1.10000, 0.90000
 2006,'SAVOY 4     ',  13.8000,1,   2,  11,   1,1.02873158, -29.141788, 1.10000, 0.90000, 1.10000, 0.90000
 2007,'HONEY GROV~1', 161.0000,1,   2,  11,   1,1.02459848, -30.032543, 1.10000, 0.90000, 1.10000, 0.90000
 2008,'MEMPHIS 0   ', 161.0000,2,   2,  10,   1,1.00343621,  36.158950, 1.10000, 0.90000, 1.10000, 0.90000
 2009,'IOWA PARK 0 ', 161.0000,1,   2,  11,   1,0.99175370,   2.608549, 1.10000, 0.90000, 1.10000, 0.90000
 2010,'VERNON 2 0  ', 161.0000,2,   2,  10,   1,1.00000012,  25.405976, 1.10000, 0.90000, 1.10000, 0.90000
 2011,'PANHANDLE ~2', 500.0000,2,   2,  10,   1,1.01586044,  21.770808, 1.10000, 0.90000, 1.10000, 0.90000
 2012,'PANHANDLE ~3', 161.0000,2,   2,  10,   1,0.99403256,  28.616015, 1.10000, 0.90000, 1.10000, 0.90000
 2013,'PANHANDLE ~4',  18.0000,2,   2,  10,   1,1.00501442,  24.366725, 1.10000, 0.90000, 1.10000, 0.90000
 2014,'CHILDRESS 0 ', 161.0000,1,   2,  10,   1,0.99667096,  35.899693, 1.10000, 0.90000, 1.10000, 0.90000
 2015,'FORESTBURG 0', 161.0000,1,   2,  11,   1,0.99770790, -20.204454, 1.10000, 0.90000, 1.10000, 0.90000
 2016,'SHERMAN 3 0 ', 161.0000,2,   2,  11,   1,1.01594877, -35.890298, 1.10000, 0.90000, 1.10000, 0.90000
 2017,'PANHANDLE ~7', 500.0000,1,   2,  10,   1,1.02961779,  16.708077, 1.10000, 0.90000, 1.10000, 0.90000
 2018,'PANHANDLE ~8', 161.0000,1,   2,  10,   1,1.00448537,  20.636988, 1.10000, 0.90000, 1.10000, 0.90000
 2019,'PANHANDLE ~9',  20.0000,1,   2,  10,   1,1.02961779,  16.708077, 1.10000, 0.90000, 1.10000, 0.90000
 2020,'WICHITA F~12', 161.0000,1,   2,  11,   1,0.97347343,  -3.414948, 1.10000, 0.90000, 1.10000, 0.90000
 2021,'PARIS 2 0   ', 500.0000,1,   2,  11,   1,1.03443503, -28.005837, 1.10000, 0.90000, 1.10000, 0.90000
 2022,'PARIS 2 1   ', 161.0000,1,   2,  11,   1,1.03060114, -29.545554, 1.10000, 0.90000, 1.10000, 0.90000
 2023,'PARIS 2 2   ',  13.8000,1,   2,  11,   1,1.03443503, -28.005837, 1.10000, 0.90000, 1.10000, 0.90000
 2024,'PARIS 2 3   ',  13.8000,2,   2,  11,   1,1.03019071, -27.285545, 1.10000, 0.90000, 1.10000, 0.90000
 2025,'WICHITA F~10', 161.0000,1,   2,  11,   1,0.97074515,  -3.529297, 1.10000, 0.90000, 1.10000, 0.90000
 2026,'WHEELER 0   ', 161.0000,1,   2,  10,   1,0.99548745,  23.090511, 1.10000, 0.90000, 1.10000, 0.90000
 2027,'DEPORT 0    ', 161.0000,1,   2,  11,   1,1.02303243, -31.108681, 1.10000, 0.90000, 1.10000, 0.90000
 2028,'WICHITA FA~9', 161.0000,1,   2,  11,   1,0.98218089,  -3.849181, 1.10000, 0.90000, 1.10000, 0.90000
 2029,'SILVERTON 0 ', 161.0000,2,   2,  10,   1,1.00000012,  37.165989, 1.10000, 0.90000, 1.10000, 0.90000
 2030,'BONHAM 0    ', 161.0000,1,   2,  11,   1,1.01030779, -32.417478, 1.10000, 0.90000, 1.10000, 0.90000
 2031,'MATADOR 0   ', 161.0000,1,   2,  10,   1,1.00022507,  26.628746, 1.10000, 0.90000, 1.10000, 0.90000
 2032,'ARTHUR CIT~1', 161.0000,1,   2,  11,   1,1.02678037, -29.614181, 1.10000, 0.90000, 1.10000, 0.90000
 2033,'LEONARD 0   ', 161.0000,1,   2,  11,   1,1.01328385, -32.358776, 1.10000, 0.90000, 1.10000, 0.90000
 2034,'GORDONVILL~1', 161.0000,1,   2,  11,   1,1.01577759, -35.902459, 1.10000, 0.90000, 1.10000, 0.90000
 2035,'KNOX CITY 0 ', 161.0000,2,   2,  10,   1,1.00000012,  32.738552, 1.10000, 0.90000, 1.10000, 0.90000
 2036,'WICHITA F~13', 161.0000,1,   2,  11,   1,0.97652656,  -1.484313, 1.10000, 0.90000, 1.10000, 0.90000
 2037,'LINDSAY 0   ', 161.0000,1,   2,  11,   1,1.00582397, -20.195078, 1.10000, 0.90000, 1.10000, 0.90000
 2038,'ECTOR 0     ', 161.0000,1,   2,  11,   1,1.02619231, -30.630448, 1.10000, 0.90000, 1.10000, 0.90000
 2039,'SUNSET 0    ', 161.0000,1,   2,  11,   1,0.98798078, -18.853163, 1.10000, 0.90000, 1.10000, 0.90000
 2040,'CLARKSVILL~1', 161.0000,1,   2,  11,   1,1.02850461, -30.139716, 1.10000, 0.90000, 1.10000, 0.90000
 2041,'PANHANDLE ~5', 161.0000,2,   2,  10,   1,1.00000012,  33.099578, 1.10000, 0.90000, 1.10000, 0.90000
 2042,'PANHANDLE ~6',  18.0000,2,   2,  10,   1,1.01000011,  36.051446, 1.10000, 0.90000, 1.10000, 0.90000
 2043,'SADLER 0    ', 161.0000,1,   2,  11,   1,1.01570272, -35.930582, 1.10000, 0.90000, 1.10000, 0.90000
 2044,'WHITESBORO 0', 161.0000,1,   2,  11,   1,1.00377953, -25.797852, 1.10000, 0.90000, 1.10000, 0.90000
 2045,'SHEPPARD A~1', 161.0000,1,   2,  11,   1,0.97475606,  -3.579606, 1.10000, 0.90000, 1.10000, 0.90000
 2046,'POTTSBORO 0 ', 161.0000,1,   2,  11,   1,1.01628053, -35.797008, 1.10000, 0.90000, 1.10000, 0.90000
 2047,'BELLS 0     ', 161.0000,1,   2,  11,   1,1.02422929, -31.795046, 1.10000, 0.90000, 1.10000, 0.90000
 2048,'CROSBYTON 0 ', 161.0000,2,   2,  10,   1,1.00000012,  28.973249, 1.10000, 0.90000, 1.10000, 0.90000
 2049,'ELECTRA 0   ', 161.0000,2,   2,  10,   1,1.00000012,  11.280445, 1.10000, 0.90000, 1.10000, 0.90000
 2050,'PATTONVILL~1', 161.0000,1,   2,  11,   1,1.01773930, -32.121939, 1.10000, 0.90000, 1.10000, 0.90000
 2051,'HENRIETTA 0 ', 161.0000,2,   2,  11,   1,1.00000012, -10.456520, 1.10000, 0.90000, 1.10000, 0.90000
 2052,'PANHANDLE~13', 161.0000,1,   2,  10,   1,0.99213904,  31.750790, 1.10000, 0.90000, 1.10000, 0.90000
 2053,'BOWIE 0     ', 161.0000,1,   2,  11,   1,0.98980999, -21.088346, 1.10000, 0.90000, 1.10000, 0.90000
 2054,'WICHITA FA~1', 500.0000,1,   2,  11,   1,0.97530824,  -3.454453, 1.10000, 0.90000, 1.10000, 0.90000
 2055,'WICHITA FA~2', 161.0000,1,   2,  11,   1,0.97330421,  -2.924138, 1.10000, 0.90000, 1.10000, 0.90000
 2056,'WICHITA FA~3',  18.0000,1,   2,  11,   1,0.97530824,  -3.454453, 1.10000, 0.90000, 1.10000, 0.90000
 2057,'WICHITA FA~4',  18.0000,2,   2,  11,   1,0.99000013,  -1.608922, 1.10000, 0.90000, 1.10000, 0.90000
 2058,'WHITE DEER 0', 161.0000,1,   2,  10,   1,0.99975055,  31.881127, 1.10000, 0.90000, 1.10000, 0.90000
 2059,'WHITE DEER 1',  13.8000,2,   2,  10,   1,1.00000012,  35.354552, 1.10000, 0.90000, 1.10000, 0.90000
 2060,'ROXTON 0    ', 161.0000,1,   2,  11,   1,1.02047992, -31.247740, 1.10000, 0.90000, 1.10000, 0.90000
 2061,'VERNON 1 0  ', 161.0000,1,   2,  10,   1,0.99935395,  16.907189, 1.10000, 0.90000, 1.10000, 0.90000
 2062,'VERNON 1 1  ',  18.0000,2,   2,  10,   1,1.01182449,  19.242600, 1.10000, 0.90000, 1.10000, 0.90000
 2063,'DENISON 2 0 ', 161.0000,1,   2,  11,   1,1.01879013, -35.372433, 1.10000, 0.90000, 1.10000, 0.90000
 2064,'SUMNER 0    ', 161.0000,1,   2,  11,   1,1.02514648, -30.458102, 1.10000, 0.90000, 1.10000, 0.90000
 2065,'GAINESVILL~1', 161.0000,2,   2,  11,   1,1.00179303, -22.145416, 1.10000, 0.90000, 1.10000, 0.90000
 2066,'ASPERMONT 0 ', 161.0000,1,   2,  10,   1,0.98277998,  25.040708, 1.10000, 0.90000, 1.10000, 0.90000
 2067,'WICHITA F~11', 161.0000,1,   2,  11,   1,0.97054315,  -3.947660, 1.10000, 0.90000, 1.10000, 0.90000
 2068,'WINDTHORST 0', 161.0000,1,   2,  11,   1,0.98682606,  -3.276999, 1.10000, 0.90000, 1.10000, 0.90000
 2069,'HOWE 0      ', 161.0000,1,   2,  11,   1,1.03000009, -34.275658, 1.10000, 0.90000, 1.10000, 0.90000
 2070,'ARCHER 2 0  ', 161.0000,1,   2,  11,   1,0.99109417,  -3.336295, 1.10000, 0.90000, 1.10000, 0.90000
 2071,'ARCHER 2 1  ',  18.0000,2,   2,  11,   1,1.00000012,   0.366149, 1.10000, 0.90000, 1.10000, 0.90000
 2072,'COLLINSVIL~1', 161.0000,1,   2,  11,   1,1.02487934, -32.595029, 1.10000, 0.90000, 1.10000, 0.90000
 2073,'JAYTON 0    ', 161.0000,1,   2,  10,   1,0.98043114,  19.193050, 1.10000, 0.90000, 1.10000, 0.90000
 2074,'JAYTON 1    ', 115.0000,1,   2,  10,   1,0.98956084,  21.623223, 1.10000, 0.90000, 1.10000, 0.90000
 2075,'JAYTON 2    ', 115.0000,1,   2,  10,   1,0.98956084,  21.623223, 1.10000, 0.90000, 1.10000, 0.90000
 2076,'JAYTON 3    ',  24.0000,2,   2,  10,   1,0.98587114,  20.165447, 1.10000, 0.90000, 1.10000, 0.90000
 2077,'MUENSTER 1 0', 161.0000,1,   2,  11,   1,1.01310039, -17.517251, 1.10000, 0.90000, 1.10000, 0.90000
 2078,'MUENSTER 1 1',  13.8000,2,   2,  11,   1,1.02000010, -14.186394, 1.10000, 0.90000, 1.10000, 0.90000
 2079,'PADUCAH 0   ', 161.0000,1,   2,  10,   1,1.00088620,  26.669876, 1.10000, 0.90000, 1.10000, 0.90000
 2080,'NOCONA 0    ', 161.0000,1,   2,  11,   1,0.99855775, -12.923222, 1.10000, 0.90000, 1.10000, 0.90000
 2081,'DODD CITY 0 ', 161.0000,2,   2,  11,   1,1.02550411, -30.169096, 1.10000, 0.90000, 1.10000, 0.90000
 2082,'WICHITA FA~5', 161.0000,1,   2,  11,   1,0.98009491,  -0.341872, 1.10000, 0.90000, 1.10000, 0.90000
 2083,'WICHITA FA~6',  20.0000,2,   2,  11,   1,0.99495912,   0.188722, 1.10000, 0.90000, 1.10000, 0.90000
 2084,'WICHITA FA~7',  20.0000,1,   2,  11,   1,0.98009491,  -0.341872, 1.10000, 0.90000, 1.10000, 0.90000
 2085,'WICHITA FA~8',  20.0000,1,   2,  11,   1,0.98009491,  -0.341872, 1.10000, 0.90000, 1.10000, 0.90000
 2086,'MONTAGUE 0  ', 161.0000,1,   2,  11,   1,0.99102467, -16.585559, 1.10000, 0.90000, 1.10000, 0.90000
 2087,'SPUR 0      ', 161.0000,2,   2,  10,   1,1.00000012,  25.007524, 1.10000, 0.90000, 1.10000, 0.90000
 2088,'ARCHER 1 0  ', 161.0000,1,   2,  11,   1,0.98915249,  -3.152826, 1.10000, 0.90000, 1.10000, 0.90000
 2089,'ARCHER 1 1  ',  24.0000,2,   2,  11,   1,1.00000012,   0.476649, 1.10000, 0.90000, 1.10000, 0.90000
 2090,'ANNONA 0    ', 161.0000,1,   2,  11,   1,1.02452683, -31.240995, 1.10000, 0.90000, 1.10000, 0.90000
 2091,'SEYMOUR 0   ', 161.0000,2,   2,  10,   1,1.00000012,  30.496439, 1.10000, 0.90000, 1.10000, 0.90000
 2092,'DENISON 1 0 ', 161.0000,1,   2,  11,   1,1.01988482, -33.695386, 1.10000, 0.90000, 1.10000, 0.90000
 2093,'PANHANDLE~10', 161.0000,2,   2,  10,   1,0.99929917,  25.054526, 1.10000, 0.90000, 1.10000, 0.90000
 2094,'PANHANDLE~11',  13.8000,2,   2,  10,   1,1.00000012,  25.709293, 1.10000, 0.90000, 1.10000, 0.90000
 2095,'PANHANDLE~12',  13.8000,2,   2,  10,   1,1.00000012,  25.376974, 1.10000, 0.90000, 1.10000, 0.90000
 2096,'RALLS 1 0   ', 500.0000,1,   2,  10,   1,1.00691938,  15.057721, 1.10000, 0.90000, 1.10000, 0.90000
 2097,'RALLS 1 1   ', 230.0000,1,   2,  10,   1,0.99968505,  16.643467, 1.10000, 0.90000, 1.10000, 0.90000
 2098,'RALLS 1 2   ', 161.0000,1,   2,  10,   1,0.97156632,  25.651373, 1.10000, 0.90000, 1.10000, 0.90000
 2099,'RALLS 1 3   ',  18.0000,2,   2,  10,   1,1.00767338,  15.204616, 1.10000, 0.90000, 1.10000, 0.90000
 2100,'RALLS 1 4   ',  18.0000,2,   2,  10,   1,1.01993966,  17.703319, 1.10000, 0.90000, 1.10000, 0.90000
 2101,'SHERMAN 1 0 ', 500.0000,1,   2,  11,   1,1.02592015, -29.177291, 1.10000, 0.90000, 1.10000, 0.90000
 2102,'SHERMAN 1 1 ', 161.0000,1,   2,  11,   1,1.02045655, -29.699227, 1.10000, 0.90000, 1.10000, 0.90000
 2103,'SHERMAN 1 2 ',  20.0000,1,   2,  11,   1,1.02592015, -29.177291, 1.10000, 0.90000, 1.10000, 0.90000
 2104,'SHERMAN 1 3 ',  20.0000,1,   2,  11,   1,1.02592015, -29.177291, 1.10000, 0.90000, 1.10000, 0.90000
 2105,'SHERMAN 1 4 ',  20.0000,1,   2,  11,   1,1.02592015, -29.177291, 1.10000, 0.90000, 1.10000, 0.90000
 2106,'WHITEWRIGH~1', 161.0000,1,   2,  11,   1,1.01088130, -32.623145, 1.10000, 0.90000, 1.10000, 0.90000
 2107,'SHERMAN 2 0 ', 161.0000,1,   2,  11,   1,1.01519036, -30.286975, 1.10000, 0.90000, 1.10000, 0.90000
 2108,'ROCHESTER 0 ', 161.0000,1,   2,  10,   1,0.99770641,  11.693659, 1.10000, 0.90000, 1.10000, 0.90000
 2109,'BURKBURNET~1', 161.0000,2,   2,  11,   1,1.00000012,   0.385101, 1.10000, 0.90000, 1.10000, 0.90000
 2110,'MUENSTER 2 0', 161.0000,1,   2,  11,   1,1.01333368, -18.707270, 1.10000, 0.90000, 1.10000, 0.90000
 2111,'ARCHER CIT~1', 161.0000,1,   2,  11,   1,0.98389393,  -1.979264, 1.10000, 0.90000, 1.10000, 0.90000
 2112,'PETROLIA 0  ', 161.0000,1,   2,  11,   1,0.98627514,  -5.936166, 1.10000, 0.90000, 1.10000, 0.90000
 2113,'PARIS 1 0   ', 500.0000,2,   2,  11,   1,1.03507471, -27.821848, 1.10000, 0.90000, 1.10000, 0.90000
 2114,'PARIS 1 1   ', 161.0000,2,   2,  11,   1,1.03259945, -28.564054, 1.10000, 0.90000, 1.10000, 0.90000
 2115,'PARIS 1 2   ',  13.8000,2,   2,  11,   1,1.03526628, -26.353513, 1.10000, 0.90000, 1.10000, 0.90000
 2116,'PARIS 1 3   ',  13.8000,2,   2,  11,   1,1.03516877, -27.056531, 1.10000, 0.90000, 1.10000, 0.90000
 2117,'PARIS 1 4   ',  13.8000,2,   2,  11,   1,1.03491545, -26.120952, 1.10000, 0.90000, 1.10000, 0.90000
 2118,'PARIS 1 5   ',  13.8000,2,   2,  11,   1,1.03495729, -25.938262, 1.10000, 0.90000, 1.10000, 0.90000
 2119,'PARIS 1 6   ',  13.8000,2,   2,  11,   1,1.03517258, -26.890313, 1.10000, 0.90000, 1.10000, 0.90000
 2120,'PARIS 1 7   ',  13.8000,2,   2,  11,   1,1.03504145, -26.011821, 1.10000, 0.90000, 1.10000, 0.90000
 2121,'BAGWELL 0   ', 161.0000,1,   2,  11,   1,1.02752697, -30.567757, 1.10000, 0.90000, 1.10000, 0.90000
 2122,'TELEPHONE 0 ', 161.0000,1,   2,  11,   1,1.01925910, -30.823312, 1.10000, 0.90000, 1.10000, 0.90000
 2123,'PANHANDLE ~1', 161.0000,2,   2,  10,   1,1.00000012,  32.514385, 1.10000, 0.90000, 1.10000, 0.90000
 2124,'VAN ALSTYN~1', 161.0000,1,   2,  11,   1,1.00862157, -33.075140, 1.10000, 0.90000, 1.10000, 0.90000
 2125,'TIOGA 0     ', 161.0000,1,   2,  11,   1,1.00620270, -30.252533, 1.10000, 0.90000, 1.10000, 0.90000
 2126,'VALLEY VIE~1', 161.0000,1,   2,  11,   1,1.00546110, -23.896110, 1.10000, 0.90000, 1.10000, 0.90000
 2127,'MIAMI 0     ', 500.0000,2,   2,  10,   1,1.03605378,  15.645930, 1.10000, 0.90000, 1.10000, 0.90000
 2128,'MIAMI 1     ', 161.0000,1,   2,  10,   1,1.00560427,  19.424529, 1.10000, 0.90000, 1.10000, 0.90000
 2129,'TRENTON 0   ', 161.0000,1,   2,  11,   1,1.01396382, -32.226506, 1.10000, 0.90000, 1.10000, 0.90000
 2130,'HASKELL 0   ', 161.0000,2,   2,  10,   1,1.00000012,  14.795955, 1.10000, 0.90000, 1.10000, 0.90000
 2131,'HASKELL 1   ', 115.0000,2,   2,  10,   1,1.00000012,  18.746938, 1.10000, 0.90000, 1.10000, 0.90000
 2132,'HASKELL 2   ', 115.0000,2,   2,  10,   1,1.00000012,  21.526753, 1.10000, 0.90000, 1.10000, 0.90000
 2133,'SAINT JO 0  ', 161.0000,1,   2,  11,   1,1.00961578, -16.675434, 1.10000, 0.90000, 1.10000, 0.90000
 3001,'KERRVILLE 0 ', 230.0000,1,   3,  28,   1,1.00486863, -49.576132, 1.10000, 0.90000, 1.10000, 0.90000
 3002,'KERRVILLE 1 ', 115.0000,1,   3,  28,   1,0.98764992, -51.464372, 1.10000, 0.90000, 1.10000, 0.90000
 3003,'SWEETWATER~4', 115.0000,1,   3,  27,   1,0.99911988,  16.072016, 1.10000, 0.90000, 1.10000, 0.90000
 3004,'SWEETWATER~5',  18.0000,2,   3,  27,   1,1.00000012,  17.701477, 1.10000, 0.90000, 1.10000, 0.90000
 3005,'LEAKEY 0    ', 115.0000,1,   3,  28,   1,1.02183127, -42.088220, 1.10000, 0.90000, 1.10000, 0.90000
 3006,'HAMLIN 0    ', 115.0000,1,   3,  27,   1,0.99616623,  15.085605, 1.10000, 0.90000, 1.10000, 0.90000
 3007,'MERKEL 3 0  ', 115.0000,1,   3,  27,   1,0.99534982,  11.037316, 1.10000, 0.90000, 1.10000, 0.90000
 3008,'COLEMAN 0   ', 115.0000,1,   3,  27,   1,0.93324643,  -1.037134, 1.10000, 0.90000, 1.10000, 0.90000
 3009,'SONORA 0    ', 115.0000,1,   3,  28,   1,0.95223540,  14.627340, 1.10000, 0.90000, 1.10000, 0.90000
 3010,'CAMP WOOD 0 ', 115.0000,1,   3,  28,   1,0.98966998, -38.797588, 1.10000, 0.90000, 1.10000, 0.90000
 3011,'LLANO 0     ', 115.0000,1,   3,  28,   1,0.97071224, -50.245798, 1.10000, 0.90000, 1.10000, 0.90000
 3012,'WILLOW CIT~1', 115.0000,1,   3,  28,   1,0.97950608, -50.386883, 1.10000, 0.90000, 1.10000, 0.90000
 3013,'ABILENE 4 0 ', 115.0000,1,   3,  27,   1,1.00187051,   7.189774, 1.10000, 0.90000, 1.10000, 0.90000
 3014,'KINGSLAND 0 ', 115.0000,1,   3,  28,   1,0.94723612, -38.784584, 1.10000, 0.90000, 1.10000, 0.90000
 3015,'ROSCOE 6 0  ', 115.0000,1,   3,  27,   1,0.99478579,  17.150265, 1.10000, 0.90000, 1.10000, 0.90000
 3016,'BLACKWELL 0 ', 115.0000,1,   3,  27,   1,0.99398291,  12.349511, 1.10000, 0.90000, 1.10000, 0.90000
 3017,'BLACKWELL 1 ',  18.0000,2,   3,  27,   1,1.00717127,  14.978255, 1.10000, 0.90000, 1.10000, 0.90000
 3018,'CHRISTOVAL 0', 230.0000,1,   3,  27,   1,0.92881042,   4.104986, 1.10000, 0.90000, 1.10000, 0.90000
 3019,'CHRISTOVAL 1', 115.0000,1,   3,  27,   1,0.93371016,   6.112649, 1.10000, 0.90000, 1.10000, 0.90000
 3020,'CHRISTOVAL 2',  13.8000,2,   3,  27,   1,0.94975179,   9.036877, 1.10000, 0.90000, 1.10000, 0.90000
 3021,'LUEDERS 0   ', 115.0000,1,   3,  27,   1,0.98984730,  14.474551, 1.10000, 0.90000, 1.10000, 0.90000
 3022,'COLORADO C~1', 115.0000,1,   3,  27,   1,0.97810155,  19.215079, 1.10000, 0.90000, 1.10000, 0.90000
 3023,'STAMFORD 0  ', 115.0000,1,   3,  27,   1,1.00963891,  19.096770, 1.10000, 0.90000, 1.10000, 0.90000
 3024,'ELDORADO 0  ', 115.0000,2,   3,  28,   1,0.94282442,   8.854749, 1.10000, 0.90000, 1.10000, 0.90000
 3025,'SAN SABA 0  ', 115.0000,1,   3,  28,   1,0.91030830, -19.266000, 1.10000, 0.90000, 1.10000, 0.90000
 3026,'ABILENE 2 0 ', 230.0000,1,   3,  27,   1,1.00928509,   1.265242, 1.10000, 0.90000, 1.10000, 0.90000
 3027,'ABILENE 2 1 ', 115.0000,1,   3,  27,   1,1.01131570,   1.261936, 1.10000, 0.90000, 1.10000, 0.90000
 3028,'ABILENE 2 2 ',  18.0000,2,   3,  27,   1,1.02233768,   3.943544, 1.10000, 0.90000, 1.10000, 0.90000
 3029,'LOMETA 0    ', 115.0000,1,   3,  28,   1,0.96886808, -26.722881, 1.10000, 0.90000, 1.10000, 0.90000
 3030,'SAN ANGELO~1', 115.0000,1,   3,  27,   1,0.96107161,  -4.479981, 1.10000, 0.90000, 1.10000, 0.90000
 3031,'TUSCOLA 0   ', 115.0000,1,   3,  27,   1,0.97780615,   8.480943, 1.10000, 0.90000, 1.10000, 0.90000
 3032,'ABILENE 7 0 ', 115.0000,1,   3,  27,   1,0.99383360,   9.103109, 1.10000, 0.90000, 1.10000, 0.90000
 3033,'SNYDER 1 0  ', 115.0000,1,   3,  27,   1,0.99812138,  23.698912, 1.10000, 0.90000, 1.10000, 0.90000
 3034,'SNYDER 1 1  ',  22.0000,2,   3,  27,   1,1.02103651,  28.390101, 1.10000, 0.90000, 1.10000, 0.90000
 3035,'CHEROKEE 0  ', 115.0000,1,   3,  28,   1,0.94605607, -13.502440, 1.10000, 0.90000, 1.10000, 0.90000
 3036,'RICHLAND S~1', 115.0000,1,   3,  28,   1,0.91908109,  -9.413491, 1.10000, 0.90000, 1.10000, 0.90000
 3037,'ROSCOE 2 0  ', 230.0000,1,   3,  27,   1,0.98225641,  11.888889, 1.10000, 0.90000, 1.10000, 0.90000
 3038,'ROSCOE 2 1  ', 115.0000,1,   3,  27,   1,0.97647369,  15.548441, 1.10000, 0.90000, 1.10000, 0.90000
 3039,'ROSCOE 2 2  ',  13.8000,2,   3,  27,   1,0.99564147,  14.704282, 1.10000, 0.90000, 1.10000, 0.90000
 3040,'BALLINGER 0 ', 115.0000,1,   3,  27,   1,0.96973151,   1.658877, 1.10000, 0.90000, 1.10000, 0.90000
 3041,'SILVER 0    ', 230.0000,2,   3,  27,   1,0.97925061,   5.951194, 1.10000, 0.90000, 1.10000, 0.90000
 3042,'SILVER 1    ', 115.0000,2,   3,  27,   1,0.97691935,  18.086628, 1.10000, 0.90000, 1.10000, 0.90000
 3043,'SILVER 2    ',  13.8000,2,   3,  27,   1,1.00108540,   7.404627, 1.10000, 0.90000, 1.10000, 0.90000
 3044,'SILVER 3    ',  13.8000,2,   3,  27,   1,1.00959265,   7.978849, 1.10000, 0.90000, 1.10000, 0.90000
 3045,'SILVER 4    ',  13.8000,2,   3,  27,   1,0.99671000,   7.103935, 1.10000, 0.90000, 1.10000, 0.90000
 3046,'ROSCOE 5 0  ', 230.0000,1,   3,  27,   1,0.97279525,   1.607610, 1.10000, 0.90000, 1.10000, 0.90000
 3047,'ROSCOE 5 1  ', 115.0000,1,   3,  27,   1,0.99699128,  12.101834, 1.10000, 0.90000, 1.10000, 0.90000
 3048,'ROSCOE 5 2  ', 500.0000,2,   3,  27,   1,0.98507863,  -4.881225, 1.10000, 0.90000, 1.10000, 0.90000
 3049,'ANSON 0     ', 115.0000,2,   3,  27,   1,1.00094247,  17.509245, 1.10000, 0.90000, 1.10000, 0.90000
 3050,'DEL RIO 0   ', 230.0000,2,   3,  28,   1,0.92663437,   4.448107, 1.10000, 0.90000, 1.10000, 0.90000
 3051,'DEL RIO 1   ', 115.0000,2,   3,  28,   1,0.92164862,   5.191485, 1.10000, 0.90000, 1.10000, 0.90000
 3052,'HUNT 0      ', 115.0000,1,   3,  28,   1,0.98589659, -47.009262, 1.10000, 0.90000, 1.10000, 0.90000
 3053,'WINGATE 0   ', 230.0000,1,   3,  27,   1,1.00809383,   7.743887, 1.10000, 0.90000, 1.10000, 0.90000
 3054,'WINGATE 1   ', 115.0000,1,   3,  27,   1,0.98726189,   8.077398, 1.10000, 0.90000, 1.10000, 0.90000
 3055,'WINGATE 2   ',  13.8000,2,   3,  27,   1,1.02291870,  10.734212, 1.10000, 0.90000, 1.10000, 0.90000
 3056,'WINGATE 3   ',  13.8000,2,   3,  27,   1,1.02196050,  10.573596, 1.10000, 0.90000, 1.10000, 0.90000
 3057,'WINGATE 4   ',  13.8000,2,   3,  27,   1,1.02210128,  10.483094, 1.10000, 0.90000, 1.10000, 0.90000
 3058,'STERLING C~1', 230.0000,1,   3,  27,   1,0.98419172,  10.281544, 1.10000, 0.90000, 1.10000, 0.90000
 3059,'STERLING C~2', 115.0000,1,   3,  27,   1,0.97115546,  19.769178, 1.10000, 0.90000, 1.10000, 0.90000
 3060,'STERLING C~3',  18.0000,2,   3,  27,   1,1.00300145,  14.373711, 1.10000, 0.90000, 1.10000, 0.90000
 3061,'STERLING C~4',  18.0000,2,   3,  27,   1,0.99810696,  13.218093, 1.10000, 0.90000, 1.10000, 0.90000
 3062,'STERLING C~5',  18.0000,2,   3,  27,   1,0.99189472,  11.769137, 1.10000, 0.90000, 1.10000, 0.90000
 3063,'STERLING C~6',  18.0000,2,   3,  27,   1,0.99488932,  12.391719, 1.10000, 0.90000, 1.10000, 0.90000
 3064,'ROSCOE 4 0  ', 115.0000,1,   3,  27,   1,0.99718171,  14.593840, 1.10000, 0.90000, 1.10000, 0.90000
 3065,'ROSCOE 4 1  ',  18.0000,2,   3,  27,   1,1.00000012,  20.775485, 1.10000, 0.90000, 1.10000, 0.90000
 3066,'BRADY 0     ', 115.0000,2,   3,  28,   1,1.00000012,  -6.805259, 1.10000, 0.90000, 1.10000, 0.90000
 3067,'TRENT 1 0   ', 115.0000,1,   3,  27,   1,1.00317705,  14.444407, 1.10000, 0.90000, 1.10000, 0.90000
 3068,'TRENT 1 1   ',  20.0000,2,   3,  27,   1,1.01820934,  17.469006, 1.10000, 0.90000, 1.10000, 0.90000
 3069,'OVALO 0     ', 115.0000,1,   3,  27,   1,0.97362423,   6.237708, 1.10000, 0.90000, 1.10000, 0.90000
 3070,'NOLAN 0     ', 115.0000,1,   3,  27,   1,1.00177372,  12.661852, 1.10000, 0.90000, 1.10000, 0.90000
 3071,'NOLAN 1     ',  24.0000,2,   3,  27,   1,1.00000012,  14.987375, 1.10000, 0.90000, 1.10000, 0.90000
 3072,'MILES 0     ', 115.0000,1,   3,  27,   1,0.97797412,  -1.489975, 1.10000, 0.90000, 1.10000, 0.90000
 3073,'BRACKETTVI~3', 115.0000,1,   3,  28,   1,1.00026774, -34.740938, 1.10000, 0.90000, 1.10000, 0.90000
 3074,'BRACKETTVI~4',  13.8000,2,   3,  28,   1,1.00000000, -33.479067, 1.10000, 0.90000, 1.10000, 0.90000
 3075,'MASON 0     ', 115.0000,2,   3,  28,   1,0.98225534,   5.419143, 1.10000, 0.90000, 1.10000, 0.90000
 3076,'BRACKETTVI~5', 115.0000,2,   3,  28,   1,1.00014651, -34.217110, 1.10000, 0.90000, 1.10000, 0.90000
 3077,'ABILENE 6 0 ', 115.0000,1,   3,  27,   1,0.99006671,   8.312140, 1.10000, 0.90000, 1.10000, 0.90000
 3078,'HERMLEIGH 0 ', 230.0000,1,   3,  27,   1,0.97396022,  10.005084, 1.10000, 0.90000, 1.10000, 0.90000
 3079,'HERMLEIGH 1 ', 161.0000,1,   3,  27,   1,0.97223282,  13.176010, 1.10000, 0.90000, 1.10000, 0.90000
 3080,'HERMLEIGH 2 ', 115.0000,1,   3,  27,   1,0.97427750,  14.929375, 1.10000, 0.90000, 1.10000, 0.90000
 3081,'HERMLEIGH 3 ',  20.0000,2,   3,  27,   1,0.99045789,  13.339322, 1.10000, 0.90000, 1.10000, 0.90000
 3082,'MERKEL 1 0  ', 230.0000,1,   3,  27,   1,0.99030799,   7.221800, 1.10000, 0.90000, 1.10000, 0.90000
 3083,'MERKEL 1 1  ', 115.0000,1,   3,  27,   1,0.98908925,   9.583123, 1.10000, 0.90000, 1.10000, 0.90000
 3084,'MERKEL 1 2  ',  13.8000,2,   3,  27,   1,1.00000012,  17.338838, 1.10000, 0.90000, 1.10000, 0.90000
 3085,'LORAINE 1 0 ', 115.0000,1,   3,  27,   1,0.97931725,  17.191432, 1.10000, 0.90000, 1.10000, 0.90000
 3086,'LORAINE 1 1 ',  13.2000,2,   3,  27,   1,0.99672908,  20.723311, 1.10000, 0.90000, 1.10000, 0.90000
 3087,'LORAINE 1 2 ',  13.2000,1,   3,  27,   1,0.97931725,  17.191432, 1.10000, 0.90000, 1.10000, 0.90000
 3088,'ABILENE 1 0 ', 230.0000,1,   3,  27,   1,1.01224113,   3.684207, 1.10000, 0.90000, 1.10000, 0.90000
 3089,'ABILENE 1 1 ', 161.0000,1,   3,  27,   1,1.01217437,   2.515169, 1.10000, 0.90000, 1.10000, 0.90000
 3090,'ABILENE 1 2 ', 161.0000,1,   3,  27,   1,1.01542985,   1.948317, 1.10000, 0.90000, 1.10000, 0.90000
 3091,'ABILENE 1 3 ', 115.0000,1,   3,  27,   1,1.02000010,   1.189547, 1.10000, 0.90000, 1.10000, 0.90000
 3092,'ABILENE 1 4 ',  13.8000,2,   3,  27,   1,1.02900028,   7.158764, 1.10000, 0.90000, 1.10000, 0.90000
 3093,'ROCKSPRING~1', 115.0000,1,   3,  28,   1,0.98569387, -42.283659, 1.10000, 0.90000, 1.10000, 0.90000
 3094,'MERKEL 2 0  ', 115.0000,1,   3,  27,   1,0.99731719,  11.376354, 1.10000, 0.90000, 1.10000, 0.90000
 3095,'MERKEL 2 1  ',  18.0000,2,   3,  27,   1,1.03070581,  19.512495, 1.10000, 0.90000, 1.10000, 0.90000
 3096,'FLUVANNA 2 0', 230.0000,1,   3,  27,   1,0.99369681,  19.250349, 1.10000, 0.90000, 1.10000, 0.90000
 3097,'FLUVANNA 2 1', 115.0000,1,   3,  27,   1,0.99173558,  21.969940, 1.10000, 0.90000, 1.10000, 0.90000
 3098,'FLUVANNA 2 2',  13.8000,2,   3,  27,   1,1.01508462,  23.789098, 1.10000, 0.90000, 1.10000, 0.90000
 3099,'DYESS AFB 0 ', 115.0000,1,   3,  27,   1,0.99367827,   7.903877, 1.10000, 0.90000, 1.10000, 0.90000
 3100,'HAWLEY 0    ', 115.0000,1,   3,  27,   1,1.00414968,   2.937458, 1.10000, 0.90000, 1.10000, 0.90000
 3101,'BUCHANAN D~4', 115.0000,1,   3,  28,   1,0.91214323, -26.933488, 1.10000, 0.90000, 1.10000, 0.90000
 3102,'ABILENE 3 0 ', 115.0000,1,   3,  27,   1,1.01213717,   1.242164, 1.10000, 0.90000, 1.10000, 0.90000
 3103,'SWEETWATER~6', 115.0000,1,   3,  27,   1,0.99491364,  14.139011, 1.10000, 0.90000, 1.10000, 0.90000
 3104,'BUCHANAN D~1', 115.0000,1,   3,  28,   1,0.92244488, -30.430501, 1.10000, 0.90000, 1.10000, 0.90000
 3105,'BUCHANAN D~2',  13.2000,1,   3,  28,   1,0.92244488, -30.430501, 1.10000, 0.90000, 1.10000, 0.90000
 3106,'BUCHANAN D~3',  13.2000,1,   3,  28,   1,0.92244488, -30.430501, 1.10000, 0.90000, 1.10000, 0.90000
 3107,'INGRAM 0    ', 115.0000,1,   3,  28,   1,0.98432624, -49.119961, 1.10000, 0.90000, 1.10000, 0.90000
 3108,'KEMPNER 0   ', 115.0000,1,   3,  28,   1,0.94922757, -36.120950, 1.10000, 0.90000, 1.10000, 0.90000
 3109,'FLUVANNA 1 0', 115.0000,1,   3,  27,   1,0.99531120,  23.978356, 1.10000, 0.90000, 1.10000, 0.90000
 3110,'FLUVANNA 1 1',  13.8000,2,   3,  27,   1,1.02769899,  31.736170, 1.10000, 0.90000, 1.10000, 0.90000
 3111,'STERLING C~7', 115.0000,1,   3,  27,   1,0.98474520,  20.430353, 1.10000, 0.90000, 1.10000, 0.90000
 3112,'STERLING C~8',  18.0000,2,   3,  27,   1,1.00000012,  24.555065, 1.10000, 0.90000, 1.10000, 0.90000
 3113,'STERLING C~9',  18.0000,2,   3,  27,   1,1.00000012,  24.568604, 1.10000, 0.90000, 1.10000, 0.90000
 3114,'SAN ANGELO~2', 115.0000,2,   3,  27,   1,0.92713618,   1.299403, 1.10000, 0.90000, 1.10000, 0.90000
 3115,'ROTAN 0     ', 115.0000,2,   3,  27,   1,1.00000012,  23.171296, 1.10000, 0.90000, 1.10000, 0.90000
 3116,'SYNDER 0    ', 115.0000,1,   3,  27,   1,1.00292754,  27.125859, 1.10000, 0.90000, 1.10000, 0.90000
 3117,'SYNDER 1    ',  13.8000,2,   3,  27,   1,1.00000012,  30.184057, 1.10000, 0.90000, 1.10000, 0.90000
 3118,'SYNDER 2    ',  13.8000,2,   3,  27,   1,1.00000012,  29.143601, 1.10000, 0.90000, 1.10000, 0.90000
 3119,'BRACKETTVI~1', 115.0000,1,   3,  28,   1,0.98613107, -27.905482, 1.10000, 0.90000, 1.10000, 0.90000
 3120,'BRACKETTVI~2',  13.8000,2,   3,  28,   1,0.98640966, -27.111058, 1.10000, 0.90000, 1.10000, 0.90000
 3121,'ROSCOE 1 0  ', 115.0000,1,   3,  27,   1,1.00088680,  16.861362, 1.10000, 0.90000, 1.10000, 0.90000
 3122,'ROSCOE 1 1  ',  18.0000,2,   3,  27,   1,1.00000012,  25.808406, 1.10000, 0.90000, 1.10000, 0.90000
 3123,'UVALDE 0    ', 115.0000,1,   3,  28,   1,0.99895024, -36.332211, 1.10000, 0.90000, 1.10000, 0.90000
 3124,'FREDERICKS~1', 115.0000,1,   3,  28,   1,0.97763944, -47.212802, 1.10000, 0.90000, 1.10000, 0.90000
 3125,'ABILENE 5 0 ', 115.0000,1,   3,  27,   1,1.00959492,   1.108533, 1.10000, 0.90000, 1.10000, 0.90000
 3126,'SABINAL 0   ', 115.0000,2,   3,  28,   1,1.02985311, -39.962327, 1.10000, 0.90000, 1.10000, 0.90000
 3127,'SWEETWATER~2', 115.0000,2,   3,  27,   1,1.00000012,  18.063084, 1.10000, 0.90000, 1.10000, 0.90000
 3128,'LORAINE 2 0 ', 115.0000,1,   3,  27,   1,0.98345184,  17.112655, 1.10000, 0.90000, 1.10000, 0.90000
 3129,'ROSCOE 3 0  ', 115.0000,2,   3,  27,   1,1.00282598,  15.497564, 1.10000, 0.90000, 1.10000, 0.90000
 3130,'SAN ANGELO~3', 115.0000,1,   3,  27,   1,0.97714520,  19.208061, 1.10000, 0.90000, 1.10000, 0.90000
 3131,'TUSOCOLA 0  ', 115.0000,2,   3,  27,   1,1.00137210,  11.941833, 1.10000, 0.90000, 1.10000, 0.90000
 3132,'EDEN 0      ', 115.0000,2,   3,  28,   1,1.00000012,   9.740154, 1.10000, 0.90000, 1.10000, 0.90000
 3133,'SNYDER 2 0  ', 230.0000,2,   3,  27,   1,0.98556852,  15.313950, 1.10000, 0.90000, 1.10000, 0.90000
 3134,'SNYDER 2 1  ', 161.0000,2,   3,  27,   1,0.99238873,  15.833034, 1.10000, 0.90000, 1.10000, 0.90000
 3135,'SNYDER 2 2  ', 161.0000,2,   3,  27,   1,1.00000012,  25.969855, 1.10000, 0.90000, 1.10000, 0.90000
 3136,'SNYDER 2 3  ', 115.0000,2,   3,  27,   1,1.00000012,  24.643220, 1.10000, 0.90000, 1.10000, 0.90000
 3137,'SWEETWATER~1', 115.0000,2,   3,  27,   1,0.99578434,  10.726963, 1.10000, 0.90000, 1.10000, 0.90000
 3138,'MENARD 0    ', 115.0000,1,   3,  28,   1,0.98052359,   2.383564, 1.10000, 0.90000, 1.10000, 0.90000
 3139,'WINTERS 0   ', 115.0000,1,   3,  27,   1,0.97114819,   5.566290, 1.10000, 0.90000, 1.10000, 0.90000
 3140,'GOLDSBORO 0 ', 115.0000,1,   3,  27,   1,0.96554565,   5.611275, 1.10000, 0.90000, 1.10000, 0.90000
 3141,'SWEETWATER~3', 115.0000,2,   3,  27,   1,1.00000012,  16.498020, 1.10000, 0.90000, 1.10000, 0.90000
 3142,'GOODFELLOW~1', 115.0000,2,   3,  27,   1,0.99665225,  -0.402229, 1.10000, 0.90000, 1.10000, 0.90000
 3143,'SANTA ANNA 0', 115.0000,1,   3,  28,   1,0.95418775,   2.605164, 1.10000, 0.90000, 1.10000, 0.90000
 3144,'ROWENA 0    ', 115.0000,1,   3,  28,   1,0.97619957,   6.306901, 1.10000, 0.90000, 1.10000, 0.90000
 3145,'TRENT 2 0   ', 115.0000,1,   3,  27,   1,0.99485803,  13.276866, 1.10000, 0.90000, 1.10000, 0.90000
 3146,'JUNCTION 0  ', 115.0000,1,   3,  28,   1,0.96687371,   7.794208, 1.10000, 0.90000, 1.10000, 0.90000
 3147,'LAMPASAS 0  ', 115.0000,1,   3,  28,   1,0.96468073, -33.263428, 1.10000, 0.90000, 1.10000, 0.90000
 4002,'LAUGHLIN A~1', 115.0000,1,   4,  20,   1,0.99197936, -30.807111, 1.10000, 0.90000, 1.10000, 0.90000
 4003,'EDINBURG 3 0', 115.0000,2,   4,  19,   1,1.00000012, -30.835012, 1.10000, 0.90000, 1.10000, 0.90000
 4004,'LAREDO 7 0  ', 230.0000,1,   4,  20,   1,0.97708273, -31.568195, 1.10000, 0.90000, 1.10000, 0.90000
 4005,'LAREDO 7 1  ', 115.0000,1,   4,  20,   1,0.98837405, -35.096910, 1.10000, 0.90000, 1.10000, 0.90000
 4006,'BRUNI 2 0   ', 115.0000,1,   4,  20,   1,1.01838136, -32.019964, 1.10000, 0.90000, 1.10000, 0.90000
 4007,'MCALLEN 2 0 ', 115.0000,1,   4,  19,   1,1.01155400, -39.760498, 1.10000, 0.90000, 1.10000, 0.90000
 4008,'POTEET 0    ', 115.0000,1,   4,  20,   1,1.00199223, -49.022853, 1.10000, 0.90000, 1.10000, 0.90000
 4009,'SARITA 3 0  ', 115.0000,1,   4,  21,   1,1.02177477, -23.278821, 1.10000, 0.90000, 1.10000, 0.90000
 4010,'SARITA 3 1  ',  20.0000,2,   4,  21,   1,1.03000009, -20.436307, 1.10000, 0.90000, 1.10000, 0.90000
 4011,'HEBBRONVIL~1', 115.0000,2,   4,  19,   1,1.00000000, -26.520747, 1.10000, 0.90000, 1.10000, 0.90000
 4012,'PROGRESO 0  ', 115.0000,1,   4,  19,   1,1.02633178, -34.809441, 1.10000, 0.90000, 1.10000, 0.90000
 4013,'EDINBURG 2 0', 115.0000,1,   4,  19,   1,1.01467645, -38.045991, 1.10000, 0.90000, 1.10000, 0.90000
 4014,'EAGLE PASS 0', 230.0000,1,   4,  20,   1,0.94100219, -24.422571, 1.10000, 0.90000, 1.10000, 0.90000
 4015,'EAGLE PASS 1', 115.0000,1,   4,  20,   1,0.94708675, -25.832773, 1.10000, 0.90000, 1.10000, 0.90000
 4016,'CHARLOTTE 0 ', 115.0000,1,   4,  20,   1,1.01280093, -46.075107, 1.10000, 0.90000, 1.10000, 0.90000
 4017,'CORPUS CH~24', 115.0000,1,   4,  21,   1,1.01247799, -32.648099, 1.10000, 0.90000, 1.10000, 0.90000
 4018,'WOODSBORO 0 ', 115.0000,1,   4,  21,   1,1.00241792, -31.674111, 1.10000, 0.90000, 1.10000, 0.90000
 4019,'MERCEDES 0  ', 115.0000,2,   4,  19,   1,1.00000012, -31.185104, 1.10000, 0.90000, 1.10000, 0.90000
 4020,'CORPUS CH~13', 115.0000,1,   4,  21,   1,0.98868400, -33.691288, 1.10000, 0.90000, 1.10000, 0.90000
 4021,'EDCOUCH 0   ', 115.0000,1,   4,  19,   1,0.99841923, -31.904985, 1.10000, 0.90000, 1.10000, 0.90000
 4022,'ENCINAL 0   ', 115.0000,1,   4,  20,   1,0.99250734, -35.618036, 1.10000, 0.90000, 1.10000, 0.90000
 4023,'MOORE 0     ', 115.0000,1,   4,  20,   1,1.01379001, -46.928471, 1.10000, 0.90000, 1.10000, 0.90000
 4024,'CHRISTINE 0 ', 230.0000,1,   4,  20,   1,1.01298988, -41.817157, 1.10000, 0.90000, 1.10000, 0.90000
 4025,'CHRISTINE 1 ', 115.0000,1,   4,  20,   1,1.01504171, -43.488320, 1.10000, 0.90000, 1.10000, 0.90000
 4026,'CHRISTINE 2 ',  13.8000,1,   4,  20,   1,1.01298988, -41.817157, 1.10000, 0.90000, 1.10000, 0.90000
 4027,'MCALLEN 3 0 ', 115.0000,1,   4,  19,   1,1.02262843, -40.397902, 1.10000, 0.90000, 1.10000, 0.90000
 4028,'FANNIN 0    ', 230.0000,1,   4,  21,   1,1.01458621, -39.314521, 1.10000, 0.90000, 1.10000, 0.90000
 4029,'FANNIN 1    ', 115.0000,1,   4,  21,   1,1.01135087, -39.369982, 1.10000, 0.90000, 1.10000, 0.90000
 4030,'FANNIN 2    ',  13.8000,2,   4,  21,   1,1.00999999, -37.799653, 1.10000, 0.90000, 1.10000, 0.90000
 4031,'SAN YGNACI~1', 115.0000,1,   4,  20,   1,1.00272429, -34.097237, 1.10000, 0.90000, 1.10000, 0.90000
 4032,'KINGSVILLE 0', 115.0000,1,   4,  21,   1,1.00810373, -31.509080, 1.10000, 0.90000, 1.10000, 0.90000
 4033,'LAREDO 6 0  ', 115.0000,1,   4,  20,   1,0.98776597, -32.256439, 1.10000, 0.90000, 1.10000, 0.90000
 4034,'HIDALGO 0   ', 115.0000,1,   4,  19,   1,1.01143348, -38.923056, 1.10000, 0.90000, 1.10000, 0.90000
 4035,'CORPUS CH~15', 115.0000,2,   4,  21,   1,1.00000000, -29.787558, 1.10000, 0.90000, 1.10000, 0.90000
 4036,'CRYSTAL CI~1', 115.0000,1,   4,  20,   1,0.99783319, -38.113002, 1.10000, 0.90000, 1.10000, 0.90000
 4037,'SINTON 0    ', 115.0000,1,   4,  21,   1,1.00987113, -29.154929, 1.10000, 0.90000, 1.10000, 0.90000
 4038,'BEEVILLE 0  ', 115.0000,2,   4,  21,   1,1.00000000, -30.440493, 1.10000, 0.90000, 1.10000, 0.90000
 4039,'MISSION 4 0 ', 230.0000,1,   4,  19,   1,1.02691531, -35.033061, 1.10000, 0.90000, 1.10000, 0.90000
 4040,'MISSION 4 1 ', 115.0000,1,   4,  19,   1,1.03000009, -36.204692, 1.10000, 0.90000, 1.10000, 0.90000
 4041,'SAN JUAN 0  ', 230.0000,1,   4,  19,   1,1.02318633, -37.184489, 1.10000, 0.90000, 1.10000, 0.90000
 4042,'SAN JUAN 1  ', 115.0000,1,   4,  19,   1,1.02347779, -39.556843, 1.10000, 0.90000, 1.10000, 0.90000
 4043,'FALCON HEI~5', 115.0000,1,   4,  19,   1,0.98695302, -32.026788, 1.10000, 0.90000, 1.10000, 0.90000
 4044,'FALCON HEI~1', 115.0000,1,   4,  19,   1,0.98187542, -30.771358, 1.10000, 0.90000, 1.10000, 0.90000
 4045,'FALCON HEI~2',  13.8000,1,   4,  19,   1,0.98187542, -30.771358, 1.10000, 0.90000, 1.10000, 0.90000
 4046,'FALCON HEI~3',  13.8000,1,   4,  19,   1,0.98187542, -30.771358, 1.10000, 0.90000, 1.10000, 0.90000
 4047,'FALCON HEI~4',  13.8000,1,   4,  19,   1,0.98187542, -30.771358, 1.10000, 0.90000, 1.10000, 0.90000
 4048,'LA JOYA 0   ', 115.0000,1,   4,  19,   1,1.00856853, -36.855831, 1.10000, 0.90000, 1.10000, 0.90000
 4049,'SEBASTIAN ~2', 115.0000,1,   4,  19,   1,1.00944614, -26.685954, 1.10000, 0.90000, 1.10000, 0.90000
 4050,'SEBASTIAN ~3',  13.8000,2,   4,  19,   1,1.00000012, -23.265223, 1.10000, 0.90000, 1.10000, 0.90000
 4051,'BISHOP 0    ', 115.0000,1,   4,  21,   1,0.99751127, -33.628228, 1.10000, 0.90000, 1.10000, 0.90000
 4052,'BISHOP 1    ',  18.0000,2,   4,  21,   1,1.03453052, -32.312679, 1.10000, 0.90000, 1.10000, 0.90000
 4053,'ARMSTRONG ~4', 115.0000,2,   4,  19,   1,1.00000012, -21.401923, 1.10000, 0.90000, 1.10000, 0.90000
 4054,'SKIDMORE 0  ', 115.0000,1,   4,  21,   1,1.00472546, -29.824588, 1.10000, 0.90000, 1.10000, 0.90000
 4055,'CORPUS CH~29', 115.0000,1,   4,  21,   1,0.98843169, -32.878594, 1.10000, 0.90000, 1.10000, 0.90000
 4056,'GREGORY 0   ', 230.0000,1,   4,  21,   1,1.01231897, -32.525624, 1.10000, 0.90000, 1.10000, 0.90000
 4057,'GREGORY 1   ', 115.0000,1,   4,  21,   1,0.99638677, -32.620147, 1.10000, 0.90000, 1.10000, 0.90000
 4058,'GREGORY 2   ',  13.8000,1,   4,  21,   1,1.01231897, -32.525624, 1.10000, 0.90000, 1.10000, 0.90000
 4059,'GREGORY 3   ',  13.8000,1,   4,  21,   1,1.01231897, -32.525624, 1.10000, 0.90000, 1.10000, 0.90000
 4060,'GREGORY 4   ',  13.8000,1,   4,  21,   1,1.01231897, -32.525624, 1.10000, 0.90000, 1.10000, 0.90000
 4061,'GREGORY 5   ',  13.8000,1,   4,  21,   1,1.01231897, -32.525624, 1.10000, 0.90000, 1.10000, 0.90000
 4062,'GREGORY 6   ',  13.8000,1,   4,  21,   1,1.01231897, -32.525624, 1.10000, 0.90000, 1.10000, 0.90000
 4063,'GREGORY 7   ',  13.8000,1,   4,  21,   1,1.01231897, -32.525624, 1.10000, 0.90000, 1.10000, 0.90000
 4064,'CORPUS CH~16', 115.0000,1,   4,  21,   1,1.00020933, -29.663447, 1.10000, 0.90000, 1.10000, 0.90000
 4065,'CORPUS CH~17',  18.0000,1,   4,  21,   1,1.00020933, -29.663447, 1.10000, 0.90000, 1.10000, 0.90000
 4066,'WESLACO 0   ', 115.0000,1,   4,  19,   1,1.02591348, -40.066593, 1.10000, 0.90000, 1.10000, 0.90000
 4067,'HARLINGEN ~1', 115.0000,1,   4,  19,   1,0.99687922, -29.427648, 1.10000, 0.90000, 1.10000, 0.90000
 4068,'ELSA 0      ', 115.0000,1,   4,  19,   1,1.01385283, -36.168157, 1.10000, 0.90000, 1.10000, 0.90000
 4069,'CORPUS CH~14', 115.0000,1,   4,  21,   1,0.99425942, -30.942249, 1.10000, 0.90000, 1.10000, 0.90000
 4070,'BROWNSVILL~3', 230.0000,1,   4,  19,   1,1.01530063, -31.516337, 1.10000, 0.90000, 1.10000, 0.90000
 4071,'BROWNSVILL~4', 115.0000,1,   4,  19,   1,0.99710101, -33.379568, 1.10000, 0.90000, 1.10000, 0.90000
 4072,'CORPUS CHR~7', 115.0000,1,   4,  21,   1,0.99432755, -32.915935, 1.10000, 0.90000, 1.10000, 0.90000
 4073,'MISSION 1 0 ', 230.0000,1,   4,  19,   1,1.02645493, -35.208474, 1.10000, 0.90000, 1.10000, 0.90000
 4074,'MISSION 1 1 ', 115.0000,1,   4,  19,   1,1.02873039, -35.953651, 1.10000, 0.90000, 1.10000, 0.90000
 4075,'MISSION 1 2 ',  24.0000,1,   4,  19,   1,1.02645493, -35.208474, 1.10000, 0.90000, 1.10000, 0.90000
 4076,'MISSION 1 3 ',  24.0000,1,   4,  19,   1,1.02645493, -35.208474, 1.10000, 0.90000, 1.10000, 0.90000
 4077,'MISSION 1 4 ',  24.0000,1,   4,  19,   1,1.02645493, -35.208474, 1.10000, 0.90000, 1.10000, 0.90000
 4078,'CORPUS CH~28', 115.0000,1,   4,  21,   1,0.98636061, -33.333454, 1.10000, 0.90000, 1.10000, 0.90000
 4079,'MISSION 3 0 ', 115.0000,1,   4,  19,   1,1.01998127, -37.549491, 1.10000, 0.90000, 1.10000, 0.90000
 4080,'CORPUS CH~18', 230.0000,1,   4,  21,   1,1.02555716, -29.967892, 1.10000, 0.90000, 1.10000, 0.90000
 4081,'CORPUS CH~19', 115.0000,1,   4,  21,   1,1.01705003, -31.921275, 1.10000, 0.90000, 1.10000, 0.90000
 4082,'CORPUS CH~20',  13.8000,1,   4,  21,   1,1.02555716, -29.967892, 1.10000, 0.90000, 1.10000, 0.90000
 4083,'CORPUS CH~21',  13.8000,2,   4,  21,   1,1.04000008, -25.263125, 1.10000, 0.90000, 1.10000, 0.90000
 4084,'CORPUS CH~22',  13.8000,1,   4,  21,   1,1.02555716, -29.967892, 1.10000, 0.90000, 1.10000, 0.90000
 4085,'CORPUS CH~23',  13.8000,1,   4,  21,   1,1.02555716, -29.967892, 1.10000, 0.90000, 1.10000, 0.90000
 4086,'RIO HONDO 0 ', 115.0000,1,   4,  19,   1,1.03000009, -28.964018, 1.10000, 0.90000, 1.10000, 0.90000
 4087,'CORPUS CH~25', 115.0000,1,   4,  21,   1,1.01879501, -33.495521, 1.10000, 0.90000, 1.10000, 0.90000
 4088,'PHARR 0     ', 115.0000,1,   4,  19,   1,1.03000009, -40.453711, 1.10000, 0.90000, 1.10000, 0.90000
 4089,'SANTA ROSA~1', 115.0000,1,   4,  19,   1,1.00130713, -30.809061, 1.10000, 0.90000, 1.10000, 0.90000
 4090,'SANTA ROSA~2',  13.8000,1,   4,  19,   1,1.00130713, -30.809061, 1.10000, 0.90000, 1.10000, 0.90000
 4091,'SANTA ROSA~3',  13.8000,1,   4,  19,   1,1.00130713, -30.809061, 1.10000, 0.90000, 1.10000, 0.90000
 4092,'SANTA ROSA~4',  13.8000,1,   4,  19,   1,1.00130713, -30.809061, 1.10000, 0.90000, 1.10000, 0.90000
 4093,'SANTA ROSA~5',  13.8000,1,   4,  19,   1,1.00130713, -30.809061, 1.10000, 0.90000, 1.10000, 0.90000
 4094,'SANTA ROSA~6',  13.8000,1,   4,  19,   1,1.00130713, -30.809061, 1.10000, 0.90000, 1.10000, 0.90000
 4095,'SANTA ROSA~7',  13.8000,2,   4,  19,   1,1.01000011, -28.772510, 1.10000, 0.90000, 1.10000, 0.90000
 4096,'SANTA ROSA~8',  13.8000,1,   4,  19,   1,1.00130713, -30.809061, 1.10000, 0.90000, 1.10000, 0.90000
 4097,'SANTA ROSA~9',  13.8000,2,   4,  19,   1,1.01000011, -28.499475, 1.10000, 0.90000, 1.10000, 0.90000
 4098,'SANTA ROS~10',  13.8000,1,   4,  19,   1,1.00130713, -30.809061, 1.10000, 0.90000, 1.10000, 0.90000
 4099,'ODEM 0      ', 115.0000,2,   4,  21,   1,1.00000000, -26.612582, 1.10000, 0.90000, 1.10000, 0.90000
 4100,'CORPUS CH~10', 115.0000,1,   4,  21,   1,0.99245697, -33.047198, 1.10000, 0.90000, 1.10000, 0.90000
 4101,'LAREDO 3 0  ', 115.0000,2,   4,  20,   1,0.98969018, -31.108995, 1.10000, 0.90000, 1.10000, 0.90000
 4102,'OLMITO 0    ', 115.0000,2,   4,  19,   1,1.00000012, -30.383198, 1.10000, 0.90000, 1.10000, 0.90000
 4103,'EDINBURG 1 0', 115.0000,1,   4,  19,   1,1.01427042, -34.156185, 1.10000, 0.90000, 1.10000, 0.90000
 4104,'TAFT 2 0    ', 115.0000,1,   4,  21,   1,1.00187325, -30.331692, 1.10000, 0.90000, 1.10000, 0.90000
 4105,'TAFT 2 1    ',  18.0000,2,   4,  21,   1,1.00999999, -26.957327, 1.10000, 0.90000, 1.10000, 0.90000
 4106,'PORT ISABE~1', 115.0000,1,   4,  19,   1,1.00169063, -32.435250, 1.10000, 0.90000, 1.10000, 0.90000
 4107,'DONNA 0     ', 115.0000,1,   4,  19,   1,1.02139723, -39.893718, 1.10000, 0.90000, 1.10000, 0.90000
 4108,'INGLESIDE 0 ', 115.0000,1,   4,  21,   1,0.99425489, -32.862171, 1.10000, 0.90000, 1.10000, 0.90000
 4109,'CORPUS CHR~8', 115.0000,1,   4,  21,   1,0.98587805, -34.243611, 1.10000, 0.90000, 1.10000, 0.90000
 4110,'LOS FRESNO~1', 115.0000,2,   4,  19,   1,1.02079284, -28.939498, 1.10000, 0.90000, 1.10000, 0.90000
 4111,'HARLINGEN ~2', 115.0000,1,   4,  19,   1,0.99633873, -30.543274, 1.10000, 0.90000, 1.10000, 0.90000
 4112,'RIVIERA 0   ', 115.0000,1,   4,  21,   1,1.02485645, -27.833943, 1.10000, 0.90000, 1.10000, 0.90000
 4113,'LAREDO 1 0  ', 230.0000,1,   4,  20,   1,0.99461311, -33.420334, 1.10000, 0.90000, 1.10000, 0.90000
 4114,'LAREDO 1 1  ', 115.0000,1,   4,  20,   1,0.98801225, -33.193101, 1.10000, 0.90000, 1.10000, 0.90000
 4115,'LAREDO 1 2  ',  13.8000,1,   4,  20,   1,0.99461311, -33.420334, 1.10000, 0.90000, 1.10000, 0.90000
 4116,'LAREDO 1 3  ',  13.8000,1,   4,  20,   1,0.99461311, -33.420334, 1.10000, 0.90000, 1.10000, 0.90000
 4117,'JOURDANTON 0', 115.0000,1,   4,  20,   1,1.01454794, -44.236738, 1.10000, 0.90000, 1.10000, 0.90000
 4118,'GEORGE WES~1', 115.0000,1,   4,  21,   1,0.99802172, -29.974111, 1.10000, 0.90000, 1.10000, 0.90000
 4119,'ROMA 0      ', 115.0000,1,   4,  19,   1,0.98208576, -31.329101, 1.10000, 0.90000, 1.10000, 0.90000
 4120,'CORPUS CHR~9', 115.0000,1,   4,  21,   1,0.98950654, -33.220039, 1.10000, 0.90000, 1.10000, 0.90000
 4121,'SANTA MARI~1', 115.0000,1,   4,  19,   1,1.02195919, -33.069710, 1.10000, 0.90000, 1.10000, 0.90000
 4122,'MCALLEN 1 0 ', 115.0000,1,   4,  19,   1,1.01805317, -38.610530, 1.10000, 0.90000, 1.10000, 0.90000
 4123,'CORPUS CH~27', 115.0000,1,   4,  21,   1,0.99388891, -33.739533, 1.10000, 0.90000, 1.10000, 0.90000
 4124,'FALFURRIAS 0', 115.0000,2,   4,  19,   1,1.01026237, -25.925962, 1.10000, 0.90000, 1.10000, 0.90000
 4125,'PETTUS 0    ', 115.0000,1,   4,  21,   1,1.00157690, -34.697750, 1.10000, 0.90000, 1.10000, 0.90000
 4126,'BROWNSVILL~5', 115.0000,1,   4,  19,   1,1.00156868, -31.474010, 1.10000, 0.90000, 1.10000, 0.90000
 4127,'ALICE 0     ', 115.0000,1,   4,  21,   1,1.01779175, -34.665266, 1.10000, 0.90000, 1.10000, 0.90000
 4128,'RIO GRANDE~1', 115.0000,2,   4,  19,   1,1.00000012, -23.501824, 1.10000, 0.90000, 1.10000, 0.90000
 4129,'PREMONT 0   ', 115.0000,1,   4,  20,   1,1.03118908, -26.440070, 1.10000, 0.90000, 1.10000, 0.90000
 4130,'FREER 0     ', 115.0000,1,   4,  20,   1,1.03193104, -28.206209, 1.10000, 0.90000, 1.10000, 0.90000
 4131,'PEARSALL 0  ', 230.0000,2,   4,  20,   1,1.01941228, -38.921280, 1.10000, 0.90000, 1.10000, 0.90000
 4132,'PEARSALL 1  ', 115.0000,2,   4,  20,   1,1.01670492, -38.903272, 1.10000, 0.90000, 1.10000, 0.90000
 4133,'PEARSALL 2  ',  20.0000,2,   4,  20,   1,1.01969481, -38.175645, 1.10000, 0.90000, 1.10000, 0.90000
 4134,'PEARSALL 3  ',  20.0000,2,   4,  20,   1,1.01941311, -37.385389, 1.10000, 0.90000, 1.10000, 0.90000
 4135,'PEARSALL 4  ',  20.0000,2,   4,  20,   1,1.01966333, -37.461511, 1.10000, 0.90000, 1.10000, 0.90000
 4136,'PEARSALL 5  ',  20.0000,2,   4,  20,   1,1.01942503, -37.003110, 1.10000, 0.90000, 1.10000, 0.90000
 4137,'PEARSALL 6  ',  20.0000,2,   4,  20,   1,1.01970732, -38.083475, 1.10000, 0.90000, 1.10000, 0.90000
 4138,'PEARSALL 7  ',  20.0000,2,   4,  20,   1,1.01949596, -38.529387, 1.10000, 0.90000, 1.10000, 0.90000
 4139,'SANDIA 0    ', 115.0000,1,   4,  21,   1,0.99741161, -29.462769, 1.10000, 0.90000, 1.10000, 0.90000
 4140,'SARITA 1 0  ', 230.0000,1,   4,  21,   1,1.03545916, -28.760933, 1.10000, 0.90000, 1.10000, 0.90000
 4141,'SARITA 1 1  ', 115.0000,1,   4,  21,   1,1.03000009, -28.433338, 1.10000, 0.90000, 1.10000, 0.90000
 4142,'SARITA 1 2  ',  13.8000,2,   4,  21,   1,1.04000008, -27.719380, 1.10000, 0.90000, 1.10000, 0.90000
 4143,'DILLEY 0    ', 115.0000,1,   4,  20,   1,1.01066351, -37.695657, 1.10000, 0.90000, 1.10000, 0.90000
 4144,'ORANGE GRO~1', 115.0000,1,   4,  21,   1,1.00028455, -31.195178, 1.10000, 0.90000, 1.10000, 0.90000
 4145,'PORTLAND 0  ', 115.0000,1,   4,  21,   1,0.99120754, -32.065505, 1.10000, 0.90000, 1.10000, 0.90000
 4146,'LAREDO 4 0  ', 230.0000,1,   4,  20,   1,1.01643157, -35.036599, 1.10000, 0.90000, 1.10000, 0.90000
 4147,'LAREDO 4 1  ', 115.0000,1,   4,  20,   1,1.01026273, -34.991923, 1.10000, 0.90000, 1.10000, 0.90000
 4148,'THREE RIVE~1', 115.0000,1,   4,  20,   1,1.00467861, -30.075270, 1.10000, 0.90000, 1.10000, 0.90000
 4149,'ROCKPORT 0  ', 115.0000,2,   4,  21,   1,0.99790817, -34.234394, 1.10000, 0.90000, 1.10000, 0.90000
 4150,'CORPUS CH~12', 115.0000,1,   4,  21,   1,0.99057925, -33.033851, 1.10000, 0.90000, 1.10000, 0.90000
 4151,'ARMSTRONG ~1', 230.0000,1,   4,  21,   1,1.03028691, -28.632805, 1.10000, 0.90000, 1.10000, 0.90000
 4152,'ARMSTRONG ~2', 115.0000,1,   4,  21,   1,1.01577771, -25.089059, 1.10000, 0.90000, 1.10000, 0.90000
 4153,'ARMSTRONG ~3',  18.0000,2,   4,  21,   1,1.04000008, -26.820298, 1.10000, 0.90000, 1.10000, 0.90000
 4154,'PENITAS 0   ', 115.0000,1,   4,  19,   1,1.00709534, -37.513209, 1.10000, 0.90000, 1.10000, 0.90000
 4155,'SULLIVAN C~1', 115.0000,1,   4,  19,   1,1.00972497, -36.523969, 1.10000, 0.90000, 1.10000, 0.90000
 4156,'CORPUS CH~26', 115.0000,1,   4,  21,   1,0.99504340, -33.920799, 1.10000, 0.90000, 1.10000, 0.90000
 4157,'MISSION 2 0 ', 115.0000,1,   4,  19,   1,1.01674628, -38.308632, 1.10000, 0.90000, 1.10000, 0.90000
 4158,'CORPUS CHR~1', 230.0000,1,   4,  21,   1,1.00919759, -31.958571, 1.10000, 0.90000, 1.10000, 0.90000
 4159,'CORPUS CHR~2', 115.0000,1,   4,  21,   1,0.99685192, -32.821050, 1.10000, 0.90000, 1.10000, 0.90000
 4160,'CORPUS CHR~3',  13.8000,1,   4,  21,   1,1.00919759, -31.958571, 1.10000, 0.90000, 1.10000, 0.90000
 4161,'CORPUS CHR~4',  13.8000,2,   4,  21,   1,1.03000009, -28.664596, 1.10000, 0.90000, 1.10000, 0.90000
 4162,'CORPUS CHR~5',  13.8000,1,   4,  21,   1,1.00919759, -31.958571, 1.10000, 0.90000, 1.10000, 0.90000
 4163,'CORPUS CHR~6',  13.8000,1,   4,  21,   1,1.00919759, -31.958571, 1.10000, 0.90000, 1.10000, 0.90000
 4164,'GRULLA 0    ', 115.0000,1,   4,  19,   1,1.00574934, -35.847917, 1.10000, 0.90000, 1.10000, 0.90000
 4165,'SARITA 2 0  ', 115.0000,1,   4,  21,   1,1.02169192, -23.061509, 1.10000, 0.90000, 1.10000, 0.90000
 4166,'SARITA 2 1  ',  13.8000,2,   4,  21,   1,1.00775230, -19.179644, 1.10000, 0.90000, 1.10000, 0.90000
 4167,'HARGILL 0   ', 115.0000,1,   4,  19,   1,1.00207794, -32.283159, 1.10000, 0.90000, 1.10000, 0.90000
 4168,'CORPUS CH~11', 115.0000,1,   4,  21,   1,0.99588227, -32.869585, 1.10000, 0.90000, 1.10000, 0.90000
 4169,'MATHIS 0    ', 115.0000,1,   4,  21,   1,0.99788213, -28.332156, 1.10000, 0.90000, 1.10000, 0.90000
 4170,'ARANSAS PA~1', 115.0000,1,   4,  21,   1,0.98858666, -33.457747, 1.10000, 0.90000, 1.10000, 0.90000
 4171,'SAN BENITO 0', 115.0000,1,   4,  19,   1,1.01197338, -31.932039, 1.10000, 0.90000, 1.10000, 0.90000
 4172,'PLEASANTON 0', 115.0000,1,   4,  20,   1,1.01301908, -45.584679, 1.10000, 0.90000, 1.10000, 0.90000
 4173,'REFUGIO 0   ', 115.0000,1,   4,  21,   1,0.99988765, -37.078054, 1.10000, 0.90000, 1.10000, 0.90000
 4174,'LYTLE 0     ', 115.0000,1,   4,  20,   1,1.02783465, -51.131496, 1.10000, 0.90000, 1.10000, 0.90000
 4175,'LAREDO 2 0  ', 115.0000,2,   4,  20,   1,1.00000000, -26.357999, 1.10000, 0.90000, 1.10000, 0.90000
 4176,'BRUNI 1 0   ', 115.0000,1,   4,  20,   1,1.02994478, -22.960359, 1.10000, 0.90000, 1.10000, 0.90000
 4177,'BRUNI 1 1   ',  13.8000,2,   4,  20,   1,1.03999996, -19.589717, 1.10000, 0.90000, 1.10000, 0.90000
 4178,'GOLIAD 0    ', 115.0000,1,   4,  21,   1,1.00689864, -32.975856, 1.10000, 0.90000, 1.10000, 0.90000
 4179,'SAN DIEGO 0 ', 115.0000,1,   4,  20,   1,1.02035284, -29.152572, 1.10000, 0.90000, 1.10000, 0.90000
 4180,'PORT ARANS~1', 115.0000,1,   4,  21,   1,0.98853815, -33.575646, 1.10000, 0.90000, 1.10000, 0.90000
 4181,'TAFT 1 0    ', 230.0000,2,   4,  21,   1,1.01628566, -32.770882, 1.10000, 0.90000, 1.10000, 0.90000
 4182,'TAFT 1 1    ', 115.0000,1,   4,  21,   1,1.00259614, -34.015080, 1.10000, 0.90000, 1.10000, 0.90000
 4183,'SAN PERLIT~1', 230.0000,2,   4,  19,   1,1.02408254, -29.779389, 1.10000, 0.90000, 1.10000, 0.90000
 4184,'SAN PERLIT~2', 115.0000,1,   4,  19,   1,0.99986482, -24.252590, 1.10000, 0.90000, 1.10000, 0.90000
 4185,'ZAPATA 0    ', 115.0000,2,   4,  19,   1,1.00000000, -22.175152, 1.10000, 0.90000, 1.10000, 0.90000
 4186,'SANTA ROS~11', 115.0000,1,   4,  19,   1,1.00850117, -32.710459, 1.10000, 0.90000, 1.10000, 0.90000
 4187,'COTULLA 0   ', 115.0000,1,   4,  20,   1,0.99706602, -35.853097, 1.10000, 0.90000, 1.10000, 0.90000
 4188,'QUEMADO 0   ', 115.0000,1,   4,  20,   1,0.97076416, -27.176658, 1.10000, 0.90000, 1.10000, 0.90000
 4189,'CARRIZO SP~1', 115.0000,2,   4,  20,   1,1.00887918, -35.409856, 1.10000, 0.90000, 1.10000, 0.90000
 4190,'LAREDO 5 0  ', 115.0000,1,   4,  20,   1,0.98520976, -32.939984, 1.10000, 0.90000, 1.10000, 0.90000
 4191,'RAYMONDVIL~1', 115.0000,2,   4,  19,   1,1.00000012, -16.920615, 1.10000, 0.90000, 1.10000, 0.90000
 4192,'BROWNSVILL~1', 230.0000,2,   4,  19,   1,1.01873028, -31.552575, 1.10000, 0.90000, 1.10000, 0.90000
 4193,'BROWNSVILL~2', 115.0000,1,   4,  19,   1,1.00914061, -31.881199, 1.10000, 0.90000, 1.10000, 0.90000
 4194,'SEBASTIAN ~1', 115.0000,2,   4,  19,   1,1.00385332, -27.122905, 1.10000, 0.90000, 1.10000, 0.90000
 4195,'OILTON 0    ', 500.0000,2,   4,  20,   1,1.03510177, -36.888008, 1.10000, 0.90000, 1.10000, 0.90000
 4196,'OILTON 1    ', 230.0000,1,   4,  20,   1,1.02999997, -35.857141, 1.10000, 0.90000, 1.10000, 0.90000
 4197,'OILTON 2    ', 115.0000,1,   4,  20,   1,1.02999997, -33.866468, 1.10000, 0.90000, 1.10000, 0.90000
 5003,'GARLAND 5 0 ', 161.0000,1,   5,  16,   1,1.01426947, -33.282832, 1.10000, 0.90000, 1.10000, 0.90000
 5004,'KERENS 0    ', 161.0000,1,   5,  14,   1,1.00373304, -33.717287, 1.10000, 0.90000, 1.10000, 0.90000
 5005,'LIPAN 0     ', 161.0000,1,   5,  18,   1,1.01423120, -16.561879, 1.10000, 0.90000, 1.10000, 0.90000
 5006,'DALLAS 24 0 ', 161.0000,1,   5,  16,   1,1.02558362, -33.017152, 1.10000, 0.90000, 1.10000, 0.90000
 5007,'DENTON 4 0  ', 161.0000,1,   5,  17,   1,1.00752783, -27.738735, 1.10000, 0.90000, 1.10000, 0.90000
 5008,'ALBANY 2 0  ', 161.0000,1,   5,  15,   1,0.98798716,   2.103572, 1.10000, 0.90000, 1.10000, 0.90000
 5009,'DALLAS 21 0 ', 161.0000,1,   5,  16,   1,1.02406073, -33.495729, 1.10000, 0.90000, 1.10000, 0.90000
 5010,'PLANO 2 0   ', 161.0000,1,   5,  16,   1,1.02516818, -32.781449, 1.10000, 0.90000, 1.10000, 0.90000
 5011,'THORNTON 0  ', 161.0000,1,   5,  13,   1,1.00491393, -33.941385, 1.10000, 0.90000, 1.10000, 0.90000
 5012,'DENTON 5 0  ', 161.0000,1,   5,  17,   1,1.00584042, -27.974302, 1.10000, 0.90000, 1.10000, 0.90000
 5013,'EARLY 0     ', 161.0000,1,   5,  15,   1,1.03000009,  -9.814862, 1.10000, 0.90000, 1.10000, 0.90000
 5014,'DECATUR 0   ', 161.0000,1,   5,  17,   1,0.98901927, -20.062279, 1.10000, 0.90000, 1.10000, 0.90000
 5015,'KELLER 2 0  ', 500.0000,1,   5,  17,   1,1.01200867, -25.123779, 1.10000, 0.90000, 1.10000, 0.90000
 5016,'KELLER 2 1  ', 161.0000,1,   5,  17,   1,1.01578450, -28.050025, 1.10000, 0.90000, 1.10000, 0.90000
 5017,'PONDER 0    ', 161.0000,1,   5,  17,   1,1.00733864, -28.170437, 1.10000, 0.90000, 1.10000, 0.90000
 5018,'JACKSBORO ~1', 500.0000,1,   5,  12,   1,0.99723047, -13.659821, 1.10000, 0.90000, 1.10000, 0.90000
 5019,'JACKSBORO ~2', 161.0000,1,   5,  12,   1,0.99718612, -14.620790, 1.10000, 0.90000, 1.10000, 0.90000
 5020,'JACKSBORO ~3',  13.8000,2,   5,  12,   1,1.00000012, -11.941328, 1.10000, 0.90000, 1.10000, 0.90000
 5021,'ALEDO 1 0   ', 500.0000,1,   5,  17,   1,1.00477695, -21.066685, 1.10000, 0.90000, 1.10000, 0.90000
 5022,'ALEDO 1 1   ', 161.0000,1,   5,  17,   1,1.01199424, -24.347304, 1.10000, 0.90000, 1.10000, 0.90000
 5023,'ALEDO 1 2   ',  13.8000,1,   5,  17,   1,1.00477695, -21.066685, 1.10000, 0.90000, 1.10000, 0.90000
 5024,'GATESVILLE~4', 161.0000,1,   5,  13,   1,0.99176860, -29.867813, 1.10000, 0.90000, 1.10000, 0.90000
 5025,'CLEBURNE 2 0', 161.0000,1,   5,  18,   1,1.00396574, -23.770262, 1.10000, 0.90000, 1.10000, 0.90000
 5026,'FORT WORTH~6', 161.0000,1,   5,  17,   1,1.01529467, -28.475216, 1.10000, 0.90000, 1.10000, 0.90000
 5027,'FORT WORT~16', 161.0000,1,   5,  17,   1,1.01654708, -28.527129, 1.10000, 0.90000, 1.10000, 0.90000
 5028,'FORT WORTH~1', 161.0000,1,   5,  17,   1,1.01647747, -29.674078, 1.10000, 0.90000, 1.10000, 0.90000
 5029,'TROY 0      ', 161.0000,1,   5,  13,   1,0.99606699, -32.528561, 1.10000, 0.90000, 1.10000, 0.90000
 5030,'SPRINGTOWN 0', 161.0000,1,   5,  12,   1,1.00659227, -26.094485, 1.10000, 0.90000, 1.10000, 0.90000
 5031,'PRINCETON 0 ', 161.0000,1,   5,  16,   1,1.01781547, -31.408471, 1.10000, 0.90000, 1.10000, 0.90000
 5032,'DALLAS 27 0 ', 161.0000,1,   5,  16,   1,1.01849425, -32.405771, 1.10000, 0.90000, 1.10000, 0.90000
 5033,'DALLAS 1 0  ', 500.0000,1,   5,  16,   1,1.01904786, -28.916391, 1.10000, 0.90000, 1.10000, 0.90000
 5034,'DALLAS 1 1  ', 161.0000,1,   5,  16,   1,1.01881409, -30.304491, 1.10000, 0.90000, 1.10000, 0.90000
 5035,'DALLAS 1 2  ',  13.2000,1,   5,  16,   1,1.01904786, -28.916391, 1.10000, 0.90000, 1.10000, 0.90000
 5036,'DALLAS 1 3  ',  13.2000,1,   5,  16,   1,1.01904786, -28.916391, 1.10000, 0.90000, 1.10000, 0.90000
 5037,'DALLAS 1 4  ',  13.2000,2,   5,  16,   1,1.02000010, -28.232017, 1.10000, 0.90000, 1.10000, 0.90000
 5038,'DALLAS 1 5  ',  13.2000,2,   5,  16,   1,1.02000010, -28.209964, 1.10000, 0.90000, 1.10000, 0.90000
 5039,'DALLAS 1 6  ',  13.2000,2,   5,  16,   1,1.02000010, -28.606174, 1.10000, 0.90000, 1.10000, 0.90000
 5040,'DALLAS 1 7  ',  13.2000,1,   5,  16,   1,1.01904786, -28.916391, 1.10000, 0.90000, 1.10000, 0.90000
 5041,'DALLAS 1 8  ',  13.2000,2,   5,  16,   1,1.02000010, -28.273930, 1.10000, 0.90000, 1.10000, 0.90000
 5042,'DALLAS 1 9  ',  13.2000,1,   5,  16,   1,1.01904786, -28.916391, 1.10000, 0.90000, 1.10000, 0.90000
 5043,'ROYSE CITY 0', 161.0000,1,   5,  16,   1,1.00867021, -33.194706, 1.10000, 0.90000, 1.10000, 0.90000
 5044,'BOYD 0      ', 161.0000,1,   5,  17,   1,1.01283920, -24.950713, 1.10000, 0.90000, 1.10000, 0.90000
 5045,'STEPHENVIL~1', 500.0000,2,   5,  18,   1,0.99326330, -11.970427, 1.10000, 0.90000, 1.10000, 0.90000
 5046,'STEPHENVIL~2', 161.0000,2,   5,  18,   1,1.00000012, -13.349225, 1.10000, 0.90000, 1.10000, 0.90000
 5047,'MANSFIELD 0 ', 500.0000,1,   5,  17,   1,1.00824797, -24.607396, 1.10000, 0.90000, 1.10000, 0.90000
 5048,'MANSFIELD 1 ', 161.0000,1,   5,  17,   1,1.00706422, -26.824299, 1.10000, 0.90000, 1.10000, 0.90000
 5049,'GREENVILLE~1', 500.0000,1,   5,  16,   1,1.03038287, -28.692054, 1.10000, 0.90000, 1.10000, 0.90000
 5050,'GREENVILLE~2', 161.0000,1,   5,  16,   1,1.02362764, -30.925618, 1.10000, 0.90000, 1.10000, 0.90000
 5051,'GREENVILLE~3',  22.0000,2,   5,  16,   1,1.02894676, -28.443225, 1.10000, 0.90000, 1.10000, 0.90000
 5052,'GREENVILLE~4', 115.0000,1,   5,  16,   1,1.02802515, -27.683554, 1.10000, 0.90000, 1.10000, 0.90000
 5053,'PLANO 4 0   ', 161.0000,1,   5,  16,   1,1.01376414, -32.565878, 1.10000, 0.90000, 1.10000, 0.90000
 5054,'GROESBECK 0 ', 161.0000,2,   5,  14,   1,1.00000000, -31.702545, 1.10000, 0.90000, 1.10000, 0.90000
 5055,'GRAHAM 0    ', 500.0000,2,   5,  12,   1,0.99915743, -14.148641, 1.10000, 0.90000, 1.10000, 0.90000
 5056,'GRAHAM 1    ', 161.0000,2,   5,  12,   1,0.98790950, -11.531158, 1.10000, 0.90000, 1.10000, 0.90000
 5057,'GRAHAM 2    ',  13.8000,2,   5,  12,   1,1.00000012, -13.722989, 1.10000, 0.90000, 1.10000, 0.90000
 5058,'GRAHAM 3    ',  13.8000,2,   5,  12,   1,1.00000012, -12.365937, 1.10000, 0.90000, 1.10000, 0.90000
 5059,'MABANK 2 0  ', 161.0000,1,   5,  14,   1,1.00973594, -34.620812, 1.10000, 0.90000, 1.10000, 0.90000
 5060,'MABANK 2 1  ', 115.0000,1,   5,  14,   1,1.01001930, -36.240892, 1.10000, 0.90000, 1.10000, 0.90000
 5061,'MABANK 2 2  ', 115.0000,1,   5,  14,   1,1.02999997, -38.545418, 1.10000, 0.90000, 1.10000, 0.90000
 5062,'MABANK 2 3  ', 115.0000,1,   5,  14,   1,1.00450349, -41.520221, 1.10000, 0.90000, 1.10000, 0.90000
 5063,'ARLINGTON ~1', 500.0000,1,   5,  17,   1,1.01653302, -25.603029, 1.10000, 0.90000, 1.10000, 0.90000
 5064,'ARLINGTON ~2', 161.0000,1,   5,  17,   1,1.01639855, -27.937736, 1.10000, 0.90000, 1.10000, 0.90000
 5065,'ARLINGTON ~3',  13.8000,1,   5,  17,   1,1.01653302, -25.603029, 1.10000, 0.90000, 1.10000, 0.90000
 5066,'ARLINGTON ~4',  13.8000,1,   5,  17,   1,1.01653302, -25.603029, 1.10000, 0.90000, 1.10000, 0.90000
 5067,'ARLINGTON ~5',  13.8000,2,   5,  17,   1,1.03000009, -24.755846, 1.10000, 0.90000, 1.10000, 0.90000
 5068,'ARLINGTON ~6',  13.8000,2,   5,  17,   1,1.03000009, -24.716523, 1.10000, 0.90000, 1.10000, 0.90000
 5069,'ARLINGTON ~7',  13.8000,2,   5,  17,   1,1.03000009, -24.661098, 1.10000, 0.90000, 1.10000, 0.90000
 5070,'DALLAS 41 0 ', 161.0000,1,   5,  17,   1,1.01300299, -32.243151, 1.10000, 0.90000, 1.10000, 0.90000
 5071,'WACO 3 0    ', 161.0000,1,   5,  13,   1,1.00579989, -31.323200, 1.10000, 0.90000, 1.10000, 0.90000
 5072,'DALLAS 19 0 ', 161.0000,1,   5,  16,   1,1.02193344, -32.672469, 1.10000, 0.90000, 1.10000, 0.90000
 5073,'BANGS 0     ', 161.0000,1,   5,  15,   1,1.00107944,  -8.420511, 1.10000, 0.90000, 1.10000, 0.90000
 5074,'PROSPER 0   ', 161.0000,1,   5,  16,   1,1.01450932, -33.462401, 1.10000, 0.90000, 1.10000, 0.90000
 5075,'EVANT 0     ', 161.0000,1,   5,  18,   1,0.99568874, -33.228686, 1.10000, 0.90000, 1.10000, 0.90000
 5076,'TERRELL 1 0 ', 161.0000,1,   5,  16,   1,1.01713955, -35.059146, 1.10000, 0.90000, 1.10000, 0.90000
 5077,'TERRELL 1 1 ', 115.0000,1,   5,  16,   1,1.03000009, -36.301407, 1.10000, 0.90000, 1.10000, 0.90000
 5078,'AUBREY 0    ', 161.0000,1,   5,  17,   1,1.00321817, -28.951519, 1.10000, 0.90000, 1.10000, 0.90000
 5079,'WACO 4 0    ', 161.0000,1,   5,  13,   1,1.01828158, -29.373792, 1.10000, 0.90000, 1.10000, 0.90000
 5080,'LORENA 0    ', 161.0000,1,   5,  13,   1,1.00617242, -28.004103, 1.10000, 0.90000, 1.10000, 0.90000
 5081,'FORT HOOD 0 ', 161.0000,1,   5,  13,   1,0.98747426, -36.820795, 1.10000, 0.90000, 1.10000, 0.90000
 5082,'ARLINGTON~13', 161.0000,1,   5,  17,   1,1.01632917, -30.278816, 1.10000, 0.90000, 1.10000, 0.90000
 5083,'MCKINNEY 3 0', 500.0000,1,   5,  16,   1,1.02261615, -28.841263, 1.10000, 0.90000, 1.10000, 0.90000
 5084,'MCKINNEY 3 1', 161.0000,1,   5,  16,   1,1.01596200, -31.591175, 1.10000, 0.90000, 1.10000, 0.90000
 5085,'DALLAS 38 0 ', 161.0000,1,   5,  17,   1,1.01045847, -31.877473, 1.10000, 0.90000, 1.10000, 0.90000
 5086,'ARLINGTON~17', 161.0000,1,   5,  17,   1,1.00999284, -30.018067, 1.10000, 0.90000, 1.10000, 0.90000
 5087,'MILFORD 0   ', 161.0000,1,   5,  14,   1,1.01049495, -25.843819, 1.10000, 0.90000, 1.10000, 0.90000
 5088,'CLIFTON 1 0 ', 161.0000,1,   5,  18,   1,1.00755358, -24.835155, 1.10000, 0.90000, 1.10000, 0.90000
 5089,'CLIFTON 1 1 ',  13.8000,1,   5,  18,   1,1.00755358, -24.835155, 1.10000, 0.90000, 1.10000, 0.90000
 5090,'DALLAS 15 0 ', 161.0000,1,   5,  16,   1,1.03000009, -33.026707, 1.10000, 0.90000, 1.10000, 0.90000
 5091,'FROST 0     ', 161.0000,1,   5,  14,   1,1.00473118, -28.243826, 1.10000, 0.90000, 1.10000, 0.90000
 5092,'GRANDVIEW 0 ', 161.0000,1,   5,  14,   1,1.00851369, -28.075546, 1.10000, 0.90000, 1.10000, 0.90000
 5093,'HASLET 0    ', 161.0000,1,   5,  17,   1,1.03000009, -28.066482, 1.10000, 0.90000, 1.10000, 0.90000
 5094,'BARDWELL 0  ', 161.0000,1,   5,  14,   1,1.01704276, -30.349280, 1.10000, 0.90000, 1.10000, 0.90000
 5095,'LAKE DALLA~1', 161.0000,1,   5,  17,   1,1.01445282, -31.944750, 1.10000, 0.90000, 1.10000, 0.90000
 5096,'PLANO 1 0   ', 161.0000,1,   5,  16,   1,1.02172673, -32.200975, 1.10000, 0.90000, 1.10000, 0.90000
 5097,'EULESS 2 0  ', 161.0000,1,   5,  17,   1,1.01567221, -29.147846, 1.10000, 0.90000, 1.10000, 0.90000
 5098,'FORT WORT~17', 161.0000,1,   5,  17,   1,1.03000009, -28.780754, 1.10000, 0.90000, 1.10000, 0.90000
 5099,'FLOWER MOU~2', 161.0000,1,   5,  17,   1,1.04043794, -30.297551, 1.10000, 0.90000, 1.10000, 0.90000
 5100,'DALLAS 11 0 ', 161.0000,1,   5,  16,   1,1.01766193, -32.099181, 1.10000, 0.90000, 1.10000, 0.90000
 5101,'COMANCHE 0  ', 161.0000,1,   5,  15,   1,1.02226758, -11.920872, 1.10000, 0.90000, 1.10000, 0.90000
 5102,'RICHARDSON~2', 500.0000,1,   5,  16,   1,1.02061760, -29.458408, 1.10000, 0.90000, 1.10000, 0.90000
 5103,'RICHARDSON~3', 161.0000,1,   5,  16,   1,1.02019191, -32.144390, 1.10000, 0.90000, 1.10000, 0.90000
 5104,'FORT WORT~28', 161.0000,1,   5,  17,   1,1.01047802, -28.330643, 1.10000, 0.90000, 1.10000, 0.90000
 5105,'IRVING 1 0  ', 161.0000,1,   5,  17,   1,1.01140797, -31.903626, 1.10000, 0.90000, 1.10000, 0.90000
 5106,'IRVING 1 1  ',  13.8000,1,   5,  17,   1,1.01140797, -31.903626, 1.10000, 0.90000, 1.10000, 0.90000
 5107,'IRVING 1 2  ',  13.8000,1,   5,  17,   1,1.01140797, -31.903626, 1.10000, 0.90000, 1.10000, 0.90000
 5108,'DALLAS 44 0 ', 161.0000,1,   5,  17,   1,1.03000009, -30.654394, 1.10000, 0.90000, 1.10000, 0.90000
 5109,'LANCASTER ~1', 161.0000,1,   5,  16,   1,1.00612557, -31.449777, 1.10000, 0.90000, 1.10000, 0.90000
 5110,'PALO PINTO~8', 161.0000,1,   5,  12,   1,0.99211061, -16.822230, 1.10000, 0.90000, 1.10000, 0.90000
 5111,'ADDISON 0   ', 161.0000,1,   5,  16,   1,1.02495778, -33.271306, 1.10000, 0.90000, 1.10000, 0.90000
 5112,'HICO 0      ', 161.0000,1,   5,  18,   1,1.01705658, -19.564566, 1.10000, 0.90000, 1.10000, 0.90000
 5113,'KRUM 0      ', 161.0000,2,   5,  17,   1,1.01649773, -25.085355, 1.10000, 0.90000, 1.10000, 0.90000
 5114,'KAUFMAN 0   ', 161.0000,2,   5,  16,   1,1.01568067, -33.505391, 1.10000, 0.90000, 1.10000, 0.90000
 5115,'CADDO MILL~1', 161.0000,1,   5,  16,   1,1.02626312, -32.110345, 1.10000, 0.90000, 1.10000, 0.90000
 5116,'PLANO 7 0   ', 161.0000,1,   5,  16,   1,1.01895976, -33.015591, 1.10000, 0.90000, 1.10000, 0.90000
 5117,'FORT WORT~25', 161.0000,1,   5,  17,   1,1.01244009, -29.351051, 1.10000, 0.90000, 1.10000, 0.90000
 5118,'BAIRD 0     ', 161.0000,2,   5,  15,   1,1.00000012,   3.174466, 1.10000, 0.90000, 1.10000, 0.90000
 5119,'PERRIN 0    ', 161.0000,1,   5,  12,   1,1.00329638, -19.545619, 1.10000, 0.90000, 1.10000, 0.90000
 5120,'BROWNWOOD 0 ', 500.0000,2,   5,  15,   1,0.98643941, -13.259650, 1.10000, 0.90000, 1.10000, 0.90000
 5121,'BROWNWOOD 1 ', 161.0000,2,   5,  15,   1,1.00255728,  -9.898078, 1.10000, 0.90000, 1.10000, 0.90000
 5122,'DALLAS 6 0  ', 161.0000,1,   5,  16,   1,1.02329898, -33.059068, 1.10000, 0.90000, 1.10000, 0.90000
 5123,'MARLIN 0    ', 161.0000,1,   5,  13,   1,1.00046933, -38.267938, 1.10000, 0.90000, 1.10000, 0.90000
 5124,'MARLIN 1    ', 115.0000,1,   5,  13,   1,1.00453568, -38.932840, 1.10000, 0.90000, 1.10000, 0.90000
 5125,'ARLINGTON~14', 161.0000,1,   5,  17,   1,1.01565921, -28.663855, 1.10000, 0.90000, 1.10000, 0.90000
 5126,'DALLAS 8 0  ', 161.0000,1,   5,  16,   1,1.01910698, -33.580786, 1.10000, 0.90000, 1.10000, 0.90000
 5127,'JONESBORO 0 ', 161.0000,1,   5,  18,   1,1.01540267, -21.982948, 1.10000, 0.90000, 1.10000, 0.90000
 5128,'DALLAS 33 0 ', 161.0000,1,   5,  16,   1,1.01515245, -32.615383, 1.10000, 0.90000, 1.10000, 0.90000
 5129,'GOLDTHWAIT~6', 161.0000,2,   5,  18,   1,1.00000012, -15.599986, 1.10000, 0.90000, 1.10000, 0.90000
 5130,'PLANO 5 0   ', 161.0000,1,   5,  16,   1,1.01623750, -32.499092, 1.10000, 0.90000, 1.10000, 0.90000
 5131,'BELTON 0    ', 500.0000,2,   5,  13,   1,1.00522041, -34.804486, 1.10000, 0.90000, 1.10000, 0.90000
 5132,'BELTON 1    ', 161.0000,2,   5,  13,   1,0.99888700, -35.026696, 1.10000, 0.90000, 1.10000, 0.90000
 5133,'TOLAR 0     ', 161.0000,1,   5,  18,   1,1.01422608, -17.668065, 1.10000, 0.90000, 1.10000, 0.90000
 5134,'BRECKENRID~1', 161.0000,1,   5,  15,   1,0.98729318,  -1.277212, 1.10000, 0.90000, 1.10000, 0.90000
 5135,'EASTLAND 0  ', 161.0000,1,   5,  15,   1,1.01224959, -10.931544, 1.10000, 0.90000, 1.10000, 0.90000
 5136,'COOPER 0    ', 161.0000,1,   5,  16,   1,1.01743567, -31.730665, 1.10000, 0.90000, 1.10000, 0.90000
 5137,'WACO 1 0    ', 500.0000,1,   5,  13,   1,1.00365746, -28.877271, 1.10000, 0.90000, 1.10000, 0.90000
 5138,'WACO 1 1    ', 161.0000,1,   5,  13,   1,1.01041496, -29.607159, 1.10000, 0.90000, 1.10000, 0.90000
 5139,'DALLAS 42 0 ', 161.0000,1,   5,  16,   1,1.03000009, -33.396876, 1.10000, 0.90000, 1.10000, 0.90000
 5140,'GATESVILLE~1', 161.0000,1,   5,  13,   1,0.99444634, -30.083999, 1.10000, 0.90000, 1.10000, 0.90000
 5141,'ANNA 0      ', 161.0000,1,   5,  16,   1,1.01434386, -32.386985, 1.10000, 0.90000, 1.10000, 0.90000
 5142,'MOODY 0     ', 161.0000,1,   5,  13,   1,0.99883926, -30.451053, 1.10000, 0.90000, 1.10000, 0.90000
 5143,'FORT WORT~12', 161.0000,1,   5,  17,   1,1.01529217, -28.470180, 1.10000, 0.90000, 1.10000, 0.90000
 5144,'WACO 6 0    ', 161.0000,2,   5,  13,   1,0.99471825, -28.293563, 1.10000, 0.90000, 1.10000, 0.90000
 5145,'GRAND PRAI~1', 161.0000,1,   5,  17,   1,1.01493096, -30.913675, 1.10000, 0.90000, 1.10000, 0.90000
 5146,'ROWLETT 2 0 ', 161.0000,1,   5,  16,   1,1.01416075, -32.465791, 1.10000, 0.90000, 1.10000, 0.90000
 5147,'PLANO 6 0   ', 161.0000,1,   5,  16,   1,1.01082683, -33.358726, 1.10000, 0.90000, 1.10000, 0.90000
 5148,'IRVING 5 0  ', 161.0000,1,   5,  17,   1,1.00984490, -32.029475, 1.10000, 0.90000, 1.10000, 0.90000
 5149,'DALLAS 7 0  ', 161.0000,1,   5,  16,   1,1.01589906, -33.426328, 1.10000, 0.90000, 1.10000, 0.90000
 5150,'BRYSON 2 0  ', 161.0000,1,   5,  12,   1,0.99716771, -16.846988, 1.10000, 0.90000, 1.10000, 0.90000
 5151,'MORGAN 0    ', 161.0000,1,   5,  18,   1,1.02244353, -22.714899, 1.10000, 0.90000, 1.10000, 0.90000
 5152,'SACHSE 0    ', 161.0000,1,   5,  16,   1,1.01325417, -32.863592, 1.10000, 0.90000, 1.10000, 0.90000
 5153,'PARADISE 0  ', 161.0000,1,   5,  12,   1,1.00919998, -23.279612, 1.10000, 0.90000, 1.10000, 0.90000
 5154,'RIO VISTA 0 ', 161.0000,1,   5,  18,   1,1.01401627, -22.802001, 1.10000, 0.90000, 1.10000, 0.90000
 5155,'STRAWN 0    ', 161.0000,1,   5,  12,   1,0.99462551,  -5.480151, 1.10000, 0.90000, 1.10000, 0.90000
 5156,'May-00      ', 161.0000,1,   5,  15,   1,1.01840329,  -7.444553, 1.10000, 0.90000, 1.10000, 0.90000
 5157,'DESOTO 0    ', 161.0000,1,   5,  17,   1,1.00663376, -31.496225, 1.10000, 0.90000, 1.10000, 0.90000
 5158,'MESQUITE 2 0', 161.0000,1,   5,  16,   1,1.02372849, -32.448887, 1.10000, 0.90000, 1.10000, 0.90000
 5159,'ROSEBUD 0   ', 161.0000,1,   5,  13,   1,0.99932474, -37.917884, 1.10000, 0.90000, 1.10000, 0.90000
 5160,'DENTON 2 0  ', 161.0000,1,   5,  17,   1,1.00714707, -27.999317, 1.10000, 0.90000, 1.10000, 0.90000
 5161,'DALLAS 4 0  ', 161.0000,1,   5,  16,   1,1.03000009, -33.490139, 1.10000, 0.90000, 1.10000, 0.90000
 5162,'AXTELL 0    ', 161.0000,1,   5,  14,   1,0.99915391, -31.322988, 1.10000, 0.90000, 1.10000, 0.90000
 5163,'NOLANVILLE 0', 161.0000,1,   5,  13,   1,0.99541026, -35.869251, 1.10000, 0.90000, 1.10000, 0.90000
 5164,'DENTON 1 0  ', 500.0000,1,   5,  17,   1,1.01184726, -26.221098, 1.10000, 0.90000, 1.10000, 0.90000
 5165,'DENTON 1 1  ', 161.0000,1,   5,  17,   1,1.01083875, -27.327399, 1.10000, 0.90000, 1.10000, 0.90000
 5166,'DENTON 1 2  ',  13.8000,2,   5,  17,   1,1.02896905, -25.609135, 1.10000, 0.90000, 1.10000, 0.90000
 5167,'DENTON 1 3  ',  13.8000,2,   5,  17,   1,1.01257551, -26.195070, 1.10000, 0.90000, 1.10000, 0.90000
 5168,'DALLAS 39 0 ', 161.0000,1,   5,  16,   1,1.01806486, -33.298480, 1.10000, 0.90000, 1.10000, 0.90000
 5169,'DUBLIN 1 0  ', 161.0000,1,   5,  15,   1,1.01563895, -12.207624, 1.10000, 0.90000, 1.10000, 0.90000
 5170,'DUBLIN 1 1  ',  18.0000,2,   5,  15,   1,1.01041377, -10.546535, 1.10000, 0.90000, 1.10000, 0.90000
 5171,'MERTENS 0   ', 161.0000,1,   5,  14,   1,1.00380266, -28.525394, 1.10000, 0.90000, 1.10000, 0.90000
 5172,'WEATHERFOR~1', 161.0000,1,   5,  12,   1,1.03000009, -25.385329, 1.10000, 0.90000, 1.10000, 0.90000
 5173,'PLANO 3 0   ', 161.0000,1,   5,  16,   1,1.01431334, -32.660554, 1.10000, 0.90000, 1.10000, 0.90000
 5174,'MALONE 0    ', 161.0000,1,   5,  14,   1,1.00245893, -28.886308, 1.10000, 0.90000, 1.10000, 0.90000
 5175,'DENTON 3 0  ', 161.0000,1,   5,  17,   1,1.01037025, -28.271220, 1.10000, 0.90000, 1.10000, 0.90000
 5176,'GRAFORD 0   ', 161.0000,1,   5,  12,   1,0.99412763, -15.843242, 1.10000, 0.90000, 1.10000, 0.90000
 5177,'ARLINGTON~16', 161.0000,1,   5,  17,   1,1.00761223, -30.177760, 1.10000, 0.90000, 1.10000, 0.90000
 5178,'ROCKWALL 1 0', 161.0000,1,   5,  16,   1,1.01120555, -33.035456, 1.10000, 0.90000, 1.10000, 0.90000
 5179,'CORSICANA ~2', 500.0000,2,   5,  14,   1,1.02136171, -30.580639, 1.10000, 0.90000, 1.10000, 0.90000
 5180,'CORSICANA ~3', 161.0000,2,   5,  14,   1,1.01771176, -30.047064, 1.10000, 0.90000, 1.10000, 0.90000
 5181,'GARLAND 2 0 ', 161.0000,1,   5,  16,   1,1.01368165, -33.239583, 1.10000, 0.90000, 1.10000, 0.90000
 5182,'GATESVILLE~2', 161.0000,1,   5,  13,   1,0.99289244, -29.266302, 1.10000, 0.90000, 1.10000, 0.90000
 5183,'CARROLLTON~3', 161.0000,1,   5,  16,   1,1.02124381, -33.535430, 1.10000, 0.90000, 1.10000, 0.90000
 5184,'FORT WORT~19', 161.0000,1,   5,  17,   1,1.00784814, -29.995964, 1.10000, 0.90000, 1.10000, 0.90000
 5185,'RHOME 0     ', 161.0000,1,   5,  17,   1,1.01791060, -26.576843, 1.10000, 0.90000, 1.10000, 0.90000
 5186,'VENUS 0     ', 161.0000,1,   5,  17,   1,1.00729609, -28.654232, 1.10000, 0.90000, 1.10000, 0.90000
 5187,'OLNEY 2 0   ', 161.0000,1,   5,  12,   1,0.98308855,  -6.831954, 1.10000, 0.90000, 1.10000, 0.90000
 5188,'CARROLLTON~1', 161.0000,1,   5,  16,   1,1.01145875, -32.834246, 1.10000, 0.90000, 1.10000, 0.90000
 5189,'DALLAS 20 0 ', 161.0000,1,   5,  16,   1,1.02145755, -32.729764, 1.10000, 0.90000, 1.10000, 0.90000
 5190,'GORDON 0    ', 161.0000,1,   5,  12,   1,1.01019692, -18.166739, 1.10000, 0.90000, 1.10000, 0.90000
 5191,'MERIDIAN 0  ', 161.0000,2,   5,  18,   1,1.02982175, -21.846024, 1.10000, 0.90000, 1.10000, 0.90000
 5192,'KILLEEN 4 0 ', 500.0000,1,   5,  13,   1,1.00355947, -35.498607, 1.10000, 0.90000, 1.10000, 0.90000
 5193,'KILLEEN 4 1 ', 161.0000,1,   5,  13,   1,0.99740595, -36.650136, 1.10000, 0.90000, 1.10000, 0.90000
 5194,'DUNCANVILL~1', 161.0000,1,   5,  17,   1,1.01427782, -31.152315, 1.10000, 0.90000, 1.10000, 0.90000
 5195,'ARGYLE 0    ', 161.0000,1,   5,  17,   1,1.02095640, -28.652053, 1.10000, 0.90000, 1.10000, 0.90000
 5196,'BRYSON 1 0  ', 500.0000,1,   5,  12,   1,1.00065887, -16.150874, 1.10000, 0.90000, 1.10000, 0.90000
 5197,'BRYSON 1 1  ', 161.0000,1,   5,  12,   1,0.99661988, -16.002109, 1.10000, 0.90000, 1.10000, 0.90000
 5198,'BRYSON 1 2  ',  18.0000,2,   5,  12,   1,1.00000012, -15.431257, 1.10000, 0.90000, 1.10000, 0.90000
 5199,'FORT WORTH~4', 161.0000,1,   5,  17,   1,1.01801181, -28.867006, 1.10000, 0.90000, 1.10000, 0.90000
 5200,'MINERAL WE~1', 161.0000,1,   5,  12,   1,0.99058467, -17.695965, 1.10000, 0.90000, 1.10000, 0.90000
 5201,'COOLIDGE 0  ', 161.0000,1,   5,  14,   1,1.00515175, -32.883423, 1.10000, 0.90000, 1.10000, 0.90000
 5202,'RICE 0      ', 161.0000,1,   5,  14,   1,1.01166177, -32.058948, 1.10000, 0.90000, 1.10000, 0.90000
 5203,'DALLAS 35 0 ', 161.0000,1,   5,  16,   1,1.01651251, -33.230305, 1.10000, 0.90000, 1.10000, 0.90000
 5204,'POOLVILLE 0 ', 500.0000,1,   5,  12,   1,1.00488472, -20.071462, 1.10000, 0.90000, 1.10000, 0.90000
 5205,'POOLVILLE 1 ', 161.0000,1,   5,  12,   1,1.00622332, -20.916329, 1.10000, 0.90000, 1.10000, 0.90000
 5206,'POOLVILLE 2 ',  13.8000,2,   5,  12,   1,1.01000011, -19.153954, 1.10000, 0.90000, 1.10000, 0.90000
 5207,'POOLVILLE 3 ',  13.8000,2,   5,  12,   1,1.01000011, -19.580013, 1.10000, 0.90000, 1.10000, 0.90000
 5208,'POOLVILLE 4 ',  13.8000,2,   5,  12,   1,1.01000011, -19.451877, 1.10000, 0.90000, 1.10000, 0.90000
 5209,'WALNUT SPR~1', 161.0000,1,   5,  18,   1,1.01196349, -20.439215, 1.10000, 0.90000, 1.10000, 0.90000
 5210,'BEDFORD 2 0 ', 161.0000,1,   5,  17,   1,1.01382840, -29.696583, 1.10000, 0.90000, 1.10000, 0.90000
 5211,'HUBBARD 0   ', 161.0000,1,   5,  14,   1,1.00107443, -32.397923, 1.10000, 0.90000, 1.10000, 0.90000
 5212,'FERRIS 0    ', 161.0000,1,   5,  14,   1,1.00302362, -30.297609, 1.10000, 0.90000, 1.10000, 0.90000
 5213,'GARLAND 4 0 ', 161.0000,1,   5,  16,   1,1.01323700, -33.018777, 1.10000, 0.90000, 1.10000, 0.90000
 5214,'DALLAS 32 0 ', 161.0000,1,   5,  16,   1,1.01506758, -32.353961, 1.10000, 0.90000, 1.10000, 0.90000
 5215,'PILOT POIN~1', 161.0000,1,   5,  16,   1,1.00526178, -30.766550, 1.10000, 0.90000, 1.10000, 0.90000
 5216,'FORT WORT~26', 161.0000,1,   5,  17,   1,1.01870477, -29.023496, 1.10000, 0.90000, 1.10000, 0.90000
 5217,'NORTH RICH~2', 161.0000,1,   5,  17,   1,1.03000009, -29.932969, 1.10000, 0.90000, 1.10000, 0.90000
 5218,'JUSTIN 0    ', 161.0000,1,   5,  17,   1,1.01223159, -27.003962, 1.10000, 0.90000, 1.10000, 0.90000
 5219,'SCURRY 0    ', 161.0000,1,   5,  14,   1,1.03000009, -32.656463, 1.10000, 0.90000, 1.10000, 0.90000
 5220,'SANGER 0    ', 161.0000,1,   5,  17,   1,1.00915539, -24.627820, 1.10000, 0.90000, 1.10000, 0.90000
 5221,'KILLEEN 1 0 ', 161.0000,1,   5,  13,   1,0.98850650, -36.942755, 1.10000, 0.90000, 1.10000, 0.90000
 5222,'MABANK 1 0  ', 161.0000,1,   5,  14,   1,1.00867450, -33.936123, 1.10000, 0.90000, 1.10000, 0.90000
 5223,'MEXIA 0     ', 161.0000,1,   5,  14,   1,0.99782157, -32.306559, 1.10000, 0.90000, 1.10000, 0.90000
 5224,'CARROLLTON~2', 161.0000,1,   5,  16,   1,1.01722312, -33.284086, 1.10000, 0.90000, 1.10000, 0.90000
 5225,'NEVADA 0    ', 161.0000,1,   5,  16,   1,1.02509248, -32.495431, 1.10000, 0.90000, 1.10000, 0.90000
 5226,'ZEPHYR 0    ', 161.0000,1,   5,  15,   1,1.01554012, -12.334258, 1.10000, 0.90000, 1.10000, 0.90000
 5227,'TERRELL 2 0 ', 161.0000,1,   5,  16,   1,1.01428139, -34.563865, 1.10000, 0.90000, 1.10000, 0.90000
 5228,'DALLAS 14 0 ', 161.0000,1,   5,  16,   1,1.01642740, -31.462372, 1.10000, 0.90000, 1.10000, 0.90000
 5229,'DALLAS 13 0 ', 161.0000,1,   5,  16,   1,1.01696050, -32.274597, 1.10000, 0.90000, 1.10000, 0.90000
 5230,'DALLAS 28 0 ', 161.0000,1,   5,  16,   1,1.02450943, -32.822115, 1.10000, 0.90000, 1.10000, 0.90000
 5231,'HAMILTON 0  ', 161.0000,2,   5,  18,   1,1.01449728, -16.665371, 1.10000, 0.90000, 1.10000, 0.90000
 5232,'ARLINGTON~15', 161.0000,1,   5,  17,   1,1.01828837, -30.640567, 1.10000, 0.90000, 1.10000, 0.90000
 5233,'EULESS 1 0  ', 161.0000,1,   5,  17,   1,1.01757813, -30.218423, 1.10000, 0.90000, 1.10000, 0.90000
 5234,'FRISCO 1 0  ', 161.0000,1,   5,  16,   1,1.01064754, -31.888097, 1.10000, 0.90000, 1.10000, 0.90000
 5235,'SALADO 0    ', 161.0000,1,   5,  13,   1,0.99905443, -36.132087, 1.10000, 0.90000, 1.10000, 0.90000
 5236,'OLNEY 1 0   ', 500.0000,1,   5,  12,   1,0.99059284,  -9.084070, 1.10000, 0.90000, 1.10000, 0.90000
 5237,'OLNEY 1 1   ', 161.0000,1,   5,  12,   1,0.98447585,  -5.769155, 1.10000, 0.90000, 1.10000, 0.90000
 5238,'OLNEY 1 2   ',  18.0000,2,   5,  12,   1,0.99542665,  -8.131484, 1.10000, 0.90000, 1.10000, 0.90000
 5239,'GOLDTHWAIT~1', 500.0000,1,   5,  18,   1,0.98079699, -25.854938, 1.10000, 0.90000, 1.10000, 0.90000
 5240,'GOLDTHWAIT~2', 161.0000,1,   5,  18,   1,0.97840148, -20.025128, 1.10000, 0.90000, 1.10000, 0.90000
 5241,'GOLDTHWAIT~3', 115.0000,1,   5,  18,   1,0.97689211, -24.182334, 1.10000, 0.90000, 1.10000, 0.90000
 5242,'GOLDTHWAIT~4', 115.0000,1,   5,  18,   1,0.97689211, -24.182334, 1.10000, 0.90000, 1.10000, 0.90000
 5243,'GOLDTHWAIT~5',  13.8000,2,   5,  18,   1,0.98919058, -24.133133, 1.10000, 0.90000, 1.10000, 0.90000
 5244,'FORT WORT~15', 161.0000,1,   5,  17,   1,1.01368606, -28.241150, 1.10000, 0.90000, 1.10000, 0.90000
 5245,'GRAPEVINE 0 ', 161.0000,1,   5,  17,   1,1.01851344, -31.558916, 1.10000, 0.90000, 1.10000, 0.90000
 5246,'GLEN ROSE ~5', 161.0000,1,   5,  18,   1,1.01169014, -19.293555, 1.10000, 0.90000, 1.10000, 0.90000
 5247,'KOPPERL 0   ', 161.0000,1,   5,  18,   1,1.01273537, -21.594413, 1.10000, 0.90000, 1.10000, 0.90000
 5248,'BEDFORD 1 0 ', 161.0000,1,   5,  17,   1,1.01290917, -29.691198, 1.10000, 0.90000, 1.10000, 0.90000
 5249,'FORT WORT~22', 161.0000,1,   5,  17,   1,1.00865901, -25.551550, 1.10000, 0.90000, 1.10000, 0.90000
 5250,'DALLAS 5 0  ', 161.0000,1,   5,  16,   1,1.01738524, -31.464253, 1.10000, 0.90000, 1.10000, 0.90000
 5251,'GRAND PRAI~2', 161.0000,1,   5,  17,   1,1.01452458, -31.302146, 1.10000, 0.90000, 1.10000, 0.90000
 5252,'DALLAS 22 0 ', 161.0000,1,   5,  16,   1,1.02261448, -33.387040, 1.10000, 0.90000, 1.10000, 0.90000
 5253,'FLOWER MOU~1', 161.0000,1,   5,  17,   1,1.00804079, -30.825692, 1.10000, 0.90000, 1.10000, 0.90000
 5254,'ROANOKE 0   ', 161.0000,1,   5,  17,   1,1.01386094, -29.502524, 1.10000, 0.90000, 1.10000, 0.90000
 5255,'MILLSAP 0   ', 161.0000,1,   5,  12,   1,0.99659252, -17.925428, 1.10000, 0.90000, 1.10000, 0.90000
 5256,'FORRESTON 0 ', 161.0000,1,   5,  14,   1,1.00629616, -28.454961, 1.10000, 0.90000, 1.10000, 0.90000
 5257,'ITALY 0     ', 161.0000,1,   5,  14,   1,1.00654089, -27.737733, 1.10000, 0.90000, 1.10000, 0.90000
 5258,'FORNEY 0    ', 161.0000,1,   5,  16,   1,1.00952506, -32.895837, 1.10000, 0.90000, 1.10000, 0.90000
 5259,'LAVON 0     ', 161.0000,1,   5,  16,   1,1.02037144, -32.608170, 1.10000, 0.90000, 1.10000, 0.90000
 5260,'GLEN ROSE ~1', 500.0000,1,   5,  18,   1,1.00366569, -16.838370, 1.10000, 0.90000, 1.10000, 0.90000
 5261,'GLEN ROSE ~2', 161.0000,1,   5,  18,   1,1.00992358, -18.309179, 1.10000, 0.90000, 1.10000, 0.90000
 5262,'GLEN ROSE ~3',  13.8000,2,   5,  18,   1,1.01000011, -14.673601, 1.10000, 0.90000, 1.10000, 0.90000
 5263,'GLEN ROSE ~4',  13.8000,2,   5,  18,   1,1.01000011, -15.294412, 1.10000, 0.90000, 1.10000, 0.90000
 5264,'DE LEON 0   ', 161.0000,2,   5,  15,   1,1.02963948, -13.550468, 1.10000, 0.90000, 1.10000, 0.90000
 5265,'KELLER 1 0  ', 161.0000,1,   5,  17,   1,1.01812279, -28.804830, 1.10000, 0.90000, 1.10000, 0.90000
 5266,'CEDAR HILL 0', 161.0000,1,   5,  17,   1,1.02227330, -31.027934, 1.10000, 0.90000, 1.10000, 0.90000
 5267,'MC GREGOR 0 ', 161.0000,1,   5,  13,   1,1.00161242, -30.228826, 1.10000, 0.90000, 1.10000, 0.90000
 5268,'COMMERCE 0  ', 161.0000,1,   5,  16,   1,1.01329541, -32.418004, 1.10000, 0.90000, 1.10000, 0.90000
 5269,'MIDLOTHIAN~3', 161.0000,1,   5,  17,   1,1.00596607, -27.829852, 1.10000, 0.90000, 1.10000, 0.90000
 5270,'WEST 0      ', 161.0000,1,   5,  13,   1,0.99924105, -29.657532, 1.10000, 0.90000, 1.10000, 0.90000
 5271,'BARTLETT 0  ', 161.0000,1,   5,  13,   1,0.99996251, -36.578381, 1.10000, 0.90000, 1.10000, 0.90000
 5272,'DALLAS 16 0 ', 161.0000,1,   5,  16,   1,1.02219832, -32.918025, 1.10000, 0.90000, 1.10000, 0.90000
 5273,'COPPELL 0   ', 161.0000,1,   5,  17,   1,1.02576208, -32.365999, 1.10000, 0.90000, 1.10000, 0.90000
 5274,'WILMER 0    ', 161.0000,1,   5,  16,   1,1.01137841, -31.721168, 1.10000, 0.90000, 1.10000, 0.90000
 5275,'DAWSON 0    ', 161.0000,1,   5,  14,   1,1.00061214, -32.651029, 1.10000, 0.90000, 1.10000, 0.90000
 5276,'MART 0      ', 161.0000,1,   5,  14,   1,1.00704598, -33.027165, 1.10000, 0.90000, 1.10000, 0.90000
 5277,'LITTLE ELM 0', 161.0000,1,   5,  16,   1,1.00612950, -31.481868, 1.10000, 0.90000, 1.10000, 0.90000
 5278,'TEMPLE 2 0  ', 161.0000,1,   5,  13,   1,1.00002372, -35.448282, 1.10000, 0.90000, 1.10000, 0.90000
 5279,'TEMPLE 1 0  ', 500.0000,1,   5,  13,   1,1.00626647, -34.676126, 1.10000, 0.90000, 1.10000, 0.90000
 5280,'TEMPLE 1 1  ', 161.0000,1,   5,  13,   1,1.00175464, -34.933286, 1.10000, 0.90000, 1.10000, 0.90000
 5281,'TEMPLE 1 2  ',  13.8000,2,   5,  13,   1,1.00042582, -33.674520, 1.10000, 0.90000, 1.10000, 0.90000
 5282,'TEMPLE 1 3  ',  13.8000,2,   5,  13,   1,1.00138021, -33.829316, 1.10000, 0.90000, 1.10000, 0.90000
 5283,'TEMPLE 1 4  ',  13.8000,1,   5,  13,   1,1.00626647, -34.676126, 1.10000, 0.90000, 1.10000, 0.90000
 5284,'QUINLAN 0   ', 161.0000,1,   5,  16,   1,1.01414740, -32.500895, 1.10000, 0.90000, 1.10000, 0.90000
 5285,'CHICO 0     ', 161.0000,1,   5,  12,   1,0.98824054, -19.908487, 1.10000, 0.90000, 1.10000, 0.90000
 5286,'DUBLIN 2 0  ', 161.0000,1,   5,  18,   1,1.00561285, -16.300955, 1.10000, 0.90000, 1.10000, 0.90000
 5287,'ARLINGTON~10', 161.0000,1,   5,  17,   1,1.01029813, -31.250810, 1.10000, 0.90000, 1.10000, 0.90000
 5288,'WOLFE CITY 0', 161.0000,1,   5,  16,   1,1.01459360, -32.209878, 1.10000, 0.90000, 1.10000, 0.90000
 5289,'DALLAS 26 0 ', 161.0000,1,   5,  16,   1,1.03000009, -33.229239, 1.10000, 0.90000, 1.10000, 0.90000
 5290,'WHITNEY 0   ', 161.0000,1,   5,  18,   1,1.01039886, -23.917533, 1.10000, 0.90000, 1.10000, 0.90000
 5291,'FORT WORT~18', 161.0000,1,   5,  17,   1,1.01424968, -28.237981, 1.10000, 0.90000, 1.10000, 0.90000
 5292,'FORT WORT~20', 161.0000,1,   5,  17,   1,1.00838959, -26.517545, 1.10000, 0.90000, 1.10000, 0.90000
 5293,'JOSHUA 0    ', 161.0000,1,   5,  18,   1,0.99953657, -23.346058, 1.10000, 0.90000, 1.10000, 0.90000
 5294,'DALLAS 12 0 ', 161.0000,1,   5,  16,   1,1.01912951, -33.509157, 1.10000, 0.90000, 1.10000, 0.90000
 5295,'MCKINNEY 1 0', 500.0000,1,   5,  16,   1,1.02447975, -28.720361, 1.10000, 0.90000, 1.10000, 0.90000
 5296,'MCKINNEY 1 1', 161.0000,1,   5,  16,   1,1.01839936, -30.512272, 1.10000, 0.90000, 1.10000, 0.90000
 5297,'MCKINNEY 1 2',  13.8000,2,   5,  16,   1,1.02548158, -28.684909, 1.10000, 0.90000, 1.10000, 0.90000
 5298,'MCKINNEY 1 3',  13.8000,1,   5,  16,   1,1.02447975, -28.720361, 1.10000, 0.90000, 1.10000, 0.90000
 5299,'MCKINNEY 1 4',  13.8000,2,   5,  16,   1,1.03712666, -28.272282, 1.10000, 0.90000, 1.10000, 0.90000
 5300,'MCKINNEY 1 5',  13.8000,2,   5,  16,   1,1.03500068, -28.347809, 1.10000, 0.90000, 1.10000, 0.90000
 5301,'MCKINNEY 1 6',  13.8000,2,   5,  16,   1,1.03713441, -28.277267, 1.10000, 0.90000, 1.10000, 0.90000
 5302,'MCKINNEY 1 7',  13.8000,2,   5,  16,   1,1.04000008, -27.278297, 1.10000, 0.90000, 1.10000, 0.90000
 5303,'MCKINNEY 1 8',  13.8000,2,   5,  16,   1,1.04000008, -27.645032, 1.10000, 0.90000, 1.10000, 0.90000
 5304,'ALLEN 1 0   ', 500.0000,1,   5,  16,   1,1.02338433, -28.856549, 1.10000, 0.90000, 1.10000, 0.90000
 5305,'ALLEN 1 1   ', 161.0000,1,   5,  16,   1,1.02138758, -31.437336, 1.10000, 0.90000, 1.10000, 0.90000
 5306,'ALEDO 2 0   ', 161.0000,1,   5,  17,   1,1.01593220, -25.256808, 1.10000, 0.90000, 1.10000, 0.90000
 5307,'THE COLONY 0', 161.0000,1,   5,  16,   1,1.01884294, -32.575173, 1.10000, 0.90000, 1.10000, 0.90000
 5308,'SUNNYVALE 0 ', 161.0000,1,   5,  16,   1,1.01568496, -32.070644, 1.10000, 0.90000, 1.10000, 0.90000
 5309,'DALLAS 10 0 ', 161.0000,1,   5,  16,   1,1.01531386, -33.280903, 1.10000, 0.90000, 1.10000, 0.90000
 5310,'FORT WORT~24', 161.0000,1,   5,  17,   1,1.02553153, -30.075867, 1.10000, 0.90000, 1.10000, 0.90000
 5311,'DALLAS 30 0 ', 161.0000,1,   5,  16,   1,1.02359617, -33.339458, 1.10000, 0.90000, 1.10000, 0.90000
 5312,'AZLE 0      ', 161.0000,1,   5,  17,   1,1.00431538, -26.643864, 1.10000, 0.90000, 1.10000, 0.90000
 5313,'HUTCHINS 0  ', 161.0000,1,   5,  16,   1,1.01767850, -30.793136, 1.10000, 0.90000, 1.10000, 0.90000
 5314,'VALLEY MIL~1', 161.0000,1,   5,  13,   1,0.99889868, -26.683862, 1.10000, 0.90000, 1.10000, 0.90000
 5315,'DENTON 6 0  ', 161.0000,1,   5,  17,   1,1.00460839, -29.486350, 1.10000, 0.90000, 1.10000, 0.90000
 5316,'MESQUITE 3 0', 161.0000,1,   5,  16,   1,1.03000009, -33.131137, 1.10000, 0.90000, 1.10000, 0.90000
 5317,'GRANBURY 1 0', 500.0000,1,   5,  18,   1,1.00456047, -17.735454, 1.10000, 0.90000, 1.10000, 0.90000
 5318,'GRANBURY 1 1', 161.0000,1,   5,  18,   1,1.00631595, -20.297562, 1.10000, 0.90000, 1.10000, 0.90000
 5319,'GRANBURY 1 2',  13.2000,2,   5,  18,   1,1.01000011, -16.808628, 1.10000, 0.90000, 1.10000, 0.90000
 5320,'GRANBURY 1 3',  13.2000,1,   5,  18,   1,1.00456047, -17.735454, 1.10000, 0.90000, 1.10000, 0.90000
 5321,'GRANBURY 1 4',  13.2000,2,   5,  18,   1,1.01000011, -16.849436, 1.10000, 0.90000, 1.10000, 0.90000
 5322,'DALLAS 2 0  ', 500.0000,1,   5,  17,   1,1.02063000, -27.835538, 1.10000, 0.90000, 1.10000, 0.90000
 5323,'DALLAS 2 1  ', 161.0000,1,   5,  17,   1,1.01664650, -30.498748, 1.10000, 0.90000, 1.10000, 0.90000
 5324,'DALLAS 2 2  ',  13.8000,2,   5,  17,   1,1.04000008, -26.803798, 1.10000, 0.90000, 1.10000, 0.90000
 5325,'DALLAS 2 3  ',  13.8000,2,   5,  17,   1,1.04000008, -26.795553, 1.10000, 0.90000, 1.10000, 0.90000
 5326,'DALLAS 2 4  ',  13.8000,2,   5,  17,   1,1.03071249, -27.482151, 1.10000, 0.90000, 1.10000, 0.90000
 5327,'MOUNT CALM 0', 161.0000,1,   5,  14,   1,1.00289738, -32.640917, 1.10000, 0.90000, 1.10000, 0.90000
 5328,'RIESEL 2 0  ', 161.0000,2,   5,  13,   1,1.02632058, -24.583541, 1.10000, 0.90000, 1.10000, 0.90000
 5329,'DALLAS 17 0 ', 161.0000,1,   5,  16,   1,1.01294434, -32.583366, 1.10000, 0.90000, 1.10000, 0.90000
 5330,'ARLINGTON~12', 161.0000,1,   5,  17,   1,1.01515508, -29.141586, 1.10000, 0.90000, 1.10000, 0.90000
 5331,'CELINA 0    ', 161.0000,1,   5,  16,   1,1.01145911, -32.910433, 1.10000, 0.90000, 1.10000, 0.90000
 5332,'FORT WORTH~8', 161.0000,1,   5,  17,   1,1.01564670, -29.127188, 1.10000, 0.90000, 1.10000, 0.90000
 5333,'RED OAK 0   ', 161.0000,1,   5,  14,   1,1.00443518, -30.977100, 1.10000, 0.90000, 1.10000, 0.90000
 5334,'CLYDE 0     ', 161.0000,1,   5,  15,   1,1.00016165,   0.604762, 1.10000, 0.90000, 1.10000, 0.90000
 5335,'IRVING 2 0  ', 161.0000,1,   5,  17,   1,1.01055694, -32.539486, 1.10000, 0.90000, 1.10000, 0.90000
 5336,'ROWLETT 1 0 ', 161.0000,1,   5,  16,   1,1.01512372, -31.963410, 1.10000, 0.90000, 1.10000, 0.90000
 5337,'JACKSBORO ~4', 161.0000,2,   5,  12,   1,1.00000012, -17.018729, 1.10000, 0.90000, 1.10000, 0.90000
 5338,'GRANBURY 3 0', 161.0000,1,   5,  18,   1,1.00067997, -25.605747, 1.10000, 0.90000, 1.10000, 0.90000
 5339,'SOUTHLAKE 0 ', 161.0000,1,   5,  17,   1,1.03000009, -31.075506, 1.10000, 0.90000, 1.10000, 0.90000
 5340,'DALLAS 29 0 ', 161.0000,1,   5,  16,   1,1.02045059, -32.946609, 1.10000, 0.90000, 1.10000, 0.90000
 5341,'LEWISVILLE~1', 161.0000,1,   5,  17,   1,1.02162981, -32.123677, 1.10000, 0.90000, 1.10000, 0.90000
 5342,'LEWISVILLE~2',  13.8000,1,   5,  17,   1,1.02162981, -32.123677, 1.10000, 0.90000, 1.10000, 0.90000
 5343,'LEWISVILLE~3',  13.8000,1,   5,  17,   1,1.02162981, -32.123677, 1.10000, 0.90000, 1.10000, 0.90000
 5344,'DALLAS 36 0 ', 161.0000,1,   5,  16,   1,1.02572000, -33.476881, 1.10000, 0.90000, 1.10000, 0.90000
 5345,'HILLSBORO 0 ', 161.0000,2,   5,  14,   1,1.01579428, -22.998263, 1.10000, 0.90000, 1.10000, 0.90000
 5346,'FORT WORTH~7', 161.0000,1,   5,  17,   1,1.03000009, -28.373801, 1.10000, 0.90000, 1.10000, 0.90000
 5347,'CISCO 0     ', 161.0000,1,   5,  15,   1,0.99292094,   2.515244, 1.10000, 0.90000, 1.10000, 0.90000
 5348,'ITASCA 0    ', 161.0000,1,   5,  14,   1,1.00922906, -26.769198, 1.10000, 0.90000, 1.10000, 0.90000
 5349,'LANCASTER ~2', 161.0000,1,   5,  16,   1,1.01404417, -31.778712, 1.10000, 0.90000, 1.10000, 0.90000
 5350,'GARLAND 1 0 ', 500.0000,1,   5,  16,   1,1.02023208, -29.237636, 1.10000, 0.90000, 1.10000, 0.90000
 5351,'GARLAND 1 1 ', 161.0000,1,   5,  16,   1,1.01709437, -31.316352, 1.10000, 0.90000, 1.10000, 0.90000
 5352,'DALLAS 9 0  ', 161.0000,1,   5,  16,   1,1.01880276, -32.346062, 1.10000, 0.90000, 1.10000, 0.90000
 5353,'DUNCANVILL~2', 161.0000,1,   5,  17,   1,1.02210879, -30.954346, 1.10000, 0.90000, 1.10000, 0.90000
 5354,'MESQUITE 1 0', 161.0000,1,   5,  16,   1,1.01689911, -33.718834, 1.10000, 0.90000, 1.10000, 0.90000
 5355,'MAYPEARL 0  ', 161.0000,1,   5,  14,   1,1.00771046, -27.827529, 1.10000, 0.90000, 1.10000, 0.90000
 5356,'GARLAND 3 0 ', 161.0000,1,   5,  16,   1,1.02632475, -33.254067, 1.10000, 0.90000, 1.10000, 0.90000
 5357,'ALLEN 2 0   ', 161.0000,1,   5,  16,   1,1.01551533, -32.182895, 1.10000, 0.90000, 1.10000, 0.90000
 5358,'RIESEL 1 0  ', 500.0000,1,   5,  13,   1,1.01729202, -34.032838, 1.10000, 0.90000, 1.10000, 0.90000
 5359,'RIESEL 1 1  ', 161.0000,1,   5,  13,   1,1.01062560, -33.110445, 1.10000, 0.90000, 1.10000, 0.90000
 5360,'RIESEL 1 2  ',  13.8000,2,   5,  13,   1,1.00999999, -31.941369, 1.10000, 0.90000, 1.10000, 0.90000
 5361,'BRIDGEPORT 0', 500.0000,1,   5,  12,   1,1.00523281, -21.304895, 1.10000, 0.90000, 1.10000, 0.90000
 5362,'BRIDGEPORT 1', 161.0000,1,   5,  12,   1,1.00067508, -21.469405, 1.10000, 0.90000, 1.10000, 0.90000
 5363,'BRIDGEPORT 2',  13.8000,1,   5,  12,   1,1.00523281, -21.304895, 1.10000, 0.90000, 1.10000, 0.90000
 5364,'BRIDGEPORT 3',  13.8000,2,   5,  12,   1,1.00307107, -20.922323, 1.10000, 0.90000, 1.10000, 0.90000
 5365,'BRIDGEPORT 4',  13.8000,2,   5,  12,   1,1.00065005, -20.507153, 1.10000, 0.90000, 1.10000, 0.90000
 5366,'BRIDGEPORT 5',  13.8000,1,   5,  12,   1,1.00523281, -21.304895, 1.10000, 0.90000, 1.10000, 0.90000
 5367,'BRIDGEPORT 6',  13.8000,2,   5,  12,   1,1.00017643, -20.423531, 1.10000, 0.90000, 1.10000, 0.90000
 5368,'BRIDGEPORT 7',  13.8000,2,   5,  12,   1,1.00191081, -20.719375, 1.10000, 0.90000, 1.10000, 0.90000
 5369,'BRIDGEPORT 8',  13.8000,2,   5,  12,   1,1.00000012, -20.348110, 1.10000, 0.90000, 1.10000, 0.90000
 5370,'LEWISVILLE~4', 161.0000,1,   5,  17,   1,1.00761843, -29.926822, 1.10000, 0.90000, 1.10000, 0.90000
 5371,'SEAGOVILLE 0', 161.0000,1,   5,  16,   1,1.01997650, -31.460278, 1.10000, 0.90000, 1.10000, 0.90000
 5372,'DALLAS 31 0 ', 161.0000,1,   5,  16,   1,1.02246344, -33.285185, 1.10000, 0.90000, 1.10000, 0.90000
 5373,'HALTOM CIT~1', 161.0000,1,   5,  17,   1,1.00491118, -30.750420, 1.10000, 0.90000, 1.10000, 0.90000
 5374,'BALCH SPRI~1', 161.0000,1,   5,  16,   1,1.01986206, -31.321035, 1.10000, 0.90000, 1.10000, 0.90000
 5375,'FORT WORTH~5', 161.0000,1,   5,  17,   1,1.02461112, -28.501483, 1.10000, 0.90000, 1.10000, 0.90000
 5376,'DALLAS 43 0 ', 161.0000,1,   5,  17,   1,1.01794469, -30.887994, 1.10000, 0.90000, 1.10000, 0.90000
 5377,'KILLEEN 2 0 ', 161.0000,1,   5,  13,   1,0.98921692, -36.510366, 1.10000, 0.90000, 1.10000, 0.90000
 5378,'WACO 5 0    ', 161.0000,1,   5,  13,   1,1.02999997, -28.976398, 1.10000, 0.90000, 1.10000, 0.90000
 5379,'FORT WORT~29', 161.0000,1,   5,  17,   1,1.01995826, -30.199681, 1.10000, 0.90000, 1.10000, 0.90000
 5380,'ENNIS 0     ', 500.0000,1,   5,  14,   1,1.02453148, -30.038441, 1.10000, 0.90000, 1.10000, 0.90000
 5381,'ENNIS 1     ', 161.0000,1,   5,  14,   1,1.01666605, -30.499110, 1.10000, 0.90000, 1.10000, 0.90000
 5382,'ENNIS 2     ',  13.8000,2,   5,  14,   1,1.03932679, -29.515436, 1.10000, 0.90000, 1.10000, 0.90000
 5383,'ENNIS 3     ',  13.8000,2,   5,  14,   1,1.04000008, -29.441377, 1.10000, 0.90000, 1.10000, 0.90000
 5384,'DALLAS 3 0  ', 500.0000,1,   5,  16,   1,1.01976097, -29.381800, 1.10000, 0.90000, 1.10000, 0.90000
 5385,'DALLAS 3 1  ', 161.0000,1,   5,  16,   1,1.01948917, -30.506756, 1.10000, 0.90000, 1.10000, 0.90000
 5386,'RICHARDSON~1', 161.0000,1,   5,  16,   1,1.03000009, -33.065298, 1.10000, 0.90000, 1.10000, 0.90000
 5387,'FORT WORT~14', 161.0000,1,   5,  17,   1,1.01227057, -29.369807, 1.10000, 0.90000, 1.10000, 0.90000
 5388,'WACO 2 0    ', 500.0000,1,   5,  13,   1,1.00250518, -28.412356, 1.10000, 0.90000, 1.10000, 0.90000
 5389,'WACO 2 1    ', 161.0000,1,   5,  13,   1,0.99936295, -28.477821, 1.10000, 0.90000, 1.10000, 0.90000
 5390,'ROGERS 0    ', 161.0000,1,   5,  13,   1,1.00092280, -36.158021, 1.10000, 0.90000, 1.10000, 0.90000
 5391,'ROGERS 1    ', 115.0000,1,   5,  13,   1,1.00438547, -36.787436, 1.10000, 0.90000, 1.10000, 0.90000
 5392,'ROGERS 2    ', 115.0000,1,   5,  13,   1,0.99692726, -37.697580, 1.10000, 0.90000, 1.10000, 0.90000
 5393,'CHINA SPRI~1', 161.0000,1,   5,  13,   1,1.00246549, -26.630120, 1.10000, 0.90000, 1.10000, 0.90000
 5394,'ALBANY 1 0  ', 500.0000,2,   5,  15,   1,0.99855483,  -1.865620, 1.10000, 0.90000, 1.10000, 0.90000
 5395,'ALBANY 1 1  ', 230.0000,2,   5,  15,   1,1.00000012,  -0.067985, 1.10000, 0.90000, 1.10000, 0.90000
 5396,'ALBANY 1 2  ', 161.0000,2,   5,  15,   1,0.98669726,   5.383908, 1.10000, 0.90000, 1.10000, 0.90000
 5397,'ALBANY 1 3  ', 115.0000,2,   5,  15,   1,0.98020488,  10.414739, 1.10000, 0.90000, 1.10000, 0.90000
 5398,'ALBANY 1 4  ', 115.0000,2,   5,  15,   1,1.00000012,  16.979690, 1.10000, 0.90000, 1.10000, 0.90000
 5399,'ALBANY 1 5  ',  13.8000,2,   5,  15,   1,1.00365758,  -1.021003, 1.10000, 0.90000, 1.10000, 0.90000
 5400,'MCKINNEY 2 0', 161.0000,1,   5,  16,   1,1.01196206, -31.772326, 1.10000, 0.90000, 1.10000, 0.90000
 5401,'GRANBURY 2 0', 500.0000,1,   5,  18,   1,1.00567484, -18.446439, 1.10000, 0.90000, 1.10000, 0.90000
 5402,'GRANBURY 2 1', 161.0000,1,   5,  18,   1,1.00284696, -21.121207, 1.10000, 0.90000, 1.10000, 0.90000
 5403,'GRANBURY 2 2',  18.0000,2,   5,  18,   1,1.01892066, -17.964009, 1.10000, 0.90000, 1.10000, 0.90000
 5404,'GRANBURY 2 3',  18.0000,2,   5,  18,   1,1.01470113, -18.120900, 1.10000, 0.90000, 1.10000, 0.90000
 5405,'GRANBURY 2 4',  18.0000,2,   5,  18,   1,1.01479399, -18.118537, 1.10000, 0.90000, 1.10000, 0.90000
 5406,'GRANBURY 2 5',  18.0000,2,   5,  18,   1,1.01851428, -17.977708, 1.10000, 0.90000, 1.10000, 0.90000
 5407,'CLIFTON 2 0 ', 161.0000,1,   5,  18,   1,1.02372551, -23.412985, 1.10000, 0.90000, 1.10000, 0.90000
 5408,'FARMERSVIL~1', 161.0000,1,   5,  16,   1,1.02032232, -32.079018, 1.10000, 0.90000, 1.10000, 0.90000
 5409,'ARLINGTON ~8', 161.0000,1,   5,  17,   1,1.00800467, -29.373594, 1.10000, 0.90000, 1.10000, 0.90000
 5410,'KILLEEN 3 0 ', 500.0000,1,   5,  13,   1,0.99980140, -33.245519, 1.10000, 0.90000, 1.10000, 0.90000
 5411,'KILLEEN 3 1 ', 161.0000,1,   5,  13,   1,1.00423467, -35.938294, 1.10000, 0.90000, 1.10000, 0.90000
 5412,'WYLIE 0     ', 161.0000,1,   5,  16,   1,1.01624775, -32.670963, 1.10000, 0.90000, 1.10000, 0.90000
 5413,'PALO PINTO~1', 500.0000,1,   5,  12,   1,0.99964237, -15.712546, 1.10000, 0.90000, 1.10000, 0.90000
 5414,'PALO PINTO~2', 161.0000,1,   5,  12,   1,1.00807452, -14.476936, 1.10000, 0.90000, 1.10000, 0.90000
 5415,'PALO PINTO~3',  13.8000,2,   5,  12,   1,1.00000012, -14.974758, 1.10000, 0.90000, 1.10000, 0.90000
 5416,'PALO PINTO~4',  13.8000,2,   5,  12,   1,1.00000012, -14.966396, 1.10000, 0.90000, 1.10000, 0.90000
 5417,'PALO PINTO~5',  13.8000,2,   5,  12,   1,1.00000012, -15.054860, 1.10000, 0.90000, 1.10000, 0.90000
 5418,'PALO PINTO~6',  13.8000,2,   5,  12,   1,1.00000012, -15.092821, 1.10000, 0.90000, 1.10000, 0.90000
 5419,'PALO PINTO~7',  13.8000,1,   5,  12,   1,0.99964237, -15.712546, 1.10000, 0.90000, 1.10000, 0.90000
 5420,'FORT WORTH~2', 161.0000,1,   5,  17,   1,1.01481175, -28.649345, 1.10000, 0.90000, 1.10000, 0.90000
 5421,'JOSEPHINE 0 ', 161.0000,1,   5,  16,   1,1.03000009, -32.319181, 1.10000, 0.90000, 1.10000, 0.90000
 5422,'LEWSIVILLE 0', 161.0000,1,   5,  17,   1,1.03000009, -32.430937, 1.10000, 0.90000, 1.10000, 0.90000
 5423,'LEWSIVILLE 1',  13.8000,1,   5,  17,   1,1.03000009, -32.430937, 1.10000, 0.90000, 1.10000, 0.90000
 5424,'LEWSIVILLE 2',  13.8000,1,   5,  17,   1,1.03000009, -32.430937, 1.10000, 0.90000, 1.10000, 0.90000
 5425,'DALLAS 40 0 ', 161.0000,1,   5,  16,   1,1.01317060, -31.804755, 1.10000, 0.90000, 1.10000, 0.90000
 5426,'KEMP 0      ', 161.0000,1,   5,  14,   1,1.00731897, -33.921110, 1.10000, 0.90000, 1.10000, 0.90000
 5427,'WAXAHACHIE~2', 161.0000,2,   5,  14,   1,1.00546205, -28.958055, 1.10000, 0.90000, 1.10000, 0.90000
 5428,'HURST 0     ', 161.0000,1,   5,  17,   1,1.01377916, -29.229392, 1.10000, 0.90000, 1.10000, 0.90000
 5429,'FORT WORT~10', 161.0000,1,   5,  17,   1,1.01153243, -29.217510, 1.10000, 0.90000, 1.10000, 0.90000
 5430,'WEATHERFOR~2', 161.0000,1,   5,  12,   1,1.01583302, -24.813836, 1.10000, 0.90000, 1.10000, 0.90000
 5431,'ROCKWALL 2 0', 161.0000,1,   5,  16,   1,1.01645494, -32.653803, 1.10000, 0.90000, 1.10000, 0.90000
 5432,'WEATHERFOR~3', 161.0000,1,   5,  12,   1,1.00838864, -23.707655, 1.10000, 0.90000, 1.10000, 0.90000
 5433,'FORT WORT~23', 161.0000,1,   5,  17,   1,1.01267242, -30.302845, 1.10000, 0.90000, 1.10000, 0.90000
 5434,'NEWARK 0    ', 161.0000,1,   5,  17,   1,1.02522480, -27.514104, 1.10000, 0.90000, 1.10000, 0.90000
 5435,'SANTO 0     ', 161.0000,1,   5,  12,   1,1.01518202, -15.453467, 1.10000, 0.90000, 1.10000, 0.90000
 5436,'DALLAS 18 0 ', 161.0000,1,   5,  16,   1,1.02702451, -33.311505, 1.10000, 0.90000, 1.10000, 0.90000
 5437,'ELM MOTT 0  ', 161.0000,1,   5,  13,   1,0.99867624, -30.753217, 1.10000, 0.90000, 1.10000, 0.90000
 5438,'FORT WORTH~9', 161.0000,1,   5,  17,   1,1.01785040, -29.064538, 1.10000, 0.90000, 1.10000, 0.90000
 5439,'WAXAHACHIE~1', 161.0000,1,   5,  14,   1,1.01062548, -30.272095, 1.10000, 0.90000, 1.10000, 0.90000
 5440,'ARLINGTON~11', 161.0000,1,   5,  17,   1,1.02237821, -30.725275, 1.10000, 0.90000, 1.10000, 0.90000
 5441,'FORT WORT~13', 161.0000,1,   5,  17,   1,1.02207041, -27.212350, 1.10000, 0.90000, 1.10000, 0.90000
 5442,'FORT WORT~27', 161.0000,1,   5,  17,   1,1.01754081, -29.308588, 1.10000, 0.90000, 1.10000, 0.90000
 5443,'FORT WORTH~3', 161.0000,1,   5,  17,   1,1.02568674, -28.621261, 1.10000, 0.90000, 1.10000, 0.90000
 5444,'MIDLOTHIAN~1', 500.0000,1,   5,  17,   1,1.01047730, -25.453024, 1.10000, 0.90000, 1.10000, 0.90000
 5445,'MIDLOTHIAN~2', 161.0000,1,   5,  17,   1,1.00814140, -27.331188, 1.10000, 0.90000, 1.10000, 0.90000
 5446,'HEWITT 0    ', 161.0000,1,   5,  13,   1,1.02196598, -26.817973, 1.10000, 0.90000, 1.10000, 0.90000
 5447,'ARLINGTON ~9', 161.0000,1,   5,  17,   1,1.00832927, -29.039290, 1.10000, 0.90000, 1.10000, 0.90000
 5448,'GRAND PRAI~3', 500.0000,1,   5,  17,   1,1.01900876, -27.662614, 1.10000, 0.90000, 1.10000, 0.90000
 5449,'GRAND PRAI~4', 161.0000,1,   5,  17,   1,1.02540696, -29.949816, 1.10000, 0.90000, 1.10000, 0.90000
 5450,'MELISSA 0   ', 161.0000,1,   5,  16,   1,1.00900352, -33.098417, 1.10000, 0.90000, 1.10000, 0.90000
 5451,'COPPERAS C~1', 500.0000,1,   5,  13,   1,0.99416047, -30.248842, 1.10000, 0.90000, 1.10000, 0.90000
 5452,'COPPERAS C~2', 161.0000,1,   5,  13,   1,0.99067682, -30.568949, 1.10000, 0.90000, 1.10000, 0.90000
 5453,'CLEBURNE 1 0', 161.0000,1,   5,  17,   1,1.00921774, -26.329759, 1.10000, 0.90000, 1.10000, 0.90000
 5454,'GREENVILLE~5', 161.0000,2,   5,  16,   1,1.02151930, -31.617106, 1.10000, 0.90000, 1.10000, 0.90000
 5455,'ALVORD 0    ', 161.0000,1,   5,  12,   1,0.98801446, -19.386245, 1.10000, 0.90000, 1.10000, 0.90000
 5456,'GORMAN 0    ', 161.0000,2,   5,  15,   1,1.00235844,  -4.164392, 1.10000, 0.90000, 1.10000, 0.90000
 5457,'COLLEYVILL~1', 161.0000,1,   5,  17,   1,1.01004577, -30.326863, 1.10000, 0.90000, 1.10000, 0.90000
 5458,'HOLLAND 0   ', 161.0000,1,   5,  13,   1,1.00182009, -36.333102, 1.10000, 0.90000, 1.10000, 0.90000
 5459,'HOLLAND 1   ', 115.0000,1,   5,  13,   1,1.00677514, -36.953195, 1.10000, 0.90000, 1.10000, 0.90000
 5460,'HOLLAND 2   ', 115.0000,1,   5,  13,   1,0.99023378, -38.886736, 1.10000, 0.90000, 1.10000, 0.90000
 5461,'TEMPLE 3 0  ', 161.0000,1,   5,  13,   1,0.99575531, -34.118796, 1.10000, 0.90000, 1.10000, 0.90000
 5462,'DALLAS 34 0 ', 161.0000,1,   5,  16,   1,1.01366997, -31.905917, 1.10000, 0.90000, 1.10000, 0.90000
 5463,'IRVING 4 0  ', 161.0000,1,   5,  17,   1,1.01122427, -31.978563, 1.10000, 0.90000, 1.10000, 0.90000
 5464,'FRISCO 2 0  ', 500.0000,1,   5,  16,   1,1.01939929, -28.650140, 1.10000, 0.90000, 1.10000, 0.90000
 5465,'FRISCO 2 1  ', 161.0000,1,   5,  16,   1,1.01963711, -31.135195, 1.10000, 0.90000, 1.10000, 0.90000
 5466,'GATESVILLE~3', 161.0000,1,   5,  13,   1,0.99566936, -30.144528, 1.10000, 0.90000, 1.10000, 0.90000
 5467,'DALLAS 25 0 ', 161.0000,1,   5,  16,   1,1.02140701, -32.985415, 1.10000, 0.90000, 1.10000, 0.90000
 5468,'DALLAS 37 0 ', 161.0000,1,   5,  17,   1,1.01439834, -31.973331, 1.10000, 0.90000, 1.10000, 0.90000
 5469,'FORT WORT~11', 161.0000,1,   5,  17,   1,1.01734984, -28.828535, 1.10000, 0.90000, 1.10000, 0.90000
 5470,'WOODWAY 0   ', 161.0000,1,   5,  13,   1,1.02185977, -27.861933, 1.10000, 0.90000, 1.10000, 0.90000
 5471,'MINGUS 0    ', 161.0000,1,   5,  12,   1,1.01767313, -13.634899, 1.10000, 0.90000, 1.10000, 0.90000
 5472,'THROCKMORT~1', 161.0000,2,   5,  15,   1,1.00000012,   6.270834, 1.10000, 0.90000, 1.10000, 0.90000
 5473,'NEMO 0      ', 161.0000,1,   5,  18,   1,1.00495112, -21.828137, 1.10000, 0.90000, 1.10000, 0.90000
 5474,'ABBOTT 0    ', 161.0000,1,   5,  14,   1,1.00083244, -29.296969, 1.10000, 0.90000, 1.10000, 0.90000
 5475,'ALVARADO 0  ', 161.0000,1,   5,  17,   1,1.01202130, -28.680733, 1.10000, 0.90000, 1.10000, 0.90000
 5476,'CORSICANA ~1', 161.0000,1,   5,  14,   1,1.00252068, -33.507276, 1.10000, 0.90000, 1.10000, 0.90000
 5477,'HARKER HEI~1', 161.0000,1,   5,  13,   1,0.99366450, -36.512398, 1.10000, 0.90000, 1.10000, 0.90000
 5478,'IRVING 3 0  ', 161.0000,1,   5,  17,   1,1.01579130, -31.600686, 1.10000, 0.90000, 1.10000, 0.90000
 5479,'BURLESON 0  ', 500.0000,1,   5,  17,   1,1.01142204, -24.760493, 1.10000, 0.90000, 1.10000, 0.90000
 5480,'BURLESON 1  ', 161.0000,1,   5,  17,   1,1.00840867, -27.372671, 1.10000, 0.90000, 1.10000, 0.90000
 5481,'FORT WORT~21', 161.0000,1,   5,  17,   1,1.00609136, -27.086560, 1.10000, 0.90000, 1.10000, 0.90000
 5482,'DALLAS 23 0 ', 161.0000,1,   5,  16,   1,1.03000009, -33.487492, 1.10000, 0.90000, 1.10000, 0.90000
 5483,'NORTH RICH~1', 161.0000,1,   5,  17,   1,1.02109265, -29.311525, 1.10000, 0.90000, 1.10000, 0.90000
 5484,'CROSS PLAI~1', 161.0000,1,   5,  15,   1,0.99774683,  -3.999130, 1.10000, 0.90000, 1.10000, 0.90000
 5485,'BLOOMING G~1', 161.0000,1,   5,  14,   1,1.01728952, -30.222405, 1.10000, 0.90000, 1.10000, 0.90000
 6001,'CONVERSE 0  ', 115.0000,1,   6,  22,   1,1.02999997, -51.158049, 1.10000, 0.90000, 1.10000, 0.90000
 6002,'SAN ANTON~63', 115.0000,1,   6,  26,   1,1.01138210, -50.418616, 1.10000, 0.90000, 1.10000, 0.90000
 6003,'BASTROP 0   ', 500.0000,2,   6,  25,   1,1.02129662, -41.300371, 1.10000, 0.90000, 1.10000, 0.90000
 6004,'BASTROP 1   ', 230.0000,2,   6,  25,   1,1.02355206, -42.520253, 1.10000, 0.90000, 1.10000, 0.90000
 6005,'BASTROP 2   ', 115.0000,2,   6,  25,   1,1.02558160, -44.723792, 1.10000, 0.90000, 1.10000, 0.90000
 6006,'BASTROP 3   ',  13.8000,2,   6,  25,   1,1.02132261, -41.222487, 1.10000, 0.90000, 1.10000, 0.90000
 6007,'BASTROP 4   ',  13.8000,2,   6,  25,   1,1.02130973, -41.250101, 1.10000, 0.90000, 1.10000, 0.90000
 6008,'BASTROP 5   ',  13.8000,2,   6,  25,   1,1.02131665, -41.209683, 1.10000, 0.90000, 1.10000, 0.90000
 6009,'BASTROP 6   ',  13.8000,2,   6,  25,   1,1.03999996, -39.485361, 1.10000, 0.90000, 1.10000, 0.90000
 6010,'BASTROP 7   ',  13.8000,2,   6,  25,   1,1.03787994, -40.043128, 1.10000, 0.90000, 1.10000, 0.90000
 6011,'MARION 2 0  ', 115.0000,1,   6,  22,   1,1.01486206, -48.140522, 1.10000, 0.90000, 1.10000, 0.90000
 6012,'PAIGE 0     ', 115.0000,1,   6,  25,   1,1.02999997, -46.276745, 1.10000, 0.90000, 1.10000, 0.90000
 6013,'SAN ANTON~59', 115.0000,1,   6,  26,   1,0.99994510, -51.277758, 1.10000, 0.90000, 1.10000, 0.90000
 6014,'WAELDER 0   ', 115.0000,1,   6,  24,   1,1.02115703, -46.562260, 1.10000, 0.90000, 1.10000, 0.90000
 6015,'ATASCOSA 0  ', 115.0000,1,   6,  26,   1,1.01524675, -50.208181, 1.10000, 0.90000, 1.10000, 0.90000
 6016,'SAN ANTON~57', 115.0000,1,   6,  26,   1,1.01360309, -50.304541, 1.10000, 0.90000, 1.10000, 0.90000
 6017,'CIBOLO 0    ', 115.0000,1,   6,  22,   1,1.01037264, -50.075197, 1.10000, 0.90000, 1.10000, 0.90000
 6018,'AUSTIN 6 0  ', 115.0000,1,   6,  23,   1,0.98098326, -46.551646, 1.10000, 0.90000, 1.10000, 0.90000
 6019,'AUSTIN 25 0 ', 115.0000,1,   6,  23,   1,0.97728652, -46.650697, 1.10000, 0.90000, 1.10000, 0.90000
 6020,'HORSESHOE ~1', 115.0000,1,   6,  23,   1,0.94479465, -37.511385, 1.10000, 0.90000, 1.10000, 0.90000
 6021,'LEANDER 1 0 ', 500.0000,1,   6,  23,   1,0.99565184, -41.012892, 1.10000, 0.90000, 1.10000, 0.90000
 6022,'LEANDER 1 1 ', 230.0000,1,   6,  23,   1,0.98846370, -42.306625, 1.10000, 0.90000, 1.10000, 0.90000
 6023,'LEANDER 1 2 ', 115.0000,1,   6,  23,   1,0.97316825, -44.265035, 1.10000, 0.90000, 1.10000, 0.90000
 6024,'AUSTIN 10 0 ', 115.0000,1,   6,  23,   1,1.01294100, -48.535666, 1.10000, 0.90000, 1.10000, 0.90000
 6025,'SAN ANTON~44', 115.0000,1,   6,  26,   1,1.02999997, -51.110715, 1.10000, 0.90000, 1.10000, 0.90000
 6026,'SAN ANTON~68', 115.0000,1,   6,  26,   1,1.00601506, -50.111346, 1.10000, 0.90000, 1.10000, 0.90000
 6027,'ELGIN 0     ', 115.0000,1,   6,  23,   1,1.01827157, -47.267614, 1.10000, 0.90000, 1.10000, 0.90000
 6028,'AUSTIN 31 0 ', 115.0000,1,   6,  23,   1,0.97776502, -47.276998, 1.10000, 0.90000, 1.10000, 0.90000
 6029,'RUNGE 0     ', 115.0000,2,   6,  24,   1,1.01855040, -42.336262, 1.10000, 0.90000, 1.10000, 0.90000
 6030,'YOAKUM 0    ', 230.0000,1,   6,  24,   1,1.01548493, -42.372509, 1.10000, 0.90000, 1.10000, 0.90000
 6031,'YOAKUM 1    ', 115.0000,1,   6,  24,   1,1.00941396, -44.044792, 1.10000, 0.90000, 1.10000, 0.90000
 6032,'AUSTIN 37 0 ', 115.0000,1,   6,  23,   1,0.96186894, -43.394763, 1.10000, 0.90000, 1.10000, 0.90000
 6033,'PFLUGERVIL~1', 500.0000,1,   6,  23,   1,1.00471711, -42.305427, 1.10000, 0.90000, 1.10000, 0.90000
 6034,'PFLUGERVIL~2', 230.0000,1,   6,  23,   1,0.99346262, -43.940280, 1.10000, 0.90000, 1.10000, 0.90000
 6035,'PFLUGERVIL~3', 115.0000,1,   6,  23,   1,0.98225397, -45.964472, 1.10000, 0.90000, 1.10000, 0.90000
 6036,'SAN ANTON~12', 230.0000,1,   6,  22,   1,1.01607776, -47.946893, 1.10000, 0.90000, 1.10000, 0.90000
 6037,'SAN ANTON~13', 115.0000,1,   6,  22,   1,1.01168180, -49.633045, 1.10000, 0.90000, 1.10000, 0.90000
 6038,'AUSTIN 3 0  ', 500.0000,1,   6,  23,   1,1.00511467, -42.415089, 1.10000, 0.90000, 1.10000, 0.90000
 6039,'AUSTIN 3 1  ', 230.0000,1,   6,  23,   1,0.99073887, -44.857025, 1.10000, 0.90000, 1.10000, 0.90000
 6040,'AUSTIN 3 2  ', 115.0000,1,   6,  23,   1,0.97879785, -46.532600, 1.10000, 0.90000, 1.10000, 0.90000
 6041,'AUSTIN 3 3  ',  13.8000,1,   6,  23,   1,1.00511467, -42.415089, 1.10000, 0.90000, 1.10000, 0.90000
 6042,'AUSTIN 3 4  ',  13.8000,1,   6,  23,   1,1.00511467, -42.415089, 1.10000, 0.90000, 1.10000, 0.90000
 6043,'SAN ANTON~67', 115.0000,1,   6,  26,   1,1.00661695, -49.551001, 1.10000, 0.90000, 1.10000, 0.90000
 6044,'SAN ANTON~20', 115.0000,1,   6,  26,   1,1.00215256, -50.966991, 1.10000, 0.90000, 1.10000, 0.90000
 6045,'SAN ANTON~21', 500.0000,1,   6,  26,   1,1.01673234, -45.486686, 1.10000, 0.90000, 1.10000, 0.90000
 6046,'SAN ANTON~22', 230.0000,1,   6,  26,   1,1.01635909, -47.010211, 1.10000, 0.90000, 1.10000, 0.90000
 6047,'SAN ANTON~23', 115.0000,1,   6,  26,   1,1.01376426, -50.123746, 1.10000, 0.90000, 1.10000, 0.90000
 6048,'SAN ANTON~24',  13.8000,1,   6,  26,   1,1.01673234, -45.486686, 1.10000, 0.90000, 1.10000, 0.90000
 6049,'SAN ANTON~25',  13.8000,1,   6,  26,   1,1.01673234, -45.486686, 1.10000, 0.90000, 1.10000, 0.90000
 6050,'SAN ANTON~26',  13.8000,1,   6,  26,   1,1.01673234, -45.486686, 1.10000, 0.90000, 1.10000, 0.90000
 6051,'SAN ANTON~27',  13.8000,1,   6,  26,   1,1.01673234, -45.486686, 1.10000, 0.90000, 1.10000, 0.90000
 6052,'SAN ANTON~28',  13.8000,1,   6,  26,   1,1.01673234, -45.486686, 1.10000, 0.90000, 1.10000, 0.90000
 6053,'SAN ANTON~29',  13.8000,1,   6,  26,   1,1.01673234, -45.486686, 1.10000, 0.90000, 1.10000, 0.90000
 6054,'SAN ANTON~30',  13.8000,2,   6,  26,   1,1.03242004, -43.938351, 1.10000, 0.90000, 1.10000, 0.90000
 6055,'BERGHEIM 0  ', 115.0000,1,   6,  26,   1,1.00123107, -49.790880, 1.10000, 0.90000, 1.10000, 0.90000
 6056,'NEW BRAUNF~9', 500.0000,1,   6,  22,   1,1.02336991, -44.701577, 1.10000, 0.90000, 1.10000, 0.90000
 6057,'NEW BRAUN~10', 230.0000,1,   6,  22,   1,1.01896310, -46.372115, 1.10000, 0.90000, 1.10000, 0.90000
 6058,'NEW BRAUN~11', 115.0000,1,   6,  22,   1,1.01178813, -47.835944, 1.10000, 0.90000, 1.10000, 0.90000
 6059,'D HANIS 0   ', 115.0000,1,   6,  26,   1,1.02012146, -39.923323, 1.10000, 0.90000, 1.10000, 0.90000
 6060,'SAN ANTON~36', 115.0000,1,   6,  26,   1,1.00885320, -51.320286, 1.10000, 0.90000, 1.10000, 0.90000
 6061,'AUSTIN 7 0  ', 115.0000,1,   6,  23,   1,0.97678292, -47.147153, 1.10000, 0.90000, 1.10000, 0.90000
 6062,'BRENHAM 0   ', 500.0000,1,   6,  25,   1,1.01560605, -45.133378, 1.10000, 0.90000, 1.10000, 0.90000
 6063,'BRENHAM 1   ', 230.0000,1,   6,  25,   1,1.01375258, -45.487964, 1.10000, 0.90000, 1.10000, 0.90000
 6064,'BRENHAM 2   ', 115.0000,1,   6,  25,   1,1.01118910, -47.095650, 1.10000, 0.90000, 1.10000, 0.90000
 6065,'BERTRAM 0   ', 115.0000,1,   6,  23,   1,0.95683956, -41.748107, 1.10000, 0.90000, 1.10000, 0.90000
 6066,'MARION 1 0  ', 500.0000,1,   6,  22,   1,1.02196896, -44.685447, 1.10000, 0.90000, 1.10000, 0.90000
 6067,'MARION 1 1  ', 230.0000,1,   6,  22,   1,1.01934421, -46.353465, 1.10000, 0.90000, 1.10000, 0.90000
 6068,'MARION 1 2  ', 115.0000,1,   6,  22,   1,1.01447392, -48.818384, 1.10000, 0.90000, 1.10000, 0.90000
 6069,'MARION 1 3  ',  18.0000,1,   6,  22,   1,1.02196896, -44.685447, 1.10000, 0.90000, 1.10000, 0.90000
 6070,'MARION 1 4  ',  18.0000,1,   6,  22,   1,1.02196896, -44.685447, 1.10000, 0.90000, 1.10000, 0.90000
 6071,'MARION 1 5  ',  18.0000,1,   6,  22,   1,1.02196896, -44.685447, 1.10000, 0.90000, 1.10000, 0.90000
 6072,'MARION 1 6  ',  18.0000,1,   6,  22,   1,1.02196896, -44.685447, 1.10000, 0.90000, 1.10000, 0.90000
 6073,'MARION 1 7  ',  18.0000,2,   6,  22,   1,1.02999997, -43.428778, 1.10000, 0.90000, 1.10000, 0.90000
 6074,'MARION 1 8  ',  18.0000,2,   6,  22,   1,1.02999997, -43.442377, 1.10000, 0.90000, 1.10000, 0.90000
 6075,'LA GRANGE 0 ', 500.0000,1,   6,  25,   1,1.02268803, -42.457538, 1.10000, 0.90000, 1.10000, 0.90000
 6076,'LA GRANGE 1 ', 230.0000,1,   6,  25,   1,1.02207792, -43.002065, 1.10000, 0.90000, 1.10000, 0.90000
 6077,'LA GRANGE 2 ', 115.0000,1,   6,  25,   1,1.01951468, -43.878423, 1.10000, 0.90000, 1.10000, 0.90000
 6078,'LA GRANGE 3 ',  22.0000,1,   6,  25,   1,1.02268803, -42.457538, 1.10000, 0.90000, 1.10000, 0.90000
 6079,'LA GRANGE 4 ',  22.0000,1,   6,  25,   1,1.02268803, -42.457538, 1.10000, 0.90000, 1.10000, 0.90000
 6080,'LA GRANGE 5 ',  22.0000,2,   6,  25,   1,1.01742780, -40.403803, 1.10000, 0.90000, 1.10000, 0.90000
 6081,'MARBLE FAL~1', 115.0000,1,   6,  23,   1,0.94148707, -34.824256, 1.10000, 0.90000, 1.10000, 0.90000
 6082,'MARBLE FAL~2',  13.8000,2,   6,  23,   1,0.95781928, -33.024832, 1.10000, 0.90000, 1.10000, 0.90000
 6083,'MARBLE FAL~3',  13.8000,2,   6,  23,   1,0.97347391, -30.922459, 1.10000, 0.90000, 1.10000, 0.90000
 6084,'ROUND ROCK~1', 115.0000,1,   6,  23,   1,0.99092621, -44.755173, 1.10000, 0.90000, 1.10000, 0.90000
 6085,'ROUND ROCK~2',  13.8000,2,   6,  23,   1,0.99102986, -44.477673, 1.10000, 0.90000, 1.10000, 0.90000
 6086,'ROUND ROCK~3',  13.8000,2,   6,  23,   1,0.99103183, -41.956759, 1.10000, 0.90000, 1.10000, 0.90000
 6087,'ROUND ROCK~4',  13.8000,1,   6,  23,   1,0.99092621, -44.755173, 1.10000, 0.90000, 1.10000, 0.90000
 6088,'ROUND ROCK~5',  13.8000,2,   6,  23,   1,0.99113142, -44.316894, 1.10000, 0.90000, 1.10000, 0.90000
 6089,'ROUND ROCK~6',  13.8000,2,   6,  23,   1,0.99114531, -43.194574, 1.10000, 0.90000, 1.10000, 0.90000
 6090,'ROUND ROCK~7',  13.8000,2,   6,  23,   1,0.99111241, -42.990949, 1.10000, 0.90000, 1.10000, 0.90000
 6091,'WIMBERLEY 0 ', 115.0000,1,   6,  23,   1,1.00030601, -49.833282, 1.10000, 0.90000, 1.10000, 0.90000
 6092,'GONZALES 0  ', 115.0000,1,   6,  24,   1,1.02999997, -47.653171, 1.10000, 0.90000, 1.10000, 0.90000
 6093,'SAN ANTON~11', 115.0000,1,   6,  22,   1,1.00453615, -50.582906, 1.10000, 0.90000, 1.10000, 0.90000
 6094,'SAN ANTON~15', 115.0000,1,   6,  22,   1,1.01079869, -50.302902, 1.10000, 0.90000, 1.10000, 0.90000
 6095,'HUTTO 0     ', 115.0000,1,   6,  23,   1,0.99201173, -46.619658, 1.10000, 0.90000, 1.10000, 0.90000
 6096,'LULING 0    ', 115.0000,1,   6,  24,   1,1.02999997, -47.899003, 1.10000, 0.90000, 1.10000, 0.90000
 6097,'SAN ANTON~32', 115.0000,1,   6,  26,   1,1.00254750, -50.961233, 1.10000, 0.90000, 1.10000, 0.90000
 6098,'AUSTIN 12 0 ', 115.0000,1,   6,  23,   1,0.97123444, -47.489038, 1.10000, 0.90000, 1.10000, 0.90000
 6099,'SAN ANTON~16', 115.0000,1,   6,  26,   1,1.00380671, -50.973149, 1.10000, 0.90000, 1.10000, 0.90000
 6100,'ADKINS 0    ', 115.0000,1,   6,  22,   1,1.00842309, -50.434349, 1.10000, 0.90000, 1.10000, 0.90000
 6101,'WINCHESTER 0', 500.0000,1,   6,  25,   1,1.02404940, -41.992102, 1.10000, 0.90000, 1.10000, 0.90000
 6102,'WINCHESTER 1', 230.0000,1,   6,  25,   1,1.02456737, -42.522015, 1.10000, 0.90000, 1.10000, 0.90000
 6103,'WINCHESTER 2', 115.0000,1,   6,  25,   1,1.02999997, -44.436798, 1.10000, 0.90000, 1.10000, 0.90000
 6104,'WINCHESTER 3',  13.8000,1,   6,  25,   1,1.02404940, -41.992102, 1.10000, 0.90000, 1.10000, 0.90000
 6105,'WINCHESTER 4',  13.8000,1,   6,  25,   1,1.02404940, -41.992102, 1.10000, 0.90000, 1.10000, 0.90000
 6106,'WINCHESTER 5',  13.8000,2,   6,  25,   1,1.02991843, -41.594233, 1.10000, 0.90000, 1.10000, 0.90000
 6107,'ROCKDALE 1 0', 500.0000,1,   6,  25,   1,1.01959038, -40.264071, 1.10000, 0.90000, 1.10000, 0.90000
 6108,'ROCKDALE 1 1', 230.0000,1,   6,  25,   1,1.00920439, -42.894066, 1.10000, 0.90000, 1.10000, 0.90000
 6109,'ROCKDALE 1 2', 115.0000,1,   6,  25,   1,0.99745071, -42.095877, 1.10000, 0.90000, 1.10000, 0.90000
 6110,'ROCKDALE 1 3',  13.8000,1,   6,  25,   1,1.01959038, -40.264071, 1.10000, 0.90000, 1.10000, 0.90000
 6111,'ROCKDALE 1 4',  13.8000,2,   6,  25,   1,1.03999996, -38.025046, 1.10000, 0.90000, 1.10000, 0.90000
 6112,'NATALIA 0   ', 115.0000,1,   6,  26,   1,1.00911677, -49.211930, 1.10000, 0.90000, 1.10000, 0.90000
 6113,'AUSTIN 20 0 ', 115.0000,1,   6,  23,   1,0.97558808, -46.995875, 1.10000, 0.90000, 1.10000, 0.90000
 6114,'SAN ANTON~60', 115.0000,1,   6,  26,   1,0.99707687, -51.586974, 1.10000, 0.90000, 1.10000, 0.90000
 6115,'SAN ANTON~69', 115.0000,1,   6,  22,   1,1.00329125, -51.220610, 1.10000, 0.90000, 1.10000, 0.90000
 6116,'TAYLOR 0    ', 115.0000,1,   6,  23,   1,0.98801374, -48.229636, 1.10000, 0.90000, 1.10000, 0.90000
 6117,'SMITHVILLE 0', 115.0000,1,   6,  25,   1,1.02646494, -44.728450, 1.10000, 0.90000, 1.10000, 0.90000
 6118,'CEDAR PARK 0', 500.0000,1,   6,  23,   1,0.99804026, -41.583049, 1.10000, 0.90000, 1.10000, 0.90000
 6119,'CEDAR PARK 1', 230.0000,1,   6,  23,   1,0.99007261, -43.802505, 1.10000, 0.90000, 1.10000, 0.90000
 6120,'CEDAR PARK 2', 115.0000,1,   6,  23,   1,0.97875845, -45.767933, 1.10000, 0.90000, 1.10000, 0.90000
 6121,'SAN ANTON~37', 115.0000,1,   6,  26,   1,1.01130319, -50.937652, 1.10000, 0.90000, 1.10000, 0.90000
 6122,'HALLETTSVI~1', 115.0000,1,   6,  24,   1,1.00839317, -44.931587, 1.10000, 0.90000, 1.10000, 0.90000
 6123,'AUSTIN 5 0  ', 115.0000,1,   6,  23,   1,0.97412807, -47.055495, 1.10000, 0.90000, 1.10000, 0.90000
 6124,'NEW BRAUN~12', 115.0000,1,   6,  22,   1,1.00626767, -49.085397, 1.10000, 0.90000, 1.10000, 0.90000
 6125,'SUTHERLAND~1', 115.0000,1,   6,  22,   1,1.00697958, -48.338092, 1.10000, 0.90000, 1.10000, 0.90000
 6126,'AUSTIN 34 0 ', 115.0000,1,   6,  23,   1,0.97971255, -47.409258, 1.10000, 0.90000, 1.10000, 0.90000
 6127,'CAMERON 0   ', 115.0000,1,   6,  25,   1,1.00655997, -38.654585, 1.10000, 0.90000, 1.10000, 0.90000
 6128,'SAN ANTON~49', 115.0000,1,   6,  26,   1,1.00190783, -51.583713, 1.10000, 0.90000, 1.10000, 0.90000
 6129,'MEDINA 0    ', 115.0000,1,   6,  26,   1,1.00140786, -49.021408, 1.10000, 0.90000, 1.10000, 0.90000
 6130,'MANCHACA 0  ', 115.0000,1,   6,  23,   1,0.98398834, -47.690085, 1.10000, 0.90000, 1.10000, 0.90000
 6131,'SPRING BRA~1', 115.0000,1,   6,  22,   1,0.99223059, -50.401004, 1.10000, 0.90000, 1.10000, 0.90000
 6132,'AUSTIN 19 0 ', 115.0000,1,   6,  23,   1,0.96873146, -46.928638, 1.10000, 0.90000, 1.10000, 0.90000
 6133,'FLATONIA 0  ', 115.0000,1,   6,  25,   1,1.02053821, -45.751834, 1.10000, 0.90000, 1.10000, 0.90000
 6134,'GRANGER 0   ', 115.0000,1,   6,  23,   1,1.00887120, -42.580489, 1.10000, 0.90000, 1.10000, 0.90000
 6135,'FAYETTEVIL~1', 115.0000,1,   6,  25,   1,1.00638700, -45.795677, 1.10000, 0.90000, 1.10000, 0.90000
 6136,'GEORGETOWN~2', 115.0000,1,   6,  23,   1,0.99815947, -45.907645, 1.10000, 0.90000, 1.10000, 0.90000
 6137,'AUSTIN 35 0 ', 115.0000,1,   6,  23,   1,0.96076858, -45.038643, 1.10000, 0.90000, 1.10000, 0.90000
 6138,'PIPE CREEK 0', 115.0000,1,   6,  26,   1,1.00045335, -50.912274, 1.10000, 0.90000, 1.10000, 0.90000
 6139,'RED ROCK 0  ', 115.0000,1,   6,  25,   1,1.01075089, -46.296323, 1.10000, 0.90000, 1.10000, 0.90000
 6140,'JARRELL 0   ', 115.0000,1,   6,  23,   1,1.00564337, -39.818176, 1.10000, 0.90000, 1.10000, 0.90000
 6141,'SAN ANTONI~1', 500.0000,1,   6,  22,   1,1.02548790, -44.708953, 1.10000, 0.90000, 1.10000, 0.90000
 6142,'SAN ANTONI~2', 230.0000,1,   6,  22,   1,1.02094924, -46.831855, 1.10000, 0.90000, 1.10000, 0.90000
 6143,'SAN ANTONI~3', 115.0000,1,   6,  22,   1,1.01953542, -49.073290, 1.10000, 0.90000, 1.10000, 0.90000
 6144,'SAN ANTONI~4',  13.8000,1,   6,  22,   1,1.02548790, -44.708953, 1.10000, 0.90000, 1.10000, 0.90000
 6145,'SAN ANTONI~5',  13.8000,1,   6,  22,   1,1.02548790, -44.708953, 1.10000, 0.90000, 1.10000, 0.90000
 6146,'SAN ANTONI~6',  13.8000,1,   6,  22,   1,1.02548790, -44.708953, 1.10000, 0.90000, 1.10000, 0.90000
 6147,'SAN ANTONI~7',  13.8000,2,   6,  22,   1,1.03000009, -38.183889, 1.10000, 0.90000, 1.10000, 0.90000
 6148,'SAN ANTONI~8',  13.8000,1,   6,  22,   1,1.02548790, -44.708953, 1.10000, 0.90000, 1.10000, 0.90000
 6149,'SAN ANTONI~9',  13.8000,1,   6,  22,   1,1.02548790, -44.708953, 1.10000, 0.90000, 1.10000, 0.90000
 6150,'SAN ANTON~50', 115.0000,1,   6,  26,   1,1.01852787, -50.831279, 1.10000, 0.90000, 1.10000, 0.90000
 6151,'SCHULENBUR~1', 115.0000,2,   6,  25,   1,1.02987707, -42.636643, 1.10000, 0.90000, 1.10000, 0.90000
 6152,'SAN ANTON~33', 230.0000,1,   6,  26,   1,1.01917660, -48.177057, 1.10000, 0.90000, 1.10000, 0.90000
 6153,'SAN ANTON~34', 115.0000,1,   6,  26,   1,1.00125802, -50.095015, 1.10000, 0.90000, 1.10000, 0.90000
 6154,'DRIPPING S~1', 115.0000,1,   6,  23,   1,0.96004671, -43.968438, 1.10000, 0.90000, 1.10000, 0.90000
 6155,'SAN ANTON~38', 115.0000,1,   6,  26,   1,0.99903762, -50.223754, 1.10000, 0.90000, 1.10000, 0.90000
 6156,'MARBLE FA~11', 115.0000,1,   6,  23,   1,0.93270695, -33.896692, 1.10000, 0.90000, 1.10000, 0.90000
 6157,'BOERNE 1 0  ', 115.0000,1,   6,  26,   1,1.00115192, -51.562901, 1.10000, 0.90000, 1.10000, 0.90000
 6158,'WASHINGTON 0', 115.0000,1,   6,  25,   1,1.02999997, -50.271104, 1.10000, 0.90000, 1.10000, 0.90000
 6159,'SCHERTZ 0   ', 115.0000,1,   6,  22,   1,1.00992882, -50.640074, 1.10000, 0.90000, 1.10000, 0.90000
 6160,'AUSTIN 8 0  ', 115.0000,1,   6,  23,   1,0.97755820, -47.015727, 1.10000, 0.90000, 1.10000, 0.90000
 6161,'SEGUIN 1 0  ', 500.0000,1,   6,  22,   1,1.02636635, -44.394717, 1.10000, 0.90000, 1.10000, 0.90000
 6162,'SEGUIN 1 1  ', 230.0000,1,   6,  22,   1,1.02193344, -46.142477, 1.10000, 0.90000, 1.10000, 0.90000
 6163,'SEGUIN 1 2  ', 115.0000,1,   6,  22,   1,1.01722074, -47.475532, 1.10000, 0.90000, 1.10000, 0.90000
 6164,'SEGUIN 1 3  ',  13.8000,1,   6,  22,   1,1.02636635, -44.394717, 1.10000, 0.90000, 1.10000, 0.90000
 6165,'SEGUIN 1 4  ',  13.8000,1,   6,  22,   1,1.02636635, -44.394717, 1.10000, 0.90000, 1.10000, 0.90000
 6166,'SEGUIN 1 5  ',  13.8000,2,   6,  22,   1,1.02999997, -43.767548, 1.10000, 0.90000, 1.10000, 0.90000
 6167,'SEGUIN 1 6  ',  13.8000,2,   6,  22,   1,1.02999997, -43.221195, 1.10000, 0.90000, 1.10000, 0.90000
 6168,'SAN ANTON~62', 115.0000,1,   6,  26,   1,1.00274503, -51.108468, 1.10000, 0.90000, 1.10000, 0.90000
 6169,'SAN ANTON~75', 500.0000,1,   6,  26,   1,1.02931988, -44.599277, 1.10000, 0.90000, 1.10000, 0.90000
 6170,'SAN ANTON~76', 230.0000,1,   6,  26,   1,1.02186692, -46.438869, 1.10000, 0.90000, 1.10000, 0.90000
 6171,'SAN ANTON~77', 115.0000,1,   6,  26,   1,1.01049197, -48.492441, 1.10000, 0.90000, 1.10000, 0.90000
 6172,'CUERO 2 0   ', 230.0000,1,   6,  24,   1,1.01403022, -42.876506, 1.10000, 0.90000, 1.10000, 0.90000
 6173,'CUERO 2 1   ', 115.0000,1,   6,  24,   1,1.01218343, -44.194889, 1.10000, 0.90000, 1.10000, 0.90000
 6174,'SAN ANTON~10', 115.0000,1,   6,  22,   1,1.00839770, -51.152072, 1.10000, 0.90000, 1.10000, 0.90000
 6175,'AUSTIN 16 0 ', 115.0000,1,   6,  23,   1,0.97485507, -47.065314, 1.10000, 0.90000, 1.10000, 0.90000
 6176,'AUSTIN 39 0 ', 115.0000,1,   6,  23,   1,0.98698211, -47.521495, 1.10000, 0.90000, 1.10000, 0.90000
 6177,'SAN ANTON~73', 230.0000,1,   6,  26,   1,1.02999997, -47.717331, 1.10000, 0.90000, 1.10000, 0.90000
 6178,'SAN ANTON~74', 115.0000,1,   6,  26,   1,1.01952839, -49.080886, 1.10000, 0.90000, 1.10000, 0.90000
 6179,'SAN ANTON~58', 115.0000,1,   6,  26,   1,1.01181960, -50.533301, 1.10000, 0.90000, 1.10000, 0.90000
 6180,'LA VERNIA 0 ', 115.0000,1,   6,  22,   1,1.00571978, -48.937476, 1.10000, 0.90000, 1.10000, 0.90000
 6181,'MANOR 0     ', 115.0000,1,   6,  23,   1,1.00456345, -48.306469, 1.10000, 0.90000, 1.10000, 0.90000
 6182,'SAN ANTON~54', 115.0000,1,   6,  26,   1,1.00356567, -51.538784, 1.10000, 0.90000, 1.10000, 0.90000
 6183,'GIDDINGS 0  ', 115.0000,1,   6,  25,   1,1.01837134, -45.312165, 1.10000, 0.90000, 1.10000, 0.90000
 6184,'AUSTIN 32 0 ', 115.0000,1,   6,  23,   1,0.96753675, -46.719443, 1.10000, 0.90000, 1.10000, 0.90000
 6185,'AUSTIN 38 0 ', 115.0000,1,   6,  23,   1,0.96818888, -46.550888, 1.10000, 0.90000, 1.10000, 0.90000
 6186,'AUSTIN 30 0 ', 115.0000,1,   6,  23,   1,0.97850913, -45.912600, 1.10000, 0.90000, 1.10000, 0.90000
 6187,'AUSTIN 28 0 ', 115.0000,1,   6,  23,   1,0.97692102, -46.453715, 1.10000, 0.90000, 1.10000, 0.90000
 6188,'COLUMBUS 0  ', 230.0000,1,   6,  25,   1,1.01847601, -43.775830, 1.10000, 0.90000, 1.10000, 0.90000
 6189,'COLUMBUS 1  ', 115.0000,1,   6,  25,   1,1.01345146, -44.394751, 1.10000, 0.90000, 1.10000, 0.90000
 6190,'SHINER 0    ', 115.0000,1,   6,  24,   1,1.02261305, -44.462896, 1.10000, 0.90000, 1.10000, 0.90000
 6191,'SAN ANTON~42', 115.0000,1,   6,  22,   1,1.00410736, -50.531082, 1.10000, 0.90000, 1.10000, 0.90000
 6192,'CALDWELL 0  ', 230.0000,1,   6,  25,   1,1.01009607, -44.531447, 1.10000, 0.90000, 1.10000, 0.90000
 6193,'CALDWELL 1  ', 115.0000,1,   6,  25,   1,1.00670683, -45.985386, 1.10000, 0.90000, 1.10000, 0.90000
 6194,'AUSTIN 18 0 ', 115.0000,2,   6,  23,   1,0.98607391, -46.884382, 1.10000, 0.90000, 1.10000, 0.90000
 6195,'INDUSTRY 0  ', 115.0000,1,   6,  25,   1,0.99361730, -48.377284, 1.10000, 0.90000, 1.10000, 0.90000
 6196,'DALE 0      ', 115.0000,1,   6,  23,   1,1.00363195, -47.718813, 1.10000, 0.90000, 1.10000, 0.90000
 6197,'SAN ANTON~51', 500.0000,1,   6,  26,   1,1.02200150, -45.754590, 1.10000, 0.90000, 1.10000, 0.90000
 6198,'SAN ANTON~52', 230.0000,1,   6,  26,   1,1.01540589, -48.096205, 1.10000, 0.90000, 1.10000, 0.90000
 6199,'SAN ANTON~53', 115.0000,1,   6,  26,   1,1.01440012, -49.676055, 1.10000, 0.90000, 1.10000, 0.90000
 6200,'SAN ANTON~19', 115.0000,1,   6,  26,   1,0.99817955, -51.270648, 1.10000, 0.90000, 1.10000, 0.90000
 6201,'SAN ANTON~47', 115.0000,1,   6,  26,   1,1.01042771, -51.549060, 1.10000, 0.90000, 1.10000, 0.90000
 6202,'MARTINDALE 0', 115.0000,1,   6,  22,   1,1.01995289, -48.032855, 1.10000, 0.90000, 1.10000, 0.90000
 6203,'SAN ANTON~18', 115.0000,1,   6,  26,   1,1.00108910, -51.527063, 1.10000, 0.90000, 1.10000, 0.90000
 6204,'SAN ANTON~35', 115.0000,1,   6,  26,   1,1.00416791, -50.980672, 1.10000, 0.90000, 1.10000, 0.90000
 6205,'AUSTIN 29 0 ', 115.0000,1,   6,  23,   1,0.97510380, -47.065368, 1.10000, 0.90000, 1.10000, 0.90000
 6206,'LEXINGTON 0 ', 115.0000,1,   6,  25,   1,1.01050746, -45.894609, 1.10000, 0.90000, 1.10000, 0.90000
 6207,'LEANDER 2 0 ', 115.0000,1,   6,  23,   1,0.96696681, -41.558170, 1.10000, 0.90000, 1.10000, 0.90000
 6208,'AUSTIN 15 0 ', 115.0000,1,   6,  23,   1,0.97532064, -47.526772, 1.10000, 0.90000, 1.10000, 0.90000
 6209,'MICO 0      ', 115.0000,1,   6,  26,   1,1.01359439, -49.255749, 1.10000, 0.90000, 1.10000, 0.90000
 6210,'MARBLE FAL~4', 500.0000,1,   6,  23,   1,0.98911715, -38.234733, 1.10000, 0.90000, 1.10000, 0.90000
 6211,'MARBLE FAL~5', 230.0000,1,   6,  23,   1,0.94015616, -33.466476, 1.10000, 0.90000, 1.10000, 0.90000
 6212,'MARBLE FAL~6', 115.0000,1,   6,  23,   1,0.94463223, -36.731057, 1.10000, 0.90000, 1.10000, 0.90000
 6213,'MARBLE FAL~7',  13.8000,1,   6,  23,   1,0.98911715, -38.234733, 1.10000, 0.90000, 1.10000, 0.90000
 6214,'MARBLE FAL~8',  13.8000,1,   6,  23,   1,0.98911715, -38.234733, 1.10000, 0.90000, 1.10000, 0.90000
 6215,'MARBLE FAL~9',  13.8000,1,   6,  23,   1,0.98911715, -38.234733, 1.10000, 0.90000, 1.10000, 0.90000
 6216,'MARBLE FA~10',  13.8000,1,   6,  23,   1,0.98911715, -38.234733, 1.10000, 0.90000, 1.10000, 0.90000
 6217,'AUSTIN 36 0 ', 115.0000,1,   6,  23,   1,0.96170855, -44.165103, 1.10000, 0.90000, 1.10000, 0.90000
 6218,'LOCKHART 0  ', 115.0000,1,   6,  23,   1,0.98726350, -48.706079, 1.10000, 0.90000, 1.10000, 0.90000
 6219,'AUSTIN 17 0 ', 115.0000,1,   6,  23,   1,0.98202085, -47.579900, 1.10000, 0.90000, 1.10000, 0.90000
 6220,'SAN ANTON~14', 115.0000,1,   6,  22,   1,1.00841427, -50.376644, 1.10000, 0.90000, 1.10000, 0.90000
 6221,'FALLS CITY 0', 115.0000,1,   6,  22,   1,1.02999997, -45.283632, 1.10000, 0.90000, 1.10000, 0.90000
 6222,'AUSTIN 27 0 ', 230.0000,1,   6,  23,   1,0.99052888, -45.247589, 1.10000, 0.90000, 1.10000, 0.90000
 6223,'AUSTIN 27 1 ', 115.0000,1,   6,  23,   1,0.98021406, -46.762122, 1.10000, 0.90000, 1.10000, 0.90000
 6224,'AUSTIN 23 0 ', 115.0000,1,   6,  23,   1,0.97468507, -47.304148, 1.10000, 0.90000, 1.10000, 0.90000
 6225,'SAN ANTON~39', 115.0000,1,   6,  26,   1,0.99896967, -51.291463, 1.10000, 0.90000, 1.10000, 0.90000
 6226,'BLANCO 0    ', 115.0000,1,   6,  26,   1,0.98703468, -50.466318, 1.10000, 0.90000, 1.10000, 0.90000
 6227,'AUSTIN 24 0 ', 115.0000,1,   6,  23,   1,0.97432876, -47.519416, 1.10000, 0.90000, 1.10000, 0.90000
 6228,'SAN MARCOS 0', 500.0000,1,   6,  22,   1,1.02391779, -44.955844, 1.10000, 0.90000, 1.10000, 0.90000
 6229,'SAN MARCOS 1', 230.0000,1,   6,  22,   1,1.02810550, -46.243161, 1.10000, 0.90000, 1.10000, 0.90000
 6230,'SAN MARCOS 2', 115.0000,1,   6,  22,   1,0.99827319, -47.701344, 1.10000, 0.90000, 1.10000, 0.90000
 6231,'BUDA 0      ', 115.0000,1,   6,  23,   1,0.98132414, -47.876860, 1.10000, 0.90000, 1.10000, 0.90000
 6232,'DEL VALLE 0 ', 115.0000,1,   6,  23,   1,0.99373895, -45.332672, 1.10000, 0.90000, 1.10000, 0.90000
 6233,'AUSTIN 4 0  ', 115.0000,1,   6,  23,   1,0.97254604, -47.328413, 1.10000, 0.90000, 1.10000, 0.90000
 6234,'SAN ANTON~70', 500.0000,1,   6,  26,   1,1.01973808, -45.952799, 1.10000, 0.90000, 1.10000, 0.90000
 6235,'SAN ANTON~71', 230.0000,1,   6,  26,   1,1.02025580, -46.855999, 1.10000, 0.90000, 1.10000, 0.90000
 6236,'SAN ANTON~72', 115.0000,1,   6,  26,   1,1.00959563, -49.307436, 1.10000, 0.90000, 1.10000, 0.90000
 6237,'BURLINGTON 0', 115.0000,1,   6,  25,   1,1.01223922, -35.842265, 1.10000, 0.90000, 1.10000, 0.90000
 6238,'AUSTIN 13 0 ', 115.0000,1,   6,  23,   1,0.97141844, -47.804306, 1.10000, 0.90000, 1.10000, 0.90000
 6239,'ELMENDORF 0 ', 500.0000,1,   6,  22,   1,1.03182054, -43.801313, 1.10000, 0.90000, 1.10000, 0.90000
 6240,'ELMENDORF 1 ', 230.0000,1,   6,  22,   1,1.01848102, -46.031469, 1.10000, 0.90000, 1.10000, 0.90000
 6241,'ELMENDORF 2 ', 115.0000,1,   6,  22,   1,1.00328553, -49.211930, 1.10000, 0.90000, 1.10000, 0.90000
 6242,'ELMENDORF 3 ',  13.8000,1,   6,  22,   1,1.03182054, -43.801313, 1.10000, 0.90000, 1.10000, 0.90000
 6243,'ELMENDORF 4 ',  13.8000,1,   6,  22,   1,1.03182054, -43.801313, 1.10000, 0.90000, 1.10000, 0.90000
 6244,'ELMENDORF 5 ',  13.8000,1,   6,  22,   1,1.03182054, -43.801313, 1.10000, 0.90000, 1.10000, 0.90000
 6245,'ELMENDORF 6 ',  13.8000,2,   6,  22,   1,1.03999996, -41.842425, 1.10000, 0.90000, 1.10000, 0.90000
 6246,'ELMENDORF 7 ',  13.8000,2,   6,  22,   1,1.03999996, -42.797740, 1.10000, 0.90000, 1.10000, 0.90000
 6247,'ELMENDORF 8 ',  13.8000,1,   6,  22,   1,1.03182054, -43.801313, 1.10000, 0.90000, 1.10000, 0.90000
 6248,'ELMENDORF 9 ',  13.8000,1,   6,  22,   1,1.03182054, -43.801313, 1.10000, 0.90000, 1.10000, 0.90000
 6249,'ELMENDORF 10',  13.8000,1,   6,  22,   1,1.03182054, -43.801313, 1.10000, 0.90000, 1.10000, 0.90000
 6250,'SAN ANTON~78', 115.0000,1,   6,  22,   1,1.00493693, -51.331074, 1.10000, 0.90000, 1.10000, 0.90000
 6251,'CANYON LAK~1', 115.0000,1,   6,  22,   1,0.99262089, -50.483721, 1.10000, 0.90000, 1.10000, 0.90000
 6252,'JOHNSON CI~1', 115.0000,1,   6,  23,   1,0.94784456, -39.748983, 1.10000, 0.90000, 1.10000, 0.90000
 6253,'YORKTOWN 0  ', 115.0000,1,   6,  24,   1,1.00820518, -38.378136, 1.10000, 0.90000, 1.10000, 0.90000
 6254,'AUSTIN 2 0  ', 500.0000,1,   6,  23,   1,1.00771022, -42.122361, 1.10000, 0.90000, 1.10000, 0.90000
 6255,'AUSTIN 2 1  ', 230.0000,1,   6,  23,   1,1.00362635, -42.877739, 1.10000, 0.90000, 1.10000, 0.90000
 6256,'AUSTIN 2 2  ', 115.0000,1,   6,  23,   1,0.98600924, -45.901081, 1.10000, 0.90000, 1.10000, 0.90000
 6257,'AUSTIN 2 3  ',  13.8000,1,   6,  23,   1,1.00771022, -42.122361, 1.10000, 0.90000, 1.10000, 0.90000
 6258,'AUSTIN 2 4  ',  13.8000,1,   6,  23,   1,1.00771022, -42.122361, 1.10000, 0.90000, 1.10000, 0.90000
 6259,'AUSTIN 2 5  ',  13.8000,1,   6,  23,   1,1.00771022, -42.122361, 1.10000, 0.90000, 1.10000, 0.90000
 6260,'AUSTIN 2 6  ',  13.8000,2,   6,  23,   1,1.01999998, -40.951915, 1.10000, 0.90000, 1.10000, 0.90000
 6261,'LACKLAND A~1', 115.0000,1,   6,  26,   1,1.00139809, -51.187541, 1.10000, 0.90000, 1.10000, 0.90000
 6262,'LIBERTY HI~1', 115.0000,1,   6,  23,   1,0.96431643, -43.598685, 1.10000, 0.90000, 1.10000, 0.90000
 6263,'KENEDY 0    ', 230.0000,1,   6,  24,   1,1.00513637, -40.319966, 1.10000, 0.90000, 1.10000, 0.90000
 6264,'KENEDY 1    ', 115.0000,1,   6,  24,   1,0.99299979, -38.435800, 1.10000, 0.90000, 1.10000, 0.90000
 6265,'CUERO 1 0   ', 115.0000,1,   6,  24,   1,1.01382327, -44.536819, 1.10000, 0.90000, 1.10000, 0.90000
 6266,'CUERO 1 1   ',  13.8000,1,   6,  24,   1,1.01382327, -44.536819, 1.10000, 0.90000, 1.10000, 0.90000
 6267,'CUERO 1 2   ',  13.8000,1,   6,  24,   1,1.01382327, -44.536819, 1.10000, 0.90000, 1.10000, 0.90000
 6268,'CUERO 1 3   ',  13.8000,1,   6,  24,   1,1.01382327, -44.536819, 1.10000, 0.90000, 1.10000, 0.90000
 6269,'CUERO 1 4   ',  13.8000,1,   6,  24,   1,1.01382327, -44.536819, 1.10000, 0.90000, 1.10000, 0.90000
 6270,'CUERO 1 5   ',  13.8000,1,   6,  24,   1,1.01382327, -44.536819, 1.10000, 0.90000, 1.10000, 0.90000
 6271,'CUERO 1 6   ',  13.8000,1,   6,  24,   1,1.01382327, -44.536819, 1.10000, 0.90000, 1.10000, 0.90000
 6272,'CUERO 1 7   ',  13.8000,1,   6,  24,   1,1.01382327, -44.536819, 1.10000, 0.90000, 1.10000, 0.90000
 6273,'CUERO 1 8   ',  13.8000,1,   6,  24,   1,1.01382327, -44.536819, 1.10000, 0.90000, 1.10000, 0.90000
 6274,'CUERO 1 9   ',  13.8000,1,   6,  24,   1,1.01382327, -44.536819, 1.10000, 0.90000, 1.10000, 0.90000
 6275,'SAN ANTON~31', 115.0000,1,   6,  26,   1,0.99736786, -51.345158, 1.10000, 0.90000, 1.10000, 0.90000
 6276,'VON ORMY 0  ', 115.0000,1,   6,  26,   1,1.00981402, -51.728246, 1.10000, 0.90000, 1.10000, 0.90000
 6277,'KYLE 0      ', 230.0000,1,   6,  23,   1,1.01860702, -46.734917, 1.10000, 0.90000, 1.10000, 0.90000
 6278,'KYLE 1      ', 115.0000,1,   6,  23,   1,0.99909061, -48.300017, 1.10000, 0.90000, 1.10000, 0.90000
 6279,'SEGUIN 2 0  ', 230.0000,1,   6,  22,   1,1.02043438, -46.375502, 1.10000, 0.90000, 1.10000, 0.90000
 6280,'SEGUIN 2 1  ', 115.0000,1,   6,  22,   1,1.01587188, -47.457934, 1.10000, 0.90000, 1.10000, 0.90000
 6281,'UNIVERSAL ~1', 115.0000,1,   6,  22,   1,1.01606214, -50.974583, 1.10000, 0.90000, 1.10000, 0.90000
 6282,'SPICEWOOD 0 ', 115.0000,1,   6,  23,   1,0.95421201, -38.869855, 1.10000, 0.90000, 1.10000, 0.90000
 6283,'SAINT HEDW~1', 115.0000,1,   6,  22,   1,1.01851630, -50.747032, 1.10000, 0.90000, 1.10000, 0.90000
 6284,'SAN ANTON~17', 115.0000,1,   6,  26,   1,1.00545812, -50.458050, 1.10000, 0.90000, 1.10000, 0.90000
 6285,'BOERNE 2 0  ', 230.0000,1,   6,  26,   1,1.01051939, -48.594009, 1.10000, 0.90000, 1.10000, 0.90000
 6286,'BOERNE 2 1  ', 115.0000,1,   6,  26,   1,1.00840747, -49.388029, 1.10000, 0.90000, 1.10000, 0.90000
 6287,'SAN ANTON~45', 230.0000,1,   6,  26,   1,1.01472604, -48.137872, 1.10000, 0.90000, 1.10000, 0.90000
 6288,'SAN ANTON~46', 115.0000,1,   6,  26,   1,1.00037730, -50.819343, 1.10000, 0.90000, 1.10000, 0.90000
 6289,'AUSTIN 26 0 ', 115.0000,1,   6,  23,   1,0.97196025, -47.265654, 1.10000, 0.90000, 1.10000, 0.90000
 6290,'AUSTIN 21 0 ', 115.0000,1,   6,  23,   1,0.97838688, -46.892401, 1.10000, 0.90000, 1.10000, 0.90000
 6291,'SAN ANTON~61', 115.0000,1,   6,  26,   1,1.01230609, -50.323550, 1.10000, 0.90000, 1.10000, 0.90000
 6292,'CEDAR CREE~1', 500.0000,1,   6,  23,   1,1.00973976, -41.700713, 1.10000, 0.90000, 1.10000, 0.90000
 6293,'CEDAR CREE~2', 230.0000,1,   6,  23,   1,1.00066364, -43.793868, 1.10000, 0.90000, 1.10000, 0.90000
 6294,'CEDAR CREE~3', 115.0000,1,   6,  23,   1,0.99750626, -44.824708, 1.10000, 0.90000, 1.10000, 0.90000
 6295,'CEDAR CREE~4',  13.8000,1,   6,  23,   1,1.00973976, -41.700713, 1.10000, 0.90000, 1.10000, 0.90000
 6296,'CEDAR CREE~5',  13.8000,1,   6,  23,   1,1.00973976, -41.700713, 1.10000, 0.90000, 1.10000, 0.90000
 6297,'CEDAR CREE~6',  13.8000,2,   6,  23,   1,1.01999998, -39.572945, 1.10000, 0.90000, 1.10000, 0.90000
 6298,'NEW BRAUNF~1', 500.0000,1,   6,  22,   1,1.02325904, -44.693196, 1.10000, 0.90000, 1.10000, 0.90000
 6299,'NEW BRAUNF~2', 230.0000,1,   6,  22,   1,1.02314246, -45.978515, 1.10000, 0.90000, 1.10000, 0.90000
 6300,'NEW BRAUNF~3', 115.0000,1,   6,  22,   1,1.01495910, -47.433939, 1.10000, 0.90000, 1.10000, 0.90000
 6301,'NEW BRAUNF~4',  22.0000,1,   6,  22,   1,1.02325904, -44.693196, 1.10000, 0.90000, 1.10000, 0.90000
 6302,'NEW BRAUNF~5',  22.0000,1,   6,  22,   1,1.02325904, -44.693196, 1.10000, 0.90000, 1.10000, 0.90000
 6303,'NEW BRAUNF~6',  22.0000,1,   6,  22,   1,1.02325904, -44.693196, 1.10000, 0.90000, 1.10000, 0.90000
 6304,'NEW BRAUNF~7',  22.0000,2,   6,  22,   1,1.01837993, -43.113851, 1.10000, 0.90000, 1.10000, 0.90000
 6305,'NEW BRAUNF~8',  22.0000,2,   6,  22,   1,1.01736546, -42.787467, 1.10000, 0.90000, 1.10000, 0.90000
 6306,'AUSTIN 11 0 ', 115.0000,1,   6,  23,   1,0.97464645, -46.776878, 1.10000, 0.90000, 1.10000, 0.90000
 6307,'SAN ANTON~55', 115.0000,1,   6,  26,   1,0.99735177, -51.178433, 1.10000, 0.90000, 1.10000, 0.90000
 6308,'HONDO 0     ', 230.0000,1,   6,  26,   1,1.01999211, -45.785620, 1.10000, 0.90000, 1.10000, 0.90000
 6309,'HONDO 1     ', 115.0000,1,   6,  26,   1,1.01556659, -47.455782, 1.10000, 0.90000, 1.10000, 0.90000
 6310,'SAN ANTON~56', 115.0000,1,   6,  22,   1,1.01399112, -50.276244, 1.10000, 0.90000, 1.10000, 0.90000
 6311,'NEW ULM 0   ', 115.0000,1,   6,  25,   1,1.02211154, -43.555485, 1.10000, 0.90000, 1.10000, 0.90000
 6312,'SAN ANTON~80', 115.0000,1,   6,  22,   1,1.01917946, -49.812238, 1.10000, 0.90000, 1.10000, 0.90000
 6313,'AUSTIN 33 0 ', 115.0000,1,   6,  23,   1,0.97305816, -46.102722, 1.10000, 0.90000, 1.10000, 0.90000
 6314,'BULVERDE 0  ', 115.0000,1,   6,  26,   1,1.00540769, -50.976950, 1.10000, 0.90000, 1.10000, 0.90000
 6315,'GEORGETOWN~3', 230.0000,1,   6,  23,   1,0.99197006, -42.046641, 1.10000, 0.90000, 1.10000, 0.90000
 6316,'GEORGETOWN~4', 161.0000,1,   6,  23,   1,0.99186158, -37.639359, 1.10000, 0.90000, 1.10000, 0.90000
 6317,'GEORGETOWN~5', 161.0000,1,   6,  23,   1,0.97974098, -39.552478, 1.10000, 0.90000, 1.10000, 0.90000
 6318,'GEORGETOWN~6', 161.0000,1,   6,  23,   1,0.96697468, -41.873209, 1.10000, 0.90000, 1.10000, 0.90000
 6319,'GEORGETOWN~7', 115.0000,1,   6,  23,   1,0.95832008, -43.586968, 1.10000, 0.90000, 1.10000, 0.90000
 6320,'SAN ANTON~81', 115.0000,1,   6,  22,   1,1.02049255, -50.263130, 1.10000, 0.90000, 1.10000, 0.90000
 6321,'FLORESVILL~1', 230.0000,1,   6,  22,   1,1.01108098, -44.485220, 1.10000, 0.90000, 1.10000, 0.90000
 6322,'FLORESVILL~2', 115.0000,1,   6,  22,   1,1.01122653, -46.356391, 1.10000, 0.90000, 1.10000, 0.90000
 6323,'SAN ANTON~41', 115.0000,1,   6,  26,   1,1.00071335, -50.910331, 1.10000, 0.90000, 1.10000, 0.90000
 6324,'SAN ANTON~79', 115.0000,1,   6,  22,   1,1.00302351, -50.797961, 1.10000, 0.90000, 1.10000, 0.90000
 6325,'BUCKHOLTS 0 ', 115.0000,2,   6,  25,   1,1.02245307, -32.725598, 1.10000, 0.90000, 1.10000, 0.90000
 6326,'SOMERVILLE 0', 115.0000,1,   6,  25,   1,1.00161982, -46.853564, 1.10000, 0.90000, 1.10000, 0.90000
 6327,'WEIMAR 0    ', 115.0000,1,   6,  25,   1,1.01287425, -44.357800, 1.10000, 0.90000, 1.10000, 0.90000
 6328,'COMFORT 0   ', 115.0000,1,   6,  26,   1,0.99619579, -50.040322, 1.10000, 0.90000, 1.10000, 0.90000
 6329,'NORDHEIM 0  ', 115.0000,1,   6,  24,   1,1.01244664, -40.210529, 1.10000, 0.90000, 1.10000, 0.90000
 6330,'AUSTIN 9 0  ', 115.0000,1,   6,  23,   1,0.97786742, -47.925279, 1.10000, 0.90000, 1.10000, 0.90000
 6331,'AUSTIN 22 0 ', 115.0000,1,   6,  23,   1,0.97992426, -47.325172, 1.10000, 0.90000, 1.10000, 0.90000
 6332,'HELOTES 0   ', 115.0000,1,   6,  26,   1,1.01239145, -50.006704, 1.10000, 0.90000, 1.10000, 0.90000
 6333,'SAN ANTON~64', 500.0000,1,   6,  26,   1,1.02190435, -45.896194, 1.10000, 0.90000, 1.10000, 0.90000
 6334,'SAN ANTON~65', 230.0000,1,   6,  26,   1,1.02226865, -47.527636, 1.10000, 0.90000, 1.10000, 0.90000
 6335,'SAN ANTON~66', 115.0000,1,   6,  26,   1,1.00916934, -49.272653, 1.10000, 0.90000, 1.10000, 0.90000
 6336,'BANDERA 0   ', 115.0000,1,   6,  26,   1,0.99510032, -49.870930, 1.10000, 0.90000, 1.10000, 0.90000
 6337,'SAN ANTON~43', 115.0000,1,   6,  26,   1,1.01612592, -50.486074, 1.10000, 0.90000, 1.10000, 0.90000
 6338,'ROCKDALE 2 0', 115.0000,1,   6,  25,   1,0.99919093, -40.639602, 1.10000, 0.90000, 1.10000, 0.90000
 6339,'CEDAR CREE~7', 115.0000,1,   6,  23,   1,0.99556363, -45.438988, 1.10000, 0.90000, 1.10000, 0.90000
 6340,'NIXON 0     ', 115.0000,1,   6,  24,   1,1.02273619, -48.213769, 1.10000, 0.90000, 1.10000, 0.90000
 6341,'CHAPPELL H~1', 115.0000,1,   6,  25,   1,1.01060510, -49.942777, 1.10000, 0.90000, 1.10000, 0.90000
 6342,'ROUND ROCK~9', 500.0000,1,   6,  23,   1,1.00362134, -42.422739, 1.10000, 0.90000, 1.10000, 0.90000
 6343,'ROUND ROC~10', 230.0000,1,   6,  23,   1,0.99138147, -43.944966, 1.10000, 0.90000, 1.10000, 0.90000
 6344,'ROUND ROC~11', 115.0000,1,   6,  23,   1,0.98741907, -45.320269, 1.10000, 0.90000, 1.10000, 0.90000
 6345,'AUSTIN 14 0 ', 115.0000,1,   6,  23,   1,0.97552550, -47.381657, 1.10000, 0.90000, 1.10000, 0.90000
 6346,'LEMING 0    ', 115.0000,1,   6,  26,   1,1.00694716, -47.314247, 1.10000, 0.90000, 1.10000, 0.90000
 6349,'AUSTIN 1 0  ', 500.0000,2,   6,  23,   1,1.00242460, -41.891111, 1.10000, 0.90000, 1.10000, 0.90000
 6350,'AUSTIN 1 1  ', 230.0000,1,   6,  23,   1,0.98854911, -42.589648, 1.10000, 0.90000, 1.10000, 0.90000
 6351,'AUSTIN 1 2  ', 115.0000,1,   6,  23,   1,0.98105115, -45.258667, 1.10000, 0.90000, 1.10000, 0.90000
 6352,'SAN ANTON~40', 115.0000,1,   6,  26,   1,1.01436651, -50.823274, 1.10000, 0.90000, 1.10000, 0.90000
 6353,'ROUND ROCK~8', 115.0000,1,   6,  23,   1,0.98591942, -46.091175, 1.10000, 0.90000, 1.10000, 0.90000
 6354,'ROUND ROC~12', 230.0000,1,   6,  23,   1,0.98979670, -44.209936, 1.10000, 0.90000, 1.10000, 0.90000
 6355,'ROUND ROC~13', 115.0000,1,   6,  23,   1,0.98680741, -44.887477, 1.10000, 0.90000, 1.10000, 0.90000
 6356,'SAN ANTON~48', 115.0000,2,   6,  26,   1,1.02966344, -51.066480, 1.10000, 0.90000, 1.10000, 0.90000
 6357,'DEVINE 0    ', 115.0000,1,   6,  26,   1,1.01384294, -39.856678, 1.10000, 0.90000, 1.10000, 0.90000
 6358,'GEORGETOWN~1', 115.0000,1,   6,  23,   1,1.01863682, -46.178704, 1.10000, 0.90000, 1.10000, 0.90000
 6359,'BURNET 0    ', 230.0000,1,   6,  23,   1,0.94754052, -35.376719, 1.10000, 0.90000, 1.10000, 0.90000
 6360,'BURNET 1    ', 115.0000,1,   6,  23,   1,0.90481442, -29.221766, 1.10000, 0.90000, 1.10000, 0.90000
 7001,'INEZ 0      ', 115.0000,1,   7,   6,   1,1.01068640, -43.367432, 1.10000, 0.90000, 1.10000, 0.90000
 7002,'PASADENA 2 0', 500.0000,1,   7,   4,   1,1.01005256, -51.524369, 1.10000, 0.90000, 1.10000, 0.90000
 7003,'PASADENA 2 1', 230.0000,1,   7,   4,   1,1.00484991, -53.560144, 1.10000, 0.90000, 1.10000, 0.90000
 7004,'PASADENA 2 2', 115.0000,1,   7,   4,   1,1.00288689, -55.876330, 1.10000, 0.90000, 1.10000, 0.90000
 7005,'PASADENA 2 3',  13.8000,1,   7,   4,   1,1.01005256, -51.524369, 1.10000, 0.90000, 1.10000, 0.90000
 7006,'PASADENA 2 4',  13.8000,1,   7,   4,   1,1.01005256, -51.524369, 1.10000, 0.90000, 1.10000, 0.90000
 7007,'PASADENA 2 5',  13.8000,1,   7,   4,   1,1.01005256, -51.524369, 1.10000, 0.90000, 1.10000, 0.90000
 7008,'PASADENA 2 6',  13.8000,2,   7,   4,   1,1.02826619, -49.525838, 1.10000, 0.90000, 1.10000, 0.90000
 7009,'PASADENA 2 7',  13.8000,1,   7,   4,   1,1.01005256, -51.524369, 1.10000, 0.90000, 1.10000, 0.90000
 7010,'PRAIRIE VI~1', 115.0000,1,   7,   5,   1,0.99479330, -53.477605, 1.10000, 0.90000, 1.10000, 0.90000
 7011,'CONROE 1 0  ', 115.0000,1,   7,   5,   1,1.02432740, -55.412444, 1.10000, 0.90000, 1.10000, 0.90000
 7012,'SIMONTON 0  ', 115.0000,1,   7,   3,   1,0.97848547, -51.821639, 1.10000, 0.90000, 1.10000, 0.90000
 7013,'HOUSTON 80 0', 115.0000,1,   7,   5,   1,0.99690795, -55.948402, 1.10000, 0.90000, 1.10000, 0.90000
 7014,'HOUSTON 1 0 ', 115.0000,1,   7,   4,   1,0.98909146, -57.230886, 1.10000, 0.90000, 1.10000, 0.90000
 7015,'HOUSTON 1 1 ',  18.0000,1,   7,   4,   1,0.98909146, -57.230886, 1.10000, 0.90000, 1.10000, 0.90000
 7016,'HOUSTON 9 0 ', 115.0000,1,   7,   4,   1,0.99696809, -55.868892, 1.10000, 0.90000, 1.10000, 0.90000
 7017,'HOUSTON 73 0', 115.0000,1,   7,   3,   1,0.99668533, -56.966250, 1.10000, 0.90000, 1.10000, 0.90000
 7018,'NURSERY 0   ', 500.0000,1,   7,   6,   1,1.02864254, -42.192811, 1.10000, 0.90000, 1.10000, 0.90000
 7019,'NURSERY 1   ', 230.0000,1,   7,   6,   1,1.01689267, -41.196569, 1.10000, 0.90000, 1.10000, 0.90000
 7020,'NURSERY 2   ', 115.0000,1,   7,   6,   1,1.01095581, -42.942308, 1.10000, 0.90000, 1.10000, 0.90000
 7021,'NURSERY 3   ',  18.0000,1,   7,   6,   1,1.02864254, -42.192811, 1.10000, 0.90000, 1.10000, 0.90000
 7022,'NURSERY 4   ',  18.0000,1,   7,   6,   1,1.02864254, -42.192811, 1.10000, 0.90000, 1.10000, 0.90000
 7023,'NURSERY 5   ',  18.0000,1,   7,   6,   1,1.02864254, -42.192811, 1.10000, 0.90000, 1.10000, 0.90000
 7024,'NURSERY 6   ',  18.0000,2,   7,   6,   1,1.03420198, -41.602406, 1.10000, 0.90000, 1.10000, 0.90000
 7025,'NURSERY 7   ',  18.0000,1,   7,   6,   1,1.02864254, -42.192811, 1.10000, 0.90000, 1.10000, 0.90000
 7026,'BACLIFF 0   ', 115.0000,1,   7,   4,   1,1.00326145, -54.697569, 1.10000, 0.90000, 1.10000, 0.90000
 7027,'SPRING 1 0  ', 115.0000,1,   7,   5,   1,0.99375528, -56.323591, 1.10000, 0.90000, 1.10000, 0.90000
 7028,'HOUSTON 72 0', 115.0000,1,   7,   3,   1,1.01174438, -57.071247, 1.10000, 0.90000, 1.10000, 0.90000
 7029,'PORT LAVAC~1', 230.0000,1,   7,   6,   1,1.01888335, -40.625883, 1.10000, 0.90000, 1.10000, 0.90000
 7030,'PORT LAVAC~2', 115.0000,1,   7,   6,   1,1.00708497, -39.126827, 1.10000, 0.90000, 1.10000, 0.90000
 7031,'PORT LAVAC~3',  13.8000,2,   7,   6,   1,1.01869130, -37.643092, 1.10000, 0.90000, 1.10000, 0.90000
 7032,'PORT LAVAC~4',  13.8000,2,   7,   6,   1,1.01925397, -39.666016, 1.10000, 0.90000, 1.10000, 0.90000
 7033,'PORT LAVAC~5',  13.8000,2,   7,   6,   1,1.01917768, -39.738662, 1.10000, 0.90000, 1.10000, 0.90000
 7034,'PORT LAVAC~6',  13.8000,1,   7,   6,   1,1.01888335, -40.625883, 1.10000, 0.90000, 1.10000, 0.90000
 7035,'CONROE 5 0  ', 230.0000,1,   7,   5,   1,1.00858819, -50.084964, 1.10000, 0.90000, 1.10000, 0.90000
 7036,'CONROE 5 1  ', 115.0000,1,   7,   5,   1,0.99932879, -52.358355, 1.10000, 0.90000, 1.10000, 0.90000
 7037,'SUGAR LAND~5', 500.0000,1,   7,   3,   1,1.00843394, -51.257930, 1.10000, 0.90000, 1.10000, 0.90000
 7038,'SUGAR LAND~6', 230.0000,1,   7,   3,   1,1.00131452, -53.063525, 1.10000, 0.90000, 1.10000, 0.90000
 7039,'SUGAR LAND~7', 115.0000,1,   7,   3,   1,0.99358767, -55.150731, 1.10000, 0.90000, 1.10000, 0.90000
 7040,'DAYTON 0    ', 230.0000,1,   7,   4,   1,1.00397086, -52.655025, 1.10000, 0.90000, 1.10000, 0.90000
 7041,'DAYTON 1    ', 115.0000,1,   7,   4,   1,0.99785727, -54.954210, 1.10000, 0.90000, 1.10000, 0.90000
 7042,'VICTORIA 2 0', 500.0000,1,   7,   6,   1,1.02601349, -41.988011, 1.10000, 0.90000, 1.10000, 0.90000
 7043,'VICTORIA 2 1', 230.0000,1,   7,   6,   1,1.01841533, -41.420593, 1.10000, 0.90000, 1.10000, 0.90000
 7044,'VICTORIA 2 2', 115.0000,1,   7,   6,   1,1.01027822, -42.805827, 1.10000, 0.90000, 1.10000, 0.90000
 7045,'VICTORIA 2 3',  20.0000,1,   7,   6,   1,1.02601349, -41.988011, 1.10000, 0.90000, 1.10000, 0.90000
 7046,'VICTORIA 2 4',  20.0000,1,   7,   6,   1,1.02601349, -41.988011, 1.10000, 0.90000, 1.10000, 0.90000
 7047,'KATY 1 0    ', 500.0000,1,   7,   3,   1,1.00792849, -50.906059, 1.10000, 0.90000, 1.10000, 0.90000
 7048,'KATY 1 1    ', 230.0000,1,   7,   3,   1,1.00319779, -52.763693, 1.10000, 0.90000, 1.10000, 0.90000
 7049,'KATY 1 2    ', 115.0000,1,   7,   3,   1,1.00293291, -55.432234, 1.10000, 0.90000, 1.10000, 0.90000
 7050,'MAGNOLIA 2 0', 115.0000,1,   7,   5,   1,0.99027640, -54.913703, 1.10000, 0.90000, 1.10000, 0.90000
 7051,'HOUSTON 29 0', 115.0000,1,   7,   3,   1,0.99505222, -57.576131, 1.10000, 0.90000, 1.10000, 0.90000
 7052,'MISSOURI C~1', 115.0000,1,   7,   3,   1,1.00297046, -55.605875, 1.10000, 0.90000, 1.10000, 0.90000
 7053,'RICHMOND 1 0', 115.0000,2,   7,   3,   1,1.00715411, -51.654863, 1.10000, 0.90000, 1.10000, 0.90000
 7054,'HOUSTON 11 0', 115.0000,1,   7,   4,   1,0.98352599, -58.292530, 1.10000, 0.90000, 1.10000, 0.90000
 7055,'HOUSTON 33 0', 115.0000,1,   7,   3,   1,0.99617314, -56.458043, 1.10000, 0.90000, 1.10000, 0.90000
 7056,'SPRING 8 0  ', 230.0000,1,   7,   5,   1,1.00277293, -52.071965, 1.10000, 0.90000, 1.10000, 0.90000
 7057,'SPRING 8 1  ', 115.0000,1,   7,   5,   1,0.98812914, -55.258447, 1.10000, 0.90000, 1.10000, 0.90000
 7058,'POINT COMF~4', 500.0000,2,   7,   6,   1,1.02185702, -41.889171, 1.10000, 0.90000, 1.10000, 0.90000
 7059,'POINT COMF~5', 230.0000,2,   7,   6,   1,1.02084506, -41.859436, 1.10000, 0.90000, 1.10000, 0.90000
 7060,'POINT COMF~6', 115.0000,2,   7,   6,   1,1.02498698, -43.204194, 1.10000, 0.90000, 1.10000, 0.90000
 7061,'POINT COMF~7',  13.8000,2,   7,   6,   1,1.02187753, -41.788067, 1.10000, 0.90000, 1.10000, 0.90000
 7062,'POINT COMF~8',  13.8000,2,   7,   6,   1,1.02187777, -41.796738, 1.10000, 0.90000, 1.10000, 0.90000
 7063,'POINT COMF~9',  13.8000,2,   7,   6,   1,1.02188420, -41.789389, 1.10000, 0.90000, 1.10000, 0.90000
 7064,'POINT COM~10',  13.8000,2,   7,   6,   1,1.02186871, -41.812755, 1.10000, 0.90000, 1.10000, 0.90000
 7065,'POINT COM~11',  13.8000,2,   7,   6,   1,1.01939082, -40.516546, 1.10000, 0.90000, 1.10000, 0.90000
 7066,'POINT COM~12',  13.8000,2,   7,   6,   1,1.02187788, -41.798842, 1.10000, 0.90000, 1.10000, 0.90000
 7067,'HOUSTON 28 0', 115.0000,1,   7,   3,   1,0.98074955, -58.090274, 1.10000, 0.90000, 1.10000, 0.90000
 7068,'EL CAMPO 0  ', 230.0000,2,   7,   1,   1,1.00622869, -44.342664, 1.10000, 0.90000, 1.10000, 0.90000
 7069,'EL CAMPO 1  ', 115.0000,2,   7,   1,   1,1.00000000, -42.755205, 1.10000, 0.90000, 1.10000, 0.90000
 7070,'HOUSTON 12 0', 115.0000,1,   7,   4,   1,0.98854834, -56.395082, 1.10000, 0.90000, 1.10000, 0.90000
 7071,'PORT O CON~1', 115.0000,1,   7,   6,   1,1.01365697, -40.866398, 1.10000, 0.90000, 1.10000, 0.90000
 7072,'DICKINSON 0 ', 115.0000,1,   7,   4,   1,0.99731272, -54.706284, 1.10000, 0.90000, 1.10000, 0.90000
 7073,'GALVESTON ~1', 230.0000,1,   7,   2,   1,1.00431573, -52.944126, 1.10000, 0.90000, 1.10000, 0.90000
 7074,'GALVESTON ~2', 115.0000,1,   7,   2,   1,1.00118291, -54.241657, 1.10000, 0.90000, 1.10000, 0.90000
 7075,'HOUSTON 10 0', 115.0000,1,   7,   4,   1,1.00905573, -56.521847, 1.10000, 0.90000, 1.10000, 0.90000
 7076,'BAYTOWN 2 0 ', 500.0000,1,   7,   4,   1,1.01034069, -51.072623, 1.10000, 0.90000, 1.10000, 0.90000
 7077,'BAYTOWN 2 1 ', 230.0000,1,   7,   4,   1,1.00869167, -51.714415, 1.10000, 0.90000, 1.10000, 0.90000
 7078,'BAYTOWN 2 2 ', 115.0000,1,   7,   4,   1,1.00513947, -53.616507, 1.10000, 0.90000, 1.10000, 0.90000
 7079,'BAYTOWN 2 3 ',  13.8000,2,   7,   4,   1,1.02914000, -48.977138, 1.10000, 0.90000, 1.10000, 0.90000
 7080,'BAYTOWN 2 4 ',  13.8000,1,   7,   4,   1,1.01034069, -51.072623, 1.10000, 0.90000, 1.10000, 0.90000
 7081,'BAYTOWN 2 5 ',  13.8000,1,   7,   4,   1,1.01034069, -51.072623, 1.10000, 0.90000, 1.10000, 0.90000
 7082,'BAYTOWN 2 6 ',  13.8000,1,   7,   4,   1,1.01034069, -51.072623, 1.10000, 0.90000, 1.10000, 0.90000
 7083,'LEAGUE CIT~1', 230.0000,1,   7,   4,   1,1.00254631, -52.283701, 1.10000, 0.90000, 1.10000, 0.90000
 7084,'LEAGUE CIT~2', 115.0000,1,   7,   4,   1,0.99574637, -54.189690, 1.10000, 0.90000, 1.10000, 0.90000
 7085,'LIVERPOOL 0 ', 115.0000,1,   7,   2,   1,0.99259573, -53.674219, 1.10000, 0.90000, 1.10000, 0.90000
 7086,'HOUSTON 16 0', 115.0000,1,   7,   4,   1,0.98811489, -57.153432, 1.10000, 0.90000, 1.10000, 0.90000
 7087,'SUGAR LAND~1', 115.0000,1,   7,   3,   1,0.99882501, -55.496878, 1.10000, 0.90000, 1.10000, 0.90000
 7088,'RICHMOND 2 0', 115.0000,1,   7,   3,   1,0.98459214, -51.597568, 1.10000, 0.90000, 1.10000, 0.90000
 7089,'HOUSTON 82 0', 115.0000,1,   7,   3,   1,1.01458681, -57.584068, 1.10000, 0.90000, 1.10000, 0.90000
 7090,'PINEHURST 0 ', 115.0000,1,   7,   5,   1,0.99159604, -54.411083, 1.10000, 0.90000, 1.10000, 0.90000
 7091,'PEARLAND 2 0', 115.0000,1,   7,   3,   1,1.02373731, -58.591412, 1.10000, 0.90000, 1.10000, 0.90000
 7092,'HOUSTON 47 0', 115.0000,1,   7,   3,   1,0.99129182, -57.212267, 1.10000, 0.90000, 1.10000, 0.90000
 7093,'HOUSTON 79 0', 115.0000,1,   7,   3,   1,0.98882473, -57.234093, 1.10000, 0.90000, 1.10000, 0.90000
 7094,'HOUSTON 49 0', 115.0000,1,   7,   3,   1,1.00407183, -58.040482, 1.10000, 0.90000, 1.10000, 0.90000
 7095,'WADSWORTH 0 ', 500.0000,2,   7,   1,   1,1.00805843, -40.478976, 1.10000, 0.90000, 1.10000, 0.90000
 7096,'WADSWORTH 1 ', 230.0000,2,   7,   1,   1,1.00863373, -42.334858, 1.10000, 0.90000, 1.10000, 0.90000
 7097,'WADSWORTH 2 ', 115.0000,2,   7,   1,   1,1.00149548, -41.904119, 1.10000, 0.90000, 1.10000, 0.90000
 7098,'WADSWORTH 3 ',  13.8000,2,   7,   1,   1,1.00000000, -28.796105, 1.10000, 0.90000, 1.10000, 0.90000
 7099,'WADSWORTH 4 ',  13.8000,2,   7,   1,   1,1.00000000, -36.179471, 1.10000, 0.90000, 1.10000, 0.90000
 7100,'HOUSTON 18 0', 115.0000,1,   7,   4,   1,0.99023819, -56.686902, 1.10000, 0.90000, 1.10000, 0.90000
 7101,'HOUSTON 88 0', 115.0000,1,   7,   3,   1,0.99394202, -56.072650, 1.10000, 0.90000, 1.10000, 0.90000
 7102,'TOMBALL 1 0 ', 115.0000,1,   7,   5,   1,0.98261893, -56.327624, 1.10000, 0.90000, 1.10000, 0.90000
 7103,'HOUSTON 22 0', 115.0000,1,   7,   4,   1,0.99106067, -56.833635, 1.10000, 0.90000, 1.10000, 0.90000
 7104,'DEER PARK 0 ', 500.0000,1,   7,   4,   1,1.00995290, -51.577890, 1.10000, 0.90000, 1.10000, 0.90000
 7105,'DEER PARK 1 ', 230.0000,1,   7,   4,   1,1.00455570, -53.047911, 1.10000, 0.90000, 1.10000, 0.90000
 7106,'DEER PARK 2 ', 115.0000,1,   7,   4,   1,1.00300777, -55.496858, 1.10000, 0.90000, 1.10000, 0.90000
 7107,'DEER PARK 3 ',  24.0000,1,   7,   4,   1,1.00995290, -51.577890, 1.10000, 0.90000, 1.10000, 0.90000
 7108,'DEER PARK 4 ',  24.0000,1,   7,   4,   1,1.00995290, -51.577890, 1.10000, 0.90000, 1.10000, 0.90000
 7109,'DEER PARK 5 ',  24.0000,1,   7,   4,   1,1.00995290, -51.577890, 1.10000, 0.90000, 1.10000, 0.90000
 7110,'DEER PARK 6 ',  24.0000,1,   7,   4,   1,1.00995290, -51.577890, 1.10000, 0.90000, 1.10000, 0.90000
 7111,'DEER PARK 7 ',  24.0000,1,   7,   4,   1,1.00995290, -51.577890, 1.10000, 0.90000, 1.10000, 0.90000
 7112,'DEER PARK 8 ',  24.0000,1,   7,   4,   1,1.00995290, -51.577890, 1.10000, 0.90000, 1.10000, 0.90000
 7113,'DEER PARK 9 ',  24.0000,2,   7,   4,   1,1.03158545, -49.147371, 1.10000, 0.90000, 1.10000, 0.90000
 7114,'DEER PARK 10',  24.0000,1,   7,   4,   1,1.00995290, -51.577890, 1.10000, 0.90000, 1.10000, 0.90000
 7115,'DEER PARK 11',  24.0000,1,   7,   4,   1,1.00995290, -51.577890, 1.10000, 0.90000, 1.10000, 0.90000
 7116,'WALLIS 0    ', 115.0000,1,   7,   1,   1,0.98203743, -50.153867, 1.10000, 0.90000, 1.10000, 0.90000
 7117,'HOUSTON 67 0', 115.0000,1,   7,   3,   1,0.99579287, -55.649598, 1.10000, 0.90000, 1.10000, 0.90000
 7118,'SPRING 4 0  ', 115.0000,1,   7,   5,   1,0.98338681, -56.318615, 1.10000, 0.90000, 1.10000, 0.90000
 7119,'SOUTH HOUS~1', 115.0000,1,   7,   4,   1,0.99006838, -56.781982, 1.10000, 0.90000, 1.10000, 0.90000
 7120,'HOUSTON 3 0 ', 115.0000,1,   7,   3,   1,0.98622906, -57.449910, 1.10000, 0.90000, 1.10000, 0.90000
 7121,'HOUSTON 3 1 ',  18.0000,1,   7,   3,   1,0.98622906, -57.449910, 1.10000, 0.90000, 1.10000, 0.90000
 7122,'HOUSTON 3 2 ',  18.0000,1,   7,   3,   1,0.98622906, -57.449910, 1.10000, 0.90000, 1.10000, 0.90000
 7123,'SEADRIFT 0  ', 115.0000,2,   7,   6,   1,1.01658344, -40.267913, 1.10000, 0.90000, 1.10000, 0.90000
 7124,'HOUSTON 34 0', 115.0000,1,   7,   3,   1,0.98967677, -57.256451, 1.10000, 0.90000, 1.10000, 0.90000
 7125,'SUGAR LAND~2', 500.0000,1,   7,   3,   1,1.01126945, -51.548483, 1.10000, 0.90000, 1.10000, 0.90000
 7126,'SUGAR LAND~3', 230.0000,1,   7,   3,   1,1.00234449, -53.296151, 1.10000, 0.90000, 1.10000, 0.90000
 7127,'SUGAR LAND~4', 115.0000,1,   7,   3,   1,1.00080061, -54.540485, 1.10000, 0.90000, 1.10000, 0.90000
 7128,'CONROE 7 0  ', 115.0000,1,   7,   5,   1,1.00153577, -51.568205, 1.10000, 0.90000, 1.10000, 0.90000
 7129,'LOLITA 0    ', 115.0000,1,   7,   6,   1,1.02401149, -44.665329, 1.10000, 0.90000, 1.10000, 0.90000
 7130,'LAPORTE 0   ', 500.0000,1,   7,   4,   1,1.00931370, -51.641568, 1.10000, 0.90000, 1.10000, 0.90000
 7131,'LAPORTE 1   ', 230.0000,1,   7,   4,   1,1.00321126, -53.011147, 1.10000, 0.90000, 1.10000, 0.90000
 7132,'LAPORTE 2   ', 115.0000,1,   7,   4,   1,0.99386752, -55.192600, 1.10000, 0.90000, 1.10000, 0.90000
 7133,'LAPORTE 3   ',  13.8000,1,   7,   4,   1,1.00931370, -51.641568, 1.10000, 0.90000, 1.10000, 0.90000
 7134,'LAPORTE 4   ',  13.8000,1,   7,   4,   1,1.00931370, -51.641568, 1.10000, 0.90000, 1.10000, 0.90000
 7135,'LAPORTE 5   ',  13.8000,1,   7,   4,   1,1.00931370, -51.641568, 1.10000, 0.90000, 1.10000, 0.90000
 7136,'LAPORTE 6   ',  13.8000,1,   7,   4,   1,1.00931370, -51.641568, 1.10000, 0.90000, 1.10000, 0.90000
 7137,'LAPORTE 7   ',  13.8000,1,   7,   4,   1,1.00931370, -51.641568, 1.10000, 0.90000, 1.10000, 0.90000
 7138,'LAPORTE 8   ',  13.8000,1,   7,   4,   1,1.00931370, -51.641568, 1.10000, 0.90000, 1.10000, 0.90000
 7139,'LAPORTE 9   ',  13.8000,1,   7,   4,   1,1.00931370, -51.641568, 1.10000, 0.90000, 1.10000, 0.90000
 7140,'LAPORTE 10  ',  13.8000,1,   7,   4,   1,1.00931370, -51.641568, 1.10000, 0.90000, 1.10000, 0.90000
 7141,'LAPORTE 11  ',  13.8000,1,   7,   4,   1,1.00931370, -51.641568, 1.10000, 0.90000, 1.10000, 0.90000
 7142,'LAPORTE 12  ',  13.8000,1,   7,   4,   1,1.00931370, -51.641568, 1.10000, 0.90000, 1.10000, 0.90000
 7143,'NEW CANEY 0 ', 115.0000,1,   7,   5,   1,0.99896854, -57.692593, 1.10000, 0.90000, 1.10000, 0.90000
 7144,'HOUSTON 14 0', 115.0000,1,   7,   4,   1,0.99180496, -56.290198, 1.10000, 0.90000, 1.10000, 0.90000
 7145,'HOUSTON 2 0 ', 115.0000,1,   7,   4,   1,1.02999997, -58.676379, 1.10000, 0.90000, 1.10000, 0.90000
 7146,'HOUSTON 2 1 ',  13.8000,1,   7,   4,   1,1.02999997, -58.676379, 1.10000, 0.90000, 1.10000, 0.90000
 7147,'HOUSTON 78 0', 115.0000,1,   7,   3,   1,1.00177360, -56.592174, 1.10000, 0.90000, 1.10000, 0.90000
 7148,'HOUSTON 40 0', 115.0000,1,   7,   3,   1,0.98857647, -57.506648, 1.10000, 0.90000, 1.10000, 0.90000
 7149,'BLOOMINGTO~1', 115.0000,1,   7,   6,   1,1.00787914, -43.125032, 1.10000, 0.90000, 1.10000, 0.90000
 7150,'WILLIS 2 0  ', 230.0000,1,   7,   5,   1,1.02854836, -48.465557, 1.10000, 0.90000, 1.10000, 0.90000
 7151,'WILLIS 2 1  ', 115.0000,1,   7,   5,   1,1.02595532, -50.490865, 1.10000, 0.90000, 1.10000, 0.90000
 7152,'HOUSTON 51 0', 115.0000,1,   7,   3,   1,0.99313521, -56.922356, 1.10000, 0.90000, 1.10000, 0.90000
 7153,'PALACIOS 0  ', 115.0000,1,   7,   1,   1,0.99946028, -41.811334, 1.10000, 0.90000, 1.10000, 0.90000
 7154,'CONROE 4 0  ', 115.0000,1,   7,   5,   1,1.00303888, -56.321316, 1.10000, 0.90000, 1.10000, 0.90000
 7155,'HOUSTON 52 0', 115.0000,1,   7,   3,   1,0.98596388, -57.230712, 1.10000, 0.90000, 1.10000, 0.90000
 7156,'SPRING 2 0  ', 230.0000,1,   7,   5,   1,0.99846560, -53.569081, 1.10000, 0.90000, 1.10000, 0.90000
 7157,'SPRING 2 1  ', 115.0000,1,   7,   5,   1,0.99464965, -55.640142, 1.10000, 0.90000, 1.10000, 0.90000
 7158,'KINGWOOD 1 0', 115.0000,1,   7,   4,   1,0.98099518, -57.736033, 1.10000, 0.90000, 1.10000, 0.90000
 7159,'HOUSTON 5 0 ', 500.0000,1,   7,   3,   1,1.00907481, -50.143161, 1.10000, 0.90000, 1.10000, 0.90000
 7160,'HOUSTON 5 1 ', 230.0000,1,   7,   3,   1,1.00582695, -51.794981, 1.10000, 0.90000, 1.10000, 0.90000
 7161,'HOUSTON 5 2 ', 115.0000,1,   7,   3,   1,1.00261128, -53.990467, 1.10000, 0.90000, 1.10000, 0.90000
 7162,'HOUSTON 5 3 ',  18.0000,2,   7,   3,   1,1.01803064, -49.161178, 1.10000, 0.90000, 1.10000, 0.90000
 7163,'HOUSTON 5 4 ',  18.0000,1,   7,   3,   1,1.00907481, -50.143161, 1.10000, 0.90000, 1.10000, 0.90000
 7164,'HOUSTON 5 5 ',  18.0000,1,   7,   3,   1,1.00907481, -50.143161, 1.10000, 0.90000, 1.10000, 0.90000
 7165,'HOUSTON 5 6 ',  18.0000,1,   7,   3,   1,1.00907481, -50.143161, 1.10000, 0.90000, 1.10000, 0.90000
 7166,'HOUSTON 5 7 ',  18.0000,1,   7,   3,   1,1.00907481, -50.143161, 1.10000, 0.90000, 1.10000, 0.90000
 7167,'HOUSTON 5 8 ',  18.0000,1,   7,   3,   1,1.00907481, -50.143161, 1.10000, 0.90000, 1.10000, 0.90000
 7168,'HOUSTON 5 9 ',  18.0000,1,   7,   3,   1,1.00907481, -50.143161, 1.10000, 0.90000, 1.10000, 0.90000
 7169,'HOUSTON 5 10',  18.0000,1,   7,   3,   1,1.00907481, -50.143161, 1.10000, 0.90000, 1.10000, 0.90000
 7170,'HOUSTON 5 11',  18.0000,2,   7,   3,   1,1.03027344, -47.756543, 1.10000, 0.90000, 1.10000, 0.90000
 7171,'TEXAS CITY~1', 230.0000,1,   7,   2,   1,1.00451410, -52.715260, 1.10000, 0.90000, 1.10000, 0.90000
 7172,'TEXAS CITY~2', 115.0000,1,   7,   2,   1,1.00705576, -53.535463, 1.10000, 0.90000, 1.10000, 0.90000
 7173,'KINGWOOD 2 0', 115.0000,1,   7,   4,   1,0.98078656, -58.374546, 1.10000, 0.90000, 1.10000, 0.90000
 7174,'HOUSTON 8 0 ', 115.0000,1,   7,   4,   1,0.98553181, -56.600210, 1.10000, 0.90000, 1.10000, 0.90000
 7175,'SPRING 7 0  ', 500.0000,1,   7,   5,   1,1.00777888, -49.370192, 1.10000, 0.90000, 1.10000, 0.90000
 7176,'SPRING 7 1  ', 230.0000,1,   7,   5,   1,1.00168025, -52.102005, 1.10000, 0.90000, 1.10000, 0.90000
 7177,'SPRING 7 2  ', 115.0000,1,   7,   5,   1,0.98647946, -55.685610, 1.10000, 0.90000, 1.10000, 0.90000
 7178,'HOUSTON 41 0', 115.0000,1,   7,   3,   1,0.98563969, -57.479232, 1.10000, 0.90000, 1.10000, 0.90000
 7179,'FRESNO 0    ', 115.0000,1,   7,   3,   1,0.98810220, -56.243507, 1.10000, 0.90000, 1.10000, 0.90000
 7180,'HOUSTON 48 0', 115.0000,1,   7,   3,   1,0.99166793, -57.336815, 1.10000, 0.90000, 1.10000, 0.90000
 7181,'HOUSTON 58 0', 115.0000,1,   7,   3,   1,0.98698336, -57.251052, 1.10000, 0.90000, 1.10000, 0.90000
 7182,'PATTISON 0  ', 115.0000,1,   7,   3,   1,0.99311411, -50.950278, 1.10000, 0.90000, 1.10000, 0.90000
 7183,'HOUSTON 77 0', 115.0000,1,   7,   3,   1,1.02610564, -57.353870, 1.10000, 0.90000, 1.10000, 0.90000
 7184,'MISSOURI C~2', 230.0000,1,   7,   3,   1,1.00594831, -52.198461, 1.10000, 0.90000, 1.10000, 0.90000
 7185,'MISSOURI C~3', 115.0000,1,   7,   3,   1,0.99959570, -53.359996, 1.10000, 0.90000, 1.10000, 0.90000
 7186,'HOUSTON 4 0 ', 500.0000,1,   7,   3,   1,1.00894880, -51.359928, 1.10000, 0.90000, 1.10000, 0.90000
 7187,'HOUSTON 4 1 ', 230.0000,1,   7,   3,   1,1.00202358, -53.604240, 1.10000, 0.90000, 1.10000, 0.90000
 7188,'HOUSTON 4 2 ', 115.0000,1,   7,   3,   1,0.99709642, -55.958466, 1.10000, 0.90000, 1.10000, 0.90000
 7189,'HOUSTON 4 3 ',  13.8000,1,   7,   3,   1,1.00894880, -51.359928, 1.10000, 0.90000, 1.10000, 0.90000
 7190,'HOUSTON 4 4 ',  13.8000,1,   7,   3,   1,1.00894880, -51.359928, 1.10000, 0.90000, 1.10000, 0.90000
 7191,'HOUSTON 4 5 ',  13.8000,1,   7,   3,   1,1.00894880, -51.359928, 1.10000, 0.90000, 1.10000, 0.90000
 7192,'HOUSTON 4 6 ',  13.8000,1,   7,   3,   1,1.00894880, -51.359928, 1.10000, 0.90000, 1.10000, 0.90000
 7193,'HOUSTON 4 7 ',  13.8000,1,   7,   3,   1,1.00894880, -51.359928, 1.10000, 0.90000, 1.10000, 0.90000
 7194,'HOUSTON 4 8 ',  13.8000,1,   7,   3,   1,1.00894880, -51.359928, 1.10000, 0.90000, 1.10000, 0.90000
 7195,'HOUSTON 4 9 ',  13.8000,1,   7,   3,   1,1.00894880, -51.359928, 1.10000, 0.90000, 1.10000, 0.90000
 7196,'HOUSTON 4 10',  13.8000,2,   7,   3,   1,1.01985633, -50.159533, 1.10000, 0.90000, 1.10000, 0.90000
 7197,'HOUSTON 4 11',  13.8000,1,   7,   3,   1,1.00894880, -51.359928, 1.10000, 0.90000, 1.10000, 0.90000
 7198,'TOMBALL 2 0 ', 115.0000,1,   7,   5,   1,1.02999997, -55.578906, 1.10000, 0.90000, 1.10000, 0.90000
 7199,'CYPRESS 1 0 ', 500.0000,1,   7,   5,   1,1.00970304, -49.894990, 1.10000, 0.90000, 1.10000, 0.90000
 7200,'CYPRESS 1 1 ', 230.0000,1,   7,   5,   1,1.00637639, -52.531914, 1.10000, 0.90000, 1.10000, 0.90000
 7201,'CYPRESS 1 2 ', 115.0000,1,   7,   5,   1,1.01055086, -54.746387, 1.10000, 0.90000, 1.10000, 0.90000
 7202,'HEMPSTEAD 0 ', 115.0000,1,   7,   5,   1,0.99624407, -52.740566, 1.10000, 0.90000, 1.10000, 0.90000
 7203,'WEST COLUM~1', 115.0000,1,   7,   1,   1,0.99117196, -49.882890, 1.10000, 0.90000, 1.10000, 0.90000
 7204,'BAYTOWN 1 0 ', 500.0000,1,   7,   4,   1,1.01030946, -51.323356, 1.10000, 0.90000, 1.10000, 0.90000
 7205,'BAYTOWN 1 1 ', 230.0000,1,   7,   4,   1,1.00780118, -52.173472, 1.10000, 0.90000, 1.10000, 0.90000
 7206,'BAYTOWN 1 2 ', 115.0000,1,   7,   4,   1,1.01006746, -53.665964, 1.10000, 0.90000, 1.10000, 0.90000
 7207,'BAYTOWN 1 3 ',  18.0000,1,   7,   4,   1,1.01030946, -51.323356, 1.10000, 0.90000, 1.10000, 0.90000
 7208,'BAYTOWN 1 4 ',  18.0000,1,   7,   4,   1,1.01030946, -51.323356, 1.10000, 0.90000, 1.10000, 0.90000
 7209,'BAYTOWN 1 5 ',  18.0000,1,   7,   4,   1,1.01030946, -51.323356, 1.10000, 0.90000, 1.10000, 0.90000
 7210,'BAYTOWN 1 6 ',  18.0000,1,   7,   4,   1,1.01030946, -51.323356, 1.10000, 0.90000, 1.10000, 0.90000
 7211,'BAYTOWN 1 7 ',  18.0000,1,   7,   4,   1,1.01030946, -51.323356, 1.10000, 0.90000, 1.10000, 0.90000
 7212,'BAYTOWN 1 8 ',  18.0000,1,   7,   4,   1,1.01030946, -51.323356, 1.10000, 0.90000, 1.10000, 0.90000
 7213,'SANTA FE 1 0', 115.0000,1,   7,   2,   1,1.01393330, -52.104692, 1.10000, 0.90000, 1.10000, 0.90000
 7214,'HOUSTON 27 0', 115.0000,1,   7,   3,   1,0.98641437, -57.086004, 1.10000, 0.90000, 1.10000, 0.90000
 7215,'SPRING 5 0  ', 115.0000,1,   7,   5,   1,0.98829919, -55.432927, 1.10000, 0.90000, 1.10000, 0.90000
 7216,'HOUSTON 46 0', 115.0000,1,   7,   3,   1,0.98849559, -57.444186, 1.10000, 0.90000, 1.10000, 0.90000
 7217,'HOUSTON 23 0', 115.0000,1,   7,   4,   1,0.99162710, -57.536236, 1.10000, 0.90000, 1.10000, 0.90000
 7218,'MONTGOMERY 0', 115.0000,1,   7,   5,   1,0.99050689, -53.560356, 1.10000, 0.90000, 1.10000, 0.90000
 7219,'HUNGERFORD 0', 115.0000,1,   7,   1,   1,1.01112688, -44.745023, 1.10000, 0.90000, 1.10000, 0.90000
 7220,'HOUSTON 84 0', 115.0000,1,   7,   3,   1,0.99262756, -57.057502, 1.10000, 0.90000, 1.10000, 0.90000
 7221,'HOUSTON 83 0', 115.0000,1,   7,   3,   1,0.99154210, -56.879951, 1.10000, 0.90000, 1.10000, 0.90000
 7222,'HOUSTON 24 0', 115.0000,1,   7,   3,   1,0.98829049, -57.080926, 1.10000, 0.90000, 1.10000, 0.90000
 7223,'HOUSTON 76 0', 115.0000,1,   7,   5,   1,0.99712992, -55.392687, 1.10000, 0.90000, 1.10000, 0.90000
 7224,'HOUSTON 43 0', 115.0000,1,   7,   3,   1,0.99035800, -57.449575, 1.10000, 0.90000, 1.10000, 0.90000
 7225,'HOUSTON 81 0', 115.0000,1,   7,   3,   1,0.98972255, -57.302678, 1.10000, 0.90000, 1.10000, 0.90000
 7226,'HOUSTON 35 0', 115.0000,1,   7,   3,   1,0.99684113, -57.468276, 1.10000, 0.90000, 1.10000, 0.90000
 7227,'HOUSTON 90 0', 500.0000,1,   7,   3,   1,1.00863028, -50.602665, 1.10000, 0.90000, 1.10000, 0.90000
 7228,'HOUSTON 90 1', 230.0000,1,   7,   3,   1,1.00119162, -53.077048, 1.10000, 0.90000, 1.10000, 0.90000
 7229,'HOUSTON 90 2', 115.0000,1,   7,   3,   1,0.99718612, -54.720586, 1.10000, 0.90000, 1.10000, 0.90000
 7230,'BEASLEY 0   ', 115.0000,1,   7,   1,   1,1.01476717, -47.344652, 1.10000, 0.90000, 1.10000, 0.90000
 7231,'HOUSTON 7 0 ', 115.0000,1,   7,   4,   1,0.99066603, -56.109727, 1.10000, 0.90000, 1.10000, 0.90000
 7232,'LA MARQUE 0 ', 115.0000,1,   7,   2,   1,1.01114714, -53.683555, 1.10000, 0.90000, 1.10000, 0.90000
 7233,'WALLER 0    ', 115.0000,1,   7,   5,   1,0.99483472, -54.338212, 1.10000, 0.90000, 1.10000, 0.90000
 7234,'PORTER 0    ', 115.0000,1,   7,   5,   1,0.99734139, -57.420328, 1.10000, 0.90000, 1.10000, 0.90000
 7235,'CYPRESS 2 0 ', 115.0000,1,   7,   3,   1,1.02999997, -56.965386, 1.10000, 0.90000, 1.10000, 0.90000
 7236,'HOUSTON 30 0', 115.0000,1,   7,   5,   1,1.02502239, -56.462438, 1.10000, 0.90000, 1.10000, 0.90000
 7237,'FULSHEAR 0  ', 115.0000,1,   7,   1,   1,0.99298096, -49.192983, 1.10000, 0.90000, 1.10000, 0.90000
 7238,'LIBERTY 0   ', 115.0000,1,   7,   4,   1,1.01468301, -56.166701, 1.10000, 0.90000, 1.10000, 0.90000
 7239,'WINNIE 0    ', 115.0000,1,   7,   4,   1,0.99378920, -55.825322, 1.10000, 0.90000, 1.10000, 0.90000
 7240,'HOUSTON 63 0', 115.0000,1,   7,   3,   1,1.00039566, -57.563263, 1.10000, 0.90000, 1.10000, 0.90000
 7241,'HOUSTON 70 0', 115.0000,1,   7,   3,   1,0.98812407, -57.481984, 1.10000, 0.90000, 1.10000, 0.90000
 7242,'HOUSTON 55 0', 115.0000,1,   7,   3,   1,0.99008608, -56.316880, 1.10000, 0.90000, 1.10000, 0.90000
 7243,'CROSBY 0    ', 115.0000,1,   7,   4,   1,0.99536389, -57.426960, 1.10000, 0.90000, 1.10000, 0.90000
 7244,'MANVEL 0    ', 115.0000,1,   7,   3,   1,0.98913765, -55.585879, 1.10000, 0.90000, 1.10000, 0.90000
 7245,'HOUSTON 54 0', 115.0000,1,   7,   5,   1,0.99680090, -57.300499, 1.10000, 0.90000, 1.10000, 0.90000
 7246,'HOUSTON 89 0', 115.0000,1,   7,   3,   1,0.98443627, -56.927168, 1.10000, 0.90000, 1.10000, 0.90000
 7247,'DAMON 0     ', 115.0000,1,   7,   1,   1,0.99289304, -49.463038, 1.10000, 0.90000, 1.10000, 0.90000
 7248,'HOUSTON 74 0', 115.0000,1,   7,   3,   1,0.98639137, -57.713616, 1.10000, 0.90000, 1.10000, 0.90000
 7249,'HOUSTON 26 0', 115.0000,1,   7,   3,   1,0.98892844, -57.370263, 1.10000, 0.90000, 1.10000, 0.90000
 7250,'HOUSTON 32 0', 115.0000,1,   7,   3,   1,0.99890900, -56.967708, 1.10000, 0.90000, 1.10000, 0.90000
 7251,'HOCKLEY 0   ', 115.0000,1,   7,   5,   1,0.99731553, -55.746761, 1.10000, 0.90000, 1.10000, 0.90000
 7252,'ANGLETON 0  ', 230.0000,1,   7,   2,   1,1.00445163, -50.549315, 1.10000, 0.90000, 1.10000, 0.90000
 7253,'ANGLETON 1  ', 115.0000,1,   7,   2,   1,0.99727613, -51.894790, 1.10000, 0.90000, 1.10000, 0.90000
 7254,'CONROE 3 0  ', 115.0000,1,   7,   5,   1,1.02233422, -52.923123, 1.10000, 0.90000, 1.10000, 0.90000
 7255,'HOUSTON 39 0', 115.0000,1,   7,   3,   1,0.99544317, -56.318482, 1.10000, 0.90000, 1.10000, 0.90000
 7256,'HOUSTON 59 0', 115.0000,1,   7,   3,   1,0.99642032, -56.335636, 1.10000, 0.90000, 1.10000, 0.90000
 7257,'PEARLAND 1 0', 115.0000,1,   7,   4,   1,0.98521030, -56.064498, 1.10000, 0.90000, 1.10000, 0.90000
 7258,'HOUSTON 56 0', 115.0000,1,   7,   3,   1,0.99162191, -56.909823, 1.10000, 0.90000, 1.10000, 0.90000
 7259,'HOUSTON 13 0', 115.0000,1,   7,   4,   1,0.99830079, -57.443919, 1.10000, 0.90000, 1.10000, 0.90000
 7260,'CHANNELVI~15', 115.0000,1,   7,   4,   1,0.99544501, -56.218905, 1.10000, 0.90000, 1.10000, 0.90000
 7261,'BAY CITY 0  ', 230.0000,1,   7,   1,   1,1.00970364, -45.387427, 1.10000, 0.90000, 1.10000, 0.90000
 7262,'BAY CITY 1  ', 115.0000,1,   7,   1,   1,1.01813149, -46.801450, 1.10000, 0.90000, 1.10000, 0.90000
 7263,'PASADENA 3 0', 500.0000,1,   7,   4,   1,1.00892913, -51.582299, 1.10000, 0.90000, 1.10000, 0.90000
 7264,'PASADENA 3 1', 230.0000,1,   7,   4,   1,1.00517225, -52.576583, 1.10000, 0.90000, 1.10000, 0.90000
 7265,'PASADENA 3 2', 115.0000,1,   7,   4,   1,0.99465102, -55.308922, 1.10000, 0.90000, 1.10000, 0.90000
 7266,'PASADENA 3 3',  13.8000,1,   7,   4,   1,1.00892913, -51.582299, 1.10000, 0.90000, 1.10000, 0.90000
 7267,'PASADENA 3 4',  13.8000,1,   7,   4,   1,1.00892913, -51.582299, 1.10000, 0.90000, 1.10000, 0.90000
 7268,'PASADENA 3 5',  13.8000,1,   7,   4,   1,1.00892913, -51.582299, 1.10000, 0.90000, 1.10000, 0.90000
 7269,'PASADENA 3 6',  13.8000,2,   7,   4,   1,1.00999999, -49.528253, 1.10000, 0.90000, 1.10000, 0.90000
 7270,'PASADENA 3 7',  13.8000,2,   7,   4,   1,1.00999999, -50.356881, 1.10000, 0.90000, 1.10000, 0.90000
 7271,'BROOKSHIRE 0', 115.0000,1,   7,   3,   1,0.99277085, -54.372308, 1.10000, 0.90000, 1.10000, 0.90000
 7272,'HOUSTON 25 0', 115.0000,1,   7,   3,   1,0.99068540, -56.753483, 1.10000, 0.90000, 1.10000, 0.90000
 7273,'TEXAS CITY~3', 115.0000,1,   7,   2,   1,1.01870573, -53.658847, 1.10000, 0.90000, 1.10000, 0.90000
 7274,'VICTORIA 3 0', 230.0000,1,   7,   6,   1,1.01472831, -39.332280, 1.10000, 0.90000, 1.10000, 0.90000
 7275,'VICTORIA 3 1', 115.0000,1,   7,   6,   1,1.00943863, -39.563307, 1.10000, 0.90000, 1.10000, 0.90000
 7276,'HOUSTON 36 0', 115.0000,1,   7,   3,   1,1.01339865, -57.748710, 1.10000, 0.90000, 1.10000, 0.90000
 7277,'GANADO 0    ', 115.0000,1,   7,   6,   1,1.02999997, -45.173683, 1.10000, 0.90000, 1.10000, 0.90000
 7278,'MONT BELVI~1', 230.0000,1,   7,   4,   1,1.00334656, -53.103003, 1.10000, 0.90000, 1.10000, 0.90000
 7279,'MONT BELVI~2', 115.0000,1,   7,   4,   1,1.00103557, -54.385255, 1.10000, 0.90000, 1.10000, 0.90000
 7280,'MONT BELVI~3',  13.8000,1,   7,   4,   1,1.00334656, -53.103003, 1.10000, 0.90000, 1.10000, 0.90000
 7281,'MONT BELVI~4',  13.8000,1,   7,   4,   1,1.00334656, -53.103003, 1.10000, 0.90000, 1.10000, 0.90000
 7282,'BAYTOWN 3 0 ', 230.0000,1,   7,   4,   1,1.00635576, -52.194523, 1.10000, 0.90000, 1.10000, 0.90000
 7283,'BAYTOWN 3 1 ', 115.0000,1,   7,   4,   1,0.99440432, -54.656475, 1.10000, 0.90000, 1.10000, 0.90000
 7284,'BAYTOWN 3 2 ',  13.2000,1,   7,   4,   1,1.00635576, -52.194523, 1.10000, 0.90000, 1.10000, 0.90000
 7285,'BAYTOWN 3 3 ',  13.2000,2,   7,   4,   1,1.00646746, -51.119284, 1.10000, 0.90000, 1.10000, 0.90000
 7286,'BAYTOWN 3 4 ',  13.2000,2,   7,   4,   1,1.00656629, -49.719904, 1.10000, 0.90000, 1.10000, 0.90000
 7287,'BAYTOWN 3 5 ',  13.2000,2,   7,   4,   1,1.00634396, -50.052173, 1.10000, 0.90000, 1.10000, 0.90000
 7288,'BAYTOWN 3 6 ',  13.2000,2,   7,   4,   1,1.00654280, -49.913260, 1.10000, 0.90000, 1.10000, 0.90000
 7289,'BAYTOWN 3 7 ',  13.2000,2,   7,   4,   1,1.00656605, -50.493591, 1.10000, 0.90000, 1.10000, 0.90000
 7290,'SPRING 6 0  ', 115.0000,1,   7,   5,   1,0.98575079, -56.526594, 1.10000, 0.90000, 1.10000, 0.90000
 7291,'HUMBLE 2 0  ', 115.0000,1,   7,   5,   1,0.97709328, -57.973041, 1.10000, 0.90000, 1.10000, 0.90000
 7292,'HOUSTON 69 0', 115.0000,1,   7,   5,   1,1.00104666, -54.609647, 1.10000, 0.90000, 1.10000, 0.90000
 7293,'SANTA FE 2 0', 115.0000,1,   7,   2,   1,1.00293350, -52.781462, 1.10000, 0.90000, 1.10000, 0.90000
 7294,'PORT BOLIV~1', 115.0000,1,   7,   4,   1,1.01455867, -54.340896, 1.10000, 0.90000, 1.10000, 0.90000
 7295,'HOUSTON 42 0', 115.0000,1,   7,   5,   1,0.98727131, -56.723775, 1.10000, 0.90000, 1.10000, 0.90000
 7296,'HOUSTON 85 0', 115.0000,1,   7,   3,   1,0.98511821, -57.757787, 1.10000, 0.90000, 1.10000, 0.90000
 7297,'HOUSTON 50 0', 115.0000,1,   7,   3,   1,0.98849654, -56.924016, 1.10000, 0.90000, 1.10000, 0.90000
 7298,'HOUSTON 62 0', 115.0000,1,   7,   3,   1,0.99024296, -57.465189, 1.10000, 0.90000, 1.10000, 0.90000
 7299,'EAGLE LAKE 0', 115.0000,1,   7,   1,   1,0.99878198, -45.237972, 1.10000, 0.90000, 1.10000, 0.90000
 7300,'CONROE 2 0  ', 115.0000,1,   7,   5,   1,1.02999997, -56.634948, 1.10000, 0.90000, 1.10000, 0.90000
 7301,'WEBSTER 0   ', 115.0000,1,   7,   4,   1,0.98293298, -56.960578, 1.10000, 0.90000, 1.10000, 0.90000
 7302,'SWEENY 0    ', 115.0000,1,   7,   1,   1,1.00186181, -48.503134, 1.10000, 0.90000, 1.10000, 0.90000
 7303,'BLESSING 0  ', 115.0000,1,   7,   1,   1,1.01607788, -45.724466, 1.10000, 0.90000, 1.10000, 0.90000
 7304,'WHARTON 1 0 ', 500.0000,1,   7,   1,   1,1.01442230, -43.931169, 1.10000, 0.90000, 1.10000, 0.90000
 7305,'WHARTON 1 1 ', 230.0000,1,   7,   1,   1,1.01301527, -45.258589, 1.10000, 0.90000, 1.10000, 0.90000
 7306,'WHARTON 1 2 ', 115.0000,1,   7,   1,   1,1.01086807, -42.810383, 1.10000, 0.90000, 1.10000, 0.90000
 7307,'WHARTON 1 3 ',  24.0000,1,   7,   1,   1,1.01442230, -43.931169, 1.10000, 0.90000, 1.10000, 0.90000
 7308,'WHARTON 1 4 ',  24.0000,1,   7,   1,   1,1.01442230, -43.931169, 1.10000, 0.90000, 1.10000, 0.90000
 7309,'WHARTON 1 5 ',  24.0000,1,   7,   1,   1,1.01442230, -43.931169, 1.10000, 0.90000, 1.10000, 0.90000
 7310,'WHARTON 1 6 ',  24.0000,1,   7,   1,   1,1.01442230, -43.931169, 1.10000, 0.90000, 1.10000, 0.90000
 7311,'WHARTON 1 7 ',  24.0000,2,   7,   1,   1,1.02578855, -42.693518, 1.10000, 0.90000, 1.10000, 0.90000
 7312,'LAKE JACKS~1', 230.0000,1,   7,   2,   1,1.00726008, -49.773084, 1.10000, 0.90000, 1.10000, 0.90000
 7313,'LAKE JACKS~2', 115.0000,1,   7,   2,   1,0.99335331, -51.405684, 1.10000, 0.90000, 1.10000, 0.90000
 7314,'BELLVILLE 0 ', 115.0000,1,   7,   5,   1,0.98474318, -50.455154, 1.10000, 0.90000, 1.10000, 0.90000
 7315,'KATY 4 0    ', 115.0000,1,   7,   3,   1,1.00789213, -55.928277, 1.10000, 0.90000, 1.10000, 0.90000
 7316,'HOUSTON 38 0', 115.0000,1,   7,   3,   1,0.98769820, -56.777563, 1.10000, 0.90000, 1.10000, 0.90000
 7317,'FRIENDSWOO~1', 115.0000,1,   7,   4,   1,0.98958915, -54.592869, 1.10000, 0.90000, 1.10000, 0.90000
 7318,'HOUSTON 17 0', 115.0000,1,   7,   4,   1,0.98509812, -57.200133, 1.10000, 0.90000, 1.10000, 0.90000
 7319,'HOUSTON 66 0', 115.0000,1,   7,   5,   1,0.98712647, -55.968749, 1.10000, 0.90000, 1.10000, 0.90000
 7320,'FREEPORT 1 0', 500.0000,1,   7,   2,   1,1.01193869, -48.443899, 1.10000, 0.90000, 1.10000, 0.90000
 7321,'FREEPORT 1 1', 230.0000,1,   7,   2,   1,1.01054549, -48.757193, 1.10000, 0.90000, 1.10000, 0.90000
 7322,'FREEPORT 1 2', 115.0000,1,   7,   2,   1,1.01647866, -44.864268, 1.10000, 0.90000, 1.10000, 0.90000
 7323,'FREEPORT 1 3',  13.8000,1,   7,   2,   1,1.01193869, -48.443899, 1.10000, 0.90000, 1.10000, 0.90000
 7324,'FREEPORT 1 4',  13.8000,1,   7,   2,   1,1.01193869, -48.443899, 1.10000, 0.90000, 1.10000, 0.90000
 7325,'FREEPORT 1 5',  13.8000,2,   7,   2,   1,1.01999998, -46.445201, 1.10000, 0.90000, 1.10000, 0.90000
 7326,'FREEPORT 1 6',  13.8000,1,   7,   2,   1,1.01193869, -48.443899, 1.10000, 0.90000, 1.10000, 0.90000
 7327,'NEWGULF 0   ', 230.0000,1,   7,   1,   1,1.01510930, -46.351590, 1.10000, 0.90000, 1.10000, 0.90000
 7328,'NEWGULF 1   ', 115.0000,1,   7,   1,   1,1.00925195, -47.419620, 1.10000, 0.90000, 1.10000, 0.90000
 7329,'NEWGULF 2   ',  13.8000,2,   7,   1,   1,1.03905475, -43.719122, 1.10000, 0.90000, 1.10000, 0.90000
 7330,'HOUSTON 60 0', 115.0000,1,   7,   3,   1,0.99122858, -57.328571, 1.10000, 0.90000, 1.10000, 0.90000
 7331,'PASADENA 1 0', 500.0000,1,   7,   4,   1,1.00936270, -51.316799, 1.10000, 0.90000, 1.10000, 0.90000
 7332,'PASADENA 1 1', 230.0000,1,   7,   4,   1,1.00251269, -53.265937, 1.10000, 0.90000, 1.10000, 0.90000
 7333,'PASADENA 1 2', 115.0000,1,   7,   4,   1,0.99548554, -55.503917, 1.10000, 0.90000, 1.10000, 0.90000
 7334,'PASADENA 1 3',  20.0000,1,   7,   4,   1,1.00936270, -51.316799, 1.10000, 0.90000, 1.10000, 0.90000
 7335,'PASADENA 1 4',  20.0000,1,   7,   4,   1,1.00936270, -51.316799, 1.10000, 0.90000, 1.10000, 0.90000
 7336,'STAFFORD 0  ', 115.0000,1,   7,   3,   1,0.99950641, -56.117309, 1.10000, 0.90000, 1.10000, 0.90000
 7337,'EDNA 0      ', 115.0000,1,   7,   6,   1,1.01496959, -44.819848, 1.10000, 0.90000, 1.10000, 0.90000
 7338,'HOUSTON 21 0', 115.0000,1,   7,   4,   1,0.98819238, -57.294919, 1.10000, 0.90000, 1.10000, 0.90000
 7339,'NEEDVILLE 0 ', 115.0000,1,   7,   1,   1,0.99772596, -48.709255, 1.10000, 0.90000, 1.10000, 0.90000
 7340,'SEALY 0     ', 115.0000,2,   7,   3,   1,0.98408103, -52.331943, 1.10000, 0.90000, 1.10000, 0.90000
 7341,'KATY 3 0    ', 500.0000,1,   7,   3,   1,1.00670373, -49.158572, 1.10000, 0.90000, 1.10000, 0.90000
 7342,'KATY 3 1    ', 230.0000,1,   7,   3,   1,1.00044656, -52.466812, 1.10000, 0.90000, 1.10000, 0.90000
 7343,'KATY 3 2    ', 115.0000,1,   7,   3,   1,0.97538447, -53.747172, 1.10000, 0.90000, 1.10000, 0.90000
 7344,'HOUSTON 37 0', 115.0000,1,   7,   3,   1,0.98404688, -57.801576, 1.10000, 0.90000, 1.10000, 0.90000
 7345,'HOUSTON 19 0', 115.0000,1,   7,   4,   1,0.98951876, -57.047857, 1.10000, 0.90000, 1.10000, 0.90000
 7346,'THOMPSONS 0 ', 500.0000,1,   7,   3,   1,1.01332986, -51.259275, 1.10000, 0.90000, 1.10000, 0.90000
 7347,'THOMPSONS 1 ', 230.0000,1,   7,   3,   1,1.00789964, -51.905538, 1.10000, 0.90000, 1.10000, 0.90000
 7348,'THOMPSONS 2 ', 115.0000,1,   7,   3,   1,1.00726461, -51.724333, 1.10000, 0.90000, 1.10000, 0.90000
 7349,'THOMPSONS 3 ',  13.8000,1,   7,   3,   1,1.01332986, -51.259275, 1.10000, 0.90000, 1.10000, 0.90000
 7350,'THOMPSONS 4 ',  13.8000,1,   7,   3,   1,1.01332986, -51.259275, 1.10000, 0.90000, 1.10000, 0.90000
 7351,'THOMPSONS 5 ',  13.8000,1,   7,   3,   1,1.01332986, -51.259275, 1.10000, 0.90000, 1.10000, 0.90000
 7352,'THOMPSONS 6 ',  13.8000,1,   7,   3,   1,1.01332986, -51.259275, 1.10000, 0.90000, 1.10000, 0.90000
 7353,'THOMPSONS 7 ',  13.8000,1,   7,   3,   1,1.01332986, -51.259275, 1.10000, 0.90000, 1.10000, 0.90000
 7354,'THOMPSONS 8 ',  13.8000,2,   7,   3,   1,1.03533518, -48.762653, 1.10000, 0.90000, 1.10000, 0.90000
 7355,'THOMPSONS 9 ',  13.8000,1,   7,   3,   1,1.01332986, -51.259275, 1.10000, 0.90000, 1.10000, 0.90000
 7356,'THOMPSONS 10',  13.8000,1,   7,   3,   1,1.01332986, -51.259275, 1.10000, 0.90000, 1.10000, 0.90000
 7357,'THOMPSONS 11',  13.8000,1,   7,   3,   1,1.01332986, -51.259275, 1.10000, 0.90000, 1.10000, 0.90000
 7358,'THOMPSONS 12',  13.8000,1,   7,   3,   1,1.01332986, -51.259275, 1.10000, 0.90000, 1.10000, 0.90000
 7359,'THOMPSONS 13',  13.8000,1,   7,   3,   1,1.01332986, -51.259275, 1.10000, 0.90000, 1.10000, 0.90000
 7360,'THOMPSONS 14',  13.8000,1,   7,   3,   1,1.01332986, -51.259275, 1.10000, 0.90000, 1.10000, 0.90000
 7361,'THOMPSONS 15',  13.8000,1,   7,   3,   1,1.01332986, -51.259275, 1.10000, 0.90000, 1.10000, 0.90000
 7362,'HOUSTON 61 0', 115.0000,1,   7,   3,   1,0.98746181, -57.547465, 1.10000, 0.90000, 1.10000, 0.90000
 7363,'GALVESTON ~4', 115.0000,1,   7,   2,   1,1.01222551, -50.651115, 1.10000, 0.90000, 1.10000, 0.90000
 7364,'EAST BERNA~1', 115.0000,1,   7,   1,   1,0.99398088, -47.723812, 1.10000, 0.90000, 1.10000, 0.90000
 7365,'HOUSTON 20 0', 115.0000,1,   7,   4,   1,0.99403137, -57.312479, 1.10000, 0.90000, 1.10000, 0.90000
 7366,'CHANNELVIE~1', 500.0000,1,   7,   4,   1,1.00941002, -51.528173, 1.10000, 0.90000, 1.10000, 0.90000
 7367,'CHANNELVIE~2', 230.0000,1,   7,   4,   1,1.00411332, -52.923137, 1.10000, 0.90000, 1.10000, 0.90000
 7368,'CHANNELVIE~7', 115.0000,1,   7,   4,   1,0.99842322, -55.481746, 1.10000, 0.90000, 1.10000, 0.90000
 7369,'CHANNELVIE~8',  18.0000,1,   7,   4,   1,1.00941002, -51.528173, 1.10000, 0.90000, 1.10000, 0.90000
 7370,'CHANNELVIE~9',  18.0000,1,   7,   4,   1,1.00941002, -51.528173, 1.10000, 0.90000, 1.10000, 0.90000
 7371,'CHANNELVI~10',  18.0000,1,   7,   4,   1,1.00941002, -51.528173, 1.10000, 0.90000, 1.10000, 0.90000
 7372,'CHANNELVI~11',  18.0000,1,   7,   4,   1,1.00941002, -51.528173, 1.10000, 0.90000, 1.10000, 0.90000
 7373,'CHANNELVI~12',  18.0000,1,   7,   4,   1,1.00941002, -51.528173, 1.10000, 0.90000, 1.10000, 0.90000
 7374,'CHANNELVI~13',  18.0000,1,   7,   4,   1,1.00941002, -51.528173, 1.10000, 0.90000, 1.10000, 0.90000
 7375,'CHANNELVI~14',  18.0000,1,   7,   4,   1,1.00941002, -51.528173, 1.10000, 0.90000, 1.10000, 0.90000
 7376,'CHANNELVIE~3',  18.0000,1,   7,   4,   1,1.00941002, -51.528173, 1.10000, 0.90000, 1.10000, 0.90000
 7377,'CHANNELVIE~4',  18.0000,2,   7,   4,   1,1.02668417, -49.616632, 1.10000, 0.90000, 1.10000, 0.90000
 7378,'CHANNELVIE~5',  18.0000,1,   7,   4,   1,1.00941002, -51.528173, 1.10000, 0.90000, 1.10000, 0.90000
 7379,'CHANNELVIE~6',  18.0000,1,   7,   4,   1,1.00941002, -51.528173, 1.10000, 0.90000, 1.10000, 0.90000
 7380,'FREEPORT 3 0', 115.0000,2,   7,   2,   1,1.02444577, -43.544549, 1.10000, 0.90000, 1.10000, 0.90000
 7381,'HOUSTON 15 0', 115.0000,1,   7,   4,   1,0.99716020, -57.879849, 1.10000, 0.90000, 1.10000, 0.90000
 7382,'HOUSTON 31 0', 115.0000,1,   7,   3,   1,0.98641914, -57.402180, 1.10000, 0.90000, 1.10000, 0.90000
 7383,'ROSHARON 0  ', 115.0000,1,   7,   2,   1,0.99086362, -54.998609, 1.10000, 0.90000, 1.10000, 0.90000
 7384,'HOUSTON 44 0', 115.0000,1,   7,   3,   1,0.98867732, -57.365229, 1.10000, 0.90000, 1.10000, 0.90000
 7385,'HOUSTON 75 0', 115.0000,1,   7,   3,   1,0.99004757, -57.371021, 1.10000, 0.90000, 1.10000, 0.90000
 7386,'HOUSTON 71 0', 115.0000,1,   7,   3,   1,0.99224722, -57.221382, 1.10000, 0.90000, 1.10000, 0.90000
 7387,'HUMBLE 1 0  ', 115.0000,1,   7,   4,   1,0.98240358, -58.504504, 1.10000, 0.90000, 1.10000, 0.90000
 7388,'HOUSTON 68 0', 115.0000,1,   7,   3,   1,0.99643874, -57.791419, 1.10000, 0.90000, 1.10000, 0.90000
 7389,'WILLIS 1 0  ', 500.0000,3,   7,   5,   1,1.01999998, -43.294998, 1.10000, 0.90000, 1.10000, 0.90000
 7390,'WILLIS 1 1  ', 230.0000,1,   7,   5,   1,1.02186203, -47.648725, 1.10000, 0.90000, 1.10000, 0.90000
 7391,'WILLIS 1 2  ', 115.0000,1,   7,   5,   1,1.01383400, -49.298328, 1.10000, 0.90000, 1.10000, 0.90000
 7392,'BAYTOWN 4 0 ', 115.0000,1,   7,   4,   1,1.00157940, -55.446164, 1.10000, 0.90000, 1.10000, 0.90000
 7393,'VAN VLECK 0 ', 115.0000,1,   7,   1,   1,0.99742055, -48.646875, 1.10000, 0.90000, 1.10000, 0.90000
 7394,'HUFFMAN 0   ', 115.0000,1,   7,   4,   1,0.98407835, -57.146031, 1.10000, 0.90000, 1.10000, 0.90000
 7395,'HOUSTON 53 0', 115.0000,1,   7,   3,   1,0.99635893, -57.020062, 1.10000, 0.90000, 1.10000, 0.90000
 7396,'HOUSTON 91 0', 115.0000,1,   7,   3,   1,0.98953283, -56.243258, 1.10000, 0.90000, 1.10000, 0.90000
 7397,'ROSENBERG 0 ', 115.0000,1,   7,   3,   1,1.02175474, -50.115598, 1.10000, 0.90000, 1.10000, 0.90000
 7398,'PASADENA 5 0', 115.0000,1,   7,   4,   1,0.99298310, -56.556961, 1.10000, 0.90000, 1.10000, 0.90000
 7399,'HOUSTON 45 0', 115.0000,1,   7,   3,   1,0.99466801, -56.607802, 1.10000, 0.90000, 1.10000, 0.90000
 7400,'HOUSTON 6 0 ', 500.0000,2,   7,   4,   1,1.00874484, -51.360827, 1.10000, 0.90000, 1.10000, 0.90000
 7401,'HOUSTON 6 1 ', 230.0000,1,   7,   4,   1,1.00473630, -52.789029, 1.10000, 0.90000, 1.10000, 0.90000
 7402,'HOUSTON 6 2 ', 115.0000,1,   7,   4,   1,0.99999523, -55.102292, 1.10000, 0.90000, 1.10000, 0.90000
 7403,'PASADENA 4 0', 115.0000,1,   7,   4,   1,0.99205142, -56.465840, 1.10000, 0.90000, 1.10000, 0.90000
 7404,'HOUSTON 57 0', 115.0000,1,   7,   5,   1,0.98883730, -57.107543, 1.10000, 0.90000, 1.10000, 0.90000
 7405,'GALVESTON ~3', 115.0000,1,   7,   2,   1,1.00322700, -54.419730, 1.10000, 0.90000, 1.10000, 0.90000
 7406,'POINT COMF~1', 500.0000,1,   7,   6,   1,1.02274024, -41.928793, 1.10000, 0.90000, 1.10000, 0.90000
 7407,'POINT COMF~2', 230.0000,1,   7,   6,   1,1.02043116, -41.764466, 1.10000, 0.90000, 1.10000, 0.90000
 7408,'POINT COMF~3', 115.0000,1,   7,   6,   1,1.00690699, -42.544395, 1.10000, 0.90000, 1.10000, 0.90000
 7409,'KATY 2 0    ', 230.0000,1,   7,   3,   1,0.99950069, -53.091218, 1.10000, 0.90000, 1.10000, 0.90000
 7410,'KATY 2 1    ', 115.0000,1,   7,   3,   1,0.99216712, -55.314953, 1.10000, 0.90000, 1.10000, 0.90000
 7411,'SPRING 3 0  ', 115.0000,1,   7,   5,   1,0.99261975, -56.244859, 1.10000, 0.90000, 1.10000, 0.90000
 7412,'DANBURY 0   ', 115.0000,1,   7,   2,   1,0.99380612, -53.107429, 1.10000, 0.90000, 1.10000, 0.90000
 7413,'WHARTON 2 0 ', 115.0000,2,   7,   1,   1,1.01353610, -41.613723, 1.10000, 0.90000, 1.10000, 0.90000
 7414,'VICTORIA 1 0', 500.0000,1,   7,   6,   1,1.02763391, -42.196151, 1.10000, 0.90000, 1.10000, 0.90000
 7415,'VICTORIA 1 1', 230.0000,1,   7,   6,   1,1.01989627, -41.189637, 1.10000, 0.90000, 1.10000, 0.90000
 7416,'VICTORIA 1 2', 115.0000,1,   7,   6,   1,1.01607478, -42.293221, 1.10000, 0.90000, 1.10000, 0.90000
 7417,'HOUSTON 64 0', 115.0000,1,   7,   3,   1,1.00164175, -57.081971, 1.10000, 0.90000, 1.10000, 0.90000
 7418,'HOUSTON 65 0', 115.0000,1,   7,   3,   1,1.00230420, -56.886747, 1.10000, 0.90000, 1.10000, 0.90000
 7419,'LA PORTE 0  ', 115.0000,1,   7,   4,   1,0.99175781, -55.724136, 1.10000, 0.90000, 1.10000, 0.90000
 7420,'MAGNOLIA 1 0', 230.0000,1,   7,   5,   1,1.00363874, -52.150202, 1.10000, 0.90000, 1.10000, 0.90000
 7421,'MAGNOLIA 1 1', 115.0000,1,   7,   5,   1,0.99327224, -53.902244, 1.10000, 0.90000, 1.10000, 0.90000
 7422,'ALVIN 0     ', 500.0000,2,   7,   2,   1,1.00785780, -48.839964, 1.10000, 0.90000, 1.10000, 0.90000
 7423,'ALVIN 1     ', 230.0000,1,   7,   2,   1,1.00417769, -51.034603, 1.10000, 0.90000, 1.10000, 0.90000
 7424,'ALVIN 2     ', 115.0000,1,   7,   2,   1,0.99665964, -53.129955, 1.10000, 0.90000, 1.10000, 0.90000
 7425,'HOUSTON 86 0', 115.0000,1,   7,   3,   1,0.98934734, -56.541570, 1.10000, 0.90000, 1.10000, 0.90000
 7426,'BRAZORIA 0  ', 115.0000,1,   7,   2,   1,0.98896015, -49.591289, 1.10000, 0.90000, 1.10000, 0.90000
 7427,'HOUSTON 87 0', 115.0000,1,   7,   3,   1,0.98752117, -57.731388, 1.10000, 0.90000, 1.10000, 0.90000
 7428,'FREEPORT 2 0', 500.0000,2,   7,   2,   1,1.01574159, -50.512637, 1.10000, 0.90000, 1.10000, 0.90000
 7429,'FREEPORT 2 1', 230.0000,1,   7,   2,   1,1.00915313, -49.683762, 1.10000, 0.90000, 1.10000, 0.90000
 7430,'FREEPORT 2 2', 115.0000,1,   7,   2,   1,0.99415976, -51.391979, 1.10000, 0.90000, 1.10000, 0.90000
 7431,'CONROE 6 0  ', 115.0000,1,   7,   5,   1,0.99415219, -54.087199, 1.10000, 0.90000, 1.10000, 0.90000
 7432,'MADISONVIL~1', 115.0000,1,   7,   5,   1,1.01455975, -45.224499, 1.10000, 0.90000, 1.10000, 0.90000
 8001,'NORMANGEE 0 ', 115.0000,1,   8,   7,   1,1.02271760, -41.050550, 1.10000, 0.90000, 1.10000, 0.90000
 8002,'ARP 0       ', 115.0000,1,   8,   8,   1,1.01869428, -41.268204, 1.10000, 0.90000, 1.10000, 0.90000
 8003,'CENTERVILL~1', 115.0000,1,   8,   7,   1,1.02999997, -43.232150, 1.10000, 0.90000, 1.10000, 0.90000
 8004,'LUFKIN 3 0  ', 230.0000,1,   8,   8,   1,1.02871072, -43.119783, 1.10000, 0.90000, 1.10000, 0.90000
 8005,'LUFKIN 3 1  ', 115.0000,1,   8,   8,   1,1.02999997, -43.611355, 1.10000, 0.90000, 1.10000, 0.90000
 8006,'FLINT 0     ', 115.0000,1,   8,   8,   1,1.03000009, -39.442085, 1.10000, 0.90000, 1.10000, 0.90000
 8007,'BULLARD 0   ', 115.0000,1,   8,   8,   1,1.01537490, -39.537004, 1.10000, 0.90000, 1.10000, 0.90000
 8008,'CHANDLER 0  ', 115.0000,1,   8,   8,   1,1.00076091, -39.473818, 1.10000, 0.90000, 1.10000, 0.90000
 8009,'PLANTERSVI~1', 115.0000,1,   8,   7,   1,1.00269985, -52.015490, 1.10000, 0.90000, 1.10000, 0.90000
 8010,'MARQUEZ 0   ', 115.0000,1,   8,   7,   1,1.02013159, -39.257380, 1.10000, 0.90000, 1.10000, 0.90000
 8011,'TENNESSEE ~1', 115.0000,1,   8,   7,   1,0.99997169, -34.906034, 1.10000, 0.90000, 1.10000, 0.90000
 8012,'ANDERSON 0  ', 115.0000,2,   8,   7,   1,1.01829696, -46.617578, 1.10000, 0.90000, 1.10000, 0.90000
 8013,'MINEOLA 0   ', 115.0000,1,   8,   8,   1,1.01798189, -39.236066, 1.10000, 0.90000, 1.10000, 0.90000
 8014,'LOVELADY 0  ', 115.0000,1,   8,   7,   1,1.00883818, -46.088795, 1.10000, 0.90000, 1.10000, 0.90000
 8015,'HUNTINGTON 0', 115.0000,1,   8,   8,   1,1.01602578, -44.875555, 1.10000, 0.90000, 1.10000, 0.90000
 8016,'BRYAN 4 0   ', 115.0000,1,   8,   7,   1,1.02999997, -46.315301, 1.10000, 0.90000, 1.10000, 0.90000
 8017,'FRANKSTON 0 ', 115.0000,1,   8,   8,   1,1.00767970, -39.199415, 1.10000, 0.90000, 1.10000, 0.90000
 8018,'TYLER 4 0   ', 230.0000,1,   8,   8,   1,1.02686203, -37.227816, 1.10000, 0.90000, 1.10000, 0.90000
 8019,'TYLER 4 1   ', 115.0000,1,   8,   8,   1,1.03000009, -39.617768, 1.10000, 0.90000, 1.10000, 0.90000
 8020,'BEN WHEELE~1', 115.0000,1,   8,   8,   1,1.00259817, -37.946923, 1.10000, 0.90000, 1.10000, 0.90000
 8021,'GARRISON 0  ', 115.0000,1,   8,   8,   1,1.03066933, -40.679528, 1.10000, 0.90000, 1.10000, 0.90000
 8022,'ETOILE 0    ', 115.0000,1,   8,   8,   1,1.03425443, -43.144218, 1.10000, 0.90000, 1.10000, 0.90000
 8023,'LUFKIN 1 0  ', 115.0000,1,   8,   8,   1,1.02535737, -43.996155, 1.10000, 0.90000, 1.10000, 0.90000
 8024,'LUFKIN 1 1  ',  13.8000,2,   8,   8,   1,1.02712715, -40.619217, 1.10000, 0.90000, 1.10000, 0.90000
 8025,'PALESTINE ~1', 115.0000,1,   8,   8,   1,1.02999997, -42.389192, 1.10000, 0.90000, 1.10000, 0.90000
 8026,'LINDALE 0   ', 115.0000,1,   8,   8,   1,1.00525975, -40.476835, 1.10000, 0.90000, 1.10000, 0.90000
 8027,'WHITEHOUSE 0', 115.0000,1,   8,   8,   1,1.02239382, -39.868142, 1.10000, 0.90000, 1.10000, 0.90000
 8028,'OVERTON 0   ', 115.0000,1,   8,   8,   1,1.01080298, -41.971854, 1.10000, 0.90000, 1.10000, 0.90000
 8029,'GRAND SALI~1', 115.0000,1,   8,   8,   1,1.00037563, -38.090298, 1.10000, 0.90000, 1.10000, 0.90000
 8030,'SHIRO 0     ', 500.0000,1,   8,   7,   1,1.02181184, -42.486516, 1.10000, 0.90000, 1.10000, 0.90000
 8031,'SHIRO 1     ', 230.0000,1,   8,   7,   1,1.02011430, -43.956126, 1.10000, 0.90000, 1.10000, 0.90000
 8032,'SHIRO 2     ', 115.0000,1,   8,   7,   1,1.01740527, -45.999811, 1.10000, 0.90000, 1.10000, 0.90000
 8033,'SHIRO 3     ',  13.8000,1,   8,   7,   1,1.02181184, -42.486516, 1.10000, 0.90000, 1.10000, 0.90000
 8034,'SHIRO 4     ',  13.8000,1,   8,   7,   1,1.02181184, -42.486516, 1.10000, 0.90000, 1.10000, 0.90000
 8035,'SHIRO 5     ',  13.8000,1,   8,   7,   1,1.02181184, -42.486516, 1.10000, 0.90000, 1.10000, 0.90000
 8036,'SHIRO 6     ',  13.8000,1,   8,   7,   1,1.02181184, -42.486516, 1.10000, 0.90000, 1.10000, 0.90000
 8037,'MIDWAY 0    ', 115.0000,1,   8,   7,   1,1.01080549, -45.728011, 1.10000, 0.90000, 1.10000, 0.90000
 8038,'SULPHUR SP~1', 115.0000,1,   8,   8,   1,1.02893996, -25.849884, 1.10000, 0.90000, 1.10000, 0.90000
 8039,'VAN 0       ', 115.0000,1,   8,   8,   1,1.01110435, -39.894349, 1.10000, 0.90000, 1.10000, 0.90000
 8040,'MURCHISON 0 ', 115.0000,1,   8,   8,   1,0.99582988, -37.792461, 1.10000, 0.90000, 1.10000, 0.90000
 8041,'NACOGDOCHE~2', 115.0000,1,   8,   8,   1,1.02999997, -42.387228, 1.10000, 0.90000, 1.10000, 0.90000
 8042,'DIBOLL 0    ', 115.0000,1,   8,   8,   1,1.00986946, -45.562611, 1.10000, 0.90000, 1.10000, 0.90000
 8043,'FAIRFIELD ~1', 500.0000,1,   8,   7,   1,1.01683366, -32.511991, 1.10000, 0.90000, 1.10000, 0.90000
 8044,'FAIRFIELD ~2', 230.0000,1,   8,   7,   1,1.01525211, -33.208414, 1.10000, 0.90000, 1.10000, 0.90000
 8045,'FAIRFIELD ~3', 115.0000,1,   8,   7,   1,1.00619364, -33.992834, 1.10000, 0.90000, 1.10000, 0.90000
 8046,'FAIRFIELD ~4',  18.0000,1,   8,   7,   1,1.01683366, -32.511991, 1.10000, 0.90000, 1.10000, 0.90000
 8047,'FAIRFIELD ~5',  18.0000,1,   8,   7,   1,1.01683366, -32.511991, 1.10000, 0.90000, 1.10000, 0.90000
 8048,'FAIRFIELD ~6',  18.0000,1,   8,   7,   1,1.01683366, -32.511991, 1.10000, 0.90000, 1.10000, 0.90000
 8049,'FAIRFIELD ~7',  18.0000,2,   8,   7,   1,1.01529396, -31.737253, 1.10000, 0.90000, 1.10000, 0.90000
 8050,'FAIRFIELD ~8',  18.0000,1,   8,   7,   1,1.01683366, -32.511991, 1.10000, 0.90000, 1.10000, 0.90000
 8051,'FAIRFIELD ~9',  18.0000,1,   8,   7,   1,1.01683366, -32.511991, 1.10000, 0.90000, 1.10000, 0.90000
 8052,'TYLER 8 0   ', 115.0000,1,   8,   8,   1,1.02187872, -39.851347, 1.10000, 0.90000, 1.10000, 0.90000
 8053,'ATHENS 1 0  ', 115.0000,1,   8,   8,   1,0.99996072, -37.616977, 1.10000, 0.90000, 1.10000, 0.90000
 8054,'BUFFALO 0   ', 115.0000,1,   8,   7,   1,0.99790025, -41.329024, 1.10000, 0.90000, 1.10000, 0.90000
 8055,'RUSK 0      ', 115.0000,1,   8,   8,   1,1.02531064, -40.562113, 1.10000, 0.90000, 1.10000, 0.90000
 8056,'WINONA 0    ', 115.0000,1,   8,   8,   1,1.02636635, -40.791840, 1.10000, 0.90000, 1.10000, 0.90000
 8057,'FAIRFIELD~10', 500.0000,1,   8,   7,   1,1.02821863, -32.642246, 1.10000, 0.90000, 1.10000, 0.90000
 8058,'FAIRFIELD~11', 230.0000,1,   8,   7,   1,1.02357388, -33.982483, 1.10000, 0.90000, 1.10000, 0.90000
 8059,'FAIRFIELD~12', 115.0000,1,   8,   7,   1,1.01582670, -35.171646, 1.10000, 0.90000, 1.10000, 0.90000
 8060,'FAIRFIELD~13',  13.8000,1,   8,   7,   1,1.02821863, -32.642246, 1.10000, 0.90000, 1.10000, 0.90000
 8061,'FAIRFIELD~14',  13.8000,1,   8,   7,   1,1.02821863, -32.642246, 1.10000, 0.90000, 1.10000, 0.90000
 8062,'CUSHING 2 0 ', 115.0000,1,   8,   8,   1,1.02953923, -38.303902, 1.10000, 0.90000, 1.10000, 0.90000
 8063,'NACOGDOCHE~3', 115.0000,1,   8,   8,   1,1.01974618, -43.568592, 1.10000, 0.90000, 1.10000, 0.90000
 8064,'FAIRFIELD~15', 115.0000,1,   8,   7,   1,1.01244366, -35.495602, 1.10000, 0.90000, 1.10000, 0.90000
 8065,'TRINIDAD 2 0', 115.0000,1,   8,   7,   1,1.00442410, -36.329735, 1.10000, 0.90000, 1.10000, 0.90000
 8066,'DIKE 0      ', 115.0000,2,   8,   8,   1,1.03746200, -23.437784, 1.10000, 0.90000, 1.10000, 0.90000
 8067,'JEWETT 1 0  ', 500.0000,1,   8,   7,   1,1.01182640, -34.561416, 1.10000, 0.90000, 1.10000, 0.90000
 8068,'JEWETT 1 1  ', 230.0000,1,   8,   7,   1,1.02078247, -35.521102, 1.10000, 0.90000, 1.10000, 0.90000
 8069,'JEWETT 1 2  ', 115.0000,1,   8,   7,   1,1.02261961, -36.948451, 1.10000, 0.90000, 1.10000, 0.90000
 8070,'JEWETT 1 3  ',  13.8000,1,   8,   7,   1,1.01182640, -34.561416, 1.10000, 0.90000, 1.10000, 0.90000
 8071,'JEWETT 1 4  ',  13.8000,2,   8,   7,   1,1.00000000, -32.740245, 1.10000, 0.90000, 1.10000, 0.90000
 8072,'PALESTINE ~2', 115.0000,1,   8,   8,   1,0.98999029, -36.770276, 1.10000, 0.90000, 1.10000, 0.90000
 8073,'EMORY 0     ', 115.0000,1,   8,   8,   1,1.00690019, -37.416855, 1.10000, 0.90000, 1.10000, 0.90000
 8074,'MT. ENTERP~1', 500.0000,1,   8,   8,   1,1.03819418, -30.089722, 1.10000, 0.90000, 1.10000, 0.90000
 8075,'MT. ENTERP~2', 230.0000,1,   8,   8,   1,1.03674567, -33.137028, 1.10000, 0.90000, 1.10000, 0.90000
 8076,'MT. ENTERP~3', 115.0000,1,   8,   8,   1,1.03642797, -35.406669, 1.10000, 0.90000, 1.10000, 0.90000
 8077,'MT. ENTERP~4',  13.8000,1,   8,   8,   1,1.03819418, -30.089722, 1.10000, 0.90000, 1.10000, 0.90000
 8078,'MT. ENTERP~5',  13.8000,1,   8,   8,   1,1.03819418, -30.089722, 1.10000, 0.90000, 1.10000, 0.90000
 8079,'MT. ENTERP~6',  13.8000,2,   8,   8,   1,1.03439248, -28.879187, 1.10000, 0.90000, 1.10000, 0.90000
 8080,'MT. ENTERP~7',  13.8000,2,   8,   8,   1,1.03375793, -28.694885, 1.10000, 0.90000, 1.10000, 0.90000
 8081,'TYLER 9 0   ', 115.0000,1,   8,   8,   1,1.00977409, -39.920495, 1.10000, 0.90000, 1.10000, 0.90000
 8082,'FRANKLIN 0  ', 500.0000,1,   8,   7,   1,1.03039825, -37.557650, 1.10000, 0.90000, 1.10000, 0.90000
 8083,'FRANKLIN 1  ', 230.0000,1,   8,   7,   1,1.02433109, -36.700867, 1.10000, 0.90000, 1.10000, 0.90000
 8084,'FRANKLIN 2  ', 161.0000,1,   8,   7,   1,1.00979006, -35.465095, 1.10000, 0.90000, 1.10000, 0.90000
 8085,'FRANKLIN 3  ', 161.0000,1,   8,   7,   1,1.01069951, -36.097324, 1.10000, 0.90000, 1.10000, 0.90000
 8086,'FRANKLIN 4  ', 115.0000,1,   8,   7,   1,1.01399326, -37.773740, 1.10000, 0.90000, 1.10000, 0.90000
 8087,'FRANKLIN 5  ',  18.0000,1,   8,   7,   1,1.03039825, -37.557650, 1.10000, 0.90000, 1.10000, 0.90000
 8088,'FRANKLIN 6  ',  18.0000,2,   8,   7,   1,1.03999996, -36.629205, 1.10000, 0.90000, 1.10000, 0.90000
 8089,'TYLER 3 0   ', 115.0000,1,   8,   8,   1,1.02472830, -40.339435, 1.10000, 0.90000, 1.10000, 0.90000
 8090,'ELKHART 0   ', 115.0000,1,   8,   7,   1,1.01540959, -43.792861, 1.10000, 0.90000, 1.10000, 0.90000
 8091,'WORTHAM 0   ', 115.0000,2,   8,   7,   1,1.00000000, -29.716285, 1.10000, 0.90000, 1.10000, 0.90000
 8092,'OAKWOOD 0   ', 115.0000,1,   8,   7,   1,1.00399375, -42.398068, 1.10000, 0.90000, 1.10000, 0.90000
 8093,'COOKVILLE 0 ', 115.0000,1,   8,   8,   1,1.02812624, -27.708872, 1.10000, 0.90000, 1.10000, 0.90000
 8094,'COLLEGE ST~1', 230.0000,1,   8,   7,   1,1.01183510, -45.171569, 1.10000, 0.90000, 1.10000, 0.90000
 8095,'COLLEGE ST~2', 115.0000,1,   8,   7,   1,1.00117540, -47.024807, 1.10000, 0.90000, 1.10000, 0.90000
 8096,'EDGEWOOD 0  ', 115.0000,1,   8,   8,   1,1.00601506, -33.552157, 1.10000, 0.90000, 1.10000, 0.90000
 8097,'CUSHING 1 0 ', 230.0000,1,   8,   8,   1,1.03108072, -36.087810, 1.10000, 0.90000, 1.10000, 0.90000
 8098,'CUSHING 1 1 ', 115.0000,1,   8,   8,   1,1.02936661, -38.395939, 1.10000, 0.90000, 1.10000, 0.90000
 8099,'CUSHING 1 2 ',  13.8000,2,   8,   8,   1,1.03044879, -31.610846, 1.10000, 0.90000, 1.10000, 0.90000
 8100,'TYLER 2 0   ', 115.0000,1,   8,   8,   1,1.02356040, -40.601114, 1.10000, 0.90000, 1.10000, 0.90000
 8101,'ALTO 0      ', 115.0000,1,   8,   8,   1,1.01784039, -44.194391, 1.10000, 0.90000, 1.10000, 0.90000
 8102,'CALVERT 0   ', 115.0000,1,   8,   7,   1,1.01130605, -38.469511, 1.10000, 0.90000, 1.10000, 0.90000
 8103,'JEWETT 2 0  ', 115.0000,1,   8,   7,   1,1.01994193, -38.206541, 1.10000, 0.90000, 1.10000, 0.90000
 8104,'NAVASOTA 0  ', 115.0000,1,   8,   7,   1,1.01300097, -49.904145, 1.10000, 0.90000, 1.10000, 0.90000
 8105,'MOUNT PLEA~7', 230.0000,1,   8,   8,   1,1.03127909, -27.983505, 1.10000, 0.90000, 1.10000, 0.90000
 8106,'MOUNT PLEA~8', 115.0000,1,   8,   8,   1,1.01889932, -28.039194, 1.10000, 0.90000, 1.10000, 0.90000
 8107,'SCROGGINS 0 ', 115.0000,1,   8,   8,   1,1.03000009, -30.622402, 1.10000, 0.90000, 1.10000, 0.90000
 8108,'WILLS POIN~1', 115.0000,1,   8,   8,   1,1.01067877, -36.824470, 1.10000, 0.90000, 1.10000, 0.90000
 8109,'ATHENS 2 0  ', 115.0000,1,   8,   8,   1,0.98849583, -36.515588, 1.10000, 0.90000, 1.10000, 0.90000
 8110,'POINT 0     ', 115.0000,1,   8,   8,   1,1.03000009, -29.809582, 1.10000, 0.90000, 1.10000, 0.90000
 8111,'LUFKIN 2 0  ', 115.0000,1,   8,   8,   1,1.01831710, -44.847367, 1.10000, 0.90000, 1.10000, 0.90000
 8112,'JACKSONVIL~1', 500.0000,1,   8,   8,   1,1.03131342, -35.101988, 1.10000, 0.90000, 1.10000, 0.90000
 8113,'JACKSONVIL~2', 230.0000,1,   8,   8,   1,1.03086424, -35.837313, 1.10000, 0.90000, 1.10000, 0.90000
 8114,'JACKSONVIL~3', 115.0000,1,   8,   8,   1,1.02945590, -36.734205, 1.10000, 0.90000, 1.10000, 0.90000
 8115,'JACKSONVIL~4',  13.8000,1,   8,   8,   1,1.03131342, -35.101988, 1.10000, 0.90000, 1.10000, 0.90000
 8116,'JACKSONVIL~5',  13.8000,1,   8,   8,   1,1.03131342, -35.101988, 1.10000, 0.90000, 1.10000, 0.90000
 8117,'JACKSONVIL~6',  13.8000,1,   8,   8,   1,1.03131342, -35.101988, 1.10000, 0.90000, 1.10000, 0.90000
 8118,'CROCKETT 0  ', 115.0000,1,   8,   7,   1,1.01141763, -45.972169, 1.10000, 0.90000, 1.10000, 0.90000
 8119,'HENDERSON ~1', 115.0000,1,   8,   8,   1,1.03266656, -37.743448, 1.10000, 0.90000, 1.10000, 0.90000
 8120,'BRYAN 3 0   ', 115.0000,1,   8,   7,   1,1.02999997, -47.697410, 1.10000, 0.90000, 1.10000, 0.90000
 8121,'JACKSONVIL~7', 115.0000,1,   8,   8,   1,1.02214301, -40.512789, 1.10000, 0.90000, 1.10000, 0.90000
 8122,'BRYAN 5 0   ', 115.0000,1,   8,   7,   1,1.02358627, -47.403705, 1.10000, 0.90000, 1.10000, 0.90000
 8123,'MALAKOFF 0  ', 115.0000,1,   8,   8,   1,0.99614930, -36.456480, 1.10000, 0.90000, 1.10000, 0.90000
 8124,'CUMBY 0     ', 115.0000,1,   8,   8,   1,1.02828693, -28.370997, 1.10000, 0.90000, 1.10000, 0.90000
 8125,'NACOGDOCHE~1', 115.0000,1,   8,   8,   1,1.02225864, -45.122026, 1.10000, 0.90000, 1.10000, 0.90000
 8126,'MOUNT PLEA~1', 500.0000,1,   8,   8,   1,1.03739953, -27.350637, 1.10000, 0.90000, 1.10000, 0.90000
 8127,'MOUNT PLEA~2', 230.0000,1,   8,   8,   1,1.03629196, -27.981166, 1.10000, 0.90000, 1.10000, 0.90000
 8128,'MOUNT PLEA~3', 115.0000,1,   8,   8,   1,1.03445637, -28.979830, 1.10000, 0.90000, 1.10000, 0.90000
 8129,'MOUNT PLEA~4',  18.0000,1,   8,   8,   1,1.03739953, -27.350637, 1.10000, 0.90000, 1.10000, 0.90000
 8130,'MOUNT PLEA~5',  18.0000,1,   8,   8,   1,1.03739953, -27.350637, 1.10000, 0.90000, 1.10000, 0.90000
 8131,'MOUNT PLEA~6',  18.0000,2,   8,   8,   1,1.03251886, -25.387759, 1.10000, 0.90000, 1.10000, 0.90000
 8132,'TEAGUE 0    ', 115.0000,1,   8,   7,   1,0.99535644, -39.607191, 1.10000, 0.90000, 1.10000, 0.90000
 8133,'TYLER 7 0   ', 230.0000,1,   8,   8,   1,1.02689064, -37.055115, 1.10000, 0.90000, 1.10000, 0.90000
 8134,'TYLER 7 1   ', 115.0000,1,   8,   8,   1,1.02490675, -38.782053, 1.10000, 0.90000, 1.10000, 0.90000
 8135,'TYLER 6 0   ', 115.0000,1,   8,   8,   1,1.02521300, -39.997769, 1.10000, 0.90000, 1.10000, 0.90000
 8136,'YANTIS 0    ', 115.0000,1,   8,   8,   1,1.01456892, -36.626828, 1.10000, 0.90000, 1.10000, 0.90000
 8137,'POLLOK 0    ', 115.0000,1,   8,   8,   1,1.01947045, -44.306075, 1.10000, 0.90000, 1.10000, 0.90000
 8138,'TYLER 1 0   ', 115.0000,1,   8,   8,   1,1.03000009, -41.130986, 1.10000, 0.90000, 1.10000, 0.90000
 8139,'COLLEGE ST~3', 230.0000,1,   8,   7,   1,1.00936103, -45.587541, 1.10000, 0.90000, 1.10000, 0.90000
 8140,'COLLEGE ST~4', 115.0000,1,   8,   7,   1,1.00292945, -47.174245, 1.10000, 0.90000, 1.10000, 0.90000
 8141,'HEARNE 0    ', 115.0000,1,   8,   7,   1,1.02292061, -47.462517, 1.10000, 0.90000, 1.10000, 0.90000
 8142,'MOUNT VERN~1', 115.0000,1,   8,   8,   1,1.02743185, -25.303875, 1.10000, 0.90000, 1.10000, 0.90000
 8143,'IOLA 0      ', 115.0000,1,   8,   7,   1,1.02047777, -47.172937, 1.10000, 0.90000, 1.10000, 0.90000
 8144,'STREETMAN 0 ', 115.0000,1,   8,   7,   1,1.00573444, -36.169260, 1.10000, 0.90000, 1.10000, 0.90000
 8145,'COMO 0      ', 115.0000,1,   8,   8,   1,1.01678312, -35.319342, 1.10000, 0.90000, 1.10000, 0.90000
 8146,'HENDERSON ~2', 115.0000,1,   8,   8,   1,1.00821555, -42.470973, 1.10000, 0.90000, 1.10000, 0.90000
 8147,'TRINIDAD 1 0', 230.0000,1,   8,   7,   1,1.01801145, -34.348034, 1.10000, 0.90000, 1.10000, 0.90000
 8148,'TRINIDAD 1 1', 161.0000,1,   8,   7,   1,1.01338577, -34.710683, 1.10000, 0.90000, 1.10000, 0.90000
 8149,'TRINIDAD 1 2', 115.0000,1,   8,   7,   1,1.00375998, -36.233942, 1.10000, 0.90000, 1.10000, 0.90000
 8150,'ZAVALLA 0   ', 115.0000,1,   8,   8,   1,1.01874506, -44.458012, 1.10000, 0.90000, 1.10000, 0.90000
 8151,'GRAPELAND 0 ', 115.0000,1,   8,   7,   1,1.02999997, -44.559587, 1.10000, 0.90000, 1.10000, 0.90000
 8152,'BRYAN 2 0   ', 115.0000,1,   8,   7,   1,1.02743101, -45.603807, 1.10000, 0.90000, 1.10000, 0.90000
 8153,'CANTON 0    ', 115.0000,1,   8,   8,   1,1.00376213, -36.071820, 1.10000, 0.90000, 1.10000, 0.90000
 8154,'TYLER 5 0   ', 115.0000,1,   8,   8,   1,1.01194167, -40.082036, 1.10000, 0.90000, 1.10000, 0.90000
 8155,'BREMOND 0   ', 500.0000,2,   8,   7,   1,1.02643955, -37.598159, 1.10000, 0.90000, 1.10000, 0.90000
 8156,'BREMOND 1   ', 230.0000,1,   8,   7,   1,1.02635300, -39.700748, 1.10000, 0.90000, 1.10000, 0.90000
 8157,'BREMOND 2   ', 115.0000,1,   8,   7,   1,1.01237392, -38.936200, 1.10000, 0.90000, 1.10000, 0.90000
 8158,'BRYAN 1 0   ', 500.0000,1,   8,   7,   1,1.02503550, -39.952054, 1.10000, 0.90000, 1.10000, 0.90000
 8159,'BRYAN 1 1   ', 230.0000,1,   8,   7,   1,1.02999997, -42.212020, 1.10000, 0.90000, 1.10000, 0.90000
 8160,'BRYAN 1 2   ', 115.0000,1,   8,   7,   1,1.02674973, -44.503508, 1.10000, 0.90000, 1.10000, 0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
@!   I,'ID',STAT,AREA,ZONE,      PL,        QL,        IP,        IQ,        YP,        YQ, OWNER,SCALE,INTRPT,  DGENP,     DGENQ, DGENM
 1001,'1 ',1,   1,   9,    27.015,     5.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1002,'1 ',1,   1,   9,    20.038,     4.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1007,'1 ',1,   1,   9,     9.110,     1.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1012,'1 ',1,   1,   9,     3.880,     0.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1013,'1 ',1,   1,   9,     0.663,     0.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1013,'2 ',1,   1,   9,     1.973,     0.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1013,'3 ',1,   1,   9,    35.357,     7.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1014,'1 ',1,   1,   9,     2.886,     0.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1015,'1 ',1,   1,   9,     9.762,     2.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1016,'1 ',1,   1,   9,     3.756,     0.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1017,'1 ',1,   1,   9,    23.848,     5.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1018,'1 ',1,   1,   9,     0.090,     0.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1019,'1 ',1,   1,   9,    80.309,    17.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1024,'1 ',1,   1,   9,    81.951,    17.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1027,'1 ',1,   1,   9,     0.784,     0.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1027,'2 ',1,   1,   9,   130.790,    28.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1028,'1 ',1,   1,   9,     1.852,     0.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1028,'2 ',1,   1,   9,     0.979,     0.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1028,'3 ',1,   1,   9,     6.369,     1.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1028,'4 ',1,   1,   9,     3.818,     0.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1029,'1 ',1,   1,   9,   108.139,    23.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1030,'1 ',1,   1,   9,    29.960,     6.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1030,'2 ',1,   1,   9,     2.055,     0.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1031,'1 ',1,   1,   9,    12.020,     2.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1036,'1 ',1,   1,   9,     1.322,     0.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1036,'2 ',1,   1,   9,    16.353,     3.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1037,'1 ',1,   1,   9,   132.908,    28.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1040,'1 ',1,   1,   9,    57.665,    12.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1044,'1 ',1,   1,   9,     5.866,     1.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1044,'2 ',1,   1,   9,    13.221,     2.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1045,'1 ',1,   1,   9,   128.131,    27.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1046,'1 ',1,   1,   9,     0.008,     0.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1046,'2 ',1,   1,   9,    14.403,     3.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1054,'1 ',1,   1,   9,     2.309,     0.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1054,'2 ',1,   1,   9,     0.675,     0.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1054,'3 ',1,   1,   9,    16.501,     3.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1055,'1 ',1,   1,   9,     5.171,     1.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1058,'1 ',1,   1,   9,     5.312,     1.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1058,'2 ',1,   1,   9,    12.180,     2.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1064,'1 ',1,   1,   9,     8.568,     1.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1064,'2 ',1,   1,   9,   152.318,    33.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1067,'1 ',1,   1,   9,   132.015,    28.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1068,'1 ',1,   1,   9,     0.897,     0.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1068,'2 ',1,   1,   9,    76.327,    16.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1071,'1 ',1,   1,   9,   118.903,    25.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1083,'1 ',1,   1,   9,    51.928,    11.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1085,'1 ',1,   1,   9,     3.799,     0.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1085,'2 ',1,   1,   9,    23.887,     5.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1086,'1 ',1,   1,   9,    51.574,    11.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1087,'1 ',1,   1,   9,     1.182,     0.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1089,'1 ',1,   1,   9,     1.080,     0.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1089,'2 ',1,   1,   9,    51.706,    11.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1091,'1 ',1,   1,   9,     6.127,     1.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1091,'2 ',1,   1,   9,     8.982,     1.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2001,'1 ',1,   2,  11,    18.599,     4.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2001,'2 ',1,   2,  11,    44.265,     9.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2007,'1 ',1,   2,  11,    12.402,     2.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2008,'1 ',1,   2,  10,    10.479,     2.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2009,'1 ',1,   2,  11,    50.875,    11.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2010,'1 ',1,   2,  10,     6.638,     1.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2010,'2 ',1,   2,  10,    12.488,     2.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2010,'3 ',1,   2,  10,     3.806,     0.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2010,'4 ',1,   2,  10,     0.250,     0.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2010,'5 ',1,   2,  10,    50.665,    11.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2014,'1 ',1,   2,  10,     4.711,     1.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2014,'2 ',1,   2,  10,    28.345,     6.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2015,'1 ',1,   2,  11,     6.092,     1.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2016,'1 ',1,   2,  11,    90.047,    19.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2020,'1 ',1,   2,  11,    62.365,    13.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2022,'1 ',1,   2,  11,    15.034,     3.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2025,'1 ',1,   2,  11,    51.503,    11.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2026,'1 ',1,   2,  10,     3.264,     0.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2026,'2 ',1,   2,  10,     1.232,     0.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2026,'3 ',1,   2,  10,     9.325,     2.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2026,'4 ',1,   2,  10,    10.319,     2.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2027,'1 ',1,   2,  11,     4.621,     1.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2028,'1 ',1,   2,  11,    18.509,     4.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2029,'1 ',1,   2,  10,     4.161,     0.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2030,'1 ',1,   2,  11,     5.086,     1.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2030,'2 ',1,   2,  11,    56.203,    12.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2031,'1 ',1,   2,  10,     1.022,     0.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2031,'2 ',1,   2,  10,     1.654,     0.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2031,'3 ',1,   2,  10,     4.820,     1.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2032,'1 ',1,   2,  11,     4.360,     0.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2033,'1 ',1,   2,  11,     1.693,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2033,'2 ',1,   2,  11,    15.951,     3.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2034,'1 ',1,   2,  11,     6.942,     1.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2035,'1 ',1,   2,  10,     5.394,     1.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2035,'2 ',1,   2,  10,     0.694,     0.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2036,'1 ',1,   2,  11,    54.062,    11.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2037,'1 ',1,   2,  11,     0.897,     0.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2037,'2 ',1,   2,  11,     3.654,     0.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2038,'1 ',1,   2,  11,     3.385,     0.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2039,'1 ',1,   2,  11,     7.227,     1.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2040,'1 ',1,   2,  11,    20.674,     4.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2043,'1 ',1,   2,  11,     5.507,     1.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2044,'1 ',1,   2,  11,    35.626,     7.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2045,'1 ',1,   2,  11,    29.386,     6.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2046,'1 ',1,   2,  11,    28.774,     6.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2047,'1 ',1,   2,  11,    12.230,     2.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2047,'2 ',1,   2,  11,     7.211,     1.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2048,'1 ',1,   2,  10,     8.342,     1.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2049,'1 ',1,   2,  10,     0.632,     0.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2049,'2 ',1,   2,  10,     0.753,     0.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2049,'3 ',1,   2,  10,    13.658,     2.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2050,'1 ',1,   2,  11,     4.754,     1.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2051,'1 ',1,   2,  11,    23.205,     5.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2052,'1 ',1,   2,  10,    12.297,     2.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2052,'2 ',1,   2,  10,    19.991,     4.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2053,'1 ',1,   2,  11,    37.873,     8.254,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2055,'1 ',1,   2,  11,    64.506,    14.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2060,'1 ',1,   2,  11,     4.934,     1.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2063,'1 ',1,   2,  11,    85.301,    18.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2064,'1 ',1,   2,  11,     9.149,     1.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2064,'2 ',1,   2,  11,     3.912,     0.853,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2065,'1 ',1,   2,  11,   101.868,    22.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2066,'1 ',1,   2,  10,     5.265,     1.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2066,'2 ',1,   2,  10,     3.303,     0.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2066,'3 ',1,   2,  10,     0.679,     0.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2067,'1 ',1,   2,  11,    70.157,    15.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2068,'1 ',1,   2,  11,     7.488,     1.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2069,'1 ',1,   2,  11,    28.501,     6.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2072,'1 ',1,   2,  11,    12.617,     2.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2079,'1 ',1,   2,  10,     5.823,     1.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2080,'1 ',1,   2,  11,    22.012,     4.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2081,'1 ',1,   2,  11,     5.803,     1.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2082,'1 ',1,   2,  11,    76.740,    16.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2086,'1 ',1,   2,  11,     2.851,     0.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2087,'1 ',1,   2,  10,    10.265,     2.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2090,'1 ',1,   2,  11,     3.151,     0.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2091,'1 ',1,   2,  10,    22.160,     4.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2092,'1 ',1,   2,  11,    31.340,     6.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2106,'1 ',1,   2,  11,    18.724,     4.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2107,'1 ',1,   2,  11,    96.396,    21.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2108,'1 ',1,   2,  10,     2.788,     0.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2109,'1 ',1,   2,  11,    43.953,     9.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2110,'1 ',1,   2,  11,    11.166,     2.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2111,'1 ',1,   2,  11,     9.103,     1.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2111,'2 ',1,   2,  11,     9.036,     1.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2112,'1 ',1,   2,  11,     5.905,     1.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2114,'1 ',1,   2,  11,    92.009,    20.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2121,'1 ',1,   2,  11,     3.034,     0.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2122,'1 ',1,   2,  11,     8.740,     1.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2124,'1 ',1,   2,  11,    27.670,     6.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2125,'1 ',1,   2,  11,     5.273,     1.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2126,'1 ',1,   2,  11,    18.505,     4.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2129,'1 ',1,   2,  11,     8.623,     1.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2132,'1 ',1,   2,  10,    15.522,     3.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2133,'1 ',1,   2,  11,     7.383,     1.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3002,'1 ',1,   3,  28,   146.718,    31.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3005,'1 ',1,   3,  28,     1.030,     0.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3005,'2 ',1,   3,  28,     1.072,     0.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3005,'3 ',1,   3,  28,     7.441,     1.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3006,'1 ',1,   3,  27,     9.551,     2.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3007,'1 ',1,   3,  27,    19.453,     4.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3008,'1 ',1,   3,  27,    24.695,     5.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3008,'2 ',1,   3,  27,     1.057,     0.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3009,'1 ',1,   3,  28,    16.302,     3.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3010,'1 ',1,   3,  28,     6.072,     1.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3011,'1 ',1,   3,  28,    24.675,     5.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3011,'2 ',1,   3,  28,    10.604,     2.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3012,'1 ',1,   3,  28,     0.733,     0.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3013,'1 ',1,   3,  27,    83.924,    18.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3014,'1 ',1,   3,  28,    28.603,     6.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3015,'1 ',1,   3,  27,     6.973,     1.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3021,'1 ',1,   3,  27,     0.682,     0.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3021,'2 ',1,   3,  27,     1.841,     0.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3022,'1 ',1,   3,  27,    31.968,     6.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3023,'1 ',1,   3,  27,    13.529,     2.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3024,'1 ',1,   3,  28,    13.170,     2.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3025,'1 ',1,   3,  28,    17.776,     3.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3029,'1 ',1,   3,  28,     6.326,     1.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3030,'1 ',1,   3,  27,   168.636,    36.754,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3031,'1 ',1,   3,  27,    19.153,     4.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3032,'1 ',1,   3,  27,    94.723,    20.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3035,'1 ',1,   3,  28,     4.505,     0.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3036,'1 ',1,   3,  28,     1.689,     0.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3036,'2 ',1,   3,  28,     5.854,     1.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3040,'1 ',1,   3,  27,    18.989,     4.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3042,'1 ',1,   3,  27,     6.521,     1.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3042,'2 ',1,   3,  27,     4.859,     1.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3049,'1 ',1,   3,  27,    13.759,     2.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3051,'1 ',1,   3,  28,     1.096,     0.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3051,'2 ',1,   3,  28,   187.781,    40.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3052,'1 ',1,   3,  28,    10.499,     2.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3066,'1 ',1,   3,  28,    28.645,     6.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3069,'1 ',1,   3,  27,     4.957,     1.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3072,'1 ',1,   3,  27,     7.780,     1.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3075,'1 ',1,   3,  28,    15.838,     3.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3076,'1 ',1,   3,  28,    14.032,     3.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3077,'1 ',1,   3,  27,    89.251,    19.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3093,'1 ',1,   3,  28,     6.560,     1.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3099,'1 ',1,   3,  27,    15.701,     3.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3100,'1 ',1,   3,  27,    11.084,     2.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3101,'1 ',1,   3,  28,     0.136,     0.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3101,'2 ',1,   3,  28,     3.631,     0.791,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3101,'3 ',1,   3,  28,     8.494,     1.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3102,'1 ',1,   3,  27,    97.831,    21.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3103,'1 ',1,   3,  27,     0.433,     0.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3103,'2 ',1,   3,  27,    50.680,    11.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3107,'1 ',1,   3,  28,    19.328,     4.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3108,'1 ',1,   3,  28,    30.580,     6.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3114,'1 ',1,   3,  27,     0.199,     0.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3114,'2 ',1,   3,  27,   127.600,    27.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3115,'1 ',1,   3,  27,     7.823,     1.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3115,'2 ',1,   3,  27,     4.625,     1.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3123,'1 ',1,   3,  28,    85.886,    18.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3124,'1 ',1,   3,  28,    83.901,    18.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3125,'1 ',1,   3,  27,   118.634,    25.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3126,'1 ',1,   3,  28,    12.944,     2.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3128,'1 ',1,   3,  27,     3.666,     0.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3130,'1 ',1,   3,  27,     4.458,     0.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3130,'2 ',1,   3,  27,     1.209,     0.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3130,'3 ',1,   3,  27,     5.054,     1.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3130,'4 ',1,   3,  27,   109.079,    23.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3132,'1 ',1,   3,  28,    12.433,     2.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3136,'1 ',1,   3,  27,    61.043,    13.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3138,'1 ',1,   3,  28,     7.968,     1.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3138,'2 ',1,   3,  28,     6.263,     1.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3139,'1 ',1,   3,  27,     0.624,     0.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3139,'2 ',1,   3,  27,     5.612,     1.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3139,'3 ',1,   3,  27,    13.155,     2.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3140,'1 ',1,   3,  27,     0.289,     0.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3142,'1 ',1,   3,  27,     1.349,     0.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3142,'2 ',1,   3,  27,     7.839,     1.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3143,'1 ',1,   3,  28,     7.480,     1.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3144,'1 ',1,   3,  28,     2.188,     0.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3144,'2 ',1,   3,  28,     2.430,     0.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3144,'3 ',1,   3,  28,     2.605,     0.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3145,'1 ',1,   3,  27,     1.240,     0.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3145,'2 ',1,   3,  27,     2.582,     0.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3146,'1 ',1,   3,  28,     0.265,     0.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3146,'2 ',1,   3,  28,    15.382,     3.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3147,'1 ',1,   3,  28,    45.185,     9.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4002,'1 ',1,   4,  20,     0.706,     0.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4003,'1 ',1,   4,  19,    89.105,    36.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4005,'1 ',1,   4,  20,   114.897,    46.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4006,'1 ',1,   4,  20,     0.932,     0.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4006,'2 ',1,   4,  20,     0.995,     0.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4007,'1 ',1,   4,  19,   128.560,    52.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4008,'1 ',1,   4,  20,    22.745,     9.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4011,'1 ',1,   4,  19,    11.235,     4.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4012,'1 ',1,   4,  19,     9.618,     3.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4013,'1 ',1,   4,  19,    64.644,    26.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4015,'1 ',1,   4,  20,   111.865,    45.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4016,'1 ',1,   4,  20,     4.372,     1.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4017,'1 ',1,   4,  21,    62.693,    25.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4018,'1 ',1,   4,  21,     4.996,     2.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4019,'1 ',1,   4,  19,    26.777,    10.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4019,'2 ',1,   4,  19,    68.303,    27.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4020,'1 ',1,   4,  21,    82.469,    33.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4021,'1 ',1,   4,  19,    22.380,     9.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4022,'1 ',1,   4,  20,     3.895,     1.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4023,'1 ',1,   4,  20,     3.545,     1.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4027,'1 ',1,   4,  19,    45.583,    18.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4031,'1 ',1,   4,  20,     1.924,     0.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4032,'1 ',1,   4,  21,    63.972,    25.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4033,'1 ',1,   4,  20,    88.374,    35.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4034,'1 ',1,   4,  19,    26.349,    10.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4035,'1 ',1,   4,  21,    55.413,    22.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4036,'1 ',1,   4,  20,     6.535,     2.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4036,'2 ',1,   4,  20,    18.014,     7.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4037,'1 ',1,   4,  21,    20.105,     8.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4038,'1 ',1,   4,  21,    57.945,    23.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4038,'2 ',1,   4,  21,     0.367,     0.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4040,'1 ',1,   4,  19,   157.964,    63.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4042,'1 ',1,   4,  19,    70.816,    28.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4042,'2 ',1,   4,  19,    79.808,    32.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4043,'1 ',1,   4,  19,     1.732,     0.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4048,'1 ',1,   4,  19,     9.173,     3.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4051,'1 ',1,   4,  21,    10.807,     4.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4051,'2 ',1,   4,  21,    51.767,    20.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4053,'1 ',1,   4,  19,     0.078,     0.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4054,'1 ',1,   4,  21,     3.919,     1.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4055,'1 ',1,   4,  21,     1.126,     0.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4055,'2 ',1,   4,  21,    11.321,     4.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4064,'1 ',1,   4,  21,     6.172,     2.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4066,'1 ',1,   4,  19,   134.072,    54.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4067,'1 ',1,   4,  19,   111.619,    45.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4068,'1 ',1,   4,  19,     1.852,     0.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4068,'2 ',1,   4,  19,    17.739,     7.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4069,'1 ',1,   4,  21,     2.967,     1.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4071,'1 ',1,   4,  19,   197.018,    79.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4072,'1 ',1,   4,  21,    36.196,    14.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4078,'1 ',1,   4,  21,    58.850,    23.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4079,'1 ',1,   4,  19,   119.849,    48.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4086,'1 ',1,   4,  19,    13.908,     5.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4087,'1 ',1,   4,  21,     1.457,     0.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4088,'1 ',1,   4,  19,   148.764,    60.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4089,'1 ',1,   4,  19,     6.023,     2.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4099,'1 ',1,   4,  21,    10.618,     4.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4100,'1 ',1,   4,  21,    35.421,    14.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4101,'1 ',1,   4,  20,    89.697,    36.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4102,'1 ',1,   4,  19,    16.918,     6.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4103,'1 ',1,   4,  19,   132.915,    53.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4106,'1 ',1,   4,  19,    26.284,    10.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4107,'1 ',1,   4,  19,    82.853,    33.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4108,'1 ',1,   4,  21,    19.839,     8.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4109,'1 ',1,   4,  21,    77.601,    31.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4110,'1 ',1,   4,  19,    40.142,    16.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4111,'1 ',1,   4,  19,     1.220,     0.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4111,'2 ',1,   4,  19,    71.633,    28.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4112,'1 ',1,   4,  21,     3.910,     1.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4117,'1 ',1,   4,  20,    13.224,     5.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4118,'1 ',1,   4,  21,     9.717,     3.933,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4119,'1 ',1,   4,  19,     0.832,     0.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4119,'2 ',1,   4,  19,    38.069,    15.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4120,'1 ',1,   4,  21,    32.567,    13.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4121,'1 ',1,   4,  19,     2.875,     1.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4122,'1 ',1,   4,  19,   102.276,    41.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4123,'1 ',1,   4,  21,    63.347,    25.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4124,'1 ',1,   4,  19,     2.199,     0.890,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4124,'2 ',1,   4,  19,    14.870,     6.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4125,'1 ',1,   4,  21,     3.152,     1.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4126,'1 ',1,   4,  19,    89.166,    36.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4127,'1 ',1,   4,  21,    61.102,    24.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4128,'1 ',1,   4,  19,     1.504,     0.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4128,'2 ',1,   4,  19,    84.955,    34.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4129,'1 ',1,   4,  20,     3.696,     1.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4129,'2 ',1,   4,  20,     1.163,     0.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4129,'3 ',1,   4,  20,     1.061,     0.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4129,'4 ',1,   4,  20,     7.039,     2.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4130,'1 ',1,   4,  20,     6.638,     2.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4132,'1 ',1,   4,  20,    23.165,     9.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4139,'1 ',1,   4,  21,     7.432,     3.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4143,'1 ',1,   4,  20,    10.053,     4.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4144,'1 ',1,   4,  21,    11.449,     4.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4145,'1 ',1,   4,  21,    34.902,    14.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4147,'1 ',1,   4,  20,   135.551,    54.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4148,'1 ',1,   4,  20,     1.061,     0.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4148,'2 ',1,   4,  20,     0.265,     0.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4148,'3 ',1,   4,  20,     8.921,     3.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4149,'1 ',1,   4,  21,     0.796,     0.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4149,'2 ',1,   4,  21,    42.153,    17.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4150,'1 ',1,   4,  21,     8.770,     3.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4154,'1 ',1,   4,  19,    18.427,     7.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4155,'1 ',1,   4,  19,     0.844,     0.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4155,'2 ',1,   4,  19,    12.772,     5.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4156,'1 ',1,   4,  21,    75.606,    30.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4157,'1 ',1,   4,  19,    73.269,    29.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4159,'1 ',1,   4,  21,    25.328,    10.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4164,'1 ',1,   4,  19,     1.417,     0.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4167,'1 ',1,   4,  19,     1.636,     0.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4167,'2 ',1,   4,  19,     2.079,     0.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4168,'1 ',1,   4,  21,     6.206,     2.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4169,'1 ',1,   4,  21,    19.377,     7.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4170,'1 ',1,   4,  21,    25.101,    10.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4171,'1 ',1,   4,  19,   117.344,    47.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4172,'1 ',1,   4,  20,    29.614,    11.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4173,'1 ',1,   4,  21,     0.414,     0.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4173,'2 ',1,   4,  21,     8.024,     3.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4174,'1 ',1,   4,  20,    13.415,     5.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4175,'1 ',1,   4,  20,     1.361,     0.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4175,'2 ',1,   4,  20,     0.848,     0.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4178,'1 ',1,   4,  21,     0.756,     0.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4178,'2 ',1,   4,  21,    11.464,     4.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4179,'1 ',1,   4,  20,    13.944,     5.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4180,'1 ',1,   4,  21,     7.529,     3.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4182,'1 ',1,   4,  21,    15.876,     6.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4185,'1 ',1,   4,  19,    26.485,    10.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4186,'1 ',1,   4,  19,    12.661,     5.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4186,'2 ',1,   4,  19,    13.280,     5.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4187,'1 ',1,   4,  20,    10.542,     4.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4188,'1 ',1,   4,  20,     2.077,     0.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4189,'1 ',1,   4,  20,     1.651,     0.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4189,'2 ',1,   4,  20,     2.829,     1.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4189,'3 ',1,   4,  20,    16.441,     6.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4190,'1 ',1,   4,  20,    92.721,    37.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4191,'1 ',1,   4,  19,     1.081,     0.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4191,'2 ',1,   4,  19,    31.422,    12.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4193,'1 ',1,   4,  19,   124.757,    50.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5003,'1 ',1,   5,  16,    79.550,    32.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5004,'1 ',1,   5,  14,     1.270,     0.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5004,'2 ',1,   5,  14,     6.911,     2.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5005,'1 ',1,   5,  18,     6.262,     2.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5006,'1 ',1,   5,  16,    70.129,    28.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5007,'1 ',1,   5,  17,    50.438,    20.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5008,'1 ',1,   5,  15,     5.317,     2.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5009,'1 ',1,   5,  16,    43.873,    17.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5010,'1 ',1,   5,  16,    93.706,    37.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5011,'1 ',1,   5,  13,     5.351,     2.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5012,'1 ',1,   5,  17,    56.925,    23.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5013,'1 ',1,   5,  15,    13.534,     5.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5014,'1 ',1,   5,  17,    32.733,    13.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5016,'1 ',1,   5,  17,   126.815,    51.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5017,'1 ',1,   5,  17,     9.698,     3.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5022,'1 ',1,   5,  17,    98.167,    39.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5024,'1 ',1,   5,  13,    35.645,    14.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5025,'1 ',1,   5,  18,    52.120,    21.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5026,'1 ',1,   5,  17,    49.778,    20.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5027,'1 ',1,   5,  17,    51.889,    21.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5028,'1 ',1,   5,  17,     6.542,     2.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5029,'1 ',1,   5,  13,     8.942,     3.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5030,'1 ',1,   5,  12,    55.723,    22.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5031,'1 ',1,   5,  16,    29.652,    12.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5032,'1 ',1,   5,  16,    33.014,    13.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5034,'1 ',1,   5,  16,    38.745,    15.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5043,'1 ',1,   5,  16,    47.670,    19.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5044,'1 ',1,   5,  17,    12.247,     4.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5046,'1 ',1,   5,  18,    53.974,    21.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5048,'1 ',1,   5,  17,     0.319,     0.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5048,'2 ',1,   5,  17,   128.858,    52.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5050,'1 ',1,   5,  16,    45.221,    18.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5053,'1 ',1,   5,  16,   106.945,    43.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5054,'1 ',1,   5,  14,    14.820,     5.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5056,'1 ',1,   5,  12,    28.279,    11.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5062,'1 ',1,   5,  14,    30.618,    12.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5064,'1 ',1,   5,  17,    53.947,    21.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5070,'1 ',1,   5,  17,    52.256,    21.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5071,'1 ',1,   5,  13,    16.815,     6.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5071,'2 ',1,   5,  13,    35.064,    14.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5072,'1 ',1,   5,  16,    50.635,    20.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5073,'1 ',1,   5,  15,     6.184,     2.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5074,'1 ',1,   5,  16,    22.243,     9.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5075,'1 ',1,   5,  18,     0.542,     0.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5075,'2 ',1,   5,  18,     2.230,     0.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5077,'1 ',1,   5,  16,    12.946,     5.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5078,'1 ',1,   5,  17,    46.496,    18.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5079,'1 ',1,   5,  13,    26.733,    10.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5080,'1 ',1,   5,  13,     6.021,     2.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5080,'2 ',1,   5,  13,     3.864,     1.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5080,'3 ',1,   5,  13,    16.445,     6.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5081,'1 ',1,   5,  13,    62.880,    25.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5082,'1 ',1,   5,  17,    71.551,    28.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5084,'1 ',1,   5,  16,   156.941,    63.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5085,'1 ',1,   5,  17,    35.912,    14.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5086,'1 ',1,   5,  17,    64.428,    26.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5087,'1 ',1,   5,  14,     2.892,     1.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5090,'1 ',1,   5,  16,    76.121,    30.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5091,'1 ',1,   5,  14,     3.734,     1.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5092,'1 ',1,   5,  14,    12.337,     4.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5093,'1 ',1,   5,  17,    33.589,    13.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5094,'1 ',1,   5,  14,     1.865,     0.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5095,'1 ',1,   5,  17,    22.571,     9.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5096,'1 ',1,   5,  16,    43.216,    17.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5097,'1 ',1,   5,  17,    57.800,    23.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5098,'1 ',1,   5,  17,    46.939,    18.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5098,'2 ',1,   5,  17,    62.416,    25.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5099,'1 ',1,   5,  17,    47.344,    19.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5100,'1 ',1,   5,  16,    15.712,     6.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5101,'1 ',1,   5,  15,    15.844,     6.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5103,'1 ',1,   5,  16,    92.419,    37.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5103,'2 ',1,   5,  16,    71.728,    29.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5104,'1 ',1,   5,  17,    55.314,    22.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5105,'1 ',1,   5,  17,    73.689,    29.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5108,'1 ',1,   5,  17,    28.083,    11.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5109,'1 ',1,   5,  16,    37.785,    15.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5110,'1 ',1,   5,  12,     2.409,     0.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5111,'1 ',1,   5,  16,    26.069,    10.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5112,'1 ',1,   5,  18,     9.975,     4.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5113,'1 ',1,   5,  17,    15.107,     6.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5114,'1 ',1,   5,  16,    39.862,    16.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5115,'1 ',1,   5,  16,    12.411,     5.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5116,'1 ',1,   5,  16,    99.093,    40.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5117,'1 ',1,   5,  17,    89.798,    36.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5118,'1 ',1,   5,  15,     6.054,     2.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5119,'1 ',1,   5,  12,     3.079,     1.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5121,'1 ',1,   5,  15,    53.659,    21.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5122,'1 ',1,   5,  16,    45.497,    18.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5124,'1 ',1,   5,  13,    18.686,     7.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5125,'1 ',1,   5,  17,    47.542,    19.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5126,'1 ',1,   5,  16,   116.353,    47.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5126,'2 ',1,   5,  16,     4.895,     1.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5127,'1 ',1,   5,  18,     1.126,     0.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5127,'2 ',1,   5,  18,     1.598,     0.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5128,'1 ',1,   5,  16,    63.359,    25.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5129,'1 ',1,   5,  18,     2.969,     1.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5129,'2 ',1,   5,  18,     7.455,     3.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5130,'1 ',1,   5,  16,    69.850,    28.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5132,'1 ',1,   5,  13,    71.761,    29.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5133,'1 ',1,   5,  18,     8.511,     3.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5134,'1 ',1,   5,  15,    18.883,     7.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5135,'1 ',1,   5,  15,     6.800,     2.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5135,'2 ',1,   5,  15,    12.516,     5.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5136,'1 ',1,   5,  16,     8.358,     3.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5138,'1 ',1,   5,  13,    73.531,    29.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5139,'1 ',1,   5,  16,    60.467,    24.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5140,'1 ',1,   5,  13,     6.052,     2.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5141,'1 ',1,   5,  16,     6.924,     2.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5141,'2 ',1,   5,  16,    24.845,    10.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5142,'1 ',1,   5,  13,    10.874,     4.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5143,'1 ',1,   5,  17,    32.094,    12.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5143,'2 ',1,   5,  17,    29.119,    11.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5144,'1 ',1,   5,  13,    51.400,    20.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5145,'1 ',1,   5,  17,    82.498,    33.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5146,'1 ',1,   5,  16,    63.527,    25.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5147,'1 ',1,   5,  16,    75.682,    30.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5148,'1 ',1,   5,  17,    58.384,    23.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5149,'1 ',1,   5,  16,    64.014,    25.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5150,'1 ',1,   5,  12,     0.307,     0.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5150,'2 ',1,   5,  12,     0.884,     0.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5150,'3 ',1,   5,  12,     1.688,     0.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5151,'1 ',1,   5,  18,     3.732,     1.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5152,'1 ',1,   5,  16,    42.689,    17.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5153,'1 ',1,   5,  12,    11.187,     4.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5154,'1 ',1,   5,  18,     3.362,     1.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5154,'2 ',1,   5,  18,     7.543,     3.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5155,'1 ',1,   5,  12,     2.594,     1.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5156,'1 ',1,   5,  15,     4.351,     1.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5157,'1 ',1,   5,  17,   102.642,    41.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5158,'1 ',1,   5,  16,   117.736,    47.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5159,'1 ',1,   5,  13,     5.401,     2.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5159,'2 ',1,   5,  13,     4.780,     1.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5160,'1 ',1,   5,  17,    41.542,    16.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5161,'1 ',1,   5,  16,   139.757,    56.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5162,'1 ',1,   5,  14,     4.685,     1.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5163,'1 ',1,   5,  13,    10.607,     4.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5165,'1 ',1,   5,  17,    38.871,    15.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5168,'1 ',1,   5,  16,    87.971,    35.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5171,'1 ',1,   5,  14,     0.745,     0.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5172,'1 ',1,   5,  12,    51.967,    21.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5173,'1 ',1,   5,  16,    95.449,    38.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5174,'1 ',1,   5,  14,     1.930,     0.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5174,'2 ',1,   5,  14,     1.096,     0.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5175,'1 ',1,   5,  17,    83.068,    33.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5176,'1 ',1,   5,  12,     5.111,     2.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5177,'1 ',1,   5,  17,    63.966,    25.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5178,'1 ',1,   5,  16,    58.771,    23.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5180,'1 ',1,   5,  14,     2.776,     1.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5180,'2 ',1,   5,  14,    59.077,    23.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5181,'1 ',1,   5,  16,   124.753,    50.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5182,'1 ',1,   5,  13,     2.675,     1.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5183,'1 ',1,   5,  16,    97.364,    39.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5184,'1 ',1,   5,  17,     4.206,     1.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5184,'2 ',1,   5,  17,    51.956,    21.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5185,'1 ',1,   5,  17,    18.001,     7.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5186,'1 ',1,   5,  17,    17.487,     7.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5187,'1 ',1,   5,  12,    10.786,     4.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5188,'1 ',1,   5,  16,    45.375,    18.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5189,'1 ',1,   5,  16,    55.186,    22.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5190,'1 ',1,   5,  12,     2.363,     0.956,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5191,'1 ',1,   5,  18,     5.305,     2.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5193,'1 ',1,   5,  13,     0.911,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5193,'2 ',1,   5,  13,    93.429,    37.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5194,'1 ',1,   5,  17,    41.305,    16.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5195,'1 ',1,   5,  17,    38.680,    15.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5199,'1 ',1,   5,  17,    17.033,     6.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5200,'1 ',1,   5,  12,    46.446,    18.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5201,'1 ',1,   5,  14,     3.368,     1.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5202,'1 ',1,   5,  14,     6.048,     2.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5203,'1 ',1,   5,  16,   102.908,    41.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5209,'1 ',1,   5,  18,     2.514,     1.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5210,'1 ',1,   5,  17,    27.745,    11.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5211,'1 ',1,   5,  14,     4.834,     1.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5212,'1 ',1,   5,  14,    23.724,     9.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5213,'1 ',1,   5,  16,    64.470,    26.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5214,'1 ',1,   5,  16,    71.471,    28.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5215,'1 ',1,   5,  16,    13.984,     5.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5216,'1 ',1,   5,  17,    46.607,    18.865,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5217,'1 ',1,   5,  17,    70.232,    28.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5218,'1 ',1,   5,  17,    27.506,    11.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5219,'1 ',1,   5,  14,     9.343,     3.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5220,'1 ',1,   5,  17,    28.339,    11.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5221,'1 ',1,   5,  13,    63.903,    25.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5222,'1 ',1,   5,  14,    13.864,     5.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5222,'2 ',1,   5,  14,     9.337,     3.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5223,'1 ',1,   5,  14,    24.356,     9.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5224,'1 ',1,   5,  16,   108.410,    43.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5225,'1 ',1,   5,  16,     9.141,     3.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5226,'1 ',1,   5,  15,     3.843,     1.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5227,'1 ',1,   5,  16,    49.617,    20.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5228,'1 ',1,   5,  16,    56.839,    23.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5229,'1 ',1,   5,  16,    30.761,    12.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5230,'1 ',1,   5,  16,    46.460,    18.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5231,'1 ',1,   5,  18,    10.454,     4.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5232,'1 ',1,   5,  17,    34.982,    14.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5233,'1 ',1,   5,  17,    69.142,    27.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5234,'1 ',1,   5,  16,    99.861,    40.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5235,'1 ',1,   5,  13,    14.259,     5.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5244,'1 ',1,   5,  17,    45.591,    18.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5245,'1 ',1,   5,  17,    97.272,    39.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5246,'1 ',1,   5,  18,    14.849,     6.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5247,'1 ',1,   5,  18,     2.283,     0.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5248,'1 ',1,   5,  17,    70.713,    28.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5249,'1 ',1,   5,  17,    80.277,    32.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5250,'1 ',1,   5,  16,   115.561,    46.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5251,'1 ',1,   5,  17,    86.186,    34.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5252,'1 ',1,   5,  16,    56.561,    22.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5253,'1 ',1,   5,  17,    88.675,    35.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5254,'1 ',1,   5,  17,    58.061,    23.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5255,'1 ',1,   5,  12,     6.598,     2.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5256,'1 ',1,   5,  14,     0.911,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5257,'1 ',1,   5,  14,     6.930,     2.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5258,'1 ',1,   5,  16,    70.132,    28.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5259,'1 ',1,   5,  16,     6.447,     2.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5264,'1 ',1,   5,  15,     8.488,     3.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5265,'1 ',1,   5,  17,    72.759,    29.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5266,'1 ',1,   5,  17,    95.283,    38.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5267,'1 ',1,   5,  13,     2.020,     0.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5267,'2 ',1,   5,  13,    19.545,     7.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5267,'3 ',1,   5,  13,     5.958,     2.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5268,'1 ',1,   5,  16,    22.562,     9.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5269,'1 ',1,   5,  17,    60.871,    24.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5270,'1 ',1,   5,  13,     2.131,     0.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5270,'2 ',1,   5,  13,    13.553,     5.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5271,'1 ',1,   5,  13,     7.004,     2.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5272,'1 ',1,   5,  16,     5.817,     2.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5272,'2 ',1,   5,  16,     7.363,     2.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5273,'1 ',1,   5,  17,    81.199,    32.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5274,'1 ',1,   5,  16,     8.308,     3.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5275,'1 ',1,   5,  14,     3.326,     1.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5276,'1 ',1,   5,  14,     7.379,     2.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5277,'1 ',1,   5,  16,    73.361,    29.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5278,'1 ',1,   5,  13,    35.484,    14.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5280,'1 ',1,   5,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5280,'2 ',1,   5,  13,    66.244,    26.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5284,'1 ',1,   5,  16,    31.252,    12.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5285,'1 ',1,   5,  12,     7.106,     2.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5286,'1 ',1,   5,  18,    18.900,     7.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5286,'2 ',1,   5,  18,     1.779,     0.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5286,'3 ',1,   5,  18,     0.445,     0.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5287,'1 ',1,   5,  17,    10.611,     4.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5287,'2 ',1,   5,  17,    63.565,    25.729,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5287,'3 ',1,   5,  17,    56.570,    22.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5288,'1 ',1,   5,  16,     9.528,     3.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5289,'1 ',1,   5,  16,    48.831,    19.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5290,'1 ',1,   5,  18,    21.241,     8.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5291,'1 ',1,   5,  17,   100.922,    40.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5292,'1 ',1,   5,  17,    43.436,    17.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5293,'1 ',1,   5,  18,    44.077,    17.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5294,'1 ',1,   5,  16,    77.809,    31.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5296,'1 ',1,   5,  16,    71.627,    28.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5305,'1 ',1,   5,  16,   132.594,    53.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5306,'1 ',1,   5,  17,    28.564,    11.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5307,'1 ',1,   5,  16,   100.489,    40.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5308,'1 ',1,   5,  16,    10.748,     4.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5309,'1 ',1,   5,  16,    69.195,    28.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5310,'1 ',1,   5,  17,    48.995,    19.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5311,'1 ',1,   5,  16,    28.671,    11.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5312,'1 ',1,   5,  17,    57.267,    23.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5313,'1 ',1,   5,  16,    11.285,     4.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5314,'1 ',1,   5,  13,     8.392,     3.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5315,'1 ',1,   5,  17,    22.216,     8.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5316,'1 ',1,   5,  16,   123.333,    49.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5323,'1 ',1,   5,  17,   153.607,    62.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5327,'1 ',1,   5,  14,     2.810,     1.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5328,'1 ',1,   5,  13,     0.227,     0.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5328,'2 ',1,   5,  13,     3.734,     1.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5328,'3 ',1,   5,  13,     5.586,     2.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5329,'1 ',1,   5,  16,   103.774,    42.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5330,'1 ',1,   5,  17,    45.347,    18.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5331,'1 ',1,   5,  16,    18.449,     7.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5332,'1 ',1,   5,  17,    59.585,    24.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5333,'1 ',1,   5,  14,    75.686,    30.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5334,'1 ',1,   5,  15,    16.762,     6.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5335,'1 ',1,   5,  17,   116.695,    47.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5336,'1 ',1,   5,  16,    51.895,    21.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5337,'1 ',1,   5,  12,    13.148,     5.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5338,'1 ',1,   5,  18,    56.179,    22.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5339,'1 ',1,   5,  17,    56.005,    22.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5340,'1 ',1,   5,  16,    20.261,     8.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5340,'2 ',1,   5,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5340,'3 ',1,   5,  16,     3.499,     1.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5341,'1 ',1,   5,  17,    27.090,    10.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5344,'1 ',1,   5,  16,    66.299,    26.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5345,'1 ',1,   5,  14,    23.182,     9.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5346,'1 ',1,   5,  17,    63.911,    25.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5347,'1 ',1,   5,  15,    13.077,     5.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5348,'1 ',1,   5,  14,     6.476,     2.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5349,'1 ',1,   5,  16,    42.580,    17.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5351,'1 ',1,   5,  16,   121.997,    49.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5352,'1 ',1,   5,  16,    29.289,    11.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5353,'1 ',1,   5,  17,    39.608,    16.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5354,'1 ',1,   5,  16,    54.407,    22.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5355,'1 ',1,   5,  14,     3.954,     1.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5356,'1 ',1,   5,  16,    85.703,    34.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5357,'1 ',1,   5,  16,    63.729,    25.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5362,'1 ',1,   5,  12,    23.734,     9.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5370,'1 ',1,   5,  17,    74.193,    30.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5371,'1 ',1,   5,  16,    48.298,    19.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5372,'1 ',1,   5,  16,    27.859,    11.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5373,'1 ',1,   5,  17,    64.355,    26.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5373,'2 ',1,   5,  17,    45.538,    18.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5374,'1 ',1,   5,  16,    48.365,    19.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5375,'1 ',1,   5,  17,    43.462,    17.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5376,'1 ',1,   5,  17,    33.493,    13.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5377,'1 ',1,   5,  13,    40.333,    16.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5378,'1 ',1,   5,  13,    47.641,    19.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5379,'1 ',1,   5,  17,   115.313,    46.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5381,'1 ',1,   5,  14,    55.862,    22.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5385,'1 ',1,   5,  16,   168.680,    68.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5386,'1 ',1,   5,  16,    44.482,    18.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5387,'1 ',1,   5,  17,    54.426,    22.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5389,'1 ',1,   5,  13,    61.225,    24.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5392,'1 ',1,   5,  13,     5.246,     2.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5393,'1 ',1,   5,  13,    10.443,     4.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5400,'1 ',1,   5,  16,    75.789,    30.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5402,'1 ',1,   5,  18,    46.177,    18.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5407,'1 ',1,   5,  18,    14.895,     6.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5408,'1 ',1,   5,  16,    18.602,     7.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5409,'1 ',1,   5,  17,    64.789,    26.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5411,'1 ',1,   5,  13,    84.052,    34.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5412,'1 ',1,   5,  16,   101.214,    40.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5420,'1 ',1,   5,  17,    10.271,     4.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5421,'1 ',1,   5,  16,     1.409,     0.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5422,'1 ',1,   5,  17,   128.062,    51.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5425,'1 ',1,   5,  16,     0.983,     0.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5425,'2 ',1,   5,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5425,'3 ',1,   5,  16,    36.072,    14.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5426,'1 ',1,   5,  14,    30.700,    12.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5427,'1 ',1,   5,  14,    17.716,     7.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5428,'1 ',1,   5,  17,    59.684,    24.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5429,'1 ',1,   5,  17,    74.317,    30.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5430,'1 ',1,   5,  12,    42.412,    17.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5431,'1 ',1,   5,  16,    59.104,    23.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5432,'1 ',1,   5,  12,    24.148,     9.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5432,'2 ',1,   5,  12,     5.265,     2.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5433,'1 ',1,   5,  17,    81.885,    33.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5434,'1 ',1,   5,  17,     6.972,     2.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5435,'1 ',1,   5,  12,     3.148,     1.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5436,'1 ',1,   5,  16,    51.022,    20.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5437,'1 ',1,   5,  13,     6.310,     2.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5438,'1 ',1,   5,  17,    35.171,    14.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5439,'1 ',1,   5,  14,    79.729,    32.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5440,'1 ',1,   5,  17,   116.983,    47.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5441,'1 ',1,   5,  17,   101.627,    41.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5442,'1 ',1,   5,  17,    30.601,    12.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5443,'1 ',1,   5,  17,    36.637,    14.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5446,'1 ',1,   5,  13,    28.463,    11.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5447,'1 ',1,   5,  17,    14.204,     5.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5447,'2 ',1,   5,  17,    93.920,    38.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5449,'1 ',1,   5,  17,   186.892,    75.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5450,'1 ',1,   5,  16,    11.968,     4.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5452,'1 ',1,   5,  13,    74.621,    30.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5453,'1 ',1,   5,  17,    10.250,     4.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5453,'2 ',1,   5,  17,    37.294,    15.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5454,'1 ',1,   5,  16,    33.432,    13.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5455,'1 ',1,   5,  12,     6.628,     2.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5456,'1 ',1,   5,  15,     4.003,     1.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5456,'2 ',1,   5,  15,     4.830,     1.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5457,'1 ',1,   5,  17,    47.771,    19.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5457,'2 ',1,   5,  17,    24.704,     9.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5460,'1 ',1,   5,  13,     9.910,     4.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5461,'1 ',1,   5,  13,    50.963,    20.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5462,'1 ',1,   5,  16,    60.232,    24.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5463,'1 ',1,   5,  17,   112.228,    45.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5465,'1 ',1,   5,  16,   152.718,    61.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5466,'1 ',1,   5,  13,     5.206,     2.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5467,'1 ',1,   5,  16,    19.759,     7.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5468,'1 ',1,   5,  17,    29.490,    11.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5469,'1 ',1,   5,  17,     5.949,     2.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5470,'1 ',1,   5,  13,    49.363,    19.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5471,'1 ',1,   5,  12,     1.010,     0.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5472,'1 ',1,   5,  15,     3.196,     1.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5473,'1 ',1,   5,  18,     1.579,     0.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5473,'2 ',1,   5,  18,     1.239,     0.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5474,'1 ',1,   5,  14,     2.178,     0.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5475,'1 ',1,   5,  17,    41.494,    16.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5476,'1 ',1,   5,  14,     7.682,     3.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5477,'1 ',1,   5,  13,    55.322,    22.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5478,'1 ',1,   5,  17,    96.558,    39.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5480,'1 ',1,   5,  17,   125.462,    50.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5481,'1 ',1,   5,  17,    40.729,    16.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5482,'1 ',1,   5,  16,    48.428,    19.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5483,'1 ',1,   5,  17,    59.239,    23.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5484,'1 ',1,   5,  15,     0.418,     0.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5484,'2 ',1,   5,  15,     3.984,     1.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5485,'1 ',1,   5,  14,     3.282,     1.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6001,'1 ',1,   6,  22,    72.666,    29.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6002,'1 ',1,   6,  26,    22.735,     9.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6005,'1 ',1,   6,  25,    52.836,    21.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6011,'1 ',1,   6,  22,     5.034,     2.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6011,'2 ',1,   6,  22,    11.779,     4.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6012,'1 ',1,   6,  25,     9.454,     3.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6013,'1 ',1,   6,  26,     0.494,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6013,'2 ',1,   6,  26,    65.929,    26.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6014,'1 ',1,   6,  24,     3.858,     1.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6015,'1 ',1,   6,  26,    17.335,     7.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6016,'1 ',1,   6,  26,   123.503,    49.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6017,'1 ',1,   6,  22,    58.317,    23.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6018,'1 ',1,   6,  23,     1.722,     0.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6019,'1 ',1,   6,  23,    41.349,    16.736,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6020,'1 ',1,   6,  23,    11.569,     4.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6023,'1 ',1,   6,  23,    93.020,    37.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6024,'1 ',1,   6,  23,    59.493,    24.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6025,'1 ',1,   6,  26,    28.640,    11.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6025,'2 ',1,   6,  26,    16.603,     6.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6026,'1 ',1,   6,  26,    15.481,     6.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6027,'1 ',1,   6,  23,    45.484,    18.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6028,'1 ',1,   6,  23,    72.343,    29.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6029,'1 ',1,   6,  24,     1.239,     0.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6029,'2 ',1,   6,  24,     2.829,     1.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6029,'3 ',1,   6,  24,     0.819,     0.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6031,'1 ',1,   6,  24,    20.429,     8.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6032,'1 ',1,   6,  23,    25.481,    10.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6035,'1 ',1,   6,  23,   144.457,    58.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6037,'1 ',1,   6,  22,   103.270,    41.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6040,'1 ',1,   6,  23,    56.549,    22.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6043,'1 ',1,   6,  26,   103.813,    42.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6044,'1 ',1,   6,  26,    12.808,     5.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6047,'1 ',1,   6,  26,   104.897,    42.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6055,'1 ',1,   6,  26,     3.448,     1.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6058,'1 ',1,   6,  22,   125.047,    50.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6059,'1 ',1,   6,  26,     2.404,     0.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6060,'1 ',1,   6,  26,    52.172,    21.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6061,'1 ',1,   6,  23,   103.532,    41.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6064,'1 ',1,   6,  25,    57.733,    23.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6065,'1 ',1,   6,  23,    10.399,     4.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6091,'1 ',1,   6,  23,    26.464,    10.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6092,'1 ',1,   6,  24,    24.963,    10.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6093,'1 ',1,   6,  22,    28.377,    11.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6094,'1 ',1,   6,  22,    47.586,    19.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6095,'1 ',1,   6,  23,    47.861,    19.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6096,'1 ',1,   6,  24,    18.045,     7.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6097,'1 ',1,   6,  26,    73.752,    29.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6098,'1 ',1,   6,  23,    92.551,    37.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6099,'1 ',1,   6,  26,    14.965,     6.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6100,'1 ',1,   6,  22,    26.399,    10.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6103,'1 ',1,   6,  25,     1.909,     0.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6103,'2 ',1,   6,  25,    22.037,     8.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6109,'1 ',1,   6,  25,     6.397,     2.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6109,'2 ',1,   6,  25,     3.709,     1.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6112,'1 ',1,   6,  26,    11.313,     4.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6113,'1 ',1,   6,  23,    14.366,     5.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6114,'1 ',1,   6,  26,    49.379,    19.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6115,'1 ',1,   6,  22,    91.791,    37.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6116,'1 ',1,   6,  23,     2.709,     1.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6116,'2 ',1,   6,  23,    37.088,    15.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6117,'1 ',1,   6,  25,    19.041,     7.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6120,'1 ',1,   6,  23,   136.708,    55.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6121,'1 ',1,   6,  26,    84.561,    34.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6122,'1 ',1,   6,  24,    15.895,     6.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6123,'1 ',1,   6,  23,    31.576,    12.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6124,'1 ',1,   6,  22,    40.192,    16.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6125,'1 ',1,   6,  22,     1.814,     0.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6126,'1 ',1,   6,  23,    35.263,    14.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6127,'1 ',1,   6,  25,    17.667,     7.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6128,'1 ',1,   6,  26,    36.962,    14.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6129,'1 ',1,   6,  26,     0.741,     0.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6129,'2 ',1,   6,  26,     2.432,     0.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6129,'3 ',1,   6,  26,     3.725,     1.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6130,'1 ',1,   6,  23,     9.379,     3.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6131,'1 ',1,   6,  22,    30.698,    12.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6132,'1 ',1,   6,  23,    45.316,    18.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6133,'1 ',1,   6,  25,     7.306,     2.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6134,'1 ',1,   6,  23,     5.334,     2.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6135,'1 ',1,   6,  25,    10.261,     4.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6135,'2 ',1,   6,  25,     4.937,     1.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6136,'1 ',1,   6,  23,    49.827,    20.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6137,'1 ',1,   6,  23,    29.526,    11.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6138,'1 ',1,   6,  26,    19.377,     7.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6139,'1 ',1,   6,  25,     1.961,     0.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6139,'2 ',1,   6,  25,     4.763,     1.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6140,'1 ',1,   6,  23,     8.182,     3.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6150,'1 ',1,   6,  26,    82.087,    33.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6151,'1 ',1,   6,  25,    11.300,     4.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6153,'1 ',1,   6,  26,    75.579,    30.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6154,'1 ',1,   6,  23,    30.171,    12.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6155,'1 ',1,   6,  26,    25.912,    10.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6156,'1 ',1,   6,  23,    36.861,    14.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6157,'1 ',1,   6,  26,    20.164,     8.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6158,'1 ',1,   6,  25,     3.946,     1.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6159,'1 ',1,   6,  22,    63.729,    25.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6160,'1 ',1,   6,  23,    23.993,     9.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6160,'2 ',1,   6,  23,    44.801,    18.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6168,'1 ',1,   6,  26,    96.762,    39.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6171,'1 ',1,   6,  26,    18.715,     7.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6171,'2 ',1,   6,  26,    60.915,    24.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6173,'1 ',1,   6,  24,    24.837,    10.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6174,'1 ',1,   6,  22,    67.026,    27.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6175,'1 ',1,   6,  23,    67.620,    27.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6176,'1 ',1,   6,  23,    31.725,    12.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6178,'1 ',1,   6,  26,    94.116,    38.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6179,'1 ',1,   6,  26,     8.295,     3.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6180,'1 ',1,   6,  22,    23.900,     9.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6181,'1 ',1,   6,  23,    34.387,    13.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6182,'1 ',1,   6,  26,    67.082,    27.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6183,'1 ',1,   6,  25,    18.877,     7.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6184,'1 ',1,   6,  23,    33.875,    13.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6185,'1 ',1,   6,  23,    14.587,     5.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6186,'1 ',1,   6,  23,    27.556,    11.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6187,'1 ',1,   6,  23,    56.309,    22.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6189,'1 ',1,   6,  25,     2.054,     0.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6189,'2 ',1,   6,  25,     3.009,     1.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6189,'3 ',1,   6,  25,    14.095,     5.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6190,'1 ',1,   6,  24,    12.926,     5.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6191,'1 ',1,   6,  22,    11.741,     4.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6193,'1 ',1,   6,  25,    24.982,    10.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6194,'1 ',1,   6,  23,    31.097,    12.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6195,'1 ',1,   6,  25,     0.678,     0.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6195,'2 ',1,   6,  25,     1.180,     0.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6196,'1 ',1,   6,  23,    14.893,     6.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6199,'1 ',1,   6,  26,   167.821,    67.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6200,'1 ',1,   6,  26,     7.846,     3.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6200,'2 ',1,   6,  26,    24.551,     9.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6201,'1 ',1,   6,  26,    27.352,    11.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6202,'1 ',1,   6,  22,     4.211,     1.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6202,'2 ',1,   6,  22,     7.430,     3.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6203,'1 ',1,   6,  26,    82.314,    33.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6204,'1 ',1,   6,  26,     5.466,     2.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6205,'1 ',1,   6,  23,    85.367,    34.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6206,'1 ',1,   6,  25,     2.001,     0.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6206,'2 ',1,   6,  25,     1.785,     0.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6206,'3 ',1,   6,  25,     9.397,     3.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6207,'1 ',1,   6,  23,    20.523,     8.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6208,'1 ',1,   6,  23,    56.047,    22.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6208,'2 ',1,   6,  23,    42.628,    17.254,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6209,'1 ',1,   6,  26,     1.241,     0.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6209,'2 ',1,   6,  26,     4.026,     1.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6217,'1 ',1,   6,  23,    37.075,    15.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6218,'1 ',1,   6,  23,    35.870,    14.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6219,'1 ',1,   6,  23,    44.751,    18.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6220,'1 ',1,   6,  22,    67.547,    27.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6221,'1 ',1,   6,  22,     5.113,     2.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6221,'2 ',1,   6,  22,     1.300,     0.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6223,'1 ',1,   6,  23,   116.789,    47.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6224,'1 ',1,   6,  23,    81.671,    33.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6225,'1 ',1,   6,  26,    59.671,    24.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6226,'1 ',1,   6,  26,    12.617,     5.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6227,'1 ',1,   6,  23,    88.446,    35.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6230,'1 ',1,   6,  22,   134.056,    54.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6231,'1 ',1,   6,  23,    49.354,    19.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6232,'1 ',1,   6,  23,    46.641,    18.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6233,'1 ',1,   6,  23,    45.562,    18.442,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6236,'1 ',1,   6,  26,   118.673,    48.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6237,'1 ',1,   6,  25,     1.315,     0.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6238,'1 ',1,   6,  23,    94.363,    38.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6241,'1 ',1,   6,  22,    16.676,     6.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6241,'2 ',1,   6,  22,   106.338,    43.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6250,'1 ',1,   6,  22,    60.346,    24.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6251,'1 ',1,   6,  22,     1.707,     0.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6251,'2 ',1,   6,  22,    34.165,    13.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6252,'1 ',1,   6,  23,     1.567,     0.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6252,'2 ',1,   6,  23,     7.873,     3.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6253,'1 ',1,   6,  24,     1.266,     0.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6253,'2 ',1,   6,  24,     7.972,     3.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6256,'1 ',1,   6,  23,    12.774,     5.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6261,'1 ',1,   6,  26,    21.823,     8.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6262,'1 ',1,   6,  23,    19.881,     8.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6264,'1 ',1,   6,  24,    16.128,     6.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6264,'2 ',1,   6,  24,     8.350,     3.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6275,'1 ',1,   6,  26,    77.416,    31.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6276,'1 ',1,   6,  26,    27.947,    11.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6278,'1 ',1,   6,  23,     4.769,     1.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6278,'2 ',1,   6,  23,    90.203,    36.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6280,'1 ',1,   6,  22,    95.216,    38.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6281,'1 ',1,   6,  22,    42.315,    17.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6282,'1 ',1,   6,  23,    18.335,     7.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6283,'1 ',1,   6,  22,     4.817,     1.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6284,'1 ',1,   6,  26,     0.750,     0.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6284,'2 ',1,   6,  26,    49.016,    19.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6286,'1 ',1,   6,  26,    57.872,    23.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6288,'1 ',1,   6,  26,   116.579,    47.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6289,'1 ',1,   6,  23,    51.689,    20.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6290,'1 ',1,   6,  23,    47.330,    19.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6291,'1 ',1,   6,  26,    14.395,     5.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6306,'1 ',1,   6,  23,    37.934,    15.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6307,'1 ',1,   6,  26,    77.551,    31.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6307,'2 ',1,   6,  26,    13.961,     5.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6309,'1 ',1,   6,  26,    28.772,    11.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6310,'1 ',1,   6,  22,    64.590,    26.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6311,'1 ',1,   6,  25,     0.989,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6311,'2 ',1,   6,  25,     0.739,     0.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6311,'3 ',1,   6,  25,     4.280,     1.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6312,'1 ',1,   6,  22,    31.972,    12.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6313,'1 ',1,   6,  23,    18.400,     7.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6314,'1 ',1,   6,  26,    20.660,     8.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6319,'1 ',1,   6,  23,    49.155,    19.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6320,'1 ',1,   6,  22,    33.526,    13.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6322,'1 ',1,   6,  22,     4.030,     1.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6322,'2 ',1,   6,  22,    42.216,    17.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6323,'1 ',1,   6,  26,    23.363,     9.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6324,'1 ',1,   6,  22,    40.757,    16.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6325,'1 ',1,   6,  25,     3.320,     1.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6326,'1 ',1,   6,  25,     0.997,     0.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6326,'2 ',1,   6,  25,     9.807,     3.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6327,'1 ',1,   6,  25,     2.333,     0.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6327,'2 ',1,   6,  25,     9.994,     4.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6328,'1 ',1,   6,  26,    19.564,     7.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6329,'1 ',1,   6,  24,     1.252,     0.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6330,'1 ',1,   6,  23,     3.704,     1.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6330,'2 ',1,   6,  23,    89.922,    36.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6331,'1 ',1,   6,  23,    56.927,    23.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6332,'1 ',1,   6,  26,    51.101,    20.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6335,'1 ',1,   6,  26,   115.296,    46.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6336,'1 ',1,   6,  26,    18.247,     7.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6337,'1 ',1,   6,  26,    84.832,    34.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6338,'1 ',1,   6,  25,     3.068,     1.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6338,'2 ',1,   6,  25,     1.590,     0.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6338,'3 ',1,   6,  25,    18.866,     7.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6339,'1 ',1,   6,  23,    24.060,     9.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6340,'1 ',1,   6,  24,    11.275,     4.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6340,'2 ',1,   6,  24,     9.152,     3.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6341,'1 ',1,   6,  25,     4.410,     1.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6344,'1 ',1,   6,  23,   111.157,    44.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6345,'1 ',1,   6,  23,    12.392,     5.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6346,'1 ',1,   6,  26,     1.611,     0.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6351,'1 ',1,   6,  23,    16.705,     6.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6352,'1 ',1,   6,  26,    85.231,    34.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6353,'1 ',1,   6,  23,    75.569,    30.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6355,'1 ',1,   6,  23,   106.273,    43.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6356,'1 ',1,   6,  26,    95.145,    38.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6357,'1 ',1,   6,  26,     1.359,     0.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6357,'2 ',1,   6,  26,    20.223,     8.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6358,'1 ',1,   6,  23,    54.592,    22.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6360,'1 ',1,   6,  23,    27.252,    11.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7001,'1 ',1,   7,   6,     6.510,     2.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7004,'1 ',1,   7,   4,   155.341,    62.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7010,'1 ',1,   7,   5,    10.956,     4.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7011,'1 ',1,   7,   5,    25.055,    10.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7012,'1 ',1,   7,   3,     0.657,     0.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7013,'1 ',1,   7,   5,    96.636,    39.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7014,'1 ',1,   7,   4,    36.964,    14.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7016,'1 ',1,   7,   4,    59.894,    24.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7017,'1 ',1,   7,   3,    95.077,    38.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7020,'1 ',1,   7,   6,     0.265,     0.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7020,'2 ',1,   7,   6,    52.504,    21.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7026,'1 ',1,   7,   4,    18.213,     7.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7026,'2 ',1,   7,   4,    12.159,     4.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7027,'1 ',1,   7,   5,    76.455,    30.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7028,'1 ',1,   7,   3,    53.909,    21.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7036,'1 ',1,   7,   5,    64.615,    26.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7039,'1 ',1,   7,   3,   164.852,    66.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7041,'1 ',1,   7,   4,    65.719,    26.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7044,'1 ',1,   7,   6,    87.251,    35.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7049,'1 ',1,   7,   3,   198.202,    80.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7050,'1 ',1,   7,   5,    50.421,    20.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7051,'1 ',1,   7,   3,    98.551,    39.890,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7052,'1 ',1,   7,   3,    74.663,    30.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7053,'1 ',1,   7,   3,    74.174,    30.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7054,'1 ',1,   7,   4,    64.993,    26.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7055,'1 ',1,   7,   3,    68.653,    27.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7057,'1 ',1,   7,   5,    74.275,    30.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7067,'1 ',1,   7,   3,    57.880,    23.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7069,'1 ',1,   7,   1,    35.813,    14.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7070,'1 ',1,   7,   4,    70.724,    28.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7071,'1 ',1,   7,   6,     2.631,     1.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7072,'1 ',1,   7,   4,    81.493,    32.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7074,'1 ',1,   7,   2,    48.390,    19.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7075,'1 ',1,   7,   4,   112.604,    45.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7084,'1 ',1,   7,   4,   150.318,    60.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7085,'1 ',1,   7,   2,     2.873,     1.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7086,'1 ',1,   7,   4,    37.409,    15.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7087,'1 ',1,   7,   3,    51.952,    21.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7088,'1 ',1,   7,   3,    70.732,    28.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7089,'1 ',1,   7,   3,    49.052,    19.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7090,'1 ',1,   7,   5,     9.660,     3.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7091,'1 ',1,   7,   3,   147.479,    59.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7092,'1 ',1,   7,   3,    27.460,    11.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7093,'1 ',1,   7,   3,    76.408,    30.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7094,'1 ',1,   7,   3,    53.682,    21.729,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7100,'1 ',1,   7,   4,    43.510,    17.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7101,'1 ',1,   7,   3,   148.758,    60.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7102,'1 ',1,   7,   5,    82.637,    33.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7103,'1 ',1,   7,   4,    41.049,    16.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7106,'1 ',1,   7,   4,    64.449,    26.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7116,'1 ',1,   7,   1,     8.513,     3.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7117,'1 ',1,   7,   3,    58.819,    23.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7118,'1 ',1,   7,   5,    84.806,    34.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7119,'1 ',1,   7,   4,    34.793,    14.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7120,'1 ',1,   7,   3,   104.790,    42.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7123,'1 ',1,   7,   6,     4.639,     1.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7124,'1 ',1,   7,   3,   115.263,    46.654,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7127,'1 ',1,   7,   3,   156.479,    63.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7128,'1 ',1,   7,   5,    44.759,    18.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7129,'1 ',1,   7,   6,     2.533,     1.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7129,'2 ',1,   7,   6,     1.073,     0.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7132,'1 ',1,   7,   4,    50.927,    20.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7143,'1 ',1,   7,   5,    41.973,    16.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7144,'1 ',1,   7,   4,    68.378,    27.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7145,'1 ',1,   7,   4,     9.683,     3.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7145,'2 ',1,   7,   4,    90.966,    36.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7147,'1 ',1,   7,   3,    33.100,    13.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7148,'1 ',1,   7,   3,    41.620,    16.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7149,'1 ',1,   7,   6,     1.508,     0.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7149,'2 ',1,   7,   6,     5.494,     2.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7149,'3 ',1,   7,   6,     1.573,     0.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7151,'1 ',1,   7,   5,    30.838,    12.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7152,'1 ',1,   7,   3,     2.512,     1.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7153,'1 ',1,   7,   1,     0.128,     0.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7153,'2 ',1,   7,   1,    15.038,     6.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7153,'3 ',1,   7,   1,     0.078,     0.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7153,'4 ',1,   7,   1,     0.363,     0.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7153,'5 ',1,   7,   1,     2.736,     1.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7154,'1 ',1,   7,   5,    41.021,    16.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7155,'1 ',1,   7,   3,    54.888,    22.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7157,'1 ',1,   7,   5,   114.679,    46.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7158,'1 ',1,   7,   4,    54.856,    22.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7161,'1 ',1,   7,   3,    96.279,    38.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7172,'1 ',1,   7,   2,    63.785,    25.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7173,'1 ',1,   7,   4,    78.775,    31.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7174,'1 ',1,   7,   4,    52.819,    21.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7174,'2 ',1,   7,   4,    34.453,    13.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7177,'1 ',1,   7,   5,   148.142,    59.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7178,'1 ',1,   7,   3,    85.743,    34.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7179,'1 ',1,   7,   3,    40.805,    16.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7180,'1 ',1,   7,   3,    64.012,    25.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7181,'1 ',1,   7,   3,   104.286,    42.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7182,'1 ',1,   7,   3,     1.449,     0.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7183,'1 ',1,   7,   3,   151.135,    61.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7185,'1 ',1,   7,   3,   118.249,    47.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7188,'1 ',1,   7,   3,    53.609,    21.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7198,'1 ',1,   7,   5,    60.287,    24.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7201,'1 ',1,   7,   5,   151.754,    61.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7202,'1 ',1,   7,   5,    25.152,    10.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7203,'1 ',1,   7,   1,    14.387,     5.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7213,'1 ',1,   7,   2,    19.116,     7.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7213,'2 ',1,   7,   2,    28.835,    11.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7214,'1 ',1,   7,   3,    58.726,    23.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7215,'1 ',1,   7,   5,    73.418,    29.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7216,'1 ',1,   7,   3,    64.791,    26.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7217,'1 ',1,   7,   4,    53.474,    21.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7218,'1 ',1,   7,   5,    33.676,    13.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7219,'1 ',1,   7,   1,     0.716,     0.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7219,'2 ',1,   7,   1,     0.162,     0.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7220,'1 ',1,   7,   3,    98.891,    40.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7221,'1 ',1,   7,   3,   118.705,    48.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7222,'1 ',1,   7,   3,    60.896,    24.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7223,'1 ',1,   7,   5,    34.736,    14.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7224,'1 ',1,   7,   3,    21.542,     8.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7225,'1 ',1,   7,   3,    78.007,    31.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7226,'1 ',1,   7,   3,    31.678,    12.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7229,'1 ',1,   7,   3,   199.788,    80.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7230,'1 ',1,   7,   1,     5.160,     2.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7231,'1 ',1,   7,   4,    35.593,    14.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7232,'1 ',1,   7,   2,    30.047,    12.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7233,'1 ',1,   7,   5,    23.243,     9.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7234,'1 ',1,   7,   5,    54.115,    21.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7235,'1 ',1,   7,   3,   106.132,    42.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7236,'1 ',1,   7,   5,    26.790,    10.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7237,'1 ',1,   7,   1,    10.563,     4.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7238,'1 ',1,   7,   4,    33.493,    13.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7239,'1 ',1,   7,   4,    29.677,    12.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7240,'1 ',1,   7,   3,    75.382,    30.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7241,'1 ',1,   7,   3,    73.027,    29.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7242,'1 ',1,   7,   3,    56.097,    22.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7243,'1 ',1,   7,   4,    55.096,    22.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7244,'1 ',1,   7,   3,    26.611,    10.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7245,'1 ',1,   7,   5,    69.153,    27.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7246,'1 ',1,   7,   3,   139.654,    56.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7247,'1 ',1,   7,   1,     4.794,     1.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7247,'2 ',1,   7,   1,     1.646,     0.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7248,'1 ',1,   7,   3,    72.028,    29.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7248,'2 ',1,   7,   3,    82.337,    33.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7249,'1 ',1,   7,   3,    50.274,    20.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7250,'1 ',1,   7,   3,    22.835,     9.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7251,'1 ',1,   7,   5,    24.931,    10.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7253,'1 ',1,   7,   2,    63.649,    25.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7254,'1 ',1,   7,   5,    35.091,    14.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7255,'1 ',1,   7,   3,    41.294,    16.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7256,'1 ',1,   7,   3,    60.803,    24.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7257,'1 ',1,   7,   4,    89.004,    36.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7258,'1 ',1,   7,   3,    30.095,    12.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7259,'1 ',1,   7,   4,   102.238,    41.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7260,'1 ',1,   7,   4,    87.245,    35.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7262,'1 ',1,   7,   1,    50.419,    20.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7265,'1 ',1,   7,   4,    44.037,    17.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7271,'1 ',1,   7,   3,    19.914,     8.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7272,'1 ',1,   7,   3,    32.117,    13.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7273,'1 ',1,   7,   2,    27.575,    11.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7275,'1 ',1,   7,   6,     0.254,     0.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7275,'2 ',1,   7,   6,    29.360,    11.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7276,'1 ',1,   7,   3,    62.070,    25.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7277,'1 ',1,   7,   6,    11.195,     4.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7279,'1 ',1,   7,   4,   103.965,    42.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7283,'1 ',1,   7,   4,    76.627,    31.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7290,'1 ',1,   7,   5,    44.636,    18.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7291,'1 ',1,   7,   5,    71.339,    28.875,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7292,'1 ',1,   7,   5,    65.869,    26.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7293,'1 ',1,   7,   2,    11.161,     4.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7294,'1 ',1,   7,   4,     1.094,     0.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7294,'2 ',1,   7,   4,     3.982,     1.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7295,'1 ',1,   7,   5,    73.059,    29.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7296,'1 ',1,   7,   3,    65.688,    26.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7297,'1 ',1,   7,   3,    65.636,    26.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7298,'1 ',1,   7,   3,    70.864,    28.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7299,'1 ',1,   7,   1,    12.655,     5.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7299,'2 ',1,   7,   1,     0.223,     0.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7300,'1 ',1,   7,   5,    38.048,    15.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7301,'1 ',1,   7,   4,    48.424,    19.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7302,'1 ',1,   7,   1,     0.097,     0.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7302,'2 ',1,   7,   1,    17.004,     6.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7303,'1 ',1,   7,   1,     4.542,     1.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7306,'1 ',1,   7,   1,     0.120,     0.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7306,'2 ',1,   7,   1,     5.263,     2.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7313,'1 ',1,   7,   2,    60.352,    24.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7314,'1 ',1,   7,   5,    20.128,     8.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7315,'1 ',1,   7,   3,    48.518,    19.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7316,'1 ',1,   7,   3,    44.262,    17.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7317,'1 ',1,   7,   4,   100.036,    40.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7318,'1 ',1,   7,   4,    78.515,    31.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7319,'1 ',1,   7,   5,    21.134,     8.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7330,'1 ',1,   7,   3,    36.731,    14.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7330,'2 ',1,   7,   3,   100.506,    40.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7333,'1 ',1,   7,   4,    20.443,     8.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7336,'1 ',1,   7,   3,    75.384,    30.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7337,'1 ',1,   7,   6,    17.193,     6.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7338,'1 ',1,   7,   4,    76.438,    30.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7339,'1 ',1,   7,   1,    22.426,     9.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7340,'1 ',1,   7,   3,    27.046,    10.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7343,'1 ',1,   7,   3,   129.360,    52.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7344,'1 ',1,   7,   3,    70.986,    28.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7345,'1 ',1,   7,   4,    51.360,    20.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7362,'1 ',1,   7,   3,    39.213,    15.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7363,'1 ',1,   7,   2,    18.612,     7.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7364,'1 ',1,   7,   1,     9.988,     4.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7365,'1 ',1,   7,   4,    56.677,    22.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7380,'1 ',1,   7,   2,    36.565,    14.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7381,'1 ',1,   7,   4,    31.032,    12.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7381,'2 ',1,   7,   4,    35.297,    14.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7382,'1 ',1,   7,   3,    54.688,    22.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7383,'1 ',1,   7,   2,    59.915,    24.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7384,'1 ',1,   7,   3,    46.809,    18.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7385,'1 ',1,   7,   3,    94.670,    38.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7386,'1 ',1,   7,   3,    78.261,    31.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7387,'1 ',1,   7,   4,   112.514,    45.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7388,'1 ',1,   7,   3,    88.177,    35.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7391,'1 ',1,   7,   5,    29.990,    12.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7392,'1 ',1,   7,   4,     0.655,     0.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7392,'2 ',1,   7,   4,    35.765,    14.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7393,'1 ',1,   7,   1,     0.275,     0.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7393,'2 ',1,   7,   1,     4.845,     1.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7394,'1 ',1,   7,   4,    26.189,    10.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7395,'1 ',1,   7,   3,    49.291,    19.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7396,'1 ',1,   7,   3,    17.846,     7.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7397,'1 ',1,   7,   3,    74.006,    29.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7398,'1 ',1,   7,   4,    51.511,    20.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7399,'1 ',1,   7,   3,    39.782,    16.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7403,'1 ',1,   7,   4,    48.768,    19.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7404,'1 ',1,   7,   5,    64.174,    25.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7404,'2 ',1,   7,   5,    60.236,    24.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7405,'1 ',1,   7,   2,    37.281,    15.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7408,'1 ',1,   7,   6,    37.563,    15.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7410,'1 ',1,   7,   3,   150.967,    61.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7411,'1 ',1,   7,   5,    48.586,    19.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7412,'1 ',1,   7,   2,     6.012,     2.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7413,'1 ',1,   7,   1,    30.040,    12.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7417,'1 ',1,   7,   3,    68.519,    27.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7418,'1 ',1,   7,   3,    33.755,    13.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7419,'1 ',1,   7,   4,    74.899,    30.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7421,'1 ',1,   7,   5,    63.451,    25.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7424,'1 ',1,   7,   2,    97.917,    39.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7425,'1 ',1,   7,   3,    74.185,    30.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7426,'1 ',1,   7,   2,    29.259,    11.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7427,'1 ',1,   7,   3,   109.517,    44.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7430,'1 ',1,   7,   2,    32.842,    13.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7431,'1 ',1,   7,   5,    24.900,    10.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7432,'1 ',1,   7,   5,    16.059,     6.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8001,'1 ',1,   8,   7,     7.573,     3.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8002,'1 ',1,   8,   8,     8.268,     3.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8003,'1 ',1,   8,   7,     8.390,     3.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8005,'1 ',1,   8,   8,    71.408,    28.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8006,'1 ',1,   8,   8,    26.179,    10.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8007,'1 ',1,   8,   8,    21.046,     8.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8008,'1 ',1,   8,   8,    27.455,    11.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8009,'1 ',1,   8,   7,     6.865,     2.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8010,'1 ',1,   8,   7,     3.776,     1.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8011,'1 ',1,   8,   7,     0.139,     0.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8011,'2 ',1,   8,   7,    18.936,     7.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8012,'1 ',1,   8,   7,     5.321,     2.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8013,'1 ',1,   8,   8,    42.021,    17.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8014,'1 ',1,   8,   7,    10.605,     4.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8015,'1 ',1,   8,   8,    16.750,     6.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8016,'1 ',1,   8,   7,    48.905,    19.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8017,'1 ',1,   8,   8,    12.907,     5.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8019,'1 ',1,   8,   8,    72.183,    29.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8020,'1 ',1,   8,   8,    12.144,     4.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8021,'1 ',1,   8,   8,     7.514,     3.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8022,'1 ',1,   8,   8,     4.820,     1.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8025,'1 ',1,   8,   8,    35.534,    14.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8026,'1 ',1,   8,   8,    38.558,    15.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8027,'1 ',1,   8,   8,    27.563,    11.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8028,'1 ',1,   8,   8,    16.844,     6.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8029,'1 ',1,   8,   8,    14.612,     5.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8029,'2 ',1,   8,   8,     3.345,     1.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8032,'1 ',1,   8,   7,     2.713,     1.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8032,'2 ',1,   8,   7,     0.414,     0.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8032,'3 ',1,   8,   7,    51.446,    20.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8037,'1 ',1,   8,   7,     7.900,     3.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8038,'1 ',1,   8,   8,    51.208,    20.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8039,'1 ',1,   8,   8,     8.826,     3.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8040,'1 ',1,   8,   8,     5.830,     2.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8040,'2 ',1,   8,   8,     6.833,     2.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8041,'1 ',1,   8,   8,    36.941,    14.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8042,'1 ',1,   8,   8,    19.120,     7.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8052,'1 ',1,   8,   8,    10.630,     4.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8053,'1 ',1,   8,   8,    14.671,     5.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8054,'1 ',1,   8,   7,    11.311,     4.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8055,'1 ',1,   8,   8,    23.652,     9.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8056,'1 ',1,   8,   8,     7.388,     2.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8062,'1 ',1,   8,   8,     7.136,     2.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8063,'1 ',1,   8,   8,    48.565,    19.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8064,'1 ',1,   8,   7,    14.860,     6.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8065,'1 ',1,   8,   7,     4.798,     1.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8066,'1 ',1,   8,   8,     2.264,     0.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8072,'1 ',1,   8,   8,     2.022,     0.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8072,'2 ',1,   8,   8,    47.034,    19.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8073,'1 ',1,   8,   8,    13.335,     5.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8081,'1 ',1,   8,   8,    18.236,     7.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8086,'1 ',1,   8,   7,    14.878,     6.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8089,'1 ',1,   8,   8,    15.028,     6.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8090,'1 ',1,   8,   7,    10.645,     4.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8091,'1 ',1,   8,   7,     5.300,     2.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8091,'2 ',1,   8,   7,     3.007,     1.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8092,'1 ',1,   8,   7,     4.975,     2.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8093,'1 ',1,   8,   8,     3.436,     1.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8095,'1 ',1,   8,   7,   102.770,    41.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8096,'1 ',1,   8,   8,     7.816,     3.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8100,'1 ',1,   8,   8,    28.793,    11.654,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8101,'1 ',1,   8,   8,     8.776,     3.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8102,'1 ',1,   8,   7,     3.333,     1.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8103,'1 ',1,   8,   7,     5.708,     2.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8104,'1 ',1,   8,   7,    32.573,    13.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8106,'1 ',1,   8,   8,     3.236,     1.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8106,'2 ',1,   8,   8,     5.158,     2.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8106,'3 ',1,   8,   8,     0.830,     0.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8106,'4 ',1,   8,   8,     1.283,     0.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8106,'5 ',1,   8,   8,    59.415,    24.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8107,'1 ',1,   8,   8,     3.457,     1.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8107,'2 ',1,   8,   8,     2.990,     1.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8108,'1 ',1,   8,   8,    30.752,    12.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8109,'1 ',1,   8,   8,    36.231,    14.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8110,'1 ',1,   8,   8,    14.286,     5.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8111,'1 ',1,   8,   8,    60.976,    24.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8114,'1 ',1,   8,   8,     1.144,     0.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8114,'2 ',1,   8,   8,    15.945,     6.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8118,'1 ',1,   8,   7,     0.412,     0.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8118,'2 ',1,   8,   7,    25.225,    10.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8119,'1 ',1,   8,   8,     5.380,     2.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8119,'2 ',1,   8,   8,    28.220,    11.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8120,'1 ',1,   8,   7,    22.331,     9.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8121,'1 ',1,   8,   8,    55.415,    22.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8122,'1 ',1,   8,   7,    20.588,     8.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8123,'1 ',1,   8,   8,    12.268,     4.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8124,'1 ',1,   8,   8,     8.083,     3.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8124,'2 ',1,   8,   8,     6.054,     2.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8125,'1 ',1,   8,   8,    31.613,    12.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8132,'1 ',1,   8,   7,    15.351,     6.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8134,'1 ',1,   8,   8,    78.049,    31.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8135,'1 ',1,   8,   8,    56.845,    23.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8136,'1 ',1,   8,   8,     7.035,     2.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8137,'1 ',1,   8,   8,     3.994,     1.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8137,'2 ',1,   8,   8,    10.380,     4.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8137,'3 ',1,   8,   8,     2.650,     1.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8138,'1 ',1,   8,   8,     4.553,     1.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8140,'1 ',1,   8,   7,   117.959,    47.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8141,'1 ',1,   8,   7,    14.660,     5.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8142,'1 ',1,   8,   8,    15.653,     6.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8143,'1 ',1,   8,   7,     8.866,     3.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8143,'2 ',1,   8,   7,     7.195,     2.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8144,'1 ',1,   8,   7,     0.193,     0.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8144,'2 ',1,   8,   7,     4.038,     1.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8145,'1 ',1,   8,   8,     4.309,     1.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8146,'1 ',1,   8,   8,    34.940,    14.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8150,'1 ',1,   8,   8,     5.956,     2.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8151,'1 ',1,   8,   7,    12.165,     4.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8152,'1 ',1,   8,   7,    32.443,    13.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8153,'1 ',1,   8,   8,    26.987,    10.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8154,'1 ',1,   8,   8,    18.419,     7.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8160,'1 ',1,   8,   7,    63.529,    25.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
@!   I,'ID',STATUS,  GL,        BL
  2017,'2 ', 1,     0.000,   -17.133
  2096,'2 ', 1,     0.000,     0.000
  3051,'2 ', 0,     0.000,    80.000
  8005,'1 ', 0,     0.000,   100.000
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
@!   I,'ID',      PG,        QG,        QB,     VS,    IREG,     MBASE,     ZR,         ZX,         RT,         XT,     GTAP,STAT, RMPCT,      PT,        PB,    O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4,WMOD,  WPF
 1004,'1 ',   158.250,    44.940,    44.940,   -30.380,1.01000,    0,   253.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   211.000,    63.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1006,'1 ',    25.730,     4.722,     7.310,    -4.940,1.00000,    0,    41.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.300,    10.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1007,'1 ',   216.594,     0.000,     0.000,     0.000,1.00000,    0,   601.650,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   481.320,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1009,'1 ',    61.870,     9.141,    17.570,   -11.880,1.00000,    0,    99.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.500,    24.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1011,'1 ',    10.000,     0.000,     0.000,     0.000,1.00000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1016,'1 ',   439.470,   -45.244,   381.179,  -381.179,1.00000,    0,  1220.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   976.600,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1016,'2 ',   135.000,   -45.244,   117.094,  -117.094,1.00000,    0,   375.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1021,'1 ',   149.630,    20.245,    42.490,   -28.730,1.00000,    0,   239.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.500,    59.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1022,'1 ',   119.790,     0.000,     0.000,     0.000,1.00000,    0,   332.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   266.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1023,'1 ',   135.000,    25.812,    38.340,   -25.920,1.01000,    0,   216.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,    54.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1023,'2 ',   119.790,     0.000,     0.000,     0.000,1.01000,    0,   332.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   266.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1026,'1 ',    93.150,     9.672,    26.450,   -17.880,1.00000,    0,   149.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   124.200,    37.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1027,'1 ',     1.620,     1.405,     1.405,    -1.405,1.00000,    0,     4.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.600,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1028,'1 ',   253.755,    22.043,   220.097,  -220.097,1.00000,    0,   704.875,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   563.900,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1029,'1 ',    63.135,    -3.682,    54.761,   -54.761,1.00000,    0,   175.375,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   140.300,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1030,'1 ',    22.500,     0.000,     0.000,     0.000,1.00000,    0,    62.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1032,'1 ',   209.138,     0.000,     0.000,     0.000,1.00000,    0,   580.938,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   464.750,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1033,'1 ',   208.500,    59.210,    59.210,   -40.030,1.00000,    0,   333.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   278.000,    83.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1033,'2 ',   209.138,     0.000,     0.000,     0.000,1.00000,    0,   580.938,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   464.750,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1035,'1 ',    67.500,    -0.431,    19.170,   -12.960,1.00000,    0,   108.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    27.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1036,'1 ',   117.900,     0.000,     0.000,     0.000,1.00000,    0,   327.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   262.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1037,'1 ',    81.000,     0.000,     0.000,     0.000,1.00000,    0,   225.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1039,'1 ',   110.630,     9.495,    31.420,   -21.240,1.00000,    0,   177.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   147.500,    44.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1040,'1 ',    72.315,   -25.163,    62.723,   -62.723,1.00000,    0,   200.875,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   160.700,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1040,'2 ',   487.755,     0.000,     0.000,     0.000,1.00000,    0,  1354.875,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1083.900,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1042,'1 ',     0.000,     0.000,    25.960,   -17.550,1.00000,    0,   146.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   121.900,    36.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1043,'1 ',    44.100,    -0.702,    12.520,    -8.470,1.00000,    0,    70.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.800,    17.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1044,'1 ',   136.080,    71.837,   118.030,  -118.030,1.00000,    0,   378.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   302.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1046,'1 ',   686.025,    41.554,   595.031,  -595.031,1.00000,    0,  1905.625,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1524.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1048,'1 ',     0.000,     0.000,   165.530,   -36.100,1.00000,    0,   390.240,   0.00000,   0.35000,   0.00000,   0.00000,1.00000,0,  100.0,   325.200,    97.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1049,'1 ',     0.000,     0.000,   165.530,   -36.100,1.00000,    0,   390.240,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,0,  100.0,   325.200,    97.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1050,'1 ',    29.488,    17.255,    45.500,    -9.920,1.00000,    0,   107.280,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1051,'1 ',    29.488,    12.910,    45.500,    -9.920,1.00000,    0,   107.280,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1052,'1 ',    29.488,    20.487,    45.500,    -9.920,1.00000,    0,   107.280,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1053,'1 ',     0.000,     0.000,    91.010,   -19.850,1.00000,    0,   214.560,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,   178.800,    53.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1055,'1 ',   111.330,    29.120,    96.563,   -96.563,1.00000,    0,   309.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   247.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1057,'1 ',     0.000,     0.000,    25.560,   -17.280,1.00000,    0,   144.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   120.000,    36.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1059,'1 ',     0.000,     0.000,     2.850,    -0.620,1.04000,    0,     6.720,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,0,  100.0,     5.600,     1.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1060,'1 ',     0.000,     0.000,     1.020,    -0.220,1.04000,    0,     2.400,   0.00000,   0.18000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1061,'1 ',    52.501,     3.926,    45.536,   -45.536,1.00000,    0,   145.833,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   116.667,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1062,'1 ',     0.000,     0.000,     0.000,     0.000,1.01000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1062,'2 ',    52.501,    11.079,    45.536,   -45.536,1.01000,    0,   145.833,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   116.667,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1063,'1 ',     0.000,     0.000,     0.000,     0.000,1.01000,    0,   276.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   230.000,    69.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1063,'2 ',    52.501,     8.240,    45.536,   -45.536,1.01000,    0,   145.833,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   116.667,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1066,'1 ',   106.880,     0.573,    30.350,   -20.520,1.00000,    0,   171.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   142.500,    42.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1070,'1 ',   120.380,    34.190,    34.190,   -23.110,1.04000,    0,   192.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   160.500,    48.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1072,'1 ',    63.373,    75.174,    97.800,   -21.330,1.01000,    0,   230.560,   0.00000,   0.29000,   0.00000,   0.00000,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1073,'1 ',    63.373,    46.160,    97.800,   -21.330,1.01000,    0,   230.560,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1074,'1 ',    63.373,    52.045,    97.800,   -21.330,1.01000,    0,   230.560,   0.00000,   0.40000,   0.00000,   0.00000,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1075,'1 ',    63.373,    65.782,    97.800,   -21.330,1.01000,    0,   230.560,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1076,'1 ',     0.000,     0.000,    97.800,   -21.330,1.01000,    0,   230.560,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,0,  100.0,   192.130,    57.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1077,'1 ',     0.000,     0.000,    97.800,   -21.330,1.01000,    0,   230.560,   0.00000,   0.39000,   0.00000,   0.00000,1.00000,0,  100.0,   192.130,    57.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1078,'1 ',    31.500,    34.671,    48.610,   -10.600,1.01000,    0,   114.600,   0.00000,   0.12000,   0.00000,   0.00000,1.00000,1,  100.0,    95.500,    28.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1079,'1 ',    31.500,    48.610,    48.610,   -10.600,1.01000,    0,   114.600,   0.00000,   0.44000,   0.00000,   0.00000,1.00000,1,  100.0,    95.500,    28.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1080,'1 ',    31.500,    31.722,    48.610,   -10.600,1.01000,    0,   114.600,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,1,  100.0,    95.500,    28.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1081,'1 ',     0.000,     0.000,   145.830,   -31.800,1.01000,    0,   343.800,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,0,  100.0,   286.500,    85.950,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1082,'1 ',   112.500,    -7.025,    31.950,   -21.600,1.00000,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1083,'1 ',    86.265,   -73.670,    74.823,   -74.823,1.00000,    0,   239.625,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   191.700,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1083,'2 ',   718.043,     0.000,     0.000,     0.000,1.00000,    0,  1994.563,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1595.650,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1084,'1 ',    86.620,    24.600,    24.600,   -16.630,1.04000,    0,   138.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.500,    34.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1085,'1 ',    68.670,   -12.425,    59.562,   -59.562,1.00000,    0,   190.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   152.600,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1085,'2 ',   113.846,     0.000,     0.000,     0.000,1.00000,    0,   316.237,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   252.990,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1086,'1 ',    45.000,     0.000,     0.000,     0.000,1.00000,    0,   125.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1088,'1 ',    56.250,    15.970,    15.970,   -10.800,1.00000,    0,    90.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    22.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1089,'1 ',    95.040,   -29.407,    82.434,   -82.434,1.00000,    0,   264.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   211.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1089,'2 ',    68.220,     0.000,     0.000,     0.000,1.00000,    0,   189.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   151.600,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1090,'1 ',    88.685,    32.480,    32.480,   -21.960,1.02000,    0,   183.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   152.500,    45.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1090,'2 ',    20.935,     7.670,     7.670,    -5.180,1.02000,    0,    43.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,    10.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2004,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,    0,   470.160,   0.00000,   0.39000,   0.00000,   0.00000,1.00000,0,  100.0,   391.800,   117.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2005,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,    0,   470.160,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,0,  100.0,   391.800,   117.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2006,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,    0,   470.160,   0.00000,   0.47000,   0.00000,   0.00000,1.00000,0,  100.0,   391.800,   117.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2008,'1 ',   108.000,     0.000,     0.000,     0.000,1.00000,    0,   300.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   240.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2010,'1 ',   157.635,   -85.517,   136.726,  -136.726,1.00000,    0,   437.875,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   350.300,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2011,'1 ',     8.626,    -7.481,     7.481,    -7.481,1.00000,    0,    23.958,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.167,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
