@!IC, SBASE,REV,XFRRAT,NXFRAT,BASFRQ
  6257,  6254,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10000E-4,1.14700E-2, 100.00
1.000000, 13.800,   0.000, 726.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  6258,  6254,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.70000E-4,2.18600E-2, 100.00
1.000000, 13.800,   0.000, 731.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  6259,  6254,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.40000E-4,2.14200E-2, 100.00
1.000000, 13.800,   0.000, 333.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  6260,  6254,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.80000E-4,1.03800E-2, 100.00
1.000000, 13.800,   0.000, 914.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  6256,  6255,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.50000E-4,4.83500E-2, 100.00
1.000000,115.000,   0.000, 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  6256,  6255,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.50000E-4,4.83500E-2, 100.00
1.000000,115.000,   0.000, 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  6264,  6263,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.10000E-4,3.31900E-2, 100.00
1.000000,115.000,   0.000, 120.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  6264,  6263,    0,'10',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.10000E-4,3.31900E-2, 100.00
1.000000,115.000,   0.000, 120.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  6266,  6265,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.03000E-3,2.40520E-1, 100.00
1.000000, 13.800,   0.000,  29.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,115.000
  6267,  6265,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.92700E-2,5.51790E-1, 100.00
1.000000, 13.800,   0.000,  35.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,115.000
  6268,  6265,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.22000E-3,1.74070E-1, 100.00
1.000000, 13.800,   0.000,  30.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,115.000
  6269,  6265,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.07000E-2,5.90110E-1, 100.00
1.000000, 13.800,   0.000,  32.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,115.000
  6270,  6265,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.82500E-2,3.24240E-1, 100.00
1.000000, 13.800,   0.000,  47.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,115.000
  6271,  6265,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.36000E-3,1.39200E-1, 100.00
1.000000, 13.800,   0.000,  42.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,115.000
  6272,  6265,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.55000E-3,1.90540E-1, 100.00
1.000000, 13.800,   0.000,  35.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,115.000
  6273,  6265,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.63000E-3,2.62160E-1, 100.00
1.000000, 13.800,   0.000,  32.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,115.000
  6274,  6265,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.02000E-3,4.17500E-1, 100.00
1.000000, 13.800,   0.000,  39.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,115.000
  6278,  6277,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.60000E-4,2.83100E-2, 100.00
1.000000,115.000,   0.000, 331.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  6280,  6279,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.06000E-3,3.71800E-2, 100.00
1.000000,115.000,   0.000, 163.20,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  6280,  6279,    0,'10',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.06000E-3,3.71800E-2, 100.00
1.000000,115.000,   0.000, 163.20,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  6286,  6285,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.20000E-4,2.36000E-2, 100.00
1.000000,115.000,   0.000, 311.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  6288,  6287,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.80000E-4,3.85500E-2, 100.00
1.000000,115.000,   0.000, 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  6288,  6287,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.80000E-4,3.85500E-2, 100.00
1.000000,115.000,   0.000, 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  6293,  6292,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.00000E-4,1.41100E-2, 100.00
1.000000,230.000,   0.000,1210.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  6295,  6292,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70000E-4,8.96000E-3, 100.00
1.000000, 13.800,   0.000, 756.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  6296,  6292,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30000E-4,7.66000E-3, 100.00
1.000000, 13.800,   0.000, 762.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  6297,  6292,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.90000E-4,2.08400E-2, 100.00
1.000000, 13.800,   0.000, 765.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  6294,  6293,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.80000E-4,2.42700E-2, 100.00
1.000000,115.000,   0.000, 217.80,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  6294,  6293,    0,'10',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.80000E-4,2.42700E-2, 100.00
1.000000,115.000,   0.000, 217.80,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  6299,  6298,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.00000E-4,1.93900E-2, 100.00
1.000000,230.000,   0.000, 994.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  6301,  6298,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.50000E-4,2.54100E-2, 100.00
1.000000, 22.000,   0.000, 225.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  6302,  6298,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.90000E-4,2.16200E-2, 100.00
1.000000, 22.000,   0.000, 897.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  6303,  6298,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00000E-4,7.33000E-3, 100.00
1.000000, 22.000,   0.000, 887.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  6304,  6298,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.60000E-4,1.81600E-2, 100.00
1.000000, 22.000,   0.000, 896.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  6305,  6298,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.70000E-4,2.18800E-2, 100.00
1.000000, 22.000,   0.000, 904.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  6300,  6299,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.89000E-3,6.69200E-2, 100.00
1.000000,115.000,   0.000, 181.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  6309,  6308,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.60000E-4,6.27100E-2, 100.00
1.000000,115.000,   0.000, 122.40,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  6309,  6308,    0,'10',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.60000E-4,6.27100E-2, 100.00
1.000000,115.000,   0.000, 122.40,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  6316,  6315,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.43000E-3,7.65000E-2, 100.00
1.000000,161.000,   0.000, 251.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  6317,  6316,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.81000E-3,6.78300E-2, 100.00
1.000000,161.000,   0.000, 189.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,161.000
  6318,  6317,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.92000E-3,8.01400E-2, 100.00
1.000000,161.000,   0.000, 198.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,161.000
  6319,  6318,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.21000E-3,5.81200E-2, 100.00
1.000000,115.000,   0.000, 163.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,161.000
  6322,  6321,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.14000E-3,3.05700E-2, 100.00
1.000000,115.000,   0.000, 249.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  6334,  6333,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.30000E-4,1.66500E-2, 100.00
1.000000,230.000,   0.000,1094.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  6335,  6334,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.30000E-4,3.43500E-2, 100.00
1.000000,115.000,   0.000, 271.80,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  6335,  6334,    0,'10',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.30000E-4,3.43500E-2, 100.00
1.000000,115.000,   0.000, 271.80,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  6343,  6342,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.50000E-4,1.67900E-2, 100.00
1.000000,230.000,   0.000,1137.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  6344,  6343,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.80000E-4,1.61100E-2, 100.00
1.000000,115.000,   0.000, 400.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  6344,  6343,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.80000E-4,1.61100E-2, 100.00
1.000000,115.000,   0.000, 400.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  6350,  6349,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90000E-4,1.22900E-2, 100.00
1.000000,230.000,   0.000,1150.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  6351,  6350,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.79000E-3,6.63700E-2, 100.00
1.000000,115.000,   0.000, 155.40,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  6351,  6350,    0,'10',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.79000E-3,6.63700E-2, 100.00
1.000000,115.000,   0.000, 155.40,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  6351,  6350,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.79000E-3,6.63700E-2, 100.00
1.000000,115.000,   0.000, 155.40,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  6355,  6354,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.60000E-4,2.75300E-2, 100.00
1.000000,115.000,   0.000, 193.80,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  6355,  6354,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.60000E-4,2.75300E-2, 100.00
1.000000,115.000,   0.000, 193.80,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  6360,  6359,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.88000E-3,1.08620E-1, 100.00
1.000000,115.000,   0.000, 136.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7003,  7002,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.20000E-4,1.49000E-2, 100.00
1.000000,230.000,   0.000,1299.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7005,  7002,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.10000E-4,2.49300E-2, 100.00
1.000000, 13.800,   0.000, 630.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7006,  7002,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.20000E-4,1.41700E-2, 100.00
1.000000, 13.800,   0.000, 626.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7007,  7002,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.40000E-4,2.13500E-2, 100.00
1.000000, 13.800,   0.000, 639.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7008,  7002,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.50000E-4,2.24500E-2, 100.00
1.000000, 13.800,   0.000, 629.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7009,  7002,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.90000E-4,2.49900E-2, 100.00
1.000000, 13.800,   0.000, 625.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7004,  7003,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.00000E-4,3.51200E-2, 100.00
1.000000,115.000,   0.000, 386.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7004,  7003,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.00000E-4,3.51200E-2, 100.00
1.000000,115.000,   0.000, 386.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7004,  7003,    0,'3 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.00000E-4,3.51200E-2, 100.00
1.000000,115.000,   0.000, 386.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7015,  7014,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.81000E-3,2.16650E-1, 100.00
1.000000, 18.000,   0.000,  43.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,115.000
  7019,  7018,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.50000E-4,4.34100E-2, 100.00
1.000000,230.000,   0.000, 383.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7021,  7018,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.90000E-4,5.32100E-2, 100.00
1.000000, 18.000,   0.000, 311.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7022,  7018,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.00000E-4,5.66700E-2, 100.00
1.000000, 18.000,   0.000, 328.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7023,  7018,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.60000E-4,3.48600E-2, 100.00
1.000000, 18.000,   0.000, 326.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7024,  7018,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90000E-4,1.16600E-2, 100.00
1.000000, 18.000,   0.000, 456.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7025,  7018,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.40000E-4,7.00200E-2, 100.00
1.000000, 18.000,   0.000, 223.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7020,  7019,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.60000E-4,4.31900E-2, 100.00
1.000000,115.000,   0.000, 244.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7030,  7029,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.15000E-3,8.55800E-2, 100.00
1.000000,115.000,   0.000, 126.60,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7031,  7029,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.16000E-3,1.85600E-1, 100.00
1.000000, 13.800,   0.000, 107.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7032,  7029,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.98000E-3,2.31960E-1, 100.00
1.000000, 13.800,   0.000,  73.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7033,  7029,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.66000E-3,2.14390E-1, 100.00
1.000000, 13.800,   0.000,  84.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7034,  7029,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.62000E-3,3.06030E-1, 100.00
1.000000, 13.800,   0.000,  63.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7036,  7035,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.60000E-4,2.03900E-2, 100.00
1.000000,115.000,   0.000, 368.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7038,  7037,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60000E-4,9.95000E-3, 100.00
1.000000,230.000,   0.000,1055.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7039,  7038,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.40000E-4,2.61800E-2, 100.00
1.000000,115.000,   0.000, 420.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7039,  7038,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.40000E-4,2.61800E-2, 100.00
1.000000,115.000,   0.000, 420.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7041,  7040,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.90000E-4,3.36200E-2, 100.00
1.000000,115.000,   0.000, 337.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7041,  7040,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.90000E-4,3.36200E-2, 100.00
1.000000,115.000,   0.000, 337.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7043,  7042,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.00000E-5,9.08000E-3, 100.00
1.000000,230.000,   0.000,1048.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7045,  7042,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.90000E-4,1.95100E-2, 100.00
1.000000, 20.000,   0.000, 729.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7046,  7042,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30000E-4,9.00000E-3, 100.00
1.000000, 20.000,   0.000, 716.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7044,  7043,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.24000E-3,5.61600E-2, 100.00
1.000000,115.000,   0.000, 137.40,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7044,  7043,    0,'10',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.24000E-3,5.61600E-2, 100.00
1.000000,115.000,   0.000, 137.40,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7048,  7047,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10000E-4,8.19000E-3, 100.00
1.000000,230.000,   0.000,1125.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7049,  7048,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.80000E-4,2.65300E-2, 100.00
1.000000,115.000,   0.000, 466.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7049,  7048,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.80000E-4,2.65300E-2, 100.00
1.000000,115.000,   0.000, 466.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7057,  7056,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.61000E-3,4.97600E-2, 100.00
1.000000,115.000,   0.000, 377.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7059,  7058,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.00000E-4,1.60300E-2, 100.00
1.000000,230.000,   0.000, 605.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7061,  7058,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.00000E-4,2.44900E-2, 100.00
1.000000, 13.800,   0.000, 535.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7062,  7058,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.00000E-4,2.23900E-2, 100.00
1.000000, 13.800,   0.000, 531.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7063,  7058,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.90000E-4,2.41700E-2, 100.00
1.000000, 13.800,   0.000, 527.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7064,  7058,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70000E-4,1.85100E-2, 100.00
1.000000, 13.800,   0.000, 530.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7065,  7058,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.10000E-4,2.03500E-2, 100.00
1.000000, 13.800,   0.000, 520.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7066,  7058,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.00000E-4,2.18800E-2, 100.00
1.000000, 13.800,   0.000, 542.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7060,  7059,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.68000E-3,5.94800E-2, 100.00
1.000000,115.000,   0.000, 188.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7069,  7068,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.30000E-3,7.15400E-2, 100.00
1.000000,115.000,   0.000, 145.80,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7074,  7073,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.20000E-4,3.77600E-2, 100.00
1.000000,115.000,   0.000, 185.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7077,  7076,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.00000E-5,4.59000E-3, 100.00
1.000000,230.000,   0.000,1233.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7077,  7076,    0,'10',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.00000E-5,4.59000E-3, 100.00
1.000000,230.000,   0.000,1233.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7079,  7076,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.40000E-4,1.67500E-2, 100.00
1.000000, 13.800,   0.000, 855.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7080,  7076,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.70000E-4,2.14700E-2, 100.00
1.000000, 13.800,   0.000, 857.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7081,  7076,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.00000E-4,2.16600E-2, 100.00
1.000000, 13.800,   0.000, 863.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7082,  7076,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.80000E-4,1.71900E-2, 100.00
1.000000, 13.800,   0.000, 847.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7078,  7077,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10000E-3,4.56200E-2, 100.00
1.000000,115.000,   0.000, 220.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7078,  7077,    0,'10',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10000E-3,4.56200E-2, 100.00
1.000000,115.000,   0.000, 220.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7084,  7083,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.30000E-4,3.00300E-2, 100.00
1.000000,115.000,   0.000, 355.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7084,  7083,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.30000E-4,3.00300E-2, 100.00
1.000000,115.000,   0.000, 355.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7096,  7095,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.20000E-4,1.32600E-2, 100.00
1.000000,230.000,   0.000, 846.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7098,  7095,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.80000E-4,2.98600E-2, 100.00
1.000000, 13.800,   0.000,1600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7099,  7095,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.20000E-4,1.10300E-2, 100.00
1.000000, 13.800,   0.000,1600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7097,  7096,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.70000E-4,5.17300E-2, 100.00
1.000000,115.000,   0.000, 200.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7105,  7104,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.20000E-4,1.19400E-2, 100.00
1.000000,230.000,   0.000,1312.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7107,  7104,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60000E-4,1.01200E-2, 100.00
1.000000, 24.000,   0.000, 592.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7108,  7104,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.60000E-4,4.54000E-2, 100.00
1.000000, 24.000,   0.000, 335.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7109,  7104,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.80000E-4,3.76700E-2, 100.00
1.000000, 24.000,   0.000, 339.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7110,  7104,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.80000E-4,1.89500E-2, 100.00
1.000000, 24.000,   0.000, 731.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7111,  7104,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.00000E-4,1.94200E-2, 100.00
1.000000, 24.000,   0.000, 743.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7112,  7104,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60000E-4,1.17500E-2, 100.00
1.000000, 24.000,   0.000, 740.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7113,  7104,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.10000E-4,2.27000E-2, 100.00
1.000000, 24.000,   0.000, 748.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7114,  7104,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.80000E-4,1.09800E-2, 100.00
1.000000, 24.000,   0.000, 752.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7115,  7104,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60000E-4,1.09800E-2, 100.00
1.000000, 24.000,   0.000, 744.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7106,  7105,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.10000E-4,3.34500E-2, 100.00
1.000000,115.000,   0.000, 354.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7106,  7105,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.10000E-4,3.34500E-2, 100.00
1.000000,115.000,   0.000, 354.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7121,  7120,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.40000E-3,1.85290E-1, 100.00
1.000000, 18.000,   0.000,  41.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,115.000
  7122,  7120,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.62000E-3,1.92980E-1, 100.00
1.000000, 18.000,   0.000,  46.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,115.000
  7126,  7125,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10000E-4,1.32600E-2, 100.00
1.000000,230.000,   0.000,1358.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7126,  7125,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10000E-4,1.32600E-2, 100.00
1.000000,230.000,   0.000,1358.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7127,  7126,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90000E-4,1.17800E-2, 100.00
1.000000,115.000,   0.000, 512.30,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7127,  7126,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90000E-4,1.17800E-2, 100.00
1.000000,115.000,   0.000, 512.30,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7127,  7126,    0,'3 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90000E-4,1.17800E-2, 100.00
1.000000,115.000,   0.000, 512.30,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7127,  7126,    0,'4 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90000E-4,1.17800E-2, 100.00
1.000000,115.000,   0.000, 512.30,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7131,  7130,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.00000E-4,1.43400E-2, 100.00
1.000000,230.000,   0.000,1373.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7133,  7130,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.60000E-4,5.35800E-2, 100.00
1.000000, 13.800,   0.000, 295.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7134,  7130,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.00000E-4,1.34700E-2, 100.00
1.000000, 13.800,   0.000, 776.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7135,  7130,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.40000E-4,1.69200E-2, 100.00
1.000000, 13.800,   0.000, 767.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7136,  7130,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.50000E-4,1.86000E-2, 100.00
1.000000, 13.800,   0.000, 768.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7137,  7130,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.30000E-4,1.92800E-2, 100.00
1.000000, 13.800,   0.000, 781.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7138,  7130,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00000E-4,6.97000E-3, 100.00
1.000000, 13.800,   0.000,1053.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7139,  7130,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00000E-3,4.66000E-2, 100.00
1.000000, 13.800,   0.000, 357.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7140,  7130,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.30000E-4,3.93700E-2, 100.00
1.000000, 13.800,   0.000, 360.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7141,  7130,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.70000E-4,2.58400E-2, 100.00
1.000000, 13.800,   0.000, 368.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7142,  7130,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.50000E-4,3.41300E-2, 100.00
1.000000, 13.800,   0.000, 363.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7132,  7131,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.09000E-3,3.35200E-2, 100.00
1.000000,115.000,   0.000, 446.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7132,  7131,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.09000E-3,3.35200E-2, 100.00
1.000000,115.000,   0.000, 446.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7146,  7145,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.56000E-3,2.12850E-1, 100.00
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,115.000
  7151,  7150,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.05000E-3,4.28100E-2, 100.00
1.000000,115.000,   0.000, 151.80,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7151,  7150,    0,'10',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.05000E-3,4.28100E-2, 100.00
1.000000,115.000,   0.000, 151.80,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7157,  7156,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.60000E-4,2.24600E-2, 100.00
1.000000,115.000,   0.000, 424.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7157,  7156,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.60000E-4,2.24600E-2, 100.00
1.000000,115.000,   0.000, 424.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7157,  7156,    0,'3 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.60000E-4,2.24600E-2, 100.00
1.000000,115.000,   0.000, 424.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7160,  7159,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00000E-4,5.04000E-3, 100.00
1.000000,230.000,   0.000,1310.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7162,  7159,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.20000E-4,1.60300E-2, 100.00
1.000000, 18.000,   0.000, 491.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7163,  7159,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.40000E-4,2.48900E-2, 100.00
1.000000, 18.000,   0.000, 498.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7164,  7159,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70000E-4,1.80400E-2, 100.00
1.000000, 18.000,   0.000, 498.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7165,  7159,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70000E-4,1.62400E-2, 100.00
1.000000, 18.000,   0.000, 512.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7166,  7159,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.30000E-4,2.91000E-2, 100.00
1.000000, 18.000,   0.000, 507.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7167,  7159,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.00000E-4,3.53500E-2, 100.00
1.000000, 18.000,   0.000, 500.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7168,  7159,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.50000E-4,2.34700E-2, 100.00
1.000000, 18.000,   0.000, 418.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7169,  7159,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60000E-4,1.91600E-2, 100.00
1.000000, 18.000,   0.000, 416.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7170,  7159,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60000E-4,1.24200E-2, 100.00
1.000000, 18.000,   0.000,1042.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7161,  7160,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.70000E-4,2.00200E-2, 100.00
1.000000,115.000,   0.000, 418.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7161,  7160,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.70000E-4,2.00200E-2, 100.00
1.000000,115.000,   0.000, 418.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7161,  7160,    0,'3 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.70000E-4,2.00200E-2, 100.00
1.000000,115.000,   0.000, 418.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7161,  7292,    0,'1 ',1,1,1,0.00000E-1,1.63000E-3,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.43000E-3,9.99000E-3, 100.00
1.000000,115.000,   0.000, 221.10,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,115.000
  7161,  7292,    0,'10',1,1,1,0.00000E-1,1.63000E-3,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.43000E-3,9.99000E-3, 100.00
1.000000,115.000,   0.000, 221.10,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,115.000
  7172,  7171,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.70000E-4,1.74200E-2, 100.00
1.000000,115.000,   0.000, 352.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7176,  7175,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90000E-4,1.24200E-2, 100.00
1.000000,230.000,   0.000,1292.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7176,  7175,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90000E-4,1.24200E-2, 100.00
1.000000,230.000,   0.000,1292.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7177,  7176,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.05000E-3,4.49000E-2, 100.00
1.000000,115.000,   0.000, 439.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7177,  7176,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.05000E-3,4.49000E-2, 100.00
1.000000,115.000,   0.000, 439.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7177,  7176,    0,'3 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.05000E-3,4.49000E-2, 100.00
1.000000,115.000,   0.000, 439.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7185,  7184,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.40000E-4,3.21000E-2, 100.00
1.000000,115.000,   0.000, 200.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7185,  7184,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.40000E-4,3.21000E-2, 100.00
1.000000,115.000,   0.000, 200.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7185,  7184,    0,'3 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.40000E-4,3.21000E-2, 100.00
1.000000,115.000,   0.000, 200.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7187,  7186,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.40000E-4,9.07000E-3, 100.00
1.000000,230.000,   0.000,1600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7187,  7186,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.40000E-4,9.07000E-3, 100.00
1.000000,230.000,   0.000,1600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7189,  7186,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.20000E-4,4.22200E-2, 100.00
1.000000, 13.800,   0.000, 264.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7190,  7186,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.60000E-4,5.34300E-2, 100.00
1.000000, 13.800,   0.000, 337.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7191,  7186,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.30000E-4,3.09400E-2, 100.00
1.000000, 13.800,   0.000, 258.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7192,  7186,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.00000E-4,3.65900E-2, 100.00
1.000000, 13.800,   0.000, 312.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7193,  7186,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.60000E-4,2.71300E-2, 100.00
1.000000, 13.800,   0.000, 256.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7194,  7186,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.00000E-4,1.50800E-2, 100.00
1.000000, 13.800,   0.000, 861.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7195,  7186,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.90000E-4,1.74800E-2, 100.00
1.000000, 13.800,   0.000, 863.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7196,  7186,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30000E-4,9.40000E-3, 100.00
1.000000, 13.800,   0.000, 866.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7197,  7186,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.00000E-5,6.04000E-3, 100.00
1.000000, 13.800,   0.000, 867.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7188,  7187,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.50000E-4,1.83900E-2, 100.00
1.000000,115.000,   0.000, 600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7188,  7187,    0,'10',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.50000E-4,1.83900E-2, 100.00
1.000000,115.000,   0.000, 600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7188,  7187,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.50000E-4,1.83900E-2, 100.00
1.000000,115.000,   0.000, 600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7188,  7187,    0,'3 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.70000E-4,1.83900E-2, 100.00
1.000000,115.000,   0.000, 600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7188,  7187,    0,'4 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.70000E-4,1.83900E-2, 100.00
1.000000,115.000,   0.000, 600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7200,  7199,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.00000E-4,1.41200E-2, 100.00
1.000000,230.000,   0.000,1344.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7201,  7200,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,3.83400E-2, 100.00
1.000000,115.000,   0.000, 213.60,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7201,  7200,    0,'10',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,3.83400E-2, 100.00
1.000000,115.000,   0.000, 213.60,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7201,  7200,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,3.83400E-2, 100.00
1.000000,115.000,   0.000, 213.60,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7201,  7200,    0,'3 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,3.83400E-2, 100.00
1.000000,115.000,   0.000, 213.60,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7205,  7204,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.40000E-4,1.01500E-2, 100.00
1.000000,230.000,   0.000,1324.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7207,  7204,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.90000E-4,2.46300E-2, 100.00
1.000000, 18.000,   0.000, 243.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7208,  7204,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30000E-4,9.23000E-3, 100.00
1.000000, 18.000,   0.000,1265.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7209,  7204,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.00000E-5,6.39000E-3, 100.00
1.000000, 18.000,   0.000,1260.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7210,  7204,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.70000E-4,2.18800E-2, 100.00
1.000000, 18.000,   0.000, 664.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7211,  7204,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.50000E-4,1.57300E-2, 100.00
1.000000, 18.000,   0.000, 656.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7212,  7204,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.90000E-4,2.55700E-2, 100.00
1.000000, 18.000,   0.000, 669.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7206,  7205,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.29000E-3,9.20300E-2, 100.00
1.000000,115.000,   0.000, 181.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7228,  7227,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60000E-4,1.09800E-2, 100.00
1.000000,230.000,   0.000,1259.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7229,  7228,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.30000E-4,1.80100E-2, 100.00
1.000000,115.000,   0.000, 467.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7229,  7228,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.30000E-4,1.80100E-2, 100.00
1.000000,115.000,   0.000, 467.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7229,  7228,    0,'3 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.30000E-4,1.80100E-2, 100.00
1.000000,115.000,   0.000, 467.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7253,  7252,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.00000E-4,3.23900E-2, 100.00
1.000000,115.000,   0.000, 198.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7253,  7252,    0,'10',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.00000E-4,3.23900E-2, 100.00
1.000000,115.000,   0.000, 198.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7262,  7261,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.90000E-4,2.47800E-2, 100.00
1.000000,115.000,   0.000, 305.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7264,  7263,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30000E-4,8.19000E-3, 100.00
1.000000,230.000,   0.000,1362.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7264,  7263,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30000E-4,8.19000E-3, 100.00
1.000000,230.000,   0.000,1362.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7266,  7263,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30000E-4,7.71000E-3, 100.00
1.000000, 13.800,   0.000, 983.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7267,  7263,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.90000E-4,4.47800E-2, 100.00
1.000000, 13.800,   0.000, 443.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7268,  7263,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.00000E-4,1.39900E-2, 100.00
1.000000, 13.800,   0.000, 438.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7269,  7263,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.80000E-4,4.03100E-2, 100.00
1.000000, 13.800,   0.000, 440.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7270,  7263,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90000E-4,1.20300E-2, 100.00
1.000000, 13.800,   0.000, 701.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7265,  7264,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.30000E-4,3.23000E-2, 100.00
1.000000,115.000,   0.000, 461.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7265,  7264,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.30000E-4,3.23000E-2, 100.00
1.000000,115.000,   0.000, 461.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7275,  7274,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.48000E-3,1.25380E-1, 100.00
1.000000,115.000,   0.000, 143.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7279,  7278,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.31000E-3,7.99500E-2, 100.00
1.000000,115.000,   0.000, 172.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7280,  7278,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.75000E-3,1.04840E-1, 100.00
1.000000, 13.800,   0.000,  87.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7281,  7278,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.69000E-3,1.28690E-1, 100.00
1.000000, 13.800,   0.000,  91.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7283,  7282,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.54000E-3,7.06300E-2, 100.00
1.000000,115.000,   0.000, 145.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7283,  7282,    0,'10',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.54000E-3,7.06300E-2, 100.00
1.000000,115.000,   0.000, 145.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7284,  7282,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.03000E-3,2.62570E-1, 100.00
1.000000, 13.200,   0.000,  70.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7285,  7282,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.37000E-3,8.95700E-2, 100.00
1.000000, 13.200,   0.000,  93.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7286,  7282,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.45000E-3,2.06110E-1, 100.00
1.000000, 13.200,   0.000,  93.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7287,  7282,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.28000E-3,1.78410E-1, 100.00
1.000000, 13.200,   0.000,  91.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7288,  7282,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.67000E-3,1.90010E-1, 100.00
1.000000, 13.200,   0.000,  93.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7289,  7282,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.55000E-3,7.08300E-2, 100.00
1.000000, 13.200,   0.000, 124.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7305,  7304,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70000E-4,1.24100E-2, 100.00
1.000000,230.000,   0.000,1160.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7307,  7304,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.50000E-4,2.16900E-2, 100.00
1.000000, 24.000,   0.000, 473.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7308,  7304,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.10000E-4,2.06200E-2, 100.00
1.000000, 24.000,   0.000, 459.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7309,  7304,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.60000E-4,4.00100E-2, 100.00
1.000000, 24.000,   0.000, 454.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7310,  7304,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.30000E-4,3.79700E-2, 100.00
1.000000, 24.000,   0.000, 464.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7311,  7304,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90000E-4,1.17200E-2, 100.00
1.000000, 24.000,   0.000, 729.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7306,  7305,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.80000E-4,4.74400E-2, 100.00
1.000000,115.000,   0.000, 305.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7313,  7312,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.70000E-4,6.61400E-2, 100.00
1.000000,115.000,   0.000, 168.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7321,  7320,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.30000E-4,1.68200E-2, 100.00
1.000000,230.000,   0.000,1000.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7323,  7320,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.60000E-4,2.13400E-2, 100.00
1.000000, 13.800,   0.000, 584.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7324,  7320,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.20000E-4,2.88400E-2, 100.00
1.000000, 13.800,   0.000, 577.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7325,  7320,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.00000E-4,2.89900E-2, 100.00
1.000000, 13.800,   0.000, 581.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7326,  7320,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70000E-4,1.41300E-2, 100.00
1.000000, 13.800,   0.000, 568.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7322,  7321,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.98000E-3,7.21400E-2, 100.00
1.000000,115.000,   0.000, 128.40,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7328,  7327,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.61000E-3,4.27100E-2, 100.00
1.000000,115.000,   0.000, 172.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7329,  7327,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.04000E-3,4.80700E-2, 100.00
1.000000, 13.800,   0.000, 190.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7332,  7331,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.40000E-4,1.69900E-2, 100.00
1.000000,230.000,   0.000,1122.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7334,  7331,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.30000E-4,4.14000E-2, 100.00
1.000000, 20.000,   0.000, 244.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7335,  7331,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70000E-4,9.30000E-3, 100.00
1.000000, 20.000,   0.000,1106.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7333,  7332,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.30000E-4,3.88600E-2, 100.00
1.000000,115.000,   0.000, 280.80,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7333,  7332,    0,'10',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.30000E-4,3.88600E-2, 100.00
1.000000,115.000,   0.000, 280.80,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7333,  7332,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.30000E-4,3.88600E-2, 100.00
1.000000,115.000,   0.000, 280.80,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7333,  7332,    0,'3 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.30000E-4,3.88600E-2, 100.00
1.000000,115.000,   0.000, 280.80,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7342,  7341,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70000E-4,1.25200E-2, 100.00
1.000000,230.000,   0.000,1311.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7343,  7342,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.85000E-3,8.32000E-2, 100.00
1.000000,115.000,   0.000, 190.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7343,  7342,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.85000E-3,8.32000E-2, 100.00
1.000000,115.000,   0.000, 190.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7347,  7346,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.40000E-4,9.86000E-3, 100.00
1.000000,230.000,   0.000,1271.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7347,  7346,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.40000E-4,9.86000E-3, 100.00
1.000000,230.000,   0.000,1271.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7349,  7346,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.00000E-5,5.63000E-3, 100.00
1.000000, 13.800,   0.000,1019.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7350,  7346,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.20000E-4,1.34600E-2, 100.00
1.000000, 13.800,   0.000,1021.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7351,  7346,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.10000E-4,1.78400E-2, 100.00
1.000000, 13.800,   0.000,1018.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7352,  7346,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.40000E-4,1.65500E-2, 100.00
1.000000, 13.800,   0.000,1025.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7353,  7346,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90000E-4,1.20300E-2, 100.00
1.000000, 13.800,   0.000,1225.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7354,  7346,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-5,6.71000E-3, 100.00
1.000000, 13.800,   0.000,1222.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7355,  7346,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-5,6.77000E-3, 100.00
1.000000, 13.800,   0.000,1218.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7356,  7346,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.20000E-4,6.09000E-3, 100.00
1.000000, 13.800,   0.000,1219.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7357,  7346,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.60000E-4,4.06700E-2, 100.00
1.000000, 13.800,   0.000, 287.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7358,  7346,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.00000E-4,2.12900E-2, 100.00
1.000000, 13.800,   0.000, 835.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7359,  7346,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30000E-4,9.06000E-3, 100.00
1.000000, 13.800,   0.000, 846.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7360,  7346,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.10000E-4,1.51400E-2, 100.00
1.000000, 13.800,   0.000, 845.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7361,  7346,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.60000E-4,2.46400E-2, 100.00
1.000000, 13.800,   0.000, 471.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7348,  7347,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.20000E-4,2.69800E-2, 100.00
1.000000,115.000,   0.000, 407.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7348,  7347,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.20000E-4,2.69800E-2, 100.00
1.000000,115.000,   0.000, 407.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7367,  7366,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.10000E-4,1.36600E-2, 100.00
1.000000,230.000,   0.000,1249.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7367,  7366,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.10000E-4,1.36600E-2, 100.00
1.000000,230.000,   0.000,1249.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7369,  7366,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.30000E-4,3.24300E-2, 100.00
1.000000, 18.000,   0.000, 494.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7370,  7366,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.50000E-4,4.11800E-2, 100.00
1.000000, 18.000,   0.000, 480.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7371,  7366,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.90000E-4,3.40400E-2, 100.00
1.000000, 18.000,   0.000, 469.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7372,  7366,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.90000E-4,3.16200E-2, 100.00
1.000000, 18.000,   0.000, 485.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7373,  7366,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00000E-4,1.18400E-2, 100.00
1.000000, 18.000,   0.000, 491.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7374,  7366,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.00000E-4,2.55000E-2, 100.00
1.000000, 18.000,   0.000, 487.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7375,  7366,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.50000E-4,2.70800E-2, 100.00
1.000000, 18.000,   0.000, 712.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7376,  7366,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.50000E-4,2.49800E-2, 100.00
1.000000, 18.000,   0.000, 713.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7377,  7366,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.10000E-4,1.89800E-2, 100.00
1.000000, 18.000,   0.000, 705.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7378,  7366,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.60000E-4,2.38400E-2, 100.00
1.000000, 18.000,   0.000, 694.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7379,  7366,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.10000E-4,2.20200E-2, 100.00
1.000000, 18.000,   0.000, 700.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7368,  7367,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.60000E-4,3.72600E-2, 100.00
1.000000,115.000,   0.000, 392.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7368,  7367,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.60000E-4,3.72600E-2, 100.00
1.000000,115.000,   0.000, 392.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7368,  7367,    0,'3 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.60000E-4,3.72600E-2, 100.00
1.000000,115.000,   0.000, 392.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7390,  7389,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90000E-4,1.13100E-2, 100.00
1.000000,230.000,   0.000,1278.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7391,  7390,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.48000E-3,4.40000E-2, 100.00
1.000000,115.000,   0.000, 127.20,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7401,  7400,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10000E-4,7.86000E-3, 100.00
1.000000,230.000,   0.000,1297.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7402,  7401,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.90000E-4,3.22300E-2, 100.00
1.000000,115.000,   0.000, 423.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7407,  7406,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.00000E-4,1.44100E-2, 100.00
1.000000,230.000,   0.000,1026.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7408,  7407,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18000E-3,8.05700E-2, 100.00
1.000000,115.000,   0.000, 143.80,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7410,  7409,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.40000E-4,3.92300E-2, 100.00
1.000000,115.000,   0.000, 248.40,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7410,  7409,    0,'10',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.40000E-4,3.92300E-2, 100.00
1.000000,115.000,   0.000, 248.40,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7410,  7409,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.40000E-4,3.92300E-2, 100.00
1.000000,115.000,   0.000, 248.40,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7410,  7409,    0,'3 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.40000E-4,3.92300E-2, 100.00
1.000000,115.000,   0.000, 248.40,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7415,  7414,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.00000E-4,4.37200E-2, 100.00
1.000000,230.000,   0.000, 239.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7416,  7415,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.28000E-3,9.70300E-2, 100.00
1.000000,115.000,   0.000, 109.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7421,  7420,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.06000E-3,6.84100E-2, 100.00
1.000000,115.000,   0.000, 161.40,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7421,  7420,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.06000E-3,6.84100E-2, 100.00
1.000000,115.000,   0.000, 161.40,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7423,  7422,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.40000E-4,8.97000E-3, 100.00
1.000000,230.000,   0.000,1350.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7424,  7423,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.05000E-3,4.35300E-2, 100.00
1.000000,115.000,   0.000, 213.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7424,  7423,    0,'10',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.05000E-3,4.35300E-2, 100.00
1.000000,115.000,   0.000, 213.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7424,  7423,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.05000E-3,4.35300E-2, 100.00
1.000000,115.000,   0.000, 213.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7424,  7423,    0,'3 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.05000E-3,4.35300E-2, 100.00
1.000000,115.000,   0.000, 213.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  7429,  7428,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.60000E-4,1.25800E-2, 100.00
1.000000,230.000,   0.000, 927.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  7430,  7429,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.14000E-3,8.88700E-2, 100.00
1.000000,115.000,   0.000, 133.80,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  8005,  8004,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.90000E-4,1.24400E-2, 100.00
1.000000,115.000,   0.000, 459.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  8005,  8004,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.90000E-4,1.24400E-2, 100.00
1.000000,115.000,   0.000, 459.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  8019,  8018,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.15000E-3,3.65800E-2, 100.00
1.000000,115.000,   0.000, 360.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  8019,  8018,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.15000E-3,3.65800E-2, 100.00
1.000000,115.000,   0.000, 360.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  8024,  8023,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10500E-2,1.87990E-1, 100.00
1.000000, 13.800,   0.000,  47.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,115.000
  8031,  8030,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.00000E-5,8.28000E-3, 100.00
1.000000,230.000,   0.000,1036.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  8033,  8030,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.90000E-4,2.16800E-2, 100.00
1.000000, 13.800,   0.000, 826.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  8034,  8030,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.10000E-4,1.72100E-2, 100.00
1.000000, 13.800,   0.000, 818.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  8035,  8030,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.10000E-4,1.53600E-2, 100.00
1.000000, 13.800,   0.000, 830.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  8036,  8030,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.10000E-4,1.61500E-2, 100.00
1.000000, 13.800,   0.000, 820.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  8032,  8031,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.90000E-4,3.42500E-2, 100.00
1.000000,115.000,   0.000, 400.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  8044,  8043,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.00000E-5,8.81000E-3, 100.00
1.000000,230.000,   0.000,1072.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  8046,  8043,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30000E-4,1.35600E-2, 100.00
1.000000, 18.000,   0.000, 606.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  8047,  8043,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.10000E-4,1.15600E-2, 100.00
1.000000, 18.000,   0.000, 613.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  8048,  8043,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.50000E-4,2.69100E-2, 100.00
1.000000, 18.000,   0.000, 598.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  8049,  8043,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70000E-4,9.03000E-3, 100.00
1.000000, 18.000,   0.000, 608.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  8050,  8043,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.20000E-4,1.82000E-2, 100.00
1.000000, 18.000,   0.000, 618.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  8051,  8043,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30000E-4,8.31000E-3, 100.00
1.000000, 18.000,   0.000, 608.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  8045,  8044,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.20000E-4,2.40200E-2, 100.00
1.000000,115.000,   0.000, 388.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  8058,  8057,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90000E-4,2.06400E-2, 100.00
1.000000,230.000,   0.000, 491.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  8060,  8057,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30000E-4,9.77000E-3, 100.00
1.000000, 13.800,   0.000,1157.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  8061,  8057,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90000E-4,1.17900E-2, 100.00
1.000000, 13.800,   0.000,1152.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  8059,  8058,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.91000E-3,6.53100E-2, 100.00
1.000000,115.000,   0.000, 143.80,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  8068,  8067,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.50000E-4,3.43400E-2, 100.00
1.000000,230.000,   0.000, 285.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  8070,  8067,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60000E-4,1.45200E-2, 100.00
1.000000, 13.800,   0.000,1325.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  8071,  8067,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.40000E-4,1.04900E-2, 100.00
1.000000, 13.800,   0.000,1314.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  8069,  8068,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.40000E-4,5.40700E-2, 100.00
1.000000,115.000,   0.000, 143.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  8075,  8074,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.80000E-4,2.98100E-2, 100.00
1.000000,230.000,   0.000, 550.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  8075,  8074,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.80000E-4,2.98100E-2, 100.00
1.000000,230.000,   0.000, 550.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  8077,  8074,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60000E-4,1.86400E-2, 100.00
1.000000, 13.800,   0.000, 806.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  8078,  8074,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.90000E-4,1.96400E-2, 100.00
1.000000, 13.800,   0.000, 818.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  8079,  8074,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.00000E-4,1.53000E-2, 100.00
1.000000, 13.800,   0.000, 818.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  8080,  8074,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.20000E-4,1.76200E-2, 100.00
1.000000, 13.800,   0.000, 814.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  8076,  8075,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.90000E-4,4.03300E-2, 100.00
1.000000,115.000,   0.000, 320.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  8083,  8082,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.10000E-4,1.57400E-2, 100.00
1.000000,230.000,   0.000,1134.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  8087,  8082,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.00000E-5,8.88000E-3, 100.00
1.000000, 18.000,   0.000,1315.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  8088,  8082,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.00000E-5,5.91000E-3, 100.00
1.000000, 18.000,   0.000,1307.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  8084,  8083,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.36000E-3,6.30500E-2, 100.00
1.000000,161.000,   0.000, 184.80,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  8085,  8084,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.20000E-4,2.49800E-2, 100.00
1.000000,161.000,   0.000, 231.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,161.000
  8086,  8085,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.84000E-3,6.65800E-2, 100.00
1.000000,115.000,   0.000, 205.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,161.000
  8095,  8094,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.10000E-4,3.01700E-2, 100.00
1.000000,115.000,   0.000, 317.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  8098,  8097,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.73000E-3,1.00510E-1, 100.00
1.000000,115.000,   0.000, 117.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  8099,  8097,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.03000E-3,9.70000E-2, 100.00
1.000000, 13.800,   0.000, 184.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  8106,  8105,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.80000E-4,5.86900E-2, 100.00
1.000000,115.000,   0.000, 190.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  8113,  8112,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.00000E-5,4.81000E-3, 100.00
1.000000,230.000,   0.000,1290.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  8115,  8112,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.10000E-4,4.51400E-2, 100.00
1.000000, 13.800,   0.000, 273.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  8116,  8112,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.40000E-4,1.29800E-2, 100.00
1.000000, 13.800,   0.000,1026.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  8117,  8112,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.50000E-4,1.11800E-2, 100.00
1.000000, 13.800,   0.000,1034.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  8114,  8113,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.70000E-4,3.15500E-2, 100.00
1.000000,115.000,   0.000, 190.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  8127,  8126,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10000E-4,7.97000E-3, 100.00
1.000000,230.000,   0.000,1175.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  8127,  8126,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10000E-4,7.97000E-3, 100.00
1.000000,230.000,   0.000,1175.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  8129,  8126,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.00000E-5,4.87000E-3, 100.00
1.000000, 18.000,   0.000,1190.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  8130,  8126,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.60000E-4,1.21500E-2, 100.00
1.000000, 18.000,   0.000,1192.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  8131,  8126,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00000E-4,6.21000E-3, 100.00
1.000000, 18.000,   0.000,1173.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  8128,  8127,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.00000E-4,2.17800E-2, 100.00
1.000000,115.000,   0.000, 286.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  8134,  8133,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.70000E-4,3.52600E-2, 100.00
1.000000,115.000,   0.000, 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  8134,  8133,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.70000E-4,3.52600E-2, 100.00
1.000000,115.000,   0.000, 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  8140,  8139,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.70000E-4,2.51700E-2, 100.00
1.000000,115.000,   0.000, 365.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  8148,  8147,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.90000E-4,3.63500E-2, 100.00
1.000000,161.000,   0.000, 201.30,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  8148,  8147,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.90000E-4,3.63500E-2, 100.00
1.000000,161.000,   0.000, 201.30,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  8149,  8148,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.59000E-3,6.86000E-2, 100.00
1.000000,115.000,   0.000, 254.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,161.000
  8156,  8155,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.70000E-4,4.75300E-2, 100.00
1.000000,230.000,   0.000, 500.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  8157,  8156,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30000E-3,6.67800E-2, 100.00
1.000000,115.000,   0.000, 240.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  8159,  8158,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30000E-4,1.36400E-2, 100.00
1.000000,230.000,   0.000,1204.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,500.000
  8160,  8159,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.00000E-4,5.00800E-2, 100.00
1.000000,115.000,   0.000, 377.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
  8160,  8159,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.00000E-4,5.00800E-2, 100.00
1.000000,115.000,   0.000, 377.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000,   0
1.000000,230.000
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
@! I,   ISW,     PDES,      PTOL,    'ARNAME'
   1,    0,     0.000,     1.000,'Far West    '
   2,    0,     0.000,     1.000,'North       '
   3,    0,     0.000,     1.000,'West        '
   4,    0,     0.000,     1.000,'South       '
   5,    0,     0.000,     1.000,'North Centra'
   6,    0,     0.000,     1.000,'South Centra'
   7,    0,     0.000,     1.000,'Coast       '
   8,    0,     0.000,     1.000,'East        '
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
@!  'NAME',   MDC,     RDC,      SETVL,     VSCHD,     VCMOD,     RCOMP,    DELTI,METER    DCVMIN,CCCITMX, CCCACC
@! IPR,NBR,ANMXR,ANMNR,   RCR,    XCR,  EBASR,  TRR,    TAPR,   TMXR,   TMNR,   STPR,    ICR,   IFR,   ITR,'IDR', XCAPR
@! IPI,NBI,ANMXI,ANMNI,   RCI,    XCI,  EBASI,  TRI,    TAPI,   TMXI,   TMNI,   STPI,    ICI,   IFI,   ITI,'IDI', XCAPI
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
@!  'NAME',   MDC,     RDC,   O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4
@!IBUS,TYPE,MODE,     DCSET,   ACSET,     ALOSS,     BLOSS,   MINLOSS,     SMAX,      IMAX,   PWF,        MAXQ,      MINQ, REMOT,  RMPCT
0 / END OF VSC DC LINE DATA, BEGIN IMPEDANCE CORRECTION DATA
@!I,   T1,    Re(F1),  Im(F1),    T2,    Re(F2),  Im(F2),    T3,    Re(F3),  Im(F3),    T4,    Re(F4),  Im(F4),    T5,    Re(F5),  Im(F5),    T6,    Re(F6),  Im(F6)
@!     T7,    Re(F7),  Im(F7),    T8,    Re(F8),  Im(F8),    T9,    Re(F9),  Im(F9),    T10,  Re(F10), Im(F10),    T11,  Re(F11), Im(F11),    T12,  Re(F12), Im(F12)
@!      ...
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
@!  'NAME',    NCONV,NDCBS,NDCLN,  MDC, VCONV,     VCMOD, VCONVN
@!  IB, N,ANGMX,ANGMN,    RC,      XC,    EBAS,   TR,    TAP,    TPMX,   TPMN,   TSTP,     SETVL,   DCPF,    MARG,CNVCOD
@!IDC, IB,AREA,ZONE,   'DCNAME',  IDC2,   RGRND,OWNER
@!IDC,JDC,'DCCKT',MET,   RDC,        LDC
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
@!   I,     J,'ID',MET,DUM1,  DUM2,  DUM3,  DUM4,  DUM5,  DUM6,  DUM7,  DUM8,  DUM9
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
@! I,   'ZONAME'
   1,'Bay City    '
   2,'Galveston   '
   3,'Houston     '
   4,'East Houston'
   5,'Spring      '
   6,'Victoria    '
   7,'Aggieland   '
   8,'Tyler       '
   9,'Far West Tex'
  10,'Panhandle   '
  11,'Red River   '
  12,'Jacksboro   '
  13,'Waco        '
  14,'Corsicana   '
  15,'Central Texa'
  16,'Dallas      '
  17,'Fort Worth  '
  18,'Glen Rose   '
  19,'McAllen     '
  20,'Laredo      '
  21,'Corpus Chris'
  22,'San Marcos  '
  23,'Austin      '
  24,'Gonzales    '
  25,'Bastrop     '
  26,'San Antonio '
  27,'Abilene     '
  28,'Hill Country'
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
@!ARFROM,ARTO,'TRID', PTRAN
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
@! I,   'OWNAME'
    1,'1'
0 / END OF OWNER DATA, BEGIN FACTS DEVICE DATA
@!  'NAME',         I,     J,MODE,   PDES,      QDES,  VSET,      SHMX,      TRMX,   VTMN,   VTMX,   VSMX,      IMX,     LINX,   RMPCT,OWNER,    SET1,      SET2,VSREF, REMOT,   'MNAME'
0 / END OF FACTS DEVICE DATA, BEGIN SWITCHED SHUNT DATA
@!  I,MODSW,ADJM,ST, VSWHI,  VSWLO, SWREM,  RMPCT,   'RMIDNT',      BINIT,N1,     B1, N2,     B2, N3,     B3, N4,     B4, N5,     B5, N6,     B6, N7,     B7, N8,     B8
 1007,2,0,1,1.03000,1.03000,    0,100.0,'        ',   -6.82, 1, -15.00, 1,  15.00
 1010,2,0,1,1.03000,1.03000,    0,100.0,'        ',   -3.14, 1, -10.00, 1,  10.00
 1012,2,0,1,1.03000,1.03000,    0,100.0,'        ',    9.50, 1,   9.50
 1016,2,0,1,1.03000,1.03000,    0,100.0,'        ',   30.00, 1,  30.00
 1019,2,0,1,1.03000,1.03000,    0,100.0,'        ',  142.98, 1, 142.98
 1020,2,0,1,1.03000,1.03000,    0,100.0,'        ',   76.73, 1,  76.73
 1027,2,0,1,1.03000,1.03000,    0,100.0,'        ',   75.00, 1,  75.00
 1029,2,0,1,1.03000,1.03000,    0,100.0,'        ',   40.00, 1,  40.00
 1030,2,0,0,1.03000,1.03000,    0,100.0,'        ',   15.00, 1,  15.00
 1033,2,0,1,1.03000,1.03000,    0,100.0,'        ',   50.00, 1,  50.00
 1046,2,0,1,1.03000,1.03000,    0,100.0,'        ',   12.00, 1,  12.00
 1056,2,0,1,1.03000,1.03000,    0,100.0,'        ',   80.00, 1,  80.00
 1081,2,0,1,1.03000,1.03000,    0,100.0,'        ',  140.00, 1, 140.00
 1083,2,0,1,1.03000,1.03000,    0,100.0,'        ',   26.15, 1,  26.15
 1086,2,0,1,1.03000,1.03000,    0,100.0,'        ',   30.00, 1,  30.00
 1087,2,0,1,1.03000,1.03000,    0,100.0,'        ',   50.00, 1,  50.00
 2009,2,0,1,1.03000,1.03000,    0,100.0,'        ',  120.00, 1, 120.00
 2010,2,0,1,1.03000,1.03000,    0,100.0,'        ',  100.00, 1, 100.00
 2017,2,0,1,1.03000,1.03000,    0,100.0,'        ',  -78.82, 1,-100.00
 2063,2,0,1,1.03000,1.03000,    0,100.0,'        ',   40.00, 1,  40.00
 2065,2,0,1,1.03000,1.03000,    0,100.0,'        ',  100.00, 1, 100.00
 2069,2,0,1,1.03000,1.03000,    0,100.0,'        ',   69.00, 1, 120.00
 2096,2,0,1,1.03000,1.03000,    0,100.0,'        ',    0.00, 1,-200.00
 2110,2,0,1,1.03000,1.03000,    0,100.0,'        ',   50.00, 1,  50.00
 2127,3,0,1,0.00000,0.00000, 2127,100.0,'        ',    0.00, 1,-200.00
 2132,2,0,1,1.03000,1.03000,    0,100.0,'        ',   10.00, 1,  10.00
 3013,2,0,1,1.03000,1.03000,    0,100.0,'        ',   64.61, 5,  65.00
 3019,2,0,1,1.03000,1.03000,    0,100.0,'        ',  250.00, 5,  50.00
 3023,2,0,1,1.03000,1.03000,    0,100.0,'        ',  117.84, 5,  50.00
 3030,2,0,1,1.03000,1.03000,    0,100.0,'        ',   77.93, 5,  80.00
 3046,2,0,1,1.03000,1.03000,    0,100.0,'        ', 1000.00, 5, 200.00
 3047,2,0,1,1.03000,1.03000,    0,100.0,'        ',  273.80, 5, 200.00
 3050,2,0,1,1.03000,1.03000,    0,100.0,'        ',  250.53, 5,  65.00
 3051,2,0,1,1.03000,1.03000,    0,100.0,'        ',   99.84, 5,  20.00
 3088,2,0,1,1.03000,1.03000,    0,100.0,'        ',  261.80, 5, 200.00
 3091,2,0,1,1.02000,1.02000,    0,100.0,'        ',   78.86, 5, 180.00
 3124,2,0,1,1.03000,1.03000,    0,100.0,'        ',   97.84, 5,  45.00
 3126,2,0,1,1.03000,1.03000,    0,100.0,'        ',   38.42, 5,  45.00
 3142,2,0,1,1.03000,1.03000,    0,100.0,'        ',   32.76, 5,  30.00
 3143,2,0,1,1.03000,1.03000,    0,100.0,'        ',   85.00, 5,  17.00
 3146,2,0,1,1.03000,1.03000,    0,100.0,'        ',   33.84, 5,  15.00
 3147,2,0,1,1.03000,1.03000,    0,100.0,'        ',   79.32, 5,  35.00
 4005,2,0,1,1.03000,1.03000,    0,100.0,'        ',   70.00, 1,  70.00
 4012,2,0,1,1.03000,1.03000,    0,100.0,'        ',   50.00, 1,  50.00
 4015,2,0,1,1.03000,1.03000,    0,100.0,'        ',   75.00, 1,  75.00
 4037,2,0,1,1.03000,1.03000,    0,100.0,'        ',   65.00, 1,  65.00
 4040,2,0,1,1.03000,1.03000,    0,100.0,'        ',  195.06, 1, 415.55
 4066,2,0,1,1.03000,1.03000,    0,100.0,'        ',  138.56, 1, 145.13
 4086,2,0,1,1.03000,1.03000,    0,100.0,'        ',   87.11, 1, 102.93
 4087,2,0,1,1.03000,1.03000,    0,100.0,'        ',  120.00, 1, 120.00
 4088,2,0,1,1.03000,1.03000,    0,100.0,'        ',  170.64, 1, 300.00
 4103,2,0,1,1.03000,1.03000,    0,100.0,'        ',  120.00, 1, 120.00
 4121,2,0,1,1.03000,1.03000,    0,100.0,'        ',   50.00, 1,  50.00
 4122,2,0,1,1.03000,1.03000,    0,100.0,'        ',  150.00, 1, 150.00
 4127,2,0,1,1.03000,1.03000,    0,100.0,'        ',   70.00, 1,  70.00
 4128,2,0,1,1.03000,1.03000,    0,100.0,'        ',   70.00, 1,  70.00
 4130,2,0,1,1.03000,1.03000,    0,100.0,'        ',   25.00, 1,  25.00
 4131,2,0,1,1.03000,1.03000,    0,100.0,'        ',  111.69, 1, 111.69
 4141,2,0,1,1.03000,1.03000,    0,100.0,'        ',   58.10, 1, 120.00
 4147,2,0,1,1.03000,1.03000,    0,100.0,'        ',  100.00, 1, 100.00
 4171,2,0,1,1.03000,1.03000,    0,100.0,'        ',  100.00, 1, 100.00
 4174,2,0,1,1.03000,1.03000,    0,100.0,'        ',   78.16, 1,  85.00
 4175,2,0,1,1.03000,1.03000,    0,100.0,'        ',   30.00, 1,  30.00
 4178,2,0,1,1.03000,1.03000,    0,100.0,'        ',   44.77, 1,  44.77
 4185,2,0,1,1.03000,1.03000,    0,100.0,'        ',   20.63, 1,  20.63
 4186,2,0,1,1.03000,1.03000,    0,100.0,'        ',   53.80, 1,  53.80
 4188,2,0,0,1.03000,1.03000,    0,100.0,'        ',    8.00, 1,   8.00
 4196,2,0,1,1.03000,1.03000,    0,100.0,'        ',   31.16, 1, 200.00
 4197,2,0,1,1.03000,1.03000,    0,100.0,'        ',   79.11, 1, 150.00
 5013,2,0,1,1.03000,1.03000,    0,100.0,'        ',   60.00, 1,  60.00
 5061,2,0,1,1.03000,1.03000,    0,100.0,'        ',   25.28, 1,  37.54
 5077,2,0,1,1.03000,1.03000,    0,100.0,'        ',   49.39, 1,  84.71
 5090,2,0,1,1.03000,1.03000,    0,100.0,'        ',  175.00, 1, 175.00
 5093,2,0,1,1.03000,1.03000,    0,100.0,'        ',  215.00, 1, 215.00
 5098,2,0,1,1.03000,1.03000,    0,100.0,'        ',  230.54, 1, 250.00
 5099,2,0,1,1.03000,1.03000,    0,100.0,'        ',  200.00, 1, 200.00
 5108,2,0,1,1.03000,1.03000,    0,100.0,'        ',  437.23, 1, 437.23
 5121,2,0,1,1.03000,1.03000,    0,100.0,'        ',   30.00, 1,  30.00
 5139,2,0,1,1.03000,1.03000,    0,100.0,'        ',  270.00, 1, 270.00
 5161,2,0,1,1.03000,1.03000,    0,100.0,'        ',  210.00, 1, 210.00
 5172,2,0,1,1.03000,1.03000,    0,100.0,'        ',  184.27, 1, 200.00
 5191,2,0,1,1.03000,1.03000,    0,100.0,'        ',   60.00, 1,  60.00
 5217,2,0,1,1.03000,1.03000,    0,100.0,'        ',  438.77, 1, 438.77
 5219,2,0,1,1.03000,1.03000,    0,100.0,'        ',   30.53, 1,  30.53
 5264,2,0,1,1.03000,1.03000,    0,100.0,'        ',   90.14, 1,  90.14
 5289,2,0,1,1.03000,1.03000,    0,100.0,'        ',  250.00, 1, 250.00
 5316,2,0,1,1.03000,1.03000,    0,100.0,'        ',  305.83, 1, 471.17
 5339,2,0,1,1.03000,1.03000,    0,100.0,'        ',  137.34, 1, 200.00
 5346,2,0,1,1.03000,1.03000,    0,100.0,'        ',  260.00, 1, 260.00
 5378,2,0,1,1.03000,1.03000,    0,100.0,'        ',  113.05, 1, 113.05
 5386,2,0,1,1.03000,1.03000,    0,100.0,'        ',  160.00, 1, 160.00
 5411,2,0,1,1.03000,1.03000,    0,100.0,'        ',  174.61, 1, 174.61
 5421,2,0,1,1.03000,1.03000,    0,100.0,'        ',  109.79, 1, 167.52
 5422,2,0,1,1.03000,1.03000,    0,100.0,'        ',  366.22, 1, 479.28
 5440,2,0,1,1.03000,1.03000,    0,100.0,'        ',  200.00, 1, 200.00
 5478,2,0,1,1.03000,1.03000,    0,100.0,'        ',  120.00, 1, 120.00
 5482,2,0,1,1.03000,1.03000,    0,100.0,'        ',  260.00, 1, 260.00
 6001,2,0,1,1.03000,1.03000,    0,100.0,'        ',  172.91, 1, 284.76
 6012,2,0,1,1.03000,1.03000,    0,100.0,'        ',   52.61, 1, 100.00
 6024,2,0,1,1.03000,1.03000,    0,100.0,'        ',  250.00, 1, 250.00
 6025,2,0,1,1.03000,1.03000,    0,100.0,'        ',  290.02, 1, 431.38
 6091,2,0,1,1.03000,1.03000,    0,100.0,'        ',   80.00, 1,  80.00
 6092,2,0,1,1.03000,1.03000,    0,100.0,'        ',   28.35, 1,  50.00
 6096,2,0,1,1.03000,1.03000,    0,100.0,'        ',   59.59, 1,  90.00
 6103,2,0,1,1.03000,1.03000,    0,100.0,'        ',   33.75, 1, 105.00
 6127,2,0,1,1.03000,1.03000,    0,100.0,'        ',    9.38, 1,   9.38
 6151,2,0,1,1.03000,1.03000,    0,100.0,'        ',    9.04, 1,  80.00
 6158,2,0,1,1.03000,1.03000,    0,100.0,'        ',   40.69, 1,  66.90
 6177,2,0,1,1.03000,1.03000,    0,100.0,'        ',  327.56, 1, 467.97
 6207,2,0,1,1.03000,1.03000,    0,100.0,'        ',  176.64, 1, 176.64
 6221,2,0,1,1.03000,1.03000,    0,100.0,'        ',   49.04, 1, 100.00
 6229,2,0,1,1.03000,1.03000,    0,100.0,'        ',  299.20, 1, 351.53
 6286,2,0,1,1.03000,1.03000,    0,100.0,'        ',   81.61, 1, 107.31
 6320,2,0,1,1.03000,1.03000,    0,100.0,'        ',  221.36, 1, 221.36
 6331,2,0,1,1.03000,1.03000,    0,100.0,'        ',  147.19, 1, 147.19
 6356,2,0,1,1.03000,1.03000,    0,100.0,'        ',  282.73, 1, 408.09
 6358,2,0,1,1.03000,1.03000,    0,100.0,'        ',  153.72, 1, 160.00
 7028,2,0,1,1.02000,1.02000,    0,100.0,'        ',  352.67, 1, 481.69
 7075,2,0,1,1.03000,1.03000,    0,100.0,'        ',  342.50, 1, 342.50
 7089,2,0,1,1.03000,1.03000,    0,100.0,'        ',  316.53, 1, 316.53
 7091,2,0,1,1.03000,1.03000,    0,100.0,'        ',  231.31, 1, 307.42
 7145,2,0,1,1.03000,1.03000,    0,100.0,'        ',  214.33, 1, 349.04
 7150,2,0,1,1.03000,1.03000,    0,100.0,'        ',   29.72, 1, 200.00
 7183,2,0,1,1.03000,1.03000,    0,100.0,'        ',  309.14, 1, 465.80
 7198,2,0,1,1.03000,1.03000,    0,100.0,'        ',  167.81, 1, 268.11
 7235,2,0,1,1.03000,1.03000,    0,100.0,'        ',  165.83, 1, 246.78
 7236,2,0,1,1.03000,1.03000,    0,100.0,'        ',  174.24, 1, 273.18
 7238,2,0,1,1.03000,1.03000,    0,100.0,'        ',   73.77, 1,  88.80
 7262,2,0,1,1.03000,1.03000,    0,100.0,'        ',   56.51, 1,  70.93
 7273,2,0,1,1.03000,1.03000,    0,100.0,'        ',  175.42, 1, 249.70
 7276,2,0,1,1.03000,1.03000,    0,100.0,'        ',  457.62, 1, 457.62
 7277,2,0,1,1.03000,1.03000,    0,100.0,'        ',   21.66, 1,  50.67
 7294,2,0,1,1.03000,1.03000,    0,100.0,'        ',   21.37, 1,  30.00
 7300,2,0,1,1.03000,1.03000,    0,100.0,'        ',  140.69, 1, 233.72
 7397,2,0,1,1.03000,1.03000,    0,100.0,'        ',   82.97, 1, 100.00
 8003,2,0,1,1.03000,1.03000,    0,100.0,'        ',   23.65, 1,  40.00
 8005,2,0,1,1.03000,1.03000,    0,100.0,'        ',   65.33, 1, 175.00
 8006,2,0,1,1.03000,1.03000,    0,100.0,'        ',   49.83, 1,  71.00
 8013,2,0,1,1.03000,1.03000,    0,100.0,'        ',   50.00, 1,  50.00
 8016,2,0,1,1.03000,1.03000,    0,100.0,'        ',   44.66, 1,  65.00
 8019,2,0,1,1.03000,1.03000,    0,100.0,'        ',  104.70, 1, 204.01
 8022,2,0,1,1.03000,1.03000,    0,100.0,'        ',    9.26, 1,  16.68
 8025,2,0,1,1.03000,1.03000,    0,100.0,'        ',   35.04, 1,  51.21
 8041,2,0,1,1.03000,1.03000,    0,100.0,'        ',   33.47, 1,  50.00
 8091,2,0,1,1.03000,1.03000,    0,100.0,'        ',   35.00, 1,  35.00
 8093,2,0,0,1.03000,1.03000,    0,100.0,'        ',   43.91, 1,  43.91
 8107,2,0,1,1.03000,1.03000,    0,100.0,'        ',    7.71, 1,  30.00
 8110,2,0,1,1.03000,1.03000,    0,100.0,'        ',   28.07, 1,  40.00
 8120,2,0,1,1.03000,1.03000,    0,100.0,'        ',   59.83, 1, 150.00
 8125,2,0,1,1.03000,1.03000,    0,100.0,'        ',   30.00, 1,  30.00
 8138,2,0,1,1.03000,1.03000,    0,100.0,'        ',   38.93, 1,  81.54
 8151,2,0,1,1.03000,1.03000,    0,100.0,'        ',   31.02, 1,  50.00
 8159,2,0,1,1.03000,1.03000,    0,100.0,'        ',   46.73, 1, 200.00
0 / END OF SWITCHED SHUNT DATA
@!  'NAME',        'MODEL',     NTERM,BUS1...BUSNTERM,NREAL,NINTG,NCHAR
@!ST,OWNER,NMETR
@! REAL1...REAL(MIN(10,NREAL))
@! INTG1...INTG(MIN(10,NINTG))
@! CHAR1...CHAR(MIN(10,NCHAR))
0 / END OF GEN DEVICE DATA, BEGIN INDUCTION MACHINE DATA
@!   I,'ID',ST,SC,DC,AREA,ZONE,OWNER,TC,BC,  MBASE, RATEKV,PC,  PSET,      H,       A,       B,       D,       E,     RA,        XA,        XM,        R1,        X1,        R2,        X2,        X3,       E1,    SE1,   E2,    SE2,   IA1,   IA2, XAMULT
0 / END OF INDUCTION MACHINE DATA, BEGIN SUBSTATION DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
     1,'ODESSA 2                                ',  31.9067360,-102.2623480, 0.0900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1001,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1001,  1, 'L',              '1 '
  1001,  1, 'B',  1064,       '1 '
  1001,  1, 'B',  1064,       '2 '
  1001,  1, 'B',  1071,       '1 '
  1001,  1, 'B',  1071,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
     2,'PRESIDIO 2                              ',  29.8880460,-104.5191390, 0.1450
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1002,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1002,  1, 'L',              '1 '
  1002,  1, 'B',  1007,       '1 '
  1002,  1, 'B',  1010,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
     3,'O DONNELL 1                             ',  32.9263890,-101.6477780, 0.1110
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1003,     1
     2,'newbus 138                              ',  1004,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1004,  2, 'M',              '1 '
  1003,  1, '2',  1004,       '1 '
  1003,  1, '2',  1004,       '10'
  1003,  1, '2',  1004,       '20'
  1003,  1, 'B',  1022,       '1 '
  1003,  1, 'B',  1022,       '10'
  1003,  1, 'B',  1055,       '1 '
  1003,  1, 'B',  1055,       '10'
  1003,  1, 'B',  1055,       '20'
  1004,  2, '2',  1003,       '1 '
  1004,  2, '2',  1003,       '10'
  1004,  2, '2',  1003,       '20'
  1004,  2, 'B',  3133,       '1 '
  1004,  2, 'B',  3133,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
     4,'BIG SPRING 5                            ',  32.2075000,-101.3883330, 0.2900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1005,     1
     2,'newbus 138                              ',  1006,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1006,  2, 'M',              '1 '
  1005,  1, '2',  1006,       '1 '
  1005,  1, '2',  1006,       '10'
  1005,  1, 'B',  1025,       '1 '
  1005,  1, 'B',  1025,       '10'
  1005,  1, 'B',  1025,       '20'
  1005,  1, 'B',  1061,       '1 '
  1005,  1, 'B',  1061,       '10'
  1005,  1, 'B',  1067,       '1 '
  1005,  1, 'B',  1067,       '10'
  1005,  1, 'B',  1067,       '20'
  1005,  1, 'B',  1067,       '30'
  1005,  1, 'B',  1067,       '40'
  1005,  1, 'B',  1067,       '50'
  1005,  1, 'B',  1067,       '60'
  1005,  1, 'B',  1067,       '70'
  1006,  2, '2',  1005,       '1 '
  1006,  2, '2',  1005,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
     5,'VAN HORN                                ',  31.0934800,-104.6245140, 0.3500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1007,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1007,  1, 'L',              '1 '
  1007,  1, 'M',              '1 '
  1007,  1, 'S',              '1 '
  1007,  1, 'B',  1002,       '1 '
  1007,  1, 'B',  1015,       '1 '
  1007,  1, 'B',  1031,       '1 '
  1007,  1, 'B',  1031,       '10'
  1007,  1, 'B',  1031,       '20'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
     6,'IRAAN 2                                 ',  30.9314670,-102.2014330, 0.0140
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1008,     1
     2,'newbus 138                              ',  1009,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1009,  2, 'M',              '1 '
  1008,  1, '2',  1009,       '1 '
  1008,  1, '2',  1009,       '10'
  1008,  1, 'B',  1032,       '1 '
  1008,  1, 'B',  1032,       '10'
  1008,  1, 'B',  1032,       '20'
  1008,  1, 'B',  1032,       '30'
  1008,  1, 'B',  1069,       '1 '
  1008,  1, 'B',  1069,       '10'
  1009,  2, '2',  1008,       '1 '
  1009,  2, '2',  1008,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
     7,'PRESIDIO 1                              ',  29.6000000,-104.3000000, 0.1160
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1010,     1
     2,'newbus 138                              ',  1011,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1011,  2, 'M',              '1 '
  1010,  1, 'S',              '1 '
  1010,  1, 'B',  1002,       '1 '
  1010,  1, '2',  1011,       '1 '
  1010,  1, 'B',  1015,       '1 '
  1010,  1, 'B',  1030,       '1 '
  1011,  2, '2',  1010,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
     8,'SANDERSON                               ',  30.0280670,-101.9704610, 0.4000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1012,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1012,  1, 'L',              '1 '
  1012,  1, 'S',              '1 '
  1012,  1, 'B',  1087,       '1 '
  1012,  1, 'B',  1087,       '10'
  1012,  1, 'B',  1087,       '20'
  1012,  1, 'B',  3051,       '1 '
  1012,  1, 'B',  3051,       '10'
  1012,  1, 'B',  3051,       '20'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
     9,'MONAHANS 2                              ',  31.4845860,-103.1610460, 0.2800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1013,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1013,  1, 'L',              '1 '
  1013,  1, 'L',              '2 '
  1013,  1, 'L',              '3 '
  1013,  1, 'B',  1031,       '1 '
  1013,  1, 'B',  1031,       '10'
  1013,  1, 'B',  1047,       '1 '
  1013,  1, 'B',  1086,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    10,'GRANDFALLS                              ',  31.1695230,-103.0851340, 0.9400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1014,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1014,  1, 'L',              '1 '
  1014,  1, 'B',  1047,       '1 '
  1014,  1, 'B',  1047,       '10'
  1014,  1, 'B',  1083,       '1 '
  1014,  1, 'B',  1083,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    11,'MARFA                                   ',  30.2852960,-104.0057610, 0.0690
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1015,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1015,  1, 'L',              '1 '
  1015,  1, 'B',  1007,       '1 '
  1015,  1, 'B',  1010,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    12,'GARDEN CITY                             ',  31.7630750,-101.5017750, 0.0940
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1016,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1016,  1, 'L',              '1 '
  1016,  1, 'M',              '1 '
  1016,  1, 'M',              '2 '
  1016,  1, 'S',              '1 '
  1016,  1, 'B',  1034,       '1 '
  1016,  1, 'B',  1034,       '10'
  1016,  1, 'B',  1034,       '20'
  1016,  1, 'B',  1034,       '30'
  1016,  1, 'B',  1034,       '40'
  1016,  1, 'B',  1034,       '50'
  1016,  1, 'B',  1034,       '60'
  1016,  1, 'B',  1034,       '70'
  1016,  1, 'B',  1068,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    13,'ODESSA 4                                ',  31.7251710,-102.4136070, 0.1140
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1017,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1017,  1, 'L',              '1 '
  1017,  1, 'B',  1018,       '1 '
  1017,  1, 'B',  1018,       '10'
  1017,  1, 'B',  1018,       '20'
  1017,  1, 'B',  1029,       '1 '
  1017,  1, 'B',  1037,       '1 '
  1017,  1, 'B',  1037,       '10'
  1017,  1, 'B',  1037,       '20'
  1017,  1, 'B',  1037,       '30'
  1017,  1, 'B',  1047,       '1 '
  1017,  1, 'B',  1047,       '10'
  1017,  1, 'B',  1047,       '20'
  1017,  1, 'B',  1047,       '30'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    14,'NOTREES                                 ',  31.7991710,-102.6329330, 0.5900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1018,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1018,  1, 'L',              '1 '
  1018,  1, 'B',  1017,       '1 '
  1018,  1, 'B',  1017,       '10'
  1018,  1, 'B',  1017,       '20'
  1018,  1, 'B',  1024,       '1 '
  1018,  1, 'B',  1024,       '10'
  1018,  1, 'B',  1024,       '20'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    15,'MIDLAND 4                               ',  31.9794270,-102.1323660, 2.3500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1019,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1019,  1, 'L',              '1 '
  1019,  1, 'S',              '1 '
  1019,  1, 'B',  1040,       '1 '
  1019,  1, 'B',  1040,       '10'
  1019,  1, 'B',  1040,       '20'
  1019,  1, 'B',  1040,       '30'
  1019,  1, 'B',  1040,       '40'
  1019,  1, 'B',  1045,       '1 '
  1019,  1, 'B',  1045,       '10'
  1019,  1, 'B',  1071,       '1 '
  1019,  1, 'B',  1071,       '2 '
  1019,  1, 'B',  1084,       '1 '
  1019,  1, 'B',  1084,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    16,'BIG SPRING 1                            ',  31.9925000,-101.1167000, 0.1710
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1020,     1
     2,'newbus 138                              ',  1021,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1021,  2, 'M',              '1 '
  1020,  1, 'S',              '1 '
  1020,  1, '2',  1021,       '1 '
  1020,  1, '2',  1021,       '10'
  1020,  1, 'B',  1025,       '1 '
  1020,  1, 'B',  1025,       '10'
  1020,  1, 'B',  1025,       '20'
  1020,  1, 'B',  1025,       '30'
  1020,  1, 'B',  1025,       '40'
  1020,  1, 'B',  1084,       '1 '
  1020,  1, 'B',  3059,       '1 '
  1020,  1, 'B',  3059,       '10'
  1020,  1, 'B',  3059,       '20'
  1020,  1, 'B',  3130,       '1 '
  1020,  1, 'B',  3130,       '10'
  1021,  2, '2',  1020,       '1 '
  1021,  2, '2',  1020,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    17,'O DONNELL 2                             ',  32.9290140,-101.5786170, 0.1360
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1022,     1
     2,'newbus 138                              ',  1023,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1022,  1, 'M',              '1 '
  1023,  2, 'M',              '1 '
  1023,  2, 'M',              '2 '
  1022,  1, 'B',  1003,       '1 '
  1022,  1, 'B',  1003,       '10'
  1022,  1, '2',  1023,       '1 '
  1022,  1, '2',  1023,       '10'
  1022,  1, 'B',  1028,       '1 '
  1022,  1, 'B',  1028,       '2 '
  1023,  2, '2',  1022,       '1 '
  1023,  2, '2',  1022,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    18,'ODESSA 6                                ',  31.9693120,-102.6308820, 0.0790
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1024,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1024,  1, 'L',              '1 '
  1024,  1, 'B',  1018,       '1 '
  1024,  1, 'B',  1018,       '10'
  1024,  1, 'B',  1018,       '20'
  1024,  1, 'B',  1090,       '1 '
  1024,  1, 'B',  1090,       '10'
  1024,  1, 'B',  1090,       '20'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    19,'BIG SPRINGS                             ',  32.0390000,-101.2200000, 0.9100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1025,     1
     2,'newbus 138                              ',  1026,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1026,  2, 'M',              '1 '
  1025,  1, 'B',  1005,       '1 '
  1025,  1, 'B',  1005,       '10'
  1025,  1, 'B',  1005,       '20'
  1025,  1, 'B',  1020,       '1 '
  1025,  1, 'B',  1020,       '10'
  1025,  1, 'B',  1020,       '20'
  1025,  1, 'B',  1020,       '30'
  1025,  1, 'B',  1020,       '40'
  1025,  1, '2',  1026,       '1 '
  1025,  1, '2',  1026,       '10'
  1026,  2, '2',  1025,       '1 '
  1026,  2, '2',  1025,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    20,'MIDLAND 2                               ',  32.3216730,-102.0422980, 0.1130
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1027,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1027,  1, 'L',              '1 '
  1027,  1, 'L',              '2 '
  1027,  1, 'M',              '1 '
  1027,  1, 'S',              '1 '
  1027,  1, 'B',  1045,       '1 '
  1027,  1, 'B',  1056,       '1 '
  1027,  1, 'B',  1056,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    21,'COAHOMA                                 ',  32.8795110,-101.2467840, 0.2200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1028,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1028,  1, 'L',              '1 '
  1028,  1, 'L',              '2 '
  1028,  1, 'L',              '3 '
  1028,  1, 'L',              '4 '
  1028,  1, 'M',              '1 '
  1028,  1, 'B',  1022,       '1 '
  1028,  1, 'B',  1022,       '2 '
  1028,  1, 'B',  3109,       '1 '
  1028,  1, 'B',  3109,       '10'
  1028,  1, 'B',  3109,       '20'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    22,'MIDLAND 3                               ',  31.9923840,-102.0814640, 0.2300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1029,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1029,  1, 'L',              '1 '
  1029,  1, 'M',              '1 '
  1029,  1, 'S',              '1 '
  1029,  1, 'B',  1017,       '1 '
  1029,  1, 'B',  1056,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    23,'ALPINE                                  ',  29.8020940,-103.2223600, 0.2900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1030,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1030,  1, 'L',              '1 '
  1030,  1, 'L',              '2 '
  1030,  1, 'M',              '1 '
  1030,  1, 'S',              '1 '
  1030,  1, 'B',  1010,       '1 '
  1030,  1, 'B',  1038,       '1 '
  1030,  1, 'B',  1083,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    24,'FORT DAVIS                              ',  31.0049690,-103.7590650, 0.6100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1031,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1031,  1, 'L',              '1 '
  1031,  1, 'B',  1007,       '1 '
  1031,  1, 'B',  1007,       '10'
  1031,  1, 'B',  1007,       '20'
  1031,  1, 'B',  1013,       '1 '
  1031,  1, 'B',  1013,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    25,'MCCAMEY 1                               ',  31.2092000,-102.2417000, 0.4400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1032,     1
     2,'newbus 138                              ',  1033,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1032,  1, 'M',              '1 '
  1033,  2, 'M',              '1 '
  1033,  2, 'M',              '2 '
  1033,  2, 'S',              '1 '
  1032,  1, 'B',  1008,       '1 '
  1032,  1, 'B',  1008,       '10'
  1032,  1, 'B',  1008,       '20'
  1032,  1, 'B',  1008,       '30'
  1032,  1, '2',  1033,       '1 '
  1032,  1, '2',  1033,       '10'
  1032,  1, '2',  1033,       '20'
  1032,  1, '2',  1033,       '30'
  1032,  1, '2',  1033,       '40'
  1032,  1, '2',  1033,       '50'
  1032,  1, '2',  1033,       '60'
  1032,  1, '2',  1033,       '70'
  1032,  1, '2',  1033,       '80'
  1032,  1, '2',  1033,       '90'
  1032,  1, 'B',  1036,       '1 '
  1032,  1, 'B',  1036,       '10'
  1032,  1, 'B',  1038,       '1 '
  1032,  1, 'B',  1038,       '10'
  1032,  1, 'B',  1038,       '20'
  1032,  1, 'B',  1038,       '30'
  1032,  1, 'B',  1038,       '40'
  1032,  1, 'B',  1038,       '50'
  1032,  1, 'B',  1038,       '60'
  1033,  2, '2',  1032,       '1 '
  1033,  2, '2',  1032,       '10'
  1033,  2, '2',  1032,       '20'
  1033,  2, '2',  1032,       '30'
  1033,  2, '2',  1032,       '40'
  1033,  2, '2',  1032,       '50'
  1033,  2, '2',  1032,       '60'
  1033,  2, '2',  1032,       '70'
  1033,  2, '2',  1032,       '80'
  1033,  2, '2',  1032,       '90'
  1033,  2, 'B',  1081,       '1 '
  1033,  2, 'B',  1081,       '10'
  1033,  2, 'B',  1081,       '20'
  1033,  2, 'B',  3050,       '1 '
  1033,  2, 'B',  3050,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    26,'BIG SPRING 4                            ',  31.9914420,-101.3026370, 0.0790
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1034,     1
     2,'newbus 138                              ',  1035,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1035,  2, 'M',              '1 '
  1034,  1, 'B',  1016,       '1 '
  1034,  1, 'B',  1016,       '10'
  1034,  1, 'B',  1016,       '20'
  1034,  1, 'B',  1016,       '30'
  1034,  1, 'B',  1016,       '40'
  1034,  1, 'B',  1016,       '50'
  1034,  1, 'B',  1016,       '60'
  1034,  1, 'B',  1016,       '70'
  1034,  1, '2',  1035,       '1 '
  1034,  1, '2',  1035,       '10'
  1034,  1, 'B',  1067,       '1 '
  1034,  1, 'B',  1067,       '10'
  1034,  1, 'B',  1067,       '20'
  1034,  1, 'B',  1067,       '30'
  1034,  1, 'B',  1067,       '40'
  1034,  1, 'B',  1067,       '50'
  1034,  1, 'B',  1067,       '60'
  1034,  1, 'B',  1067,       '70'
  1034,  1, 'B',  1067,       '80'
  1035,  2, '2',  1034,       '1 '
  1035,  2, '2',  1034,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    27,'CRANE                                   ',  31.1868880,-102.5962530, 0.2300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1036,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1036,  1, 'L',              '1 '
  1036,  1, 'L',              '2 '
  1036,  1, 'M',              '1 '
  1036,  1, 'B',  1032,       '1 '
  1036,  1, 'B',  1032,       '10'
  1036,  1, 'B',  1088,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    28,'ODESSA 5                                ',  31.7991580,-102.4740900, 2.5100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1037,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1037,  1, 'L',              '1 '
  1037,  1, 'M',              '1 '
  1037,  1, 'B',  1017,       '1 '
  1037,  1, 'B',  1017,       '10'
  1037,  1, 'B',  1017,       '20'
  1037,  1, 'B',  1017,       '30'
  1037,  1, 'B',  1071,       '1 '
  1037,  1, 'B',  1071,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    29,'FORT STOCKTON 1                         ',  30.7725750,-102.5058080, 0.3800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1038,     1
     2,'newbus 138                              ',  1039,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1039,  2, 'M',              '1 '
  1038,  1, 'B',  1030,       '1 '
  1038,  1, 'B',  1032,       '1 '
  1038,  1, 'B',  1032,       '10'
  1038,  1, 'B',  1032,       '20'
  1038,  1, 'B',  1032,       '30'
  1038,  1, 'B',  1032,       '40'
  1038,  1, 'B',  1032,       '50'
  1038,  1, 'B',  1032,       '60'
  1038,  1, '2',  1039,       '1 '
  1038,  1, '2',  1039,       '10'
  1038,  1, 'B',  1082,       '1 '
  1038,  1, 'B',  1082,       '10'
  1038,  1, 'B',  1083,       '1 '
  1038,  1, 'B',  1083,       '10'
  1038,  1, 'B',  1083,       '20'
  1038,  1, 'B',  1083,       '30'
  1039,  2, '2',  1038,       '1 '
  1039,  2, '2',  1038,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    30,'ANDREWS                                 ',  32.3357290,-102.6973030, 1.6900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1040,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1040,  1, 'L',              '1 '
  1040,  1, 'M',              '1 '
  1040,  1, 'M',              '2 '
  1040,  1, 'B',  1019,       '1 '
  1040,  1, 'B',  1019,       '10'
  1040,  1, 'B',  1019,       '20'
  1040,  1, 'B',  1019,       '30'
  1040,  1, 'B',  1019,       '40'
  1040,  1, 'B',  1090,       '1 '
  1040,  1, 'B',  1090,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    31,'FORSAN                                  ',  32.1408000,-101.3986000, 1.5600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1041,     1
     2,'newbus 138                              ',  1042,     1
     3,'newbus 138                              ',  1043,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1042,  2, 'M',              '1 '
  1043,  3, 'M',              '1 '
  1041,  1, '2',  1042,       '1 '
  1041,  1, '2',  1043,       '1 '
  1041,  1, '2',  1043,       '10'
  1041,  1, 'B',  1065,       '1 '
  1041,  1, 'B',  1067,       '1 '
  1042,  2, '2',  1041,       '1 '
  1043,  3, '2',  1041,       '1 '
  1043,  3, '2',  1041,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    32,'BIG LAKE                                ',  31.2725510,-101.1727830, 0.0100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1044,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1044,  1, 'L',              '1 '
  1044,  1, 'L',              '2 '
  1044,  1, 'M',              '1 '
  1044,  1, 'B',  3019,       '1 '
  1044,  1, 'B',  3019,       '10'
  1044,  1, 'B',  3130,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    33,'MIDLAND 5                               ',  32.0536040,-102.2016600, 0.0780
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1045,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1045,  1, 'L',              '1 '
  1045,  1, 'B',  1019,       '1 '
  1045,  1, 'B',  1019,       '10'
  1045,  1, 'B',  1027,       '1 '
  1045,  1, 'B',  1064,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    34,'OZONA                                   ',  30.5756180,-101.3312390, 0.3300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1046,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1046,  1, 'L',              '1 '
  1046,  1, 'L',              '2 '
  1046,  1, 'M',              '1 '
  1046,  1, 'S',              '1 '
  1046,  1, 'B',  1087,       '1 '
  1046,  1, 'B',  1087,       '10'
  1046,  1, 'B',  3009,       '1 '
  1046,  1, 'B',  3009,       '10'
  1046,  1, 'B',  3009,       '20'
  1046,  1, 'B',  3009,       '30'
  1046,  1, 'B',  3009,       '40'
  1046,  1, 'B',  3009,       '50'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    35,'MONAHANS 1                              ',  31.5839000,-102.9633000, 0.1320
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1047,     1
     2,'newbus 138                              ',  1048,     1
     3,'newbus 138                              ',  1049,     1
     4,'newbus 138                              ',  1050,     1
     5,'newbus 138                              ',  1051,     1
     6,'newbus 138                              ',  1052,     1
     7,'newbus 138                              ',  1053,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1048,  2, 'M',              '1 '
  1049,  3, 'M',              '1 '
  1050,  4, 'M',              '1 '
  1051,  5, 'M',              '1 '
  1052,  6, 'M',              '1 '
  1053,  7, 'M',              '1 '
  1047,  1, 'B',  1013,       '1 '
  1047,  1, 'B',  1014,       '1 '
  1047,  1, 'B',  1014,       '10'
  1047,  1, 'B',  1017,       '1 '
  1047,  1, 'B',  1017,       '10'
  1047,  1, 'B',  1017,       '20'
  1047,  1, 'B',  1017,       '30'
  1047,  1, '2',  1048,       '1 '
  1047,  1, '2',  1049,       '1 '
  1047,  1, '2',  1050,       '1 '
  1047,  1, '2',  1050,       '10'
  1047,  1, '2',  1051,       '1 '
  1047,  1, '2',  1051,       '10'
  1047,  1, '2',  1052,       '1 '
  1047,  1, '2',  1052,       '10'
  1047,  1, '2',  1053,       '1 '
  1047,  1, '2',  1053,       '10'
  1047,  1, 'B',  1085,       '1 '
  1048,  2, '2',  1047,       '1 '
  1049,  3, '2',  1047,       '1 '
  1050,  4, '2',  1047,       '1 '
  1050,  4, '2',  1047,       '10'
  1051,  5, '2',  1047,       '1 '
  1051,  5, '2',  1047,       '10'
  1052,  6, '2',  1047,       '1 '
  1052,  6, '2',  1047,       '10'
  1053,  7, '2',  1047,       '1 '
  1053,  7, '2',  1047,       '10'
  1053,  7, 'B',  1081,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    36,'STANTON                                 ',  32.4898180,-101.7544880, 0.4900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1054,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1054,  1, 'L',              '1 '
  1054,  1, 'L',              '2 '
  1054,  1, 'L',              '3 '
  1054,  1, 'B',  1056,       '1 '
  1054,  1, 'B',  1089,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    37,'ODONNELL                                ',  32.9270100,-101.7644140, 0.4100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1055,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1055,  1, 'L',              '1 '
  1055,  1, 'M',              '1 '
  1055,  1, 'B',  1003,       '1 '
  1055,  1, 'B',  1003,       '10'
  1055,  1, 'B',  1003,       '20'
  1055,  1, 'B',  1089,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    38,'LENORAH                                 ',  32.2353000,-101.8367000, 0.1880
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1056,     1
     2,'newbus 138                              ',  1057,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1057,  2, 'M',              '1 '
  1056,  1, 'S',              '1 '
  1056,  1, 'B',  1027,       '1 '
  1056,  1, 'B',  1027,       '10'
  1056,  1, 'B',  1029,       '1 '
  1056,  1, 'B',  1054,       '1 '
  1056,  1, '2',  1057,       '1 '
  1056,  1, 'B',  1061,       '1 '
  1056,  1, 'B',  1061,       '10'
  1056,  1, 'B',  1065,       '1 '
  1057,  2, '2',  1056,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    39,'IRAAN 3                                 ',  30.8847000,-101.9208000, 0.0940
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1058,     1
     2,'newbus 138                              ',  1059,     1
     3,'newbus 138                              ',  1060,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1058,  1, 'L',              '1 '
  1058,  1, 'L',              '2 '
  1059,  2, 'M',              '1 '
  1060,  3, 'M',              '1 '
  1058,  1, '2',  1059,       '1 '
  1058,  1, '2',  1060,       '1 '
  1058,  1, 'B',  1069,       '1 '
  1058,  1, 'B',  1069,       '2 '
  1058,  1, 'B',  1087,       '1 '
  1058,  1, 'B',  1087,       '2 '
  1059,  2, '2',  1058,       '1 '
  1060,  3, '2',  1058,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    40,'BIG SPRING 6                            ',  32.2731820,-101.4224360, 0.1640
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1061,     1
     2,'newbus 138                              ',  1062,     1
     3,'newbus 138                              ',  1063,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1061,  1, 'M',              '1 '
  1062,  2, 'M',              '1 '
  1062,  2, 'M',              '2 '
  1063,  3, 'M',              '1 '
  1063,  3, 'M',              '2 '
  1061,  1, 'B',  1005,       '1 '
  1061,  1, 'B',  1005,       '10'
  1061,  1, 'B',  1056,       '1 '
  1061,  1, 'B',  1056,       '10'
  1061,  1, '2',  1062,       '1 '
  1061,  1, '2',  1062,       '10'
  1061,  1, '2',  1062,       '20'
  1061,  1, '2',  1063,       '1 '
  1061,  1, 'B',  3042,       '1 '
  1061,  1, 'B',  3042,       '10'
  1062,  2, '2',  1061,       '1 '
  1062,  2, '2',  1061,       '10'
  1062,  2, '2',  1061,       '20'
  1063,  3, '2',  1061,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    41,'ODESSA 3                                ',  32.0011290,-102.3124230, 0.5300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1064,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1064,  1, 'L',              '1 '
  1064,  1, 'L',              '2 '
  1064,  1, 'B',  1001,       '1 '
  1064,  1, 'B',  1001,       '2 '
  1064,  1, 'B',  1045,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    42,'BIG SPRING 3                            ',  32.1008230,-101.4513850, 0.4000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1065,     1
     2,'newbus 138                              ',  1066,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1066,  2, 'M',              '1 '
  1065,  1, 'B',  1041,       '1 '
  1065,  1, 'B',  1056,       '1 '
  1065,  1, '2',  1066,       '1 '
  1065,  1, '2',  1066,       '10'
  1066,  2, '2',  1065,       '1 '
  1066,  2, '2',  1065,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    43,'BIG SPRING 7                            ',  32.1029110,-101.3654340, 0.4300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1067,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1067,  1, 'L',              '1 '
  1067,  1, 'B',  1005,       '1 '
  1067,  1, 'B',  1005,       '10'
  1067,  1, 'B',  1005,       '20'
  1067,  1, 'B',  1005,       '30'
  1067,  1, 'B',  1005,       '40'
  1067,  1, 'B',  1005,       '50'
  1067,  1, 'B',  1005,       '60'
  1067,  1, 'B',  1005,       '70'
  1067,  1, 'B',  1034,       '1 '
  1067,  1, 'B',  1034,       '10'
  1067,  1, 'B',  1034,       '20'
  1067,  1, 'B',  1034,       '30'
  1067,  1, 'B',  1034,       '40'
  1067,  1, 'B',  1034,       '50'
  1067,  1, 'B',  1034,       '60'
  1067,  1, 'B',  1034,       '70'
  1067,  1, 'B',  1034,       '80'
  1067,  1, 'B',  1041,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    44,'MIDLAND 1                               ',  31.5176280,-101.9180070, 0.3200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1068,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1068,  1, 'L',              '1 '
  1068,  1, 'L',              '2 '
  1068,  1, 'B',  1016,       '1 '
  1068,  1, 'B',  1088,       '1 '
  1068,  1, 'B',  1088,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    45,'IRAAN 1                                 ',  30.9178000,-102.0867000, 0.1180
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1069,     1
     2,'newbus 138                              ',  1070,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1070,  2, 'M',              '1 '
  1069,  1, 'B',  1008,       '1 '
  1069,  1, 'B',  1008,       '10'
  1069,  1, 'B',  1058,       '1 '
  1069,  1, 'B',  1058,       '2 '
  1069,  1, '2',  1070,       '1 '
  1069,  1, '2',  1070,       '10'
  1069,  1, 'B',  1082,       '1 '
  1069,  1, 'B',  1082,       '10'
  1070,  2, '2',  1069,       '1 '
  1070,  2, '2',  1069,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    46,'ODESSA 1                                ',  31.8403000,-102.3264000, 0.0280
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1071,     1
     2,'newbus 138                              ',  1072,     1
     3,'newbus 138                              ',  1073,     1
     4,'newbus 138                              ',  1074,     1
     5,'newbus 138                              ',  1075,     1
     6,'newbus 138                              ',  1076,     1
     7,'newbus 138                              ',  1077,     1
     8,'newbus 138                              ',  1078,     1
     9,'newbus 138                              ',  1079,     1
    10,'newbus 138                              ',  1080,     1
    11,'newbus 138                              ',  1081,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1071,  1, 'L',              '1 '
  1072,  2, 'M',              '1 '
  1073,  3, 'M',              '1 '
  1074,  4, 'M',              '1 '
  1075,  5, 'M',              '1 '
  1076,  6, 'M',              '1 '
  1077,  7, 'M',              '1 '
  1078,  8, 'M',              '1 '
  1079,  9, 'M',              '1 '
  1080, 10, 'M',              '1 '
  1081, 11, 'M',              '1 '
  1081, 11, 'S',              '1 '
  1071,  1, 'B',  1001,       '1 '
  1071,  1, 'B',  1001,       '2 '
  1071,  1, 'B',  1019,       '1 '
  1071,  1, 'B',  1019,       '2 '
  1071,  1, 'B',  1037,       '1 '
  1071,  1, 'B',  1037,       '10'
  1071,  1, '2',  1072,       '1 '
  1071,  1, '2',  1072,       '10'
  1071,  1, '2',  1073,       '1 '
  1071,  1, '2',  1073,       '10'
  1071,  1, '2',  1074,       '1 '
  1071,  1, '2',  1074,       '10'
  1071,  1, '2',  1075,       '1 '
  1071,  1, '2',  1075,       '10'
  1071,  1, '2',  1076,       '1 '
  1071,  1, '2',  1077,       '1 '
  1071,  1, '2',  1078,       '1 '
  1071,  1, '2',  1078,       '10'
  1071,  1, '2',  1079,       '1 '
  1071,  1, '2',  1079,       '10'
  1071,  1, '2',  1080,       '1 '
  1071,  1, '2',  1080,       '10'
  1071,  1, '2',  1081,       '1 '
  1071,  1, '2',  1081,       '10'
  1071,  1, '2',  1081,       '20'
  1072,  2, '2',  1071,       '1 '
  1072,  2, '2',  1071,       '10'
  1073,  3, '2',  1071,       '1 '
  1073,  3, '2',  1071,       '10'
  1074,  4, '2',  1071,       '1 '
  1074,  4, '2',  1071,       '10'
  1075,  5, '2',  1071,       '1 '
  1075,  5, '2',  1071,       '10'
  1076,  6, '2',  1071,       '1 '
  1077,  7, '2',  1071,       '1 '
  1078,  8, '2',  1071,       '1 '
  1078,  8, '2',  1071,       '10'
  1079,  9, '2',  1071,       '1 '
  1079,  9, '2',  1071,       '10'
  1079,  9, 'B',  3048,       '1 '
  1079,  9, 'B',  3048,       '2 '
  1079,  9, 'B',  5120,       '1 '
  1080, 10, '2',  1071,       '1 '
  1080, 10, '2',  1071,       '10'
  1081, 11, 'B',  1033,       '1 '
  1081, 11, 'B',  1033,       '10'
  1081, 11, 'B',  1033,       '20'
  1081, 11, 'B',  1053,       '1 '
  1081, 11, '2',  1071,       '1 '
  1081, 11, '2',  1071,       '10'
  1081, 11, '2',  1071,       '20'
  1081, 11, 'B',  3058,       '1 '
  1081, 11, 'B',  3058,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    47,'FORT STOCKTON 2                         ',  30.8072720,-102.3556280, 0.2400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1082,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1082,  1, 'M',              '1 '
  1082,  1, 'B',  1038,       '1 '
  1082,  1, 'B',  1038,       '10'
  1082,  1, 'B',  1069,       '1 '
  1082,  1, 'B',  1069,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    48,'FORT STOCKTON 3                         ',  30.7474590,-102.7907920, 0.2800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1083,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1083,  1, 'L',              '1 '
  1083,  1, 'M',              '1 '
  1083,  1, 'M',              '2 '
  1083,  1, 'S',              '1 '
  1083,  1, 'B',  1014,       '1 '
  1083,  1, 'B',  1014,       '10'
  1083,  1, 'B',  1030,       '1 '
  1083,  1, 'B',  1038,       '1 '
  1083,  1, 'B',  1038,       '10'
  1083,  1, 'B',  1038,       '20'
  1083,  1, 'B',  1038,       '30'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    49,'BIG SPRING 2                            ',  31.9361000,-101.2983000, 0.1780
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1084,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1084,  1, 'M',              '1 '
  1084,  1, 'B',  1019,       '1 '
  1084,  1, 'B',  1019,       '10'
  1084,  1, 'B',  1020,       '1 '
  1084,  1, 'B',  3130,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    50,'KERMIT                                  ',  31.6962510,-103.1389920, 0.1130
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1085,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1085,  1, 'L',              '1 '
  1085,  1, 'L',              '2 '
  1085,  1, 'M',              '1 '
  1085,  1, 'M',              '2 '
  1085,  1, 'B',  1047,       '1 '
  1085,  1, 'B',  1086,       '1 '
  1085,  1, 'B',  1090,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    51,'PECOS                                   ',  31.8035470,-103.5999140, 3.2700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1086,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1086,  1, 'L',              '1 '
  1086,  1, 'M',              '1 '
  1086,  1, 'S',              '1 '
  1086,  1, 'B',  1013,       '1 '
  1086,  1, 'B',  1085,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    52,'SHEFFIELD                               ',  30.5969980,-101.7845300, 0.0660
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1087,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1087,  1, 'L',              '1 '
  1087,  1, 'S',              '1 '
  1087,  1, 'B',  1012,       '1 '
  1087,  1, 'B',  1012,       '10'
  1087,  1, 'B',  1012,       '20'
  1087,  1, 'B',  1046,       '1 '
  1087,  1, 'B',  1046,       '10'
  1087,  1, 'B',  1058,       '1 '
  1087,  1, 'B',  1058,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    53,'MCCAMEY 2                               ',  31.1392000,-102.2253000, 0.1540
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1088,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1088,  1, 'M',              '1 '
  1088,  1, 'B',  1036,       '1 '
  1088,  1, 'B',  1068,       '1 '
  1088,  1, 'B',  1068,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    54,'LAMESA                                  ',  32.9296480,-102.1335060, 0.8500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1089,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1089,  1, 'L',              '1 '
  1089,  1, 'L',              '2 '
  1089,  1, 'M',              '1 '
  1089,  1, 'M',              '2 '
  1089,  1, 'B',  1054,       '1 '
  1089,  1, 'B',  1055,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    55,'GOLDSMITH                               ',  31.9950000,-102.8283330, 2.1800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1090,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1090,  1, 'M',              '1 '
  1090,  1, 'M',              '2 '
  1090,  1, 'B',  1024,       '1 '
  1090,  1, 'B',  1024,       '10'
  1090,  1, 'B',  1024,       '20'
  1090,  1, 'B',  1040,       '1 '
  1090,  1, 'B',  1040,       '10'
  1090,  1, 'B',  1085,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    56,'RALLS 2                                 ',  33.6586710,-101.5310370, 3.0200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  1091,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  1091,  1, 'L',              '1 '
  1091,  1, 'L',              '2 '
  1091,  1, 'B',  2029,       '1 '
  1091,  1, 'B',  2029,       '10'
  1091,  1, 'B',  2029,       '20'
  1091,  1, 'B',  2029,       '30'
  1091,  1, 'B',  2029,       '40'
  1091,  1, 'B',  2048,       '1 '
  1091,  1, 'B',  2098,       '1 '
  1091,  1, 'B',  2098,       '10'
  1091,  1, 'B',  2098,       '20'
  1091,  1, 'B',  2098,       '30'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    57,'PARIS 3                                 ',  33.6838690, -95.3447330, 0.0660
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2001,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2001,  1, 'L',              '1 '
  2001,  1, 'L',              '2 '
  2001,  1, 'B',  2022,       '1 '
  2001,  1, 'B',  2027,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    58,'SAVOY                                   ',  33.6281430, -96.3676050, 0.0620
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2002,     1
     2,'newbus 138                              ',  2003,     1
     3,'newbus 138                              ',  2004,     1
     4,'newbus 138                              ',  2005,     1
     5,'newbus 138                              ',  2006,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2004,  3, 'M',              '1 '
  2005,  4, 'M',              '1 '
  2006,  5, 'M',              '1 '
  2002,  1, '2',  2003,       '1 '
  2002,  1, '2',  2004,       '1 '
  2002,  1, '2',  2005,       '1 '
  2002,  1, '2',  2006,       '1 '
  2002,  1, 'B',  2021,       '1 '
  2002,  1, 'B',  2101,       '1 '
  2003,  2, '2',  2002,       '1 '
  2003,  2, 'B',  2038,       '1 '
  2003,  2, 'B',  2047,       '1 '
  2004,  3, '2',  2002,       '1 '
  2005,  4, '2',  2002,       '1 '
  2006,  5, '2',  2002,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    59,'HONEY GROVE                             ',  33.6151670, -95.9001090, 0.0920
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2007,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2007,  1, 'L',              '1 '
  2007,  1, 'B',  2114,       '1 '
  2007,  1, 'B',  2122,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    60,'MEMPHIS                                 ',  34.8572580,-100.5128680, 0.6900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2008,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2008,  1, 'L',              '1 '
  2008,  1, 'M',              '1 '
  2008,  1, 'B',  2014,       '1 '
  2008,  1, 'B',  2052,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    61,'IOWA PARK                               ',  33.9732970, -98.7210960, 0.0240
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2009,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2009,  1, 'L',              '1 '
  2009,  1, 'S',              '1 '
  2009,  1, 'B',  2049,       '1 '
  2009,  1, 'B',  2049,       '10'
  2009,  1, 'B',  2049,       '20'
  2009,  1, 'B',  2082,       '1 '
  2009,  1, 'B',  2082,       '10'
  2009,  1, 'B',  2082,       '20'
  2009,  1, 'B',  2109,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    62,'VERNON 2                                ',  33.8998130, -99.7734970, 1.9500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2010,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2010,  1, 'L',              '1 '
  2010,  1, 'L',              '2 '
  2010,  1, 'L',              '3 '
  2010,  1, 'L',              '4 '
  2010,  1, 'L',              '5 '
  2010,  1, 'M',              '1 '
  2010,  1, 'S',              '1 '
  2010,  1, 'B',  2061,       '1 '
  2010,  1, 'B',  2061,       '10'
  2010,  1, 'B',  2079,       '1 '
  2010,  1, 'B',  2091,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    63,'PANHANDLE 2                             ',  35.2383330,-101.3108330, 0.4000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2011,     1
     2,'newbus 138                              ',  2012,     1
     3,'newbus 138                              ',  2013,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2011,  1, 'M',              '1 '
  2012,  2, 'M',              '1 '
  2013,  3, 'M',              '1 '
  2013,  3, 'M',              '2 '
  2011,  1, '2',  2012,       '1 '
  2011,  1, '2',  2012,       '10'
  2011,  1, '2',  2013,       '1 '
  2011,  1, 'B',  2127,       '1 '
  2012,  2, '2',  2011,       '1 '
  2012,  2, '2',  2011,       '10'
  2012,  2, 'B',  2041,       '1 '
  2012,  2, 'B',  2041,       '10'
  2012,  2, 'B',  2041,       '20'
  2012,  2, 'B',  2052,       '1 '
  2012,  2, 'B',  2093,       '1 '
  2012,  2, 'B',  2123,       '1 '
  2012,  2, 'B',  2123,       '10'
  2013,  3, '2',  2011,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    64,'CHILDRESS                               ',  34.4472260,-100.8098480, 1.1800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2014,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2014,  1, 'L',              '1 '
  2014,  1, 'L',              '2 '
  2014,  1, 'B',  2008,       '1 '
  2014,  1, 'B',  2029,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    65,'FORESTBURG                              ',  33.4716170, -97.4451890, 0.3700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2015,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2015,  1, 'L',              '1 '
  2015,  1, 'B',  2037,       '1 '
  2015,  1, 'B',  5014,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    66,'SHERMAN 3                               ',  33.6276230, -96.7673940, 0.3900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2016,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2016,  1, 'L',              '1 '
  2016,  1, 'M',              '1 '
  2016,  1, 'B',  2043,       '1 '
  2016,  1, 'B',  2069,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    67,'PANHANDLE 4                             ',  35.4275000,-101.2530560, 0.0770
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2017,     1
     2,'newbus 138                              ',  2018,     1
     3,'newbus 138                              ',  2019,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2019,  3, 'M',              '1 '
  2017,  1, 'F',              '2 '
  2017,  1, 'S',              '1 '
  2017,  1, '2',  2018,       '1 '
  2017,  1, '2',  2019,       '1 '
  2017,  1, 'B',  2096,       '1 '
  2017,  1, 'B',  2127,       '1 '
  2018,  2, '2',  2017,       '1 '
  2018,  2, 'B',  2093,       '1 '
  2019,  3, '2',  2017,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    68,'WICHITA FALLS 6                         ',  33.9437840, -98.5230640, 0.1630
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2020,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2020,  1, 'L',              '1 '
  2020,  1, 'B',  2045,       '1 '
  2020,  1, 'B',  2055,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    69,'PARIS 2                                 ',  33.6968000, -95.5577000, 0.2400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2021,     1
     2,'newbus 138                              ',  2022,     1
     3,'newbus 138                              ',  2023,     1
     4,'newbus 138                              ',  2024,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2022,  2, 'L',              '1 '
  2023,  3, 'M',              '1 '
  2024,  4, 'M',              '1 '
  2021,  1, 'B',  2002,       '1 '
  2021,  1, '2',  2022,       '1 '
  2021,  1, '2',  2023,       '1 '
  2021,  1, '2',  2024,       '1 '
  2021,  1, 'B',  2113,       '1 '
  2022,  2, 'B',  2001,       '1 '
  2022,  2, '2',  2021,       '1 '
  2022,  2, 'B',  2040,       '1 '
  2022,  2, 'B',  2064,       '1 '
  2023,  3, '2',  2021,       '1 '
  2024,  4, '2',  2021,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    70,'WICHITA FALLS 4                         ',  33.8645150, -98.4910460, 3.2600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2025,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2025,  1, 'L',              '1 '
  2025,  1, 'B',  2055,       '1 '
  2025,  1, 'B',  2067,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    71,'WHEELER                                 ',  35.8307630,-100.7659050, 0.0640
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2026,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2026,  1, 'L',              '1 '
  2026,  1, 'L',              '2 '
  2026,  1, 'L',              '3 '
  2026,  1, 'L',              '4 '
  2026,  1, 'B',  2058,       '1 '
  2026,  1, 'B',  2128,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    72,'DEPORT                                  ',  33.4826460, -95.3200880, 0.2600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2027,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2027,  1, 'L',              '1 '
  2027,  1, 'B',  2001,       '1 '
  2027,  1, 'B',  2090,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    73,'WICHITA FALLS 3                         ',  34.0047830, -98.3887570, 0.2600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2028,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2028,  1, 'L',              '1 '
  2028,  1, 'B',  2045,       '1 '
  2028,  1, 'B',  2109,       '1 '
  2028,  1, 'B',  2112,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    74,'SILVERTON                               ',  34.4574780,-101.2871610, 0.0450
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2029,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2029,  1, 'L',              '1 '
  2029,  1, 'M',              '1 '
  2029,  1, 'M',              '2 '
  2029,  1, 'M',              '3 '
  2029,  1, 'B',  1091,       '1 '
  2029,  1, 'B',  1091,       '10'
  2029,  1, 'B',  1091,       '20'
  2029,  1, 'B',  1091,       '30'
  2029,  1, 'B',  1091,       '40'
  2029,  1, 'B',  2014,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    75,'BONHAM                                  ',  33.7083110, -96.2406540, 4.9700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2030,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2030,  1, 'L',              '1 '
  2030,  1, 'L',              '2 '
  2030,  1, 'B',  2106,       '1 '
  2030,  1, 'B',  2122,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    76,'MATADOR                                 ',  33.7106840,-100.3842170, 0.4900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2031,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2031,  1, 'L',              '1 '
  2031,  1, 'L',              '2 '
  2031,  1, 'L',              '3 '
  2031,  1, 'B',  2048,       '1 '
  2031,  1, 'B',  2087,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    77,'ARTHUR CITY                             ',  33.8578680, -95.6491370, 0.1280
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2032,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2032,  1, 'L',              '1 '
  2032,  1, 'B',  2114,       '1 '
  2032,  1, 'B',  2122,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    78,'LEONARD                                 ',  33.4414400, -96.1791630, 0.2400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2033,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2033,  1, 'L',              '1 '
  2033,  1, 'L',              '2 '
  2033,  1, 'B',  2129,       '1 '
  2033,  1, 'B',  5288,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    79,'GORDONVILLE                             ',  33.8309320, -96.8397640, 0.1720
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2034,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2034,  1, 'L',              '1 '
  2034,  1, 'B',  2043,       '1 '
  2034,  1, 'B',  2046,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    80,'KNOX CITY                               ',  33.4318370, -99.8536670, 7.8000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2035,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2035,  1, 'L',              '1 '
  2035,  1, 'L',              '2 '
  2035,  1, 'M',              '1 '
  2035,  1, 'B',  2066,       '1 '
  2035,  1, 'B',  2091,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    81,'WICHITA FALLS 7                         ',  33.8949410, -98.5436700, 0.9700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2036,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2036,  1, 'L',              '1 '
  2036,  1, 'B',  2055,       '1 '
  2036,  1, 'B',  2055,       '10'
  2036,  1, 'B',  2082,       '1 '
  2036,  1, 'B',  2082,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    82,'LINDSAY                                 ',  33.6158550, -97.3108340, 0.0910
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2037,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2037,  1, 'L',              '1 '
  2037,  1, 'L',              '2 '
  2037,  1, 'B',  2015,       '1 '
  2037,  1, 'B',  2065,       '1 '
  2037,  1, 'B',  2110,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    83,'ECTOR                                   ',  33.5535200, -96.2828970, 0.0800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2038,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2038,  1, 'L',              '1 '
  2038,  1, 'B',  2003,       '1 '
  2038,  1, 'B',  2081,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    84,'SUNSET                                  ',  33.4559910, -97.7518180, 0.1470
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2039,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2039,  1, 'L',              '1 '
  2039,  1, 'B',  2086,       '1 '
  2039,  1, 'B',  5285,       '1 '
  2039,  1, 'B',  5455,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    85,'CLARKSVILLE                             ',  33.6630630, -94.9972580, 0.3400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2040,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2040,  1, 'L',              '1 '
  2040,  1, 'B',  2022,       '1 '
  2040,  1, 'B',  2114,       '1 '
  2040,  1, 'B',  2121,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    86,'PANHANDLE 3                             ',  35.3860380,-101.5785720, 0.1760
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2041,     1
     2,'newbus 138                              ',  2042,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2041,  1, 'M',              '1 '
  2041,  1, 'M',              '2 '
  2041,  1, 'M',              '3 '
  2042,  2, 'M',              '1 '
  2042,  2, 'M',              '2 '
  2042,  2, 'M',              '3 '
  2042,  2, 'M',              '4 '
  2041,  1, 'B',  2012,       '1 '
  2041,  1, 'B',  2012,       '10'
  2041,  1, 'B',  2012,       '20'
  2041,  1, '2',  2042,       '1 '
  2041,  1, '2',  2042,       '10'
  2041,  1, '2',  2042,       '20'
  2041,  1, 'B',  2058,       '1 '
  2042,  2, '2',  2041,       '1 '
  2042,  2, '2',  2041,       '10'
  2042,  2, '2',  2041,       '20'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    87,'SADLER                                  ',  33.7379740, -96.8395430, 0.8000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2043,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2043,  1, 'L',              '1 '
  2043,  1, 'B',  2016,       '1 '
  2043,  1, 'B',  2034,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    88,'WHITESBORO                              ',  33.7438930, -96.9361210, 1.9800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2044,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2044,  1, 'L',              '1 '
  2044,  1, 'B',  2065,       '1 '
  2044,  1, 'B',  2102,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    89,'SHEPPARD AFB                            ',  33.9695230, -98.5090160, 0.0200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2045,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2045,  1, 'L',              '1 '
  2045,  1, 'B',  2020,       '1 '
  2045,  1, 'B',  2028,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    90,'POTTSBORO                               ',  33.8007170, -96.7259890, 0.2200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2046,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2046,  1, 'L',              '1 '
  2046,  1, 'B',  2034,       '1 '
  2046,  1, 'B',  2063,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    91,'BELLS                                   ',  33.6236450, -96.4278740, 0.5600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2047,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2047,  1, 'L',              '1 '
  2047,  1, 'L',              '2 '
  2047,  1, 'B',  2003,       '1 '
  2047,  1, 'B',  2092,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    92,'CROSBYTON                               ',  33.7744790,-100.9901140, 0.0600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2048,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2048,  1, 'L',              '1 '
  2048,  1, 'M',              '1 '
  2048,  1, 'B',  1091,       '1 '
  2048,  1, 'B',  2031,       '1 '
  2048,  1, 'B',  2079,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    93,'ELECTRA                                 ',  34.1316880, -99.1066240, 0.4400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2049,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2049,  1, 'L',              '1 '
  2049,  1, 'L',              '2 '
  2049,  1, 'L',              '3 '
  2049,  1, 'M',              '1 '
  2049,  1, 'B',  2009,       '1 '
  2049,  1, 'B',  2009,       '10'
  2049,  1, 'B',  2009,       '20'
  2049,  1, 'B',  2061,       '1 '
  2049,  1, 'B',  2061,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    94,'PATTONVILLE                             ',  33.4022500, -95.4832030, 0.3100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2050,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2050,  1, 'L',              '1 '
  2050,  1, 'B',  2090,       '1 '
  2050,  1, 'B',  5268,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    95,'HENRIETTA                               ',  33.7584900, -98.2022510, 0.1510
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2051,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2051,  1, 'L',              '1 '
  2051,  1, 'M',              '1 '
  2051,  1, 'B',  2080,       '1 '
  2051,  1, 'B',  2112,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    96,'PANHANDLE 6                             ',  34.9007600,-100.9945490, 0.0700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2052,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2052,  1, 'L',              '1 '
  2052,  1, 'L',              '2 '
  2052,  1, 'B',  2008,       '1 '
  2052,  1, 'B',  2012,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    97,'BOWIE                                   ',  33.5205720, -97.9561200, 0.4500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2053,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2053,  1, 'L',              '1 '
  2053,  1, 'B',  5285,       '1 '
  2053,  1, 'B',  5362,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    98,'WICHITA FALLS 1                         ',  33.9133000, -98.4931000, 0.3500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2054,     1
     2,'newbus 138                              ',  2055,     1
     3,'newbus 138                              ',  2056,     1
     4,'newbus 138                              ',  2057,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2055,  2, 'L',              '1 '
  2056,  3, 'M',              '1 '
  2057,  4, 'M',              '1 '
  2054,  1, '2',  2055,       '1 '
  2054,  1, '2',  2055,       '2 '
  2054,  1, '2',  2056,       '1 '
  2054,  1, '2',  2057,       '1 '
  2054,  1, 'B',  2127,       '1 '
  2054,  1, 'B',  5236,       '1 '
  2055,  2, 'B',  2020,       '1 '
  2055,  2, 'B',  2025,       '1 '
  2055,  2, 'B',  2036,       '1 '
  2055,  2, 'B',  2036,       '10'
  2055,  2, '2',  2054,       '1 '
  2055,  2, '2',  2054,       '2 '
  2056,  3, '2',  2054,       '1 '
  2057,  4, '2',  2054,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
    99,'WHITE DEER                              ',  35.4789000,-101.2439000, 0.1530
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2058,     1
     2,'newbus 138                              ',  2059,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2059,  2, 'M',              '1 '
  2058,  1, 'B',  2026,       '1 '
  2058,  1, 'B',  2041,       '1 '
  2058,  1, '2',  2059,       '1 '
  2058,  1, 'B',  2123,       '1 '
  2059,  2, '2',  2058,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   100,'ROXTON                                  ',  33.5768230, -95.8097010, 0.3300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2060,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2060,  1, 'L',              '1 '
  2060,  1, 'B',  2064,       '1 '
  2060,  1, 'B',  5136,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   101,'VERNON 1                                ',  34.2900000, -99.3647220, 0.4700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2061,     1
     2,'newbus 138                              ',  2062,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2062,  2, 'M',              '1 '
  2061,  1, 'B',  2010,       '1 '
  2061,  1, 'B',  2010,       '10'
  2061,  1, 'B',  2049,       '1 '
  2061,  1, 'B',  2049,       '10'
  2061,  1, '2',  2062,       '1 '
  2062,  2, '2',  2061,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   102,'DENISON 2                               ',  33.7707850, -96.6040610, 0.0740
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2063,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2063,  1, 'L',              '1 '
  2063,  1, 'S',              '1 '
  2063,  1, 'B',  2046,       '1 '
  2063,  1, 'B',  2092,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   103,'SUMNER                                  ',  33.7452360, -95.7443270, 1.2100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2064,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2064,  1, 'L',              '1 '
  2064,  1, 'L',              '2 '
  2064,  1, 'B',  2022,       '1 '
  2064,  1, 'B',  2060,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   104,'GAINESVILLE                             ',  33.6615830, -97.1763500, 0.0220
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2065,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2065,  1, 'L',              '1 '
  2065,  1, 'M',              '1 '
  2065,  1, 'M',              '2 '
  2065,  1, 'S',              '1 '
  2065,  1, 'B',  2037,       '1 '
  2065,  1, 'B',  2044,       '1 '
  2065,  1, 'B',  2126,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   105,'ASPERMONT                               ',  33.1830640,-100.2451330, 0.4900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2066,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2066,  1, 'L',              '1 '
  2066,  1, 'L',              '2 '
  2066,  1, 'L',              '3 '
  2066,  1, 'B',  2035,       '1 '
  2066,  1, 'B',  2073,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   106,'WICHITA FALLS 5                         ',  33.7990850, -98.5098400, 0.2600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2067,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2067,  1, 'L',              '1 '
  2067,  1, 'B',  2025,       '1 '
  2067,  1, 'B',  2068,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   107,'WINDTHORST                              ',  33.5126280, -98.4576270, 2.3200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2068,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2068,  1, 'L',              '1 '
  2068,  1, 'B',  2067,       '1 '
  2068,  1, 'B',  2088,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   108,'HOWE                                    ',  33.4507680, -96.7422450, 0.1520
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2069,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2069,  1, 'L',              '1 '
  2069,  1, 'S',              '1 '
  2069,  1, 'B',  2016,       '1 '
  2069,  1, 'B',  2072,       '1 '
  2069,  1, 'B',  5074,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   109,'ARCHER 2                                ',  33.4930560, -98.5819440, 0.2500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2070,     1
     2,'newbus 138                              ',  2071,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2071,  2, 'M',              '1 '
  2070,  1, '2',  2071,       '1 '
  2070,  1, 'B',  2088,       '1 '
  2070,  1, 'B',  5237,       '1 '
  2071,  2, '2',  2070,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   110,'COLLINSVILLE                            ',  33.5377060, -96.9065750, 0.6700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2072,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2072,  1, 'L',              '1 '
  2072,  1, 'B',  2069,       '1 '
  2072,  1, 'B',  2102,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   111,'JAYTON                                  ',  32.9697220,-100.5241670, 0.0490
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2073,     1
     2,'newbus 138                              ',  2074,     1
     3,'newbus 138                              ',  2075,     1
     4,'newbus 138                              ',  2076,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2076,  4, 'M',              '1 '
  2073,  1, 'B',  2066,       '1 '
  2073,  1, '2',  2074,       '1 '
  2073,  1, '2',  2076,       '1 '
  2073,  1, 'B',  2087,       '1 '
  2073,  1, 'B',  3079,       '1 '
  2073,  1, 'B',  3079,       '10'
  2073,  1, 'B',  3079,       '20'
  2073,  1, 'B',  3079,       '30'
  2074,  2, '2',  2073,       '1 '
  2074,  2, '2',  2075,       '1 '
  2074,  2, 'B',  3115,       '1 '
  2075,  3, '2',  2074,       '1 '
  2076,  4, '2',  2073,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   112,'MUENSTER 1                              ',  33.7330060, -97.4284060, 0.0840
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2077,     1
     2,'newbus 138                              ',  2078,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2078,  2, 'M',              '1 '
  2077,  1, '2',  2078,       '1 '
  2077,  1, 'B',  2110,       '1 '
  2077,  1, 'B',  2133,       '1 '
  2078,  2, '2',  2077,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   113,'PADUCAH                                 ',  33.9943220,-100.2872470, 0.2700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2079,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2079,  1, 'L',              '1 '
  2079,  1, 'B',  2010,       '1 '
  2079,  1, 'B',  2048,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   114,'NOCONA                                  ',  33.7930740, -97.9638020, 0.0950
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2080,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2080,  1, 'L',              '1 '
  2080,  1, 'B',  2051,       '1 '
  2080,  1, 'B',  2086,       '1 '
  2080,  1, 'B',  2133,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   115,'DODD CITY                               ',  33.6155390, -96.0721560, 0.1810
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2081,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2081,  1, 'L',              '1 '
  2081,  1, 'M',              '1 '
  2081,  1, 'B',  2038,       '1 '
  2081,  1, 'B',  2129,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   116,'WICHITA FALLS 2                         ',  33.8625000, -98.5894000, 0.0840
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2082,     1
     2,'newbus 138                              ',  2083,     1
     3,'newbus 138                              ',  2084,     1
     4,'newbus 138                              ',  2085,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2082,  1, 'L',              '1 '
  2083,  2, 'M',              '1 '
  2084,  3, 'M',              '1 '
  2085,  4, 'M',              '1 '
  2082,  1, 'B',  2009,       '1 '
  2082,  1, 'B',  2009,       '10'
  2082,  1, 'B',  2009,       '20'
  2082,  1, 'B',  2036,       '1 '
  2082,  1, 'B',  2036,       '10'
  2082,  1, '2',  2083,       '1 '
  2082,  1, '2',  2084,       '1 '
  2082,  1, '2',  2085,       '1 '
  2083,  2, '2',  2082,       '1 '
  2084,  3, '2',  2082,       '1 '
  2085,  4, '2',  2082,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   117,'MONTAGUE                                ',  33.6269040, -97.6878730, 0.7200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2086,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2086,  1, 'L',              '1 '
  2086,  1, 'B',  2039,       '1 '
  2086,  1, 'B',  2080,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   118,'SPUR                                    ',  33.3410530,-100.7147320, 0.4200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2087,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2087,  1, 'L',              '1 '
  2087,  1, 'M',              '1 '
  2087,  1, 'M',              '2 '
  2087,  1, 'B',  2031,       '1 '
  2087,  1, 'B',  2073,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   119,'ARCHER 1                                ',  33.4952780, -98.5000000, 0.3400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2088,     1
     2,'newbus 138                              ',  2089,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2089,  2, 'M',              '1 '
  2088,  1, 'B',  2068,       '1 '
  2088,  1, 'B',  2070,       '1 '
  2088,  1, '2',  2089,       '1 '
  2089,  2, '2',  2088,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   120,'ANNONA                                  ',  33.4982210, -94.8908450, 0.0990
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2090,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2090,  1, 'L',              '1 '
  2090,  1, 'B',  2027,       '1 '
  2090,  1, 'B',  2050,       '1 '
  2090,  1, 'B',  2121,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   121,'SEYMOUR                                 ',  33.6211450, -99.2437650, 0.1280
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2091,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2091,  1, 'L',              '1 '
  2091,  1, 'M',              '1 '
  2091,  1, 'B',  2010,       '1 '
  2091,  1, 'B',  2035,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   122,'DENISON 1                               ',  33.7271260, -96.4707940, 0.5900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2092,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2092,  1, 'L',              '1 '
  2092,  1, 'B',  2047,       '1 '
  2092,  1, 'B',  2063,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   123,'PANHANDLE 5                             ',  35.3503000,-101.5400000, 0.1140
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2093,     1
     2,'newbus 138                              ',  2094,     1
     3,'newbus 138                              ',  2095,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2093,  1, 'M',              '1 '
  2094,  2, 'M',              '1 '
  2094,  2, 'M',              '2 '
  2095,  3, 'M',              '1 '
  2095,  3, 'M',              '2 '
  2093,  1, 'B',  2012,       '1 '
  2093,  1, 'B',  2018,       '1 '
  2093,  1, '2',  2094,       '1 '
  2093,  1, '2',  2095,       '1 '
  2094,  2, '2',  2093,       '1 '
  2095,  3, '2',  2093,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   124,'RALLS 1                                 ',  33.6611110,-101.3900000, 0.4200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2096,     1
     2,'newbus 138                              ',  2097,     1
     3,'newbus 138                              ',  2098,     1
     4,'newbus 138                              ',  2099,     1
     5,'newbus 138                              ',  2100,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2099,  4, 'M',              '1 '
  2100,  5, 'M',              '1 '
  2096,  1, 'F',              '2 '
  2096,  1, 'S',              '1 '
  2096,  1, 'B',  2017,       '1 '
  2096,  1, '2',  2097,       '1 '
  2096,  1, '2',  2099,       '1 '
  2096,  1, '2',  2100,       '1 '
  2096,  1, 'B',  5394,       '1 '
  2097,  2, '2',  2096,       '1 '
  2097,  2, '2',  2098,       '1 '
  2097,  2, '2',  2098,       '10'
  2097,  2, '2',  2098,       '20'
  2097,  2, '2',  2098,       '30'
  2097,  2, 'B',  3096,       '1 '
  2097,  2, 'B',  3096,       '10'
  2098,  3, 'B',  1091,       '1 '
  2098,  3, 'B',  1091,       '10'
  2098,  3, 'B',  1091,       '20'
  2098,  3, 'B',  1091,       '30'
  2098,  3, '2',  2097,       '1 '
  2098,  3, '2',  2097,       '10'
  2098,  3, '2',  2097,       '20'
  2098,  3, '2',  2097,       '30'
  2099,  4, '2',  2096,       '1 '
  2100,  5, '2',  2096,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   125,'SHERMAN 1                               ',  33.5825730, -96.6178930, 0.5600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2101,     1
     2,'newbus 138                              ',  2102,     1
     3,'newbus 138                              ',  2103,     1
     4,'newbus 138                              ',  2104,     1
     5,'newbus 138                              ',  2105,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2103,  3, 'M',              '1 '
  2104,  4, 'M',              '1 '
  2105,  5, 'M',              '1 '
  2101,  1, 'B',  2002,       '1 '
  2101,  1, '2',  2102,       '1 '
  2101,  1, '2',  2103,       '1 '
  2101,  1, '2',  2104,       '1 '
  2101,  1, '2',  2105,       '1 '
  2101,  1, 'B',  5083,       '1 '
  2102,  2, 'B',  2044,       '1 '
  2102,  2, 'B',  2072,       '1 '
  2102,  2, '2',  2101,       '1 '
  2102,  2, 'B',  2107,       '1 '
  2103,  3, '2',  2101,       '1 '
  2104,  4, '2',  2101,       '1 '
  2105,  5, '2',  2101,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   126,'WHITEWRIGHT                             ',  33.4945770, -96.3961150, 0.2800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2106,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2106,  1, 'L',              '1 '
  2106,  1, 'B',  2030,       '1 '
  2106,  1, 'B',  2124,       '1 '
  2106,  1, 'B',  2129,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   127,'SHERMAN 2                               ',  33.6041310, -96.5504050, 0.4400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2107,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2107,  1, 'L',              '1 '
  2107,  1, 'B',  2102,       '1 '
  2107,  1, 'B',  2125,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   128,'ROCHESTER                               ',  33.3228360, -99.6421260, 2.9900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2108,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2108,  1, 'L',              '1 '
  2108,  1, 'B',  2130,       '1 '
  2108,  1, 'B',  5472,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   129,'BURKBURNETT                             ',  34.1032730, -98.6224670, 0.8200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2109,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2109,  1, 'L',              '1 '
  2109,  1, 'M',              '1 '
  2109,  1, 'B',  2009,       '1 '
  2109,  1, 'B',  2028,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   130,'MUENSTER 2                              ',  33.6820810, -97.3828550, 0.7400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2110,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2110,  1, 'L',              '1 '
  2110,  1, 'S',              '1 '
  2110,  1, 'B',  2037,       '1 '
  2110,  1, 'B',  2077,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   131,'ARCHER CITY                             ',  33.5273960, -98.8847820, 0.2200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2111,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2111,  1, 'L',              '1 '
  2111,  1, 'L',              '2 '
  2111,  1, 'B',  5187,       '1 '
  2111,  1, 'B',  5187,       '10'
  2111,  1, 'B',  5187,       '20'
  2111,  1, 'B',  5472,       '1 '
  2111,  1, 'B',  5472,       '10'
  2111,  1, 'B',  5472,       '20'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   132,'PETROLIA                                ',  34.0083080, -98.2593200, 0.8900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2112,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2112,  1, 'L',              '1 '
  2112,  1, 'B',  2028,       '1 '
  2112,  1, 'B',  2051,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   133,'PARIS 1                                 ',  33.6308000, -95.5900000, 0.3300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2113,     1
     2,'newbus 138                              ',  2114,     1
     3,'newbus 138                              ',  2115,     1
     4,'newbus 138                              ',  2116,     1
     5,'newbus 138                              ',  2117,     1
     6,'newbus 138                              ',  2118,     1
     7,'newbus 138                              ',  2119,     1
     8,'newbus 138                              ',  2120,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2114,  2, 'L',              '1 '
  2113,  1, 'M',              '1 '
  2114,  2, 'M',              '1 '
  2115,  3, 'M',              '1 '
  2115,  3, 'M',              '2 '
  2116,  4, 'M',              '1 '
  2116,  4, 'M',              '2 '
  2117,  5, 'M',              '1 '
  2117,  5, 'M',              '2 '
  2118,  6, 'M',              '1 '
  2118,  6, 'M',              '2 '
  2119,  7, 'M',              '1 '
  2119,  7, 'M',              '2 '
  2120,  8, 'M',              '1 '
  2120,  8, 'M',              '2 '
  2113,  1, 'B',  2021,       '1 '
  2113,  1, '2',  2114,       '1 '
  2113,  1, '2',  2115,       '1 '
  2113,  1, '2',  2116,       '1 '
  2113,  1, '2',  2117,       '1 '
  2113,  1, '2',  2118,       '1 '
  2113,  1, '2',  2119,       '1 '
  2113,  1, '2',  2120,       '1 '
  2113,  1, 'B',  5049,       '1 '
  2113,  1, 'B',  8126,       '1 '
  2114,  2, 'B',  2007,       '1 '
  2114,  2, 'B',  2032,       '1 '
  2114,  2, 'B',  2040,       '1 '
  2114,  2, '2',  2113,       '1 '
  2115,  3, '2',  2113,       '1 '
  2116,  4, '2',  2113,       '1 '
  2117,  5, '2',  2113,       '1 '
  2118,  6, '2',  2113,       '1 '
  2119,  7, '2',  2113,       '1 '
  2120,  8, '2',  2113,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   134,'BAGWELL                                 ',  33.8018680, -95.1519660, 0.2100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2121,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2121,  1, 'L',              '1 '
  2121,  1, 'B',  2040,       '1 '
  2121,  1, 'B',  2090,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   135,'TELEPHONE                               ',  33.7787160, -95.9968230, 0.4800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2122,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2122,  1, 'L',              '1 '
  2122,  1, 'B',  2007,       '1 '
  2122,  1, 'B',  2030,       '1 '
  2122,  1, 'B',  2032,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   136,'PANHANDLE 1                             ',  35.4427780,-101.3727780, 2.1400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2123,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2123,  1, 'M',              '1 '
  2123,  1, 'M',              '2 '
  2123,  1, 'B',  2012,       '1 '
  2123,  1, 'B',  2012,       '10'
  2123,  1, 'B',  2058,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   137,'VAN ALSTYNE                             ',  33.4356600, -96.5499130, 0.3900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2124,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2124,  1, 'L',              '1 '
  2124,  1, 'B',  2106,       '1 '
  2124,  1, 'B',  5450,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   138,'TIOGA                                   ',  33.4646430, -96.8927240, 0.4600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2125,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2125,  1, 'L',              '1 '
  2125,  1, 'B',  2107,       '1 '
  2125,  1, 'B',  5078,       '1 '
  2125,  1, 'B',  5215,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   139,'VALLEY VIEW                             ',  33.4580280, -97.1285520, 0.8600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2126,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2126,  1, 'L',              '1 '
  2126,  1, 'B',  2065,       '1 '
  2126,  1, 'B',  5220,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   140,'MIAMI                                   ',  35.6538890,-100.5386110, 0.6400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2127,     1
     2,'newbus 138                              ',  2128,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2127,  1, 'M',              '1 '
  2127,  1, 'S',              '1 '
  2127,  1, 'B',  2011,       '1 '
  2127,  1, 'B',  2017,       '1 '
  2127,  1, 'B',  2054,       '1 '
  2127,  1, '2',  2128,       '1 '
  2127,  1, 'B',  5164,       '1 '
  2128,  2, 'B',  2026,       '1 '
  2128,  2, '2',  2127,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   141,'TRENTON                                 ',  33.4391250, -96.3114850, 0.0910
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2129,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2129,  1, 'L',              '1 '
  2129,  1, 'B',  2033,       '1 '
  2129,  1, 'B',  2081,       '1 '
  2129,  1, 'B',  2106,       '1 '
  2129,  1, 'B',  5141,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   142,'HASKELL                                 ',  33.1226850, -99.6503890, 3.2600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2130,     1
     2,'newbus 138                              ',  2131,     1
     3,'newbus 138                              ',  2132,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2132,  3, 'L',              '1 '
  2130,  1, 'M',              '1 '
  2130,  1, 'M',              '2 '
  2131,  2, 'M',              '1 '
  2131,  2, 'M',              '2 '
  2132,  3, 'M',              '1 '
  2132,  3, 'M',              '2 '
  2132,  3, 'S',              '1 '
  2130,  1, 'B',  2108,       '1 '
  2130,  1, '2',  2131,       '1 '
  2131,  2, '2',  2130,       '1 '
  2131,  2, '2',  2132,       '1 '
  2131,  2, '2',  2132,       '10'
  2131,  2, '2',  2132,       '20'
  2131,  2, '2',  2132,       '30'
  2131,  2, '2',  2132,       '40'
  2131,  2, 'B',  3021,       '1 '
  2131,  2, 'B',  3021,       '10'
  2131,  2, 'B',  3021,       '20'
  2132,  3, '2',  2131,       '1 '
  2132,  3, '2',  2131,       '10'
  2132,  3, '2',  2131,       '20'
  2132,  3, '2',  2131,       '30'
  2132,  3, '2',  2131,       '40'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   143,'SAINT JO                                ',  33.7413670, -97.5353290, 0.0110
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2133,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2133,  1, 'L',              '1 '
  2133,  1, 'B',  2077,       '1 '
  2133,  1, 'B',  2080,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   144,'KERRVILLE                               ',  30.0367010, -99.1630390, 2.5300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3001,     1
     2,'newbus 138                              ',  3002,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3002,  2, 'L',              '1 '
  3001,  1, '2',  3002,       '1 '
  3001,  1, '2',  3002,       '2 '
  3001,  1, 'B',  6177,       '1 '
  3001,  1, 'B',  6285,       '1 '
  3002,  2, '2',  3001,       '1 '
  3002,  2, '2',  3001,       '2 '
  3002,  2, 'B',  3107,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   145,'SWEETWATER 4                            ',  32.3606000,-100.3389000, 0.4500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3003,     1
     2,'newbus 138                              ',  3004,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3004,  2, 'M',              '1 '
  3003,  1, '2',  3004,       '1 '
  3003,  1, '2',  3004,       '10'
  3003,  1, 'B',  3103,       '1 '
  3003,  1, 'B',  3103,       '10'
  3003,  1, 'B',  3103,       '20'
  3003,  1, 'B',  3103,       '30'
  3003,  1, 'B',  3141,       '1 '
  3003,  1, 'B',  3141,       '10'
  3003,  1, 'B',  3141,       '20'
  3004,  2, '2',  3003,       '1 '
  3004,  2, '2',  3003,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   146,'LEAKEY                                  ',  29.6444700, -99.6824710, 0.1200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3005,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3005,  1, 'L',              '1 '
  3005,  1, 'L',              '2 '
  3005,  1, 'L',              '3 '
  3005,  1, 'B',  3052,       '1 '
  3005,  1, 'B',  3126,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   147,'HAMLIN                                  ',  32.8570040,-100.1240320, 0.0820
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3006,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3006,  1, 'L',              '1 '
  3006,  1, 'B',  3049,       '1 '
  3006,  1, 'B',  3145,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   148,'MERKEL 3                                ',  32.4736210,-100.0327230, 0.3800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3007,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3007,  1, 'L',              '1 '
  3007,  1, 'B',  3013,       '1 '
  3007,  1, 'B',  3137,       '1 '
  3007,  1, 'B',  3145,       '1 '
  3007,  1, 'B',  3145,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   149,'COLEMAN                                 ',  31.7369020, -99.5677910, 0.2900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3008,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3008,  1, 'L',              '1 '
  3008,  1, 'L',              '2 '
  3008,  1, 'B',  3036,       '1 '
  3008,  1, 'B',  3036,       '10'
  3008,  1, 'B',  3036,       '20'
  3008,  1, 'B',  3140,       '1 '
  3008,  1, 'B',  3143,       '1 '
  3008,  1, 'B',  3143,       '10'
  3008,  1, 'B',  3143,       '20'
  3008,  1, 'B',  3143,       '30'
  3008,  1, 'B',  3143,       '40'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   150,'SONORA                                  ',  30.4414140,-100.5606200, 0.4600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3009,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3009,  1, 'L',              '1 '
  3009,  1, 'B',  1046,       '1 '
  3009,  1, 'B',  1046,       '10'
  3009,  1, 'B',  1046,       '20'
  3009,  1, 'B',  1046,       '30'
  3009,  1, 'B',  1046,       '40'
  3009,  1, 'B',  1046,       '50'
  3009,  1, 'B',  3024,       '1 '
  3009,  1, 'B',  3024,       '10'
  3009,  1, 'B',  3024,       '20'
  3009,  1, 'B',  3024,       '30'
  3009,  1, 'B',  3024,       '40'
  3009,  1, 'B',  3024,       '50'
  3009,  1, 'B',  3024,       '60'
  3009,  1, 'B',  3024,       '70'
  3009,  1, 'B',  3146,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   151,'CAMP WOOD                               ',  29.6747000,-100.0785880, 0.0610
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3010,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3010,  1, 'L',              '1 '
  3010,  1, 'B',  3076,       '1 '
  3010,  1, 'B',  3093,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   152,'LLANO                                   ',  30.6537460, -98.9182660, 0.6900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3011,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3011,  1, 'L',              '1 '
  3011,  1, 'L',              '2 '
  3011,  1, 'B',  3012,       '1 '
  3011,  1, 'B',  3124,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   153,'WILLOW CITY                             ',  30.4370690, -98.7087140, 0.0900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3012,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3012,  1, 'L',              '1 '
  3012,  1, 'B',  3011,       '1 '
  3012,  1, 'B',  6226,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   154,'ABILENE 4                               ',  32.3356770, -99.6674880, 0.1480
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3013,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3013,  1, 'L',              '1 '
  3013,  1, 'S',              '1 '
  3013,  1, 'B',  3007,       '1 '
  3013,  1, 'B',  3077,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   155,'KINGSLAND                               ',  30.6728180, -98.4427480, 0.8300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3014,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3014,  1, 'L',              '1 '
  3014,  1, 'B',  3124,       '1 '
  3014,  1, 'B',  3124,       '10'
  3014,  1, 'B',  6212,       '1 '
  3014,  1, 'B',  6212,       '10'
  3014,  1, 'B',  6212,       '20'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   156,'ROSCOE 6                                ',  32.4152120,-100.5735390, 0.1910
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3015,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3015,  1, 'L',              '1 '
  3015,  1, 'B',  3121,       '1 '
  3015,  1, 'B',  3127,       '1 '
  3015,  1, 'B',  3128,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   157,'BLACKWELL                               ',  32.1981000,-100.2686000, 0.0970
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3016,     1
     2,'newbus 138                              ',  3017,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3017,  2, 'M',              '1 '
  3016,  1, '2',  3017,       '1 '
  3016,  1, '2',  3017,       '10'
  3016,  1, 'B',  3083,       '1 '
  3016,  1, 'B',  3083,       '10'
  3016,  1, 'B',  3083,       '20'
  3016,  1, 'B',  3103,       '1 '
  3016,  1, 'B',  3103,       '10'
  3016,  1, 'B',  3103,       '20'
  3016,  1, 'B',  3131,       '1 '
  3016,  1, 'B',  3139,       '1 '
  3017,  2, '2',  3016,       '1 '
  3017,  2, '2',  3016,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   158,'CHRISTOVAL                              ',  31.0854350,-100.6788200, 0.0350
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3018,     1
     2,'newbus 138                              ',  3019,     1
     3,'newbus 138                              ',  3020,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3020,  3, 'M',              '1 '
  3019,  2, 'S',              '1 '
  3018,  1, '2',  3019,       '1 '
  3018,  1, '2',  3019,       '10'
  3018,  1, '2',  3019,       '2 '
  3018,  1, '2',  3019,       '20'
  3018,  1, '2',  3019,       '30'
  3018,  1, '2',  3019,       '40'
  3018,  1, '2',  3020,       '1 '
  3018,  1, '2',  3020,       '10'
  3018,  1, 'B',  3050,       '1 '
  3018,  1, 'B',  3058,       '1 '
  3018,  1, 'B',  6211,       '1 '
  3018,  1, 'B',  6211,       '10'
  3019,  2, 'B',  1044,       '1 '
  3019,  2, 'B',  1044,       '10'
  3019,  2, '2',  3018,       '1 '
  3019,  2, '2',  3018,       '10'
  3019,  2, '2',  3018,       '2 '
  3019,  2, '2',  3018,       '20'
  3019,  2, '2',  3018,       '30'
  3019,  2, '2',  3018,       '40'
  3019,  2, 'B',  3024,       '1 '
  3019,  2, 'B',  3024,       '10'
  3019,  2, 'B',  3024,       '20'
  3019,  2, 'B',  3024,       '30'
  3019,  2, 'B',  3024,       '40'
  3019,  2, 'B',  3024,       '50'
  3019,  2, 'B',  3024,       '60'
  3019,  2, 'B',  3024,       '70'
  3019,  2, 'B',  3024,       '80'
  3019,  2, 'B',  3114,       '1 '
  3019,  2, 'B',  3114,       '2 '
  3020,  3, '2',  3018,       '1 '
  3020,  3, '2',  3018,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   159,'LUEDERS                                 ',  32.8686190, -99.6944920, 0.2900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3021,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3021,  1, 'L',              '1 '
  3021,  1, 'L',              '2 '
  3021,  1, 'B',  2131,       '1 '
  3021,  1, 'B',  2131,       '10'
  3021,  1, 'B',  2131,       '20'
  3021,  1, 'B',  3049,       '1 '
  3021,  1, 'B',  3049,       '10'
  3021,  1, 'B',  5397,       '1 '
  3021,  1, 'B',  5397,       '10'
  3021,  1, 'B',  5397,       '20'
  3021,  1, 'B',  5397,       '30'
  3021,  1, 'B',  5397,       '40'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   160,'COLORADO CITY                           ',  32.3145050,-100.9183560, 0.4000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3022,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3022,  1, 'L',              '1 '
  3022,  1, 'B',  3033,       '1 '
  3022,  1, 'B',  3033,       '10'
  3022,  1, 'B',  3033,       '20'
  3022,  1, 'B',  3033,       '30'
  3022,  1, 'B',  3033,       '40'
  3022,  1, 'B',  3085,       '1 '
  3022,  1, 'B',  3085,       '10'
  3022,  1, 'B',  3085,       '20'
  3022,  1, 'B',  3085,       '30'
  3022,  1, 'B',  3085,       '40'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   161,'STAMFORD                                ',  32.9409110, -99.8509640, 0.3100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3023,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3023,  1, 'L',              '1 '
  3023,  1, 'S',              '1 '
  3023,  1, 'B',  3049,       '1 '
  3023,  1, 'B',  3049,       '10'
  3023,  1, 'B',  3049,       '20'
  3023,  1, 'B',  3067,       '1 '
  3023,  1, 'B',  3115,       '1 '
  3023,  1, 'B',  3115,       '10'
  3023,  1, 'B',  3115,       '20'
  3023,  1, 'B',  3115,       '30'
  3023,  1, 'B',  3115,       '40'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   162,'ELDORADO                                ',  30.8835390,-100.5954640, 0.4900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3024,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3024,  1, 'L',              '1 '
  3024,  1, 'M',              '1 '
  3024,  1, 'B',  3009,       '1 '
  3024,  1, 'B',  3009,       '10'
  3024,  1, 'B',  3009,       '20'
  3024,  1, 'B',  3009,       '30'
  3024,  1, 'B',  3009,       '40'
  3024,  1, 'B',  3009,       '50'
  3024,  1, 'B',  3009,       '60'
  3024,  1, 'B',  3009,       '70'
  3024,  1, 'B',  3019,       '1 '
  3024,  1, 'B',  3019,       '10'
  3024,  1, 'B',  3019,       '20'
  3024,  1, 'B',  3019,       '30'
  3024,  1, 'B',  3019,       '40'
  3024,  1, 'B',  3019,       '50'
  3024,  1, 'B',  3019,       '60'
  3024,  1, 'B',  3019,       '70'
  3024,  1, 'B',  3019,       '80'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   163,'SAN SABA                                ',  31.1570930, -98.7639910, 0.0970
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3025,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3025,  1, 'L',              '1 '
  3025,  1, 'B',  3035,       '1 '
  3025,  1, 'B',  3035,       '10'
  3025,  1, 'B',  3035,       '20'
  3025,  1, 'B',  3036,       '1 '
  3025,  1, 'B',  3036,       '10'
  3025,  1, 'B',  3036,       '20'
  3025,  1, 'B',  3101,       '1 '
  3025,  1, 'B',  3101,       '10'
  3025,  1, 'B',  3101,       '20'
  3025,  1, 'B',  3101,       '30'
  3025,  1, 'B',  3101,       '40'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   164,'ABILENE 2                               ',  32.6256000, -99.4928000, 4.5800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3026,     1
     2,'newbus 138                              ',  3027,     1
     3,'newbus 138                              ',  3028,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3028,  3, 'M',              '1 '
  3026,  1, '2',  3027,       '1 '
  3026,  1, '2',  3028,       '1 '
  3026,  1, '2',  3028,       '10'
  3026,  1, 'B',  5395,       '1 '
  3027,  2, '2',  3026,       '1 '
  3027,  2, 'B',  3102,       '1 '
  3028,  3, '2',  3026,       '1 '
  3028,  3, '2',  3026,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   165,'LOMETA                                  ',  31.2572240, -98.3767420, 0.7100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3029,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3029,  1, 'L',              '1 '
  3029,  1, 'B',  3147,       '1 '
  3029,  1, 'B',  5241,       '1 '
  3029,  1, 'B',  5241,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   166,'SAN ANGELO 1                            ',  31.5097200,-100.3220750, 0.1990
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3030,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3030,  1, 'L',              '1 '
  3030,  1, 'S',              '1 '
  3030,  1, 'B',  3072,       '1 '
  3030,  1, 'B',  3072,       '10'
  3030,  1, 'B',  3114,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   167,'TUSCOLA                                 ',  32.2740810, -99.8260410, 0.0120
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3031,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3031,  1, 'L',              '1 '
  3031,  1, 'B',  3054,       '1 '
  3031,  1, 'B',  3070,       '1 '
  3031,  1, 'B',  3140,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   168,'ABILENE 7                               ',  32.3335510, -99.9277240, 0.0310
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3032,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3032,  1, 'L',              '1 '
  3032,  1, 'B',  3094,       '1 '
  3032,  1, 'B',  3094,       '10'
  3032,  1, 'B',  3094,       '20'
  3032,  1, 'B',  3099,       '1 '
  3032,  1, 'B',  3099,       '10'
  3032,  1, 'B',  3099,       '20'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   169,'SNYDER 1                                ',  32.7204000,-100.9952000, 4.6000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3033,     1
     2,'newbus 138                              ',  3034,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3034,  2, 'M',              '1 '
  3033,  1, 'B',  3022,       '1 '
  3033,  1, 'B',  3022,       '10'
  3033,  1, 'B',  3022,       '20'
  3033,  1, 'B',  3022,       '30'
  3033,  1, 'B',  3022,       '40'
  3033,  1, '2',  3034,       '1 '
  3033,  1, '2',  3034,       '10'
  3033,  1, 'B',  3136,       '1 '
  3033,  1, 'B',  3136,       '10'
  3034,  2, '2',  3033,       '1 '
  3034,  2, '2',  3033,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   170,'CHEROKEE                                ',  30.9398200, -99.0798930, 0.3600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3035,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3035,  1, 'L',              '1 '
  3035,  1, 'B',  3025,       '1 '
  3035,  1, 'B',  3025,       '10'
  3035,  1, 'B',  3025,       '20'
  3035,  1, 'B',  3066,       '1 '
  3035,  1, 'B',  3066,       '10'
  3035,  1, 'B',  3066,       '20'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   171,'RICHLAND SPRINGS                        ',  31.5179130, -99.1354670, 0.1540
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3036,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3036,  1, 'L',              '1 '
  3036,  1, 'L',              '2 '
  3036,  1, 'B',  3008,       '1 '
  3036,  1, 'B',  3008,       '10'
  3036,  1, 'B',  3008,       '20'
  3036,  1, 'B',  3025,       '1 '
  3036,  1, 'B',  3025,       '10'
  3036,  1, 'B',  3025,       '20'
  3036,  1, 'B',  3066,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   172,'ROSCOE 2                                ',  32.4694000,-100.6664000, 0.2700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3037,     1
     2,'newbus 138                              ',  3038,     1
     3,'newbus 138                              ',  3039,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3039,  3, 'M',              '1 '
  3037,  1, '2',  3038,       '1 '
  3037,  1, '2',  3038,       '10'
  3037,  1, '2',  3038,       '20'
  3037,  1, '2',  3038,       '30'
  3037,  1, '2',  3038,       '40'
  3037,  1, '2',  3038,       '50'
  3037,  1, '2',  3039,       '1 '
  3037,  1, '2',  3039,       '10'
  3037,  1, 'B',  3078,       '1 '
  3037,  1, 'B',  3088,       '1 '
  3038,  2, '2',  3037,       '1 '
  3038,  2, '2',  3037,       '10'
  3038,  2, '2',  3037,       '20'
  3038,  2, '2',  3037,       '30'
  3038,  2, '2',  3037,       '40'
  3038,  2, '2',  3037,       '50'
  3038,  2, 'B',  3080,       '1 '
  3038,  2, 'B',  3085,       '1 '
  3038,  2, 'B',  3085,       '10'
  3038,  2, 'B',  3085,       '20'
  3039,  3, '2',  3037,       '1 '
  3039,  3, '2',  3037,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   173,'BALLINGER                               ',  31.7385760, -99.9341620, 0.0860
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3040,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3040,  1, 'L',              '1 '
  3040,  1, 'B',  3072,       '1 '
  3040,  1, 'B',  3139,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   174,'SILVER                                  ',  32.0500000,-100.6917000, 0.1570
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3041,     1
     2,'newbus 138                              ',  3042,     1
     3,'newbus 138                              ',  3043,     1
     4,'newbus 138                              ',  3044,     1
     5,'newbus 138                              ',  3045,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3042,  2, 'L',              '1 '
  3042,  2, 'L',              '2 '
  3041,  1, 'M',              '1 '
  3042,  2, 'M',              '1 '
  3043,  3, 'M',              '1 '
  3043,  3, 'M',              '2 '
  3044,  4, 'M',              '1 '
  3044,  4, 'M',              '2 '
  3045,  5, 'M',              '1 '
  3045,  5, 'M',              '2 '
  3041,  1, '2',  3042,       '1 '
  3041,  1, '2',  3042,       '10'
  3041,  1, '2',  3043,       '1 '
  3041,  1, '2',  3043,       '10'
  3041,  1, '2',  3044,       '1 '
  3041,  1, '2',  3045,       '1 '
  3041,  1, 'B',  3046,       '1 '
  3041,  1, 'B',  3046,       '10'
  3041,  1, 'B',  3046,       '20'
  3041,  1, 'B',  3046,       '30'
  3041,  1, 'B',  3058,       '1 '
  3041,  1, 'B',  3058,       '10'
  3041,  1, 'B',  3058,       '20'
  3042,  2, 'B',  1061,       '1 '
  3042,  2, 'B',  1061,       '10'
  3042,  2, '2',  3041,       '1 '
  3042,  2, '2',  3041,       '10'
  3042,  2, 'B',  3064,       '1 '
  3042,  2, 'B',  3111,       '1 '
  3043,  3, '2',  3041,       '1 '
  3043,  3, '2',  3041,       '10'
  3044,  4, '2',  3041,       '1 '
  3045,  5, '2',  3041,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   175,'ROSCOE 5                                ',  32.3122000,-100.5303000, 0.7600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3046,     1
     2,'newbus 138                              ',  3047,     1
     3,'newbus 138                              ',  3048,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3048,  3, 'M',              '1 '
  3046,  1, 'S',              '1 '
  3047,  2, 'S',              '1 '
  3046,  1, 'B',  3041,       '1 '
  3046,  1, 'B',  3041,       '10'
  3046,  1, 'B',  3041,       '20'
  3046,  1, 'B',  3041,       '30'
  3046,  1, '2',  3047,       '1 '
  3046,  1, '2',  3047,       '10'
  3046,  1, '2',  3047,       '20'
  3046,  1, '2',  3048,       '1 '
  3046,  1, '2',  3048,       '10'
  3046,  1, '2',  3048,       '2 '
  3046,  1, '2',  3048,       '20'
  3046,  1, '2',  3048,       '30'
  3046,  1, '2',  3048,       '40'
  3046,  1, 'B',  3078,       '1 '
  3046,  1, 'B',  3078,       '10'
  3046,  1, 'B',  3078,       '20'
  3046,  1, 'B',  3078,       '30'
  3046,  1, 'B',  3078,       '40'
  3046,  1, 'B',  3082,       '1 '
  3046,  1, 'B',  3082,       '10'
  3047,  2, '2',  3046,       '1 '
  3047,  2, '2',  3046,       '10'
  3047,  2, '2',  3046,       '20'
  3047,  2, 'B',  3064,       '1 '
  3047,  2, 'B',  3064,       '10'
  3047,  2, 'B',  3129,       '1 '
  3047,  2, 'B',  3129,       '10'
  3048,  3, 'B',  1079,       '1 '
  3048,  3, 'B',  1079,       '2 '
  3048,  3, '2',  3046,       '1 '
  3048,  3, '2',  3046,       '10'
  3048,  3, '2',  3046,       '2 '
  3048,  3, '2',  3046,       '20'
  3048,  3, '2',  3046,       '30'
  3048,  3, '2',  3046,       '40'
  3048,  3, 'B',  5045,       '1 '
  3048,  3, 'B',  5045,       '10'
  3048,  3, 'B',  5045,       '2 '
  3048,  3, 'B',  5045,       '3 '
  3048,  3, 'B',  5120,       '1 '
  3048,  3, 'B',  5394,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   176,'ANSON                                   ',  32.7478630, -99.9053940, 0.0330
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3049,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3049,  1, 'L',              '1 '
  3049,  1, 'M',              '1 '
  3049,  1, 'B',  3006,       '1 '
  3049,  1, 'B',  3021,       '1 '
  3049,  1, 'B',  3021,       '10'
  3049,  1, 'B',  3023,       '1 '
  3049,  1, 'B',  3023,       '10'
  3049,  1, 'B',  3023,       '20'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   177,'DEL RIO                                 ',  29.8372200,-101.2124360, 3.8400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3050,     1
     2,'newbus 138                              ',  3051,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3051,  2, 'L',              '1 '
  3051,  2, 'L',              '2 '
  3050,  1, 'M',              '1 '
  3051,  2, 'M',              '1 '
  3051,  2, 'F',              '2 '
  3050,  1, 'S',              '1 '
  3051,  2, 'S',              '1 '
  3050,  1, 'B',  1033,       '1 '
  3050,  1, 'B',  1033,       '10'
  3050,  1, 'B',  3018,       '1 '
  3050,  1, '2',  3051,       '1 '
  3050,  1, '2',  3051,       '2 '
  3050,  1, 'B',  4014,       '1 '
  3050,  1, 'B',  4014,       '10'
  3051,  2, 'B',  1012,       '1 '
  3051,  2, 'B',  1012,       '10'
  3051,  2, 'B',  1012,       '20'
  3051,  2, '2',  3050,       '1 '
  3051,  2, '2',  3050,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   178,'HUNT                                    ',  30.0951150, -99.6282110, 0.3300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3052,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3052,  1, 'L',              '1 '
  3052,  1, 'B',  3005,       '1 '
  3052,  1, 'B',  3093,       '1 '
  3052,  1, 'B',  3107,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   179,'WINGATE                                 ',  32.2140240,-100.0571200, 0.1840
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3053,     1
     2,'newbus 138                              ',  3054,     1
     3,'newbus 138                              ',  3055,     1
     4,'newbus 138                              ',  3056,     1
     5,'newbus 138                              ',  3057,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3055,  3, 'M',              '1 '
  3056,  4, 'M',              '1 '
  3057,  5, 'M',              '1 '
  3053,  1, '2',  3054,       '1 '
  3053,  1, '2',  3055,       '1 '
  3053,  1, '2',  3055,       '10'
  3053,  1, '2',  3056,       '1 '
  3053,  1, '2',  3056,       '10'
  3053,  1, '2',  3057,       '1 '
  3053,  1, '2',  3057,       '10'
  3053,  1, 'B',  3058,       '1 '
  3053,  1, 'B',  3082,       '1 '
  3053,  1, 'B',  3088,       '1 '
  3053,  1, 'B',  3088,       '10'
  3053,  1, 'B',  3088,       '2 '
  3054,  2, 'B',  3031,       '1 '
  3054,  2, '2',  3053,       '1 '
  3055,  3, '2',  3053,       '1 '
  3055,  3, '2',  3053,       '10'
  3056,  4, '2',  3053,       '1 '
  3056,  4, '2',  3053,       '10'
  3057,  5, '2',  3053,       '1 '
  3057,  5, '2',  3053,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   180,'STERLING CITY 1                         ',  31.9261000,-100.9281000, 0.1240
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3058,     1
     2,'newbus 138                              ',  3059,     1
     3,'newbus 138                              ',  3060,     1
     4,'newbus 138                              ',  3061,     1
     5,'newbus 138                              ',  3062,     1
     6,'newbus 138                              ',  3063,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3060,  3, 'M',              '1 '
  3061,  4, 'M',              '1 '
  3062,  5, 'M',              '1 '
  3063,  6, 'M',              '1 '
  3058,  1, 'B',  1081,       '1 '
  3058,  1, 'B',  1081,       '10'
  3058,  1, 'B',  3018,       '1 '
  3058,  1, 'B',  3041,       '1 '
  3058,  1, 'B',  3041,       '10'
  3058,  1, 'B',  3041,       '20'
  3058,  1, 'B',  3053,       '1 '
  3058,  1, '2',  3059,       '1 '
  3058,  1, '2',  3059,       '10'
  3058,  1, '2',  3059,       '20'
  3058,  1, '2',  3060,       '1 '
  3058,  1, '2',  3060,       '10'
  3058,  1, '2',  3061,       '1 '
  3058,  1, '2',  3061,       '10'
  3058,  1, '2',  3062,       '1 '
  3058,  1, '2',  3062,       '10'
  3058,  1, '2',  3063,       '1 '
  3058,  1, '2',  3063,       '10'
  3059,  2, 'B',  1020,       '1 '
  3059,  2, 'B',  1020,       '10'
  3059,  2, 'B',  1020,       '20'
  3059,  2, '2',  3058,       '1 '
  3059,  2, '2',  3058,       '10'
  3059,  2, '2',  3058,       '20'
  3059,  2, 'B',  3111,       '1 '
  3060,  3, '2',  3058,       '1 '
  3060,  3, '2',  3058,       '10'
  3061,  4, '2',  3058,       '1 '
  3061,  4, '2',  3058,       '10'
  3062,  5, '2',  3058,       '1 '
  3062,  5, '2',  3058,       '10'
  3063,  6, '2',  3058,       '1 '
  3063,  6, '2',  3058,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   181,'ROSCOE 4                                ',  32.2369440,-100.4833000, 0.6000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3064,     1
     2,'newbus 138                              ',  3065,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3065,  2, 'M',              '1 '
  3064,  1, 'B',  3042,       '1 '
  3064,  1, 'B',  3047,       '1 '
  3064,  1, 'B',  3047,       '10'
  3064,  1, '2',  3065,       '1 '
  3064,  1, '2',  3065,       '10'
  3064,  1, 'B',  3141,       '1 '
  3065,  2, '2',  3064,       '1 '
  3065,  2, '2',  3064,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   182,'BRADY                                   ',  31.1769510, -99.6164120, 0.0980
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3066,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3066,  1, 'L',              '1 '
  3066,  1, 'M',              '1 '
  3066,  1, 'B',  3035,       '1 '
  3066,  1, 'B',  3035,       '10'
  3066,  1, 'B',  3035,       '20'
  3066,  1, 'B',  3036,       '1 '
  3066,  1, 'B',  3142,       '1 '
  3066,  1, 'B',  3142,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   183,'TRENT 1                                 ',  32.4301000,-100.2356520, 0.4400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3067,     1
     2,'newbus 138                              ',  3068,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3068,  2, 'M',              '1 '
  3067,  1, 'B',  3023,       '1 '
  3067,  1, '2',  3068,       '1 '
  3067,  1, '2',  3068,       '10'
  3067,  1, 'B',  3070,       '1 '
  3067,  1, 'B',  3094,       '1 '
  3067,  1, 'B',  3094,       '10'
  3067,  1, 'B',  3094,       '20'
  3067,  1, 'B',  3141,       '1 '
  3067,  1, 'B',  3141,       '10'
  3068,  2, '2',  3067,       '1 '
  3068,  2, '2',  3067,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   184,'OVALO                                   ',  32.1202490, -99.7530270, 0.0140
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3069,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3069,  1, 'L',              '1 '
  3069,  1, 'B',  3077,       '1 '
  3069,  1, 'B',  3140,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   185,'NOLAN                                   ',  32.2878000,-100.1000000, 0.5700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3070,     1
     2,'newbus 138                              ',  3071,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3071,  2, 'M',              '1 '
  3070,  1, 'B',  3031,       '1 '
  3070,  1, 'B',  3067,       '1 '
  3070,  1, '2',  3071,       '1 '
  3070,  1, '2',  3071,       '10'
  3070,  1, 'B',  3131,       '1 '
  3070,  1, 'B',  3131,       '10'
  3071,  2, '2',  3070,       '1 '
  3071,  2, '2',  3070,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   186,'MILES                                   ',  31.5920130,-100.1926160, 0.0660
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3072,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3072,  1, 'L',              '1 '
  3072,  1, 'B',  3030,       '1 '
  3072,  1, 'B',  3030,       '10'
  3072,  1, 'B',  3040,       '1 '
  3072,  1, 'B',  3142,       '1 '
  3072,  1, 'B',  3142,       '10'
  3072,  1, 'B',  3142,       '20'
  3072,  1, 'B',  3142,       '30'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   187,'BRACKETTVILLE 2                         ',  29.2347220,-100.2091670, 0.3600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3073,     1
     2,'newbus 138                              ',  3074,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3074,  2, 'M',              '1 '
  3073,  1, '2',  3074,       '1 '
  3073,  1, '2',  3074,       '10'
  3073,  1, 'B',  3076,       '1 '
  3073,  1, 'B',  3123,       '1 '
  3073,  1, 'B',  3123,       '10'
  3073,  1, 'B',  4002,       '1 '
  3074,  2, '2',  3073,       '1 '
  3074,  2, '2',  3073,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   188,'MASON                                   ',  30.8431220, -99.5700530, 0.3400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3075,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3075,  1, 'L',              '1 '
  3075,  1, 'M',              '1 '
  3075,  1, 'B',  3132,       '1 '
  3075,  1, 'B',  3132,       '10'
  3075,  1, 'B',  3138,       '1 '
  3075,  1, 'B',  3138,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   189,'BRACKETTVILLE 3                         ',  29.3956210,-100.4399850, 0.1260
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3076,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3076,  1, 'L',              '1 '
  3076,  1, 'M',              '1 '
  3076,  1, 'B',  3010,       '1 '
  3076,  1, 'B',  3073,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   190,'ABILENE 6                               ',  32.3627830, -99.8173140, 0.3200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3077,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3077,  1, 'L',              '1 '
  3077,  1, 'B',  3013,       '1 '
  3077,  1, 'B',  3069,       '1 '
  3077,  1, 'B',  3099,       '1 '
  3077,  1, 'B',  3131,       '1 '
  3077,  1, 'B',  3131,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   191,'HERMLEIGH                               ',  32.5886000,-100.6728000, 0.0850
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3078,     1
     2,'newbus 138                              ',  3079,     1
     3,'newbus 138                              ',  3080,     1
     4,'newbus 138                              ',  3081,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3081,  4, 'M',              '1 '
  3078,  1, 'B',  3037,       '1 '
  3078,  1, 'B',  3046,       '1 '
  3078,  1, 'B',  3046,       '10'
  3078,  1, 'B',  3046,       '20'
  3078,  1, 'B',  3046,       '30'
  3078,  1, 'B',  3046,       '40'
  3078,  1, '2',  3079,       '1 '
  3078,  1, '2',  3079,       '10'
  3078,  1, '2',  3079,       '20'
  3078,  1, '2',  3079,       '30'
  3078,  1, '2',  3079,       '40'
  3078,  1, '2',  3079,       '50'
  3078,  1, '2',  3079,       '60'
  3078,  1, '2',  3079,       '70'
  3078,  1, '2',  3081,       '1 '
  3078,  1, '2',  3081,       '10'
  3078,  1, 'B',  3133,       '1 '
  3078,  1, 'B',  3133,       '10'
  3078,  1, 'B',  3133,       '20'
  3079,  2, 'B',  2073,       '1 '
  3079,  2, 'B',  2073,       '10'
  3079,  2, 'B',  2073,       '20'
  3079,  2, 'B',  2073,       '30'
  3079,  2, '2',  3078,       '1 '
  3079,  2, '2',  3078,       '10'
  3079,  2, '2',  3078,       '20'
  3079,  2, '2',  3078,       '30'
  3079,  2, '2',  3078,       '40'
  3079,  2, '2',  3078,       '50'
  3079,  2, '2',  3078,       '60'
  3079,  2, '2',  3078,       '70'
  3079,  2, '2',  3080,       '1 '
  3079,  2, 'B',  3134,       '1 '
  3079,  2, 'B',  3134,       '10'
  3079,  2, 'B',  3134,       '20'
  3080,  3, 'B',  3038,       '1 '
  3080,  3, '2',  3079,       '1 '
  3081,  4, '2',  3078,       '1 '
  3081,  4, '2',  3078,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   192,'MERKEL 1                                ',  32.3182210,-100.1769860, 0.2400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3082,     1
     2,'newbus 138                              ',  3083,     1
     3,'newbus 138                              ',  3084,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3084,  3, 'M',              '1 '
  3082,  1, 'B',  3046,       '1 '
  3082,  1, 'B',  3046,       '10'
  3082,  1, 'B',  3053,       '1 '
  3082,  1, '2',  3083,       '1 '
  3082,  1, '2',  3083,       '10'
  3082,  1, '2',  3083,       '20'
  3082,  1, '2',  3083,       '30'
  3082,  1, '2',  3083,       '40'
  3082,  1, '2',  3083,       '50'
  3082,  1, '2',  3084,       '1 '
  3082,  1, '2',  3084,       '10'
  3083,  2, 'B',  3016,       '1 '
  3083,  2, 'B',  3016,       '10'
  3083,  2, 'B',  3016,       '20'
  3083,  2, '2',  3082,       '1 '
  3083,  2, '2',  3082,       '10'
  3083,  2, '2',  3082,       '20'
  3083,  2, '2',  3082,       '30'
  3083,  2, '2',  3082,       '40'
  3083,  2, '2',  3082,       '50'
  3083,  2, 'B',  3137,       '1 '
  3083,  2, 'B',  3137,       '10'
  3084,  3, '2',  3082,       '1 '
  3084,  3, '2',  3082,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   193,'LORAINE 1                               ',  32.4375000,-100.7444000, 0.0920
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3085,     1
     2,'newbus 138                              ',  3086,     1
     3,'newbus 138                              ',  3087,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3086,  2, 'M',              '1 '
  3087,  3, 'M',              '1 '
  3085,  1, 'B',  3022,       '1 '
  3085,  1, 'B',  3022,       '10'
  3085,  1, 'B',  3022,       '20'
  3085,  1, 'B',  3022,       '30'
  3085,  1, 'B',  3022,       '40'
  3085,  1, 'B',  3038,       '1 '
  3085,  1, 'B',  3038,       '10'
  3085,  1, 'B',  3038,       '20'
  3085,  1, '2',  3086,       '1 '
  3085,  1, '2',  3086,       '10'
  3085,  1, '2',  3087,       '1 '
  3085,  1, 'B',  3128,       '1 '
  3086,  2, '2',  3085,       '1 '
  3086,  2, '2',  3085,       '10'
  3087,  3, '2',  3085,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   194,'ABILENE 1                               ',  32.5144000, -99.6564000, 0.0820
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3088,     1
     2,'newbus 138                              ',  3089,     1
     3,'newbus 138                              ',  3090,     1
     4,'newbus 138                              ',  3091,     1
     5,'newbus 138                              ',  3092,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3092,  5, 'M',              '1 '
  3088,  1, 'S',              '1 '
  3091,  4, 'S',              '1 '
  3088,  1, 'B',  3037,       '1 '
  3088,  1, 'B',  3053,       '1 '
  3088,  1, 'B',  3053,       '10'
  3088,  1, 'B',  3053,       '2 '
  3088,  1, '2',  3089,       '1 '
  3088,  1, '2',  3092,       '1 '
  3088,  1, '2',  3092,       '10'
  3088,  1, 'B',  5395,       '1 '
  3088,  1, 'B',  5395,       '10'
  3088,  1, 'B',  5395,       '2 '
  3089,  2, '2',  3088,       '1 '
  3089,  2, '2',  3090,       '1 '
  3089,  2, 'B',  5334,       '1 '
  3090,  3, '2',  3089,       '1 '
  3090,  3, '2',  3091,       '1 '
  3091,  4, '2',  3090,       '1 '
  3091,  4, 'B',  3102,       '1 '
  3091,  4, 'B',  3102,       '10'
  3091,  4, 'B',  3125,       '1 '
  3091,  4, 'B',  3125,       '10'
  3092,  5, '2',  3088,       '1 '
  3092,  5, '2',  3088,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   195,'ROCKSPRINGS                             ',  29.9880920,-100.2860760, 0.0840
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3093,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3093,  1, 'L',              '1 '
  3093,  1, 'B',  3010,       '1 '
  3093,  1, 'B',  3052,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   196,'MERKEL 2                                ',  32.3115560,-100.0615890, 0.3200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3094,     1
     2,'newbus 138                              ',  3095,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3095,  2, 'M',              '1 '
  3094,  1, 'B',  3032,       '1 '
  3094,  1, 'B',  3032,       '10'
  3094,  1, 'B',  3032,       '20'
  3094,  1, 'B',  3067,       '1 '
  3094,  1, 'B',  3067,       '10'
  3094,  1, 'B',  3067,       '20'
  3094,  1, '2',  3095,       '1 '
  3094,  1, 'B',  3137,       '1 '
  3095,  2, '2',  3094,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   197,'FLUVANNA 2                              ',  32.9479300,-101.1477840, 4.2600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3096,     1
     2,'newbus 138                              ',  3097,     1
     3,'newbus 138                              ',  3098,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3098,  3, 'M',              '1 '
  3096,  1, 'B',  2097,       '1 '
  3096,  1, 'B',  2097,       '10'
  3096,  1, '2',  3097,       '1 '
  3096,  1, '2',  3097,       '10'
  3096,  1, '2',  3097,       '2 '
  3096,  1, '2',  3097,       '20'
  3096,  1, '2',  3097,       '30'
  3096,  1, '2',  3098,       '1 '
  3096,  1, '2',  3098,       '10'
  3096,  1, 'B',  3133,       '1 '
  3097,  2, '2',  3096,       '1 '
  3097,  2, '2',  3096,       '10'
  3097,  2, '2',  3096,       '2 '
  3097,  2, '2',  3096,       '20'
  3097,  2, '2',  3096,       '30'
  3097,  2, 'B',  3109,       '1 '
  3097,  2, 'B',  3109,       '10'
  3097,  2, 'B',  3109,       '20'
  3098,  3, '2',  3096,       '1 '
  3098,  3, '2',  3096,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   198,'DYESS AFB                               ',  32.4158230, -99.9062300, 0.0640
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3099,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3099,  1, 'L',              '1 '
  3099,  1, 'B',  3032,       '1 '
  3099,  1, 'B',  3032,       '10'
  3099,  1, 'B',  3032,       '20'
  3099,  1, 'B',  3077,       '1 '
  3099,  1, 'B',  3100,       '1 '
  3099,  1, 'B',  3100,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   199,'HAWLEY                                  ',  32.6304730, -99.8306420, 1.3500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3100,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3100,  1, 'L',              '1 '
  3100,  1, 'B',  3099,       '1 '
  3100,  1, 'B',  3099,       '10'
  3100,  1, 'B',  3102,       '1 '
  3100,  1, 'B',  3102,       '10'
  3100,  1, 'B',  3102,       '20'
  3100,  1, 'B',  3125,       '1 '
  3100,  1, 'B',  3125,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   200,'BUCHANAN DAM 2                          ',  30.9367680, -98.4670660, 0.2100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3101,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3101,  1, 'L',              '1 '
  3101,  1, 'L',              '2 '
  3101,  1, 'L',              '3 '
  3101,  1, 'B',  3025,       '1 '
  3101,  1, 'B',  3025,       '10'
  3101,  1, 'B',  3025,       '20'
  3101,  1, 'B',  3025,       '30'
  3101,  1, 'B',  3025,       '40'
  3101,  1, 'B',  3104,       '1 '
  3101,  1, 'B',  3104,       '10'
  3101,  1, 'B',  3104,       '20'
  3101,  1, 'B',  3104,       '30'
  3101,  1, 'B',  3104,       '40'
  3101,  1, 'B',  6360,       '1 '
  3101,  1, 'B',  6360,       '10'
  3101,  1, 'B',  6360,       '20'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   201,'ABILENE 3                               ',  32.5764890, -99.6653230, 0.0240
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3102,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3102,  1, 'L',              '1 '
  3102,  1, 'B',  3027,       '1 '
  3102,  1, 'B',  3091,       '1 '
  3102,  1, 'B',  3091,       '10'
  3102,  1, 'B',  3100,       '1 '
  3102,  1, 'B',  3100,       '10'
  3102,  1, 'B',  3100,       '20'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   202,'SWEETWATER 5                            ',  32.2918610,-100.2107480, 0.1270
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3103,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3103,  1, 'L',              '1 '
  3103,  1, 'L',              '2 '
  3103,  1, 'B',  3003,       '1 '
  3103,  1, 'B',  3003,       '10'
  3103,  1, 'B',  3003,       '20'
  3103,  1, 'B',  3003,       '30'
  3103,  1, 'B',  3016,       '1 '
  3103,  1, 'B',  3016,       '10'
  3103,  1, 'B',  3016,       '20'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   203,'BUCHANAN DAM 1                          ',  30.7315990, -98.3854220, 0.2900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3104,     1
     2,'newbus 138                              ',  3105,     1
     3,'newbus 138                              ',  3106,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3105,  2, 'M',              '1 '
  3106,  3, 'M',              '1 '
  3104,  1, 'B',  3101,       '1 '
  3104,  1, 'B',  3101,       '10'
  3104,  1, 'B',  3101,       '20'
  3104,  1, 'B',  3101,       '30'
  3104,  1, 'B',  3101,       '40'
  3104,  1, '2',  3105,       '1 '
  3104,  1, '2',  3105,       '10'
  3104,  1, '2',  3106,       '1 '
  3104,  1, '2',  3106,       '10'
  3104,  1, 'B',  6156,       '1 '
  3104,  1, 'B',  6156,       '10'
  3104,  1, 'B',  6156,       '20'
  3104,  1, 'B',  6156,       '30'
  3104,  1, 'B',  6156,       '40'
  3104,  1, 'B',  6156,       '50'
  3105,  2, '2',  3104,       '1 '
  3105,  2, '2',  3104,       '10'
  3106,  3, '2',  3104,       '1 '
  3106,  3, '2',  3104,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   204,'INGRAM                                  ',  30.1591360, -99.3450110, 2.2700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3107,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3107,  1, 'L',              '1 '
  3107,  1, 'B',  3002,       '1 '
  3107,  1, 'B',  3052,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   205,'KEMPNER                                 ',  31.0881580, -98.0106900,14.7000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3108,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3108,  1, 'L',              '1 '
  3108,  1, 'B',  3147,       '1 '
  3108,  1, 'B',  3147,       '10'
  3108,  1, 'B',  6065,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   206,'FLUVANNA 1                              ',  32.9254400,-101.2193970, 0.4200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3109,     1
     2,'newbus 138                              ',  3110,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3110,  2, 'M',              '1 '
  3109,  1, 'B',  1028,       '1 '
  3109,  1, 'B',  1028,       '10'
  3109,  1, 'B',  1028,       '20'
  3109,  1, 'B',  3097,       '1 '
  3109,  1, 'B',  3097,       '10'
  3109,  1, 'B',  3097,       '20'
  3109,  1, '2',  3110,       '1 '
  3109,  1, '2',  3110,       '10'
  3110,  2, '2',  3109,       '1 '
  3110,  2, '2',  3109,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   207,'STERLING CITY 2                         ',  31.9519440,-100.7913890, 0.5300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3111,     1
     2,'newbus 138                              ',  3112,     1
     3,'newbus 138                              ',  3113,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3112,  2, 'M',              '1 '
  3113,  3, 'M',              '1 '
  3111,  1, 'B',  3042,       '1 '
  3111,  1, 'B',  3059,       '1 '
  3111,  1, '2',  3112,       '1 '
  3111,  1, '2',  3112,       '10'
  3111,  1, '2',  3113,       '1 '
  3111,  1, '2',  3113,       '10'
  3112,  2, '2',  3111,       '1 '
  3112,  2, '2',  3111,       '10'
  3113,  3, '2',  3111,       '1 '
  3113,  3, '2',  3111,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   208,'SAN ANGELO 2                            ',  31.2688430,-100.5635250, 0.4000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3114,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3114,  1, 'L',              '1 '
  3114,  1, 'L',              '2 '
  3114,  1, 'M',              '1 '
  3114,  1, 'B',  3019,       '1 '
  3114,  1, 'B',  3019,       '2 '
  3114,  1, 'B',  3030,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   209,'ROTAN                                   ',  32.8918180,-100.4982060, 2.4300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3115,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3115,  1, 'L',              '1 '
  3115,  1, 'L',              '2 '
  3115,  1, 'M',              '1 '
  3115,  1, 'B',  2074,       '1 '
  3115,  1, 'B',  3023,       '1 '
  3115,  1, 'B',  3023,       '10'
  3115,  1, 'B',  3023,       '20'
  3115,  1, 'B',  3023,       '30'
  3115,  1, 'B',  3023,       '40'
  3115,  1, 'B',  3116,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   210,'SYNDER                                  ',  32.7392940,-100.7389490, 0.5800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3116,     1
     2,'newbus 138                              ',  3117,     1
     3,'newbus 138                              ',  3118,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3117,  2, 'M',              '1 '
  3118,  3, 'M',              '1 '
  3116,  1, 'B',  3115,       '1 '
  3116,  1, '2',  3117,       '1 '
  3116,  1, '2',  3117,       '10'
  3116,  1, '2',  3118,       '1 '
  3116,  1, '2',  3118,       '10'
  3116,  1, 'B',  3136,       '1 '
  3117,  2, '2',  3116,       '1 '
  3117,  2, '2',  3116,       '10'
  3118,  3, '2',  3116,       '1 '
  3118,  3, '2',  3116,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   211,'BRACKETTVILLE 1                         ',  29.3288890,-100.3838890, 0.0700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3119,     1
     2,'newbus 138                              ',  3120,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3120,  2, 'M',              '1 '
  3119,  1, '2',  3120,       '1 '
  3119,  1, '2',  3120,       '10'
  3119,  1, 'B',  4002,       '1 '
  3119,  1, 'B',  4188,       '1 '
  3120,  2, '2',  3119,       '1 '
  3120,  2, '2',  3119,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   212,'ROSCOE 1                                ',  32.4969000,-100.5797000, 0.4700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3121,     1
     2,'newbus 138                              ',  3122,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3122,  2, 'M',              '1 '
  3121,  1, 'B',  3015,       '1 '
  3121,  1, '2',  3122,       '1 '
  3121,  1, '2',  3122,       '10'
  3121,  1, 'B',  3129,       '1 '
  3121,  1, 'B',  3129,       '10'
  3121,  1, 'B',  3145,       '1 '
  3121,  1, 'B',  3145,       '10'
  3122,  2, '2',  3121,       '1 '
  3122,  2, '2',  3121,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   213,'UVALDE                                  ',  29.1510120,-100.0158700, 0.1560
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3123,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3123,  1, 'L',              '1 '
  3123,  1, 'B',  3073,       '1 '
  3123,  1, 'B',  3073,       '10'
  3123,  1, 'B',  3126,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   214,'FREDERICKSBURG                          ',  30.2809380, -98.8766830, 0.1570
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3124,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3124,  1, 'L',              '1 '
  3124,  1, 'S',              '1 '
  3124,  1, 'B',  3011,       '1 '
  3124,  1, 'B',  3014,       '1 '
  3124,  1, 'B',  3014,       '10'
  3124,  1, 'B',  6286,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   215,'ABILENE 5                               ',  32.4622350, -99.7158940, 0.2200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3125,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3125,  1, 'L',              '1 '
  3125,  1, 'B',  3091,       '1 '
  3125,  1, 'B',  3091,       '10'
  3125,  1, 'B',  3100,       '1 '
  3125,  1, 'B',  3100,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   216,'SABINAL                                 ',  29.3038170, -99.6308290, 0.0930
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3126,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3126,  1, 'L',              '1 '
  3126,  1, 'M',              '1 '
  3126,  1, 'S',              '1 '
  3126,  1, 'B',  3005,       '1 '
  3126,  1, 'B',  3123,       '1 '
  3126,  1, 'B',  6059,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   217,'SWEETWATER 2                            ',  32.2908330,-100.4219000, 0.0470
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3127,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3127,  1, 'M',              '1 '
  3127,  1, 'M',              '2 '
  3127,  1, 'M',              '3 '
  3127,  1, 'B',  3015,       '1 '
  3127,  1, 'B',  3141,       '1 '
  3127,  1, 'B',  3141,       '10'
  3127,  1, 'B',  3141,       '20'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   218,'LORAINE 2                               ',  32.4048690,-100.7113960, 2.4000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3128,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3128,  1, 'L',              '1 '
  3128,  1, 'B',  3015,       '1 '
  3128,  1, 'B',  3085,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   219,'ROSCOE 3                                ',  32.3983000,-100.6481000, 0.9000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3129,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3129,  1, 'M',              '1 '
  3129,  1, 'B',  3047,       '1 '
  3129,  1, 'B',  3047,       '10'
  3129,  1, 'B',  3121,       '1 '
  3129,  1, 'B',  3121,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   220,'SAN ANGELO 3                            ',  31.8027480,-101.0556250, 0.2600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3130,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3130,  1, 'L',              '1 '
  3130,  1, 'L',              '2 '
  3130,  1, 'L',              '3 '
  3130,  1, 'L',              '4 '
  3130,  1, 'B',  1020,       '1 '
  3130,  1, 'B',  1020,       '10'
  3130,  1, 'B',  1044,       '1 '
  3130,  1, 'B',  1084,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   221,'TUSOCOLA                                ',  32.3038890,-100.0216670, 0.4500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3131,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3131,  1, 'M',              '1 '
  3131,  1, 'B',  3016,       '1 '
  3131,  1, 'B',  3070,       '1 '
  3131,  1, 'B',  3070,       '10'
  3131,  1, 'B',  3077,       '1 '
  3131,  1, 'B',  3077,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   222,'EDEN                                    ',  31.2227640, -99.8962120, 3.4300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3132,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
