@!IC, SBASE,REV,XFRRAT,NXFRAT,BASFRQ
 0,    100.00, 34, 0, 0, 60.00       / August 30, 2024 16:09:42; Simulator Version 23; BuildDate 2023_10_25
Texas2k_series24_case4_2024lowload
This is a synthetic power system model that does NOT represent the actual grid. 
GENERAL, THRSHZ=0.0002, PQBRAK=0.7, BLOWUP=5.0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=50, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=1, AREAIN=1, PHSHFT=1, DCTAPS=1, SWSHNT=1, FLATST=0, VARLIM=0, NONDIV=0
RATING, 1, "      ", "                                "
RATING, 2, "      ", "                                "
RATING, 3, "      ", "                                "
RATING, 4, "      ", "                                "
RATING, 5, "      ", "                                "
RATING, 6, "      ", "                                "
RATING, 7, "      ", "                                "
RATING, 8, "      ", "                                "
RATING, 9, "      ", "                                "
RATING,10, "      ", "                                "
RATING,11, "      ", "                                "
RATING,12, "      ", "                                "
 0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
 1083,'2 ',   718.043,     0.000,     0.000,     0.000,1.00000,    0,  1994.563,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1595.650,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1084,'1 ',    86.620,    24.600,    24.600,   -16.630,1.04000,    0,   138.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.500,    34.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1085,'1 ',    68.670,   -12.425,    59.562,   -59.562,1.00000,    0,   190.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   152.600,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1085,'2 ',   113.846,     0.000,     0.000,     0.000,1.00000,    0,   316.237,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   252.990,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1086,'1 ',    45.000,     0.000,     0.000,     0.000,1.00000,    0,   125.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1088,'1 ',    56.250,    15.970,    15.970,   -10.800,1.00000,    0,    90.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    22.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1089,'1 ',    95.040,   -29.407,    82.434,   -82.434,1.00000,    0,   264.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   211.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1089,'2 ',    68.220,     0.000,     0.000,     0.000,1.00000,    0,   189.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   151.600,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1090,'1 ',    88.685,    32.480,    32.480,   -21.960,1.02000,    0,   183.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   152.500,    45.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1090,'2 ',    20.935,     7.670,     7.670,    -5.180,1.02000,    0,    43.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,    10.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2004,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,    0,   470.160,   0.00000,   0.39000,   0.00000,   0.00000,1.00000,0,  100.0,   391.800,   117.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2005,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,    0,   470.160,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,0,  100.0,   391.800,   117.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2006,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,    0,   470.160,   0.00000,   0.47000,   0.00000,   0.00000,1.00000,0,  100.0,   391.800,   117.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2008,'1 ',   108.000,     0.000,     0.000,     0.000,1.00000,    0,   300.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   240.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2010,'1 ',   157.635,   -85.517,   136.726,  -136.726,1.00000,    0,   437.875,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   350.300,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2011,'1 ',     8.626,    -7.481,     7.481,    -7.481,1.00000,    0,    23.958,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.167,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2012,'1 ',     8.626,     7.481,     7.481,     7.481,1.00000,    0,    23.958,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.167,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2013,'1 ',   150.450,   -28.890,    42.730,   -28.890,1.00000,    0,   240.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.600,    60.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2013,'2 ',     8.626,    -7.481,     7.481,    -7.481,1.00000,    0,    23.958,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.167,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2016,'1 ',     9.135,     0.000,     0.000,     0.000,1.00000,    0,    25.375,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.300,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2019,'1 ',     0.000,     0.000,    46.430,   -31.390,1.04000,    0,   261.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   218.000,    65.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2023,'1 ',    30.371,    -9.250,    42.420,    -9.250,1.02000,    0,   100.000,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,0,  100.0,    83.330,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2024,'1 ',    54.973,   -18.500,    84.830,   -18.500,1.02000,    0,   200.000,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,1,  100.0,   166.670,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2029,'1 ',    67.455,   -11.830,    58.508,   -58.508,1.00000,    0,   187.375,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   149.900,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2029,'2 ',   432.765,   -11.830,   375.363,  -375.363,1.00000,    0,  1202.125,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   961.700,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2029,'3 ',   225.900,     0.000,     0.000,     0.000,1.00000,    0,   627.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   502.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2035,'1 ',   361.980,    -2.798,   313.967,  -313.967,1.00000,    0,  1005.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   804.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2041,'1 ',    94.523,   -42.134,    81.985,   -81.985,1.00000,    0,   262.563,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   210.050,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2041,'2 ',   127.147,   -42.134,   110.283,  -110.283,1.00000,    0,   353.188,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   282.550,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2041,'3 ',    51.840,   -42.134,    44.964,   -44.964,1.00000,    0,   144.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2042,'1 ',    59.700,    15.933,    16.950,   -11.460,1.01000,    0,    95.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    79.600,    23.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2042,'2 ',    94.523,    15.933,    81.985,   -81.985,1.01000,    0,   262.563,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   210.050,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2042,'3 ',   127.147,    15.933,   110.283,  -110.283,1.01000,    0,   353.188,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   282.550,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2042,'4 ',    51.840,    15.933,    44.964,   -44.964,1.01000,    0,   144.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2048,'1 ',   111.285,    -1.867,    96.524,   -96.524,1.00000,    0,   309.125,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   247.300,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2049,'1 ',   490.455,    41.911,   425.401,  -425.401,1.00000,    0,  1362.375,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1089.900,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2051,'1 ',    91.845,    35.636,    79.663,   -79.663,1.00000,    0,   255.125,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.100,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2056,'1 ',     0.000,     0.000,     2.800,    -0.730,0.99000,    0,     7.200,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,0,  100.0,     6.000,     1.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2057,'1 ',   237.485,   109.403,   335.520,   -87.840,0.99000,    0,   864.000,   0.00000,   0.36000,   0.00000,   0.00000,1.00000,1,  100.0,   720.000,   216.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2059,'1 ',    60.000,    -1.126,    17.040,   -11.520,1.00000,    0,    96.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,    24.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2062,'1 ',   101.550,    28.840,    28.840,   -19.500,1.02000,    0,   162.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.400,    40.620,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2065,'1 ',   141.615,  -122.831,   122.831,  -122.831,1.00000,    0,   393.375,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   314.700,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2065,'2 ',    29.250,     0.000,     0.000,     0.000,1.00000,    0,    81.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2071,'1 ',   112.500,    16.684,    31.950,   -21.600,1.00000,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2076,'1 ',    22.500,     6.390,     6.390,    -4.320,1.04000,    0,    36.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     9.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2078,'1 ',    84.380,     9.940,    23.960,   -16.200,1.02000,    0,   135.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,    33.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2081,'1 ',    98.820,     0.000,     0.000,     0.000,1.00000,    0,   274.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   219.600,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2083,'1 ',     6.597,    10.180,    10.180,    -2.220,1.02000,    0,    24.000,   0.00000,   0.50000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2084,'1 ',     0.000,     0.000,    10.180,    -2.220,1.02000,    0,    24.000,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2085,'1 ',     0.000,     0.000,    20.360,    -4.440,1.02000,    0,    48.000,   0.00000,   0.39000,   0.00000,   0.00000,1.00000,0,  100.0,    40.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2087,'1 ',    13.500,     7.693,    11.709,   -11.709,1.00000,    0,    37.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2087,'2 ',   205.146,     0.000,     0.000,     0.000,1.00000,    0,   569.850,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   455.880,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2089,'1 ',    50.700,     9.291,    14.400,    -9.730,1.00000,    0,    81.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.600,    20.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2091,'1 ',   148.590,   -26.788,   128.881,  -128.881,1.00000,    0,   412.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   330.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2093,'1 ',    11.056,     9.589,     9.589,    -9.589,1.00000,    0,    30.708,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.567,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2094,'1 ',     0.000,     0.000,     2.130,    -1.440,1.00000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2094,'2 ',    11.056,     0.559,     9.589,    -9.589,1.00000,    0,    30.708,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.567,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2095,'1 ',     0.000,     0.000,    16.930,   -11.450,1.00000,    0,    95.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    79.500,    23.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2095,'2 ',    11.056,     1.082,     9.589,    -9.589,1.00000,    0,    30.708,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.567,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2099,'1 ',     7.500,     2.130,     2.130,    -1.440,1.02000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2100,'1 ',   112.500,    31.950,    31.950,   -21.600,1.02000,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2103,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,    0,   321.280,   0.00000,   0.11000,   0.00000,   0.00000,1.00000,0,  100.0,   267.730,    80.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2104,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,    0,   321.280,   0.00000,   0.11000,   0.00000,   0.00000,1.00000,0,  100.0,   267.730,    80.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2105,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,    0,   321.280,   0.00000,   0.42000,   0.00000,   0.00000,1.00000,0,  100.0,   267.730,    80.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2109,'1 ',    94.590,    71.681,    82.044,   -82.044,1.00000,    0,   262.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   210.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2113,'1 ',    71.451,     0.000,     0.000,     0.000,1.00000,    0,   198.478,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   158.782,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2114,'1 ',    71.451,     0.000,     0.000,     0.000,1.00000,    0,   198.478,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   158.782,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2115,'1 ',    69.216,   -20.500,    94.020,   -20.500,1.00000,    0,   221.660,   0.00000,   0.34000,   0.00000,   0.00000,1.00000,0,  100.0,   184.720,    55.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2115,'2 ',    71.451,     0.000,     0.000,     0.000,1.00000,    0,   198.478,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   158.782,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2116,'1 ',    69.216,   -20.500,    94.020,   -20.500,1.00000,    0,   221.660,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,0,  100.0,   184.720,    55.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2116,'2 ',    71.451,     0.000,     0.000,     0.000,1.00000,    0,   198.478,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   158.782,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2117,'1 ',    69.216,   -20.500,    94.020,   -20.500,1.00000,    0,   221.660,   0.00000,   0.39000,   0.00000,   0.00000,1.00000,0,  100.0,   184.720,    55.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2117,'2 ',    71.451,     0.000,     0.000,     0.000,1.00000,    0,   198.478,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   158.782,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2118,'1 ',    69.216,   -20.500,    94.020,   -20.500,1.00000,    0,   221.660,   0.00000,   0.12000,   0.00000,   0.00000,1.00000,0,  100.0,   184.720,    55.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2118,'2 ',    71.451,     0.000,     0.000,     0.000,1.00000,    0,   198.478,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   158.782,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2119,'1 ',    69.216,   -20.500,    94.020,   -20.500,1.00000,    0,   221.660,   0.00000,   0.47000,   0.00000,   0.00000,1.00000,0,  100.0,   184.720,    55.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2119,'2 ',    71.451,     0.000,     0.000,     0.000,1.00000,    0,   198.478,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   158.782,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2120,'1 ',    69.216,   -20.500,    94.020,   -20.500,1.01000,    0,   221.660,   0.00000,   0.36000,   0.00000,   0.00000,1.00000,0,  100.0,   184.720,    55.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2120,'2 ',    71.451,     0.000,     0.000,     0.000,1.01000,    0,   198.478,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   158.782,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2123,'1 ',   136.280,   -22.937,    38.700,   -26.160,1.00000,    0,   218.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   181.700,    54.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2123,'2 ',   220.995,   -22.937,   191.682,  -191.682,1.00000,    0,   613.875,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   491.100,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2127,'1 ',   216.450,    61.470,    61.470,   -41.560,1.04000,    0,   346.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   288.600,    86.580,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2130,'1 ',   118.170,   -38.944,   102.496,  -102.496,1.00000,    0,   328.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   262.600,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2130,'2 ',    51.061,     0.000,     0.000,     0.000,1.00000,    0,   141.833,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.467,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2131,'1 ',   118.170,    -5.877,   102.496,  -102.496,1.00000,    0,   328.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   262.600,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2131,'2 ',    51.061,     0.000,     0.000,     0.000,1.00000,    0,   141.833,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.467,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2132,'1 ',   118.170,    -6.438,   102.496,  -102.496,1.00000,    0,   328.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   262.600,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2132,'2 ',    51.061,     0.000,     0.000,     0.000,1.00000,    0,   141.833,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.467,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3004,'1 ',    28.130,     0.369,     7.990,    -5.400,1.00000,    0,    45.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,    11.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3017,'1 ',   127.130,    36.100,    36.100,   -24.410,1.01000,    0,   203.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   169.500,    50.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3020,'1 ',   112.500,    31.950,    31.950,   -21.600,1.03000,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3024,'1 ',    89.775,    77.867,    77.867,   -77.867,1.00000,    0,   249.375,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3028,'1 ',   150.000,    42.600,    42.600,   -28.800,1.04000,    0,   240.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3034,'1 ',    97.870,    27.800,    27.800,   -18.790,1.03000,    0,   156.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   130.500,    39.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3039,'1 ',   156.750,    44.520,    44.520,   -30.100,1.04000,    0,   250.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   209.000,    62.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3041,'1 ',    33.786,    29.305,    29.305,   -29.305,1.00000,    0,    93.850,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.080,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3042,'1 ',    33.786,    29.305,    29.305,   -29.305,1.00000,    0,    93.850,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.080,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3043,'1 ',     0.000,     0.000,     0.660,    -0.140,1.04000,    0,     1.560,   0.00000,   0.32000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3043,'2 ',    33.786,    29.305,    29.305,   -29.305,1.04000,    0,    93.850,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.080,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3044,'1 ',     0.000,     0.000,    45.500,    -9.920,1.04000,    0,   107.280,   0.00000,   0.18000,   0.00000,   0.00000,1.00000,0,  100.0,    89.400,    26.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3044,'2 ',    33.786,    29.305,    29.305,   -29.305,1.04000,    0,    93.850,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.080,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3045,'1 ',     0.000,     0.000,   227.520,   -49.620,1.04000,    0,   536.400,   0.00000,   0.42000,   0.00000,   0.00000,1.00000,0,  100.0,   447.000,   134.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3045,'2 ',    33.786,    29.305,    29.305,   -29.305,1.04000,    0,    93.850,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.080,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3048,'1 ',   180.750,    51.330,    51.330,   -34.700,1.04000,    0,   289.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   241.000,    72.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3049,'1 ',    90.720,     0.000,     0.000,     0.000,1.00000,    0,   252.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.600,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3050,'1 ',    33.593,    29.137,    29.137,   -29.137,1.00000,    0,    93.313,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.650,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3051,'1 ',    33.593,    29.137,    29.137,   -29.137,1.00000,    0,    93.313,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.650,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3055,'1 ',   183.880,    52.220,    52.220,   -35.300,1.04000,    0,   294.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   245.170,    73.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3056,'1 ',   183.880,    52.220,    52.220,   -35.300,1.04000,    0,   294.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   245.170,    73.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3057,'1 ',   183.880,    52.220,    52.220,   -35.300,1.04000,    0,   294.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   245.170,    73.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3060,'1 ',   124.220,    35.280,    35.280,   -23.850,1.04000,    0,   198.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3061,'1 ',   124.220,    35.280,    35.280,   -23.850,1.04000,    0,   198.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3062,'1 ',   124.220,    35.280,    35.280,   -23.850,1.04000,    0,   198.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3063,'1 ',   124.220,    35.280,    35.280,   -23.850,1.04000,    0,   198.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3065,'1 ',    60.370,     1.936,    17.150,   -11.590,1.00000,    0,    96.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.500,    24.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3066,'1 ',   152.910,   131.974,   132.628,  -132.628,1.00000,    0,   424.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   339.800,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3068,'1 ',   112.500,    31.950,    31.950,   -21.600,1.04000,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3071,'1 ',   127.650,    -9.773,    36.250,   -24.510,1.00000,    0,   204.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.200,    51.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3074,'1 ',    74.850,    -1.969,    21.260,   -14.370,1.00000,    0,   119.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.800,    29.940,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3075,'1 ',     3.375,     0.000,     0.000,     0.000,1.00000,    0,     9.375,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3076,'1 ',    71.685,     0.000,     0.000,     0.000,1.00000,    0,   199.125,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   159.300,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3081,'1 ',   186.750,    53.040,    53.040,   -35.860,1.04000,    0,   298.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   249.000,    74.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3084,'1 ',   174.370,    22.113,    49.520,   -33.480,1.00000,    0,   279.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   232.500,    69.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3086,'1 ',    56.250,    15.970,    15.970,   -10.800,1.00000,    0,    90.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    22.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3087,'1 ',     0.000,     0.000,    15.970,   -10.800,1.00000,    0,    90.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    75.000,    22.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3092,'1 ',   150.000,    42.600,    42.600,   -28.800,1.04000,    0,   240.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3095,'1 ',    90.450,    25.690,    25.690,   -17.370,1.04000,    0,   144.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.600,    36.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3098,'1 ',   120.000,    34.080,    34.080,   -23.040,1.04000,    0,   192.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   160.000,    48.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3105,'1 ',    33.680,    17.070,    17.070,    -0.740,1.00000,    0,    46.720,   0.00000,   0.24000,   0.00000,   0.00000,1.00000,0,  100.0,    44.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3106,'1 ',   123.243,    50.532,    62.480,    -2.690,1.00000,    0,   170.940,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,0,  100.0,   162.800,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3110,'1 ',    63.000,    17.890,    17.890,   -12.100,1.04000,    0,   100.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.000,    25.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3112,'1 ',    56.100,    11.398,    15.930,   -10.770,1.00000,    0,    89.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.800,    22.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3113,'1 ',    56.100,    12.082,    15.930,   -10.770,1.00000,    0,    89.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.800,    22.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3114,'1 ',     4.500,     3.903,     3.903,    -3.903,1.00000,    0,    12.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3115,'1 ',   287.595,     7.794,   249.449,  -249.449,1.00000,    0,   798.875,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   639.100,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3117,'1 ',    47.250,    -2.403,    13.420,    -9.070,1.00000,    0,    75.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.000,    18.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3118,'1 ',    90.000,    -9.975,    25.560,   -17.280,1.00000,    0,   144.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,    36.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3120,'1 ',    29.700,     0.000,     0.000,     0.000,1.00000,    0,    47.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.600,    11.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3122,'1 ',   147.750,     2.791,    41.960,   -28.370,1.00000,    0,   236.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.000,    59.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3126,'1 ',    45.000,     0.000,     0.000,     0.000,1.00000,    0,   125.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3127,'1 ',   101.250,   -19.440,    28.760,   -19.440,1.00000,    0,   162.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    40.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3127,'2 ',   225.090,   -60.733,   195.234,  -195.234,1.00000,    0,   625.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   500.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3127,'3 ',    92.025,     0.000,     0.000,     0.000,1.00000,    0,   255.625,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3129,'1 ',    94.880,   -18.220,    26.940,   -18.220,1.00000,    0,   151.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   126.500,    37.950,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3131,'1 ',    85.500,    24.280,    24.280,   -16.420,1.02000,    0,   136.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.000,    34.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3132,'1 ',   288.180,     1.756,   249.956,  -249.956,1.00000,    0,   800.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   640.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3132,'2 ',   162.495,     0.000,     0.000,     0.000,1.00000,    0,   451.375,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   361.100,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3133,'1 ',     0.000,     0.000,    26.110,    -5.690,1.04000,    0,    61.560,   0.00000,   0.45000,   0.00000,   0.00000,1.00000,0,  100.0,    51.300,    15.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3133,'2 ',     0.000,     0.000,    26.110,    -5.690,1.04000,    0,    61.560,   0.00000,   0.24000,   0.00000,   0.00000,1.00000,0,  100.0,    51.300,    15.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3133,'3 ',     0.000,     0.000,    26.110,    -5.690,1.04000,    0,    61.560,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,0,  100.0,    51.300,    15.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3133,'4 ',    94.239,    81.741,    81.741,   -81.741,1.04000,    0,   261.781,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   209.425,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3133,'5 ',    72.270,     0.000,     0.000,     0.000,1.04000,    0,   200.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   160.600,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3134,'1 ',    94.239,    81.741,    81.741,   -81.741,1.00000,    0,   261.781,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   209.425,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3134,'2 ',    72.270,     0.000,     0.000,     0.000,1.00000,    0,   200.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   160.600,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3135,'1 ',    94.239,    13.397,    81.741,   -81.741,1.00000,    0,   261.781,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   209.425,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3135,'2 ',    72.270,     0.000,     0.000,     0.000,1.00000,    0,   200.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   160.600,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3136,'1 ',    94.239,   -29.024,    81.741,   -81.741,1.00000,    0,   261.781,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   209.425,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3136,'2 ',    72.270,     0.000,     0.000,     0.000,1.00000,    0,   200.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   160.600,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3137,'1 ',    75.900,    21.560,    21.560,   -14.570,1.03000,    0,   121.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.200,    30.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3141,'1 ',    68.620,    16.211,    19.490,   -13.180,1.00000,    0,   109.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.500,    27.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3142,'1 ',   256.064,     0.000,     0.000,     0.000,1.00000,    0,   711.287,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   569.030,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4003,'1 ',   135.180,   -38.339,   117.250,  -117.250,1.00000,    0,   375.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4010,'1 ',   151.200,    22.066,    42.940,   -29.030,1.03000,    0,   241.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.600,    60.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4011,'1 ',    35.100,   -12.371,    30.444,   -30.444,1.00000,    0,    97.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4019,'1 ',    44.325,     1.444,    38.446,   -38.446,1.00000,    0,   123.125,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4026,'1 ',   166.610,    23.412,   191.060,   -50.020,1.03000,    0,   492.000,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,0,  100.0,   410.000,   123.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4030,'1 ',   205.292,   -35.214,   290.040,   -75.930,1.01000,    0,   746.880,   0.00000,   0.19000,   0.00000,   0.00000,1.00000,1,  100.0,   622.400,   186.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4035,'1 ',   132.795,     6.070,   115.181,  -115.181,1.00000,    0,   368.875,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   295.100,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4038,'1 ',   228.690,   -74.260,   198.357,  -198.357,1.00000,    0,   635.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   508.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4038,'2 ',   137.610,     0.000,     0.000,     0.000,1.00000,    0,   382.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   305.800,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4045,'1 ',    70.794,    13.705,    35.860,    -1.540,1.02000,    0,    98.070,   0.00000,   0.59000,   0.00000,   0.00000,1.00000,0,  100.0,    93.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4046,'1 ',    21.625,     7.903,    10.940,    -0.470,1.02000,    0,    29.920,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,    28.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4047,'1 ',   148.461,    25.220,    75.100,    -3.230,1.02000,    0,   205.490,   0.00000,   0.38000,   0.00000,   0.00000,1.00000,0,  100.0,   195.700,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4050,'1 ',   150.000,   -26.539,    42.600,   -28.800,1.00000,    0,   240.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4052,'1 ',    14.579,    22.500,    22.500,    -4.910,1.04000,    0,    53.040,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,1,  100.0,    44.200,    13.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4053,'1 ',    97.020,   -57.070,    84.151,   -84.151,1.00000,    0,   269.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   215.600,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4058,'1 ',   172.330,    14.979,    73.300,   -15.980,1.03000,    0,   172.800,   0.00000,   0.47000,   0.00000,   0.00000,1.00000,0,  100.0,   144.000,    43.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4059,'1 ',   172.330,    16.795,    73.300,   -15.980,1.03000,    0,   172.800,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,0,  100.0,   144.000,    43.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4060,'1 ',   172.330,    10.469,    73.300,   -15.980,1.03000,    0,   172.800,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,   144.000,    43.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4061,'1 ',   172.330,    15.134,    87.720,   -19.130,1.03000,    0,   206.800,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,0,  100.0,   172.330,    51.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4062,'1 ',   172.330,    22.603,    87.720,   -19.130,1.03000,    0,   206.800,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,0,  100.0,   172.330,    51.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4063,'1 ',   172.330,    29.816,    87.720,   -19.130,1.03000,    0,   206.800,   0.00000,   0.48000,   0.00000,   0.00000,1.00000,0,  100.0,   172.330,    51.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4065,'1 ',    18.601,     9.209,    23.920,    -5.220,1.02000,    0,    56.400,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,0,  100.0,    47.000,    14.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4075,'1 ',     0.000,     0.000,    89.750,   -19.570,1.03000,    0,   211.600,   0.00000,   0.39000,   0.00000,   0.00000,1.00000,0,  100.0,   176.330,    52.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4076,'1 ',    64.270,     6.607,    89.750,   -19.570,1.03000,    0,   211.600,   0.00000,   0.21000,   0.00000,   0.00000,1.00000,0,  100.0,   176.330,    52.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4077,'1 ',   134.059,     9.140,    89.750,   -19.570,1.03000,    0,   211.600,   0.00000,   0.12000,   0.00000,   0.00000,1.00000,0,  100.0,   176.330,    52.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4082,'1 ',   205.921,    29.553,   123.890,   -27.020,1.04000,    0,   292.080,   0.00000,   0.19000,   0.00000,   0.00000,1.00000,0,  100.0,   243.400,    73.020,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4083,'1 ',   188.785,    35.486,   123.890,   -27.020,1.04000,    0,   292.080,   0.00000,   0.45000,   0.00000,   0.00000,1.00000,1,  100.0,   243.400,    73.020,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4084,'1 ',   197.210,    26.101,   123.890,   -27.020,1.04000,    0,   292.080,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,0,  100.0,   243.400,    73.020,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4085,'1 ',   128.290,    29.423,   179.170,   -39.070,1.04000,    0,   422.400,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,0,  100.0,   352.000,   105.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4090,'1 ',     0.000,     0.000,     0.650,    -0.170,1.01000,    0,     1.680,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4091,'1 ',    16.198,     8.342,    10.950,    -2.870,1.01000,    0,    28.200,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,0,  100.0,    23.500,     7.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4092,'1 ',     0.000,     0.000,     3.540,    -0.930,1.01000,    0,     9.120,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,0,  100.0,     7.600,     2.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4093,'1 ',    20.400,     3.088,    13.050,    -3.420,1.01000,    0,    33.600,   0.00000,   0.37000,   0.00000,   0.00000,1.00000,0,  100.0,    28.000,     8.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4094,'1 ',    20.400,     9.160,    13.050,    -3.420,1.01000,    0,    33.600,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,0,  100.0,    28.000,     8.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4095,'1 ',    19.431,     4.245,    13.050,    -3.420,1.01000,    0,    33.600,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     8.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4096,'1 ',     0.000,     0.000,    13.050,    -3.420,1.01000,    0,    33.600,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,0,  100.0,    28.000,     8.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4097,'1 ',    19.431,     3.690,    13.050,    -3.420,1.01000,    0,    33.600,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     8.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4098,'1 ',     0.000,     0.000,    13.050,    -3.420,1.01000,    0,    33.600,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,0,  100.0,    28.000,     8.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4099,'1 ',   382.410,   -75.958,   331.687,  -331.687,1.00000,    0,  1062.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   849.800,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4101,'1 ',    95.670,     0.000,     0.000,     0.000,1.00000,    0,   265.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   212.600,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4102,'1 ',   271.665,   -96.876,   235.632,  -235.632,1.00000,    0,   754.625,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   603.700,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4105,'1 ',   135.000,    16.602,    38.340,   -25.920,1.01000,    0,   216.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,    54.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4110,'1 ',    82.440,     0.000,     0.000,     0.000,1.00000,    0,   229.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4115,'1 ',    48.040,    45.271,    67.090,   -14.630,1.04000,    0,   158.160,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,0,  100.0,   131.800,    39.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4116,'1 ',    54.700,    46.881,    67.090,   -14.630,1.04000,    0,   158.160,   0.00000,   0.29000,   0.00000,   0.00000,1.00000,0,  100.0,   131.800,    39.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4124,'1 ',     4.500,     0.000,     0.000,     0.000,1.00000,    0,    12.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4128,'1 ',   427.140,   -84.652,   370.484,  -370.484,1.00000,    0,  1186.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   949.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4131,'1 ',    18.895,     0.000,     0.000,     0.000,1.00000,    0,    52.484,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.987,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4132,'1 ',    18.895,     0.000,     0.000,     0.000,1.00000,    0,    52.484,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.987,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4133,'1 ',     0.000,     0.000,    17.100,    -3.730,1.00000,    0,    40.320,   0.00000,   0.12000,   0.00000,   0.00000,1.00000,0,  100.0,    33.600,    10.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4133,'2 ',    18.895,     0.000,     0.000,     0.000,1.00000,    0,    52.484,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.987,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4134,'1 ',    18.375,    -3.730,    17.100,    -3.730,1.00000,    0,    40.320,   0.00000,   0.47000,   0.00000,   0.00000,1.00000,0,  100.0,    33.600,    10.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4134,'2 ',    18.895,     0.000,     0.000,     0.000,1.00000,    0,    52.484,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.987,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4135,'1 ',     7.809,    -3.730,    17.100,    -3.730,1.00000,    0,    40.320,   0.00000,   0.45000,   0.00000,   0.00000,1.00000,0,  100.0,    33.600,    10.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4135,'2 ',    18.895,     0.000,     0.000,     0.000,1.00000,    0,    52.484,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.987,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4136,'1 ',     7.809,    -3.730,    17.100,    -3.730,1.00000,    0,    40.320,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,0,  100.0,    33.600,    10.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4136,'2 ',    18.895,     0.000,     0.000,     0.000,1.00000,    0,    52.484,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.987,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4137,'1 ',     0.000,     0.000,    34.200,    -7.460,1.00000,    0,    80.640,   0.00000,   0.37000,   0.00000,   0.00000,1.00000,0,  100.0,    67.200,    20.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4137,'2 ',    18.895,     0.000,     0.000,     0.000,1.00000,    0,    52.484,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.987,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4138,'1 ',     0.000,     0.000,    33.590,    -7.330,1.00000,    0,    79.200,   0.00000,   0.45000,   0.00000,   0.00000,1.00000,0,  100.0,    66.000,    19.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4138,'2 ',    18.895,     0.000,     0.000,     0.000,1.00000,    0,    52.484,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.987,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4142,'1 ',   141.000,    32.411,    40.040,   -27.070,1.04000,    0,   225.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.000,    56.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4149,'1 ',     8.955,     7.767,     7.767,    -7.767,1.00000,    0,    24.875,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.900,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4153,'1 ',   212.400,    58.085,    60.320,   -40.780,1.04000,    0,   339.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   283.200,    84.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4160,'1 ',   108.120,    39.690,   100.660,   -21.950,1.03000,    0,   237.320,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,0,  100.0,   197.770,    59.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4161,'1 ',   101.274,    37.658,   100.660,   -21.950,1.03000,    0,   237.320,   0.00000,   0.21000,   0.00000,   0.00000,1.00000,1,  100.0,   197.770,    59.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4162,'1 ',   117.445,    29.317,   100.660,   -21.950,1.03000,    0,   237.320,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,0,  100.0,   197.770,    59.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4163,'1 ',     0.000,     0.000,     4.580,    -1.000,1.03000,    0,    10.800,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,0,  100.0,     9.000,     2.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4166,'1 ',   150.750,   -28.940,    42.810,   -28.940,1.00000,    0,   241.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.000,    60.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4175,'1 ',   337.725,   -75.111,   292.929,  -292.929,1.00000,    0,   938.125,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   750.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4177,'1 ',   112.500,    16.550,    31.950,   -21.600,1.04000,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4181,'1 ',   150.070,    42.620,    42.620,   -28.810,1.04000,    0,   240.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.100,    60.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4183,'1 ',   152.250,    43.240,    43.240,   -29.230,1.03000,    0,   243.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   203.000,    60.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4185,'1 ',   184.905,   -24.636,   160.379,  -160.379,1.00000,    0,   513.625,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   410.900,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4189,'1 ',    93.330,     0.000,     0.000,     0.000,1.00000,    0,   259.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   207.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4191,'1 ',   739.935,   -52.998,   641.791,  -641.791,1.00000,    0,  2055.375,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1644.300,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4192,'1 ',   182.073,    13.319,    38.170,    -8.330,1.02000,    0,    90.000,   0.00000,   0.32000,   0.00000,   0.00000,1.00000,0,  100.0,    75.000,    22.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4192,'10',   182.073,    13.319,    93.540,   -20.400,1.02000,    0,   220.520,   0.00000,   0.19000,   0.00000,   0.00000,1.00000,0,  100.0,   183.770,    55.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4192,'2 ',     0.000,     0.000,    12.220,    -2.660,1.02000,    0,    28.800,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,0,  100.0,    24.000,     7.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4192,'3 ',   182.073,    13.319,    31.050,    -6.770,1.02000,    0,    73.200,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,0,  100.0,    61.000,    18.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4192,'4 ',   182.073,     5.290,     5.290,    -1.150,1.02000,    0,    12.480,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,0,  100.0,    10.400,     3.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4192,'5 ',   172.831,   135.900,   135.900,   -29.640,1.02000,    0,   320.400,   0.00000,   0.43000,   0.00000,   0.00000,1.00000,1,  100.0,   267.000,    80.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4192,'6 ',   194.663,    67.182,   135.900,   -29.640,1.02000,    0,   320.400,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,0,  100.0,   267.000,    80.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4192,'7 ',   182.073,    41.278,   135.900,   -29.640,1.02000,    0,   320.400,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,0,  100.0,   267.000,    80.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4192,'8 ',    66.980,    13.319,    93.540,   -20.400,1.02000,    0,   220.520,   0.00000,   0.36000,   0.00000,   0.00000,1.00000,0,  100.0,   183.770,    55.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4192,'9 ',    66.980,    13.319,    93.540,   -20.400,1.02000,    0,   220.520,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,0,  100.0,   183.770,    55.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4194,'1 ',   151.200,    42.940,    42.940,   -29.030,1.02000,    0,   241.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.600,    60.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4195,'1 ',    69.000,   -13.250,    19.600,   -13.250,1.00000,    0,   110.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    92.000,    27.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5020,'1 ',    90.000,     8.810,    25.560,   -17.280,1.00000,    0,   144.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,    36.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5023,'1 ',     0.000,     0.000,     2.440,    -0.530,1.04000,    0,     5.760,   0.00000,   0.52000,   0.00000,   0.00000,1.00000,0,  100.0,     4.800,     1.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5035,'1 ',     0.000,     0.000,     2.140,    -0.470,1.02000,    0,     5.040,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,0,  100.0,     4.200,     1.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5036,'1 ',     0.000,     0.000,     3.260,    -0.710,1.02000,    0,     7.680,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,0,  100.0,     6.400,     1.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5037,'1 ',   102.198,     7.336,   157.010,   -34.240,1.02000,    0,   370.160,   0.00000,   0.29000,   0.00000,   0.00000,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5038,'1 ',   102.198,     7.310,   157.010,   -34.240,1.02000,    0,   370.160,   0.00000,   0.40000,   0.00000,   0.00000,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5039,'1 ',   102.198,    16.389,   157.010,   -34.240,1.02000,    0,   370.160,   0.00000,   0.12000,   0.00000,   0.00000,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5040,'1 ',   130.437,     6.704,   157.010,   -34.240,1.02000,    0,   370.160,   0.00000,   0.29000,   0.00000,   0.00000,1.00000,0,  100.0,   308.470,    92.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5041,'1 ',   102.198,     7.197,   157.010,   -34.240,1.02000,    0,   370.160,   0.00000,   0.24000,   0.00000,   0.00000,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5042,'1 ',   130.437,     9.394,   157.010,   -34.240,1.02000,    0,   370.160,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,0,  100.0,   308.470,    92.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5045,'1 ',    34.515,    29.937,    29.937,   -29.937,1.00000,    0,    95.875,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    76.700,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5045,'2 ',     2.250,     0.000,     0.000,     0.000,1.00000,    0,     6.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5046,'1 ',    34.515,    25.476,    29.937,   -29.937,1.00000,    0,    95.875,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    76.700,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5046,'2 ',     2.250,     0.000,     0.000,     0.000,1.00000,    0,     6.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5051,'1 ',    28.060,    -9.400,    43.110,    -9.400,1.02000,    0,   101.640,   0.00000,   0.17000,   0.00000,   0.00000,1.00000,1,  100.0,    84.700,    25.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5054,'1 ',   135.000,   -18.854,   117.094,  -117.094,1.00000,    0,   375.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5055,'1 ',    56.160,    48.711,    48.711,   -48.711,1.00000,    0,   156.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   124.800,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5056,'1 ',    56.160,    48.711,    48.711,   -48.711,1.00000,    0,   156.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   124.800,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5057,'1 ',     0.000,     0.000,   161.530,   -35.230,1.00000,    0,   380.820,   0.00000,   0.34000,   0.00000,   0.00000,1.00000,0,  100.0,   317.350,    95.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5057,'2 ',    56.160,     5.597,    48.711,   -48.711,1.00000,    0,   156.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   124.800,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5058,'1 ',   105.135,     2.143,   161.530,   -35.230,1.00000,    0,   380.820,   0.00000,   0.41000,   0.00000,   0.00000,1.00000,1,  100.0,   317.350,    95.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5058,'2 ',    56.160,     2.143,    48.711,   -48.711,1.00000,    0,   156.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   124.800,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5065,'1 ',     0.621,     5.400,     5.400,    -1.180,1.03000,    0,    12.720,   0.00000,   0.29000,   0.00000,   0.00000,1.00000,0,  100.0,    10.600,     3.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5066,'1 ',     0.000,     0.000,     0.920,    -0.200,1.03000,    0,     2.160,   0.00000,   0.54000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5067,'1 ',   145.200,   128.493,   223.080,   -48.650,1.03000,    0,   525.920,   0.00000,   0.29000,   0.00000,   0.00000,1.00000,1,  100.0,   438.270,   131.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5068,'1 ',   145.200,   121.678,   223.080,   -48.650,1.03000,    0,   525.920,   0.00000,   0.42000,   0.00000,   0.00000,1.00000,1,  100.0,   438.270,   131.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5069,'1 ',   145.200,   114.040,   223.080,   -48.650,1.03000,    0,   525.920,   0.00000,   0.12000,   0.00000,   0.00000,1.00000,1,  100.0,   438.270,   131.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5089,'1 ',     0.000,     0.000,    47.570,    -2.050,1.01000,    0,   130.100,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,0,  100.0,   123.900,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5106,'1 ',     0.000,     0.000,     5.030,    -1.320,1.04000,    0,    12.960,   0.00000,   0.12000,   0.00000,   0.00000,1.00000,0,  100.0,    10.800,     3.240,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5107,'1 ',     0.000,     0.000,     2.660,    -0.700,1.04000,    0,     6.840,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,0,  100.0,     5.700,     1.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5113,'1 ',   237.073,     0.000,     0.000,     0.000,1.00000,    0,   658.537,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   526.830,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5114,'1 ',    66.420,     0.000,     0.000,     0.000,1.00000,    0,   184.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   147.600,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5118,'1 ',   326.700,   -34.904,   283.367,  -283.367,1.00000,    0,   907.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   726.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5120,'1 ',    73.674,     0.000,     0.000,     0.000,1.00000,    0,   204.644,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.715,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5121,'1 ',    73.674,     0.000,     0.000,     0.000,1.00000,    0,   204.644,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.715,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5129,'1 ',   312.525,    37.828,   271.072,  -271.072,1.00000,    0,   868.125,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   694.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5131,'1 ',   129.001,     0.000,     0.000,     0.000,1.00000,    0,   358.331,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   286.665,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5132,'1 ',   129.001,     0.000,     0.000,     0.000,1.00000,    0,   358.331,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   286.665,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5144,'1 ',     6.750,     0.000,     0.000,     0.000,1.00000,    0,    18.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5166,'1 ',    41.911,    64.390,    64.390,   -14.040,1.04000,    0,   151.800,   0.00000,   0.38000,   0.00000,   0.00000,1.00000,1,  100.0,   126.500,    37.950,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5167,'1 ',     0.526,     0.810,     0.810,    -0.180,1.04000,    0,     1.920,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5170,'1 ',    45.000,    -8.640,    12.780,    -8.640,1.00000,    0,    72.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5179,'1 ',   140.355,     0.000,     0.000,     0.000,1.00000,    0,   389.875,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   311.900,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5180,'1 ',   140.355,     0.000,     0.000,     0.000,1.00000,    0,   389.875,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   311.900,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5191,'1 ',    43.380,     0.000,     0.000,     0.000,1.00000,    0,   120.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5198,'1 ',   112.500,    -7.010,    31.950,   -21.600,1.00000,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5206,'1 ',    82.385,    25.339,   126.570,   -27.600,1.01000,    0,   298.400,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,1,  100.0,   248.670,    74.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5207,'1 ',    82.385,    47.580,   126.570,   -27.600,1.01000,    0,   298.400,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,1,  100.0,   248.670,    74.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5208,'1 ',    82.385,    37.803,   126.570,   -27.600,1.01000,    0,   298.400,   0.00000,   0.34000,   0.00000,   0.00000,1.00000,1,  100.0,   248.670,    74.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5231,'1 ',    45.765,     0.000,     0.000,     0.000,1.00000,    0,   127.125,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.700,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5238,'1 ',   168.750,    47.930,    47.930,   -32.400,1.00000,    0,   270.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   225.000,    67.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5243,'1 ',   112.500,    31.950,    31.950,   -21.600,1.00000,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5262,'1 ',  1215.000,   206.128,   447.120,   -99.630,1.01000,    0,  1458.000,   0.00000,   0.51000,   0.00000,   0.00000,1.00000,1,  100.0,  1215.000,   364.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5263,'1 ',  1215.000,   283.868,   447.120,   -99.630,1.01000,    0,  1458.000,   0.00000,   0.25000,   0.00000,   0.00000,1.00000,1,  100.0,  1215.000,   364.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5264,'1 ',    40.455,   -35.089,    35.089,   -35.089,1.00000,    0,   112.375,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.900,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5281,'1 ',    88.702,   -29.720,   136.280,   -29.720,1.00000,    0,   321.280,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,1,  100.0,   267.730,    80.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5282,'1 ',    88.702,   -29.720,   136.280,   -29.720,1.00000,    0,   321.280,   0.00000,   0.30000,   0.00000,   0.00000,1.00000,1,  100.0,   267.730,    80.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5283,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,    0,   321.280,   0.00000,   0.17000,   0.00000,   0.00000,1.00000,0,  100.0,   267.730,    80.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5297,'1 ',     1.063,     1.630,     1.630,    -0.360,1.04000,    0,     3.840,   0.00000,   0.49000,   0.00000,   0.00000,1.00000,1,  100.0,     3.200,     0.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5298,'1 ',     0.000,     0.000,    58.530,   -12.760,1.04000,    0,   138.000,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,0,  100.0,   115.000,    34.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5299,'1 ',    38.103,    58.530,    58.530,   -12.760,1.04000,    0,   138.000,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,1,  100.0,   115.000,    34.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5300,'1 ',    38.103,    58.530,    58.530,   -12.760,1.04000,    0,   138.000,   0.00000,   0.29000,   0.00000,   0.00000,1.00000,1,  100.0,   115.000,    34.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5301,'1 ',    27.402,    42.090,    42.090,    -9.180,1.04000,    0,    99.240,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,1,  100.0,    82.700,    24.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5302,'1 ',   153.648,    90.854,   236.050,   -51.480,1.04000,    0,   556.500,   0.00000,   0.18000,   0.00000,   0.00000,1.00000,1,  100.0,   463.750,   139.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5303,'1 ',   153.648,   122.187,   236.050,   -51.480,1.04000,    0,   556.500,   0.00000,   0.12000,   0.00000,   0.00000,1.00000,1,  100.0,   463.750,   139.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5319,'1 ',    87.067,    28.620,   133.770,   -29.170,1.01000,    0,   315.360,   0.00000,   0.11000,   0.00000,   0.00000,1.00000,1,  100.0,   262.800,    78.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5320,'1 ',     0.000,     0.000,   133.770,   -29.170,1.01000,    0,   315.360,   0.00000,   0.17000,   0.00000,   0.00000,1.00000,0,  100.0,   262.800,    78.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5321,'1 ',    87.067,    29.757,   133.770,   -29.170,1.01000,    0,   315.360,   0.00000,   0.37000,   0.00000,   0.00000,1.00000,1,  100.0,   262.800,    78.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5324,'1 ',    94.111,    96.514,   144.590,   -31.530,1.04000,    0,   340.880,   0.00000,   0.37000,   0.00000,   0.00000,1.00000,1,  100.0,   284.070,    85.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5325,'1 ',    94.111,    97.163,   144.590,   -31.530,1.04000,    0,   340.880,   0.00000,   0.30000,   0.00000,   0.00000,1.00000,1,  100.0,   284.070,    85.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5326,'1 ',    94.111,   144.590,   144.590,   -31.530,1.04000,    0,   340.880,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,1,  100.0,   284.070,    85.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5328,'1 ',   391.365,     0.000,     0.000,     0.000,1.00000,    0,  1087.125,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   869.700,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5337,'1 ',    49.500,     0.946,    42.934,   -42.934,1.00000,    0,   137.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   110.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5342,'1 ',     6.405,     3.200,     3.200,    -0.140,1.04000,    0,     8.820,   0.00000,   0.50000,   0.00000,   0.00000,1.00000,0,  100.0,     8.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5343,'1 ',   157.643,    70.770,    79.670,    -3.430,1.04000,    0,   217.880,   0.00000,   0.64000,   0.00000,   0.00000,1.00000,0,  100.0,   207.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5345,'1 ',   384.583,     0.000,     0.000,     0.000,1.00000,    0,  1068.287,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   854.630,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5360,'1 ',   333.965,   -64.119,   469.730,  -122.980,1.01000,    0,  1209.600,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,1,  100.0,  1008.000,   302.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5363,'1 ',     0.609,    -1.150,     5.290,    -1.150,1.00000,    0,    12.480,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,0,  100.0,    10.400,     3.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5364,'1 ',    70.675,   -23.680,   108.590,   -23.680,1.00000,    0,   256.000,   0.00000,   0.36000,   0.00000,   0.00000,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5365,'1 ',    70.675,   -23.680,   108.590,   -23.680,1.00000,    0,   256.000,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5366,'1 ',    91.810,   -17.965,   108.590,   -23.680,1.00000,    0,   256.000,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,0,  100.0,   213.330,    64.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5367,'1 ',    70.675,   -23.680,   108.590,   -23.680,1.00000,    0,   256.000,   0.00000,   0.19000,   0.00000,   0.00000,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5368,'1 ',    70.675,   -23.680,   108.590,   -23.680,1.00000,    0,   256.000,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5369,'1 ',    70.675,   -22.787,   108.590,   -23.680,1.00000,    0,   256.000,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5382,'1 ',    69.247,   106.380,   106.380,   -23.200,1.04000,    0,   250.800,   0.00000,   0.18000,   0.00000,   0.00000,1.00000,1,  100.0,   209.000,    62.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5383,'1 ',    69.247,    97.713,   106.380,   -23.200,1.04000,    0,   250.800,   0.00000,   0.45000,   0.00000,   0.00000,1.00000,1,  100.0,   209.000,    62.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5394,'1 ',    14.400,    12.490,    12.490,   -12.490,1.00000,    0,    40.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5395,'1 ',    14.400,     3.367,    12.490,   -12.490,1.00000,    0,    40.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5396,'1 ',    14.400,    12.490,    12.490,   -12.490,1.00000,    0,    40.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5397,'1 ',    14.400,    12.490,    12.490,   -12.490,1.00000,    0,    40.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5398,'1 ',    14.400,     2.984,    12.490,   -12.490,1.00000,    0,    40.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5399,'1 ',   124.200,    35.270,    35.270,   -23.850,1.04000,    0,   198.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.600,    49.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5399,'2 ',    14.400,    12.490,    12.490,   -12.490,1.04000,    0,    40.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5403,'1 ',    29.621,    45.500,    45.500,    -9.920,1.03000,    0,   107.280,   0.00000,   0.49000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5404,'1 ',    29.621,    45.500,    45.500,    -9.920,1.03000,    0,   107.280,   0.00000,   0.17000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5405,'1 ',    29.621,    45.500,    45.500,    -9.920,1.03000,    0,   107.280,   0.00000,   0.38000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5406,'1 ',    29.621,    45.500,    45.500,    -9.920,1.03000,    0,   107.280,   0.00000,   0.35000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5415,'1 ',    40.416,     0.837,    62.100,   -13.540,1.00000,    0,   146.400,   0.00000,   0.17000,   0.00000,   0.00000,1.00000,1,  100.0,   122.000,    36.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5416,'1 ',    40.416,     0.947,    62.100,   -13.540,1.00000,    0,   146.400,   0.00000,   0.30000,   0.00000,   0.00000,1.00000,1,  100.0,   122.000,    36.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5417,'1 ',    40.416,     1.150,    62.100,   -13.540,1.00000,    0,   146.400,   0.00000,   0.37000,   0.00000,   0.00000,1.00000,1,  100.0,   122.000,    36.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5418,'1 ',    39.363,     0.684,    60.470,   -13.190,1.00000,    0,   142.560,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,1,  100.0,   118.800,    35.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5419,'1 ',     7.858,    -9.172,    60.470,   -13.190,1.00000,    0,   142.560,   0.00000,   0.33000,   0.00000,   0.00000,1.00000,0,  100.0,   118.800,    35.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5423,'1 ',     4.519,    -1.380,     6.310,    -1.380,1.00000,    0,    14.880,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,0,  100.0,    12.400,     3.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5424,'1 ',     0.000,     0.000,     1.630,    -0.360,1.00000,    0,     3.840,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,0,  100.0,     3.200,     0.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5427,'1 ',    97.335,     0.000,     0.000,     0.000,1.00000,    0,   270.375,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.300,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5444,'1 ',     0.000,     0.000,   147.100,   -32.080,1.01000,    0,   346.800,   0.00000,   0.40000,   0.00000,   0.00000,1.00000,0,  100.0,   289.000,    86.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5444,'2 ',     0.000,     0.000,   147.100,   -32.080,1.01000,    0,   346.800,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,0,  100.0,   289.000,    86.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5444,'3 ',     0.000,     0.000,   147.100,   -32.080,1.01000,    0,   346.800,   0.00000,   0.24000,   0.00000,   0.00000,1.00000,0,  100.0,   289.000,    86.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5444,'4 ',    89.070,    -3.117,   147.100,   -32.080,1.01000,    0,   346.800,   0.00000,   0.41000,   0.00000,   0.00000,1.00000,0,  100.0,   289.000,    86.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5444,'5 ',   177.201,   -32.080,   147.100,   -32.080,1.01000,    0,   346.800,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,   289.000,    86.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5444,'6 ',     0.000,     0.000,   147.100,   -32.080,1.01000,    0,   346.800,   0.00000,   0.32000,   0.00000,   0.00000,1.00000,0,  100.0,   289.000,    86.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5444,'7 ',    43.550,    -3.117,    71.920,   -15.680,1.01000,    0,   169.560,   0.00000,   0.32000,   0.00000,   0.00000,1.00000,0,  100.0,   141.300,    42.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5444,'8 ',    43.550,    -3.117,    71.920,   -15.680,1.01000,    0,   169.560,   0.00000,   0.12000,   0.00000,   0.00000,1.00000,0,  100.0,   141.300,    42.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5454,'1 ',     9.000,     0.000,     0.000,     0.000,1.00000,    0,    25.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5456,'1 ',    78.300,   -67.914,    67.914,   -67.914,1.00000,    0,   217.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   174.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5472,'1 ',   334.530,    41.344,   290.158,  -290.158,1.00000,    0,   929.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   743.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 6003,'1 ',    11.426,     0.000,     0.000,     0.000,1.00000,    0,    31.734,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.387,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 6004,'1 ',    11.426,     0.000,     0.000,     0.000,1.00000,    0,    31.734,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.387,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 6005,'1 ',    11.426,     0.000,     0.000,     0.000,1.00000,    0,    31.734,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.387,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 6006,'1 ',   124.520,    68.935,   108.420,   -23.640,1.04000,    0,   255.600,   0.00000,   0.59000,   0.00000,   0.00000,1.00000,0,  100.0,   213.000,    63.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6006,'2 ',    11.426,     0.000,     0.000,     0.000,1.04000,    0,    31.734,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.387,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 6007,'1 ',     0.000,     0.000,   216.830,   -47.290,1.04000,    0,   511.200,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,0,  100.0,   426.000,   127.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6007,'2 ',    11.426,     0.000,     0.000,     0.000,1.04000,    0,    31.734,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.387,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 6008,'1 ',   124.520,    59.591,   100.950,   -22.010,1.04000,    0,   238.000,   0.00000,   0.12000,   0.00000,   0.00000,1.00000,0,  100.0,   198.330,    59.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6008,'2 ',    11.426,     0.000,     0.000,     0.000,1.04000,    0,    31.734,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.387,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 6009,'1 ',   128.809,    80.735,   100.950,   -22.010,1.04000,    0,   238.000,   0.00000,   0.36000,   0.00000,   0.00000,1.00000,1,  100.0,   198.330,    59.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6009,'2 ',    11.426,     0.000,     0.000,     0.000,1.04000,    0,    31.734,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.387,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 6010,'1 ',   128.809,   100.950,   100.950,   -22.010,1.04000,    0,   238.000,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,   198.330,    59.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6010,'2 ',    11.426,     0.000,     0.000,     0.000,1.04000,    0,    31.734,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.387,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 6029,'1 ',     4.500,     0.000,     0.000,     0.000,1.00000,    0,    12.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 6041,'1 ',    40.649,    20.480,    20.480,    -0.880,1.04000,    0,    56.070,   0.00000,   0.51000,   0.00000,   0.00000,1.00000,0,  100.0,    53.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6042,'1 ',   243.798,    84.095,   122.910,    -5.290,1.04000,    0,   336.210,   0.00000,   0.35000,   0.00000,   0.00000,1.00000,0,  100.0,   320.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6048,'1 ',     0.000,     0.000,     1.730,    -0.380,1.04000,    0,     4.080,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,0,  100.0,     3.400,     1.020,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6049,'1 ',     0.000,     0.000,     4.890,    -1.070,1.04000,    0,    11.520,   0.00000,   0.33000,   0.00000,   0.00000,1.00000,0,  100.0,     9.600,     2.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6050,'1 ',     0.000,     0.000,     2.240,    -0.490,1.04000,    0,     5.280,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,0,  100.0,     4.400,     1.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6051,'1 ',    17.690,    29.220,    29.220,    -6.370,1.04000,    0,    68.880,   0.00000,   0.19000,   0.00000,   0.00000,1.00000,0,  100.0,    57.400,    17.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6052,'1 ',     0.000,     0.000,    29.220,    -6.370,1.04000,    0,    68.880,   0.00000,   0.21000,   0.00000,   0.00000,1.00000,0,  100.0,    57.400,    17.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6053,'1 ',    17.690,    29.220,    29.220,    -6.370,1.04000,    0,    68.880,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,0,  100.0,    57.400,    17.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6054,'1 ',    51.270,    29.220,    29.220,    -6.370,1.04000,    0,    68.880,   0.00000,   0.46000,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,    17.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6069,'1 ',   139.750,    26.095,    92.320,   -20.130,1.03000,    0,   217.640,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,0,  100.0,   181.370,    54.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6070,'1 ',   139.750,    10.731,    92.320,   -20.130,1.03000,    0,   217.640,   0.00000,   0.33000,   0.00000,   0.00000,1.00000,0,  100.0,   181.370,    54.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6071,'1 ',   139.750,    33.388,    92.320,   -20.130,1.03000,    0,   217.640,   0.00000,   0.17000,   0.00000,   0.00000,1.00000,0,  100.0,   181.370,    54.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6072,'1 ',     0.000,     0.000,    92.320,   -20.130,1.03000,    0,   217.640,   0.00000,   0.18000,   0.00000,   0.00000,1.00000,0,  100.0,   181.370,    54.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6073,'1 ',   143.672,    50.443,    92.320,   -20.130,1.03000,    0,   217.640,   0.00000,   0.43000,   0.00000,   0.00000,1.00000,1,  100.0,   181.370,    54.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6074,'1 ',   143.672,    49.953,    92.320,   -20.130,1.03000,    0,   217.640,   0.00000,   0.29000,   0.00000,   0.00000,1.00000,1,  100.0,   181.370,    54.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6078,'1 ',   173.630,   -68.730,   262.510,   -68.730,1.00000,    0,   676.000,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,0,  100.0,   563.330,   169.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6079,'1 ',   173.630,   -68.730,   262.510,   -68.730,1.00000,    0,   676.000,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,0,  100.0,   563.330,   169.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6080,'1 ',   503.171,   -68.730,   262.510,   -68.730,1.00000,    0,   676.000,   0.00000,   0.36000,   0.00000,   0.00000,1.00000,1,  100.0,   563.330,   169.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6082,'1 ',    49.906,    25.040,    25.040,    -1.080,1.04000,    0,    68.570,   0.00000,   0.55000,   0.00000,   0.00000,1.00000,1,  100.0,    65.300,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6083,'1 ',    49.906,    25.040,    25.040,    -1.080,1.04000,    0,    68.570,   0.00000,   0.38000,   0.00000,   0.00000,1.00000,1,  100.0,    65.300,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6085,'1 ',     1.050,     0.000,     0.000,     0.000,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.400,     0.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 6086,'1 ',    22.500,     0.000,     0.000,     0.000,1.04000,    0,    36.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     9.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 6087,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     6.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.500,     1.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 6088,'1 ',     7.950,     0.000,     0.000,     0.000,1.04000,    0,    12.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.600,     3.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 6089,'1 ',    10.420,     0.000,     0.000,     0.000,1.04000,    0,    16.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.900,     4.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 6090,'1 ',    30.520,     0.000,     0.000,     0.000,1.04000,    0,    48.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.700,    12.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 6104,'1 ',    18.650,    30.790,    30.790,    -6.720,1.04000,    0,    72.600,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,0,  100.0,    60.500,    18.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6105,'1 ',    18.650,    21.108,    30.790,    -6.720,1.04000,    0,    72.600,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,0,  100.0,    60.500,    18.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6106,'1 ',    77.207,    61.590,    61.590,   -13.430,1.04000,    0,   145.200,   0.00000,   0.47000,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    36.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6110,'1 ',   182.030,    95.110,   275.220,   -72.050,1.04000,    0,   708.720,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,0,  100.0,   590.600,   177.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6111,'1 ',   390.181,   201.022,   308.260,   -80.700,1.04000,    0,   793.800,   0.00000,   0.19000,   0.00000,   0.00000,1.00000,1,  100.0,   661.500,   198.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6144,'1 ',     0.000,     0.000,     4.280,    -0.930,1.03000,    0,    10.080,   0.00000,   0.48000,   0.00000,   0.00000,1.00000,0,  100.0,     8.400,     2.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6145,'1 ',   137.460,     9.096,   227.010,   -49.510,1.03000,    0,   535.200,   0.00000,   0.34000,   0.00000,   0.00000,1.00000,0,  100.0,   446.000,   133.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6146,'1 ',   137.460,     9.564,   227.010,   -49.510,1.03000,    0,   535.200,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,0,  100.0,   446.000,   133.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6147,'1 ',   804.864,    66.175,   474.390,  -103.450,1.03000,    0,  1118.400,   0.00000,   0.47000,   0.00000,   0.00000,1.00000,1,  100.0,   932.000,   279.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6148,'1 ',     0.000,     0.000,   367.500,   -80.140,1.03000,    0,   866.400,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,0,  100.0,   722.000,   216.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6149,'1 ',   222.530,    35.362,   367.500,   -80.140,1.03000,    0,   866.400,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,0,  100.0,   722.000,   216.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6151,'1 ',   108.346,     0.000,     0.000,     0.000,1.00000,    0,   300.962,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   240.770,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 6164,'1 ',   144.900,     3.319,   119.640,   -26.090,1.03000,    0,   282.060,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,0,  100.0,   235.050,    70.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6165,'1 ',   144.900,     2.594,   119.640,   -26.090,1.03000,    0,   282.060,   0.00000,   0.29000,   0.00000,   0.00000,1.00000,0,  100.0,   235.050,    70.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6166,'1 ',   149.983,    46.981,   119.640,   -26.090,1.03000,    0,   282.060,   0.00000,   0.25000,   0.00000,   0.00000,1.00000,1,  100.0,   235.050,    70.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6167,'1 ',   149.983,    25.324,   119.640,   -26.090,1.03000,    0,   282.060,   0.00000,   0.40000,   0.00000,   0.00000,1.00000,1,  100.0,   235.050,    70.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6194,'1 ',    35.100,     0.000,     0.000,     0.000,1.00000,    0,    97.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 6213,'1 ',   137.785,    68.290,    68.290,    -2.940,1.04000,    0,   186.790,   0.00000,   0.56000,   0.00000,   0.00000,1.00000,0,  100.0,   177.900,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6214,'1 ',   421.738,   100.987,   212.060,    -9.130,1.04000,    0,   579.910,   0.00000,   0.25000,   0.00000,   0.00000,1.00000,0,  100.0,   552.300,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6215,'1 ',   423.691,   212.060,   212.060,    -9.130,1.04000,    0,   579.910,   0.00000,   0.33000,   0.00000,   0.00000,1.00000,0,  100.0,   552.300,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6216,'1 ',   425.684,   212.060,   212.060,    -9.130,1.04000,    0,   579.910,   0.00000,   0.24000,   0.00000,   0.00000,1.00000,0,  100.0,   552.300,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6242,'1 ',   260.140,     9.045,    31.050,    -6.770,1.04000,    0,    73.200,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,0,  100.0,    61.000,    18.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6243,'1 ',   260.140,    21.827,    93.150,   -20.310,1.04000,    0,   219.600,   0.00000,   0.19000,   0.00000,   0.00000,1.00000,0,  100.0,   183.000,    54.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6244,'1 ',   260.140,    25.569,   151.680,   -33.080,1.04000,    0,   357.600,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,0,  100.0,   298.000,    89.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6245,'1 ',   266.176,    62.002,   151.680,   -33.080,1.04000,    0,   357.600,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,1,  100.0,   298.000,    89.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6246,'1 ',   266.176,   117.841,   151.680,   -33.080,1.04000,    0,   357.600,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,1,  100.0,   298.000,    89.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6247,'1 ',    56.510,    48.831,    93.320,   -20.350,1.04000,    0,   220.000,   0.00000,   0.36000,   0.00000,   0.00000,1.00000,0,  100.0,   183.330,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6248,'1 ',    56.510,    24.272,    93.320,   -20.350,1.04000,    0,   220.000,   0.00000,   0.45000,   0.00000,   0.00000,1.00000,0,  100.0,   183.330,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6249,'1 ',    56.510,    16.341,    93.320,   -20.350,1.04000,    0,   220.000,   0.00000,   0.29000,   0.00000,   0.00000,1.00000,0,  100.0,   183.330,    55.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6257,'1 ',    59.790,     6.434,    98.750,   -21.530,1.02000,    0,   232.800,   0.00000,   0.42000,   0.00000,   0.00000,1.00000,0,  100.0,   194.000,    58.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6258,'1 ',    59.790,     2.937,    98.750,   -21.530,1.02000,    0,   232.800,   0.00000,   0.25000,   0.00000,   0.00000,1.00000,0,  100.0,   194.000,    58.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6259,'1 ',     0.000,     0.000,    26.160,    -5.710,1.02000,    0,    61.680,   0.00000,   0.34000,   0.00000,   0.00000,1.00000,0,  100.0,    51.400,    15.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6260,'1 ',   204.348,   119.290,   130.810,   -28.530,1.02000,    0,   308.400,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,1,  100.0,   257.000,    77.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6266,'1 ',     3.448,     1.720,     1.720,    -0.070,1.04000,    0,     4.720,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,     4.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6267,'1 ',     5.517,     2.730,     2.730,    -0.120,1.04000,    0,     7.560,   0.00000,   0.47000,   0.00000,   0.00000,1.00000,0,  100.0,     7.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6268,'1 ',     3.448,     1.720,     1.720,    -0.070,1.04000,    0,     4.720,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,0,  100.0,     4.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6269,'1 ',     5.518,     2.730,     2.730,    -0.120,1.04000,    0,     7.560,   0.00000,   0.24000,   0.00000,   0.00000,1.00000,0,  100.0,     7.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6270,'1 ',     0.000,     0.000,     6.820,    -0.290,1.04000,    0,    18.900,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,0,  100.0,    18.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6271,'1 ',     0.000,     0.000,     4.090,    -0.180,1.04000,    0,    11.550,   0.00000,   0.41000,   0.00000,   0.00000,1.00000,0,  100.0,    11.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6272,'1 ',     0.000,     0.000,     2.730,    -0.120,1.04000,    0,     7.560,   0.00000,   0.59000,   0.00000,   0.00000,1.00000,0,  100.0,     7.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6273,'1 ',     0.000,     0.000,     2.730,    -0.120,1.04000,    0,     7.560,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,0,  100.0,     7.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6274,'1 ',     6.438,     3.200,     3.200,    -0.140,1.04000,    0,     8.820,   0.00000,   0.50000,   0.00000,   0.00000,1.00000,0,  100.0,     8.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6295,'1 ',    63.560,   -13.987,   104.970,   -22.890,1.02000,    0,   247.480,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,0,  100.0,   206.230,    61.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6296,'1 ',    63.560,   -16.084,   104.970,   -22.890,1.02000,    0,   247.480,   0.00000,   0.12000,   0.00000,   0.00000,1.00000,0,  100.0,   206.230,    61.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6297,'1 ',   184.206,    51.063,   104.970,   -22.890,1.02000,    0,   247.480,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,1,  100.0,   206.230,    61.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6301,'1 ',     0.000,     0.000,     1.630,    -0.360,1.00000,    0,     3.840,   0.00000,   0.17000,   0.00000,   0.00000,1.00000,0,  100.0,     3.200,     0.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6302,'1 ',   152.420,   -27.440,   125.850,   -27.440,1.00000,    0,   296.700,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,0,  100.0,   247.250,    74.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6303,'1 ',   152.420,   -27.440,   125.850,   -27.440,1.00000,    0,   296.700,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,0,  100.0,   247.250,    74.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6304,'1 ',   157.767,   -27.440,   125.850,   -27.440,1.00000,    0,   296.700,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,1,  100.0,   247.250,    74.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6305,'1 ',   157.767,   -27.440,   125.850,   -27.440,1.00000,    0,   296.700,   0.00000,   0.33000,   0.00000,   0.00000,1.00000,1,  100.0,   247.250,    74.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6325,'1 ',   200.934,     0.000,     0.000,     0.000,1.00000,    0,   558.150,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   446.520,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 6349,'1 ',     0.000,     0.000,     6.110,    -1.330,1.04000,    0,    14.400,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,    12.000,     3.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6349,'10',     0.000,     0.000,    26.210,    -5.720,1.04000,    0,    61.800,   0.00000,   0.24000,   0.00000,   0.00000,1.00000,0,  100.0,    51.500,    15.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6349,'11',    31.750,    52.430,    52.430,   -11.430,1.04000,    0,   123.600,   0.00000,   0.48000,   0.00000,   0.00000,1.00000,0,  100.0,   103.000,    30.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6349,'2 ',     0.000,     0.000,     1.170,    -0.260,1.04000,    0,     2.760,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,0,  100.0,     2.300,     0.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6349,'3 ',     0.000,     0.000,     2.340,    -0.510,1.04000,    0,     5.520,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,0,  100.0,     4.600,     1.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6349,'4 ',     0.000,     0.000,     0.760,    -0.170,1.04000,    0,     1.800,   0.00000,   0.38000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6349,'5 ',     0.000,     0.000,     2.040,    -0.440,1.04000,    0,     4.800,   0.00000,   0.19000,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     1.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6349,'6 ',     0.000,     0.000,     3.260,    -0.710,1.04000,    0,     7.680,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,0,  100.0,     6.400,     1.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6349,'7 ',   111.880,   184.770,   184.770,   -40.290,1.04000,    0,   435.600,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,0,  100.0,   363.000,   108.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6349,'8 ',   263.360,   184.770,   184.770,   -40.290,1.04000,    0,   435.600,   0.00000,   0.48000,   0.00000,   0.00000,1.00000,1,  100.0,   363.000,   108.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6349,'9 ',     0.000,     0.000,    26.210,    -5.720,1.04000,    0,    61.800,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,0,  100.0,    51.500,    15.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 6356,'1 ',    45.171,     0.000,     0.000,     0.000,1.00000,    0,   125.475,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.380,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 7005,'1 ',   124.625,    40.703,    82.970,   -18.090,1.04000,    0,   195.600,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,0,  100.0,   163.000,    48.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7006,'1 ',   124.625,    72.296,    82.970,   -18.090,1.04000,    0,   195.600,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,0,  100.0,   163.000,    48.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7007,'1 ',   124.625,    47.603,    82.970,   -18.090,1.04000,    0,   195.600,   0.00000,   0.35000,   0.00000,   0.00000,1.00000,0,  100.0,   163.000,    48.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7008,'1 ',   162.997,    82.970,    82.970,   -18.090,1.04000,    0,   195.600,   0.00000,   0.24000,   0.00000,   0.00000,1.00000,1,  100.0,   163.000,    48.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7009,'1 ',    83.240,    37.720,    82.970,   -18.090,1.04000,    0,   195.600,   0.00000,   0.29000,   0.00000,   0.00000,1.00000,0,  100.0,   163.000,    48.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7015,'1 ',     0.000,     0.000,     2.040,    -0.440,1.04000,    0,     4.800,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     1.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7021,'1 ',     6.850,     8.032,    11.400,    -2.490,1.04000,    0,    26.880,   0.00000,   0.11000,   0.00000,   0.00000,1.00000,0,  100.0,    22.400,     6.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7022,'1 ',    14.500,     7.490,    24.130,    -5.260,1.04000,    0,    56.880,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,0,  100.0,    47.400,    14.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7023,'1 ',    14.500,    12.179,    24.130,    -5.260,1.04000,    0,    56.880,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,0,  100.0,    47.400,    14.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7024,'1 ',    94.799,    48.250,    48.250,   -10.520,1.04000,    0,   113.760,   0.00000,   0.34000,   0.00000,   0.00000,1.00000,1,  100.0,    94.800,    28.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7025,'1 ',     0.000,     0.000,     1.630,    -0.360,1.04000,    0,     3.840,   0.00000,   0.54000,   0.00000,   0.00000,1.00000,0,  100.0,     3.200,     0.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7031,'1 ',    29.100,     0.000,     0.000,     0.000,1.04000,    0,    46.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.800,    11.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 7032,'1 ',     7.500,     0.000,     0.000,     0.000,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 7033,'1 ',     7.500,     0.000,     0.000,     0.000,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 7034,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     5.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.400,     1.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 7045,'1 ',    57.630,   -14.861,    95.920,   -20.920,1.03000,    0,   226.140,   0.00000,   0.36000,   0.00000,   0.00000,1.00000,0,  100.0,   188.450,    56.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7046,'1 ',   115.260,   -20.920,    95.920,   -20.920,1.03000,    0,   226.140,   0.00000,   0.36000,   0.00000,   0.00000,1.00000,0,  100.0,   188.450,    56.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7053,'1 ',   528.795,     0.000,     0.000,     0.000,1.00000,    0,  1468.875,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1175.100,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 7058,'1 ',     7.524,     0.000,     0.000,     0.000,1.00000,    0,    20.903,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.722,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 7059,'1 ',     7.524,     0.000,     0.000,     0.000,1.00000,    0,    20.903,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.722,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 7060,'1 ',     7.524,     0.000,     0.000,     0.000,1.00000,    0,    20.903,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.722,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 7061,'1 ',   105.420,   -12.750,    58.480,   -12.750,1.00000,    0,   137.880,   0.00000,   0.45000,   0.00000,   0.00000,1.00000,0,  100.0,   114.900,    34.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7061,'2 ',     7.524,     0.000,     0.000,     0.000,1.00000,    0,    20.903,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.722,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 7062,'1 ',   105.420,   -12.750,    58.480,   -12.750,1.00000,    0,   137.880,   0.00000,   0.19000,   0.00000,   0.00000,1.00000,0,  100.0,   114.900,    34.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7062,'2 ',     7.524,     0.000,     0.000,     0.000,1.00000,    0,    20.903,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.722,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 7063,'1 ',   105.420,   -12.750,    58.480,   -12.750,1.00000,    0,   137.880,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,0,  100.0,   114.900,    34.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7063,'2 ',     7.524,     0.000,     0.000,     0.000,1.00000,    0,    20.903,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.722,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 7064,'1 ',   105.420,   -12.750,    58.480,   -12.750,1.00000,    0,   137.880,   0.00000,   0.21000,   0.00000,   0.00000,1.00000,0,  100.0,   114.900,    34.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7064,'2 ',     7.524,     0.000,     0.000,     0.000,1.00000,    0,    20.903,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.722,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 7065,'1 ',   114.898,   -12.750,    58.480,   -12.750,1.00000,    0,   137.880,   0.00000,   0.30000,   0.00000,   0.00000,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7065,'2 ',     7.524,     0.000,     0.000,     0.000,1.00000,    0,    20.903,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.722,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 7066,'1 ',    70.690,   -12.750,    58.480,   -12.750,1.00000,    0,   137.880,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,0,  100.0,   114.900,    34.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7066,'2 ',     7.524,     0.000,     0.000,     0.000,1.00000,    0,    20.903,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.722,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 7068,'1 ',    36.720,   -31.849,    31.849,   -31.849,1.00000,    0,   102.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.600,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 7069,'1 ',    36.720,    -9.679,    31.849,   -31.849,1.00000,    0,   102.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.600,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 7079,'1 ',   228.647,   116.380,   116.380,   -25.380,1.04000,    0,   274.380,   0.00000,   0.18000,   0.00000,   0.00000,1.00000,1,  100.0,   228.650,    68.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7080,'1 ',    11.860,    47.210,   116.380,   -25.380,1.04000,    0,   274.380,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,0,  100.0,   228.650,    68.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7081,'1 ',   157.663,    34.650,   116.380,   -25.380,1.04000,    0,   274.380,   0.00000,   0.24000,   0.00000,   0.00000,1.00000,0,  100.0,   228.650,    68.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7082,'1 ',   157.663,    42.676,   116.380,   -25.380,1.04000,    0,   274.380,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,0,  100.0,   228.650,    68.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7095,'1 ',    13.608,   -11.803,    11.803,   -11.803,1.00000,    0,    37.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.240,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 7096,'1 ',    13.608,   -11.803,    11.803,   -11.803,1.00000,    0,    37.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.240,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 7097,'1 ',    13.608,   -11.803,    11.803,   -11.803,1.00000,    0,    37.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.240,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 7098,'1 ',  1354.300,    61.272,   498.380,  -111.050,1.00000,    0,  1625.160,   0.00000,   0.18000,   0.00000,   0.00000,1.00000,1,  100.0,  1354.300,   406.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7098,'2 ',    13.608,    11.803,    11.803,   -11.803,1.00000,    0,    37.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.240,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 7099,'1 ',  1354.300,  -110.159,   498.380,  -111.050,1.00000,    0,  1625.160,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,1,  100.0,  1354.300,   406.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7099,'2 ',    13.608,   -11.803,    11.803,   -11.803,1.00000,    0,    37.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.240,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 7107,'1 ',   145.570,    72.841,    76.350,   -16.650,1.04000,    0,   180.000,   0.00000,   0.21000,   0.00000,   0.00000,1.00000,0,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7108,'1 ',   145.570,    16.201,    25.960,    -5.660,1.04000,    0,    61.200,   0.00000,   0.24000,   0.00000,   0.00000,1.00000,0,  100.0,    51.000,    15.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7109,'1 ',   145.570,    19.623,    25.960,    -5.660,1.04000,    0,    61.200,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,0,  100.0,    51.000,    15.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7110,'1 ',   145.570,    38.981,    99.760,   -21.760,1.04000,    0,   235.200,   0.00000,   0.37000,   0.00000,   0.00000,1.00000,0,  100.0,   196.000,    58.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7111,'1 ',   145.570,    37.991,    99.760,   -21.760,1.04000,    0,   235.200,   0.00000,   0.42000,   0.00000,   0.00000,1.00000,0,  100.0,   196.000,    58.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7112,'1 ',   145.570,    62.655,    99.760,   -21.760,1.04000,    0,   235.200,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,0,  100.0,   196.000,    58.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7113,'1 ',   195.997,    99.760,    99.760,   -21.760,1.04000,    0,   235.200,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,1,  100.0,   196.000,    58.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7114,'1 ',    95.800,    85.010,    99.760,   -21.760,1.04000,    0,   235.200,   0.00000,   0.52000,   0.00000,   0.00000,1.00000,0,  100.0,   196.000,    58.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7115,'1 ',    95.800,    85.180,    99.760,   -21.760,1.04000,    0,   235.200,   0.00000,   0.41000,   0.00000,   0.00000,1.00000,0,  100.0,   196.000,    58.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7121,'1 ',     0.000,     0.000,     1.880,    -0.410,1.04000,    0,     4.440,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,0,  100.0,     3.700,     1.110,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7122,'1 ',     0.000,     0.000,     2.190,    -0.480,1.04000,    0,     5.160,   0.00000,   0.18000,   0.00000,   0.00000,1.00000,0,  100.0,     4.300,     1.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7123,'1 ',    59.891,     0.000,     0.000,     0.000,1.00000,    0,   166.363,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.090,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 7133,'1 ',   148.747,    -1.810,     8.300,    -1.810,1.00000,    0,    19.560,   0.00000,   0.33000,   0.00000,   0.00000,1.00000,0,  100.0,    16.300,     4.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7134,'1 ',   148.747,   -22.930,   105.130,   -22.930,1.00000,    0,   247.860,   0.00000,   0.41000,   0.00000,   0.00000,1.00000,0,  100.0,   206.550,    61.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7135,'1 ',   184.994,   -22.930,   105.130,   -22.930,1.00000,    0,   247.860,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,0,  100.0,   206.550,    61.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7136,'1 ',    96.300,   -22.930,   105.130,   -22.930,1.00000,    0,   247.860,   0.00000,   0.30000,   0.00000,   0.00000,1.00000,0,  100.0,   206.550,    61.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7137,'1 ',   160.859,   -22.930,   105.130,   -22.930,1.00000,    0,   247.860,   0.00000,   0.54000,   0.00000,   0.00000,1.00000,0,  100.0,   206.550,    61.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7138,'1 ',   116.420,   -42.260,   193.780,   -42.260,1.00000,    0,   456.840,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,0,  100.0,   380.700,   114.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7139,'1 ',    18.040,    -6.550,    30.030,    -6.550,1.00000,    0,    70.800,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,0,  100.0,    59.000,    17.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7140,'1 ',    18.040,    -6.550,    30.030,    -6.550,1.00000,    0,    70.800,   0.00000,   0.38000,   0.00000,   0.00000,1.00000,0,  100.0,    59.000,    17.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7141,'1 ',    18.040,    -6.550,    30.030,    -6.550,1.00000,    0,    70.800,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,0,  100.0,    59.000,    17.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7142,'1 ',    18.040,    -6.550,    30.030,    -6.550,1.00000,    0,    70.800,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,0,  100.0,    59.000,    17.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7146,'1 ',    86.570,    -1.130,     5.190,    -1.130,1.01000,    0,    12.240,   0.00000,   0.48000,   0.00000,   0.00000,1.00000,0,  100.0,    10.200,     3.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7162,'1 ',   110.598,    56.300,    56.300,   -12.280,1.04000,    0,   132.720,   0.00000,   0.38000,   0.00000,   0.00000,1.00000,1,  100.0,   110.600,    33.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7163,'1 ',    58.490,    56.300,    56.300,   -12.280,1.04000,    0,   132.720,   0.00000,   0.43000,   0.00000,   0.00000,1.00000,0,  100.0,   110.600,    33.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7164,'1 ',    58.490,    56.300,    56.300,   -12.280,1.04000,    0,   132.720,   0.00000,   0.35000,   0.00000,   0.00000,1.00000,0,  100.0,   110.600,    33.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7165,'1 ',    33.820,    56.300,    56.300,   -12.280,1.04000,    0,   132.720,   0.00000,   0.17000,   0.00000,   0.00000,1.00000,0,  100.0,   110.600,    33.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7166,'1 ',    33.820,    50.248,    56.300,   -12.280,1.04000,    0,   132.720,   0.00000,   0.12000,   0.00000,   0.00000,1.00000,0,  100.0,   110.600,    33.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7167,'1 ',    33.840,    41.357,    56.300,   -12.280,1.04000,    0,   132.720,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,0,  100.0,   110.600,    33.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7168,'1 ',    26.830,    44.650,    44.650,    -9.740,1.04000,    0,   105.260,   0.00000,   0.32000,   0.00000,   0.00000,1.00000,0,  100.0,    87.720,    26.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7169,'1 ',    26.810,    44.650,    44.650,    -9.740,1.04000,    0,   105.260,   0.00000,   0.17000,   0.00000,   0.00000,1.00000,0,  100.0,    87.720,    26.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7170,'1 ',   350.865,   178.590,   178.590,   -38.950,1.04000,    0,   421.040,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,1,  100.0,   350.870,   105.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7189,'1 ',     2.110,     3.510,     3.510,    -0.770,1.03000,    0,     8.280,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,0,  100.0,     6.900,     2.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7190,'1 ',    14.680,     8.278,    24.430,    -5.330,1.03000,    0,    57.600,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,0,  100.0,    48.000,    14.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7191,'1 ',     0.000,     0.000,     2.550,    -0.550,1.03000,    0,     6.000,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7192,'1 ',    10.700,    12.067,    17.810,    -3.880,1.03000,    0,    42.000,   0.00000,   0.42000,   0.00000,   0.00000,1.00000,0,  100.0,    35.000,    10.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7193,'1 ',     2.290,     3.820,     3.820,    -0.830,1.03000,    0,     9.000,   0.00000,   0.41000,   0.00000,   0.00000,1.00000,0,  100.0,     7.500,     2.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7194,'1 ',   141.240,    29.003,   117.550,   -25.640,1.03000,    0,   277.140,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,0,  100.0,   230.950,    69.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7195,'1 ',   141.240,    24.762,   117.550,   -25.640,1.03000,    0,   277.140,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,   230.950,    69.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7196,'1 ',   230.946,   117.550,   117.550,   -25.640,1.03000,    0,   277.140,   0.00000,   0.30000,   0.00000,   0.00000,1.00000,1,  100.0,   230.950,    69.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7197,'1 ',    82.600,    60.620,   117.550,   -25.640,1.03000,    0,   277.140,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,0,  100.0,   230.950,    69.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7207,'1 ',     0.000,     0.000,     2.040,    -0.440,1.04000,    0,     4.800,   0.00000,   0.18000,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     1.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7208,'1 ',   700.119,   156.000,   389.390,   -84.920,1.04000,    0,   918.000,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,0,  100.0,   765.000,   229.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7209,'1 ',   233.950,    97.226,   389.390,   -84.920,1.04000,    0,   918.000,   0.00000,   0.43000,   0.00000,   0.00000,1.00000,0,  100.0,   765.000,   229.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7210,'1 ',    54.590,    27.796,    90.860,   -19.810,1.04000,    0,   214.200,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,0,  100.0,   178.500,    53.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7211,'1 ',    54.590,    39.228,    90.860,   -19.810,1.04000,    0,   214.200,   0.00000,   0.43000,   0.00000,   0.00000,1.00000,0,  100.0,   178.500,    53.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7212,'1 ',    54.590,    24.052,    90.860,   -19.810,1.04000,    0,   214.200,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,0,  100.0,   178.500,    53.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7266,'1 ',     0.000,   -33.810,   155.040,   -33.810,1.01000,    0,   365.520,   0.00000,   0.49000,   0.00000,   0.00000,1.00000,0,  100.0,   304.600,    91.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7267,'1 ',     0.000,   -10.060,    46.140,   -10.060,1.01000,    0,   108.770,   0.00000,   0.34000,   0.00000,   0.00000,1.00000,0,  100.0,    90.640,    27.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7268,'1 ',    62.500,   -10.060,    46.140,   -10.060,1.01000,    0,   108.770,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,0,  100.0,    90.640,    27.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7269,'1 ',    90.639,     3.453,    46.140,   -10.060,1.01000,    0,   108.770,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,1,  100.0,    90.640,    27.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7270,'1 ',   181.277,     8.065,    92.270,   -20.120,1.01000,    0,   217.540,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,1,  100.0,   181.280,    54.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7280,'1 ',     0.000,     0.000,    13.080,    -2.850,1.04000,    0,    30.840,   0.00000,   0.29000,   0.00000,   0.00000,1.00000,0,  100.0,    25.700,     7.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7281,'1 ',     0.000,     0.000,     7.640,    -1.670,1.04000,    0,    18.000,   0.00000,   0.18000,   0.00000,   0.00000,1.00000,0,  100.0,    15.000,     4.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7284,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.500,     2.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 7285,'1 ',    21.220,     0.000,     0.000,     0.000,1.04000,    0,    33.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.300,     8.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 7286,'1 ',    21.220,     0.000,     0.000,     0.000,1.04000,    0,    33.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.300,     8.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 7287,'1 ',    21.220,     0.000,     0.000,     0.000,1.04000,    0,    33.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.300,     8.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 7288,'1 ',    21.220,     0.000,     0.000,     0.000,1.04000,    0,    33.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.300,     8.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 7289,'1 ',    42.450,     0.000,     0.000,     0.000,1.04000,    0,    67.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.600,    16.980,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 7307,'1 ',    29.560,    49.210,    49.210,   -10.730,1.04000,    0,   116.020,   0.00000,   0.21000,   0.00000,   0.00000,1.00000,0,  100.0,    96.680,    29.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7308,'1 ',    29.560,    49.210,    49.210,   -10.730,1.04000,    0,   116.020,   0.00000,   0.19000,   0.00000,   0.00000,1.00000,0,  100.0,    96.680,    29.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7309,'1 ',     0.000,     0.000,    49.210,   -10.730,1.04000,    0,   116.020,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,0,  100.0,    96.680,    29.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7310,'1 ',    29.560,    27.883,    49.210,   -10.730,1.04000,    0,   116.020,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,0,  100.0,    96.680,    29.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7311,'1 ',   193.367,    98.420,    98.420,   -21.460,1.04000,    0,   232.040,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,1,  100.0,   193.370,    58.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7323,'1 ',    76.120,   -13.820,    63.360,   -13.820,1.02000,    0,   149.370,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,0,  100.0,   124.480,    37.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7324,'1 ',    76.120,   -10.343,    63.360,   -13.820,1.02000,    0,   149.370,   0.00000,   0.49000,   0.00000,   0.00000,1.00000,0,  100.0,   124.480,    37.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7325,'1 ',   124.478,    29.241,    63.360,   -13.820,1.02000,    0,   149.370,   0.00000,   0.18000,   0.00000,   0.00000,1.00000,1,  100.0,   124.480,    37.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7326,'1 ',    44.510,   -13.820,    63.360,   -13.820,1.02000,    0,   149.370,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,0,  100.0,   124.480,    37.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7329,'1 ',   101.899,    51.870,    51.870,   -11.310,1.04000,    0,   122.280,   0.00000,   0.30000,   0.00000,   0.00000,1.00000,1,  100.0,   101.900,    30.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7334,'1 ',     0.000,     0.000,     2.190,    -0.570,1.04000,    0,     5.640,   0.00000,   0.35000,   0.00000,   0.00000,1.00000,0,  100.0,     4.700,     1.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7335,'1 ',   408.265,   151.906,   211.330,   -55.330,1.04000,    0,   544.200,   0.00000,   0.39000,   0.00000,   0.00000,1.00000,0,  100.0,   453.500,   136.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7340,'1 ',     5.220,     0.000,     0.000,     0.000,1.00000,    0,    14.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.600,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 7349,'1 ',    95.980,    81.427,   159.740,   -34.830,1.04000,    0,   376.590,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,0,  100.0,   313.830,    94.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7350,'1 ',    95.980,    33.532,   159.740,   -34.830,1.04000,    0,   376.590,   0.00000,   0.38000,   0.00000,   0.00000,1.00000,0,  100.0,   313.830,    94.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7351,'1 ',    95.980,    25.142,   159.740,   -34.830,1.04000,    0,   376.590,   0.00000,   0.19000,   0.00000,   0.00000,1.00000,0,  100.0,   313.830,    94.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7352,'1 ',    95.980,    26.812,   159.740,   -34.830,1.04000,    0,   376.590,   0.00000,   0.34000,   0.00000,   0.00000,1.00000,0,  100.0,   313.830,    94.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7353,'1 ',   209.240,    37.763,   348.260,   -75.950,1.04000,    0,   821.040,   0.00000,   0.40000,   0.00000,   0.00000,1.00000,0,  100.0,   684.200,   205.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7354,'1 ',   684.189,   348.260,   348.260,   -75.950,1.04000,    0,   821.040,   0.00000,   0.24000,   0.00000,   0.00000,1.00000,1,  100.0,   684.200,   205.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7355,'1 ',   314.140,   121.280,   348.260,   -75.950,1.04000,    0,   821.040,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,0,  100.0,   684.200,   205.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7356,'1 ',   314.140,   131.040,   348.260,   -75.950,1.04000,    0,   821.040,   0.00000,   0.59000,   0.00000,   0.00000,1.00000,0,  100.0,   684.200,   205.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7357,'1 ',     4.980,     8.300,     8.300,    -1.810,1.04000,    0,    19.560,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,0,  100.0,    16.300,     4.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7358,'1 ',    68.870,    21.326,   114.630,   -25.000,1.04000,    0,   270.240,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,0,  100.0,   225.200,    67.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7359,'1 ',    68.870,    50.508,   114.630,   -25.000,1.04000,    0,   270.240,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,0,  100.0,   225.200,    67.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7360,'1 ',    68.870,    30.074,   114.630,   -25.000,1.04000,    0,   270.240,   0.00000,   0.19000,   0.00000,   0.00000,1.00000,0,  100.0,   225.200,    67.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7361,'1 ',    31.410,    18.643,    52.270,   -11.400,1.04000,    0,   123.240,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,0,  100.0,   102.700,    30.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7369,'1 ',   159.217,    18.919,    54.600,   -11.910,1.04000,    0,   128.720,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,0,  100.0,   107.270,    32.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7370,'1 ',   159.217,    14.881,    54.600,   -11.910,1.04000,    0,   128.720,   0.00000,   0.43000,   0.00000,   0.00000,1.00000,0,  100.0,   107.270,    32.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7371,'1 ',   159.217,    18.079,    54.600,   -11.910,1.04000,    0,   128.720,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,0,  100.0,   107.270,    32.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7372,'1 ',   159.217,    19.438,    54.600,   -11.910,1.04000,    0,   128.720,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,0,  100.0,   107.270,    32.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7373,'1 ',   159.217,    52.633,    54.600,   -11.910,1.04000,    0,   128.720,   0.00000,   0.25000,   0.00000,   0.00000,1.00000,0,  100.0,   107.270,    32.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7374,'1 ',   159.217,    24.150,    54.600,   -11.910,1.04000,    0,   128.720,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,0,  100.0,   107.270,    32.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7375,'1 ',   159.217,    22.567,    93.480,   -20.390,1.04000,    0,   220.390,   0.00000,   0.40000,   0.00000,   0.00000,1.00000,0,  100.0,   183.660,    55.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7376,'1 ',   159.217,    24.626,    93.480,   -20.390,1.04000,    0,   220.390,   0.00000,   0.32000,   0.00000,   0.00000,1.00000,0,  100.0,   183.660,    55.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7377,'1 ',   183.657,    93.480,    93.480,   -20.390,1.04000,    0,   220.390,   0.00000,   0.12000,   0.00000,   0.00000,1.00000,1,  100.0,   183.660,    55.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7378,'1 ',   112.580,    42.500,    93.480,   -20.390,1.04000,    0,   220.390,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,0,  100.0,   183.660,    55.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7379,'1 ',   112.580,    46.040,    93.480,   -20.390,1.04000,    0,   220.390,   0.00000,   0.40000,   0.00000,   0.00000,1.00000,0,  100.0,   183.660,    55.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7380,'1 ',   416.430,     0.000,     0.000,     0.000,1.00000,    0,  1156.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   925.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 7389,'1 ',   543.124,   401.257,   276.290,   -60.250,1.02000,    0,   651.360,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,1,  100.0,   542.800,   162.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7400,'1 ',    22.020,    -7.990,    36.650,    -7.990,1.00000,    0,    86.400,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,0,  100.0,    72.000,    21.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7400,'2 ',    22.020,    -7.990,    36.650,    -7.990,1.00000,    0,    86.400,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,    72.000,    21.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7400,'3 ',    22.020,    -7.990,    36.650,    -7.990,1.00000,    0,    86.400,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,0,  100.0,    72.000,    21.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7400,'4 ',    22.020,    -7.990,    36.650,    -7.990,1.00000,    0,    86.400,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,0,  100.0,    72.000,    21.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7400,'5 ',    44.040,   -15.980,    73.300,   -15.980,1.00000,    0,   172.800,   0.00000,   0.45000,   0.00000,   0.00000,1.00000,0,  100.0,   144.000,    43.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7400,'6 ',   446.393,   -49.550,   227.220,   -49.550,1.00000,    0,   535.680,   0.00000,   0.11000,   0.00000,   0.00000,1.00000,1,  100.0,   446.400,   133.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7406,'1 ',    19.300,    32.120,    32.120,    -7.000,1.04000,    0,    75.720,   0.00000,   0.18000,   0.00000,   0.00000,1.00000,0,  100.0,    63.100,    18.930,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7406,'2 ',   276.059,   151.432,   157.790,   -34.410,1.04000,    0,   372.000,   0.00000,   0.34000,   0.00000,   0.00000,1.00000,0,  100.0,   310.000,    93.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7413,'1 ',   783.626,     0.000,     0.000,     0.000,1.00000,    0,  2176.738,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1741.390,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 7414,'1 ',     0.000,     0.000,    52.120,   -11.370,1.03000,    0,   122.880,   0.00000,   0.16000,   0.00000,   0.00000,1.00000,0,  100.0,   102.400,    30.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7419,'1 ',    26.970,    -9.790,    44.890,    -9.790,1.00000,    0,   105.840,   0.00000,   0.32000,   0.00000,   0.00000,1.00000,0,  100.0,    88.200,    26.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7419,'2 ',    78.181,    -9.790,    44.890,    -9.790,1.00000,    0,   105.840,   0.00000,   0.19000,   0.00000,   0.00000,1.00000,0,  100.0,    88.200,    26.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7422,'1 ',   113.168,     3.460,     3.460,    -0.750,1.04000,    0,     8.160,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,0,  100.0,     6.800,     2.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7422,'10',   113.499,    87.650,    87.650,   -19.110,1.04000,    0,   206.640,   0.00000,   0.11000,   0.00000,   0.00000,1.00000,0,  100.0,   172.200,    51.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7422,'11',   172.197,    87.650,    87.650,   -19.110,1.04000,    0,   206.640,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,1,  100.0,   172.200,    51.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7422,'2 ',   113.168,    57.260,    57.260,   -12.490,1.04000,    0,   135.000,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,0,  100.0,   112.500,    33.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7422,'3 ',   113.168,    57.260,    57.260,   -12.490,1.04000,    0,   135.000,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,0,  100.0,   112.500,    33.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7422,'4 ',   113.168,    57.260,    57.260,   -12.490,1.04000,    0,   135.000,   0.00000,   0.21000,   0.00000,   0.00000,1.00000,0,  100.0,   112.500,    33.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7422,'5 ',   113.168,    57.260,    57.260,   -12.490,1.04000,    0,   135.000,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,0,  100.0,   112.500,    33.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7422,'6 ',   113.168,    70.919,    97.270,   -21.210,1.04000,    0,   229.320,   0.00000,   0.43000,   0.00000,   0.00000,1.00000,0,  100.0,   191.100,    57.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7422,'7 ',   113.168,    70.919,    87.650,   -19.110,1.04000,    0,   206.640,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,0,  100.0,   172.200,    51.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7422,'8 ',   113.833,    87.650,    87.650,   -19.110,1.04000,    0,   206.640,   0.00000,   0.38000,   0.00000,   0.00000,1.00000,0,  100.0,   172.200,    51.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7422,'9 ',   113.168,    87.650,    87.650,   -19.110,1.04000,    0,   206.640,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,0,  100.0,   172.200,    51.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7428,'1 ',   100.519,    51.160,    51.160,   -11.160,1.04000,    0,   120.620,   0.00000,   0.17000,   0.00000,   0.00000,1.00000,1,  100.0,   100.520,    30.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7428,'10',    39.000,    10.627,    66.170,   -14.430,1.04000,    0,   156.000,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,0,  100.0,   130.000,    39.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7428,'11',    39.000,    10.627,    66.170,   -14.430,1.04000,    0,   156.000,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,0,  100.0,   130.000,    39.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7428,'2 ',    30.160,    10.627,    51.160,   -11.160,1.04000,    0,   120.620,   0.00000,   0.49000,   0.00000,   0.00000,1.00000,0,  100.0,   100.520,    30.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7428,'3 ',    61.850,    50.580,    51.160,   -11.160,1.04000,    0,   120.620,   0.00000,   0.21000,   0.00000,   0.00000,1.00000,0,  100.0,   100.520,    30.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7428,'4 ',    61.850,    50.580,    51.160,   -11.160,1.04000,    0,   120.620,   0.00000,   0.41000,   0.00000,   0.00000,1.00000,0,  100.0,   100.520,    30.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7428,'5 ',    30.160,    10.627,    51.160,   -11.160,1.04000,    0,   120.620,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,0,  100.0,   100.520,    30.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7428,'6 ',    30.160,    10.627,    51.160,   -11.160,1.04000,    0,   120.620,   0.00000,   0.21000,   0.00000,   0.00000,1.00000,0,  100.0,   100.520,    30.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7428,'7 ',    22.500,    10.627,    38.170,    -8.330,1.04000,    0,    90.000,   0.00000,   0.33000,   0.00000,   0.00000,1.00000,0,  100.0,    75.000,    22.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7428,'8 ',     0.000,     0.000,    41.230,    -8.990,1.04000,    0,    97.200,   0.00000,   0.34000,   0.00000,   0.00000,1.00000,0,  100.0,    81.000,    24.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7428,'9 ',     3.510,     5.960,     5.960,    -1.300,1.04000,    0,    14.040,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,0,  100.0,    11.700,     3.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8012,'1 ',    74.700,     0.000,     0.000,     0.000,1.00000,    0,   207.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   166.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 8024,'1 ',    33.000,     0.000,     0.000,     0.000,1.04000,    0,    52.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.000,    13.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 8033,'1 ',     0.000,     0.000,   119.580,   -26.080,1.04000,    0,   281.910,   0.00000,   0.35000,   0.00000,   0.00000,1.00000,0,  100.0,   234.930,    70.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8034,'1 ',     0.000,     0.000,   119.580,   -26.080,1.04000,    0,   281.910,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,0,  100.0,   234.930,    70.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8035,'1 ',     0.000,     0.000,   119.580,   -26.080,1.04000,    0,   281.910,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,0,  100.0,   234.930,    70.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8036,'1 ',     0.000,     0.000,   119.580,   -26.080,1.04000,    0,   281.910,   0.00000,   0.30000,   0.00000,   0.00000,1.00000,0,  100.0,   234.930,    70.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8046,'1 ',    51.800,   -19.170,    87.890,   -19.170,1.01000,    0,   207.200,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,   172.670,    51.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8047,'1 ',     0.000,     0.000,    87.890,   -19.170,1.01000,    0,   207.200,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,0,  100.0,   172.670,    51.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8048,'1 ',    51.800,    63.896,    87.890,   -19.170,1.04000,    0,   207.200,   0.00000,   0.41000,   0.00000,   0.00000,1.00000,0,  100.0,   172.670,    51.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8049,'1 ',   154.230,   -19.170,    87.890,   -19.170,1.01000,    0,   207.200,   0.00000,   0.37000,   0.00000,   0.00000,1.00000,1,  100.0,   172.670,    51.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8050,'1 ',     0.000,     0.000,    87.890,   -19.170,1.01000,    0,   207.200,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,0,  100.0,   172.670,    51.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8051,'1 ',     0.000,     0.000,    87.890,   -19.170,1.01000,    0,   207.200,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,0,  100.0,   172.670,    51.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8060,'1 ',     0.000,     0.000,   276.520,   -72.390,1.00000,    0,   712.080,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,0,  100.0,   593.400,   178.020,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8061,'1 ',     0.000,     0.000,   276.520,   -72.390,1.00000,    0,   712.080,   0.00000,   0.39000,   0.00000,   0.00000,1.00000,0,  100.0,   593.400,   178.020,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8066,'1 ',   364.059,     0.000,     0.000,     0.000,1.00000,    0,  1011.275,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   809.020,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 8070,'1 ',     0.000,     0.000,   431.000,  -112.840,1.00000,    0,  1109.880,   0.00000,   0.44000,   0.00000,   0.00000,1.00000,0,  100.0,   924.900,   277.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8071,'1 ',   305.069,  -111.938,   431.000,  -112.840,1.00000,    0,  1109.880,   0.00000,   0.34000,   0.00000,   0.00000,1.00000,1,  100.0,   924.900,   277.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8077,'1 ',   140.940,   -17.637,   119.560,   -26.070,1.03000,    0,   281.880,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,0,  100.0,   234.900,    70.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8078,'1 ',   140.940,   -17.159,   119.560,   -26.070,1.03000,    0,   281.880,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,0,  100.0,   234.900,    70.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8079,'1 ',   147.949,   -26.070,   119.560,   -26.070,1.03000,    0,   281.880,   0.00000,   0.20000,   0.00000,   0.00000,1.00000,1,  100.0,   234.900,    70.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8080,'1 ',   147.949,   -26.070,   119.560,   -26.070,1.03000,    0,   281.880,   0.00000,   0.48000,   0.00000,   0.00000,1.00000,1,  100.0,   234.900,    70.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8087,'1 ',     0.000,     0.000,   418.330,  -109.520,1.04000,    0,  1077.240,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,0,  100.0,   897.700,   269.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8088,'1 ',   296.097,   167.339,   418.330,  -109.520,1.04000,    0,  1077.240,   0.00000,   0.14000,   0.00000,   0.00000,1.00000,1,  100.0,   897.700,   269.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8091,'1 ',   134.640,   -66.361,   116.781,  -116.781,1.00000,    0,   374.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   299.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 8099,'1 ',    85.500,     0.000,     0.000,     0.000,1.04000,    0,   136.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.000,    34.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 8115,'1 ',     0.000,     0.000,     4.660,    -1.220,1.04000,    0,    12.000,   0.00000,   0.29000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8116,'1 ',     0.000,     0.000,   163.890,   -42.910,1.04000,    0,   422.040,   0.00000,   0.46000,   0.00000,   0.00000,1.00000,0,  100.0,   351.700,   105.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8117,'1 ',    18.216,    22.268,   163.890,   -42.910,1.04000,    0,   422.040,   0.00000,   0.35000,   0.00000,   0.00000,1.00000,0,  100.0,   351.700,   105.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8129,'1 ',   198.000,   -44.103,   307.560,   -80.520,1.03000,    0,   792.000,   0.00000,   0.39000,   0.00000,   0.00000,1.00000,0,  100.0,   660.000,   198.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8130,'1 ',   198.000,   -18.723,   307.560,   -80.520,1.03000,    0,   792.000,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,0,  100.0,   660.000,   198.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8131,'1 ',   589.518,   -80.520,   307.560,   -80.520,1.03000,    0,   792.000,   0.00000,   0.30000,   0.00000,   0.00000,1.00000,1,  100.0,   660.000,   198.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8147,'1 ',     0.000,     0.000,     1.860,    -0.490,1.03000,    0,     4.800,   0.00000,   0.22000,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     1.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8147,'2 ',     0.000,     0.000,   111.510,   -29.190,1.03000,    0,   287.160,   0.00000,   0.12000,   0.00000,   0.00000,1.00000,0,  100.0,   239.300,    71.790,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8152,'1 ',     0.000,     0.000,    11.200,    -2.440,1.00000,    0,    26.400,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,0,  100.0,    22.000,     6.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8155,'1 ',     0.000,     0.000,    81.360,   -21.300,1.00000,    0,   209.520,   0.00000,   0.34000,   0.00000,   0.00000,1.00000,0,  100.0,   174.600,    52.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8155,'2 ',    57.590,   -21.300,    81.360,   -21.300,1.00000,    0,   209.520,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,1,  100.0,   174.600,    52.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8158,'1 ',     0.000,     0.000,    53.440,   -11.650,1.00000,    0,   126.000,   0.00000,   0.32000,   0.00000,   0.00000,1.00000,0,  100.0,   105.000,    31.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 8158,'2 ',     0.000,     0.000,    49.980,   -10.900,1.00000,    0,   117.840,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,0,  100.0,    98.200,    29.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
@!   I,     J,'CKT',     R,          X,         B,                    'N A M E'                 ,   RATE1,   RATE2,   RATE3,   RATE4,   RATE5,   RATE6,   RATE7,   RATE8,   RATE9,  RATE10,  RATE11,  RATE12,    GI,       BI,       GJ,       BJ,STAT,MET,  LEN,  O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4
  1001,  1064,'1 ',5.24000E-3,3.58000E-2,6.09000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1001,  1064,'2 ',5.24000E-3,3.58000E-2,6.09000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1001,  1071,'1 ',4.35000E-3,2.80800E-2,5.36000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1001,  1071,'2 ',4.35000E-3,2.80800E-2,5.36000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1002,  1007,'1 ',7.77600E-2,4.66930E-1,6.33600E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1010,  1002,'1 ',5.55200E-2,1.35700E-1,1.77700E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1022,  1003,'1 ',4.85000E-3,2.01200E-2,3.41000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1022,  1003,'10',4.85000E-3,2.01200E-2,3.41000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1055,  1003,'1 ',1.57400E-2,3.78200E-2,5.13000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1055,  1003,'10',1.57400E-2,3.78200E-2,5.13000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1055,  1003,'20',1.57400E-2,3.78200E-2,5.13000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1055,  1003,'30',1.57400E-2,3.78200E-2,5.13000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1004,  3133,'1 ',4.20000E-3,3.00000E-2,5.50000E-2,'                                        ',  523.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1004,  3133,'10',4.20000E-3,3.00000E-2,5.50000E-2,'                                        ',  523.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1025,  1005,'1 ',1.84200E-2,8.21000E-2,1.20400E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1025,  1005,'10',1.84200E-2,8.21000E-2,1.20400E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1025,  1005,'20',1.84200E-2,8.21000E-2,1.20400E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1025,  1005,'30',1.84200E-2,8.21000E-2,1.20400E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1025,  1005,'40',1.84200E-2,8.21000E-2,1.20400E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1005,  1061,'1 ',5.99000E-3,2.48400E-2,4.22000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1005,  1061,'10',5.99000E-3,2.48400E-2,4.22000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1067,  1005,'1 ',1.71100E-2,4.18100E-2,5.48000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1067,  1005,'10',1.71100E-2,4.18100E-2,5.48000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1067,  1005,'20',1.71100E-2,4.18100E-2,5.48000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1067,  1005,'30',1.71100E-2,4.18100E-2,5.48000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1067,  1005,'40',1.71100E-2,4.18100E-2,5.48000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1067,  1005,'50',1.71100E-2,4.18100E-2,5.48000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1067,  1005,'60',1.71100E-2,4.18100E-2,5.48000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1067,  1005,'70',1.71100E-2,4.18100E-2,5.48000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1067,  1005,'80',1.71100E-2,4.18100E-2,5.48000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1067,  1005,'90',1.71100E-2,4.18100E-2,5.48000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1067,  1005,'99',1.71100E-2,4.18100E-2,5.48000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1007,  1015,'1 ',6.22400E-2,3.73750E-1,5.07200E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1031,  1007,'1 ',4.80300E-2,2.74340E-1,4.12300E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1031,  1007,'10',4.80300E-2,2.74340E-1,4.12300E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1031,  1007,'20',4.80300E-2,2.74340E-1,4.12300E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1008,  1032,'1 ',4.50100E-2,1.10020E-1,1.44100E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1008,  1032,'10',4.50100E-2,1.10020E-1,1.44100E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1008,  1032,'20',4.50100E-2,1.10020E-1,1.44100E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1008,  1032,'30',4.50100E-2,1.10020E-1,1.44100E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 0,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1008,  1069,'1 ',8.30000E-3,3.62800E-2,5.53000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1008,  1069,'10',8.30000E-3,3.62800E-2,5.53000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 0,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1010,  1015,'1 ',4.70300E-2,2.82430E-1,3.83300E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1010,  1030,'1 ',6.16000E-2,3.69900E-1,5.02000E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1012,  1087,'1 ',4.93400E-2,2.04690E-1,3.47300E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1012,  1087,'10',4.93400E-2,2.04690E-1,3.47300E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1012,  1087,'20',4.93400E-2,2.04690E-1,3.47300E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3051,  1012,'1 ',5.71000E-2,2.49770E-1,3.80400E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3051,  1012,'10',5.71000E-2,2.49770E-1,3.80400E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3051,  1012,'20',5.71000E-2,2.49770E-1,3.80400E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1013,  1031,'1 ',4.50900E-2,2.70780E-1,3.67500E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1013,  1031,'10',4.50900E-2,2.70780E-1,3.67500E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1013,  1031,'20',4.50900E-2,2.70780E-1,3.67500E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1047,  1013,'1 ',9.47000E-3,6.11700E-2,1.16700E-2,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1086,  1013,'1 ',7.90000E-2,1.93110E-1,2.52900E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1014,  1047,'1 ',3.56600E-2,1.47940E-1,2.51000E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1014,  1047,'10',3.56600E-2,1.47940E-1,2.51000E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1014,  1083,'1 ',4.10500E-2,1.82930E-1,2.68200E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1014,  1083,'10',4.10500E-2,1.82930E-1,2.68200E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1016,  1034,'1 ',1.82800E-2,1.09760E-1,1.48900E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1016,  1034,'10',1.82800E-2,1.09760E-1,1.48900E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1016,  1034,'20',1.82800E-2,1.09760E-1,1.48900E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1016,  1034,'30',1.82800E-2,1.09760E-1,1.48900E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1016,  1034,'40',1.82800E-2,1.09760E-1,1.48900E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1016,  1034,'50',1.82800E-2,1.09760E-1,1.48900E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1016,  1034,'60',1.82800E-2,1.09760E-1,1.48900E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1016,  1034,'70',1.82800E-2,1.09760E-1,1.48900E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1016,  1034,'80',1.82800E-2,1.09760E-1,1.48900E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1016,  1034,'90',1.82800E-2,1.09760E-1,1.48900E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1068,  1016,'1 ',2.77300E-2,1.58370E-1,2.38000E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1018,  1017,'1 ',3.22700E-2,7.88700E-2,1.03300E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1018,  1017,'10',3.22700E-2,7.88700E-2,1.03300E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1018,  1017,'20',3.22700E-2,7.88700E-2,1.03300E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1017,  1029,'1 ',3.24400E-2,1.41880E-1,2.16100E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1037,  1017,'1 ',7.52000E-3,3.35200E-2,4.91000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1037,  1017,'10',7.52000E-3,3.35200E-2,4.91000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1037,  1017,'20',7.52000E-3,3.35200E-2,4.91000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1037,  1017,'30',7.52000E-3,3.35200E-2,4.91000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1047,  1017,'1 ',3.60000E-2,1.56000E-1,2.40000E-2,'                                        ',  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1047,  1017,'10',3.60000E-2,1.56000E-1,2.40000E-2,'                                        ',  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1047,  1017,'20',3.60000E-2,1.56000E-1,2.40000E-2,'                                        ',  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1047,  1017,'30',3.60000E-2,1.56000E-1,2.40000E-2,'                                        ',  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1047,  1017,'40',3.60000E-2,1.56000E-1,2.40000E-2,'                                        ',  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1024,  1018,'1 ',1.09400E-2,6.57200E-2,8.92000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1024,  1018,'10',1.09400E-2,6.57200E-2,8.92000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1024,  1018,'20',1.09400E-2,6.57200E-2,8.92000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1019,  1040,'1 ',4.97800E-2,2.06510E-1,3.50400E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1019,  1040,'10',4.97800E-2,2.06510E-1,3.50400E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1019,  1040,'20',4.97800E-2,2.06510E-1,3.50400E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1019,  1040,'30',4.97800E-2,2.06510E-1,3.50400E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1019,  1040,'40',4.97800E-2,2.06510E-1,3.50400E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1019,  1040,'50',4.97800E-2,2.06510E-1,3.50400E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1019,  1040,'60',4.97800E-2,2.06510E-1,3.50400E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1019,  1045,'1 ',1.52200E-2,3.72000E-2,4.87000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1019,  1045,'10',1.52200E-2,3.72000E-2,4.87000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1019,  1071,'1 ',4.40000E-3,2.80000E-2,5.40000E-3,'                                        ',  225.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1071,  1019,'10',4.40000E-3,2.80000E-2,5.40000E-3,'                                        ',  225.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1071,  1019,'2 ',4.40000E-3,2.80000E-2,5.40000E-3,'                                        ',  225.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1019,  1084,'1 ',3.00000E-2,1.60000E-1,2.50000E-2,'                                        ',  220.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1019,  1084,'10',3.00000E-2,1.60000E-1,2.50000E-2,'                                        ',  220.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 0,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1025,  1020,'1 ',8.28000E-3,3.43400E-2,5.83000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1025,  1020,'10',8.28000E-3,3.43400E-2,5.83000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1025,  1020,'20',8.28000E-3,3.43400E-2,5.83000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1025,  1020,'30',8.28000E-3,3.43400E-2,5.83000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1025,  1020,'40',8.28000E-3,3.43400E-2,5.83000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1025,  1020,'50',8.28000E-3,3.43400E-2,5.83000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1084,  1020,'1 ',1.05600E-2,6.33700E-2,8.60000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1020,  3059,'1 ',1.89000E-2,6.00000E-2,6.00000E-3,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1020,  3059,'10',1.89000E-2,6.00000E-2,6.00000E-3,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1020,  3059,'20',1.89000E-2,6.00000E-2,6.00000E-3,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1020,  3059,'30',1.89000E-2,6.00000E-2,6.00000E-3,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1020,  3130,'1 ',9.96000E-3,6.93800E-2,1.13400E-2,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1020,  3130,'10',9.96000E-3,6.93800E-2,1.13400E-2,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 0,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1022,  1028,'1 ',1.43300E-2,9.25300E-2,1.76500E-2,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1022,  1028,'2 ',1.43300E-2,9.25300E-2,1.76500E-2,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1024,  1090,'1 ',1.41400E-2,6.30300E-2,9.24000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1024,  1090,'10',1.41400E-2,6.30300E-2,9.24000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1024,  1090,'20',1.41400E-2,6.30300E-2,9.24000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1027,  1045,'1 ',2.50500E-2,1.09570E-1,1.66900E-2,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1056,  1027,'1 ',3.12100E-2,7.63000E-2,9.99000E-3,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1056,  1027,'10',3.12100E-2,7.63000E-2,9.99000E-3,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1028,  3109,'1 ',4.28000E-3,1.87500E-2,2.86000E-3,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1028,  3109,'10',4.28000E-3,1.87500E-2,2.86000E-3,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1028,  3109,'20',4.28000E-3,1.87500E-2,2.86000E-3,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1029,  1056,'1 ',2.05400E-2,1.17330E-1,1.76300E-2,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1030,  1038,'1 ',7.40400E-2,4.22850E-1,6.35400E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1083,  1030,'1 ',6.53700E-2,3.73340E-1,5.61000E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1032,  1036,'1 ',1.95600E-2,1.17460E-1,1.59400E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1032,  1036,'10',1.95600E-2,1.17460E-1,1.59400E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1038,  1032,'1 ',4.50000E-2,1.10000E-1,1.50000E-2,'                                        ',  155.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1038,  1032,'10',4.50000E-2,1.10000E-1,1.50000E-2,'                                        ',  155.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1038,  1032,'20',4.50000E-2,1.10000E-1,1.50000E-2,'                                        ',  155.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1038,  1032,'30',4.50000E-2,1.10000E-1,1.50000E-2,'                                        ',  155.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1038,  1032,'40',4.50000E-2,1.10000E-1,1.50000E-2,'                                        ',  155.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1038,  1032,'50',4.50000E-2,1.10000E-1,1.50000E-2,'                                        ',  155.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1038,  1032,'60',4.50000E-2,1.10000E-1,1.50000E-2,'                                        ',  155.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1038,  1032,'70',4.50000E-2,1.10000E-1,1.50000E-2,'                                        ',  155.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1038,  1032,'80',4.50000E-2,1.10000E-1,1.50000E-2,'                                        ',  155.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1038,  1032,'90',4.50000E-2,1.10000E-1,1.50000E-2,'                                        ',  155.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1033,  1081,'1 ',3.00000E-3,3.10000E-2,5.90000E-2,'                                        ',  548.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1033,  1081,'10',3.00000E-3,3.10000E-2,5.90000E-2,'                                        ',  548.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1033,  1081,'20',3.00000E-3,3.10000E-2,5.90000E-2,'                                        ',  548.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1033,  1081,'30',3.00000E-3,3.10000E-2,5.90000E-2,'                                        ',  548.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1033,  3050,'1 ',1.39000E-2,1.36000E-1,2.62000E-1,'                                        ',  647.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1033,  3050,'10',1.39000E-2,1.36000E-1,2.62000E-1,'                                        ',  647.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1067,  1034,'1 ',7.95000E-3,4.77100E-2,6.47000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1067,  1034,'10',7.95000E-3,4.77100E-2,6.47000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1067,  1034,'20',7.95000E-3,4.77100E-2,6.47000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1067,  1034,'30',7.95000E-3,4.77100E-2,6.47000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1067,  1034,'40',7.95000E-3,4.77100E-2,6.47000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1067,  1034,'50',7.95000E-3,4.77100E-2,6.47000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1067,  1034,'60',7.95000E-3,4.77100E-2,6.47000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1067,  1034,'70',7.95000E-3,4.77100E-2,6.47000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1067,  1034,'80',7.95000E-3,4.77100E-2,6.47000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1067,  1034,'90',7.95000E-3,4.77100E-2,6.47000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1067,  1034,'98',7.95000E-3,4.77100E-2,6.47000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1067,  1034,'99',7.95000E-3,4.77100E-2,6.47000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1088,  1036,'1 ',2.06500E-2,1.17930E-1,1.77200E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1037,  1071,'1 ',6.69000E-3,4.31900E-2,8.24000E-3,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1037,  1071,'10',6.69000E-3,4.31900E-2,8.24000E-3,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1037,  1071,'20',6.69000E-3,4.31900E-2,8.24000E-3,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1082,  1038,'1 ',1.11500E-2,4.96900E-2,7.29000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1082,  1038,'10',1.11500E-2,4.96900E-2,7.29000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 0,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1083,  1038,'1 ',1.00000E-2,5.00000E-2,7.00000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1083,  1038,'10',1.00000E-2,5.00000E-2,7.00000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1083,  1038,'20',1.00000E-2,5.00000E-2,7.00000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1083,  1038,'30',1.00000E-2,5.00000E-2,7.00000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1083,  1038,'40',1.00000E-2,5.00000E-2,7.00000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1083,  1038,'50',1.00000E-2,5.00000E-2,7.00000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1040,  1090,'1 ',2.99100E-2,1.33290E-1,1.95500E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1040,  1090,'10',2.99100E-2,1.33290E-1,1.95500E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 0,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1065,  1041,'1 ',3.86000E-3,2.20300E-2,3.31000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1041,  1067,'1 ',3.93000E-3,1.72200E-2,2.62000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1044,  3019,'1 ',3.85700E-2,1.71920E-1,2.52100E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1044,  3019,'10',3.85700E-2,1.71920E-1,2.52100E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3130,  1044,'1 ',2.73100E-2,1.90290E-1,3.11100E-2,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1045,  1064,'1 ',5.45000E-3,3.79400E-2,6.20000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1087,  1046,'1 ',3.26200E-2,1.42690E-1,2.17300E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1087,  1046,'10',3.26200E-2,1.42690E-1,2.17300E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 0,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1046,  3009,'1 ',5.65400E-2,2.34540E-1,3.98000E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1046,  3009,'10',5.65400E-2,2.34540E-1,3.98000E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1046,  3009,'20',5.65400E-2,2.34540E-1,3.98000E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1046,  3009,'30',5.65400E-2,2.34540E-1,3.98000E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1046,  3009,'40',5.65400E-2,2.34540E-1,3.98000E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1046,  3009,'50',5.65400E-2,2.34540E-1,3.98000E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1046,  3009,'60',5.65400E-2,2.34540E-1,3.98000E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1046,  3009,'70',5.65400E-2,2.34540E-1,3.98000E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1047,  1085,'1 ',9.47000E-3,6.11700E-2,1.16700E-2,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1053,  1081,'1 ',3.00000E-3,3.00000E-2,6.00000E-2,'                                        ',  548.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1054,  1056,'1 ',2.20200E-2,9.63300E-2,1.46700E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1089,  1054,'1 ',8.73700E-2,2.13570E-1,2.79600E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1055,  1089,'1 ',4.98200E-2,1.21790E-1,1.59500E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1055,  1089,'10',4.98200E-2,1.21790E-1,1.59500E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1056,  1061,'1 ',2.26700E-2,1.29460E-1,1.94500E-2,'                                        ',  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1056,  1061,'10',2.26700E-2,1.29460E-1,1.94500E-2,'                                        ',  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1056,  1065,'1 ',2.26900E-2,1.29620E-1,1.94800E-2,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1069,  1058,'1 ',7.40000E-3,5.15500E-2,8.43000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1069,  1058,'2 ',7.40000E-3,5.15500E-2,8.43000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1058,  1087,'1 ',1.57300E-2,1.09560E-1,1.79100E-2,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1058,  1087,'2 ',1.57300E-2,1.09560E-1,1.79100E-2,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1061,  3042,'1 ',5.40000E-2,1.80000E-1,2.80000E-2,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1061,  3042,'10',5.40000E-2,1.80000E-1,2.80000E-2,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1088,  1068,'1 ',2.96200E-2,1.69210E-1,2.54300E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1088,  1068,'10',2.96200E-2,1.69210E-1,2.54300E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 0,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1082,  1069,'1 ',2.13700E-2,9.52000E-2,1.39600E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1082,  1069,'10',2.13700E-2,9.52000E-2,1.39600E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3048,  1079,'1 ',1.30000E-3,1.50000E-2,1.02000E0,'                                        ', 2300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3048,  1079,'2 ',1.30000E-3,1.50000E-2,1.02000E0,'                                        ', 2300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1079,  5120,'1 ',3.00000E-3,3.00000E-2,2.05000E0,'                                        ', 2300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1081,  3058,'1 ',9.10000E-3,8.90000E-2,1.71000E-1,'                                        ',  548.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1081,  3058,'10',9.10000E-3,8.90000E-2,1.71000E-1,'                                        ',  548.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1081,  3058,'20',9.10000E-3,8.90000E-2,1.71000E-1,'                                        ',  548.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1081,  3058,'30',9.10000E-3,8.90000E-2,1.71000E-1,'                                        ',  548.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1084,  3130,'1 ',2.04900E-2,9.13100E-2,1.33900E-2,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1085,  1086,'1 ',3.39200E-2,1.48380E-1,2.26000E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1090,  1085,'1 ',2.01800E-2,1.37860E-1,2.34600E-2,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2029,  1091,'1 ',3.89000E-2,1.71440E-1,7.98000E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2029,  1091,'10',3.89000E-2,1.71440E-1,7.98000E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2029,  1091,'20',3.89000E-2,1.71440E-1,7.98000E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2029,  1091,'30',3.89000E-2,1.71440E-1,7.98000E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2029,  1091,'40',3.89000E-2,1.71440E-1,7.98000E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2029,  1091,'50',3.89000E-2,1.71440E-1,7.98000E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2029,  1091,'60',3.89000E-2,1.71440E-1,7.98000E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1091,  2048,'1 ',2.19300E-2,9.66700E-2,4.50000E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2098,  1091,'1 ',5.54000E-3,2.44300E-2,1.13700E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2098,  1091,'10',5.54000E-3,2.44300E-2,1.13700E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2098,  1091,'20',5.54000E-3,2.44300E-2,1.13700E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2098,  1091,'30',5.54000E-3,2.44300E-2,1.13700E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2098,  1091,'40',5.54000E-3,2.44300E-2,1.13700E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2098,  1091,'50',5.54000E-3,2.44300E-2,1.13700E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2098,  1091,'60',5.54000E-3,2.44300E-2,1.13700E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2022,  2001,'1 ',8.39000E-3,3.69700E-2,1.72100E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2027,  2001,'1 ',9.55000E-3,4.06200E-2,2.03200E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2021,  2002,'1 ',9.70000E-4,1.17500E-2,7.80320E-1,'                                        ', 2295.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2002,  2101,'1 ',3.10000E-4,3.70000E-3,2.45730E-1,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2038,  2003,'1 ',3.53000E-3,2.06700E-2,1.03200E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2003,  2047,'1 ',1.30000E-3,9.90000E-3,5.20000E-3,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2007,  2114,'1 ',8.88000E-3,5.20700E-2,2.60000E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2007,  2122,'1 ',8.61000E-3,3.66100E-2,1.83100E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2014,  2008,'1 ',2.25300E-2,9.93100E-2,4.62300E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2008,  2052,'1 ',1.87700E-2,8.27100E-2,3.85000E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2009,  2049,'1 ',1.22400E-2,7.17600E-2,3.58300E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2009,  2049,'10',1.22400E-2,7.17600E-2,3.58300E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2009,  2049,'20',1.22400E-2,7.17600E-2,3.58300E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2009,  2049,'30',1.22400E-2,7.17600E-2,3.58300E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2009,  2082,'1 ',7.35000E-3,3.12600E-2,1.56300E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2009,  2082,'10',7.35000E-3,3.12600E-2,1.56300E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2009,  2082,'20',7.35000E-3,3.12600E-2,1.56300E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2009,  2082,'30',7.35000E-3,3.12600E-2,1.56300E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2109,  2009,'1 ',7.25000E-3,3.08400E-2,1.54200E-2,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2061,  2010,'1 ',2.43900E-2,1.07480E-1,5.00300E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2061,  2010,'10',2.43900E-2,1.07480E-1,5.00300E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2010,  2079,'1 ',2.06100E-2,9.08300E-2,4.22800E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2010,  2091,'1 ',2.46100E-2,1.04670E-1,5.23500E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2010,  2091,'10',2.46100E-2,1.04670E-1,5.23500E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2127,  2011,'1 ',1.08000E-3,1.30700E-2,8.68270E-1,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2012,  2041,'1 ',1.24500E-2,5.29700E-2,2.64900E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2012,  2041,'10',1.24500E-2,5.29700E-2,2.64900E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2012,  2041,'20',1.24500E-2,5.29700E-2,2.64900E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2012,  2041,'30',1.24500E-2,5.29700E-2,2.64900E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2012,  2052,'1 ',2.00800E-2,8.85100E-2,4.12000E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2093,  2012,'1 ',1.02900E-2,4.53600E-2,2.11100E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2093,  2012,'10',1.02900E-2,4.53600E-2,2.11100E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2012,  2123,'1 ',9.95000E-3,4.23000E-2,2.11500E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2012,  2123,'10',9.95000E-3,4.23000E-2,2.11500E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2014,  2029,'1 ',1.85900E-2,7.90800E-2,3.95500E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2015,  2037,'1 ',8.62000E-3,3.79900E-2,1.76900E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5014,  2015,'1 ',9.61000E-3,4.23700E-2,1.97200E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2043,  2016,'1 ',5.93000E-3,2.61400E-2,1.21700E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2069,  2016,'1 ',8.40000E-3,3.70500E-2,1.72500E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2017,  2096,'1 ',2.53000E-3,3.06800E-2,2.03836E0,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2017,  2127,'1 ',8.90000E-4,1.08100E-2,7.18460E-1,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2018,  2093,'1 ',1.16300E-2,5.12500E-2,2.38600E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2018,  2093,'10',1.16300E-2,5.12500E-2,2.38600E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2045,  2020,'1 ',9.70000E-4,5.48000E-3,2.95000E-3,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2055,  2020,'1 ',1.02000E-3,7.44000E-3,4.22000E-3,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2113,  2021,'1 ',1.00000E-4,1.24000E-3,8.20700E-2,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2022,  2040,'1 ',2.20700E-2,9.39100E-2,4.69700E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2064,  2022,'1 ',5.58000E-3,3.15600E-2,1.69700E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2025,  2055,'1 ',2.30000E-3,1.01600E-2,4.73000E-3,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2067,  2025,'1 ',3.17000E-3,1.40000E-2,6.51000E-3,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2058,  2026,'1 ',2.47500E-2,1.05260E-1,5.26400E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2128,  2026,'1 ',1.20700E-2,5.31800E-2,2.47500E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2027,  2090,'1 ',1.69200E-2,7.45500E-2,3.47000E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2028,  2045,'1 ',3.63000E-3,2.12900E-2,1.06300E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2028,  2109,'1 ',1.02600E-2,4.52000E-2,2.10400E-2,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2112,  2028,'1 ',3.69000E-3,2.16100E-2,1.07900E-2,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2030,  2106,'1 ',1.18000E-2,5.19900E-2,2.42000E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2122,  2030,'1 ',7.37000E-3,4.32000E-2,2.15700E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2031,  2048,'1 ',2.39800E-2,1.05670E-1,4.91900E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2031,  2087,'1 ',2.17700E-2,9.25900E-2,4.63100E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2032,  2114,'1 ',1.09700E-2,4.83400E-2,2.25000E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2122,  2032,'1 ',1.41400E-2,6.23200E-2,2.90100E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2129,  2033,'1 ',5.22000E-3,2.29800E-2,1.07000E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2033,  5288,'1 ',9.25000E-3,3.93500E-2,1.96800E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2034,  2043,'1 ',4.39000E-3,1.86700E-2,9.34000E-3,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2046,  2034,'1 ',4.68000E-3,1.99300E-2,9.97000E-3,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2035,  2066,'1 ',1.41100E-2,8.27200E-2,4.13100E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2035,  2066,'10',1.41100E-2,8.27200E-2,4.13100E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2035,  2091,'1 ',1.86300E-2,1.05280E-1,5.66300E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2036,  2055,'1 ',2.16000E-3,9.20000E-3,4.60000E-3,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2036,  2055,'10',2.16000E-3,9.20000E-3,4.60000E-3,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2036,  2082,'1 ',2.36000E-3,1.00300E-2,5.02000E-3,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2036,  2082,'10',2.36000E-3,1.00300E-2,5.02000E-3,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2036,  2082,'20',2.36000E-3,1.00300E-2,5.02000E-3,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2037,  2065,'1 ',4.15000E-3,2.43400E-2,1.21600E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2110,  2037,'1 ',3.07000E-3,1.79800E-2,8.98000E-3,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2081,  2038,'1 ',6.39000E-3,3.74800E-2,1.87100E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2039,  2086,'1 ',8.45000E-3,3.72500E-2,1.73400E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5285,  2039,'1 ',5.69000E-3,3.33400E-2,1.66500E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2039,  5455,'1 ',3.71000E-3,2.17300E-2,1.08500E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2040,  2114,'1 ',2.33500E-2,9.93200E-2,4.96700E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2121,  2040,'1 ',8.94000E-3,3.93800E-2,1.83300E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2041,  2058,'1 ',1.36000E-2,5.78600E-2,2.89300E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2065,  2044,'1 ',1.02100E-2,4.49700E-2,2.09300E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2044,  2102,'1 ',1.46500E-2,6.45300E-2,3.00400E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2063,  2046,'1 ',3.63000E-3,2.05100E-2,1.10300E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2092,  2047,'1 ',3.76000E-3,2.20300E-2,1.10000E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2079,  2048,'1 ',2.94400E-2,1.29730E-1,6.03900E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2049,  2061,'1 ',9.12000E-3,5.34900E-2,2.67100E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2049,  2061,'10',9.12000E-3,5.34900E-2,2.67100E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2090,  2050,'1 ',2.37700E-2,1.04750E-1,4.87600E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2050,  5268,'1 ',1.27300E-2,5.41200E-2,2.70700E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2080,  2051,'1 ',6.91000E-3,3.90400E-2,2.10000E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2080,  2051,'10',6.91000E-3,3.90400E-2,2.10000E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2051,  2112,'1 ',8.73000E-3,4.93400E-2,2.65400E-2,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5285,  2053,'1 ',7.57000E-3,4.28000E-2,2.30200E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2053,  5362,'1 ',1.11800E-2,6.55200E-2,3.27200E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2127,  2054,'1 ',3.30000E-2,4.30000E-2,2.30000E0,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2054,  5236,'1 ',8.00000E-4,9.71000E-3,6.45070E-1,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2123,  2058,'1 ',5.24000E-3,2.31000E-2,1.07500E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2060,  2064,'1 ',6.08000E-3,3.56200E-2,1.77900E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5136,  2060,'1 ',4.21000E-3,2.46800E-2,1.23200E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2092,  2063,'1 ',4.09000E-3,2.39700E-2,1.19700E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2126,  2065,'1 ',7.12000E-3,4.02500E-2,2.16500E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2073,  2066,'1 ',1.08700E-2,6.37100E-2,3.18100E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2073,  2066,'10',1.08700E-2,6.37100E-2,3.18100E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2068,  2067,'1 ',9.95000E-3,5.83200E-2,2.91200E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2068,  2088,'1 ',1.35000E-3,7.92000E-3,3.96000E-3,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2069,  2072,'1 ',5.57000E-3,3.26700E-2,1.63100E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2069,  5074,'1 ',1.02000E-2,4.49300E-2,2.09200E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2088,  2070,'1 ',2.35000E-3,1.37600E-2,6.87000E-3,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2070,  5237,'1 ',7.27000E-3,3.09500E-2,1.54800E-2,'                                        ',  245.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2072,  2102,'1 ',8.40000E-3,4.92500E-2,2.46000E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2087,  2073,'1 ',1.90800E-2,8.40900E-2,3.91400E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2087,  2073,'10',1.90800E-2,8.40900E-2,3.91400E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2073,  3079,'1 ',1.37700E-2,8.07300E-2,4.03100E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2073,  3079,'10',1.37700E-2,8.07300E-2,4.03100E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2073,  3079,'20',1.37700E-2,8.07300E-2,4.03100E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2073,  3079,'30',1.37700E-2,8.07300E-2,4.03100E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2073,  3079,'40',1.37700E-2,8.07300E-2,4.03100E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2073,  3079,'50',1.37700E-2,8.07300E-2,4.03100E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3115,  2074,'1 ',5.20000E-3,2.97200E-2,4.47000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3115,  2074,'10',5.20000E-3,2.97200E-2,4.47000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2077,  2110,'1 ',2.18000E-3,1.27800E-2,6.38000E-3,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2077,  2133,'1 ',3.07000E-3,1.79800E-2,8.98000E-3,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2086,  2080,'1 ',1.33800E-2,5.89600E-2,2.74500E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2133,  2080,'1 ',1.23600E-2,7.24400E-2,3.61800E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2081,  2129,'1 ',1.25700E-2,5.34900E-2,2.67500E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2090,  2121,'1 ',1.76300E-2,7.50000E-2,3.75100E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2096,  5394,'1 ',3.00000E-3,3.00000E-2,2.00000E0,'                                        ', 2300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2097,  3096,'1 ',5.46000E-3,5.67900E-2,1.93510E-1,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2097,  3096,'10',5.46000E-3,5.67900E-2,1.93510E-1,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 0,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2101,  5083,'1 ',5.90000E-4,7.21000E-3,4.78760E-1,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2102,  2107,'1 ',1.56000E-3,1.13900E-2,6.46000E-3,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2124,  2106,'1 ',4.85000E-3,2.84200E-2,1.41900E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2106,  2129,'1 ',4.24000E-3,1.80300E-2,9.02000E-3,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2107,  2125,'1 ',1.09000E-2,6.39300E-2,3.19200E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2130,  2108,'1 ',9.45000E-3,4.02200E-2,2.01200E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2130,  2108,'10',9.45000E-3,4.02200E-2,2.01200E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5472,  2108,'1 ',1.61900E-2,7.13800E-2,3.32300E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5472,  2108,'10',1.61900E-2,7.13800E-2,3.32300E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2111,  5187,'1 ',1.31900E-2,5.81100E-2,2.70500E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2111,  5187,'10',1.31900E-2,5.81100E-2,2.70500E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2111,  5187,'20',1.31900E-2,5.81100E-2,2.70500E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2111,  5187,'30',1.31900E-2,5.81100E-2,2.70500E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2111,  5472,'1 ',2.19600E-2,9.67600E-2,4.50400E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2111,  5472,'10',2.19600E-2,9.67600E-2,4.50400E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2111,  5472,'20',2.19600E-2,9.67600E-2,4.50400E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2111,  5472,'30',2.19600E-2,9.67600E-2,4.50400E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5049,  2113,'1 ',5.30000E-4,1.08700E-2,7.58210E-1,'                                        ', 2768.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2113,  8126,'1 ',5.80000E-4,1.19800E-2,8.35330E-1,'                                        ', 2768.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5450,  2124,'1 ',5.19000E-3,2.93300E-2,1.57800E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2125,  5078,'1 ',9.81000E-3,4.32300E-2,2.01200E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2125,  5215,'1 ',3.41000E-3,1.99900E-2,9.98000E-3,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2126,  5220,'1 ',3.80000E-3,2.22600E-2,1.11200E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2127,  5164,'1 ',1.00000E-2,1.00000E-1,3.00000E0,'                                        ', 2768.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  2129,  5141,'1 ',4.46000E-3,2.61700E-2,1.30700E-2,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3021,  2131,'1 ',2.14300E-2,9.37400E-2,1.42800E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3021,  2131,'10',2.14300E-2,9.37400E-2,1.42800E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3021,  2131,'20',2.14300E-2,9.37400E-2,1.42800E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3001,  6177,'1 ',6.53000E-3,6.37800E-2,1.22720E-1,'                                        ',  548.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6285,  3001,'1 ',6.39000E-3,4.56600E-2,8.32400E-2,'                                        ',  443.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3002,  3107,'1 ',1.28300E-2,7.32700E-2,1.10100E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3003,  3103,'1 ',1.07100E-2,4.44100E-2,7.54000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3003,  3103,'10',1.07100E-2,4.44100E-2,7.54000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3003,  3103,'20',1.07100E-2,4.44100E-2,7.54000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3003,  3103,'30',1.07100E-2,4.44100E-2,7.54000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3141,  3003,'1 ',2.48000E-3,1.08500E-2,1.65000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3141,  3003,'10',2.48000E-3,1.08500E-2,1.65000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3141,  3003,'20',2.48000E-3,1.08500E-2,1.65000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3141,  3003,'30',2.48000E-3,1.08500E-2,1.65000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3005,  3052,'1 ',7.28600E-2,1.78110E-1,2.33200E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3126,  3005,'1 ',2.21000E-2,1.32720E-1,1.80100E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3126,  3005,'10',2.21000E-2,1.32720E-1,1.80100E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3006,  3049,'1 ',1.78400E-2,7.95000E-2,1.16600E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3145,  3006,'1 ',1.72100E-2,7.13900E-2,1.21100E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3007,  3013,'1 ',2.82000E-2,1.23340E-1,1.87800E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3007,  3137,'1 ',8.69000E-3,3.87300E-2,5.68000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3007,  3145,'1 ',1.57100E-2,8.97100E-2,1.34800E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3007,  3145,'10',1.57100E-2,8.97100E-2,1.34800E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3008,  3036,'1 ',3.57500E-2,1.48310E-1,2.51700E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3008,  3036,'10',3.57500E-2,1.48310E-1,2.51700E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3008,  3036,'20',3.57500E-2,1.48310E-1,2.51700E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3008,  3036,'30',3.57500E-2,1.48310E-1,2.51700E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3008,  3036,'40',3.57500E-2,1.48310E-1,2.51700E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3140,  3008,'1 ',2.78000E-2,1.23890E-1,1.81700E-2,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3143,  3008,'1 ',4.38900E-2,1.07300E-1,1.40500E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3143,  3008,'10',4.38900E-2,1.07300E-1,1.40500E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3143,  3008,'20',4.38900E-2,1.07300E-1,1.40500E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3143,  3008,'30',4.38900E-2,1.07300E-1,1.40500E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3143,  3008,'40',4.38900E-2,1.07300E-1,1.40500E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3143,  3008,'50',4.38900E-2,1.07300E-1,1.40500E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3143,  3008,'60',4.38900E-2,1.07300E-1,1.40500E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3009,  3024,'1 ',2.85000E-2,1.71170E-1,2.32300E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3009,  3024,'10',2.85000E-2,1.71170E-1,2.32300E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3009,  3024,'20',2.85000E-2,1.71170E-1,2.32300E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3009,  3024,'30',2.85000E-2,1.71170E-1,2.32300E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3009,  3024,'40',2.85000E-2,1.71170E-1,2.32300E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3009,  3024,'50',2.85000E-2,1.71170E-1,2.32300E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3009,  3024,'60',2.85000E-2,1.71170E-1,2.32300E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3009,  3024,'70',2.85000E-2,1.71170E-1,2.32300E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3009,  3024,'80',2.85000E-2,1.71170E-1,2.32300E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3009,  3024,'90',2.85000E-2,1.71170E-1,2.32300E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3146,  3009,'1 ',3.53900E-2,1.46830E-1,2.49200E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3010,  3076,'1 ',2.70400E-2,1.62390E-1,2.20400E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3093,  3010,'1 ',2.32500E-2,1.39600E-1,1.89400E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3011,  3012,'1 ',1.81400E-2,1.03600E-1,1.55700E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3011,  3124,'1 ',2.40900E-2,1.37600E-1,2.06800E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3012,  6226,'1 ',1.81500E-2,1.03690E-1,1.55800E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3013,  3077,'1 ',8.33000E-3,5.00000E-2,6.79000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3014,  3124,'1 ',4.52200E-2,1.97790E-1,3.01200E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3014,  3124,'10',4.52200E-2,1.97790E-1,3.01200E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3014,  3124,'20',4.52200E-2,1.97790E-1,3.01200E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6212,  3014,'1 ',1.22900E-2,5.48100E-2,8.04000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6212,  3014,'10',1.22900E-2,5.48100E-2,8.04000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6212,  3014,'20',1.22900E-2,5.48100E-2,8.04000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6212,  3014,'30',1.22900E-2,5.48100E-2,8.04000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3015,  3121,'1 ',5.27000E-3,3.16200E-2,4.29000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3015,  3127,'1 ',1.14800E-2,6.56000E-2,9.86000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3015,  3128,'1 ',7.52000E-3,4.51300E-2,6.12000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3016,  3083,'1 ',9.19000E-3,5.25200E-2,7.89000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3016,  3083,'10',9.19000E-3,5.25200E-2,7.89000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3016,  3083,'20',9.19000E-3,5.25200E-2,7.89000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3016,  3103,'1 ',8.83000E-3,3.66200E-2,6.21000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3016,  3103,'10',8.83000E-3,3.66200E-2,6.21000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3016,  3103,'20',8.83000E-3,3.66200E-2,6.21000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3016,  3131,'1 ',3.76500E-2,9.20300E-2,1.20500E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3139,  3016,'1 ',2.92700E-2,1.21430E-1,2.06100E-2,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3018,  3050,'1 ',1.39500E-2,1.36380E-1,2.62400E-1,'                                        ',  548.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3018,  3058,'1 ',9.10000E-3,8.89000E-2,1.71040E-1,'                                        ',  548.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3018,  6211,'1 ',1.40000E-2,1.40000E-1,2.60000E-1,'                                        ',  650.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3018,  6211,'10',1.40000E-2,1.40000E-1,2.60000E-1,'                                        ',  650.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3024,  3019,'1 ',1.37800E-2,7.86900E-2,1.18200E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3024,  3019,'10',1.37800E-2,7.86900E-2,1.18200E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3024,  3019,'20',1.37800E-2,7.86900E-2,1.18200E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3024,  3019,'30',1.37800E-2,7.86900E-2,1.18200E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3024,  3019,'40',1.37800E-2,7.86900E-2,1.18200E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3024,  3019,'50',1.37800E-2,7.86900E-2,1.18200E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3024,  3019,'60',1.37800E-2,7.86900E-2,1.18200E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3024,  3019,'70',1.37800E-2,7.86900E-2,1.18200E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3024,  3019,'80',1.37800E-2,7.86900E-2,1.18200E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3024,  3019,'90',1.37800E-2,7.86900E-2,1.18200E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3024,  3019,'99',1.37800E-2,7.86900E-2,1.18200E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3114,  3019,'1 ',1.05400E-2,7.34500E-2,1.20100E-2,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3114,  3019,'2 ',1.05400E-2,7.34500E-2,1.20100E-2,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3049,  3021,'1 ',1.08600E-2,7.56500E-2,1.23700E-2,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3049,  3021,'10',1.08600E-2,7.56500E-2,1.23700E-2,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5397,  3021,'1 ',2.08200E-2,9.27700E-2,1.36000E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5397,  3021,'10',2.08200E-2,9.27700E-2,1.36000E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5397,  3021,'20',2.08200E-2,9.27700E-2,1.36000E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5397,  3021,'30',2.08200E-2,9.27700E-2,1.36000E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5397,  3021,'40',2.08200E-2,9.27700E-2,1.36000E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3033,  3022,'1 ',6.61100E-2,1.61580E-1,2.11600E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3033,  3022,'10',6.61100E-2,1.61580E-1,2.11600E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3033,  3022,'20',6.61100E-2,1.61580E-1,2.11600E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3033,  3022,'30',6.61100E-2,1.61580E-1,2.11600E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3033,  3022,'40',6.61100E-2,1.61580E-1,2.11600E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3033,  3022,'50',6.61100E-2,1.61580E-1,2.11600E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3085,  3022,'1 ',1.23300E-2,7.03900E-2,1.05800E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3085,  3022,'10',1.23300E-2,7.03900E-2,1.05800E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3085,  3022,'20',1.23300E-2,7.03900E-2,1.05800E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3085,  3022,'30',1.23300E-2,7.03900E-2,1.05800E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3085,  3022,'40',1.23300E-2,7.03900E-2,1.05800E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3049,  3023,'1 ',1.65600E-2,7.38000E-2,1.08200E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3049,  3023,'10',1.65600E-2,7.38000E-2,1.08200E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3049,  3023,'20',1.65600E-2,7.38000E-2,1.08200E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3023,  3067,'1 ',9.72600E-2,2.37740E-1,3.11300E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3023,  3115,'1 ',3.50900E-2,2.10730E-1,2.86000E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3023,  3115,'10',3.50900E-2,2.10730E-1,2.86000E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3023,  3115,'20',3.50900E-2,2.10730E-1,2.86000E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3023,  3115,'30',3.50900E-2,2.10730E-1,2.86000E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3023,  3115,'40',3.50900E-2,2.10730E-1,2.86000E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3035,  3025,'1 ',5.58200E-2,1.36430E-1,1.78600E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3035,  3025,'10',5.58200E-2,1.36430E-1,1.78600E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3035,  3025,'20',5.58200E-2,1.36430E-1,1.78600E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3035,  3025,'30',5.58200E-2,1.36430E-1,1.78600E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3035,  3025,'40',5.58200E-2,1.36430E-1,1.78600E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3025,  3036,'1 ',4.01000E-2,1.66370E-1,2.82300E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3025,  3036,'10',4.01000E-2,1.66370E-1,2.82300E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3025,  3036,'20',4.01000E-2,1.66370E-1,2.82300E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3025,  3036,'30',4.01000E-2,1.66370E-1,2.82300E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3025,  3036,'40',4.01000E-2,1.66370E-1,2.82300E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3025,  3101,'1 ',2.80900E-2,1.22880E-1,1.87100E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3025,  3101,'10',2.80900E-2,1.22880E-1,1.87100E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3025,  3101,'20',2.80900E-2,1.22880E-1,1.87100E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3025,  3101,'30',2.80900E-2,1.22880E-1,1.87100E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3025,  3101,'40',2.80900E-2,1.22880E-1,1.87100E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3025,  3101,'50',2.80900E-2,1.22880E-1,1.87100E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3025,  3101,'60',2.80900E-2,1.22880E-1,1.87100E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3025,  3101,'70',2.80900E-2,1.22880E-1,1.87100E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3026,  5395,'1 ',2.27000E-3,1.62500E-2,2.96300E-2,'                                        ',  443.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3027,  3102,'1 ',2.46700E-2,5.92600E-2,8.04000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3147,  3029,'1 ',1.18700E-2,6.78100E-2,1.01900E-2,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3029,  5241,'1 ',1.23200E-2,5.11300E-2,8.68000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3029,  5241,'10',1.23200E-2,5.11300E-2,8.68000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3030,  3072,'1 ',8.85000E-3,5.05700E-2,7.60000E-3,'                                        ',  190.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3030,  3072,'10',8.85000E-3,5.05700E-2,7.60000E-3,'                                        ',  190.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 0,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3114,  3030,'1 ',2.64600E-2,1.09770E-1,1.86300E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3054,  3031,'1 ',3.28800E-2,8.03700E-2,1.05200E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3031,  3070,'1 ',3.73100E-2,9.12100E-2,1.19400E-2,'                                        ',  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3031,  3140,'1 ',2.07300E-2,9.06700E-2,1.38100E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3032,  3094,'1 ',5.83000E-3,4.06500E-2,6.64000E-3,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3032,  3094,'10',5.83000E-3,4.06500E-2,6.64000E-3,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3032,  3094,'20',5.83000E-3,4.06500E-2,6.64000E-3,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3099,  3032,'1 ',7.03000E-3,3.07600E-2,4.68000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3099,  3032,'10',7.03000E-3,3.07600E-2,4.68000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3099,  3032,'20',7.03000E-3,3.07600E-2,4.68000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3136,  3033,'1 ',6.96000E-3,1.67200E-2,2.27000E-3,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3136,  3033,'10',6.96000E-3,1.67200E-2,2.27000E-3,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3035,  3066,'1 ',8.31700E-2,2.03300E-1,2.66200E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3035,  3066,'10',8.31700E-2,2.03300E-1,2.66200E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3035,  3066,'20',8.31700E-2,2.03300E-1,2.66200E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3035,  3066,'30',8.31700E-2,2.03300E-1,2.66200E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3035,  3066,'40',8.31700E-2,2.03300E-1,2.66200E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3035,  3066,'50',8.31700E-2,2.03300E-1,2.66200E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3036,  3066,'1 ',3.43400E-2,1.96120E-1,2.94700E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3078,  3037,'1 ',1.25000E-3,1.22300E-2,2.35400E-2,'                                        ',  548.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3037,  3088,'1 ',8.95000E-3,8.74600E-2,1.68280E-1,'                                        ',  548.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3038,  3080,'1 ',7.68000E-3,4.38400E-2,6.59000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3085,  3038,'1 ',4.71000E-3,2.82500E-2,3.83000E-3,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3085,  3038,'10',4.71000E-3,2.82500E-2,3.83000E-3,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3085,  3038,'20',4.71000E-3,2.82500E-2,3.83000E-3,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3072,  3040,'1 ',2.20600E-2,9.15300E-2,1.55300E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3139,  3040,'1 ',1.92200E-2,8.56300E-2,1.25600E-2,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3041,  3046,'1 ',3.10000E-3,2.00000E-2,5.83200E-2,'                                        ',  820.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3041,  3046,'10',3.10000E-3,2.00000E-2,5.83200E-2,'                                        ',  820.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3041,  3046,'20',3.10000E-3,2.00000E-2,5.83200E-2,'                                        ',  820.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3041,  3046,'30',3.10000E-3,2.00000E-2,5.83200E-2,'                                        ',  820.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3041,  3046,'40',3.10000E-3,2.00000E-2,5.83200E-2,'                                        ',  820.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3041,  3058,'1 ',3.47000E-3,2.48100E-2,4.52300E-2,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3041,  3058,'10',3.47000E-3,2.48100E-2,4.52300E-2,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3041,  3058,'20',3.47000E-3,2.48100E-2,4.52300E-2,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3041,  3058,'30',3.47000E-3,2.48100E-2,4.52300E-2,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3041,  3058,'40',3.47000E-3,2.48100E-2,4.52300E-2,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3042,  3064,'1 ',2.14600E-2,9.56200E-2,1.40200E-2,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3111,  3042,'1 ',1.08100E-2,4.81600E-2,7.06000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3046,  3078,'1 ',3.16000E-3,3.09000E-2,5.94600E-2,'                                        ',  820.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3046,  3078,'10',3.16000E-3,3.09000E-2,5.94600E-2,'                                        ',  820.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3046,  3078,'20',3.16000E-3,3.09000E-2,5.94600E-2,'                                        ',  820.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3046,  3078,'30',3.16000E-3,3.09000E-2,5.94600E-2,'                                        ',  820.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3046,  3078,'40',3.16000E-3,3.09000E-2,5.94600E-2,'                                        ',  820.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3046,  3078,'50',3.16000E-3,3.09000E-2,5.94600E-2,'                                        ',  820.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3082,  3046,'1 ',3.13000E-3,3.06200E-2,5.89100E-2,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3082,  3046,'10',3.13000E-3,3.06200E-2,5.89100E-2,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3047,  3064,'1 ',1.36900E-2,4.50000E-2,4.46000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3047,  3064,'10',1.36900E-2,4.50000E-2,4.46000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3129,  3047,'1 ',2.11600E-2,5.17300E-2,6.77000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3129,  3047,'10',2.11600E-2,5.17300E-2,6.77000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3048,  5045,'1 ',1.10000E-3,1.30000E-2,6.30000E-1,'                                        ', 2295.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3048,  5045,'10',1.10000E-3,1.30000E-2,6.30000E-1,'                                        ', 2295.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3048,  5045,'2 ',1.10000E-3,1.30000E-2,6.30000E-1,'                                        ', 2295.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3048,  5045,'20',1.10000E-3,1.30000E-2,6.30000E-1,'                                        ', 2295.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3048,  5045,'3 ',1.10000E-3,1.30000E-2,6.30000E-1,'                                        ', 2295.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3048,  5045,'30',1.10000E-3,1.30000E-2,6.30000E-1,'                                        ', 2295.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3048,  5120,'1 ',1.30000E-3,1.50000E-2,1.02000E0,'                                        ', 2295.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3048,  5394,'1 ',1.30000E-3,1.50000E-2,1.02000E0,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4014,  3050,'1 ',1.66500E-2,1.62720E-1,3.13090E-1,'                                        ',  548.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4014,  3050,'10',1.66500E-2,1.62720E-1,3.13090E-1,'                                        ',  548.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3052,  3093,'1 ',3.72700E-2,2.23820E-1,3.03700E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3052,  3107,'1 ',1.62900E-2,9.77900E-2,1.32700E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3052,  3107,'10',1.62900E-2,9.77900E-2,1.32700E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3058,  3053,'1 ',3.00000E-3,3.00000E-2,6.00000E-2,'                                        ', 1000.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3082,  3053,'1 ',1.52000E-3,1.49000E-2,2.86700E-2,'                                        ',  548.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3053,  3088,'1 ',3.33000E-3,3.46600E-2,1.18120E-1,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3053,  3088,'10',3.33000E-3,3.46600E-2,1.18120E-1,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3053,  3088,'2 ',3.33000E-3,3.46600E-2,1.18120E-1,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3059,  3111,'1 ',1.91200E-2,4.67200E-2,6.12000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3064,  3141,'1 ',1.21800E-2,5.05100E-2,8.57000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3066,  3142,'1 ',3.03700E-2,1.73470E-1,2.60700E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3066,  3142,'10',3.03700E-2,1.73470E-1,2.60700E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3066,  3142,'20',3.03700E-2,1.73470E-1,2.60700E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3066,  3142,'30',3.03700E-2,1.73470E-1,2.60700E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3067,  3070,'1 ',1.17500E-2,6.71200E-2,1.00900E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3067,  3094,'1 ',1.57600E-2,7.02500E-2,1.03000E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3067,  3094,'10',1.57600E-2,7.02500E-2,1.03000E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3067,  3094,'20',1.57600E-2,7.02500E-2,1.03000E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3067,  3141,'1 ',1.17500E-2,5.23400E-2,7.68000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3067,  3141,'10',1.17500E-2,5.23400E-2,7.68000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3069,  3077,'1 ',1.59900E-2,9.13200E-2,1.37200E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3069,  3140,'1 ',1.35400E-2,3.31100E-2,4.34000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3070,  3131,'1 ',5.69000E-3,2.53500E-2,3.72000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3070,  3131,'10',5.69000E-3,2.53500E-2,3.72000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3142,  3072,'1 ',1.95800E-2,1.11840E-1,1.68100E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3142,  3072,'10',1.95800E-2,1.11840E-1,1.68100E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3142,  3072,'20',1.95800E-2,1.11840E-1,1.68100E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3142,  3072,'30',1.95800E-2,1.11840E-1,1.68100E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 0,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3073,  3076,'1 ',1.65700E-2,9.95300E-2,1.35100E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3123,  3073,'1 ',1.21200E-2,6.92100E-2,1.04000E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3123,  3073,'10',1.21200E-2,6.92100E-2,1.04000E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3123,  3073,'20',1.21200E-2,6.92100E-2,1.04000E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3073,  4002,'1 ',3.28600E-2,1.87690E-1,2.82000E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3132,  3075,'1 ',7.58200E-2,1.85320E-1,2.42700E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3132,  3075,'10',7.58200E-2,1.85320E-1,2.42700E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 0,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3075,  3138,'1 ',7.47000E-2,1.82590E-1,2.39100E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3075,  3138,'10',7.47000E-2,1.82590E-1,2.39100E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 0,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3077,  3099,'1 ',5.91000E-3,3.37700E-2,5.08000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3077,  3131,'1 ',1.52300E-2,6.78600E-2,9.95000E-3,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3077,  3131,'10',1.52300E-2,6.78600E-2,9.95000E-3,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3078,  3133,'1 ',4.20000E-3,3.00300E-2,5.47500E-2,'                                        ',  523.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3078,  3133,'10',4.20000E-3,3.00300E-2,5.47500E-2,'                                        ',  523.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3078,  3133,'20',4.20000E-3,3.00300E-2,5.47500E-2,'                                        ',  523.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3078,  3133,'30',4.20000E-3,3.00300E-2,5.47500E-2,'                                        ',  523.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3134,  3079,'1 ',1.34700E-2,5.93600E-2,2.76300E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3134,  3079,'10',1.34700E-2,5.93600E-2,2.76300E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3134,  3079,'20',1.34700E-2,5.93600E-2,2.76300E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3134,  3079,'30',1.34700E-2,5.93600E-2,2.76300E-2,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3137,  3083,'1 ',8.24000E-3,3.60500E-2,5.49000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3137,  3083,'10',8.24000E-3,3.60500E-2,5.49000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3085,  3128,'1 ',6.90000E-3,1.68700E-2,2.21000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5395,  3088,'1 ',2.37000E-3,2.46000E-2,8.38300E-2,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5395,  3088,'10',2.37000E-3,2.46000E-2,8.38300E-2,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  5395,  3088,'2 ',2.37000E-3,2.46000E-2,8.38300E-2,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3089,  5334,'1 ',9.40000E-3,5.51200E-2,2.75200E-2,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3102,  3091,'1 ',4.02000E-3,2.41600E-2,3.28000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3102,  3091,'10',4.02000E-3,2.41600E-2,3.28000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3091,  3125,'1 ',1.16400E-2,2.79600E-2,3.79000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3091,  3125,'10',1.16400E-2,2.79600E-2,3.79000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3137,  3094,'1 ',1.80000E-2,4.39900E-2,5.76000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3133,  3096,'1 ',3.80000E-3,2.71800E-2,4.95500E-2,'                                        ',  443.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3133,  3096,'10',3.80000E-3,2.71800E-2,4.95500E-2,'                                        ',  443.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3109,  3097,'1 ',3.25000E-3,2.26300E-2,3.70000E-3,'                                        ',  340.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3109,  3097,'10',3.25000E-3,2.26300E-2,3.70000E-3,'                                        ',  340.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3109,  3097,'20',3.25000E-3,2.26300E-2,3.70000E-3,'                                        ',  340.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3099,  3100,'1 ',1.86900E-2,8.32900E-2,1.22100E-2,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3099,  3100,'10',1.86900E-2,8.32900E-2,1.22100E-2,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3100,  3102,'1 ',1.50000E-2,8.80000E-2,1.20000E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3100,  3102,'10',1.50000E-2,8.80000E-2,1.20000E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3100,  3102,'20',1.50000E-2,8.80000E-2,1.20000E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3125,  3100,'1 ',1.62000E-2,7.08600E-2,1.07900E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3125,  3100,'10',1.62000E-2,7.08600E-2,1.07900E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3104,  3101,'1 ',1.39500E-2,7.96600E-2,1.19700E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3104,  3101,'10',1.39500E-2,7.96600E-2,1.19700E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3104,  3101,'20',1.39500E-2,7.96600E-2,1.19700E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3104,  3101,'30',1.39500E-2,7.96600E-2,1.19700E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3104,  3101,'40',1.39500E-2,7.96600E-2,1.19700E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3104,  3101,'50',1.39500E-2,7.96600E-2,1.19700E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3104,  3101,'60',1.39500E-2,7.96600E-2,1.19700E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3104,  3101,'70',1.39500E-2,7.96600E-2,1.19700E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3104,  3101,'80',1.39500E-2,7.96600E-2,1.19700E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6360,  3101,'1 ',3.35300E-2,8.19500E-2,1.07300E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6360,  3101,'10',3.35300E-2,8.19500E-2,1.07300E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6360,  3101,'20',3.35300E-2,8.19500E-2,1.07300E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6156,  3104,'1 ',1.78500E-2,7.95300E-2,1.16600E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6156,  3104,'10',1.78500E-2,7.95300E-2,1.16600E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6156,  3104,'20',1.78500E-2,7.95300E-2,1.16600E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6156,  3104,'30',1.78500E-2,7.95300E-2,1.16600E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6156,  3104,'40',1.78500E-2,7.95300E-2,1.16600E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6156,  3104,'50',1.78500E-2,7.95300E-2,1.16600E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6156,  3104,'60',1.78500E-2,7.95300E-2,1.16600E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6156,  3104,'70',1.78500E-2,7.95300E-2,1.16600E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6156,  3104,'80',1.78500E-2,7.95300E-2,1.16600E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3108,  3147,'1 ',3.43200E-2,8.38900E-2,1.09800E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3108,  3147,'10',3.43200E-2,8.38900E-2,1.09800E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3108,  6065,'1 ',2.03400E-2,1.16190E-1,1.74600E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3116,  3115,'1 ',2.11500E-2,8.77300E-2,1.48900E-2,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3116,  3136,'1 ',1.16800E-2,7.01500E-2,9.52000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4002,  3119,'1 ',2.21500E-2,1.33020E-1,1.80500E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4188,  3119,'1 ',2.70000E-2,1.54200E-1,2.31700E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3121,  3129,'1 ',9.54000E-3,3.95600E-2,6.71000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3121,  3129,'10',9.54000E-3,3.95600E-2,6.71000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3121,  3145,'1 ',2.93600E-2,1.30850E-1,1.91900E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3121,  3145,'10',2.93600E-2,1.30850E-1,1.91900E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 0,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3126,  3123,'1 ',5.93600E-2,1.45110E-1,1.90000E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6286,  3124,'1 ',1.80000E-2,1.00000E-1,1.60000E-2,'                                        ',  100.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6286,  3124,'10',1.80000E-2,1.00000E-1,1.60000E-2,'                                        ',  100.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3126,  6059,'1 ',4.24100E-2,1.01870E-1,1.38200E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3141,  3127,'1 ',5.95000E-3,2.65100E-2,3.89000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3141,  3127,'10',5.95000E-3,2.65100E-2,3.89000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3141,  3127,'20',5.95000E-3,2.65100E-2,3.89000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3141,  3127,'30',5.95000E-3,2.65100E-2,3.89000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3132,  3144,'1 ',4.22500E-2,1.03270E-1,1.35200E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3132,  3144,'10',4.22500E-2,1.03270E-1,1.35200E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3132,  3144,'20',4.22500E-2,1.03270E-1,1.35200E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3132,  3144,'30',4.22500E-2,1.03270E-1,1.35200E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3132,  3144,'40',4.22500E-2,1.03270E-1,1.35200E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3132,  3144,'50',4.22500E-2,1.03270E-1,1.35200E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3132,  3144,'60',4.22500E-2,1.03270E-1,1.35200E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3138,  3142,'1 ',2.53400E-2,1.44710E-1,2.17500E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3138,  3142,'10',2.53400E-2,1.44710E-1,2.17500E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3138,  3146,'1 ',3.67400E-2,1.60700E-1,2.44700E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3144,  3143,'1 ',4.46300E-2,1.09090E-1,1.42800E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3144,  3143,'10',4.46300E-2,1.09090E-1,1.42800E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3144,  3143,'20',4.46300E-2,1.09090E-1,1.42800E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3144,  3143,'30',4.46300E-2,1.09090E-1,1.42800E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3144,  3143,'40',4.46300E-2,1.09090E-1,1.42800E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3144,  3143,'50',4.46300E-2,1.09090E-1,1.42800E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  3144,  3143,'60',4.46300E-2,1.09090E-1,1.42800E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4003,  4040,'1 ',1.20900E-2,7.80900E-2,1.49000E-2,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4103,  4003,'1 ',8.38000E-3,5.41400E-2,1.03300E-2,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4103,  4003,'2 ',8.38000E-3,5.41400E-2,1.03300E-2,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4128,  4003,'1 ',1.29600E-2,9.02800E-2,1.47600E-2,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4128,  4003,'10',1.29600E-2,9.02800E-2,1.47600E-2,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4014,  4004,'1 ',6.00000E-3,6.00000E-2,1.15000E-1,'                                        ',  548.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4113,  4004,'1 ',4.56000E-3,3.25500E-2,5.93400E-2,'                                        ',  443.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4022,  4005,'1 ',2.73400E-2,1.13430E-1,1.92500E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4114,  4005,'1 ',1.98900E-2,1.13620E-1,1.70700E-2,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4006,  4011,'1 ',2.69000E-2,1.17660E-1,1.79200E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4006,  4197,'1 ',6.24000E-3,4.34400E-2,7.10000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4007,  4027,'1 ',3.48000E-3,2.08900E-2,2.84000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4007,  4034,'1 ',8.73000E-3,3.89200E-2,5.71000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4007,  4034,'10',8.73000E-3,3.89200E-2,5.71000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4007,  4122,'1 ',4.69000E-3,2.09100E-2,3.07000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4008,  6112,'1 ',1.36300E-2,7.78200E-2,1.16900E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6155,  4008,'1 ',1.48200E-2,6.60500E-2,9.68000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4008,  6346,'1 ',1.17400E-2,5.22900E-2,7.67000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4152,  4009,'1 ',5.42000E-3,3.49800E-2,6.67000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4152,  4009,'2 ',5.42000E-3,3.49800E-2,6.67000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4165,  4009,'1 ',3.15000E-3,2.03200E-2,3.88000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4165,  4009,'2 ',3.15000E-3,2.03200E-2,3.88000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4011,  4185,'1 ',3.11200E-2,1.36150E-1,2.07300E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4034,  4012,'1 ',1.62500E-2,9.75900E-2,1.32400E-2,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4012,  4103,'1 ',2.48500E-2,1.41920E-1,2.13300E-2,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4012,  4121,'1 ',1.29600E-2,7.78100E-2,1.05600E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4012,  4171,'1 ',2.50200E-2,1.11520E-1,1.63500E-2,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4013,  4089,'1 ',1.43700E-2,9.28100E-2,1.77100E-2,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4013,  4089,'10',1.43700E-2,9.28100E-2,1.77100E-2,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4107,  4013,'1 ',2.62300E-2,6.41300E-2,8.40000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4013,  4122,'1 ',3.12000E-3,1.78400E-2,2.68000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4013,  4122,'10',3.12000E-3,1.78400E-2,2.68000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4013,  4122,'20',3.12000E-3,1.78400E-2,2.68000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4014,  4131,'1 ',1.66900E-2,1.19260E-1,2.17440E-1,'                                        ',  443.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4188,  4015,'1 ',3.53800E-2,2.12430E-1,2.88300E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4016,  4023,'1 ',1.22800E-2,7.37400E-2,1.00100E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4016,  4023,'10',1.22800E-2,7.37400E-2,1.00100E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4117,  4016,'1 ',1.70900E-2,7.09000E-2,1.20300E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4081,  4017,'1 ',2.17000E-3,1.51500E-2,2.48000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4081,  4017,'2 ',2.17000E-3,1.51500E-2,2.48000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4017,  4087,'1 ',5.68000E-3,2.53100E-2,3.71000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4017,  4123,'1 ',4.92000E-3,3.42600E-2,5.60000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4018,  4037,'1 ',1.37100E-2,6.10700E-2,8.96000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4149,  4018,'1 ',1.47200E-2,6.56100E-2,9.62000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4019,  4067,'1 ',9.19000E-3,6.27600E-2,1.06800E-2,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4019,  4067,'2 ',9.19000E-3,6.27600E-2,1.06800E-2,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4019,  4121,'1 ',2.02600E-2,4.95200E-2,6.48000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4051,  4020,'1 ',1.60200E-2,1.09450E-1,1.86200E-2,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4051,  4020,'2 ',1.60200E-2,1.09450E-1,1.86200E-2,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4020,  4123,'1 ',8.03000E-3,3.57700E-2,5.25000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4150,  4020,'1 ',4.18000E-3,2.91200E-2,4.76000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4150,  4020,'2 ',4.18000E-3,2.91200E-2,4.76000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4089,  4021,'1 ',1.21900E-2,5.32900E-2,8.12000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4021,  4167,'1 ',9.65000E-3,4.29900E-2,6.30000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4187,  4022,'1 ',2.50100E-2,1.03760E-1,1.76100E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6112,  4023,'1 ',4.15200E-2,1.01490E-1,1.32900E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4131,  4024,'1 ',6.11000E-3,5.97400E-2,1.14950E-1,'                                        ',  647.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  6263,  4024,'1 ',7.54000E-3,5.38600E-2,9.82000E-2,'                                        ',  443.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4025,  4117,'1 ',3.07000E-3,1.98100E-2,3.78000E-3,'                                        ',  260.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4025,  4117,'10',3.07000E-3,1.98100E-2,3.78000E-3,'                                        ',  260.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4027,  4088,'1 ',2.76000E-3,1.88300E-2,3.20000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4027,  4088,'2 ',2.76000E-3,1.88300E-2,3.20000E-3,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4028,  7043,'1 ',2.86000E-3,2.04500E-2,3.72800E-2,'                                        ',  443.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4028,  7274,'1 ',2.80000E-4,2.95000E-3,1.00600E-2,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4028,  7274,'2 ',2.80000E-4,2.95000E-3,1.00600E-2,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4029,  6253,'1 ',1.20100E-2,7.76000E-2,1.48000E-2,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  7275,  4029,'1 ',3.21000E-3,1.40700E-2,2.14000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4031,  4043,'1 ',4.12100E-2,1.80280E-1,2.74600E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4147,  4031,'1 ',2.05300E-2,8.98000E-2,1.36800E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4051,  4032,'1 ',2.10900E-2,5.15400E-2,6.75000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4141,  4032,'1 ',1.93100E-2,8.60500E-2,1.26200E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4141,  4032,'10',1.93100E-2,8.60500E-2,1.26200E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4033,  4101,'1 ',3.60000E-3,1.60000E-2,3.00000E-3,'                                        ',  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4033,  4101,'10',3.60000E-3,1.60000E-2,3.00000E-3,'                                        ',  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4033,  4101,'20',3.60000E-3,1.60000E-2,3.00000E-3,'                                        ',  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4033,  4147,'1 ',9.84000E-3,6.85400E-2,1.12000E-2,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4033,  4147,'2 ',9.84000E-3,6.85400E-2,1.12000E-2,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4033,  4190,'1 ',3.97000E-3,1.64800E-2,2.80000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4033,  4190,'10',3.97000E-3,1.64800E-2,2.80000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4034,  4154,'1 ',1.50600E-2,1.02890E-1,1.75100E-2,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4064,  4035,'1 ',5.06000E-3,2.09900E-2,3.56000E-3,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4035,  4150,'1 ',2.43100E-2,5.94200E-2,7.78000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4132,  4036,'1 ',3.45500E-2,1.53960E-1,2.25800E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4036,  4189,'1 ',5.90100E-2,1.44240E-1,1.88900E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4037,  4054,'1 ',9.75000E-3,5.85400E-2,7.94000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4099,  4037,'1 ',1.61700E-2,7.07500E-2,1.07700E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4099,  4037,'10',1.61700E-2,7.07500E-2,1.07700E-2,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4054,  4038,'1 ',1.09300E-2,6.56100E-2,8.90000E-3,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4038,  4125,'1 ',1.63500E-2,9.34100E-2,1.40400E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4038,  4125,'10',1.63500E-2,9.34100E-2,1.40400E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4038,  4125,'20',1.63500E-2,9.34100E-2,1.40400E-2,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
