@!IC, SBASE,REV,XFRRAT,NXFRAT,BASFRQ
 0,    100.00, 34, 0, 0, 60.00       / August 30, 2024 16:09:42; Simulator Version 23; BuildDate 2023_10_25
Texas2k_series24_case4_2024lowload
This is a synthetic power system model that does NOT represent the actual grid. 
GENERAL, THRSHZ=0.0002, PQBRAK=0.7, BLOWUP=5.0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=50, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=1, AREAIN=1, PHSHFT=1, DCTAPS=1, SWSHNT=1, FLATST=0, VARLIM=0, NONDIV=0
RATING, 1, "      ", "                                "
RATING, 2, "      ", "                                "
RATING, 3, "      ", "                                "
RATING, 4, "      ", "                                "
RATING, 5, "      ", "                                "
RATING, 6, "      ", "                                "
RATING, 7, "      ", "                                "
RATING, 8, "      ", "                                "
RATING, 9, "      ", "                                "
RATING,10, "      ", "                                "
RATING,11, "      ", "                                "
RATING,12, "      ", "                                "
 0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
  2119,  7, 'M',              '1 '
  2119,  7, 'M',              '2 '
  2120,  8, 'M',              '1 '
  2120,  8, 'M',              '2 '
  2113,  1, 'B',  2021,       '1 '
  2113,  1, '2',  2114,       '1 '
  2113,  1, '2',  2115,       '1 '
  2113,  1, '2',  2116,       '1 '
  2113,  1, '2',  2117,       '1 '
  2113,  1, '2',  2118,       '1 '
  2113,  1, '2',  2119,       '1 '
  2113,  1, '2',  2120,       '1 '
  2113,  1, 'B',  5049,       '1 '
  2113,  1, 'B',  8126,       '1 '
  2114,  2, 'B',  2007,       '1 '
  2114,  2, 'B',  2032,       '1 '
  2114,  2, 'B',  2040,       '1 '
  2114,  2, '2',  2113,       '1 '
  2115,  3, '2',  2113,       '1 '
  2116,  4, '2',  2113,       '1 '
  2117,  5, '2',  2113,       '1 '
  2118,  6, '2',  2113,       '1 '
  2119,  7, '2',  2113,       '1 '
  2120,  8, '2',  2113,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   134,'BAGWELL                                 ',  33.8018680, -95.1519660, 0.2100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2121,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2121,  1, 'L',              '1 '
  2121,  1, 'B',  2040,       '1 '
  2121,  1, 'B',  2090,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   135,'TELEPHONE                               ',  33.7787160, -95.9968230, 0.4800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2122,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2122,  1, 'L',              '1 '
  2122,  1, 'B',  2007,       '1 '
  2122,  1, 'B',  2030,       '1 '
  2122,  1, 'B',  2032,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   136,'PANHANDLE 1                             ',  35.4427780,-101.3727780, 2.1400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2123,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2123,  1, 'M',              '1 '
  2123,  1, 'M',              '2 '
  2123,  1, 'B',  2012,       '1 '
  2123,  1, 'B',  2012,       '10'
  2123,  1, 'B',  2058,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   137,'VAN ALSTYNE                             ',  33.4356600, -96.5499130, 0.3900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2124,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2124,  1, 'L',              '1 '
  2124,  1, 'B',  2106,       '1 '
  2124,  1, 'B',  5450,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   138,'TIOGA                                   ',  33.4646430, -96.8927240, 0.4600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2125,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2125,  1, 'L',              '1 '
  2125,  1, 'B',  2107,       '1 '
  2125,  1, 'B',  5078,       '1 '
  2125,  1, 'B',  5215,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   139,'VALLEY VIEW                             ',  33.4580280, -97.1285520, 0.8600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2126,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2126,  1, 'L',              '1 '
  2126,  1, 'B',  2065,       '1 '
  2126,  1, 'B',  5220,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   140,'MIAMI                                   ',  35.6538890,-100.5386110, 0.6400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2127,     1
     2,'newbus 138                              ',  2128,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2127,  1, 'M',              '1 '
  2127,  1, 'S',              '1 '
  2127,  1, 'B',  2011,       '1 '
  2127,  1, 'B',  2017,       '1 '
  2127,  1, 'B',  2054,       '1 '
  2127,  1, '2',  2128,       '1 '
  2127,  1, 'B',  5164,       '1 '
  2128,  2, 'B',  2026,       '1 '
  2128,  2, '2',  2127,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   141,'TRENTON                                 ',  33.4391250, -96.3114850, 0.0910
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2129,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2129,  1, 'L',              '1 '
  2129,  1, 'B',  2033,       '1 '
  2129,  1, 'B',  2081,       '1 '
  2129,  1, 'B',  2106,       '1 '
  2129,  1, 'B',  5141,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   142,'HASKELL                                 ',  33.1226850, -99.6503890, 3.2600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2130,     1
     2,'newbus 138                              ',  2131,     1
     3,'newbus 138                              ',  2132,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2132,  3, 'L',              '1 '
  2130,  1, 'M',              '1 '
  2130,  1, 'M',              '2 '
  2131,  2, 'M',              '1 '
  2131,  2, 'M',              '2 '
  2132,  3, 'M',              '1 '
  2132,  3, 'M',              '2 '
  2132,  3, 'S',              '1 '
  2130,  1, 'B',  2108,       '1 '
  2130,  1, 'B',  2108,       '10'
  2130,  1, '2',  2131,       '1 '
  2131,  2, '2',  2130,       '1 '
  2131,  2, '2',  2132,       '1 '
  2131,  2, '2',  2132,       '10'
  2131,  2, '2',  2132,       '20'
  2131,  2, '2',  2132,       '30'
  2131,  2, '2',  2132,       '40'
  2131,  2, '2',  2132,       '50'
  2131,  2, '2',  2132,       '60'
  2131,  2, '2',  2132,       '70'
  2131,  2, 'B',  3021,       '1 '
  2131,  2, 'B',  3021,       '10'
  2131,  2, 'B',  3021,       '20'
  2132,  3, '2',  2131,       '1 '
  2132,  3, '2',  2131,       '10'
  2132,  3, '2',  2131,       '20'
  2132,  3, '2',  2131,       '30'
  2132,  3, '2',  2131,       '40'
  2132,  3, '2',  2131,       '50'
  2132,  3, '2',  2131,       '60'
  2132,  3, '2',  2131,       '70'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   143,'SAINT JO                                ',  33.7413670, -97.5353290, 0.0110
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  2133,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  2133,  1, 'L',              '1 '
  2133,  1, 'B',  2077,       '1 '
  2133,  1, 'B',  2080,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   144,'KERRVILLE                               ',  30.0367010, -99.1630390, 2.5300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3001,     1
     2,'newbus 138                              ',  3002,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3002,  2, 'L',              '1 '
  3001,  1, '2',  3002,       '1 '
  3001,  1, '2',  3002,       '2 '
  3001,  1, 'B',  6177,       '1 '
  3001,  1, 'B',  6285,       '1 '
  3002,  2, '2',  3001,       '1 '
  3002,  2, '2',  3001,       '2 '
  3002,  2, 'B',  3107,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   145,'SWEETWATER 4                            ',  32.3606000,-100.3389000, 0.4500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3003,     1
     2,'newbus 138                              ',  3004,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3004,  2, 'M',              '1 '
  3003,  1, '2',  3004,       '1 '
  3003,  1, '2',  3004,       '10'
  3003,  1, 'B',  3103,       '1 '
  3003,  1, 'B',  3103,       '10'
  3003,  1, 'B',  3103,       '20'
  3003,  1, 'B',  3103,       '30'
  3003,  1, 'B',  3141,       '1 '
  3003,  1, 'B',  3141,       '10'
  3003,  1, 'B',  3141,       '20'
  3003,  1, 'B',  3141,       '30'
  3004,  2, '2',  3003,       '1 '
  3004,  2, '2',  3003,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   146,'LEAKEY                                  ',  29.6444700, -99.6824710, 0.1200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3005,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3005,  1, 'L',              '1 '
  3005,  1, 'L',              '2 '
  3005,  1, 'L',              '3 '
  3005,  1, 'B',  3052,       '1 '
  3005,  1, 'B',  3126,       '1 '
  3005,  1, 'B',  3126,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   147,'HAMLIN                                  ',  32.8570040,-100.1240320, 0.0820
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3006,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3006,  1, 'L',              '1 '
  3006,  1, 'B',  3049,       '1 '
  3006,  1, 'B',  3145,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   148,'MERKEL 3                                ',  32.4736210,-100.0327230, 0.3800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3007,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3007,  1, 'L',              '1 '
  3007,  1, 'B',  3013,       '1 '
  3007,  1, 'B',  3137,       '1 '
  3007,  1, 'B',  3145,       '1 '
  3007,  1, 'B',  3145,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   149,'COLEMAN                                 ',  31.7369020, -99.5677910, 0.2900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3008,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3008,  1, 'L',              '1 '
  3008,  1, 'L',              '2 '
  3008,  1, 'B',  3036,       '1 '
  3008,  1, 'B',  3036,       '10'
  3008,  1, 'B',  3036,       '20'
  3008,  1, 'B',  3036,       '30'
  3008,  1, 'B',  3036,       '40'
  3008,  1, 'B',  3140,       '1 '
  3008,  1, 'B',  3143,       '1 '
  3008,  1, 'B',  3143,       '10'
  3008,  1, 'B',  3143,       '20'
  3008,  1, 'B',  3143,       '30'
  3008,  1, 'B',  3143,       '40'
  3008,  1, 'B',  3143,       '50'
  3008,  1, 'B',  3143,       '60'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   150,'SONORA                                  ',  30.4414140,-100.5606200, 0.4600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3009,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3009,  1, 'L',              '1 '
  3009,  1, 'B',  1046,       '1 '
  3009,  1, 'B',  1046,       '10'
  3009,  1, 'B',  1046,       '20'
  3009,  1, 'B',  1046,       '30'
  3009,  1, 'B',  1046,       '40'
  3009,  1, 'B',  1046,       '50'
  3009,  1, 'B',  1046,       '60'
  3009,  1, 'B',  1046,       '70'
  3009,  1, 'B',  3024,       '1 '
  3009,  1, 'B',  3024,       '10'
  3009,  1, 'B',  3024,       '20'
  3009,  1, 'B',  3024,       '30'
  3009,  1, 'B',  3024,       '40'
  3009,  1, 'B',  3024,       '50'
  3009,  1, 'B',  3024,       '60'
  3009,  1, 'B',  3024,       '70'
  3009,  1, 'B',  3024,       '80'
  3009,  1, 'B',  3024,       '90'
  3009,  1, 'B',  3146,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   151,'CAMP WOOD                               ',  29.6747000,-100.0785880, 0.0610
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3010,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3010,  1, 'L',              '1 '
  3010,  1, 'B',  3076,       '1 '
  3010,  1, 'B',  3093,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   152,'LLANO                                   ',  30.6537460, -98.9182660, 0.6900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3011,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3011,  1, 'L',              '1 '
  3011,  1, 'L',              '2 '
  3011,  1, 'B',  3012,       '1 '
  3011,  1, 'B',  3124,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   153,'WILLOW CITY                             ',  30.4370690, -98.7087140, 0.0900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3012,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3012,  1, 'L',              '1 '
  3012,  1, 'B',  3011,       '1 '
  3012,  1, 'B',  6226,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   154,'ABILENE 4                               ',  32.3356770, -99.6674880, 0.1480
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3013,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3013,  1, 'L',              '1 '
  3013,  1, 'S',              '1 '
  3013,  1, 'B',  3007,       '1 '
  3013,  1, 'B',  3077,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   155,'KINGSLAND                               ',  30.6728180, -98.4427480, 0.8300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3014,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3014,  1, 'L',              '1 '
  3014,  1, 'B',  3124,       '1 '
  3014,  1, 'B',  3124,       '10'
  3014,  1, 'B',  3124,       '20'
  3014,  1, 'B',  6212,       '1 '
  3014,  1, 'B',  6212,       '10'
  3014,  1, 'B',  6212,       '20'
  3014,  1, 'B',  6212,       '30'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   156,'ROSCOE 6                                ',  32.4152120,-100.5735390, 0.1910
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3015,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3015,  1, 'L',              '1 '
  3015,  1, 'B',  3121,       '1 '
  3015,  1, 'B',  3127,       '1 '
  3015,  1, 'B',  3128,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   157,'BLACKWELL                               ',  32.1981000,-100.2686000, 0.0970
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3016,     1
     2,'newbus 138                              ',  3017,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3017,  2, 'M',              '1 '
  3016,  1, '2',  3017,       '1 '
  3016,  1, '2',  3017,       '10'
  3016,  1, 'B',  3083,       '1 '
  3016,  1, 'B',  3083,       '10'
  3016,  1, 'B',  3083,       '20'
  3016,  1, 'B',  3103,       '1 '
  3016,  1, 'B',  3103,       '10'
  3016,  1, 'B',  3103,       '20'
  3016,  1, 'B',  3131,       '1 '
  3016,  1, 'B',  3139,       '1 '
  3017,  2, '2',  3016,       '1 '
  3017,  2, '2',  3016,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   158,'CHRISTOVAL                              ',  31.0854350,-100.6788200, 0.0350
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3018,     1
     2,'newbus 138                              ',  3019,     1
     3,'newbus 138                              ',  3020,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3020,  3, 'M',              '1 '
  3019,  2, 'S',              '1 '
  3018,  1, '2',  3019,       '1 '
  3018,  1, '2',  3019,       '10'
  3018,  1, '2',  3019,       '2 '
  3018,  1, '2',  3019,       '20'
  3018,  1, '2',  3019,       '30'
  3018,  1, '2',  3019,       '40'
  3018,  1, '2',  3019,       '50'
  3018,  1, '2',  3020,       '1 '
  3018,  1, '2',  3020,       '10'
  3018,  1, 'B',  3050,       '1 '
  3018,  1, 'B',  3058,       '1 '
  3018,  1, 'B',  6211,       '1 '
  3018,  1, 'B',  6211,       '10'
  3019,  2, 'B',  1044,       '1 '
  3019,  2, 'B',  1044,       '10'
  3019,  2, '2',  3018,       '1 '
  3019,  2, '2',  3018,       '10'
  3019,  2, '2',  3018,       '2 '
  3019,  2, '2',  3018,       '20'
  3019,  2, '2',  3018,       '30'
  3019,  2, '2',  3018,       '40'
  3019,  2, '2',  3018,       '50'
  3019,  2, 'B',  3024,       '1 '
  3019,  2, 'B',  3024,       '10'
  3019,  2, 'B',  3024,       '20'
  3019,  2, 'B',  3024,       '30'
  3019,  2, 'B',  3024,       '40'
  3019,  2, 'B',  3024,       '50'
  3019,  2, 'B',  3024,       '60'
  3019,  2, 'B',  3024,       '70'
  3019,  2, 'B',  3024,       '80'
  3019,  2, 'B',  3024,       '90'
  3019,  2, 'B',  3024,       '99'
  3019,  2, 'B',  3114,       '1 '
  3019,  2, 'B',  3114,       '2 '
  3020,  3, '2',  3018,       '1 '
  3020,  3, '2',  3018,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   159,'LUEDERS                                 ',  32.8686190, -99.6944920, 0.2900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3021,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3021,  1, 'L',              '1 '
  3021,  1, 'L',              '2 '
  3021,  1, 'B',  2131,       '1 '
  3021,  1, 'B',  2131,       '10'
  3021,  1, 'B',  2131,       '20'
  3021,  1, 'B',  3049,       '1 '
  3021,  1, 'B',  3049,       '10'
  3021,  1, 'B',  5397,       '1 '
  3021,  1, 'B',  5397,       '10'
  3021,  1, 'B',  5397,       '20'
  3021,  1, 'B',  5397,       '30'
  3021,  1, 'B',  5397,       '40'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   160,'COLORADO CITY                           ',  32.3145050,-100.9183560, 0.4000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3022,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3022,  1, 'L',              '1 '
  3022,  1, 'B',  3033,       '1 '
  3022,  1, 'B',  3033,       '10'
  3022,  1, 'B',  3033,       '20'
  3022,  1, 'B',  3033,       '30'
  3022,  1, 'B',  3033,       '40'
  3022,  1, 'B',  3033,       '50'
  3022,  1, 'B',  3085,       '1 '
  3022,  1, 'B',  3085,       '10'
  3022,  1, 'B',  3085,       '20'
  3022,  1, 'B',  3085,       '30'
  3022,  1, 'B',  3085,       '40'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   161,'STAMFORD                                ',  32.9409110, -99.8509640, 0.3100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3023,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3023,  1, 'L',              '1 '
  3023,  1, 'S',              '1 '
  3023,  1, 'B',  3049,       '1 '
  3023,  1, 'B',  3049,       '10'
  3023,  1, 'B',  3049,       '20'
  3023,  1, 'B',  3067,       '1 '
  3023,  1, 'B',  3115,       '1 '
  3023,  1, 'B',  3115,       '10'
  3023,  1, 'B',  3115,       '20'
  3023,  1, 'B',  3115,       '30'
  3023,  1, 'B',  3115,       '40'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   162,'ELDORADO                                ',  30.8835390,-100.5954640, 0.4900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3024,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3024,  1, 'L',              '1 '
  3024,  1, 'M',              '1 '
  3024,  1, 'B',  3009,       '1 '
  3024,  1, 'B',  3009,       '10'
  3024,  1, 'B',  3009,       '20'
  3024,  1, 'B',  3009,       '30'
  3024,  1, 'B',  3009,       '40'
  3024,  1, 'B',  3009,       '50'
  3024,  1, 'B',  3009,       '60'
  3024,  1, 'B',  3009,       '70'
  3024,  1, 'B',  3009,       '80'
  3024,  1, 'B',  3009,       '90'
  3024,  1, 'B',  3019,       '1 '
  3024,  1, 'B',  3019,       '10'
  3024,  1, 'B',  3019,       '20'
  3024,  1, 'B',  3019,       '30'
  3024,  1, 'B',  3019,       '40'
  3024,  1, 'B',  3019,       '50'
  3024,  1, 'B',  3019,       '60'
  3024,  1, 'B',  3019,       '70'
  3024,  1, 'B',  3019,       '80'
  3024,  1, 'B',  3019,       '90'
  3024,  1, 'B',  3019,       '99'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   163,'SAN SABA                                ',  31.1570930, -98.7639910, 0.0970
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3025,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3025,  1, 'L',              '1 '
  3025,  1, 'B',  3035,       '1 '
  3025,  1, 'B',  3035,       '10'
  3025,  1, 'B',  3035,       '20'
  3025,  1, 'B',  3035,       '30'
  3025,  1, 'B',  3035,       '40'
  3025,  1, 'B',  3036,       '1 '
  3025,  1, 'B',  3036,       '10'
  3025,  1, 'B',  3036,       '20'
  3025,  1, 'B',  3036,       '30'
  3025,  1, 'B',  3036,       '40'
  3025,  1, 'B',  3101,       '1 '
  3025,  1, 'B',  3101,       '10'
  3025,  1, 'B',  3101,       '20'
  3025,  1, 'B',  3101,       '30'
  3025,  1, 'B',  3101,       '40'
  3025,  1, 'B',  3101,       '50'
  3025,  1, 'B',  3101,       '60'
  3025,  1, 'B',  3101,       '70'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   164,'ABILENE 2                               ',  32.6256000, -99.4928000, 4.5800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3026,     1
     2,'newbus 138                              ',  3027,     1
     3,'newbus 138                              ',  3028,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3028,  3, 'M',              '1 '
  3026,  1, '2',  3027,       '1 '
  3026,  1, '2',  3028,       '1 '
  3026,  1, '2',  3028,       '10'
  3026,  1, 'B',  5395,       '1 '
  3027,  2, '2',  3026,       '1 '
  3027,  2, 'B',  3102,       '1 '
  3028,  3, '2',  3026,       '1 '
  3028,  3, '2',  3026,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   165,'LOMETA                                  ',  31.2572240, -98.3767420, 0.7100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3029,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3029,  1, 'L',              '1 '
  3029,  1, 'B',  3147,       '1 '
  3029,  1, 'B',  5241,       '1 '
  3029,  1, 'B',  5241,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   166,'SAN ANGELO 1                            ',  31.5097200,-100.3220750, 0.1990
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3030,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3030,  1, 'L',              '1 '
  3030,  1, 'S',              '1 '
  3030,  1, 'B',  3072,       '1 '
  3030,  1, 'B',  3072,       '10'
  3030,  1, 'B',  3114,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   167,'TUSCOLA                                 ',  32.2740810, -99.8260410, 0.0120
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3031,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3031,  1, 'L',              '1 '
  3031,  1, 'B',  3054,       '1 '
  3031,  1, 'B',  3070,       '1 '
  3031,  1, 'B',  3140,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   168,'ABILENE 7                               ',  32.3335510, -99.9277240, 0.0310
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3032,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3032,  1, 'L',              '1 '
  3032,  1, 'B',  3094,       '1 '
  3032,  1, 'B',  3094,       '10'
  3032,  1, 'B',  3094,       '20'
  3032,  1, 'B',  3099,       '1 '
  3032,  1, 'B',  3099,       '10'
  3032,  1, 'B',  3099,       '20'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   169,'SNYDER 1                                ',  32.7204000,-100.9952000, 4.6000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3033,     1
     2,'newbus 138                              ',  3034,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3034,  2, 'M',              '1 '
  3033,  1, 'B',  3022,       '1 '
  3033,  1, 'B',  3022,       '10'
  3033,  1, 'B',  3022,       '20'
  3033,  1, 'B',  3022,       '30'
  3033,  1, 'B',  3022,       '40'
  3033,  1, 'B',  3022,       '50'
  3033,  1, '2',  3034,       '1 '
  3033,  1, '2',  3034,       '10'
  3033,  1, 'B',  3136,       '1 '
  3033,  1, 'B',  3136,       '10'
  3034,  2, '2',  3033,       '1 '
  3034,  2, '2',  3033,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   170,'CHEROKEE                                ',  30.9398200, -99.0798930, 0.3600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3035,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3035,  1, 'L',              '1 '
  3035,  1, 'B',  3025,       '1 '
  3035,  1, 'B',  3025,       '10'
  3035,  1, 'B',  3025,       '20'
  3035,  1, 'B',  3025,       '30'
  3035,  1, 'B',  3025,       '40'
  3035,  1, 'B',  3066,       '1 '
  3035,  1, 'B',  3066,       '10'
  3035,  1, 'B',  3066,       '20'
  3035,  1, 'B',  3066,       '30'
  3035,  1, 'B',  3066,       '40'
  3035,  1, 'B',  3066,       '50'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   171,'RICHLAND SPRINGS                        ',  31.5179130, -99.1354670, 0.1540
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3036,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3036,  1, 'L',              '1 '
  3036,  1, 'L',              '2 '
  3036,  1, 'B',  3008,       '1 '
  3036,  1, 'B',  3008,       '10'
  3036,  1, 'B',  3008,       '20'
  3036,  1, 'B',  3008,       '30'
  3036,  1, 'B',  3008,       '40'
  3036,  1, 'B',  3025,       '1 '
  3036,  1, 'B',  3025,       '10'
  3036,  1, 'B',  3025,       '20'
  3036,  1, 'B',  3025,       '30'
  3036,  1, 'B',  3025,       '40'
  3036,  1, 'B',  3066,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   172,'ROSCOE 2                                ',  32.4694000,-100.6664000, 0.2700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3037,     1
     2,'newbus 138                              ',  3038,     1
     3,'newbus 138                              ',  3039,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3039,  3, 'M',              '1 '
  3037,  1, '2',  3038,       '1 '
  3037,  1, '2',  3038,       '10'
  3037,  1, '2',  3038,       '20'
  3037,  1, '2',  3038,       '30'
  3037,  1, '2',  3038,       '40'
  3037,  1, '2',  3038,       '50'
  3037,  1, '2',  3038,       '60'
  3037,  1, '2',  3039,       '1 '
  3037,  1, '2',  3039,       '10'
  3037,  1, 'B',  3078,       '1 '
  3037,  1, 'B',  3088,       '1 '
  3038,  2, '2',  3037,       '1 '
  3038,  2, '2',  3037,       '10'
  3038,  2, '2',  3037,       '20'
  3038,  2, '2',  3037,       '30'
  3038,  2, '2',  3037,       '40'
  3038,  2, '2',  3037,       '50'
  3038,  2, '2',  3037,       '60'
  3038,  2, 'B',  3080,       '1 '
  3038,  2, 'B',  3085,       '1 '
  3038,  2, 'B',  3085,       '10'
  3038,  2, 'B',  3085,       '20'
  3039,  3, '2',  3037,       '1 '
  3039,  3, '2',  3037,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   173,'BALLINGER                               ',  31.7385760, -99.9341620, 0.0860
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3040,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3040,  1, 'L',              '1 '
  3040,  1, 'B',  3072,       '1 '
  3040,  1, 'B',  3139,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   174,'SILVER                                  ',  32.0500000,-100.6917000, 0.1570
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3041,     1
     2,'newbus 138                              ',  3042,     1
     3,'newbus 138                              ',  3043,     1
     4,'newbus 138                              ',  3044,     1
     5,'newbus 138                              ',  3045,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3042,  2, 'L',              '1 '
  3042,  2, 'L',              '2 '
  3041,  1, 'M',              '1 '
  3042,  2, 'M',              '1 '
  3043,  3, 'M',              '1 '
  3043,  3, 'M',              '2 '
  3044,  4, 'M',              '1 '
  3044,  4, 'M',              '2 '
  3045,  5, 'M',              '1 '
  3045,  5, 'M',              '2 '
  3041,  1, '2',  3042,       '1 '
  3041,  1, '2',  3042,       '10'
  3041,  1, '2',  3043,       '1 '
  3041,  1, '2',  3043,       '10'
  3041,  1, '2',  3044,       '1 '
  3041,  1, '2',  3045,       '1 '
  3041,  1, 'B',  3046,       '1 '
  3041,  1, 'B',  3046,       '10'
  3041,  1, 'B',  3046,       '20'
  3041,  1, 'B',  3046,       '30'
  3041,  1, 'B',  3046,       '40'
  3041,  1, 'B',  3058,       '1 '
  3041,  1, 'B',  3058,       '10'
  3041,  1, 'B',  3058,       '20'
  3041,  1, 'B',  3058,       '30'
  3041,  1, 'B',  3058,       '40'
  3042,  2, 'B',  1061,       '1 '
  3042,  2, 'B',  1061,       '10'
  3042,  2, '2',  3041,       '1 '
  3042,  2, '2',  3041,       '10'
  3042,  2, 'B',  3064,       '1 '
  3042,  2, 'B',  3111,       '1 '
  3043,  3, '2',  3041,       '1 '
  3043,  3, '2',  3041,       '10'
  3044,  4, '2',  3041,       '1 '
  3045,  5, '2',  3041,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   175,'ROSCOE 5                                ',  32.3122000,-100.5303000, 0.7600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3046,     1
     2,'newbus 138                              ',  3047,     1
     3,'newbus 138                              ',  3048,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3048,  3, 'M',              '1 '
  3046,  1, 'S',              '1 '
  3047,  2, 'S',              '1 '
  3046,  1, 'B',  3041,       '1 '
  3046,  1, 'B',  3041,       '10'
  3046,  1, 'B',  3041,       '20'
  3046,  1, 'B',  3041,       '30'
  3046,  1, 'B',  3041,       '40'
  3046,  1, '2',  3047,       '1 '
  3046,  1, '2',  3047,       '10'
  3046,  1, '2',  3047,       '20'
  3046,  1, '2',  3048,       '1 '
  3046,  1, '2',  3048,       '10'
  3046,  1, '2',  3048,       '2 '
  3046,  1, '2',  3048,       '20'
  3046,  1, '2',  3048,       '30'
  3046,  1, '2',  3048,       '40'
  3046,  1, '2',  3048,       '50'
  3046,  1, '2',  3048,       '60'
  3046,  1, 'B',  3078,       '1 '
  3046,  1, 'B',  3078,       '10'
  3046,  1, 'B',  3078,       '20'
  3046,  1, 'B',  3078,       '30'
  3046,  1, 'B',  3078,       '40'
  3046,  1, 'B',  3078,       '50'
  3046,  1, 'B',  3082,       '1 '
  3046,  1, 'B',  3082,       '10'
  3047,  2, '2',  3046,       '1 '
  3047,  2, '2',  3046,       '10'
  3047,  2, '2',  3046,       '20'
  3047,  2, 'B',  3064,       '1 '
  3047,  2, 'B',  3064,       '10'
  3047,  2, 'B',  3129,       '1 '
  3047,  2, 'B',  3129,       '10'
  3048,  3, 'B',  1079,       '1 '
  3048,  3, 'B',  1079,       '2 '
  3048,  3, '2',  3046,       '1 '
  3048,  3, '2',  3046,       '10'
  3048,  3, '2',  3046,       '2 '
  3048,  3, '2',  3046,       '20'
  3048,  3, '2',  3046,       '30'
  3048,  3, '2',  3046,       '40'
  3048,  3, '2',  3046,       '50'
  3048,  3, '2',  3046,       '60'
  3048,  3, 'B',  5045,       '1 '
  3048,  3, 'B',  5045,       '10'
  3048,  3, 'B',  5045,       '2 '
  3048,  3, 'B',  5045,       '20'
  3048,  3, 'B',  5045,       '3 '
  3048,  3, 'B',  5045,       '30'
  3048,  3, 'B',  5120,       '1 '
  3048,  3, 'B',  5394,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   176,'ANSON                                   ',  32.7478630, -99.9053940, 0.0330
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3049,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3049,  1, 'L',              '1 '
  3049,  1, 'M',              '1 '
  3049,  1, 'B',  3006,       '1 '
  3049,  1, 'B',  3021,       '1 '
  3049,  1, 'B',  3021,       '10'
  3049,  1, 'B',  3023,       '1 '
  3049,  1, 'B',  3023,       '10'
  3049,  1, 'B',  3023,       '20'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   177,'DEL RIO                                 ',  29.8372200,-101.2124360, 3.8400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3050,     1
     2,'newbus 138                              ',  3051,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3051,  2, 'L',              '1 '
  3051,  2, 'L',              '2 '
  3050,  1, 'M',              '1 '
  3051,  2, 'M',              '1 '
  3051,  2, 'F',              '2 '
  3050,  1, 'S',              '1 '
  3051,  2, 'S',              '1 '
  3050,  1, 'B',  1033,       '1 '
  3050,  1, 'B',  1033,       '10'
  3050,  1, 'B',  3018,       '1 '
  3050,  1, '2',  3051,       '1 '
  3050,  1, '2',  3051,       '2 '
  3050,  1, 'B',  4014,       '1 '
  3050,  1, 'B',  4014,       '10'
  3051,  2, 'B',  1012,       '1 '
  3051,  2, 'B',  1012,       '10'
  3051,  2, 'B',  1012,       '20'
  3051,  2, '2',  3050,       '1 '
  3051,  2, '2',  3050,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   178,'HUNT                                    ',  30.0951150, -99.6282110, 0.3300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3052,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3052,  1, 'L',              '1 '
  3052,  1, 'B',  3005,       '1 '
  3052,  1, 'B',  3093,       '1 '
  3052,  1, 'B',  3107,       '1 '
  3052,  1, 'B',  3107,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   179,'WINGATE                                 ',  32.2140240,-100.0571200, 0.1840
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3053,     1
     2,'newbus 138                              ',  3054,     1
     3,'newbus 138                              ',  3055,     1
     4,'newbus 138                              ',  3056,     1
     5,'newbus 138                              ',  3057,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3055,  3, 'M',              '1 '
  3056,  4, 'M',              '1 '
  3057,  5, 'M',              '1 '
  3053,  1, '2',  3054,       '1 '
  3053,  1, '2',  3055,       '1 '
  3053,  1, '2',  3055,       '10'
  3053,  1, '2',  3056,       '1 '
  3053,  1, '2',  3056,       '10'
  3053,  1, '2',  3057,       '1 '
  3053,  1, '2',  3057,       '10'
  3053,  1, 'B',  3058,       '1 '
  3053,  1, 'B',  3082,       '1 '
  3053,  1, 'B',  3088,       '1 '
  3053,  1, 'B',  3088,       '10'
  3053,  1, 'B',  3088,       '2 '
  3054,  2, 'B',  3031,       '1 '
  3054,  2, '2',  3053,       '1 '
  3055,  3, '2',  3053,       '1 '
  3055,  3, '2',  3053,       '10'
  3056,  4, '2',  3053,       '1 '
  3056,  4, '2',  3053,       '10'
  3057,  5, '2',  3053,       '1 '
  3057,  5, '2',  3053,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   180,'STERLING CITY 1                         ',  31.9261000,-100.9281000, 0.1240
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3058,     1
     2,'newbus 138                              ',  3059,     1
     3,'newbus 138                              ',  3060,     1
     4,'newbus 138                              ',  3061,     1
     5,'newbus 138                              ',  3062,     1
     6,'newbus 138                              ',  3063,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3060,  3, 'M',              '1 '
  3061,  4, 'M',              '1 '
  3062,  5, 'M',              '1 '
  3063,  6, 'M',              '1 '
  3058,  1, 'B',  1081,       '1 '
  3058,  1, 'B',  1081,       '10'
  3058,  1, 'B',  1081,       '20'
  3058,  1, 'B',  1081,       '30'
  3058,  1, 'B',  3018,       '1 '
  3058,  1, 'B',  3041,       '1 '
  3058,  1, 'B',  3041,       '10'
  3058,  1, 'B',  3041,       '20'
  3058,  1, 'B',  3041,       '30'
  3058,  1, 'B',  3041,       '40'
  3058,  1, 'B',  3053,       '1 '
  3058,  1, '2',  3059,       '1 '
  3058,  1, '2',  3059,       '10'
  3058,  1, '2',  3059,       '20'
  3058,  1, '2',  3059,       '30'
  3058,  1, '2',  3060,       '1 '
  3058,  1, '2',  3060,       '10'
  3058,  1, '2',  3061,       '1 '
  3058,  1, '2',  3061,       '10'
  3058,  1, '2',  3062,       '1 '
  3058,  1, '2',  3062,       '10'
  3058,  1, '2',  3063,       '1 '
  3058,  1, '2',  3063,       '10'
  3059,  2, 'B',  1020,       '1 '
  3059,  2, 'B',  1020,       '10'
  3059,  2, 'B',  1020,       '20'
  3059,  2, 'B',  1020,       '30'
  3059,  2, '2',  3058,       '1 '
  3059,  2, '2',  3058,       '10'
  3059,  2, '2',  3058,       '20'
  3059,  2, '2',  3058,       '30'
  3059,  2, 'B',  3111,       '1 '
  3060,  3, '2',  3058,       '1 '
  3060,  3, '2',  3058,       '10'
  3061,  4, '2',  3058,       '1 '
  3061,  4, '2',  3058,       '10'
  3062,  5, '2',  3058,       '1 '
  3062,  5, '2',  3058,       '10'
  3063,  6, '2',  3058,       '1 '
  3063,  6, '2',  3058,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   181,'ROSCOE 4                                ',  32.2369440,-100.4833000, 0.6000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3064,     1
     2,'newbus 138                              ',  3065,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3065,  2, 'M',              '1 '
  3064,  1, 'B',  3042,       '1 '
  3064,  1, 'B',  3047,       '1 '
  3064,  1, 'B',  3047,       '10'
  3064,  1, '2',  3065,       '1 '
  3064,  1, '2',  3065,       '10'
  3064,  1, 'B',  3141,       '1 '
  3065,  2, '2',  3064,       '1 '
  3065,  2, '2',  3064,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   182,'BRADY                                   ',  31.1769510, -99.6164120, 0.0980
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3066,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3066,  1, 'L',              '1 '
  3066,  1, 'M',              '1 '
  3066,  1, 'B',  3035,       '1 '
  3066,  1, 'B',  3035,       '10'
  3066,  1, 'B',  3035,       '20'
  3066,  1, 'B',  3035,       '30'
  3066,  1, 'B',  3035,       '40'
  3066,  1, 'B',  3035,       '50'
  3066,  1, 'B',  3036,       '1 '
  3066,  1, 'B',  3142,       '1 '
  3066,  1, 'B',  3142,       '10'
  3066,  1, 'B',  3142,       '20'
  3066,  1, 'B',  3142,       '30'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   183,'TRENT 1                                 ',  32.4301000,-100.2356520, 0.4400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3067,     1
     2,'newbus 138                              ',  3068,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3068,  2, 'M',              '1 '
  3067,  1, 'B',  3023,       '1 '
  3067,  1, '2',  3068,       '1 '
  3067,  1, '2',  3068,       '10'
  3067,  1, 'B',  3070,       '1 '
  3067,  1, 'B',  3094,       '1 '
  3067,  1, 'B',  3094,       '10'
  3067,  1, 'B',  3094,       '20'
  3067,  1, 'B',  3141,       '1 '
  3067,  1, 'B',  3141,       '10'
  3068,  2, '2',  3067,       '1 '
  3068,  2, '2',  3067,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   184,'OVALO                                   ',  32.1202490, -99.7530270, 0.0140
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3069,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3069,  1, 'L',              '1 '
  3069,  1, 'B',  3077,       '1 '
  3069,  1, 'B',  3140,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   185,'NOLAN                                   ',  32.2878000,-100.1000000, 0.5700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3070,     1
     2,'newbus 138                              ',  3071,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3071,  2, 'M',              '1 '
  3070,  1, 'B',  3031,       '1 '
  3070,  1, 'B',  3067,       '1 '
  3070,  1, '2',  3071,       '1 '
  3070,  1, '2',  3071,       '10'
  3070,  1, 'B',  3131,       '1 '
  3070,  1, 'B',  3131,       '10'
  3071,  2, '2',  3070,       '1 '
  3071,  2, '2',  3070,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   186,'MILES                                   ',  31.5920130,-100.1926160, 0.0660
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3072,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3072,  1, 'L',              '1 '
  3072,  1, 'B',  3030,       '1 '
  3072,  1, 'B',  3030,       '10'
  3072,  1, 'B',  3040,       '1 '
  3072,  1, 'B',  3142,       '1 '
  3072,  1, 'B',  3142,       '10'
  3072,  1, 'B',  3142,       '20'
  3072,  1, 'B',  3142,       '30'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   187,'BRACKETTVILLE 2                         ',  29.2347220,-100.2091670, 0.3600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3073,     1
     2,'newbus 138                              ',  3074,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3074,  2, 'M',              '1 '
  3073,  1, '2',  3074,       '1 '
  3073,  1, '2',  3074,       '10'
  3073,  1, 'B',  3076,       '1 '
  3073,  1, 'B',  3123,       '1 '
  3073,  1, 'B',  3123,       '10'
  3073,  1, 'B',  3123,       '20'
  3073,  1, 'B',  4002,       '1 '
  3074,  2, '2',  3073,       '1 '
  3074,  2, '2',  3073,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   188,'MASON                                   ',  30.8431220, -99.5700530, 0.3400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3075,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3075,  1, 'L',              '1 '
  3075,  1, 'M',              '1 '
  3075,  1, 'B',  3132,       '1 '
  3075,  1, 'B',  3132,       '10'
  3075,  1, 'B',  3138,       '1 '
  3075,  1, 'B',  3138,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   189,'BRACKETTVILLE 3                         ',  29.3956210,-100.4399850, 0.1260
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3076,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3076,  1, 'L',              '1 '
  3076,  1, 'M',              '1 '
  3076,  1, 'B',  3010,       '1 '
  3076,  1, 'B',  3073,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   190,'ABILENE 6                               ',  32.3627830, -99.8173140, 0.3200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3077,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3077,  1, 'L',              '1 '
  3077,  1, 'B',  3013,       '1 '
  3077,  1, 'B',  3069,       '1 '
  3077,  1, 'B',  3099,       '1 '
  3077,  1, 'B',  3131,       '1 '
  3077,  1, 'B',  3131,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   191,'HERMLEIGH                               ',  32.5886000,-100.6728000, 0.0850
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3078,     1
     2,'newbus 138                              ',  3079,     1
     3,'newbus 138                              ',  3080,     1
     4,'newbus 138                              ',  3081,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3081,  4, 'M',              '1 '
  3078,  1, 'B',  3037,       '1 '
  3078,  1, 'B',  3046,       '1 '
  3078,  1, 'B',  3046,       '10'
  3078,  1, 'B',  3046,       '20'
  3078,  1, 'B',  3046,       '30'
  3078,  1, 'B',  3046,       '40'
  3078,  1, 'B',  3046,       '50'
  3078,  1, '2',  3079,       '1 '
  3078,  1, '2',  3079,       '10'
  3078,  1, '2',  3079,       '20'
  3078,  1, '2',  3079,       '30'
  3078,  1, '2',  3079,       '40'
  3078,  1, '2',  3079,       '50'
  3078,  1, '2',  3079,       '60'
  3078,  1, '2',  3079,       '70'
  3078,  1, '2',  3079,       '80'
  3078,  1, '2',  3079,       '90'
  3078,  1, '2',  3079,       '98'
  3078,  1, '2',  3079,       '99'
  3078,  1, '2',  3081,       '1 '
  3078,  1, '2',  3081,       '10'
  3078,  1, 'B',  3133,       '1 '
  3078,  1, 'B',  3133,       '10'
  3078,  1, 'B',  3133,       '20'
  3078,  1, 'B',  3133,       '30'
  3079,  2, 'B',  2073,       '1 '
  3079,  2, 'B',  2073,       '10'
  3079,  2, 'B',  2073,       '20'
  3079,  2, 'B',  2073,       '30'
  3079,  2, 'B',  2073,       '40'
  3079,  2, 'B',  2073,       '50'
  3079,  2, '2',  3078,       '1 '
  3079,  2, '2',  3078,       '10'
  3079,  2, '2',  3078,       '20'
  3079,  2, '2',  3078,       '30'
  3079,  2, '2',  3078,       '40'
  3079,  2, '2',  3078,       '50'
  3079,  2, '2',  3078,       '60'
  3079,  2, '2',  3078,       '70'
  3079,  2, '2',  3078,       '80'
  3079,  2, '2',  3078,       '90'
  3079,  2, '2',  3078,       '98'
  3079,  2, '2',  3078,       '99'
  3079,  2, '2',  3080,       '1 '
  3079,  2, 'B',  3134,       '1 '
  3079,  2, 'B',  3134,       '10'
  3079,  2, 'B',  3134,       '20'
  3079,  2, 'B',  3134,       '30'
  3080,  3, 'B',  3038,       '1 '
  3080,  3, '2',  3079,       '1 '
  3081,  4, '2',  3078,       '1 '
  3081,  4, '2',  3078,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   192,'MERKEL 1                                ',  32.3182210,-100.1769860, 0.2400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3082,     1
     2,'newbus 138                              ',  3083,     1
     3,'newbus 138                              ',  3084,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3084,  3, 'M',              '1 '
  3082,  1, 'B',  3046,       '1 '
  3082,  1, 'B',  3046,       '10'
  3082,  1, 'B',  3053,       '1 '
  3082,  1, '2',  3083,       '1 '
  3082,  1, '2',  3083,       '10'
  3082,  1, '2',  3083,       '20'
  3082,  1, '2',  3083,       '30'
  3082,  1, '2',  3083,       '40'
  3082,  1, '2',  3083,       '50'
  3082,  1, '2',  3084,       '1 '
  3082,  1, '2',  3084,       '10'
  3083,  2, 'B',  3016,       '1 '
  3083,  2, 'B',  3016,       '10'
  3083,  2, 'B',  3016,       '20'
  3083,  2, '2',  3082,       '1 '
  3083,  2, '2',  3082,       '10'
  3083,  2, '2',  3082,       '20'
  3083,  2, '2',  3082,       '30'
  3083,  2, '2',  3082,       '40'
  3083,  2, '2',  3082,       '50'
  3083,  2, 'B',  3137,       '1 '
  3083,  2, 'B',  3137,       '10'
  3084,  3, '2',  3082,       '1 '
  3084,  3, '2',  3082,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   193,'LORAINE 1                               ',  32.4375000,-100.7444000, 0.0920
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3085,     1
     2,'newbus 138                              ',  3086,     1
     3,'newbus 138                              ',  3087,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3086,  2, 'M',              '1 '
  3087,  3, 'M',              '1 '
  3085,  1, 'B',  3022,       '1 '
  3085,  1, 'B',  3022,       '10'
  3085,  1, 'B',  3022,       '20'
  3085,  1, 'B',  3022,       '30'
  3085,  1, 'B',  3022,       '40'
  3085,  1, 'B',  3038,       '1 '
  3085,  1, 'B',  3038,       '10'
  3085,  1, 'B',  3038,       '20'
  3085,  1, '2',  3086,       '1 '
  3085,  1, '2',  3086,       '10'
  3085,  1, '2',  3087,       '1 '
  3085,  1, 'B',  3128,       '1 '
  3086,  2, '2',  3085,       '1 '
  3086,  2, '2',  3085,       '10'
  3087,  3, '2',  3085,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   194,'ABILENE 1                               ',  32.5144000, -99.6564000, 0.0820
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3088,     1
     2,'newbus 138                              ',  3089,     1
     3,'newbus 138                              ',  3090,     1
     4,'newbus 138                              ',  3091,     1
     5,'newbus 138                              ',  3092,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3092,  5, 'M',              '1 '
  3088,  1, 'S',              '1 '
  3091,  4, 'S',              '1 '
  3088,  1, 'B',  3037,       '1 '
  3088,  1, 'B',  3053,       '1 '
  3088,  1, 'B',  3053,       '10'
  3088,  1, 'B',  3053,       '2 '
  3088,  1, '2',  3089,       '1 '
  3088,  1, '2',  3092,       '1 '
  3088,  1, '2',  3092,       '10'
  3088,  1, 'B',  5395,       '1 '
  3088,  1, 'B',  5395,       '10'
  3088,  1, 'B',  5395,       '2 '
  3089,  2, '2',  3088,       '1 '
  3089,  2, '2',  3090,       '1 '
  3089,  2, 'B',  5334,       '1 '
  3090,  3, '2',  3089,       '1 '
  3090,  3, '2',  3091,       '1 '
  3091,  4, '2',  3090,       '1 '
  3091,  4, 'B',  3102,       '1 '
  3091,  4, 'B',  3102,       '10'
  3091,  4, 'B',  3125,       '1 '
  3091,  4, 'B',  3125,       '10'
  3092,  5, '2',  3088,       '1 '
  3092,  5, '2',  3088,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   195,'ROCKSPRINGS                             ',  29.9880920,-100.2860760, 0.0840
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3093,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3093,  1, 'L',              '1 '
  3093,  1, 'B',  3010,       '1 '
  3093,  1, 'B',  3052,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   196,'MERKEL 2                                ',  32.3115560,-100.0615890, 0.3200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3094,     1
     2,'newbus 138                              ',  3095,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3095,  2, 'M',              '1 '
  3094,  1, 'B',  3032,       '1 '
  3094,  1, 'B',  3032,       '10'
  3094,  1, 'B',  3032,       '20'
  3094,  1, 'B',  3067,       '1 '
  3094,  1, 'B',  3067,       '10'
  3094,  1, 'B',  3067,       '20'
  3094,  1, '2',  3095,       '1 '
  3094,  1, 'B',  3137,       '1 '
  3095,  2, '2',  3094,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   197,'FLUVANNA 2                              ',  32.9479300,-101.1477840, 4.2600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3096,     1
     2,'newbus 138                              ',  3097,     1
     3,'newbus 138                              ',  3098,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3098,  3, 'M',              '1 '
  3096,  1, 'B',  2097,       '1 '
  3096,  1, 'B',  2097,       '10'
  3096,  1, '2',  3097,       '1 '
  3096,  1, '2',  3097,       '10'
  3096,  1, '2',  3097,       '2 '
  3096,  1, '2',  3097,       '20'
  3096,  1, '2',  3097,       '30'
  3096,  1, '2',  3097,       '40'
  3096,  1, '2',  3098,       '1 '
  3096,  1, '2',  3098,       '10'
  3096,  1, 'B',  3133,       '1 '
  3096,  1, 'B',  3133,       '10'
  3097,  2, '2',  3096,       '1 '
  3097,  2, '2',  3096,       '10'
  3097,  2, '2',  3096,       '2 '
  3097,  2, '2',  3096,       '20'
  3097,  2, '2',  3096,       '30'
  3097,  2, '2',  3096,       '40'
  3097,  2, 'B',  3109,       '1 '
  3097,  2, 'B',  3109,       '10'
  3097,  2, 'B',  3109,       '20'
  3098,  3, '2',  3096,       '1 '
  3098,  3, '2',  3096,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   198,'DYESS AFB                               ',  32.4158230, -99.9062300, 0.0640
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3099,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3099,  1, 'L',              '1 '
  3099,  1, 'B',  3032,       '1 '
  3099,  1, 'B',  3032,       '10'
  3099,  1, 'B',  3032,       '20'
  3099,  1, 'B',  3077,       '1 '
  3099,  1, 'B',  3100,       '1 '
  3099,  1, 'B',  3100,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   199,'HAWLEY                                  ',  32.6304730, -99.8306420, 1.3500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3100,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3100,  1, 'L',              '1 '
  3100,  1, 'B',  3099,       '1 '
  3100,  1, 'B',  3099,       '10'
  3100,  1, 'B',  3102,       '1 '
  3100,  1, 'B',  3102,       '10'
  3100,  1, 'B',  3102,       '20'
  3100,  1, 'B',  3125,       '1 '
  3100,  1, 'B',  3125,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   200,'BUCHANAN DAM 2                          ',  30.9367680, -98.4670660, 0.2100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3101,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3101,  1, 'L',              '1 '
  3101,  1, 'L',              '2 '
  3101,  1, 'L',              '3 '
  3101,  1, 'B',  3025,       '1 '
  3101,  1, 'B',  3025,       '10'
  3101,  1, 'B',  3025,       '20'
  3101,  1, 'B',  3025,       '30'
  3101,  1, 'B',  3025,       '40'
  3101,  1, 'B',  3025,       '50'
  3101,  1, 'B',  3025,       '60'
  3101,  1, 'B',  3025,       '70'
  3101,  1, 'B',  3104,       '1 '
  3101,  1, 'B',  3104,       '10'
  3101,  1, 'B',  3104,       '20'
  3101,  1, 'B',  3104,       '30'
  3101,  1, 'B',  3104,       '40'
  3101,  1, 'B',  3104,       '50'
  3101,  1, 'B',  3104,       '60'
  3101,  1, 'B',  3104,       '70'
  3101,  1, 'B',  3104,       '80'
  3101,  1, 'B',  6360,       '1 '
  3101,  1, 'B',  6360,       '10'
  3101,  1, 'B',  6360,       '20'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   201,'ABILENE 3                               ',  32.5764890, -99.6653230, 0.0240
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3102,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3102,  1, 'L',              '1 '
  3102,  1, 'B',  3027,       '1 '
  3102,  1, 'B',  3091,       '1 '
  3102,  1, 'B',  3091,       '10'
  3102,  1, 'B',  3100,       '1 '
  3102,  1, 'B',  3100,       '10'
  3102,  1, 'B',  3100,       '20'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   202,'SWEETWATER 5                            ',  32.2918610,-100.2107480, 0.1270
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3103,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3103,  1, 'L',              '1 '
  3103,  1, 'L',              '2 '
  3103,  1, 'B',  3003,       '1 '
  3103,  1, 'B',  3003,       '10'
  3103,  1, 'B',  3003,       '20'
  3103,  1, 'B',  3003,       '30'
  3103,  1, 'B',  3016,       '1 '
  3103,  1, 'B',  3016,       '10'
  3103,  1, 'B',  3016,       '20'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   203,'BUCHANAN DAM 1                          ',  30.7315990, -98.3854220, 0.2900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3104,     1
     2,'newbus 138                              ',  3105,     1
     3,'newbus 138                              ',  3106,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3105,  2, 'M',              '1 '
  3106,  3, 'M',              '1 '
  3104,  1, 'B',  3101,       '1 '
  3104,  1, 'B',  3101,       '10'
  3104,  1, 'B',  3101,       '20'
  3104,  1, 'B',  3101,       '30'
  3104,  1, 'B',  3101,       '40'
  3104,  1, 'B',  3101,       '50'
  3104,  1, 'B',  3101,       '60'
  3104,  1, 'B',  3101,       '70'
  3104,  1, 'B',  3101,       '80'
  3104,  1, '2',  3105,       '1 '
  3104,  1, '2',  3105,       '10'
  3104,  1, '2',  3106,       '1 '
  3104,  1, '2',  3106,       '10'
  3104,  1, 'B',  6156,       '1 '
  3104,  1, 'B',  6156,       '10'
  3104,  1, 'B',  6156,       '20'
  3104,  1, 'B',  6156,       '30'
  3104,  1, 'B',  6156,       '40'
  3104,  1, 'B',  6156,       '50'
  3104,  1, 'B',  6156,       '60'
  3104,  1, 'B',  6156,       '70'
  3104,  1, 'B',  6156,       '80'
  3105,  2, '2',  3104,       '1 '
  3105,  2, '2',  3104,       '10'
  3106,  3, '2',  3104,       '1 '
  3106,  3, '2',  3104,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   204,'INGRAM                                  ',  30.1591360, -99.3450110, 2.2700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3107,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3107,  1, 'L',              '1 '
  3107,  1, 'B',  3002,       '1 '
  3107,  1, 'B',  3052,       '1 '
  3107,  1, 'B',  3052,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   205,'KEMPNER                                 ',  31.0881580, -98.0106900,14.7000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3108,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3108,  1, 'L',              '1 '
  3108,  1, 'B',  3147,       '1 '
  3108,  1, 'B',  3147,       '10'
  3108,  1, 'B',  6065,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   206,'FLUVANNA 1                              ',  32.9254400,-101.2193970, 0.4200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3109,     1
     2,'newbus 138                              ',  3110,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3110,  2, 'M',              '1 '
  3109,  1, 'B',  1028,       '1 '
  3109,  1, 'B',  1028,       '10'
  3109,  1, 'B',  1028,       '20'
  3109,  1, 'B',  3097,       '1 '
  3109,  1, 'B',  3097,       '10'
  3109,  1, 'B',  3097,       '20'
  3109,  1, '2',  3110,       '1 '
  3109,  1, '2',  3110,       '10'
  3110,  2, '2',  3109,       '1 '
  3110,  2, '2',  3109,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   207,'STERLING CITY 2                         ',  31.9519440,-100.7913890, 0.5300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3111,     1
     2,'newbus 138                              ',  3112,     1
     3,'newbus 138                              ',  3113,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3112,  2, 'M',              '1 '
  3113,  3, 'M',              '1 '
  3111,  1, 'B',  3042,       '1 '
  3111,  1, 'B',  3059,       '1 '
  3111,  1, '2',  3112,       '1 '
  3111,  1, '2',  3112,       '10'
  3111,  1, '2',  3113,       '1 '
  3111,  1, '2',  3113,       '10'
  3112,  2, '2',  3111,       '1 '
  3112,  2, '2',  3111,       '10'
  3113,  3, '2',  3111,       '1 '
  3113,  3, '2',  3111,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   208,'SAN ANGELO 2                            ',  31.2688430,-100.5635250, 0.4000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3114,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3114,  1, 'L',              '1 '
  3114,  1, 'L',              '2 '
  3114,  1, 'M',              '1 '
  3114,  1, 'B',  3019,       '1 '
  3114,  1, 'B',  3019,       '2 '
  3114,  1, 'B',  3030,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   209,'ROTAN                                   ',  32.8918180,-100.4982060, 2.4300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3115,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3115,  1, 'L',              '1 '
  3115,  1, 'L',              '2 '
  3115,  1, 'M',              '1 '
  3115,  1, 'B',  2074,       '1 '
  3115,  1, 'B',  2074,       '10'
  3115,  1, 'B',  3023,       '1 '
  3115,  1, 'B',  3023,       '10'
  3115,  1, 'B',  3023,       '20'
  3115,  1, 'B',  3023,       '30'
  3115,  1, 'B',  3023,       '40'
  3115,  1, 'B',  3116,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   210,'SYNDER                                  ',  32.7392940,-100.7389490, 0.5800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3116,     1
     2,'newbus 138                              ',  3117,     1
     3,'newbus 138                              ',  3118,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3117,  2, 'M',              '1 '
  3118,  3, 'M',              '1 '
  3116,  1, 'B',  3115,       '1 '
  3116,  1, '2',  3117,       '1 '
  3116,  1, '2',  3117,       '10'
  3116,  1, '2',  3118,       '1 '
  3116,  1, '2',  3118,       '10'
  3116,  1, 'B',  3136,       '1 '
  3117,  2, '2',  3116,       '1 '
  3117,  2, '2',  3116,       '10'
  3118,  3, '2',  3116,       '1 '
  3118,  3, '2',  3116,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   211,'BRACKETTVILLE 1                         ',  29.3288890,-100.3838890, 0.0700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3119,     1
     2,'newbus 138                              ',  3120,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3120,  2, 'M',              '1 '
  3119,  1, '2',  3120,       '1 '
  3119,  1, '2',  3120,       '10'
  3119,  1, 'B',  4002,       '1 '
  3119,  1, 'B',  4188,       '1 '
  3120,  2, '2',  3119,       '1 '
  3120,  2, '2',  3119,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   212,'ROSCOE 1                                ',  32.4969000,-100.5797000, 0.4700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3121,     1
     2,'newbus 138                              ',  3122,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3122,  2, 'M',              '1 '
  3121,  1, 'B',  3015,       '1 '
  3121,  1, '2',  3122,       '1 '
  3121,  1, '2',  3122,       '10'
  3121,  1, 'B',  3129,       '1 '
  3121,  1, 'B',  3129,       '10'
  3121,  1, 'B',  3145,       '1 '
  3121,  1, 'B',  3145,       '10'
  3122,  2, '2',  3121,       '1 '
  3122,  2, '2',  3121,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   213,'UVALDE                                  ',  29.1510120,-100.0158700, 0.1560
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3123,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3123,  1, 'L',              '1 '
  3123,  1, 'B',  3073,       '1 '
  3123,  1, 'B',  3073,       '10'
  3123,  1, 'B',  3073,       '20'
  3123,  1, 'B',  3126,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   214,'FREDERICKSBURG                          ',  30.2809380, -98.8766830, 0.1570
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3124,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3124,  1, 'L',              '1 '
  3124,  1, 'S',              '1 '
  3124,  1, 'B',  3011,       '1 '
  3124,  1, 'B',  3014,       '1 '
  3124,  1, 'B',  3014,       '10'
  3124,  1, 'B',  3014,       '20'
  3124,  1, 'B',  6286,       '1 '
  3124,  1, 'B',  6286,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   215,'ABILENE 5                               ',  32.4622350, -99.7158940, 0.2200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3125,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3125,  1, 'L',              '1 '
  3125,  1, 'B',  3091,       '1 '
  3125,  1, 'B',  3091,       '10'
  3125,  1, 'B',  3100,       '1 '
  3125,  1, 'B',  3100,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   216,'SABINAL                                 ',  29.3038170, -99.6308290, 0.0930
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3126,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3126,  1, 'L',              '1 '
  3126,  1, 'M',              '1 '
  3126,  1, 'S',              '1 '
  3126,  1, 'B',  3005,       '1 '
  3126,  1, 'B',  3005,       '10'
  3126,  1, 'B',  3123,       '1 '
  3126,  1, 'B',  6059,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   217,'SWEETWATER 2                            ',  32.2908330,-100.4219000, 0.0470
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3127,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3127,  1, 'M',              '1 '
  3127,  1, 'M',              '2 '
  3127,  1, 'M',              '3 '
  3127,  1, 'B',  3015,       '1 '
  3127,  1, 'B',  3141,       '1 '
  3127,  1, 'B',  3141,       '10'
  3127,  1, 'B',  3141,       '20'
  3127,  1, 'B',  3141,       '30'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   218,'LORAINE 2                               ',  32.4048690,-100.7113960, 2.4000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3128,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3128,  1, 'L',              '1 '
  3128,  1, 'B',  3015,       '1 '
  3128,  1, 'B',  3085,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   219,'ROSCOE 3                                ',  32.3983000,-100.6481000, 0.9000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3129,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3129,  1, 'M',              '1 '
  3129,  1, 'B',  3047,       '1 '
  3129,  1, 'B',  3047,       '10'
  3129,  1, 'B',  3121,       '1 '
  3129,  1, 'B',  3121,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   220,'SAN ANGELO 3                            ',  31.8027480,-101.0556250, 0.2600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3130,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3130,  1, 'L',              '1 '
  3130,  1, 'L',              '2 '
  3130,  1, 'L',              '3 '
  3130,  1, 'L',              '4 '
  3130,  1, 'B',  1020,       '1 '
  3130,  1, 'B',  1020,       '10'
  3130,  1, 'B',  1044,       '1 '
  3130,  1, 'B',  1084,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   221,'TUSOCOLA                                ',  32.3038890,-100.0216670, 0.4500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3131,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3131,  1, 'M',              '1 '
  3131,  1, 'B',  3016,       '1 '
  3131,  1, 'B',  3070,       '1 '
  3131,  1, 'B',  3070,       '10'
  3131,  1, 'B',  3077,       '1 '
  3131,  1, 'B',  3077,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   222,'EDEN                                    ',  31.2227640, -99.8962120, 3.4300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3132,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3132,  1, 'L',              '1 '
  3132,  1, 'M',              '1 '
  3132,  1, 'M',              '2 '
  3132,  1, 'B',  3075,       '1 '
  3132,  1, 'B',  3075,       '10'
  3132,  1, 'B',  3144,       '1 '
  3132,  1, 'B',  3144,       '10'
  3132,  1, 'B',  3144,       '20'
  3132,  1, 'B',  3144,       '30'
  3132,  1, 'B',  3144,       '40'
  3132,  1, 'B',  3144,       '50'
  3132,  1, 'B',  3144,       '60'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   223,'SNYDER 2                                ',  32.7470580,-100.9546610, 0.0730
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3133,     1
     2,'newbus 138                              ',  3134,     1
     3,'newbus 138                              ',  3135,     1
     4,'newbus 138                              ',  3136,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3136,  4, 'L',              '1 '
  3133,  1, 'M',              '1 '
  3133,  1, 'M',              '2 '
  3133,  1, 'M',              '3 '
  3133,  1, 'M',              '4 '
  3133,  1, 'M',              '5 '
  3134,  2, 'M',              '1 '
  3134,  2, 'M',              '2 '
  3135,  3, 'M',              '1 '
  3135,  3, 'M',              '2 '
  3136,  4, 'M',              '1 '
  3136,  4, 'M',              '2 '
  3133,  1, 'B',  1004,       '1 '
  3133,  1, 'B',  1004,       '10'
  3133,  1, 'B',  3078,       '1 '
  3133,  1, 'B',  3078,       '10'
  3133,  1, 'B',  3078,       '20'
  3133,  1, 'B',  3078,       '30'
  3133,  1, 'B',  3096,       '1 '
  3133,  1, 'B',  3096,       '10'
  3133,  1, '2',  3134,       '1 '
  3134,  2, 'B',  3079,       '1 '
  3134,  2, 'B',  3079,       '10'
  3134,  2, 'B',  3079,       '20'
  3134,  2, 'B',  3079,       '30'
  3134,  2, '2',  3133,       '1 '
  3134,  2, '2',  3135,       '1 '
  3134,  2, '2',  3135,       '10'
  3135,  3, '2',  3134,       '1 '
  3135,  3, '2',  3134,       '10'
  3135,  3, '2',  3136,       '1 '
  3136,  4, 'B',  3033,       '1 '
  3136,  4, 'B',  3033,       '10'
  3136,  4, 'B',  3116,       '1 '
  3136,  4, '2',  3135,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   224,'SWEETWATER 1                            ',  32.4081000,-100.1286000, 2.2900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3137,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3137,  1, 'M',              '1 '
  3137,  1, 'B',  3007,       '1 '
  3137,  1, 'B',  3083,       '1 '
  3137,  1, 'B',  3083,       '10'
  3137,  1, 'B',  3094,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   225,'MENARD                                  ',  30.8975440,-100.1074790, 0.3100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3138,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3138,  1, 'L',              '1 '
  3138,  1, 'L',              '2 '
  3138,  1, 'B',  3075,       '1 '
  3138,  1, 'B',  3075,       '10'
  3138,  1, 'B',  3142,       '1 '
  3138,  1, 'B',  3142,       '10'
  3138,  1, 'B',  3146,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   226,'WINTERS                                 ',  31.8585160,-100.1653380, 0.0180
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3139,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3139,  1, 'L',              '1 '
  3139,  1, 'L',              '2 '
  3139,  1, 'L',              '3 '
  3139,  1, 'B',  3016,       '1 '
  3139,  1, 'B',  3040,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   227,'GOLDSBORO                               ',  32.0520750, -99.6946500, 0.4300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3140,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3140,  1, 'L',              '1 '
  3140,  1, 'B',  3008,       '1 '
  3140,  1, 'B',  3031,       '1 '
  3140,  1, 'B',  3069,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   228,'SWEETWATER 3                            ',  32.3472000,-100.3703000, 0.1880
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3141,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3141,  1, 'M',              '1 '
  3141,  1, 'B',  3003,       '1 '
  3141,  1, 'B',  3003,       '10'
  3141,  1, 'B',  3003,       '20'
  3141,  1, 'B',  3003,       '30'
  3141,  1, 'B',  3064,       '1 '
  3141,  1, 'B',  3067,       '1 '
  3141,  1, 'B',  3067,       '10'
  3141,  1, 'B',  3127,       '1 '
  3141,  1, 'B',  3127,       '10'
  3141,  1, 'B',  3127,       '20'
  3141,  1, 'B',  3127,       '30'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   229,'GOODFELLOW AFB                          ',  31.2895230,-100.1526700, 4.2300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3142,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3142,  1, 'L',              '1 '
  3142,  1, 'L',              '2 '
  3142,  1, 'M',              '1 '
  3142,  1, 'S',              '1 '
  3142,  1, 'B',  3066,       '1 '
  3142,  1, 'B',  3066,       '10'
  3142,  1, 'B',  3066,       '20'
  3142,  1, 'B',  3066,       '30'
  3142,  1, 'B',  3072,       '1 '
  3142,  1, 'B',  3072,       '10'
  3142,  1, 'B',  3072,       '20'
  3142,  1, 'B',  3072,       '30'
  3142,  1, 'B',  3138,       '1 '
  3142,  1, 'B',  3138,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   230,'SANTA ANNA                              ',  31.5153160, -99.3806010, 0.4600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3143,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3143,  1, 'L',              '1 '
  3143,  1, 'S',              '1 '
  3143,  1, 'B',  3008,       '1 '
  3143,  1, 'B',  3008,       '10'
  3143,  1, 'B',  3008,       '20'
  3143,  1, 'B',  3008,       '30'
  3143,  1, 'B',  3008,       '40'
  3143,  1, 'B',  3008,       '50'
  3143,  1, 'B',  3008,       '60'
  3143,  1, 'B',  3144,       '1 '
  3143,  1, 'B',  3144,       '10'
  3143,  1, 'B',  3144,       '20'
  3143,  1, 'B',  3144,       '30'
  3143,  1, 'B',  3144,       '40'
  3143,  1, 'B',  3144,       '50'
  3143,  1, 'B',  3144,       '60'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   231,'ROWENA                                  ',  31.4115050, -99.6823230, 0.3100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3144,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3144,  1, 'L',              '1 '
  3144,  1, 'L',              '2 '
  3144,  1, 'L',              '3 '
  3144,  1, 'B',  3132,       '1 '
  3144,  1, 'B',  3132,       '10'
  3144,  1, 'B',  3132,       '20'
  3144,  1, 'B',  3132,       '30'
  3144,  1, 'B',  3132,       '40'
  3144,  1, 'B',  3132,       '50'
  3144,  1, 'B',  3132,       '60'
  3144,  1, 'B',  3143,       '1 '
  3144,  1, 'B',  3143,       '10'
  3144,  1, 'B',  3143,       '20'
  3144,  1, 'B',  3143,       '30'
  3144,  1, 'B',  3143,       '40'
  3144,  1, 'B',  3143,       '50'
  3144,  1, 'B',  3143,       '60'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   232,'TRENT 2                                 ',  32.6648590,-100.2128750, 0.0490
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3145,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3145,  1, 'L',              '1 '
  3145,  1, 'L',              '2 '
  3145,  1, 'B',  3006,       '1 '
  3145,  1, 'B',  3007,       '1 '
  3145,  1, 'B',  3007,       '10'
  3145,  1, 'B',  3121,       '1 '
  3145,  1, 'B',  3121,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   233,'JUNCTION                                ',  30.4586700,-100.0691500, 0.0880
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3146,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3146,  1, 'L',              '1 '
  3146,  1, 'L',              '2 '
  3146,  1, 'S',              '1 '
  3146,  1, 'B',  3009,       '1 '
  3146,  1, 'B',  3138,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   234,'LAMPASAS                                ',  31.1023770, -98.2593400, 0.3400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  3147,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  3147,  1, 'L',              '1 '
  3147,  1, 'S',              '1 '
  3147,  1, 'B',  3029,       '1 '
  3147,  1, 'B',  3108,       '1 '
  3147,  1, 'B',  3108,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   235,'LAUGHLIN A F B                          ',  29.3585230,-100.7774860, 0.1210
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4002,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4002,  1, 'L',              '1 '
  4002,  1, 'B',  3073,       '1 '
  4002,  1, 'B',  3119,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   236,'EDINBURG 3                              ',  26.4503690, -98.2769350, 0.9300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4003,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4003,  1, 'L',              '1 '
  4003,  1, 'M',              '1 '
  4003,  1, 'B',  4040,       '1 '
  4003,  1, 'B',  4103,       '1 '
  4003,  1, 'B',  4103,       '2 '
  4003,  1, 'B',  4128,       '1 '
  4003,  1, 'B',  4128,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   237,'LAREDO 7                                ',  27.8335090, -99.6854820, 0.0850
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4004,     1
     2,'newbus 138                              ',  4005,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4005,  2, 'L',              '1 '
  4005,  2, 'S',              '1 '
  4004,  1, '2',  4005,       '1 '
  4004,  1, 'B',  4014,       '1 '
  4004,  1, 'B',  4113,       '1 '
  4005,  2, '2',  4004,       '1 '
  4005,  2, 'B',  4022,       '1 '
  4005,  2, 'B',  4114,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   238,'BRUNI 2                                 ',  27.3651300, -98.9967080, 0.8800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4006,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4006,  1, 'L',              '1 '
  4006,  1, 'L',              '2 '
  4006,  1, 'B',  4011,       '1 '
  4006,  1, 'B',  4197,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   239,'MCALLEN 2                               ',  26.2158160, -98.2395920, 0.1500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4007,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4007,  1, 'L',              '1 '
  4007,  1, 'B',  4027,       '1 '
  4007,  1, 'B',  4034,       '1 '
  4007,  1, 'B',  4034,       '10'
  4007,  1, 'B',  4122,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   240,'POTEET                                  ',  29.0798490, -98.6423090, 4.1300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4008,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4008,  1, 'L',              '1 '
  4008,  1, 'B',  6112,       '1 '
  4008,  1, 'B',  6155,       '1 '
  4008,  1, 'B',  6346,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   241,'SARITA 3                                ',  27.0702000, -97.5077000, 0.6400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4009,     1
     2,'newbus 138                              ',  4010,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4010,  2, 'M',              '1 '
  4009,  1, '2',  4010,       '1 '
  4009,  1, '2',  4010,       '2 '
  4009,  1, 'B',  4152,       '1 '
  4009,  1, 'B',  4152,       '2 '
  4009,  1, 'B',  4165,       '1 '
  4009,  1, 'B',  4165,       '2 '
  4010,  2, '2',  4009,       '1 '
  4010,  2, '2',  4009,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   242,'HEBBRONVILLE                            ',  27.1004480, -98.7899660, 0.4600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4011,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4011,  1, 'L',              '1 '
  4011,  1, 'M',              '1 '
  4011,  1, 'B',  4006,       '1 '
  4011,  1, 'B',  4185,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   243,'PROGRESO                                ',  26.0831770, -97.9621400, 0.4600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4012,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4012,  1, 'L',              '1 '
  4012,  1, 'S',              '1 '
  4012,  1, 'B',  4034,       '1 '
  4012,  1, 'B',  4103,       '1 '
  4012,  1, 'B',  4121,       '1 '
  4012,  1, 'B',  4171,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   244,'EDINBURG 2                              ',  26.2806890, -98.1832950, 0.4300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4013,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4013,  1, 'L',              '1 '
  4013,  1, 'B',  4089,       '1 '
  4013,  1, 'B',  4089,       '10'
  4013,  1, 'B',  4107,       '1 '
  4013,  1, 'B',  4122,       '1 '
  4013,  1, 'B',  4122,       '10'
  4013,  1, 'B',  4122,       '20'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   245,'EAGLE PASS                              ',  28.4763960,-100.2768880, 0.5900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4014,     1
     2,'newbus 138                              ',  4015,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4015,  2, 'L',              '1 '
  4015,  2, 'S',              '1 '
  4014,  1, 'B',  3050,       '1 '
  4014,  1, 'B',  3050,       '10'
  4014,  1, 'B',  4004,       '1 '
  4014,  1, '2',  4015,       '1 '
  4014,  1, '2',  4015,       '2 '
  4014,  1, 'B',  4131,       '1 '
  4015,  2, '2',  4014,       '1 '
  4015,  2, '2',  4014,       '2 '
  4015,  2, 'B',  4188,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   246,'CHARLOTTE                               ',  28.7909150, -98.7176340, 1.4900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4016,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4016,  1, 'L',              '1 '
  4016,  1, 'B',  4023,       '1 '
  4016,  1, 'B',  4023,       '10'
  4016,  1, 'B',  4117,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   247,'CORPUS CHRISTI 4                        ',  27.6271210, -97.2692420, 0.7200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4017,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4017,  1, 'L',              '1 '
  4017,  1, 'B',  4081,       '1 '
  4017,  1, 'B',  4081,       '2 '
  4017,  1, 'B',  4087,       '1 '
  4017,  1, 'B',  4123,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   248,'WOODSBORO                               ',  28.1870860, -97.3822510, 0.0940
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4018,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4018,  1, 'L',              '1 '
  4018,  1, 'B',  4037,       '1 '
  4018,  1, 'B',  4149,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   249,'MERCEDES                                ',  26.1488310, -97.8311120, 0.3100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4019,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4019,  1, 'L',              '1 '
  4019,  1, 'L',              '2 '
  4019,  1, 'M',              '1 '
  4019,  1, 'B',  4067,       '1 '
  4019,  1, 'B',  4067,       '2 '
  4019,  1, 'B',  4121,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   250,'CORPUS CHRISTI 16                       ',  27.6578700, -97.4798160, 0.1560
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4020,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4020,  1, 'L',              '1 '
  4020,  1, 'B',  4051,       '1 '
  4020,  1, 'B',  4051,       '2 '
  4020,  1, 'B',  4123,       '1 '
  4020,  1, 'B',  4150,       '1 '
  4020,  1, 'B',  4150,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   251,'EDCOUCH                                 ',  26.3745410, -97.9802800, 0.1720
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4021,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4021,  1, 'L',              '1 '
  4021,  1, 'B',  4089,       '1 '
  4021,  1, 'B',  4167,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   252,'ENCINAL                                 ',  28.0416840, -99.3991930, 0.5900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4022,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4022,  1, 'L',              '1 '
  4022,  1, 'B',  4005,       '1 '
  4022,  1, 'B',  4187,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   253,'MOORE                                   ',  28.9417360, -98.8512980, 1.9400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4023,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4023,  1, 'L',              '1 '
  4023,  1, 'B',  4016,       '1 '
  4023,  1, 'B',  4016,       '10'
  4023,  1, 'B',  6112,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   254,'CHRISTINE                               ',  28.7044000, -98.4775000, 0.0420
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4024,     1
     2,'newbus 138                              ',  4025,     1
     3,'newbus 138                              ',  4026,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4026,  3, 'M',              '1 '
  4024,  1, '2',  4025,       '1 '
  4024,  1, '2',  4025,       '10'
  4024,  1, '2',  4026,       '1 '
  4024,  1, '2',  4026,       '2 '
  4024,  1, 'B',  4131,       '1 '
  4024,  1, 'B',  6263,       '1 '
  4025,  2, '2',  4024,       '1 '
  4025,  2, '2',  4024,       '10'
  4025,  2, 'B',  4117,       '1 '
  4025,  2, 'B',  4117,       '10'
  4026,  3, '2',  4024,       '1 '
  4026,  3, '2',  4024,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   255,'MCALLEN 3                               ',  26.1623440, -98.2487000, 0.1400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4027,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4027,  1, 'L',              '1 '
  4027,  1, 'B',  4007,       '1 '
  4027,  1, 'B',  4088,       '1 '
  4027,  1, 'B',  4088,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   256,'FANNIN                                  ',  28.7128000, -97.2141670, 0.0810
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4028,     1
     2,'newbus 138                              ',  4029,     1
     3,'newbus 138                              ',  4030,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4030,  3, 'M',              '1 '
  4028,  1, '2',  4029,       '1 '
  4028,  1, '2',  4029,       '2 '
  4028,  1, '2',  4030,       '1 '
  4028,  1, '2',  4030,       '2 '
  4028,  1, '2',  4030,       '3 '
  4028,  1, 'B',  7043,       '1 '
  4028,  1, 'B',  7274,       '1 '
  4028,  1, 'B',  7274,       '2 '
  4029,  2, '2',  4028,       '1 '
  4029,  2, '2',  4028,       '2 '
  4029,  2, 'B',  6253,       '1 '
  4029,  2, 'B',  7275,       '1 '
  4030,  3, '2',  4028,       '1 '
  4030,  3, '2',  4028,       '2 '
  4030,  3, '2',  4028,       '3 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   257,'SAN YGNACIO                             ',  27.1282330, -99.3308300, 0.2900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4031,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4031,  1, 'L',              '1 '
  4031,  1, 'B',  4043,       '1 '
  4031,  1, 'B',  4147,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   258,'KINGSVILLE                              ',  27.4442040, -97.8655970, 0.2300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4032,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4032,  1, 'L',              '1 '
  4032,  1, 'B',  4051,       '1 '
  4032,  1, 'B',  4141,       '1 '
  4032,  1, 'B',  4141,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   259,'LAREDO 6                                ',  27.5138110, -99.5021430, 0.4900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4033,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4033,  1, 'L',              '1 '
  4033,  1, 'B',  4101,       '1 '
  4033,  1, 'B',  4101,       '10'
  4033,  1, 'B',  4101,       '20'
  4033,  1, 'B',  4147,       '1 '
  4033,  1, 'B',  4147,       '2 '
  4033,  1, 'B',  4190,       '1 '
  4033,  1, 'B',  4190,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   260,'HIDALGO                                 ',  26.1111890, -98.2417460, 0.0760
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4034,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4034,  1, 'L',              '1 '
  4034,  1, 'B',  4007,       '1 '
  4034,  1, 'B',  4007,       '10'
  4034,  1, 'B',  4012,       '1 '
  4034,  1, 'B',  4154,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   261,'CORPUS CHRISTI 18                       ',  27.8382470, -97.5963060, 0.5900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4035,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4035,  1, 'L',              '1 '
  4035,  1, 'M',              '1 '
  4035,  1, 'B',  4064,       '1 '
  4035,  1, 'B',  4150,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   262,'CRYSTAL CITY                            ',  28.8887480, -99.5626520, 0.4000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4036,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4036,  1, 'L',              '1 '
  4036,  1, 'L',              '2 '
  4036,  1, 'B',  4132,       '1 '
  4036,  1, 'B',  4189,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   263,'SINTON                                  ',  28.1215970, -97.5530130, 0.0170
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4037,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4037,  1, 'L',              '1 '
  4037,  1, 'S',              '1 '
  4037,  1, 'B',  4018,       '1 '
  4037,  1, 'B',  4054,       '1 '
  4037,  1, 'B',  4099,       '1 '
  4037,  1, 'B',  4099,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   264,'BEEVILLE                                ',  28.4077120, -97.7106200, 0.9200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4038,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4038,  1, 'L',              '1 '
  4038,  1, 'L',              '2 '
  4038,  1, 'M',              '1 '
  4038,  1, 'M',              '2 '
  4038,  1, 'B',  4054,       '1 '
  4038,  1, 'B',  4125,       '1 '
  4038,  1, 'B',  4125,       '10'
  4038,  1, 'B',  4125,       '20'
  4038,  1, 'B',  4178,       '1 '
  4038,  1, 'B',  4178,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   265,'MISSION 4                               ',  26.2287350, -98.3761660, 0.4100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4039,     1
     2,'newbus 138                              ',  4040,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4040,  2, 'L',              '1 '
  4040,  2, 'S',              '1 '
  4039,  1, '2',  4040,       '1 '
  4039,  1, '2',  4040,       '2 '
  4039,  1, 'B',  4073,       '1 '
  4039,  1, 'B',  4073,       '2 '
  4039,  1, 'B',  4151,       '1 '
  4039,  1, 'B',  4151,       '2 '
  4039,  1, 'B',  4151,       '3 '
  4040,  2, 'B',  4003,       '1 '
  4040,  2, '2',  4039,       '1 '
  4040,  2, '2',  4039,       '2 '
  4040,  2, 'B',  4074,       '1 '
  4040,  2, 'B',  4074,       '2 '
  4040,  2, 'B',  4074,       '3 '
  4040,  2, 'B',  4079,       '1 '
  4040,  2, 'B',  4079,       '2 '
  4040,  2, 'B',  4079,       '3 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   266,'SAN JUAN                                ',  26.1445390, -98.1213120, 0.2900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4041,     1
     2,'newbus 138                              ',  4042,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4042,  2, 'L',              '1 '
  4042,  2, 'L',              '2 '
  4041,  1, '2',  4042,       '1 '
  4041,  1, '2',  4042,       '2 '
  4041,  1, '2',  4042,       '3 '
  4041,  1, 'B',  4073,       '1 '
  4041,  1, 'B',  4073,       '2 '
  4042,  2, '2',  4041,       '1 '
  4042,  2, '2',  4041,       '2 '
  4042,  2, '2',  4041,       '3 '
  4042,  2, 'B',  4088,       '1 '
  4042,  2, 'B',  4088,       '2 '
  4042,  2, 'B',  4107,       '1 '
  4042,  2, 'B',  4107,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   267,'FALCON HEIGHTS 2                        ',  26.6781960, -99.1030880, 0.2900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4043,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4043,  1, 'L',              '1 '
  4043,  1, 'B',  4031,       '1 '
  4043,  1, 'B',  4119,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   268,'FALCON HEIGHTS 1                        ',  26.5575000, -99.1642000, 0.3900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4044,     1
     2,'newbus 138                              ',  4045,     1
     3,'newbus 138                              ',  4046,     1
     4,'newbus 138                              ',  4047,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4045,  2, 'M',              '1 '
  4046,  3, 'M',              '1 '
  4047,  4, 'M',              '1 '
  4044,  1, '2',  4045,       '1 '
  4044,  1, '2',  4046,       '1 '
  4044,  1, '2',  4047,       '1 '
  4044,  1, 'B',  4119,       '1 '
  4044,  1, 'B',  4119,       '10'
  4044,  1, 'B',  4185,       '1 '
  4045,  2, '2',  4044,       '1 '
  4046,  3, '2',  4044,       '1 '
  4047,  4, '2',  4044,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   269,'LA JOYA                                 ',  26.2428130, -98.4944930, 0.0790
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4048,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4048,  1, 'L',              '1 '
  4048,  1, 'B',  4154,       '1 '
  4048,  1, 'B',  4155,       '1 '
  4048,  1, 'B',  4155,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   270,'SEBASTIAN 2                             ',  26.3307200, -97.5857000, 0.3200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4049,     1
     2,'newbus 138                              ',  4050,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4050,  2, 'M',              '1 '
  4049,  1, '2',  4050,       '1 '
  4049,  1, '2',  4050,       '2 '
  4049,  1, 'B',  4086,       '1 '
  4049,  1, 'B',  4194,       '1 '
  4049,  1, 'B',  4194,       '2 '
  4050,  2, '2',  4049,       '1 '
  4050,  2, '2',  4049,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   271,'BISHOP                                  ',  27.5697000, -97.8228000, 2.7200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4051,     1
     2,'newbus 138                              ',  4052,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4051,  1, 'L',              '1 '
  4051,  1, 'L',              '2 '
  4052,  2, 'M',              '1 '
  4051,  1, 'B',  4020,       '1 '
  4051,  1, 'B',  4020,       '2 '
  4051,  1, 'B',  4032,       '1 '
  4051,  1, '2',  4052,       '1 '
  4051,  1, 'B',  4127,       '1 '
  4052,  2, '2',  4051,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   272,'ARMSTRONG 2                             ',  26.9110140, -97.7737740, 0.4900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4053,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4053,  1, 'L',              '1 '
  4053,  1, 'M',              '1 '
  4053,  1, 'B',  4152,       '1 '
  4053,  1, 'B',  4152,       '2 '
  4053,  1, 'B',  4191,       '1 '
  4053,  1, 'B',  4191,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   273,'SKIDMORE                                ',  28.2461890, -97.6508940, 0.1210
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4054,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4054,  1, 'L',              '1 '
  4054,  1, 'B',  4037,       '1 '
  4054,  1, 'B',  4038,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   274,'CORPUS CHRISTI 9                        ',  27.8194190, -97.3924560, 0.3900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4055,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4055,  1, 'L',              '1 '
  4055,  1, 'L',              '2 '
  4055,  1, 'B',  4078,       '1 '
  4055,  1, 'B',  4078,       '2 '
  4055,  1, 'B',  4109,       '1 '
  4055,  1, 'B',  4145,       '1 '
  4055,  1, 'B',  4145,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   275,'GREGORY                                 ',  27.8892900, -97.2584170, 0.0970
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4056,     1
     2,'newbus 138                              ',  4057,     1
     3,'newbus 138                              ',  4058,     1
     4,'newbus 138                              ',  4059,     1
     5,'newbus 138                              ',  4060,     1
     6,'newbus 138                              ',  4061,     1
     7,'newbus 138                              ',  4062,     1
     8,'newbus 138                              ',  4063,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4058,  3, 'M',              '1 '
  4059,  4, 'M',              '1 '
  4060,  5, 'M',              '1 '
  4061,  6, 'M',              '1 '
  4062,  7, 'M',              '1 '
  4063,  8, 'M',              '1 '
  4056,  1, '2',  4057,       '1 '
  4056,  1, '2',  4058,       '1 '
  4056,  1, '2',  4059,       '1 '
  4056,  1, '2',  4060,       '1 '
  4056,  1, '2',  4061,       '1 '
  4056,  1, '2',  4062,       '1 '
  4056,  1, '2',  4063,       '1 '
  4056,  1, 'B',  4158,       '1 '
  4056,  1, 'B',  4181,       '1 '
  4056,  1, 'B',  4181,       '10'
  4057,  2, '2',  4056,       '1 '
  4057,  2, 'B',  4108,       '1 '
  4057,  2, 'B',  4108,       '2 '
  4057,  2, 'B',  4145,       '1 '
  4057,  2, 'B',  4145,       '2 '
  4058,  3, '2',  4056,       '1 '
  4059,  4, '2',  4056,       '1 '
  4060,  5, '2',  4056,       '1 '
  4061,  6, '2',  4056,       '1 '
  4062,  7, '2',  4056,       '1 '
  4063,  8, '2',  4056,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   276,'CORPUS CHRISTI 2                        ',  27.8322000, -97.5281000, 0.2000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4064,     1
     2,'newbus 138                              ',  4065,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4064,  1, 'L',              '1 '
  4065,  2, 'M',              '1 '
  4064,  1, 'B',  4035,       '1 '
  4064,  1, '2',  4065,       '1 '
  4064,  1, 'B',  4069,       '1 '
  4064,  1, 'B',  4099,       '1 '
  4064,  1, 'B',  4099,       '2 '
  4064,  1, 'B',  4104,       '1 '
  4064,  1, 'B',  4104,       '2 '
  4065,  2, '2',  4064,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   277,'WESLACO                                 ',  26.1586220, -97.9891550, 0.8100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4066,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4066,  1, 'L',              '1 '
  4066,  1, 'S',              '1 '
  4066,  1, 'B',  4068,       '1 '
  4066,  1, 'B',  4107,       '1 '
  4066,  1, 'B',  4107,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   278,'HARLINGEN 1                             ',  26.2555230, -97.6675020, 0.1260
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4067,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4067,  1, 'L',              '1 '
  4067,  1, 'B',  4019,       '1 '
  4067,  1, 'B',  4019,       '2 '
  4067,  1, 'B',  4111,       '1 '
  4067,  1, 'B',  4111,       '10'
  4067,  1, 'B',  4194,       '1 '
  4067,  1, 'B',  4194,       '2 '
  4067,  1, 'B',  4194,       '3 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   279,'ELSA                                    ',  26.3078310, -98.0393610, 0.1730
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4068,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4068,  1, 'L',              '1 '
  4068,  1, 'L',              '2 '
  4068,  1, 'B',  4066,       '1 '
  4068,  1, 'B',  4103,       '1 '
  4068,  1, 'B',  4186,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   280,'CORPUS CHRISTI 17                       ',  27.7712370, -97.5187910, 0.1970
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4069,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4069,  1, 'L',              '1 '
  4069,  1, 'B',  4064,       '1 '
  4069,  1, 'B',  4072,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   281,'BROWNSVILLE 2                           ',  25.9439230, -97.3179440, 0.3000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4070,     1
     2,'newbus 138                              ',  4071,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4071,  2, 'L',              '1 '
  4070,  1, '2',  4071,       '1 '
  4070,  1, '2',  4071,       '2 '
  4070,  1, 'B',  4183,       '1 '
  4070,  1, 'B',  4192,       '1 '
  4070,  1, 'B',  4192,       '2 '
  4071,  2, '2',  4070,       '1 '
  4071,  2, '2',  4070,       '2 '
  4071,  2, 'B',  4106,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   282,'CORPUS CHRISTI 10                       ',  27.7680210, -97.3991350, 0.2900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4072,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4072,  1, 'L',              '1 '
  4072,  1, 'B',  4069,       '1 '
  4072,  1, 'B',  4156,       '1 '
  4072,  1, 'B',  4168,       '1 '
  4072,  1, 'B',  4168,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   283,'MISSION 1                               ',  26.2080000, -98.3992000, 4.4200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4073,     1
     2,'newbus 138                              ',  4074,     1
     3,'newbus 138                              ',  4075,     1
     4,'newbus 138                              ',  4076,     1
     5,'newbus 138                              ',  4077,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4075,  3, 'M',              '1 '
  4076,  4, 'M',              '1 '
  4077,  5, 'M',              '1 '
  4073,  1, 'B',  4039,       '1 '
  4073,  1, 'B',  4039,       '2 '
  4073,  1, 'B',  4041,       '1 '
  4073,  1, 'B',  4041,       '2 '
  4073,  1, '2',  4074,       '1 '
  4073,  1, '2',  4074,       '2 '
  4073,  1, '2',  4075,       '1 '
  4073,  1, '2',  4076,       '1 '
  4073,  1, '2',  4077,       '1 '
  4073,  1, 'B',  4146,       '1 '
  4073,  1, 'B',  4183,       '1 '
  4073,  1, 'B',  4192,       '1 '
  4074,  2, 'B',  4040,       '1 '
  4074,  2, 'B',  4040,       '2 '
  4074,  2, 'B',  4040,       '3 '
  4074,  2, '2',  4073,       '1 '
  4074,  2, '2',  4073,       '2 '
  4074,  2, 'B',  4155,       '1 '
  4075,  3, '2',  4073,       '1 '
  4076,  4, '2',  4073,       '1 '
  4077,  5, '2',  4073,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   284,'CORPUS CHRISTI 8                        ',  27.7298940, -97.3852470, 0.2400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4078,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4078,  1, 'L',              '1 '
  4078,  1, 'B',  4055,       '1 '
  4078,  1, 'B',  4055,       '2 '
  4078,  1, 'B',  4120,       '1 '
  4078,  1, 'B',  4180,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   285,'MISSION 3                               ',  26.3189130, -98.3700540, 0.6700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4079,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4079,  1, 'L',              '1 '
  4079,  1, 'B',  4040,       '1 '
  4079,  1, 'B',  4040,       '2 '
  4079,  1, 'B',  4040,       '3 '
  4079,  1, 'B',  4157,       '1 '
  4079,  1, 'B',  4157,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   286,'CORPUS CHRISTI 3                        ',  27.6064000, -97.3117000, 3.9900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4080,     1
     2,'newbus 138                              ',  4081,     1
     3,'newbus 138                              ',  4082,     1
     4,'newbus 138                              ',  4083,     1
     5,'newbus 138                              ',  4084,     1
     6,'newbus 138                              ',  4085,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4082,  3, 'M',              '1 '
  4083,  4, 'M',              '1 '
  4084,  5, 'M',              '1 '
  4085,  6, 'M',              '1 '
  4080,  1, '2',  4081,       '1 '
  4080,  1, '2',  4081,       '10'
  4080,  1, '2',  4081,       '2 '
  4080,  1, '2',  4082,       '1 '
  4080,  1, '2',  4083,       '1 '
  4080,  1, '2',  4084,       '1 '
  4080,  1, '2',  4085,       '1 '
  4080,  1, 'B',  4140,       '1 '
  4080,  1, 'B',  4151,       '1 '
  4080,  1, 'B',  4181,       '1 '
  4080,  1, 'B',  4183,       '1 '
  4081,  2, 'B',  4017,       '1 '
  4081,  2, 'B',  4017,       '2 '
  4081,  2, '2',  4080,       '1 '
  4081,  2, '2',  4080,       '10'
  4081,  2, '2',  4080,       '2 '
  4082,  3, '2',  4080,       '1 '
  4083,  4, '2',  4080,       '1 '
  4084,  5, '2',  4080,       '1 '
  4085,  6, '2',  4080,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   287,'RIO HONDO                               ',  26.2613630, -97.4890150, 0.4900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4086,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4086,  1, 'L',              '1 '
  4086,  1, 'S',              '1 '
  4086,  1, 'B',  4049,       '1 '
  4086,  1, 'B',  4106,       '1 '
  4086,  1, 'B',  4110,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   288,'CORPUS CHRISTI 5                        ',  27.6951510, -97.2694430, 0.5200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4087,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4087,  1, 'L',              '1 '
  4087,  1, 'S',              '1 '
  4087,  1, 'B',  4017,       '1 '
  4087,  1, 'B',  4156,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   289,'PHARR                                   ',  26.1496840, -98.1897140, 0.3200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4088,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4088,  1, 'L',              '1 '
  4088,  1, 'S',              '1 '
  4088,  1, 'B',  4027,       '1 '
  4088,  1, 'B',  4027,       '2 '
  4088,  1, 'B',  4042,       '1 '
  4088,  1, 'B',  4042,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   290,'SANTA ROSA 1                            ',  26.2696830, -97.8670120, 0.4600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4089,     1
     2,'newbus 138                              ',  4090,     1
     3,'newbus 138                              ',  4091,     1
     4,'newbus 138                              ',  4092,     1
     5,'newbus 138                              ',  4093,     1
     6,'newbus 138                              ',  4094,     1
     7,'newbus 138                              ',  4095,     1
     8,'newbus 138                              ',  4096,     1
     9,'newbus 138                              ',  4097,     1
    10,'newbus 138                              ',  4098,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4089,  1, 'L',              '1 '
  4090,  2, 'M',              '1 '
  4091,  3, 'M',              '1 '
  4092,  4, 'M',              '1 '
  4093,  5, 'M',              '1 '
  4094,  6, 'M',              '1 '
  4095,  7, 'M',              '1 '
  4096,  8, 'M',              '1 '
  4097,  9, 'M',              '1 '
  4098, 10, 'M',              '1 '
  4089,  1, 'B',  4013,       '1 '
  4089,  1, 'B',  4013,       '10'
  4089,  1, 'B',  4021,       '1 '
  4089,  1, '2',  4090,       '1 '
  4089,  1, '2',  4091,       '1 '
  4089,  1, '2',  4092,       '1 '
  4089,  1, '2',  4093,       '1 '
  4089,  1, '2',  4094,       '1 '
  4089,  1, '2',  4095,       '1 '
  4089,  1, '2',  4096,       '1 '
  4089,  1, '2',  4097,       '1 '
  4089,  1, '2',  4098,       '1 '
  4089,  1, 'B',  4194,       '1 '
  4089,  1, 'B',  4194,       '10'
  4089,  1, 'B',  4194,       '20'
  4090,  2, '2',  4089,       '1 '
  4091,  3, '2',  4089,       '1 '
  4092,  4, '2',  4089,       '1 '
  4093,  5, '2',  4089,       '1 '
  4094,  6, '2',  4089,       '1 '
  4095,  7, '2',  4089,       '1 '
  4096,  8, '2',  4089,       '1 '
  4097,  9, '2',  4089,       '1 '
  4098, 10, '2',  4089,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   291,'ODEM                                    ',  27.9629240, -97.6790270, 0.2700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4099,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4099,  1, 'L',              '1 '
  4099,  1, 'M',              '1 '
  4099,  1, 'B',  4037,       '1 '
  4099,  1, 'B',  4037,       '10'
  4099,  1, 'B',  4064,       '1 '
  4099,  1, 'B',  4064,       '2 '
  4099,  1, 'B',  4169,       '1 '
  4099,  1, 'B',  4169,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   292,'CORPUS CHRISTI 13                       ',  27.7742500, -97.4387740, 0.0660
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4100,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4100,  1, 'L',              '1 '
  4100,  1, 'B',  4120,       '1 '
  4100,  1, 'B',  4150,       '1 '
  4100,  1, 'B',  4150,       '2 '
  4100,  1, 'B',  4168,       '1 '
  4100,  1, 'B',  4168,       '2 '
  4100,  1, 'B',  4168,       '3 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   293,'LAREDO 3                                ',  27.5569890, -99.2671610, 0.4800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4101,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4101,  1, 'L',              '1 '
  4101,  1, 'M',              '1 '
  4101,  1, 'B',  4033,       '1 '
  4101,  1, 'B',  4033,       '10'
  4101,  1, 'B',  4033,       '20'
  4101,  1, 'B',  4175,       '1 '
  4101,  1, 'B',  4175,       '10'
  4101,  1, 'B',  4175,       '20'
  4101,  1, 'B',  4175,       '30'
  4101,  1, 'B',  4197,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   294,'OLMITO                                  ',  26.0217600, -97.5261090, 2.7900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4102,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4102,  1, 'L',              '1 '
  4102,  1, 'M',              '1 '
  4102,  1, 'B',  4126,       '1 '
  4102,  1, 'B',  4126,       '2 '
  4102,  1, 'B',  4171,       '1 '
  4102,  1, 'B',  4171,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   295,'EDINBURG 1                              ',  26.4514770, -98.0920020, 0.1190
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4103,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4103,  1, 'L',              '1 '
  4103,  1, 'S',              '1 '
  4103,  1, 'B',  4003,       '1 '
  4103,  1, 'B',  4003,       '2 '
  4103,  1, 'B',  4012,       '1 '
  4103,  1, 'B',  4068,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   296,'TAFT 2                                  ',  27.9386000, -97.4586000, 2.9900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4104,     1
     2,'newbus 138                              ',  4105,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4105,  2, 'M',              '1 '
  4104,  1, 'B',  4064,       '1 '
  4104,  1, 'B',  4064,       '2 '
  4104,  1, '2',  4105,       '1 '
  4104,  1, '2',  4105,       '2 '
  4104,  1, 'B',  4145,       '1 '
  4104,  1, 'B',  4145,       '10'
  4105,  2, '2',  4104,       '1 '
  4105,  2, '2',  4104,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   297,'PORT ISABEL                             ',  26.0516250, -97.3127670, 0.1480
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4106,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4106,  1, 'L',              '1 '
  4106,  1, 'B',  4071,       '1 '
  4106,  1, 'B',  4086,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   298,'DONNA                                   ',  26.1619000, -98.0586570, 0.0760
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4107,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4107,  1, 'L',              '1 '
  4107,  1, 'B',  4013,       '1 '
  4107,  1, 'B',  4042,       '1 '
  4107,  1, 'B',  4042,       '2 '
  4107,  1, 'B',  4066,       '1 '
  4107,  1, 'B',  4066,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   299,'INGLESIDE                               ',  27.8679370, -97.2029710, 2.7300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4108,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4108,  1, 'L',              '1 '
  4108,  1, 'B',  4057,       '1 '
  4108,  1, 'B',  4057,       '2 '
  4108,  1, 'B',  4170,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   300,'CORPUS CHRISTI 11                       ',  27.6832770, -97.4062890, 0.3500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4109,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4109,  1, 'L',              '1 '
  4109,  1, 'B',  4055,       '1 '
  4109,  1, 'B',  4156,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   301,'LOS FRESNOS                             ',  26.2350000, -97.2717780, 0.2400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4110,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4110,  1, 'L',              '1 '
  4110,  1, 'M',              '1 '
  4110,  1, 'B',  4086,       '1 '
  4110,  1, 'B',  4171,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   302,'HARLINGEN 2                             ',  26.2528320, -97.7435960, 0.4900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4111,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4111,  1, 'L',              '1 '
  4111,  1, 'L',              '2 '
  4111,  1, 'B',  4067,       '1 '
  4111,  1, 'B',  4067,       '10'
  4111,  1, 'B',  4186,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   303,'RIVIERA                                 ',  27.1391470, -97.9013700, 0.2700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4112,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4112,  1, 'L',              '1 '
  4112,  1, 'B',  4124,       '1 '
  4112,  1, 'B',  4124,       '2 '
  4112,  1, 'B',  4141,       '1 '
  4112,  1, 'B',  4141,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   304,'LAREDO 1                                ',  27.5667000, -99.5089000, 2.8600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4113,     1
     2,'newbus 138                              ',  4114,     1
     3,'newbus 138                              ',  4115,     1
     4,'newbus 138                              ',  4116,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4115,  3, 'M',              '1 '
  4116,  4, 'M',              '1 '
  4113,  1, 'B',  4004,       '1 '
  4113,  1, '2',  4114,       '1 '
  4113,  1, '2',  4115,       '1 '
  4113,  1, '2',  4116,       '1 '
  4113,  1, 'B',  4146,       '1 '
  4114,  2, 'B',  4005,       '1 '
  4114,  2, '2',  4113,       '1 '
  4114,  2, 'B',  4190,       '1 '
  4114,  2, 'B',  4190,       '2 '
  4115,  3, '2',  4113,       '1 '
  4116,  4, '2',  4113,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   305,'JOURDANTON                              ',  28.7645360, -98.4859600, 0.1420
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4117,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4117,  1, 'L',              '1 '
  4117,  1, 'B',  4016,       '1 '
  4117,  1, 'B',  4025,       '1 '
  4117,  1, 'B',  4025,       '10'
  4117,  1, 'B',  4172,       '1 '
  4117,  1, 'B',  4172,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   306,'GEORGE WEST                             ',  28.2574750, -98.1430510, 0.1890
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4118,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4118,  1, 'L',              '1 '
  4118,  1, 'B',  4139,       '1 '
  4118,  1, 'B',  4148,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   307,'ROMA                                    ',  26.5325500, -99.1129860, 0.0920
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4119,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4119,  1, 'L',              '1 '
  4119,  1, 'L',              '2 '
  4119,  1, 'B',  4043,       '1 '
  4119,  1, 'B',  4044,       '1 '
  4119,  1, 'B',  4044,       '10'
  4119,  1, 'B',  4164,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   308,'CORPUS CHRISTI 12                       ',  27.7520060, -97.4365010, 0.4100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4120,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4120,  1, 'L',              '1 '
  4120,  1, 'B',  4078,       '1 '
  4120,  1, 'B',  4100,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   309,'SANTA MARIA                             ',  26.0527130, -97.7404510, 0.8200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4121,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4121,  1, 'L',              '1 '
  4121,  1, 'S',              '1 '
  4121,  1, 'B',  4012,       '1 '
  4121,  1, 'B',  4019,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   310,'MCALLEN 1                               ',  26.2719650, -98.2365700, 0.1870
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4122,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4122,  1, 'L',              '1 '
  4122,  1, 'S',              '1 '
  4122,  1, 'B',  4007,       '1 '
  4122,  1, 'B',  4013,       '1 '
  4122,  1, 'B',  4013,       '10'
  4122,  1, 'B',  4013,       '20'
  4122,  1, 'B',  4157,       '1 '
  4122,  1, 'B',  4157,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   311,'CORPUS CHRISTI 7                        ',  27.6625140, -97.3713650, 0.3800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4123,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4123,  1, 'L',              '1 '
  4123,  1, 'B',  4017,       '1 '
  4123,  1, 'B',  4020,       '1 '
  4123,  1, 'B',  4180,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   312,'FALFURRIAS                              ',  26.8805170, -98.2162130, 0.1450
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4124,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4124,  1, 'L',              '1 '
  4124,  1, 'L',              '2 '
  4124,  1, 'M',              '1 '
  4124,  1, 'B',  4112,       '1 '
  4124,  1, 'B',  4112,       '2 '
  4124,  1, 'B',  4128,       '1 '
  4124,  1, 'B',  4128,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   313,'PETTUS                                  ',  28.5409000, -97.9570010, 0.0650
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4125,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4125,  1, 'L',              '1 '
  4125,  1, 'B',  4038,       '1 '
  4125,  1, 'B',  4038,       '10'
  4125,  1, 'B',  4038,       '20'
  4125,  1, 'B',  6264,       '1 '
  4125,  1, 'B',  6264,       '10'
  4125,  1, 'B',  6264,       '20'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   314,'BROWNSVILLE 3                           ',  25.9889420, -97.4435820, 0.1990
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4126,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4126,  1, 'L',              '1 '
  4126,  1, 'B',  4102,       '1 '
  4126,  1, 'B',  4102,       '2 '
  4126,  1, 'B',  4193,       '1 '
  4126,  1, 'B',  4193,       '2 '
  4126,  1, 'B',  4193,       '3 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   315,'ALICE                                   ',  27.6599200, -98.0757200, 0.4000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4127,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4127,  1, 'L',              '1 '
  4127,  1, 'S',              '1 '
  4127,  1, 'B',  4051,       '1 '
  4127,  1, 'B',  4144,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   316,'RIO GRANDE CITY                         ',  26.5829290, -98.5216320, 0.3800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4128,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4128,  1, 'L',              '1 '
  4128,  1, 'L',              '2 '
  4128,  1, 'M',              '1 '
  4128,  1, 'S',              '1 '
  4128,  1, 'B',  4003,       '1 '
  4128,  1, 'B',  4003,       '10'
  4128,  1, 'B',  4124,       '1 '
  4128,  1, 'B',  4124,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   317,'PREMONT                                 ',  27.6344190, -98.4966920, 0.4100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4129,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4129,  1, 'L',              '1 '
  4129,  1, 'L',              '2 '
  4129,  1, 'L',              '3 '
  4129,  1, 'L',              '4 '
  4129,  1, 'B',  4130,       '1 '
  4129,  1, 'B',  4176,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   318,'FREER                                   ',  27.8359180, -98.6289700, 0.1930
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4130,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4130,  1, 'L',              '1 '
  4130,  1, 'S',              '1 '
  4130,  1, 'B',  4129,       '1 '
  4130,  1, 'B',  4179,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   319,'PEARSALL                                ',  28.9275000, -99.0919000, 0.2100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4131,     1
     2,'newbus 138                              ',  4132,     1
     3,'newbus 138                              ',  4133,     1
     4,'newbus 138                              ',  4134,     1
     5,'newbus 138                              ',  4135,     1
     6,'newbus 138                              ',  4136,     1
     7,'newbus 138                              ',  4137,     1
     8,'newbus 138                              ',  4138,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4132,  2, 'L',              '1 '
  4131,  1, 'M',              '1 '
  4132,  2, 'M',              '1 '
  4133,  3, 'M',              '1 '
  4133,  3, 'M',              '2 '
  4134,  4, 'M',              '1 '
  4134,  4, 'M',              '2 '
  4135,  5, 'M',              '1 '
  4135,  5, 'M',              '2 '
  4136,  6, 'M',              '1 '
  4136,  6, 'M',              '2 '
  4137,  7, 'M',              '1 '
  4137,  7, 'M',              '2 '
  4138,  8, 'M',              '1 '
  4138,  8, 'M',              '2 '
  4131,  1, 'S',              '1 '
  4131,  1, 'B',  4014,       '1 '
  4131,  1, 'B',  4024,       '1 '
  4131,  1, '2',  4132,       '1 '
  4131,  1, '2',  4132,       '2 '
  4131,  1, '2',  4133,       '1 '
  4131,  1, '2',  4134,       '1 '
  4131,  1, '2',  4135,       '1 '
  4131,  1, '2',  4136,       '1 '
  4131,  1, '2',  4137,       '1 '
  4131,  1, '2',  4138,       '1 '
  4131,  1, 'B',  6308,       '1 '
  4132,  2, 'B',  4036,       '1 '
  4132,  2, '2',  4131,       '1 '
  4132,  2, '2',  4131,       '2 '
  4132,  2, 'B',  4143,       '1 '
  4132,  2, 'B',  6357,       '1 '
  4133,  3, '2',  4131,       '1 '
  4134,  4, '2',  4131,       '1 '
  4135,  5, '2',  4131,       '1 '
  4136,  6, '2',  4131,       '1 '
  4137,  7, '2',  4131,       '1 '
  4138,  8, '2',  4131,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   320,'SANDIA                                  ',  28.0931610, -97.9629150, 0.1410
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4139,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4139,  1, 'L',              '1 '
  4139,  1, 'B',  4118,       '1 '
  4139,  1, 'B',  4144,       '1 '
  4139,  1, 'B',  4169,       '1 '
  4139,  1, 'B',  4169,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   321,'SARITA 1                                ',  27.2230560, -97.7891670, 0.0970
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4140,     1
     2,'newbus 138                              ',  4141,     1
     3,'newbus 138                              ',  4142,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4142,  3, 'M',              '1 '
  4141,  2, 'S',              '1 '
  4140,  1, 'B',  4080,       '1 '
  4140,  1, '2',  4141,       '1 '
  4140,  1, '2',  4142,       '1 '
  4140,  1, '2',  4142,       '10'
  4140,  1, 'B',  4151,       '1 '
  4140,  1, 'B',  4196,       '1 '
  4141,  2, 'B',  4032,       '1 '
  4141,  2, 'B',  4032,       '10'
  4141,  2, 'B',  4112,       '1 '
  4141,  2, 'B',  4112,       '2 '
  4141,  2, '2',  4140,       '1 '
  4141,  2, 'B',  4165,       '1 '
  4142,  3, '2',  4140,       '1 '
  4142,  3, '2',  4140,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   322,'DILLEY                                  ',  28.7033960, -99.1911880, 0.4200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4143,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4143,  1, 'L',              '1 '
  4143,  1, 'B',  4132,       '1 '
  4143,  1, 'B',  4189,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   323,'ORANGE GROVE                            ',  27.9862440, -98.0601870, 0.1100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4144,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4144,  1, 'L',              '1 '
  4144,  1, 'B',  4127,       '1 '
  4144,  1, 'B',  4139,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   324,'PORTLAND                                ',  27.8921320, -97.3842380, 0.8500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4145,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4145,  1, 'L',              '1 '
  4145,  1, 'B',  4055,       '1 '
  4145,  1, 'B',  4055,       '2 '
  4145,  1, 'B',  4057,       '1 '
  4145,  1, 'B',  4057,       '2 '
  4145,  1, 'B',  4104,       '1 '
  4145,  1, 'B',  4104,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   325,'LAREDO 4                                ',  27.3735430, -99.3505960, 0.2100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4146,     1
     2,'newbus 138                              ',  4147,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4147,  2, 'L',              '1 '
  4147,  2, 'S',              '1 '
  4146,  1, 'B',  4073,       '1 '
  4146,  1, 'B',  4113,       '1 '
  4146,  1, '2',  4147,       '1 '
  4146,  1, 'B',  4196,       '1 '
  4146,  1, 'B',  4196,       '2 '
  4147,  2, 'B',  4031,       '1 '
  4147,  2, 'B',  4033,       '1 '
  4147,  2, 'B',  4033,       '2 '
  4147,  2, '2',  4146,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   326,'THREE RIVERS                            ',  28.3103470, -98.5731860, 0.0220
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4148,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4148,  1, 'L',              '1 '
  4148,  1, 'L',              '2 '
  4148,  1, 'L',              '3 '
  4148,  1, 'B',  4118,       '1 '
  4148,  1, 'B',  4179,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   327,'ROCKPORT                                ',  28.1207010, -97.1968900, 0.0650
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4149,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4149,  1, 'L',              '1 '
  4149,  1, 'L',              '2 '
  4149,  1, 'M',              '1 '
  4149,  1, 'B',  4018,       '1 '
  4149,  1, 'B',  4173,       '1 '
  4149,  1, 'B',  4182,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   328,'CORPUS CHRISTI 15                       ',  27.7396300, -97.4668200, 0.4200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4150,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4150,  1, 'L',              '1 '
  4150,  1, 'B',  4020,       '1 '
  4150,  1, 'B',  4020,       '2 '
  4150,  1, 'B',  4035,       '1 '
  4150,  1, 'B',  4100,       '1 '
  4150,  1, 'B',  4100,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   329,'ARMSTRONG 1                             ',  27.0011000, -97.5994000, 0.8500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4151,     1
     2,'newbus 138                              ',  4152,     1
     3,'newbus 138                              ',  4153,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4153,  3, 'M',              '1 '
  4151,  1, 'B',  4039,       '1 '
  4151,  1, 'B',  4039,       '2 '
  4151,  1, 'B',  4039,       '3 '
  4151,  1, 'B',  4080,       '1 '
  4151,  1, 'B',  4140,       '1 '
  4151,  1, '2',  4152,       '1 '
  4151,  1, '2',  4152,       '10'
  4151,  1, '2',  4152,       '2 '
  4151,  1, '2',  4152,       '20'
  4151,  1, '2',  4152,       '30'
  4151,  1, '2',  4153,       '1 '
  4151,  1, 'B',  4158,       '1 '
  4152,  2, 'B',  4009,       '1 '
  4152,  2, 'B',  4009,       '2 '
  4152,  2, 'B',  4053,       '1 '
  4152,  2, 'B',  4053,       '2 '
  4152,  2, '2',  4151,       '1 '
  4152,  2, '2',  4151,       '10'
  4152,  2, '2',  4151,       '2 '
  4152,  2, '2',  4151,       '20'
  4152,  2, '2',  4151,       '30'
  4153,  3, '2',  4151,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   330,'PENITAS                                 ',  26.3216070, -98.4761640, 0.1290
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4154,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4154,  1, 'L',              '1 '
  4154,  1, 'B',  4034,       '1 '
  4154,  1, 'B',  4048,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   331,'SULLIVAN CITY                           ',  26.2537270, -98.5671910, 0.0130
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4155,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4155,  1, 'L',              '1 '
  4155,  1, 'L',              '2 '
  4155,  1, 'B',  4048,       '1 '
  4155,  1, 'B',  4048,       '2 '
  4155,  1, 'B',  4074,       '1 '
  4155,  1, 'B',  4164,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   332,'CORPUS CHRISTI 6                        ',  27.7035730, -97.3450450, 0.8600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4156,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4156,  1, 'L',              '1 '
  4156,  1, 'B',  4072,       '1 '
  4156,  1, 'B',  4087,       '1 '
  4156,  1, 'B',  4109,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   333,'MISSION 2                               ',  26.2964340, -98.2999770, 0.9900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4157,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4157,  1, 'L',              '1 '
  4157,  1, 'B',  4079,       '1 '
  4157,  1, 'B',  4079,       '2 '
  4157,  1, 'B',  4122,       '1 '
  4157,  1, 'B',  4122,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   334,'CORPUS CHRISTI 1                        ',  27.8139000, -97.4283000, 0.6600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4158,     1
     2,'newbus 138                              ',  4159,     1
     3,'newbus 138                              ',  4160,     1
     4,'newbus 138                              ',  4161,     1
     5,'newbus 138                              ',  4162,     1
     6,'newbus 138                              ',  4163,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4159,  2, 'L',              '1 '
  4160,  3, 'M',              '1 '
  4161,  4, 'M',              '1 '
  4162,  5, 'M',              '1 '
  4163,  6, 'M',              '1 '
  4158,  1, 'B',  4056,       '1 '
  4158,  1, 'B',  4151,       '1 '
  4158,  1, '2',  4159,       '1 '
  4158,  1, '2',  4159,       '2 '
  4158,  1, '2',  4160,       '1 '
  4158,  1, '2',  4161,       '1 '
  4158,  1, '2',  4162,       '1 '
  4158,  1, '2',  4163,       '1 '
  4159,  2, '2',  4158,       '1 '
  4159,  2, '2',  4158,       '2 '
  4159,  2, 'B',  4168,       '1 '
  4159,  2, 'B',  4168,       '2 '
  4159,  2, 'B',  4168,       '3 '
  4159,  2, 'B',  4168,       '4 '
  4160,  3, '2',  4158,       '1 '
  4161,  4, '2',  4158,       '1 '
  4162,  5, '2',  4158,       '1 '
  4163,  6, '2',  4158,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   335,'GRULLA                                  ',  26.2748270, -98.6548240, 0.0950
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4164,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4164,  1, 'L',              '1 '
  4164,  1, 'B',  4119,       '1 '
  4164,  1, 'B',  4155,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   336,'SARITA 2                                ',  27.1197000, -97.5499000, 0.1470
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4165,     1
     2,'newbus 138                              ',  4166,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4166,  2, 'M',              '1 '
  4165,  1, 'B',  4009,       '1 '
  4165,  1, 'B',  4009,       '2 '
  4165,  1, 'B',  4141,       '1 '
  4165,  1, '2',  4166,       '1 '
  4165,  1, '2',  4166,       '2 '
  4166,  2, '2',  4165,       '1 '
  4166,  2, '2',  4165,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   337,'HARGILL                                 ',  26.4774350, -97.9214960, 0.1110
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4167,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4167,  1, 'L',              '1 '
  4167,  1, 'L',              '2 '
  4167,  1, 'B',  4021,       '1 '
  4167,  1, 'B',  4186,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   338,'CORPUS CHRISTI 14                       ',  27.8106980, -97.4403950, 0.1660
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4168,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4168,  1, 'L',              '1 '
  4168,  1, 'B',  4072,       '1 '
  4168,  1, 'B',  4072,       '2 '
  4168,  1, 'B',  4100,       '1 '
  4168,  1, 'B',  4100,       '2 '
  4168,  1, 'B',  4100,       '3 '
  4168,  1, 'B',  4159,       '1 '
  4168,  1, 'B',  4159,       '2 '
  4168,  1, 'B',  4159,       '3 '
  4168,  1, 'B',  4159,       '4 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   339,'MATHIS                                  ',  28.1032470, -97.8080310, 3.6400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4169,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4169,  1, 'L',              '1 '
  4169,  1, 'B',  4099,       '1 '
  4169,  1, 'B',  4099,       '2 '
  4169,  1, 'B',  4139,       '1 '
  4169,  1, 'B',  4139,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   340,'ARANSAS PASS                            ',  27.8730280, -97.0921960, 0.4600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4170,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4170,  1, 'L',              '1 '
  4170,  1, 'B',  4108,       '1 '
  4170,  1, 'B',  4180,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   341,'SAN BENITO                              ',  26.1060860, -97.6292920, 0.7900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4171,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4171,  1, 'L',              '1 '
  4171,  1, 'S',              '1 '
  4171,  1, 'B',  4012,       '1 '
  4171,  1, 'B',  4102,       '1 '
  4171,  1, 'B',  4102,       '2 '
  4171,  1, 'B',  4110,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   342,'PLEASANTON                              ',  28.9357790, -98.4289960, 0.0700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4172,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4172,  1, 'L',              '1 '
  4172,  1, 'B',  4117,       '1 '
  4172,  1, 'B',  4117,       '10'
  4172,  1, 'B',  6221,       '1 '
  4172,  1, 'B',  6346,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   343,'REFUGIO                                 ',  28.2911470, -96.8990590, 0.1640
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4173,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4173,  1, 'L',              '1 '
  4173,  1, 'L',              '2 '
  4173,  1, 'B',  4149,       '1 '
  4173,  1, 'B',  7030,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   344,'LYTLE                                   ',  29.2036790, -98.7766940, 0.0760
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4174,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4174,  1, 'L',              '1 '
  4174,  1, 'S',              '1 '
  4174,  1, 'B',  6015,       '1 '
  4174,  1, 'B',  6276,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   345,'LAREDO 2                                ',  27.7517470, -99.1260850, 0.0630
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4175,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4175,  1, 'L',              '1 '
  4175,  1, 'L',              '2 '
  4175,  1, 'M',              '1 '
  4175,  1, 'S',              '1 '
  4175,  1, 'B',  4101,       '1 '
  4175,  1, 'B',  4101,       '10'
  4175,  1, 'B',  4101,       '20'
  4175,  1, 'B',  4101,       '30'
  4175,  1, 'B',  4176,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   346,'BRUNI 1                                 ',  27.5761110, -98.9052780, 0.7300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4176,     1
     2,'newbus 138                              ',  4177,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4177,  2, 'M',              '1 '
  4176,  1, 'B',  4129,       '1 '
  4176,  1, 'B',  4175,       '1 '
  4176,  1, '2',  4177,       '1 '
  4176,  1, '2',  4177,       '2 '
  4177,  2, '2',  4176,       '1 '
  4177,  2, '2',  4176,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   347,'GOLIAD                                  ',  28.5682780, -97.5792370, 0.4900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4178,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4178,  1, 'L',              '1 '
  4178,  1, 'L',              '2 '
  4178,  1, 'S',              '1 '
  4178,  1, 'B',  4038,       '1 '
  4178,  1, 'B',  4038,       '10'
  4178,  1, 'B',  6253,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   348,'SAN DIEGO                               ',  27.8495580, -98.3857750, 0.4800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4179,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4179,  1, 'L',              '1 '
  4179,  1, 'B',  4130,       '1 '
  4179,  1, 'B',  4148,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   349,'PORT ARANSAS                            ',  27.7774370, -97.1149830, 0.3100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4180,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4180,  1, 'L',              '1 '
  4180,  1, 'B',  4078,       '1 '
  4180,  1, 'B',  4123,       '1 '
  4180,  1, 'B',  4170,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   350,'TAFT 1                                  ',  27.9958000, -97.2967000, 0.0660
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4181,     1
     2,'newbus 138                              ',  4182,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4182,  2, 'L',              '1 '
  4181,  1, 'M',              '1 '
  4181,  1, 'B',  4056,       '1 '
  4181,  1, 'B',  4056,       '10'
  4181,  1, 'B',  4080,       '1 '
  4181,  1, '2',  4182,       '1 '
  4181,  1, 'B',  7274,       '1 '
  4181,  1, 'B',  7274,       '10'
  4182,  2, 'B',  4149,       '1 '
  4182,  2, '2',  4181,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   351,'SAN PERLITA                             ',  26.4752780, -97.6911110, 0.1310
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4183,     1
     2,'newbus 138                              ',  4184,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4183,  1, 'M',              '1 '
  4183,  1, 'B',  4070,       '1 '
  4183,  1, 'B',  4073,       '1 '
  4183,  1, 'B',  4080,       '1 '
  4183,  1, '2',  4184,       '1 '
  4184,  2, '2',  4183,       '1 '
  4184,  2, 'B',  4191,       '1 '
  4184,  2, 'B',  4191,       '10'
  4184,  2, 'B',  4191,       '2 '
  4184,  2, 'B',  4191,       '20'
  4184,  2, 'B',  4194,       '1 '
  4184,  2, 'B',  4194,       '10'
  4184,  2, 'B',  4194,       '2 '
  4184,  2, 'B',  4194,       '20'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   352,'ZAPATA                                  ',  26.9309290, -99.1627650, 0.4700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4185,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4185,  1, 'L',              '1 '
  4185,  1, 'M',              '1 '
  4185,  1, 'S',              '1 '
  4185,  1, 'B',  4011,       '1 '
  4185,  1, 'B',  4044,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   353,'SANTA ROSA 2                            ',  26.3452570, -97.7948920, 0.8900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4186,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4186,  1, 'L',              '1 '
  4186,  1, 'L',              '2 '
  4186,  1, 'S',              '1 '
  4186,  1, 'B',  4068,       '1 '
  4186,  1, 'B',  4111,       '1 '
  4186,  1, 'B',  4167,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   354,'COTULLA                                 ',  28.2931730, -99.2143440, 0.1910
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4187,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4187,  1, 'L',              '1 '
  4187,  1, 'B',  4022,       '1 '
  4187,  1, 'B',  4189,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   355,'QUEMADO                                 ',  28.9511730,-100.5933860, 0.2100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4188,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4188,  1, 'L',              '1 '
  4188,  1, 'S',              '1 '
  4188,  1, 'B',  3119,       '1 '
  4188,  1, 'B',  4015,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   356,'CARRIZO SPRINGS                         ',  28.5249030, -99.5084800, 3.1000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4189,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4189,  1, 'L',              '1 '
  4189,  1, 'L',              '2 '
  4189,  1, 'L',              '3 '
  4189,  1, 'M',              '1 '
  4189,  1, 'B',  4036,       '1 '
  4189,  1, 'B',  4143,       '1 '
  4189,  1, 'B',  4187,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   357,'LAREDO 5                                ',  27.5454040, -99.4619890, 0.6100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4190,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4190,  1, 'L',              '1 '
  4190,  1, 'B',  4033,       '1 '
  4190,  1, 'B',  4033,       '10'
  4190,  1, 'B',  4114,       '1 '
  4190,  1, 'B',  4114,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   358,'RAYMONDVILLE                            ',  26.5693080, -97.4423310, 4.5800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4191,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4191,  1, 'L',              '1 '
  4191,  1, 'L',              '2 '
  4191,  1, 'M',              '1 '
  4191,  1, 'B',  4053,       '1 '
  4191,  1, 'B',  4053,       '2 '
  4191,  1, 'B',  4184,       '1 '
  4191,  1, 'B',  4184,       '10'
  4191,  1, 'B',  4184,       '2 '
  4191,  1, 'B',  4184,       '20'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   359,'BROWNSVILLE 1                           ',  25.9131000, -97.5214000, 0.3900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4192,     1
     2,'newbus 138                              ',  4193,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4193,  2, 'L',              '1 '
  4192,  1, 'M',              '1 '
  4192,  1, 'M',              '10'
  4192,  1, 'M',              '2 '
  4192,  1, 'M',              '3 '
  4192,  1, 'M',              '4 '
  4192,  1, 'M',              '5 '
  4192,  1, 'M',              '6 '
  4192,  1, 'M',              '7 '
  4192,  1, 'M',              '8 '
  4192,  1, 'M',              '9 '
  4192,  1, 'B',  4070,       '1 '
  4192,  1, 'B',  4070,       '2 '
  4192,  1, 'B',  4073,       '1 '
  4192,  1, '2',  4193,       '1 '
  4192,  1, '2',  4193,       '2 '
  4192,  1, '2',  4193,       '3 '
  4193,  2, 'B',  4126,       '1 '
  4193,  2, 'B',  4126,       '2 '
  4193,  2, 'B',  4126,       '3 '
  4193,  2, '2',  4192,       '1 '
  4193,  2, '2',  4192,       '2 '
  4193,  2, '2',  4192,       '3 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   360,'LEMING                                  ',  29.0705470, -98.4818100, 0.1550
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6346,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6346,  1, 'L',              '1 '
  6346,  1, 'B',  4008,       '1 '
  6346,  1, 'B',  4172,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   361,'SEBASTIAN 1                             ',  26.3489200, -97.6668000, 0.3500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4194,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4194,  1, 'M',              '1 '
  4194,  1, 'B',  4049,       '1 '
  4194,  1, 'B',  4049,       '2 '
  4194,  1, 'B',  4067,       '1 '
  4194,  1, 'B',  4067,       '2 '
  4194,  1, 'B',  4067,       '3 '
  4194,  1, 'B',  4089,       '1 '
  4194,  1, 'B',  4089,       '10'
  4194,  1, 'B',  4089,       '20'
  4194,  1, 'B',  4184,       '1 '
  4194,  1, 'B',  4184,       '10'
  4194,  1, 'B',  4184,       '2 '
  4194,  1, 'B',  4184,       '20'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   362,'GARLAND 5                               ',  32.9117020, -96.6748380, 0.1310
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5003,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5003,  1, 'L',              '1 '
  5003,  1, 'B',  5181,       '1 '
  5003,  1, 'B',  5213,       '1 '
  5003,  1, 'B',  5436,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   363,'KERENS                                  ',  32.1582650, -96.3296320, 0.2300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5004,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5004,  1, 'L',              '1 '
  5004,  1, 'L',              '2 '
  5004,  1, 'B',  5426,       '1 '
  5004,  1, 'B',  5476,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   364,'LIPAN                                   ',  32.5270150, -98.0088490, 0.2500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5005,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5005,  1, 'L',              '1 '
  5005,  1, 'B',  5133,       '1 '
  5005,  1, 'B',  5435,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   365,'DALLAS 24                               ',  32.9696990, -96.7973340, 4.7100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5006,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5006,  1, 'L',              '1 '
  5006,  1, 'B',  5072,       '1 '
  5006,  1, 'B',  5072,       '2 '
  5006,  1, 'B',  5072,       '3 '
  5006,  1, 'B',  5289,       '1 '
  5006,  1, 'B',  5289,       '10'
  5006,  1, 'B',  5289,       '2 '
  5006,  1, 'B',  5294,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   366,'DENTON 4                                ',  33.2315690, -97.1098820, 0.0920
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5007,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5007,  1, 'L',              '1 '
  5007,  1, 'B',  5012,       '1 '
  5007,  1, 'B',  5165,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   367,'ALBANY 2                                ',  32.7901310, -99.2418400, 0.4300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5008,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5008,  1, 'L',              '1 '
  5008,  1, 'B',  5134,       '1 '
  5008,  1, 'B',  5134,       '10'
  5008,  1, 'B',  5347,       '1 '
  5008,  1, 'B',  5396,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   368,'DALLAS 21                               ',  32.8648870, -96.7903590, 0.1690
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5009,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5009,  1, 'L',              '1 '
  5009,  1, 'B',  5294,       '1 '
  5009,  1, 'B',  5311,       '1 '
  5009,  1, 'B',  5482,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   369,'PLANO 2                                 ',  33.0315610, -96.6731640, 0.0920
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5010,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5010,  1, 'L',              '1 '
  5010,  1, 'B',  5096,       '1 '
  5010,  1, 'B',  5096,       '2 '
  5010,  1, 'B',  5386,       '1 '
  5010,  1, 'B',  5386,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   370,'THORNTON                                ',  31.2995880, -96.6089520, 0.0830
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5011,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5011,  1, 'L',              '1 '
  5011,  1, 'B',  5054,       '1 '
  5011,  1, 'B',  8084,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   371,'DENTON 5                                ',  33.2209740, -97.1460380, 0.0190
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5012,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5012,  1, 'L',              '1 '
  5012,  1, 'B',  5007,       '1 '
  5012,  1, 'B',  5017,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   372,'EARLY                                   ',  31.8425650, -98.8051340, 0.1220
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5013,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5013,  1, 'L',              '1 '
  5013,  1, 'S',              '1 '
  5013,  1, 'B',  5101,       '1 '
  5013,  1, 'B',  5156,       '1 '
  5013,  1, 'B',  5156,       '10'
  5013,  1, 'B',  5226,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   373,'DECATUR                                 ',  33.2763190, -97.5141780, 0.6800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5014,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5014,  1, 'L',              '1 '
  5014,  1, 'B',  2015,       '1 '
  5014,  1, 'B',  5455,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   374,'KELLER 2                                ',  32.9280370, -97.2839140, 0.6400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5015,     1
     2,'newbus 138                              ',  5016,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5016,  2, 'L',              '1 '
  5015,  1, '2',  5016,       '1 '
  5015,  1, '2',  5016,       '2 '
  5015,  1, 'B',  5063,       '1 '
  5015,  1, 'B',  5164,       '1 '
  5015,  1, 'B',  5361,       '1 '
  5015,  1, 'B',  5479,       '1 '
  5016,  2, '2',  5015,       '1 '
  5016,  2, '2',  5015,       '2 '
  5016,  2, 'B',  5265,       '1 '
  5016,  2, 'B',  5265,       '2 '
  5016,  2, 'B',  5265,       '3 '
  5016,  2, 'B',  5420,       '1 '
  5016,  2, 'B',  5420,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   375,'PONDER                                  ',  33.1987040, -97.3116280, 0.5700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5017,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5017,  1, 'L',              '1 '
  5017,  1, 'B',  5012,       '1 '
  5017,  1, 'B',  5218,       '1 '
  5017,  1, 'B',  5315,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   376,'JACKSBORO 1                             ',  33.0679700, -98.3376520, 0.9600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5018,     1
     2,'newbus 138                              ',  5019,     1
     3,'newbus 138                              ',  5020,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5020,  3, 'M',              '1 '
  5018,  1, '2',  5019,       '1 '
  5018,  1, '2',  5020,       '1 '
  5018,  1, 'B',  5055,       '1 '
  5018,  1, 'B',  5063,       '1 '
  5018,  1, 'B',  5236,       '1 '
  5018,  1, 'B',  5236,       '2 '
  5018,  1, 'B',  5413,       '1 '
  5019,  2, '2',  5018,       '1 '
  5019,  2, 'B',  5176,       '1 '
  5020,  3, '2',  5018,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   377,'ALEDO 1                                 ',  32.7206000, -97.5142000, 0.4000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5021,     1
     2,'newbus 138                              ',  5022,     1
     3,'newbus 138                              ',  5023,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5022,  2, 'L',              '1 '
  5023,  3, 'M',              '1 '
  5021,  1, '2',  5022,       '1 '
  5021,  1, '2',  5022,       '2 '
  5021,  1, '2',  5023,       '1 '
  5021,  1, 'B',  5394,       '1 '
  5021,  1, 'B',  5401,       '1 '
  5021,  1, 'B',  5413,       '1 '
  5021,  1, 'B',  5479,       '1 '
  5022,  2, '2',  5021,       '1 '
  5022,  2, '2',  5021,       '2 '
  5022,  2, 'B',  5249,       '1 '
  5022,  2, 'B',  5249,       '2 '
  5022,  2, 'B',  5306,       '1 '
  5022,  2, 'B',  5306,       '2 '
  5022,  2, 'B',  5441,       '1 '
  5022,  2, 'B',  5441,       '10'
  5022,  2, 'B',  5441,       '2 '
  5023,  3, '2',  5021,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   378,'GATESVILLE 4                            ',  31.4172560, -97.7556040, 0.1150
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5024,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5024,  1, 'L',              '1 '
  5024,  1, 'B',  5140,       '1 '
  5024,  1, 'B',  5182,       '1 '
  5024,  1, 'B',  5452,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   379,'CLEBURNE 2                              ',  32.2766630, -97.5083560, 0.1600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5025,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5025,  1, 'L',              '1 '
  5025,  1, 'B',  5453,       '1 '
  5025,  1, 'B',  5453,       '2 '
  5025,  1, 'B',  5473,       '1 '
  5025,  1, 'B',  5473,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   380,'FORT WORTH 14                           ',  32.6390290, -97.3351060, 0.2600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5026,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5026,  1, 'L',              '1 '
  5026,  1, 'B',  5104,       '1 '
  5026,  1, 'B',  5104,       '2 '
  5026,  1, 'B',  5375,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   381,'FORT WORTH 23                           ',  32.6673050, -97.4166150, 0.1270
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5027,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5027,  1, 'L',              '1 '
  5027,  1, 'B',  5098,       '1 '
  5027,  1, 'B',  5469,       '1 '
  5027,  1, 'B',  5469,       '2 '
  5027,  1, 'B',  5481,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   382,'FORT WORTH 1                            ',  32.8239780, -97.0486810, 0.1630
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5028,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5028,  1, 'L',              '1 '
  5028,  1, 'B',  5097,       '1 '
  5028,  1, 'B',  5097,       '10'
  5028,  1, 'B',  5097,       '2 '
  5028,  1, 'B',  5233,       '1 '
  5028,  1, 'B',  5233,       '10'
  5028,  1, 'B',  5478,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   383,'TROY                                    ',  31.1959050, -97.2652530, 0.1400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5029,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5029,  1, 'L',              '1 '
  5029,  1, 'B',  5142,       '1 '
  5029,  1, 'B',  5461,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   384,'SPRINGTOWN                              ',  32.8530680, -97.6966000, 0.1890
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5030,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5030,  1, 'L',              '1 '
  5030,  1, 'B',  5312,       '1 '
  5030,  1, 'B',  5430,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   385,'PRINCETON                               ',  33.1517470, -96.4831570, 0.1790
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5031,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5031,  1, 'L',              '1 '
  5031,  1, 'B',  5296,       '1 '
  5031,  1, 'B',  5408,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   386,'DALLAS 27                               ',  32.7468230, -96.8026810, 0.0830
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5032,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5032,  1, 'L',              '1 '
  5032,  1, 'B',  5090,       '1 '
  5032,  1, 'B',  5090,       '10'
  5032,  1, 'B',  5214,       '1 '
  5032,  1, 'B',  5228,       '1 '
  5032,  1, 'B',  5228,       '2 '
  5032,  1, 'B',  5329,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   387,'DALLAS 1                                ',  32.6486110, -96.6444440, 0.1630
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5033,     1
     2,'newbus 138                              ',  5034,     1
     3,'newbus 138                              ',  5035,     1
     4,'newbus 138                              ',  5036,     1
     5,'newbus 138                              ',  5037,     1
     6,'newbus 138                              ',  5038,     1
     7,'newbus 138                              ',  5039,     1
     8,'newbus 138                              ',  5040,     1
     9,'newbus 138                              ',  5041,     1
    10,'newbus 138                              ',  5042,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5034,  2, 'L',              '1 '
  5035,  3, 'M',              '1 '
  5036,  4, 'M',              '1 '
  5037,  5, 'M',              '1 '
  5038,  6, 'M',              '1 '
  5039,  7, 'M',              '1 '
  5040,  8, 'M',              '1 '
  5041,  9, 'M',              '1 '
  5042, 10, 'M',              '1 '
  5033,  1, '2',  5034,       '1 '
  5033,  1, '2',  5035,       '1 '
  5033,  1, '2',  5036,       '1 '
  5033,  1, '2',  5037,       '1 '
  5033,  1, '2',  5038,       '1 '
  5033,  1, '2',  5039,       '1 '
  5033,  1, '2',  5040,       '1 '
  5033,  1, '2',  5041,       '1 '
  5033,  1, '2',  5042,       '1 '
  5033,  1, 'B',  5047,       '1 '
  5033,  1, 'B',  5350,       '1 '
  5033,  1, 'B',  5384,       '1 '
  5034,  2, '2',  5033,       '1 '
  5034,  2, 'B',  5313,       '1 '
  5034,  2, 'B',  5313,       '2 '
  5034,  2, 'B',  5313,       '3 '
  5034,  2, 'B',  5371,       '1 '
  5035,  3, '2',  5033,       '1 '
  5036,  4, '2',  5033,       '1 '
  5037,  5, '2',  5033,       '1 '
  5038,  6, '2',  5033,       '1 '
  5039,  7, '2',  5033,       '1 '
  5040,  8, '2',  5033,       '1 '
  5041,  9, '2',  5033,       '1 '
  5042, 10, '2',  5033,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   388,'ROYSE CITY                              ',  32.9455030, -96.3753250, 0.1340
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5043,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5043,  1, 'L',              '1 '
  5043,  1, 'B',  5152,       '1 '
  5043,  1, 'B',  5284,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   389,'BOYD                                    ',  33.0419420, -97.5970830, 0.3600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5044,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5044,  1, 'L',              '1 '
  5044,  1, 'B',  5153,       '1 '
  5044,  1, 'B',  5153,       '2 '
  5044,  1, 'B',  5185,       '1 '
  5044,  1, 'B',  5185,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   390,'STEPHENVILLE                            ',  32.2822350, -98.1967170, 0.1780
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5045,     1
     2,'newbus 138                              ',  5046,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5046,  2, 'L',              '1 '
  5045,  1, 'M',              '1 '
  5045,  1, 'M',              '2 '
  5046,  2, 'M',              '1 '
  5046,  2, 'M',              '2 '
  5045,  1, 'B',  3048,       '1 '
  5045,  1, 'B',  3048,       '10'
  5045,  1, 'B',  3048,       '2 '
  5045,  1, 'B',  3048,       '20'
  5045,  1, 'B',  3048,       '3 '
  5045,  1, 'B',  3048,       '30'
  5045,  1, '2',  5046,       '1 '
  5045,  1, 'B',  5120,       '1 '
  5045,  1, 'B',  5120,       '2 '
  5045,  1, 'B',  5260,       '1 '
  5045,  1, 'B',  5260,       '10'
  5045,  1, 'B',  5260,       '20'
  5045,  1, 'B',  5413,       '1 '
  5046,  2, '2',  5045,       '1 '
  5046,  2, 'B',  5286,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   391,'MANSFIELD                               ',  32.5039730, -97.1883740, 0.1430
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5047,     1
     2,'newbus 138                              ',  5048,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5048,  2, 'L',              '1 '
  5048,  2, 'L',              '2 '
  5047,  1, 'B',  5033,       '1 '
  5047,  1, '2',  5048,       '1 '
  5047,  1, 'B',  5179,       '1 '
  5047,  1, 'B',  5260,       '1 '
  5047,  1, 'B',  5260,       '10'
  5047,  1, 'B',  5444,       '1 '
  5048,  2, '2',  5047,       '1 '
  5048,  2, 'B',  5480,       '1 '
  5048,  2, 'B',  5480,       '2 '
  5048,  2, 'B',  5480,       '3 '
  5048,  2, 'B',  5480,       '4 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   392,'GREENVILLE 1                            ',  33.1707000, -96.1264000, 0.7900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5049,     1
     2,'newbus 138                              ',  5050,     1
     3,'newbus 138                              ',  5051,     1
     4,'newbus 138                              ',  5052,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5050,  2, 'L',              '1 '
  5051,  3, 'M',              '1 '
  5049,  1, 'B',  2113,       '1 '
  5049,  1, '2',  5050,       '1 '
  5049,  1, '2',  5051,       '1 '
  5049,  1, '2',  5052,       '1 '
  5049,  1, 'B',  5304,       '1 '
  5049,  1, 'B',  5350,       '1 '
  5049,  1, 'B',  8074,       '1 '
  5049,  1, 'B',  8126,       '1 '
  5050,  2, '2',  5049,       '1 '
  5050,  2, 'B',  5454,       '1 '
  5050,  2, 'B',  5454,       '2 '
  5051,  3, '2',  5049,       '1 '
  5052,  4, '2',  5049,       '1 '
  5052,  4, 'B',  8038,       '1 '
  5052,  4, 'B',  8124,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   393,'PLANO 4                                 ',  33.0900850, -96.7400080, 0.2900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5053,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5053,  1, 'L',              '1 '
  5053,  1, 'B',  5173,       '1 '
  5053,  1, 'B',  5173,       '2 '
  5053,  1, 'B',  5357,       '1 '
  5053,  1, 'B',  5357,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   394,'GROESBECK                               ',  31.5030560, -96.5200130, 4.8400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5054,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5054,  1, 'L',              '1 '
  5054,  1, 'M',              '1 '
  5054,  1, 'B',  5011,       '1 '
  5054,  1, 'B',  5223,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   395,'GRAHAM                                  ',  33.1344000, -98.6117000, 0.0690
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5055,     1
     2,'newbus 138                              ',  5056,     1
     3,'newbus 138                              ',  5057,     1
     4,'newbus 138                              ',  5058,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5056,  2, 'L',              '1 '
  5055,  1, 'M',              '1 '
  5056,  2, 'M',              '1 '
  5057,  3, 'M',              '1 '
  5057,  3, 'M',              '2 '
  5058,  4, 'M',              '1 '
  5058,  4, 'M',              '2 '
  5055,  1, 'B',  5018,       '1 '
  5055,  1, '2',  5056,       '1 '
  5055,  1, '2',  5057,       '1 '
  5055,  1, '2',  5058,       '1 '
  5055,  1, 'B',  5196,       '1 '
  5056,  2, '2',  5055,       '1 '
  5056,  2, 'B',  5187,       '1 '
  5056,  2, 'B',  5187,       '10'
  5056,  2, 'B',  5187,       '20'
  5056,  2, 'B',  5187,       '30'
  5056,  2, 'B',  5197,       '1 '
  5057,  3, '2',  5055,       '1 '
  5058,  4, '2',  5055,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   396,'MABANK 2                                ',  32.2777590, -96.1053320, 0.2800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5059,     1
     2,'newbus 138                              ',  5060,     1
     3,'newbus 138                              ',  5061,     1
     4,'newbus 138                              ',  5062,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5062,  4, 'L',              '1 '
  5061,  3, 'S',              '1 '
  5059,  1, '2',  5060,       '1 '
  5059,  1, 'B',  5426,       '1 '
  5059,  1, 'B',  8148,       '1 '
  5060,  2, '2',  5059,       '1 '
  5060,  2, '2',  5061,       '1 '
  5060,  2, 'B',  8065,       '1 '
  5061,  3, '2',  5060,       '1 '
  5061,  3, '2',  5062,       '1 '
  5062,  4, '2',  5061,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   397,'ARLINGTON 1                             ',  32.7750930, -97.1420900, 0.2400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5063,     1
     2,'newbus 138                              ',  5064,     1
     3,'newbus 138                              ',  5065,     1
     4,'newbus 138                              ',  5066,     1
     5,'newbus 138                              ',  5067,     1
     6,'newbus 138                              ',  5068,     1
     7,'newbus 138                              ',  5069,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5064,  2, 'L',              '1 '
  5065,  3, 'M',              '1 '
  5066,  4, 'M',              '1 '
  5067,  5, 'M',              '1 '
  5068,  6, 'M',              '1 '
  5069,  7, 'M',              '1 '
  5063,  1, 'B',  5015,       '1 '
  5063,  1, 'B',  5018,       '1 '
  5063,  1, '2',  5064,       '1 '
  5063,  1, '2',  5064,       '10'
  5063,  1, '2',  5064,       '2 '
  5063,  1, '2',  5065,       '1 '
  5063,  1, '2',  5066,       '1 '
  5063,  1, '2',  5067,       '1 '
  5063,  1, '2',  5068,       '1 '
  5063,  1, '2',  5069,       '1 '
  5063,  1, 'B',  5304,       '1 '
  5063,  1, 'B',  5322,       '1 '
  5063,  1, 'B',  5401,       '1 '
  5064,  2, '2',  5063,       '1 '
  5064,  2, '2',  5063,       '10'
  5064,  2, '2',  5063,       '2 '
  5064,  2, 'B',  5125,       '1 '
  5064,  2, 'B',  5125,       '10'
  5064,  2, 'B',  5125,       '2 '
  5064,  2, 'B',  5125,       '3 '
  5064,  2, 'B',  5125,       '4 '
  5064,  2, 'B',  5143,       '1 '
  5064,  2, 'B',  5143,       '2 '
  5064,  2, 'B',  5143,       '3 '
  5065,  3, '2',  5063,       '1 '
  5066,  4, '2',  5063,       '1 '
  5067,  5, '2',  5063,       '1 '
  5068,  6, '2',  5063,       '1 '
  5069,  7, '2',  5063,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   398,'DALLAS 41                               ',  32.7812460, -96.8788310, 0.2200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5070,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5070,  1, 'L',              '1 '
  5070,  1, 'B',  5128,       '1 '
  5070,  1, 'B',  5425,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   399,'WACO 3                                  ',  31.5768240, -97.1272490, 0.0390
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5071,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5071,  1, 'L',              '1 '
  5071,  1, 'L',              '2 '
  5071,  1, 'B',  5138,       '1 '
  5071,  1, 'B',  5359,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   400,'DALLAS 19                               ',  32.9973730, -96.7882130, 0.3800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5072,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5072,  1, 'L',              '1 '
  5072,  1, 'B',  5006,       '1 '
  5072,  1, 'B',  5006,       '2 '
  5072,  1, 'B',  5006,       '3 '
  5072,  1, 'B',  5103,       '1 '
  5072,  1, 'B',  5103,       '2 '
  5072,  1, 'B',  5103,       '3 '
  5072,  1, 'B',  5103,       '4 '
  5072,  1, 'B',  5103,       '5 '
  5072,  1, 'B',  5116,       '1 '
  5072,  1, 'B',  5116,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   401,'BANGS                                   ',  31.7062040, -99.1513740, 0.0820
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5073,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5073,  1, 'L',              '1 '
  5073,  1, 'B',  5121,       '1 '
  5073,  1, 'B',  5484,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   402,'PROSPER                                 ',  33.2419020, -96.8079890, 0.1430
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5074,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5074,  1, 'L',              '1 '
  5074,  1, 'B',  2069,       '1 '
  5074,  1, 'B',  5147,       '1 '
  5074,  1, 'B',  5331,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   403,'EVANT                                   ',  31.5539080, -98.0490810, 0.1210
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5075,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5075,  1, 'L',              '1 '
  5075,  1, 'L',              '2 '
  5075,  1, 'B',  5267,       '1 '
  5075,  1, 'B',  5377,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   404,'TERRELL 1                               ',  32.7384710, -96.1691660, 0.0790
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5076,     1
     2,'newbus 138                              ',  5077,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5077,  2, 'L',              '1 '
  5077,  2, 'S',              '1 '
  5076,  1, '2',  5077,       '1 '
  5076,  1, 'B',  5227,       '1 '
  5077,  2, '2',  5076,       '1 '
  5077,  2, 'B',  8108,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   405,'AUBREY                                  ',  33.2734490, -96.9901190, 2.2300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5078,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5078,  1, 'L',              '1 '
  5078,  1, 'B',  2125,       '1 '
  5078,  1, 'B',  5160,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   406,'WACO 4                                  ',  31.5137560, -97.1529830, 0.2700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5079,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5079,  1, 'L',              '1 '
  5079,  1, 'B',  5138,       '1 '
  5079,  1, 'B',  5138,       '2 '
  5079,  1, 'B',  5378,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   407,'LORENA                                  ',  31.2686440, -97.2024950, 0.0700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5080,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5080,  1, 'L',              '1 '
  5080,  1, 'L',              '2 '
  5080,  1, 'L',              '3 '
  5080,  1, 'B',  5142,       '1 '
  5080,  1, 'B',  5328,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   408,'FORT HOOD                               ',  31.1436420, -97.7610470, 0.0980
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5081,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5081,  1, 'L',              '1 '
  5081,  1, 'B',  5163,       '1 '
  5081,  1, 'B',  5221,       '1 '
  5081,  1, 'B',  5377,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   409,'ARLINGTON 5                             ',  32.6921050, -97.0865170, 0.3800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5082,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5082,  1, 'L',              '1 '
  5082,  1, 'B',  5086,       '1 '
  5082,  1, 'B',  5330,       '1 '
  5082,  1, 'B',  5440,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   410,'MCKINNEY 3                              ',  33.1720330, -96.6962700, 0.8600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5083,     1
     2,'newbus 138                              ',  5084,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5084,  2, 'L',              '1 '
  5083,  1, 'B',  2101,       '1 '
  5083,  1, '2',  5084,       '1 '
  5083,  1, 'B',  5295,       '1 '
  5083,  1, 'B',  5322,       '1 '
  5083,  1, 'B',  5464,       '1 '
  5084,  2, '2',  5083,       '1 '
  5084,  2, 'B',  5357,       '1 '
  5084,  2, 'B',  5357,       '2 '
  5084,  2, 'B',  5357,       '3 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   411,'DALLAS 38                               ',  32.6656180, -96.8730560, 0.4400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5085,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5085,  1, 'L',              '1 '
  5085,  1, 'B',  5157,       '1 '
  5085,  1, 'B',  5468,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   412,'ARLINGTON 9                             ',  32.7193280, -97.1550280, 0.3800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5086,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5086,  1, 'L',              '1 '
  5086,  1, 'B',  5082,       '1 '
  5086,  1, 'B',  5177,       '1 '
  5086,  1, 'B',  5210,       '1 '
  5086,  1, 'B',  5447,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   413,'MILFORD                                 ',  32.1375130, -96.9924700, 0.0970
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5087,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5087,  1, 'L',              '1 '
  5087,  1, 'B',  5257,       '1 '
  5087,  1, 'B',  5257,       '10'
  5087,  1, 'B',  5345,       '1 '
  5087,  1, 'B',  5345,       '10'
  5087,  1, 'B',  5348,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   414,'CLIFTON 1                               ',  31.8694000, -97.3667000, 0.3100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5088,     1
     2,'newbus 138                              ',  5089,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5089,  2, 'M',              '1 '
  5088,  1, '2',  5089,       '1 '
  5088,  1, 'B',  5290,       '1 '
  5088,  1, 'B',  5393,       '1 '
  5089,  2, '2',  5088,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   415,'DALLAS 15                               ',  32.8312790, -96.7711910, 0.0200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5090,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5090,  1, 'L',              '1 '
  5090,  1, 'S',              '1 '
  5090,  1, 'B',  5032,       '1 '
  5090,  1, 'B',  5032,       '10'
  5090,  1, 'B',  5122,       '1 '
  5090,  1, 'B',  5230,       '1 '
  5090,  1, 'B',  5230,       '10'
  5090,  1, 'B',  5311,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   416,'FROST                                   ',  32.0386870, -96.8079320, 0.0700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5091,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5091,  1, 'L',              '1 '
  5091,  1, 'B',  5171,       '1 '
  5091,  1, 'B',  5257,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   417,'GRANDVIEW                               ',  32.2809230, -97.1607600, 0.2400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5092,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5092,  1, 'L',              '1 '
  5092,  1, 'B',  5186,       '1 '
  5092,  1, 'B',  5453,       '1 '
  5092,  1, 'B',  5475,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   418,'HASLET                                  ',  32.9866240, -97.3772550, 0.3800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5093,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5093,  1, 'L',              '1 '
  5093,  1, 'S',              '1 '
  5093,  1, 'B',  5291,       '1 '
  5093,  1, 'B',  5332,       '1 '
  5093,  1, 'B',  5434,       '1 '
  5093,  1, 'B',  5434,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   419,'BARDWELL                                ',  32.2111230, -96.7528270, 0.1870
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5094,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5094,  1, 'L',              '1 '
  5094,  1, 'B',  5381,       '1 '
  5094,  1, 'B',  5485,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   420,'LAKE DALLAS                             ',  33.1103510, -97.0054690, 0.4200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5095,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5095,  1, 'L',              '1 '
  5095,  1, 'B',  5277,       '1 '
  5095,  1, 'B',  5341,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   421,'PLANO 1                                 ',  33.0217930, -96.6154820, 0.3200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5096,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5096,  1, 'L',              '1 '
  5096,  1, 'B',  5010,       '1 '
  5096,  1, 'B',  5010,       '2 '
  5096,  1, 'B',  5305,       '1 '
  5096,  1, 'B',  5305,       '2 '
  5096,  1, 'B',  5305,       '3 '
  5096,  1, 'B',  5412,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   422,'EULESS 2                                ',  32.8141070, -97.0913230, 0.4800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5097,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5097,  1, 'L',              '1 '
  5097,  1, 'B',  5028,       '1 '
  5097,  1, 'B',  5028,       '10'
  5097,  1, 'B',  5028,       '2 '
  5097,  1, 'B',  5125,       '1 '
  5097,  1, 'B',  5125,       '10'
  5097,  1, 'B',  5125,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   423,'FORT WORTH 24                           ',  32.5818580, -97.4205750, 0.1640
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5098,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5098,  1, 'L',              '1 '
  5098,  1, 'L',              '2 '
  5098,  1, 'S',              '1 '
  5098,  1, 'B',  5027,       '1 '
  5098,  1, 'B',  5453,       '1 '
  5098,  1, 'B',  5475,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   424,'FLOWER MOUND 2                          ',  33.0348900, -97.1249060, 0.4300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5099,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5099,  1, 'L',              '1 '
  5099,  1, 'S',              '1 '
  5099,  1, 'B',  5195,       '1 '
  5099,  1, 'B',  5339,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   425,'DALLAS 11                               ',  32.7706350, -96.7463620, 1.9300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5100,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5100,  1, 'L',              '1 '
  5100,  1, 'B',  5229,       '1 '
  5100,  1, 'B',  5229,       '2 '
  5100,  1, 'B',  5250,       '1 '
  5100,  1, 'B',  5250,       '2 '
  5100,  1, 'B',  5250,       '3 '
  5100,  1, 'B',  5352,       '1 '
  5100,  1, 'B',  5352,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   426,'COMANCHE                                ',  31.8911010, -98.6145530, 0.7800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5101,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5101,  1, 'L',              '1 '
  5101,  1, 'B',  5013,       '1 '
  5101,  1, 'B',  5231,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   427,'RICHARDSON 2                            ',  32.9760630, -96.7420800, 3.3300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5102,     1
     2,'newbus 138                              ',  5103,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5103,  2, 'L',              '1 '
  5103,  2, 'L',              '2 '
  5102,  1, '2',  5103,       '1 '
  5102,  1, '2',  5103,       '2 '
  5102,  1, 'B',  5304,       '1 '
  5102,  1, 'B',  5384,       '1 '
  5102,  1, 'B',  5464,       '1 '
  5103,  2, 'B',  5072,       '1 '
  5103,  2, 'B',  5072,       '2 '
  5103,  2, 'B',  5072,       '3 '
  5103,  2, 'B',  5072,       '4 '
  5103,  2, 'B',  5072,       '5 '
  5103,  2, '2',  5102,       '1 '
  5103,  2, '2',  5102,       '2 '
  5103,  2, 'B',  5130,       '1 '
  5103,  2, 'B',  5130,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   428,'FORT WORTH 8                            ',  32.6200580, -97.2749340, 0.0150
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5104,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5104,  1, 'L',              '1 '
  5104,  1, 'B',  5026,       '1 '
  5104,  1, 'B',  5026,       '2 '
  5104,  1, 'B',  5199,       '1 '
  5104,  1, 'B',  5447,       '1 '
  5104,  1, 'B',  5447,       '2 '
  5104,  1, 'B',  5480,       '1 '
  5104,  1, 'B',  5480,       '2 '
  5104,  1, 'B',  5480,       '3 '
  5104,  1, 'B',  5480,       '4 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   429,'IRVING 1                                ',  32.9192000, -96.9894000, 0.6300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5105,     1
     2,'newbus 138                              ',  5106,     1
     3,'newbus 138                              ',  5107,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5105,  1, 'L',              '1 '
  5106,  2, 'M',              '1 '
  5107,  3, 'M',              '1 '
  5105,  1, '2',  5106,       '1 '
  5105,  1, '2',  5107,       '1 '
  5105,  1, 'B',  5148,       '1 '
  5105,  1, 'B',  5253,       '1 '
  5105,  1, 'B',  5253,       '10'
  5105,  1, 'B',  5422,       '1 '
  5106,  2, '2',  5105,       '1 '
  5107,  3, '2',  5105,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   430,'DALLAS 44                               ',  32.6360770, -96.9646220, 0.7600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5108,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5108,  1, 'L',              '1 '
  5108,  1, 'S',              '1 '
  5108,  1, 'B',  5266,       '1 '
  5108,  1, 'B',  5266,       '2 '
  5108,  1, 'B',  5353,       '1 '
  5108,  1, 'B',  5353,       '2 '
  5108,  1, 'B',  5449,       '1 '
  5108,  1, 'B',  5449,       '2 '
  5108,  1, 'B',  5449,       '3 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   431,'LANCASTER 1                             ',  32.5627440, -96.7521610, 0.1280
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5109,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5109,  1, 'L',              '1 '
  5109,  1, 'B',  5274,       '1 '
  5109,  1, 'B',  5333,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   432,'PALO PINTO 2                            ',  32.7640960, -98.2768790, 2.3700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5110,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5110,  1, 'L',              '1 '
  5110,  1, 'B',  5176,       '1 '
  5110,  1, 'B',  5200,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   433,'ADDISON                                 ',  32.9600470, -96.8385220, 0.2600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5111,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5111,  1, 'L',              '1 '
  5111,  1, 'B',  5203,       '1 '
  5111,  1, 'B',  5289,       '1 '
  5111,  1, 'B',  5289,       '2 '
  5111,  1, 'B',  5372,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   434,'HICO                                    ',  32.0014810, -97.8826000, 0.1160
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5112,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5112,  1, 'L',              '1 '
  5112,  1, 'B',  5133,       '1 '
  5112,  1, 'B',  5191,       '1 '
  5112,  1, 'B',  5246,       '1 '
  5112,  1, 'B',  5286,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   435,'KRUM                                    ',  33.2788230, -97.3023090, 0.3900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5113,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5113,  1, 'L',              '1 '
  5113,  1, 'M',              '1 '
  5113,  1, 'B',  5195,       '1 '
  5113,  1, 'B',  5218,       '1 '
  5113,  1, 'B',  5220,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   436,'KAUFMAN                                 ',  32.5688010, -96.2551030, 0.0800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5114,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5114,  1, 'L',              '1 '
  5114,  1, 'M',              '1 '
  5114,  1, 'B',  5219,       '1 '
  5114,  1, 'B',  5222,       '1 '
  5114,  1, 'B',  5227,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   437,'CADDO MILLS                             ',  33.0662840, -96.2221340, 0.0400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5115,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5115,  1, 'L',              '1 '
  5115,  1, 'B',  5421,       '1 '
  5115,  1, 'B',  5454,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   438,'PLANO 7                                 ',  33.0342250, -96.8116070, 0.1830
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5116,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5116,  1, 'L',              '1 '
  5116,  1, 'B',  5072,       '1 '
  5116,  1, 'B',  5072,       '2 '
  5116,  1, 'B',  5224,       '1 '
  5116,  1, 'B',  5224,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   439,'FORT WORTH 5                            ',  32.6911470, -97.2626250, 0.1940
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5117,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5117,  1, 'L',              '1 '
  5117,  1, 'B',  5216,       '1 '
  5117,  1, 'B',  5409,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   440,'BAIRD                                   ',  32.3411520, -99.1982720, 0.2300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5118,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5118,  1, 'L',              '1 '
  5118,  1, 'M',              '1 '
  5118,  1, 'B',  5334,       '1 '
  5118,  1, 'B',  5347,       '1 '
  5118,  1, 'B',  5456,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   441,'PERRIN                                  ',  33.0149830, -98.0536540, 0.1310
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5119,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5119,  1, 'L',              '1 '
  5119,  1, 'B',  5205,       '1 '
  5119,  1, 'B',  5337,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   442,'BROWNWOOD                               ',  31.7483030, -99.0328910, 0.0980
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5120,     1
     2,'newbus 138                              ',  5121,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5121,  2, 'L',              '1 '
  5120,  1, 'M',              '1 '
  5121,  2, 'M',              '1 '
  5121,  2, 'S',              '1 '
  5120,  1, 'B',  1079,       '1 '
  5120,  1, 'B',  3048,       '1 '
  5120,  1, 'B',  5045,       '1 '
  5120,  1, 'B',  5045,       '2 '
  5120,  1, '2',  5121,       '1 '
  5120,  1, 'B',  5239,       '1 '
  5121,  2, 'B',  5073,       '1 '
  5121,  2, '2',  5120,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   443,'DALLAS 6                                ',  32.8419870, -96.7025740, 0.3500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5122,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5122,  1, 'L',              '1 '
  5122,  1, 'B',  5090,       '1 '
  5122,  1, 'B',  5252,       '1 '
  5122,  1, 'B',  5308,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   444,'MARLIN                                  ',  31.2023940, -96.8142390, 1.3300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5123,     1
     2,'newbus 138                              ',  5124,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5124,  2, 'L',              '1 '
  5123,  1, '2',  5124,       '1 '
  5123,  1, 'B',  5159,       '1 '
  5124,  2, '2',  5123,       '1 '
  5124,  2, 'B',  8157,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   445,'ARLINGTON 6                             ',  32.7849520, -97.1000520, 0.0890
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5125,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5125,  1, 'L',              '1 '
  5125,  1, 'B',  5064,       '1 '
  5125,  1, 'B',  5064,       '10'
  5125,  1, 'B',  5064,       '2 '
  5125,  1, 'B',  5064,       '3 '
  5125,  1, 'B',  5064,       '4 '
  5125,  1, 'B',  5097,       '1 '
  5125,  1, 'B',  5097,       '10'
  5125,  1, 'B',  5097,       '2 '
  5125,  1, 'B',  5330,       '1 '
  5125,  1, 'B',  5330,       '10'
  5125,  1, 'B',  5330,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   446,'DALLAS 8                                ',  32.9126330, -96.7366370, 4.4800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5126,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5126,  1, 'L',              '1 '
  5126,  1, 'L',              '2 '
  5126,  1, 'B',  5252,       '1 '
  5126,  1, 'B',  5309,       '1 '
  5126,  1, 'B',  5386,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   447,'JONESBORO                               ',  31.7690030, -97.8044260, 0.1590
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5127,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5127,  1, 'L',              '1 '
  5127,  1, 'L',              '2 '
  5127,  1, 'B',  5191,       '1 '
  5127,  1, 'B',  5231,       '1 '
  5127,  1, 'B',  5314,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   448,'DALLAS 33                               ',  32.7531410, -96.8396130, 0.5600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5128,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5128,  1, 'L',              '1 '
  5128,  1, 'B',  5070,       '1 '
  5128,  1, 'B',  5214,       '1 '
  5128,  1, 'B',  5467,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   449,'GOLDTHWAITE 2                           ',  31.6273570, -98.5467170, 0.9900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5129,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5129,  1, 'L',              '1 '
  5129,  1, 'L',              '2 '
  5129,  1, 'M',              '1 '
  5129,  1, 'B',  5226,       '1 '
  5129,  1, 'B',  5240,       '1 '
  5129,  1, 'B',  5240,       '10'
  5129,  1, 'B',  5240,       '20'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   450,'PLANO 5                                 ',  33.0212680, -96.7415580, 1.5300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5130,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5130,  1, 'L',              '1 '
  5130,  1, 'B',  5103,       '1 '
  5130,  1, 'B',  5103,       '2 '
  5130,  1, 'B',  5173,       '1 '
  5130,  1, 'B',  5173,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   451,'BELTON                                  ',  31.0516880, -97.4999090, 0.5300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5131,     1
     2,'newbus 138                              ',  5132,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5132,  2, 'L',              '1 '
  5131,  1, 'M',              '1 '
  5132,  2, 'M',              '1 '
  5131,  1, '2',  5132,       '1 '
  5131,  1, 'B',  5279,       '1 '
  5131,  1, 'B',  5410,       '1 '
  5131,  1, 'B',  6107,       '1 '
  5132,  2, '2',  5131,       '1 '
  5132,  2, 'B',  5163,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   452,'TOLAR                                   ',  32.3626490, -97.9243540, 0.2600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5133,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5133,  1, 'L',              '1 '
  5133,  1, 'B',  5005,       '1 '
  5133,  1, 'B',  5112,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   453,'BRECKENRIDGE                            ',  32.8042720, -98.8924660, 1.6100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5134,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5134,  1, 'L',              '1 '
  5134,  1, 'B',  5008,       '1 '
  5134,  1, 'B',  5008,       '10'
  5134,  1, 'B',  5155,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   454,'EASTLAND                                ',  32.4958750, -98.6640200, 0.1550
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5135,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5135,  1, 'L',              '1 '
  5135,  1, 'L',              '2 '
  5135,  1, 'B',  5155,       '1 '
  5135,  1, 'B',  5169,       '1 '
  5135,  1, 'B',  5264,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   455,'COOPER                                  ',  33.4622180, -95.7574610, 0.3600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5136,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5136,  1, 'L',              '1 '
  5136,  1, 'B',  2060,       '1 '
  5136,  1, 'B',  5288,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   456,'WACO 1                                  ',  31.4756710, -97.0838540, 0.4700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5137,     1
     2,'newbus 138                              ',  5138,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5138,  2, 'L',              '1 '
  5137,  1, '2',  5138,       '1 '
  5137,  1, 'B',  5388,       '1 '
  5137,  1, 'B',  5451,       '1 '
  5138,  2, 'B',  5071,       '1 '
  5138,  2, 'B',  5079,       '1 '
  5138,  2, 'B',  5079,       '2 '
  5138,  2, '2',  5137,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   457,'DALLAS 42                               ',  32.9231890, -96.8917210, 0.5600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5139,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5139,  1, 'L',              '1 '
  5139,  1, 'S',              '1 '
  5139,  1, 'B',  5183,       '1 '
  5139,  1, 'B',  5233,       '1 '
  5139,  1, 'B',  5344,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   458,'GATESVILLE 1                            ',  31.4864160, -97.7068840, 0.3700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5140,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5140,  1, 'L',              '1 '
  5140,  1, 'B',  5024,       '1 '
  5140,  1, 'B',  5466,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   459,'ANNA                                    ',  33.3217340, -96.3784790, 4.6800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5141,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5141,  1, 'L',              '1 '
  5141,  1, 'L',              '2 '
  5141,  1, 'B',  2129,       '1 '
  5141,  1, 'B',  5408,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   460,'MOODY                                   ',  31.2850860, -97.3900610, 0.6900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5142,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5142,  1, 'L',              '1 '
  5142,  1, 'B',  5029,       '1 '
  5142,  1, 'B',  5080,       '1 '
  5142,  1, 'B',  5466,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   461,'FORT WORTH 2                            ',  32.7759150, -97.1809630, 0.5300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5143,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5143,  1, 'L',              '1 '
  5143,  1, 'L',              '2 '
  5143,  1, 'B',  5064,       '1 '
  5143,  1, 'B',  5064,       '2 '
  5143,  1, 'B',  5064,       '3 '
  5143,  1, 'B',  5216,       '1 '
  5143,  1, 'B',  5428,       '1 '
  5143,  1, 'B',  5428,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   462,'WACO 6                                  ',  31.6271230, -97.2158930, 0.2300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5144,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5144,  1, 'L',              '1 '
  5144,  1, 'M',              '1 '
  5144,  1, 'B',  5314,       '1 '
  5144,  1, 'B',  5389,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   463,'GRAND PRAIRIE 1                         ',  32.7294400, -96.9964620, 4.6000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5145,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5145,  1, 'L',              '1 '
  5145,  1, 'B',  5251,       '1 '
  5145,  1, 'B',  5251,       '2 '
  5145,  1, 'B',  5323,       '1 '
  5145,  1, 'B',  5323,       '2 '
  5145,  1, 'B',  5323,       '3 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   464,'ROWLETT 2                               ',  32.9380770, -96.5563670, 0.8200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5146,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5146,  1, 'L',              '1 '
  5146,  1, 'B',  5149,       '1 '
  5146,  1, 'B',  5152,       '1 '
  5146,  1, 'B',  5152,       '2 '
  5146,  1, 'B',  5336,       '1 '
  5146,  1, 'B',  5336,       '2 '
  5146,  1, 'B',  5336,       '3 '
  5146,  1, 'B',  5412,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   465,'PLANO 6                                 ',  33.0754220, -96.8026860, 2.5700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5147,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5147,  1, 'L',              '1 '
  5147,  1, 'B',  5074,       '1 '
  5147,  1, 'B',  5188,       '1 '
  5147,  1, 'B',  5224,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   466,'IRVING 5                                ',  32.8748330, -96.9967350, 0.1670
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5148,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5148,  1, 'L',              '1 '
  5148,  1, 'B',  5105,       '1 '
  5148,  1, 'B',  5335,       '1 '
  5148,  1, 'B',  5457,       '1 '
  5148,  1, 'B',  5463,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   467,'DALLAS 7                                ',  32.8784970, -96.7078190, 0.1270
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5149,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5149,  1, 'L',              '1 '
  5149,  1, 'B',  5146,       '1 '
  5149,  1, 'B',  5294,       '1 '
  5149,  1, 'B',  5309,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   468,'BRYSON 2                                ',  33.2764260, -98.3823740, 0.1680
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5150,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5150,  1, 'L',              '1 '
  5150,  1, 'L',              '2 '
  5150,  1, 'L',              '3 '
  5150,  1, 'B',  5197,       '1 '
  5150,  1, 'B',  5432,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   469,'MORGAN                                  ',  31.9889890, -97.5297600, 0.4200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5151,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5151,  1, 'L',              '1 '
  5151,  1, 'B',  5154,       '1 '
  5151,  1, 'B',  5191,       '1 '
  5151,  1, 'B',  5407,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   470,'SACHSE                                  ',  32.9690080, -96.5808830, 0.2100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5152,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5152,  1, 'L',              '1 '
  5152,  1, 'B',  5043,       '1 '
  5152,  1, 'B',  5146,       '1 '
  5152,  1, 'B',  5146,       '2 '
  5152,  1, 'B',  5181,       '1 '
  5152,  1, 'B',  5181,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   471,'PARADISE                                ',  33.0987270, -97.7234220, 0.0930
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5153,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5153,  1, 'L',              '1 '
  5153,  1, 'B',  5044,       '1 '
  5153,  1, 'B',  5044,       '2 '
  5153,  1, 'B',  5205,       '1 '
  5153,  1, 'B',  5205,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   472,'RIO VISTA                               ',  32.1085120, -97.3958150, 0.0870
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5154,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5154,  1, 'L',              '1 '
  5154,  1, 'L',              '2 '
  5154,  1, 'B',  5151,       '1 '
  5154,  1, 'B',  5247,       '1 '
  5154,  1, 'B',  5290,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   473,'STRAWN                                  ',  32.7593730, -98.6664490, 0.1970
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5155,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5155,  1, 'L',              '1 '
  5155,  1, 'B',  5134,       '1 '
  5155,  1, 'B',  5135,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   474,'MAY                                     ',  31.9312330, -98.9274040, 0.1540
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5156,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5156,  1, 'L',              '1 '
  5156,  1, 'B',  5013,       '1 '
  5156,  1, 'B',  5013,       '10'
  5156,  1, 'B',  5456,       '1 '
  5156,  1, 'B',  5456,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   475,'DESOTO                                  ',  32.5994270, -96.8640750, 5.6000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5157,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5157,  1, 'L',              '1 '
  5157,  1, 'B',  5085,       '1 '
  5157,  1, 'B',  5194,       '1 '
  5157,  1, 'B',  5333,       '1 '
  5157,  1, 'B',  5333,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   476,'MESQUITE 2                              ',  32.7717070, -96.6167170, 4.5200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5158,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5158,  1, 'L',              '1 '
  5158,  1, 'B',  5316,       '1 '
  5158,  1, 'B',  5316,       '2 '
  5158,  1, 'B',  5374,       '1 '
  5158,  1, 'B',  5374,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   477,'ROSEBUD                                 ',  31.0822670, -96.9535140, 0.2800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5159,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5159,  1, 'L',              '1 '
  5159,  1, 'L',              '2 '
  5159,  1, 'B',  5123,       '1 '
  5159,  1, 'B',  5271,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   478,'DENTON 2                                ',  33.2088110, -97.0551330, 0.2500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5160,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5160,  1, 'L',              '1 '
  5160,  1, 'B',  5078,       '1 '
  5160,  1, 'B',  5165,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   479,'DALLAS 4                                ',  32.8249240, -96.6794380, 1.9500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5161,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5161,  1, 'L',              '1 '
  5161,  1, 'S',              '1 '
  5161,  1, 'B',  5181,       '1 '
  5161,  1, 'B',  5272,       '1 '
  5161,  1, 'B',  5316,       '1 '
  5161,  1, 'B',  5356,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   480,'AXTELL                                  ',  31.6610470, -96.9551290, 0.2300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5162,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5162,  1, 'L',              '1 '
  5162,  1, 'B',  5211,       '1 '
  5162,  1, 'B',  5437,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   481,'NOLANVILLE                              ',  31.0759550, -97.6043690, 0.3200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5163,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5163,  1, 'L',              '1 '
  5163,  1, 'B',  5081,       '1 '
  5163,  1, 'B',  5132,       '1 '
  5163,  1, 'B',  5235,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   482,'DENTON 1                                ',  33.1975000, -97.1061000, 0.0190
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5164,     1
     2,'newbus 138                              ',  5165,     1
     3,'newbus 138                              ',  5166,     1
     4,'newbus 138                              ',  5167,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5165,  2, 'L',              '1 '
  5166,  3, 'M',              '1 '
  5167,  4, 'M',              '1 '
  5164,  1, 'B',  2127,       '1 '
  5164,  1, 'B',  5015,       '1 '
  5164,  1, '2',  5165,       '1 '
  5164,  1, '2',  5165,       '10'
  5164,  1, '2',  5166,       '1 '
  5164,  1, '2',  5167,       '1 '
  5164,  1, 'B',  5204,       '1 '
  5164,  1, 'B',  5464,       '1 '
  5165,  2, 'B',  5007,       '1 '
  5165,  2, 'B',  5160,       '1 '
  5165,  2, '2',  5164,       '1 '
  5165,  2, '2',  5164,       '10'
  5165,  2, 'B',  5175,       '1 '
  5165,  2, 'B',  5175,       '2 '
  5165,  2, 'B',  5175,       '3 '
  5166,  3, '2',  5164,       '1 '
  5167,  4, '2',  5164,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   483,'DALLAS 39                               ',  32.8685290, -96.8761180, 0.1650
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5168,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5168,  1, 'L',              '1 '
  5168,  1, 'B',  5203,       '1 '
  5168,  1, 'B',  5245,       '1 '
  5168,  1, 'B',  5311,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   484,'DUBLIN 1                                ',  32.3386110, -98.4761110, 0.3800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5169,     1
     2,'newbus 138                              ',  5170,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5170,  2, 'M',              '1 '
  5169,  1, 'B',  5135,       '1 '
  5169,  1, '2',  5170,       '1 '
  5169,  1, 'B',  5471,       '1 '
  5170,  2, '2',  5169,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   485,'MERTENS                                 ',  32.0439760, -96.9145800, 0.0240
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5171,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5171,  1, 'L',              '1 '
  5171,  1, 'B',  5091,       '1 '
  5171,  1, 'B',  5174,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   486,'WEATHERFORD 1                           ',  32.6827330, -97.7822980, 0.2800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5172,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5172,  1, 'L',              '1 '
  5172,  1, 'S',              '1 '
  5172,  1, 'B',  5306,       '1 '
  5172,  1, 'B',  5430,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   487,'PLANO 3                                 ',  33.0567560, -96.7308310, 0.1720
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5173,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5173,  1, 'L',              '1 '
  5173,  1, 'B',  5053,       '1 '
  5173,  1, 'B',  5053,       '2 '
  5173,  1, 'B',  5130,       '1 '
  5173,  1, 'B',  5130,       '2 '
  5173,  1, 'B',  5203,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   488,'MALONE                                  ',  31.9246040, -96.9045030, 0.0780
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5174,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5174,  1, 'L',              '1 '
  5174,  1, 'L',              '2 '
  5174,  1, 'B',  5171,       '1 '
  5174,  1, 'B',  5474,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   489,'DENTON 3                                ',  33.1494670, -97.0960160, 0.2400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5175,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5175,  1, 'L',              '1 '
  5175,  1, 'B',  5165,       '1 '
  5175,  1, 'B',  5165,       '2 '
  5175,  1, 'B',  5165,       '3 '
  5175,  1, 'B',  5195,       '1 '
  5175,  1, 'B',  5370,       '1 '
  5175,  1, 'B',  5370,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   490,'GRAFORD                                 ',  32.9049940, -98.3242740, 0.0270
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5176,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5176,  1, 'L',              '1 '
  5176,  1, 'B',  5019,       '1 '
  5176,  1, 'B',  5110,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   491,'ARLINGTON 8                             ',  32.6355630, -97.1488290, 0.6300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5177,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5177,  1, 'L',              '1 '
  5177,  1, 'B',  5086,       '1 '
  5177,  1, 'B',  5186,       '1 '
  5177,  1, 'B',  5186,       '2 '
  5177,  1, 'B',  5287,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   492,'ROCKWALL 1                              ',  32.8516810, -96.4361700, 0.3300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5178,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5178,  1, 'L',              '1 '
  5178,  1, 'B',  5258,       '1 '
  5178,  1, 'B',  5308,       '1 '
  5178,  1, 'B',  5354,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   493,'CORSICANA 2                             ',  32.0579380, -96.6325470, 0.1630
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5179,     1
     2,'newbus 138                              ',  5180,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5180,  2, 'L',              '1 '
  5180,  2, 'L',              '2 '
  5179,  1, 'M',              '1 '
  5180,  2, 'M',              '1 '
  5179,  1, 'B',  5047,       '1 '
  5179,  1, '2',  5180,       '1 '
  5179,  1, 'B',  5358,       '1 '
  5179,  1, 'B',  5380,       '1 '
  5179,  1, 'B',  8043,       '1 '
  5179,  1, 'B',  8057,       '1 '
  5180,  2, '2',  5179,       '1 '
  5180,  2, 'B',  5485,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   494,'GARLAND 2                               ',  32.9289020, -96.6197820, 0.0830
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5181,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5181,  1, 'L',              '1 '
  5181,  1, 'B',  5003,       '1 '
  5181,  1, 'B',  5152,       '1 '
  5181,  1, 'B',  5152,       '2 '
  5181,  1, 'B',  5161,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   495,'GATESVILLE 2                            ',  31.4765790, -97.7287450, 0.4500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5182,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5182,  1, 'L',              '1 '
  5182,  1, 'B',  5024,       '1 '
  5182,  1, 'B',  5314,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   496,'CARROLLTON 3                            ',  32.9624730, -96.8981700, 0.3300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5183,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5183,  1, 'L',              '1 '
  5183,  1, 'B',  5139,       '1 '
  5183,  1, 'B',  5224,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   497,'FORT WORTH 26                           ',  32.7754090, -97.4355990, 0.1000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5184,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5184,  1, 'L',              '1 '
  5184,  1, 'L',              '2 '
  5184,  1, 'B',  5373,       '1 '
  5184,  1, 'B',  5387,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   498,'RHOME                                   ',  33.0933650, -97.4627930, 0.3100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5185,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5185,  1, 'L',              '1 '
  5185,  1, 'B',  5044,       '1 '
  5185,  1, 'B',  5044,       '2 '
  5185,  1, 'B',  5218,       '1 '
  5185,  1, 'B',  5434,       '1 '
  5185,  1, 'B',  5434,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   499,'VENUS                                   ',  32.4263220, -97.0903280, 0.1420
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5186,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5186,  1, 'L',              '1 '
  5186,  1, 'B',  5092,       '1 '
  5186,  1, 'B',  5177,       '1 '
  5186,  1, 'B',  5177,       '2 '
  5186,  1, 'B',  5355,       '1 '
  5186,  1, 'B',  5355,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   500,'OLNEY 2                                 ',  33.2502030, -98.9255560, 0.2800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5187,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5187,  1, 'L',              '1 '
  5187,  1, 'B',  2111,       '1 '
  5187,  1, 'B',  2111,       '10'
  5187,  1, 'B',  2111,       '20'
  5187,  1, 'B',  2111,       '30'
  5187,  1, 'B',  5056,       '1 '
  5187,  1, 'B',  5056,       '10'
  5187,  1, 'B',  5056,       '20'
  5187,  1, 'B',  5056,       '30'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   501,'CARROLLTON 1                            ',  33.0501640, -96.8745400, 0.2700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5188,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5188,  1, 'L',              '1 '
  5188,  1, 'B',  5147,       '1 '
  5188,  1, 'B',  5203,       '1 '
  5188,  1, 'B',  5234,       '1 '
  5188,  1, 'B',  5253,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   502,'DALLAS 20                               ',  32.8021320, -96.7888520, 0.9200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5189,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5189,  1, 'L',              '1 '
  5189,  1, 'B',  5230,       '1 '
  5189,  1, 'B',  5272,       '1 '
  5189,  1, 'B',  5352,       '1 '
  5189,  1, 'B',  5352,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   503,'GORDON                                  ',  32.5876030, -98.3336040, 0.8700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5190,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5190,  1, 'L',              '1 '
  5190,  1, 'B',  5255,       '1 '
  5190,  1, 'B',  5264,       '1 '
  5190,  1, 'B',  5430,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   504,'MERIDIAN                                ',  31.9162150, -97.7101230, 0.0880
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5191,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5191,  1, 'L',              '1 '
  5191,  1, 'M',              '1 '
  5191,  1, 'S',              '1 '
  5191,  1, 'B',  5112,       '1 '
  5191,  1, 'B',  5127,       '1 '
  5191,  1, 'B',  5151,       '1 '
  5191,  1, 'B',  5407,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   505,'KILLEEN 4                               ',  30.9360060, -97.9345790, 0.1380
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5192,     1
     2,'newbus 138                              ',  5193,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5193,  2, 'L',              '1 '
  5193,  2, 'L',              '2 '
  5192,  1, '2',  5193,       '1 '
  5192,  1, 'B',  5279,       '1 '
  5193,  2, '2',  5192,       '1 '
  5193,  2, 'B',  6316,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   506,'DUNCANVILLE 1                           ',  32.6606600, -96.9118820, 0.1780
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5194,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5194,  1, 'L',              '1 '
  5194,  1, 'B',  5157,       '1 '
  5194,  1, 'B',  5330,       '1 '
  5194,  1, 'B',  5376,       '1 '
  5194,  1, 'B',  5462,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   507,'ARGYLE                                  ',  33.1146750, -97.1737820, 0.3900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5195,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5195,  1, 'L',              '1 '
  5195,  1, 'B',  5099,       '1 '
  5195,  1, 'B',  5113,       '1 '
  5195,  1, 'B',  5175,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   508,'BRYSON 1                                ',  33.2058010, -98.3650690, 0.9100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5196,     1
     2,'newbus 138                              ',  5197,     1
     3,'newbus 138                              ',  5198,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5198,  3, 'M',              '1 '
  5196,  1, 'B',  5055,       '1 '
  5196,  1, '2',  5197,       '1 '
  5196,  1, '2',  5198,       '1 '
  5196,  1, 'B',  5204,       '1 '
  5197,  2, 'B',  5056,       '1 '
  5197,  2, 'B',  5150,       '1 '
  5197,  2, '2',  5196,       '1 '
  5197,  2, 'B',  5337,       '1 '
  5198,  3, '2',  5196,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   509,'FORT WORTH 12                           ',  32.7591040, -97.3297560, 0.1170
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5199,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5199,  1, 'L',              '1 '
  5199,  1, 'B',  5104,       '1 '
  5199,  1, 'B',  5375,       '1 '
  5199,  1, 'B',  5438,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   510,'MINERAL WELLS                           ',  32.7996020, -98.1268060, 3.2400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5200,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5200,  1, 'L',              '1 '
  5200,  1, 'B',  5110,       '1 '
  5200,  1, 'B',  5255,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   511,'COOLIDGE                                ',  31.6610960, -96.7600430, 0.1730
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5201,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5201,  1, 'L',              '1 '
  5201,  1, 'B',  5276,       '1 '
  5201,  1, 'B',  5327,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   512,'RICE                                    ',  32.2291130, -96.4755090, 0.4400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5202,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5202,  1, 'L',              '1 '
  5202,  1, 'B',  5381,       '1 '
  5202,  1, 'B',  5426,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   513,'DALLAS 35                               ',  32.9993090, -96.8416880, 0.2900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5203,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5203,  1, 'L',              '1 '
  5203,  1, 'B',  5111,       '1 '
  5203,  1, 'B',  5168,       '1 '
  5203,  1, 'B',  5173,       '1 '
  5203,  1, 'B',  5188,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   514,'POOLVILLE                               ',  33.0583000, -97.9103000, 0.0130
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5204,     1
     2,'newbus 138                              ',  5205,     1
     3,'newbus 138                              ',  5206,     1
     4,'newbus 138                              ',  5207,     1
     5,'newbus 138                              ',  5208,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5206,  3, 'M',              '1 '
  5207,  4, 'M',              '1 '
  5208,  5, 'M',              '1 '
  5204,  1, 'B',  5164,       '1 '
  5204,  1, 'B',  5196,       '1 '
  5204,  1, '2',  5205,       '1 '
  5204,  1, '2',  5206,       '1 '
  5204,  1, '2',  5207,       '1 '
  5204,  1, '2',  5208,       '1 '
  5204,  1, 'B',  5361,       '1 '
  5204,  1, 'B',  5413,       '1 '
  5205,  2, 'B',  5119,       '1 '
  5205,  2, 'B',  5153,       '1 '
  5205,  2, 'B',  5153,       '2 '
  5205,  2, '2',  5204,       '1 '
  5206,  3, '2',  5204,       '1 '
  5207,  4, '2',  5204,       '1 '
  5208,  5, '2',  5204,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   515,'WALNUT SPRINGS                          ',  32.0835220, -97.7367120, 0.2700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5209,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5209,  1, 'L',              '1 '
  5209,  1, 'B',  5246,       '1 '
  5209,  1, 'B',  5247,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   516,'BEDFORD 2                               ',  32.8306580, -97.1451570, 4.4600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5210,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5210,  1, 'L',              '1 '
  5210,  1, 'B',  5086,       '1 '
  5210,  1, 'B',  5233,       '1 '
  5210,  1, 'B',  5428,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   517,'HUBBARD                                 ',  31.8485060, -96.8072760, 0.8600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5211,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5211,  1, 'L',              '1 '
  5211,  1, 'B',  5162,       '1 '
  5211,  1, 'B',  5275,       '1 '
  5211,  1, 'B',  5327,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   518,'FERRIS                                  ',  32.4398730, -96.6780490, 0.3800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5212,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5212,  1, 'L',              '1 '
  5212,  1, 'B',  5256,       '1 '
  5212,  1, 'B',  5333,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   519,'GARLAND 4                               ',  32.8801960, -96.6515550, 0.1720
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5213,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5213,  1, 'L',              '1 '
  5213,  1, 'B',  5003,       '1 '
  5213,  1, 'B',  5250,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
