@!IC, SBASE,REV,XFRRAT,NXFRAT,BASFRQ
 0,    100.00, 34, 0, 0, 60.00       / August 30, 2024 16:10:52; Simulator Version 23; BuildDate 2023_10_25
Texas2k_series24_case5_2024highrenewables
This is a synthetic power system model that does NOT represent the actual grid. 
GENERAL, THRSHZ=0.0002, PQBRAK=0.7, BLOWUP=5.0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=50, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=1, AREAIN=1, PHSHFT=1, DCTAPS=1, SWSHNT=1, FLATST=0, VARLIM=0, NONDIV=0
RATING, 1, "      ", "                                "
RATING, 2, "      ", "                                "
RATING, 3, "      ", "                                "
RATING, 4, "      ", "                                "
RATING, 5, "      ", "                                "
RATING, 6, "      ", "                                "
RATING, 7, "      ", "                                "
RATING, 8, "      ", "                                "
RATING, 9, "      ", "                                "
RATING,10, "      ", "                                "
RATING,11, "      ", "                                "
RATING,12, "      ", "                                "
 0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
 1001,'ODESSA 2 0  ', 115.0000,1,   1,   9,   1,0.96930027,  14.483679, 1.10000, 0.90000, 1.10000, 0.90000
 1002,'PRESIDIO 2 0', 115.0000,1,   1,   9,   1,1.02904749,  41.134954, 1.10000, 0.90000, 1.10000, 0.90000
 1003,'O DONNELL ~1', 115.0000,1,   1,   9,   1,0.99664932,  23.753036, 1.10000, 0.90000, 1.10000, 0.90000
 1004,'O DONNELL ~2', 230.0000,2,   1,   9,   1,1.01000011,  16.851108, 1.10000, 0.90000, 1.10000, 0.90000
 1005,'BIG SPRING~8', 115.0000,1,   1,   9,   1,0.99809474,  30.309347, 1.10000, 0.90000, 1.10000, 0.90000
 1006,'BIG SPRING~9',  13.8000,2,   1,   9,   1,1.00000012,  31.392472, 1.10000, 0.90000, 1.10000, 0.90000
 1007,'VAN HORN 0  ', 115.0000,2,   1,   9,   1,1.02995789,  43.743164, 1.10000, 0.90000, 1.10000, 0.90000
 1008,'IRAAN 2 0   ', 115.0000,1,   1,   9,   1,1.00937712,  29.976116, 1.10000, 0.90000, 1.10000, 0.90000
 1009,'IRAAN 2 1   ',  13.8000,2,   1,   9,   1,1.00474966,  31.646845, 1.10000, 0.90000, 1.10000, 0.90000
 1010,'PRESIDIO 1 0', 115.0000,1,   1,   9,   1,1.03000009,  40.890833, 1.10000, 0.90000, 1.10000, 0.90000
 1011,'PRESIDIO 1 1',  22.0000,2,   1,   9,   1,1.03021789,  42.643798, 1.10000, 0.90000, 1.10000, 0.90000
 1012,'SANDERSON 0 ', 115.0000,1,   1,   9,   1,1.02683079,  16.628043, 1.10000, 0.90000, 1.10000, 0.90000
 1013,'MONAHANS 2 0', 115.0000,1,   1,   9,   1,0.99492276,  28.812511, 1.10000, 0.90000, 1.10000, 0.90000
 1014,'GRANDFALLS 0', 115.0000,1,   1,   9,   1,0.99966115,  30.168396, 1.10000, 0.90000, 1.10000, 0.90000
 1015,'MARFA 0     ', 115.0000,1,   1,   9,   1,1.03279233,  41.766262, 1.10000, 0.90000, 1.10000, 0.90000
 1016,'GARDEN CIT~1', 115.0000,2,   1,   9,   1,1.00000012,  36.051285, 1.10000, 0.90000, 1.10000, 0.90000
 1017,'ODESSA 4 0  ', 115.0000,1,   1,   9,   1,0.97721291,  20.371584, 1.10000, 0.90000, 1.10000, 0.90000
 1018,'NOTREES 0   ', 115.0000,1,   1,   9,   1,0.98870987,  21.786968, 1.10000, 0.90000, 1.10000, 0.90000
 1019,'MIDLAND 4 0 ', 115.0000,1,   1,   9,   1,0.98453867,  17.230604, 1.10000, 0.90000, 1.10000, 0.90000
 1020,'BIG SPRING~1', 115.0000,1,   1,   9,   1,1.00017476,  24.126916, 1.10000, 0.90000, 1.10000, 0.90000
 1021,'BIG SPRING~2',  13.8000,2,   1,   9,   1,1.00000012,  27.479104, 1.10000, 0.90000, 1.10000, 0.90000
 1022,'O DONNELL ~3', 115.0000,2,   1,   9,   1,1.00135636,  24.771500, 1.10000, 0.90000, 1.10000, 0.90000
 1023,'O DONNELL ~4',  13.8000,2,   1,   9,   1,1.01000011,  31.902789, 1.10000, 0.90000, 1.10000, 0.90000
 1024,'ODESSA 6 0  ', 115.0000,1,   1,   9,   1,0.99311399,  22.973020, 1.10000, 0.90000, 1.10000, 0.90000
 1025,'BIG SPRIN~14', 115.0000,1,   1,   9,   1,1.00013471,  25.663299, 1.10000, 0.90000, 1.10000, 0.90000
 1026,'BIG SPRIN~15',  13.8000,2,   1,   9,   1,1.00000012,  30.482072, 1.10000, 0.90000, 1.10000, 0.90000
 1027,'MIDLAND 2 0 ', 115.0000,2,   1,   9,   1,1.01052165,  22.524448, 1.10000, 0.90000, 1.10000, 0.90000
 1028,'COAHOMA 0   ', 115.0000,2,   1,   9,   1,1.00000012,  21.655584, 1.10000, 0.90000, 1.10000, 0.90000
 1029,'MIDLAND 3 0 ', 115.0000,2,   1,   9,   1,1.00000012,  23.462632, 1.10000, 0.90000, 1.10000, 0.90000
 1030,'ALPINE 0    ', 115.0000,2,   1,   9,   1,1.02033842,  37.196288, 1.10000, 0.90000, 1.10000, 0.90000
 1031,'FORT DAVIS 0', 115.0000,1,   1,   9,   1,1.01067269,  37.679691, 1.10000, 0.90000, 1.10000, 0.90000
 1032,'MCCAMEY 1 0 ', 115.0000,2,   1,   9,   1,0.99274337,  28.235865, 1.10000, 0.90000, 1.10000, 0.90000
 1033,'MCCAMEY 1 1 ', 230.0000,2,   1,   9,   1,1.00000012,  24.759443, 1.10000, 0.90000, 1.10000, 0.90000
 1034,'BIG SPRING~6', 115.0000,1,   1,   9,   1,1.00097811,  33.102638, 1.10000, 0.90000, 1.10000, 0.90000
 1035,'BIG SPRING~7',  13.8000,2,   1,   9,   1,1.00000012,  34.750186, 1.10000, 0.90000, 1.10000, 0.90000
 1036,'CRANE 0     ', 115.0000,2,   1,   9,   1,0.99714708,  32.194544, 1.10000, 0.90000, 1.10000, 0.90000
 1037,'ODESSA 5 0  ', 115.0000,2,   1,   9,   1,0.97193325,  18.703512, 1.10000, 0.90000, 1.10000, 0.90000
 1038,'FORT STOCK~1', 115.0000,1,   1,   9,   1,1.01094508,  33.332276, 1.10000, 0.90000, 1.10000, 0.90000
 1039,'FORT STOCK~2',  22.0000,2,   1,   9,   1,1.00182438,  36.033732, 1.10000, 0.90000, 1.10000, 0.90000
 1040,'ANDREWS 0   ', 115.0000,2,   1,   9,   1,1.00000012,  25.312854, 1.10000, 0.90000, 1.10000, 0.90000
 1041,'FORSAN 0    ', 115.0000,1,   1,   9,   1,1.00364888,  32.361877, 1.10000, 0.90000, 1.10000, 0.90000
 1042,'FORSAN 1    ',  13.8000,1,   1,   9,   1,1.00364888,  32.361877, 1.10000, 0.90000, 1.10000, 0.90000
 1043,'FORSAN 2    ',  13.8000,2,   1,   9,   1,1.00000012,  33.984081, 1.10000, 0.90000, 1.10000, 0.90000
 1044,'BIG LAKE 0  ', 115.0000,2,   1,   9,   1,1.00000012,  13.889008, 1.10000, 0.90000, 1.10000, 0.90000
 1045,'MIDLAND 5 0 ', 115.0000,1,   1,   9,   1,0.97474700,  16.860105, 1.10000, 0.90000, 1.10000, 0.90000
 1046,'OZONA 0     ', 115.0000,2,   1,   9,   1,1.00000012,  23.664509, 1.10000, 0.90000, 1.10000, 0.90000
 1047,'MONAHANS 1 0', 115.0000,1,   1,   9,   1,0.99187481,  25.239398, 1.10000, 0.90000, 1.10000, 0.90000
 1048,'MONAHANS 1 1',  18.0000,1,   1,   9,   1,0.99187481,  25.239398, 1.10000, 0.90000, 1.10000, 0.90000
 1049,'MONAHANS 1 2',  18.0000,1,   1,   9,   1,0.99187481,  25.239398, 1.10000, 0.90000, 1.10000, 0.90000
 1050,'MONAHANS 1 3',  18.0000,2,   1,   9,   1,1.00000012,  26.420944, 1.10000, 0.90000, 1.10000, 0.90000
 1051,'MONAHANS 1 4',  18.0000,1,   1,   9,   1,0.99187481,  25.239398, 1.10000, 0.90000, 1.10000, 0.90000
 1052,'MONAHANS 1 5',  18.0000,1,   1,   9,   1,0.99187481,  25.239398, 1.10000, 0.90000, 1.10000, 0.90000
 1053,'MONAHANS 1 6', 230.0000,1,   1,   9,   1,0.99622017,  22.268664, 1.10000, 0.90000, 1.10000, 0.90000
 1054,'STANTON 0   ', 115.0000,1,   1,   9,   1,1.00922346,  26.768358, 1.10000, 0.90000, 1.10000, 0.90000
 1055,'ODONNELL 0  ', 115.0000,2,   1,   9,   1,1.00000012,  24.828106, 1.10000, 0.90000, 1.10000, 0.90000
 1056,'LENORAH 0   ', 115.0000,1,   1,   9,   1,1.02169251,  25.773697, 1.10000, 0.90000, 1.10000, 0.90000
 1057,'LENORAH 1   ',  18.0000,1,   1,   9,   1,1.02169251,  25.773697, 1.10000, 0.90000, 1.10000, 0.90000
 1058,'IRAAN 3 0   ', 115.0000,1,   1,   9,   1,1.01770473,  28.011034, 1.10000, 0.90000, 1.10000, 0.90000
 1059,'IRAAN 3 1   ',  22.0000,1,   1,   9,   1,1.01770473,  28.011034, 1.10000, 0.90000, 1.10000, 0.90000
 1060,'IRAAN 3 2   ',  22.0000,1,   1,   9,   1,1.01770473,  28.011034, 1.10000, 0.90000, 1.10000, 0.90000
 1061,'BIG SPRIN~10', 115.0000,2,   1,   9,   1,1.00000012,  28.936633, 1.10000, 0.90000, 1.10000, 0.90000
 1062,'BIG SPRIN~11',  13.8000,2,   1,   9,   1,1.01000011,  31.015134, 1.10000, 0.90000, 1.10000, 0.90000
 1063,'BIG SPRIN~12',  13.8000,2,   1,   9,   1,1.01000011,  30.976773, 1.10000, 0.90000, 1.10000, 0.90000
 1064,'ODESSA 3 0  ', 115.0000,1,   1,   9,   1,0.96545839,  14.840959, 1.10000, 0.90000, 1.10000, 0.90000
 1065,'BIG SPRING~4', 115.0000,1,   1,   9,   1,1.00570631,  32.558791, 1.10000, 0.90000, 1.10000, 0.90000
 1066,'BIG SPRING~5',  13.8000,2,   1,   9,   1,1.00000012,  36.325507, 1.10000, 0.90000, 1.10000, 0.90000
 1067,'BIG SPRIN~13', 115.0000,1,   1,   9,   1,1.00143230,  31.762186, 1.10000, 0.90000, 1.10000, 0.90000
 1068,'MIDLAND 1 0 ', 115.0000,1,   1,   9,   1,0.98972714,  34.646135, 1.10000, 0.90000, 1.10000, 0.90000
 1069,'IRAAN 1 0   ', 115.0000,1,   1,   9,   1,1.01620448,  30.474757, 1.10000, 0.90000, 1.10000, 0.90000
 1070,'IRAAN 1 1   ',  13.8000,2,   1,   9,   1,1.02876818,  32.756655, 1.10000, 0.90000, 1.10000, 0.90000
 1071,'ODESSA 1 0  ', 115.0000,1,   1,   9,   1,0.97322077,  14.283083, 1.10000, 0.90000, 1.10000, 0.90000
 1072,'ODESSA 1 1  ',  18.0000,2,   1,   9,   1,1.01000011,  16.012689, 1.10000, 0.90000, 1.10000, 0.90000
 1073,'ODESSA 1 2  ',  18.0000,2,   1,   9,   1,1.01000011,  17.306530, 1.10000, 0.90000, 1.10000, 0.90000
 1074,'ODESSA 1 3  ',  18.0000,1,   1,   9,   1,0.97322077,  14.283083, 1.10000, 0.90000, 1.10000, 0.90000
 1075,'ODESSA 1 4  ',  18.0000,1,   1,   9,   1,0.97322077,  14.283083, 1.10000, 0.90000, 1.10000, 0.90000
 1076,'ODESSA 1 5  ',  18.0000,1,   1,   9,   1,0.97322077,  14.283083, 1.10000, 0.90000, 1.10000, 0.90000
 1077,'ODESSA 1 6  ',  18.0000,1,   1,   9,   1,0.97322077,  14.283083, 1.10000, 0.90000, 1.10000, 0.90000
 1078,'ODESSA 1 7  ',  18.0000,1,   1,   9,   1,0.97322077,  14.283083, 1.10000, 0.90000, 1.10000, 0.90000
 1079,'ODESSA 1 8  ', 500.0000,1,   1,   9,   1,0.99791682,  -3.081369, 1.10000, 0.90000, 1.10000, 0.90000
 1080,'ODESSA 1 9  ',  18.0000,1,   1,   9,   1,0.97322077,  14.283083, 1.10000, 0.90000, 1.10000, 0.90000
 1081,'ODESSA 1 10 ', 230.0000,1,   1,   9,   1,0.99723780,  20.241228, 1.10000, 0.90000, 1.10000, 0.90000
 1082,'FORT STOCK~3', 115.0000,2,   1,   9,   1,1.01322949,  33.414552, 1.10000, 0.90000, 1.10000, 0.90000
 1083,'FORT STOCK~4', 115.0000,2,   1,   9,   1,1.01383698,  36.233481, 1.10000, 0.90000, 1.10000, 0.90000
 1084,'BIG SPRING~3', 115.0000,2,   1,   9,   1,1.00316775,  22.558242, 1.10000, 0.90000, 1.10000, 0.90000
 1085,'KERMIT 0    ', 115.0000,2,   1,   9,   1,1.00000012,  27.936206, 1.10000, 0.90000, 1.10000, 0.90000
 1086,'PECOS 0     ', 115.0000,2,   1,   9,   1,1.01849437,  28.486842, 1.10000, 0.90000, 1.10000, 0.90000
 1087,'SHEFFIELD 0 ', 115.0000,1,   1,   9,   1,1.02787077,  23.019858, 1.10000, 0.90000, 1.10000, 0.90000
 1088,'MCCAMEY 2 0 ', 115.0000,2,   1,   9,   1,1.00000012,  35.187864, 1.10000, 0.90000, 1.10000, 0.90000
 1089,'LAMESA 0    ', 115.0000,2,   1,   9,   1,1.00000012,  30.154770, 1.10000, 0.90000, 1.10000, 0.90000
 1090,'GOLDSMITH 0 ', 115.0000,2,   1,   9,   1,1.00366163,  24.416531, 1.10000, 0.90000, 1.10000, 0.90000
 1091,'RALLS 2 0   ', 161.0000,1,   1,   9,   1,0.98181558,  23.942045, 1.10000, 0.90000, 1.10000, 0.90000
 2001,'PARIS 3 0   ', 161.0000,1,   2,  11,   1,1.02737105, -29.043945, 1.10000, 0.90000, 1.10000, 0.90000
 2002,'SAVOY 0     ', 500.0000,1,   2,  11,   1,1.02990460, -28.374696, 1.10000, 0.90000, 1.10000, 0.90000
 2003,'SAVOY 1     ', 161.0000,1,   2,  11,   1,1.02961767, -29.015651, 1.10000, 0.90000, 1.10000, 0.90000
 2004,'SAVOY 2     ',  13.8000,1,   2,  11,   1,1.02990460, -28.374696, 1.10000, 0.90000, 1.10000, 0.90000
 2005,'SAVOY 3     ',  13.8000,1,   2,  11,   1,1.02990460, -28.374696, 1.10000, 0.90000, 1.10000, 0.90000
 2006,'SAVOY 4     ',  13.8000,1,   2,  11,   1,1.02990460, -28.374696, 1.10000, 0.90000, 1.10000, 0.90000
 2007,'HONEY GROV~1', 161.0000,1,   2,  11,   1,1.02807319, -28.650769, 1.10000, 0.90000, 1.10000, 0.90000
 2008,'MEMPHIS 0   ', 161.0000,2,   2,  10,   1,1.00231791,  30.351120, 1.10000, 0.90000, 1.10000, 0.90000
 2009,'IOWA PARK 0 ', 161.0000,1,   2,  11,   1,0.99635506,   1.010142, 1.10000, 0.90000, 1.10000, 0.90000
 2010,'VERNON 2 0  ', 161.0000,2,   2,  10,   1,1.00000012,  22.381654, 1.10000, 0.90000, 1.10000, 0.90000
 2011,'PANHANDLE ~2', 500.0000,2,   2,  10,   1,1.01999724,  16.076489, 1.10000, 0.90000, 1.10000, 0.90000
 2012,'PANHANDLE ~3', 161.0000,2,   2,  10,   1,0.99632365,  22.140027, 1.10000, 0.90000, 1.10000, 0.90000
 2013,'PANHANDLE ~4',  18.0000,2,   2,  10,   1,1.00922966,  18.604653, 1.10000, 0.90000, 1.10000, 0.90000
 2014,'CHILDRESS 0 ', 161.0000,1,   2,  10,   1,0.99810183,  31.561843, 1.10000, 0.90000, 1.10000, 0.90000
 2015,'FORESTBURG 0', 161.0000,1,   2,  11,   1,1.00240433, -18.961923, 1.10000, 0.90000, 1.10000, 0.90000
 2016,'SHERMAN 3 0 ', 161.0000,2,   2,  11,   1,1.02316308, -31.278715, 1.10000, 0.90000, 1.10000, 0.90000
 2017,'PANHANDLE ~7', 500.0000,1,   2,  10,   1,1.03003085,  11.169866, 1.10000, 0.90000, 1.10000, 0.90000
 2018,'PANHANDLE ~8', 161.0000,1,   2,  10,   1,1.00583303,  14.855195, 1.10000, 0.90000, 1.10000, 0.90000
 2019,'PANHANDLE ~9',  20.0000,1,   2,  10,   1,1.03003085,  11.169866, 1.10000, 0.90000, 1.10000, 0.90000
 2020,'WICHITA F~12', 161.0000,1,   2,  11,   1,0.97908109,  -4.836575, 1.10000, 0.90000, 1.10000, 0.90000
 2021,'PARIS 2 0   ', 500.0000,1,   2,  11,   1,1.03504360, -27.832321, 1.10000, 0.90000, 1.10000, 0.90000
 2022,'PARIS 2 1   ', 161.0000,1,   2,  11,   1,1.03232515, -28.513629, 1.10000, 0.90000, 1.10000, 0.90000
 2023,'PARIS 2 2   ',  13.8000,1,   2,  11,   1,1.03504360, -27.832321, 1.10000, 0.90000, 1.10000, 0.90000
 2024,'PARIS 2 3   ',  13.8000,1,   2,  11,   1,1.03504360, -27.832321, 1.10000, 0.90000, 1.10000, 0.90000
 2025,'WICHITA F~10', 161.0000,1,   2,  11,   1,0.97755945,  -4.920646, 1.10000, 0.90000, 1.10000, 0.90000
 2026,'WHEELER 0   ', 161.0000,1,   2,  10,   1,1.00260770,  17.579645, 1.10000, 0.90000, 1.10000, 0.90000
 2027,'DEPORT 0    ', 161.0000,1,   2,  11,   1,1.02869308, -29.173702, 1.10000, 0.90000, 1.10000, 0.90000
 2028,'WICHITA FA~9', 161.0000,1,   2,  11,   1,0.98638564,  -4.596851, 1.10000, 0.90000, 1.10000, 0.90000
 2029,'SILVERTON 0 ', 161.0000,2,   2,  10,   1,1.00000012,  33.057651, 1.10000, 0.90000, 1.10000, 0.90000
 2030,'BONHAM 0    ', 161.0000,1,   2,  11,   1,1.01728690, -29.841421, 1.10000, 0.90000, 1.10000, 0.90000
 2031,'MATADOR 0   ', 161.0000,1,   2,  10,   1,1.00195742,  24.777522, 1.10000, 0.90000, 1.10000, 0.90000
 2032,'ARTHUR CIT~1', 161.0000,1,   2,  11,   1,1.02971411, -28.461680, 1.10000, 0.90000, 1.10000, 0.90000
 2033,'LEONARD 0   ', 161.0000,1,   2,  11,   1,1.01837480, -30.096467, 1.10000, 0.90000, 1.10000, 0.90000
 2034,'GORDONVILL~1', 161.0000,1,   2,  11,   1,1.02567124, -31.167574, 1.10000, 0.90000, 1.10000, 0.90000
 2035,'KNOX CITY 0 ', 161.0000,2,   2,  10,   1,1.00000012,  33.369138, 1.10000, 0.90000, 1.10000, 0.90000
 2036,'WICHITA F~13', 161.0000,1,   2,  11,   1,0.98087031,  -3.504055, 1.10000, 0.90000, 1.10000, 0.90000
 2037,'LINDSAY 0   ', 161.0000,1,   2,  11,   1,1.00971353, -18.977609, 1.10000, 0.90000, 1.10000, 0.90000
 2038,'ECTOR 0     ', 161.0000,1,   2,  11,   1,1.02902794, -28.881141, 1.10000, 0.90000, 1.10000, 0.90000
 2039,'SUNSET 0    ', 161.0000,1,   2,  11,   1,0.99272597, -18.115928, 1.10000, 0.90000, 1.10000, 0.90000
 2040,'CLARKSVILL~1', 161.0000,1,   2,  11,   1,1.03226697, -28.732632, 1.10000, 0.90000, 1.10000, 0.90000
 2041,'PANHANDLE ~5', 161.0000,2,   2,  10,   1,1.00000012,  26.236152, 1.10000, 0.90000, 1.10000, 0.90000
 2042,'PANHANDLE ~6',  18.0000,2,   2,  10,   1,1.01000011,  29.813352, 1.10000, 0.90000, 1.10000, 0.90000
 2043,'SADLER 0    ', 161.0000,1,   2,  11,   1,1.02456295, -31.225661, 1.10000, 0.90000, 1.10000, 0.90000
 2044,'WHITESBORO 0', 161.0000,1,   2,  11,   1,1.00751805, -24.129498, 1.10000, 0.90000, 1.10000, 0.90000
 2045,'SHEPPARD A~1', 161.0000,1,   2,  11,   1,0.98023939,  -4.813347, 1.10000, 0.90000, 1.10000, 0.90000
 2046,'POTTSBORO 0 ', 161.0000,1,   2,  11,   1,1.02707016, -31.079014, 1.10000, 0.90000, 1.10000, 0.90000
 2047,'BELLS 0     ', 161.0000,1,   2,  11,   1,1.02910960, -29.398063, 1.10000, 0.90000, 1.10000, 0.90000
 2048,'CROSBYTON 0 ', 161.0000,2,   2,  10,   1,1.00000012,  25.627783, 1.10000, 0.90000, 1.10000, 0.90000
 2049,'ELECTRA 0   ', 161.0000,2,   2,  10,   1,1.00000012,   9.963677, 1.10000, 0.90000, 1.10000, 0.90000
 2050,'PATTONVILL~1', 161.0000,1,   2,  11,   1,1.02383506, -29.906718, 1.10000, 0.90000, 1.10000, 0.90000
 2051,'HENRIETTA 0 ', 161.0000,2,   2,  11,   1,1.00000012,  -9.427014, 1.10000, 0.90000, 1.10000, 0.90000
 2052,'PANHANDLE~13', 161.0000,1,   2,  10,   1,0.99434471,  26.118068, 1.10000, 0.90000, 1.10000, 0.90000
 2053,'BOWIE 0     ', 161.0000,1,   2,  11,   1,0.99313861, -20.573759, 1.10000, 0.90000, 1.10000, 0.90000
 2054,'WICHITA FA~1', 500.0000,1,   2,  11,   1,0.98160970,  -5.634742, 1.10000, 0.90000, 1.10000, 0.90000
 2055,'WICHITA FA~2', 161.0000,1,   2,  11,   1,0.97878897,  -4.776514, 1.10000, 0.90000, 1.10000, 0.90000
 2056,'WICHITA FA~3',  18.0000,1,   2,  11,   1,0.98160970,  -5.634742, 1.10000, 0.90000, 1.10000, 0.90000
 2057,'WICHITA FA~4',  18.0000,2,   2,  11,   1,0.99000013,  -5.384850, 1.10000, 0.90000, 1.10000, 0.90000
 2058,'WHITE DEER 0', 161.0000,1,   2,  10,   1,1.00098026,  25.032502, 1.10000, 0.90000, 1.10000, 0.90000
 2059,'WHITE DEER 1',  13.8000,2,   2,  10,   1,1.00000012,  28.505405, 1.10000, 0.90000, 1.10000, 0.90000
 2060,'ROXTON 0    ', 161.0000,1,   2,  11,   1,1.02479458, -29.450444, 1.10000, 0.90000, 1.10000, 0.90000
 2061,'VERNON 1 0  ', 161.0000,1,   2,  10,   1,1.00122130,  15.028612, 1.10000, 0.90000, 1.10000, 0.90000
 2062,'VERNON 1 1  ',  18.0000,2,   2,  10,   1,1.01367223,  17.355413, 1.10000, 0.90000, 1.10000, 0.90000
 2063,'DENISON 2 0 ', 161.0000,1,   2,  11,   1,1.02981842, -30.876393, 1.10000, 0.90000, 1.10000, 0.90000
 2064,'SUMNER 0    ', 161.0000,1,   2,  11,   1,1.02842462, -28.994027, 1.10000, 0.90000, 1.10000, 0.90000
 2065,'GAINESVILL~1', 161.0000,2,   2,  11,   1,1.00528872, -20.818540, 1.10000, 0.90000, 1.10000, 0.90000
 2066,'ASPERMONT 0 ', 161.0000,1,   2,  10,   1,0.98469555,  23.895285, 1.10000, 0.90000, 1.10000, 0.90000
 2067,'WICHITA F~11', 161.0000,1,   2,  11,   1,0.97802097,  -4.979164, 1.10000, 0.90000, 1.10000, 0.90000
 2068,'WINDTHORST 0', 161.0000,1,   2,  11,   1,0.99094903,  -4.392048, 1.10000, 0.90000, 1.10000, 0.90000
 2069,'HOWE 0      ', 161.0000,1,   2,  11,   1,1.03000009, -30.884886, 1.10000, 0.90000, 1.10000, 0.90000
 2070,'ARCHER 2 0  ', 161.0000,1,   2,  11,   1,0.99418539,  -4.541877, 1.10000, 0.90000, 1.10000, 0.90000
 2071,'ARCHER 2 1  ',  18.0000,2,   2,  11,   1,1.00000012,  -0.846924, 1.10000, 0.90000, 1.10000, 0.90000
 2072,'COLLINSVIL~1', 161.0000,1,   2,  11,   1,1.02597392, -29.937990, 1.10000, 0.90000, 1.10000, 0.90000
 2073,'JAYTON 0    ', 161.0000,1,   2,  10,   1,0.99063683,  16.682428, 1.10000, 0.90000, 1.10000, 0.90000
 2074,'JAYTON 1    ', 115.0000,1,   2,  10,   1,0.99297559,  19.573051, 1.10000, 0.90000, 1.10000, 0.90000
 2075,'JAYTON 2    ', 115.0000,1,   2,  10,   1,0.99297559,  19.573051, 1.10000, 0.90000, 1.10000, 0.90000
 2076,'JAYTON 3    ',  24.0000,2,   2,  10,   1,0.99602419,  17.634995, 1.10000, 0.90000, 1.10000, 0.90000
 2077,'MUENSTER 1 0', 161.0000,1,   2,  11,   1,1.01628077, -16.556993, 1.10000, 0.90000, 1.10000, 0.90000
 2078,'MUENSTER 1 1',  13.8000,2,   2,  11,   1,1.02000010, -13.231540, 1.10000, 0.90000, 1.10000, 0.90000
 2079,'PADUCAH 0   ', 161.0000,1,   2,  10,   1,1.00141728,  23.625314, 1.10000, 0.90000, 1.10000, 0.90000
 2080,'NOCONA 0    ', 161.0000,1,   2,  11,   1,1.00035918, -13.134714, 1.10000, 0.90000, 1.10000, 0.90000
 2081,'DODD CITY 0 ', 161.0000,2,   2,  11,   1,1.02776110, -28.608517, 1.10000, 0.90000, 1.10000, 0.90000
 2082,'WICHITA FA~5', 161.0000,1,   2,  11,   1,0.98451829,  -2.072586, 1.10000, 0.90000, 1.10000, 0.90000
 2083,'WICHITA FA~6',  20.0000,1,   2,  11,   1,0.98451829,  -2.072586, 1.10000, 0.90000, 1.10000, 0.90000
 2084,'WICHITA FA~7',  20.0000,1,   2,  11,   1,0.98451829,  -2.072586, 1.10000, 0.90000, 1.10000, 0.90000
 2085,'WICHITA FA~8',  20.0000,1,   2,  11,   1,0.98451829,  -2.072586, 1.10000, 0.90000, 1.10000, 0.90000
 2086,'MONTAGUE 0  ', 161.0000,1,   2,  11,   1,0.99509639, -16.197397, 1.10000, 0.90000, 1.10000, 0.90000
 2087,'SPUR 0      ', 161.0000,2,   2,  10,   1,1.00140357,  24.217981, 1.10000, 0.90000, 1.10000, 0.90000
 2088,'ARCHER 1 0  ', 161.0000,1,   2,  11,   1,0.99275124,  -4.300661, 1.10000, 0.90000, 1.10000, 0.90000
 2089,'ARCHER 1 1  ',  24.0000,2,   2,  11,   1,1.00000012,  -0.680009, 1.10000, 0.90000, 1.10000, 0.90000
 2090,'ANNONA 0    ', 161.0000,1,   2,  11,   1,1.03005922, -29.323109, 1.10000, 0.90000, 1.10000, 0.90000
 2091,'SEYMOUR 0   ', 161.0000,2,   2,  10,   1,1.00000012,  30.710057, 1.10000, 0.90000, 1.10000, 0.90000
 2092,'DENISON 1 0 ', 161.0000,1,   2,  11,   1,1.02851403, -30.172695, 1.10000, 0.90000, 1.10000, 0.90000
 2093,'PANHANDLE~10', 161.0000,2,   2,  10,   1,1.00000012,  19.007561, 1.10000, 0.90000, 1.10000, 0.90000
 2094,'PANHANDLE~11',  13.8000,2,   2,  10,   1,1.00000012,  19.444217, 1.10000, 0.90000, 1.10000, 0.90000
 2095,'PANHANDLE~12',  13.8000,2,   2,  10,   1,1.00000012,  19.223163, 1.10000, 0.90000, 1.10000, 0.90000
 2096,'RALLS 1 0   ', 500.0000,1,   2,  10,   1,1.02133107,  10.629079, 1.10000, 0.90000, 1.10000, 0.90000
 2097,'RALLS 1 1   ', 230.0000,1,   2,  10,   1,1.01043510,  13.334801, 1.10000, 0.90000, 1.10000, 0.90000
 2098,'RALLS 1 2   ', 161.0000,1,   2,  10,   1,0.97896755,  22.218641, 1.10000, 0.90000, 1.10000, 0.90000
 2099,'RALLS 1 3   ',  18.0000,2,   2,  10,   1,1.02085948,  10.772620, 1.10000, 0.90000, 1.10000, 0.90000
 2100,'RALLS 1 4   ',  18.0000,2,   2,  10,   1,1.02000010,  13.251441, 1.10000, 0.90000, 1.10000, 0.90000
 2101,'SHERMAN 1 0 ', 500.0000,1,   2,  11,   1,1.02655518, -28.418021, 1.10000, 0.90000, 1.10000, 0.90000
 2102,'SHERMAN 1 1 ', 161.0000,1,   2,  11,   1,1.02116835, -28.374527, 1.10000, 0.90000, 1.10000, 0.90000
 2103,'SHERMAN 1 2 ',  20.0000,1,   2,  11,   1,1.02655518, -28.418021, 1.10000, 0.90000, 1.10000, 0.90000
 2104,'SHERMAN 1 3 ',  20.0000,1,   2,  11,   1,1.02655518, -28.418021, 1.10000, 0.90000, 1.10000, 0.90000
 2105,'SHERMAN 1 4 ',  20.0000,1,   2,  11,   1,1.02655518, -28.418021, 1.10000, 0.90000, 1.10000, 0.90000
 2106,'WHITEWRIGH~1', 161.0000,1,   2,  11,   1,1.01600444, -30.211494, 1.10000, 0.90000, 1.10000, 0.90000
 2107,'SHERMAN 2 0 ', 161.0000,1,   2,  11,   1,1.01697183, -28.623188, 1.10000, 0.90000, 1.10000, 0.90000
 2108,'ROCHESTER 0 ', 161.0000,1,   2,  10,   1,0.99581939,   8.467025, 1.10000, 0.90000, 1.10000, 0.90000
 2109,'BURKBURNET~1', 161.0000,2,   2,  11,   1,1.00000012,  -0.850382, 1.10000, 0.90000, 1.10000, 0.90000
 2110,'MUENSTER 2 0', 161.0000,1,   2,  11,   1,1.01696014, -17.611576, 1.10000, 0.90000, 1.10000, 0.90000
 2111,'ARCHER CIT~1', 161.0000,1,   2,  11,   1,0.98951107,  -5.838255, 1.10000, 0.90000, 1.10000, 0.90000
 2112,'PETROLIA 0  ', 161.0000,1,   2,  11,   1,0.98991162,  -6.099737, 1.10000, 0.90000, 1.10000, 0.90000
 2113,'PARIS 1 0   ', 500.0000,2,   2,  11,   1,1.03527105, -27.728828, 1.10000, 0.90000, 1.10000, 0.90000
 2114,'PARIS 1 1   ', 161.0000,2,   2,  11,   1,1.03318977, -27.963713, 1.10000, 0.90000, 1.10000, 0.90000
 2115,'PARIS 1 2   ',  13.8000,2,   2,  11,   1,1.03547430, -26.750380, 1.10000, 0.90000, 1.10000, 0.90000
 2116,'PARIS 1 3   ',  13.8000,2,   2,  11,   1,1.03131270, -26.289395, 1.10000, 0.90000, 1.10000, 0.90000
 2117,'PARIS 1 4   ',  13.8000,2,   2,  11,   1,1.03526640, -26.595587, 1.10000, 0.90000, 1.10000, 0.90000
 2118,'PARIS 1 5   ',  13.8000,2,   2,  11,   1,1.03531730, -26.473902, 1.10000, 0.90000, 1.10000, 0.90000
 2119,'PARIS 1 6   ',  13.8000,2,   2,  11,   1,1.03536677, -27.108053, 1.10000, 0.90000, 1.10000, 0.90000
 2120,'PARIS 1 7   ',  13.8000,2,   2,  11,   1,1.03536379, -26.522857, 1.10000, 0.90000, 1.10000, 0.90000
 2121,'BAGWELL 0   ', 161.0000,1,   2,  11,   1,1.03202736, -28.958670, 1.10000, 0.90000, 1.10000, 0.90000
 2122,'TELEPHONE 0 ', 161.0000,1,   2,  11,   1,1.02448118, -29.040619, 1.10000, 0.90000, 1.10000, 0.90000
 2123,'PANHANDLE ~1', 161.0000,2,   2,  10,   1,1.00000012,  25.391117, 1.10000, 0.90000, 1.10000, 0.90000
 2124,'VAN ALSTYN~1', 161.0000,1,   2,  11,   1,1.01296639, -30.552908, 1.10000, 0.90000, 1.10000, 0.90000
 2125,'TIOGA 0     ', 161.0000,1,   2,  11,   1,1.00835156, -28.835597, 1.10000, 0.90000, 1.10000, 0.90000
 2126,'VALLEY VIE~1', 161.0000,1,   2,  11,   1,1.00726330, -22.840231, 1.10000, 0.90000, 1.10000, 0.90000
 2127,'MIAMI 0     ', 500.0000,2,   2,  10,   1,1.04000008,  10.560693, 1.10000, 0.90000, 1.10000, 0.90000
 2128,'MIAMI 1     ', 161.0000,1,   2,  10,   1,1.01183927,  14.132134, 1.10000, 0.90000, 1.10000, 0.90000
 2129,'TRENTON 0   ', 161.0000,1,   2,  11,   1,1.01833177, -30.063194, 1.10000, 0.90000, 1.10000, 0.90000
 2130,'HASKELL 0   ', 161.0000,2,   2,  10,   1,1.00000012,  12.478891, 1.10000, 0.90000, 1.10000, 0.90000
 2131,'HASKELL 1   ', 115.0000,2,   2,  10,   1,1.00000012,  14.908515, 1.10000, 0.90000, 1.10000, 0.90000
 2132,'HASKELL 2   ', 115.0000,2,   2,  10,   1,1.00000012,  18.006300, 1.10000, 0.90000, 1.10000, 0.90000
 2133,'SAINT JO 0  ', 161.0000,1,   2,  11,   1,1.01286459, -15.908248, 1.10000, 0.90000, 1.10000, 0.90000
 3001,'KERRVILLE 0 ', 230.0000,1,   3,  28,   1,1.01487589, -45.962747, 1.10000, 0.90000, 1.10000, 0.90000
 3002,'KERRVILLE 1 ', 115.0000,1,   3,  28,   1,0.99595612, -45.656656, 1.10000, 0.90000, 1.10000, 0.90000
 3003,'SWEETWATER~4', 115.0000,1,   3,  27,   1,1.00564468,  16.320734, 1.10000, 0.90000, 1.10000, 0.90000
 3004,'SWEETWATER~5',  18.0000,2,   3,  27,   1,1.00327873,  17.132758, 1.10000, 0.90000, 1.10000, 0.90000
 3005,'LEAKEY 0    ', 115.0000,1,   3,  28,   1,1.01753390, -33.966124, 1.10000, 0.90000, 1.10000, 0.90000
 3006,'HAMLIN 0    ', 115.0000,1,   3,  27,   1,1.01596987,  14.807973, 1.10000, 0.90000, 1.10000, 0.90000
 3007,'MERKEL 3 0  ', 115.0000,1,   3,  27,   1,1.01676548,  12.678149, 1.10000, 0.90000, 1.10000, 0.90000
 3008,'COLEMAN 0   ', 115.0000,1,   3,  27,   1,0.95900750,   4.414140, 1.10000, 0.90000, 1.10000, 0.90000
 3009,'SONORA 0    ', 115.0000,1,   3,  28,   1,0.99336982,  13.307807, 1.10000, 0.90000, 1.10000, 0.90000
 3010,'CAMP WOOD 0 ', 115.0000,1,   3,  28,   1,0.99444824, -28.191826, 1.10000, 0.90000, 1.10000, 0.90000
 3011,'LLANO 0     ', 115.0000,1,   3,  28,   1,1.02039707, -45.644296, 1.10000, 0.90000, 1.10000, 0.90000
 3012,'WILLOW CIT~1', 115.0000,1,   3,  28,   1,1.02175415, -46.202087, 1.10000, 0.90000, 1.10000, 0.90000
 3013,'ABILENE 4 0 ', 115.0000,1,   3,  27,   1,1.03000009,  11.412186, 1.10000, 0.90000, 1.10000, 0.90000
 3014,'KINGSLAND 0 ', 115.0000,1,   3,  28,   1,0.96914703, -36.882345, 1.10000, 0.90000, 1.10000, 0.90000
 3015,'ROSCOE 6 0  ', 115.0000,1,   3,  27,   1,1.00680268,  16.605824, 1.10000, 0.90000, 1.10000, 0.90000
 3016,'BLACKWELL 0 ', 115.0000,1,   3,  27,   1,1.00650632,  13.262259, 1.10000, 0.90000, 1.10000, 0.90000
 3017,'BLACKWELL 1 ',  18.0000,2,   3,  27,   1,1.01000011,  15.865297, 1.10000, 0.90000, 1.10000, 0.90000
 3018,'CHRISTOVAL 0', 230.0000,1,   3,  27,   1,0.99053341,   3.907116, 1.10000, 0.90000, 1.10000, 0.90000
 3019,'CHRISTOVAL 1', 115.0000,1,   3,  27,   1,0.99940991,   5.983749, 1.10000, 0.90000, 1.10000, 0.90000
 3020,'CHRISTOVAL 2',  13.8000,2,   3,  27,   1,1.00137103,   6.098033, 1.10000, 0.90000, 1.10000, 0.90000
 3021,'LUEDERS 0   ', 115.0000,1,   3,  27,   1,0.99959856,  11.827589, 1.10000, 0.90000, 1.10000, 0.90000
 3022,'COLORADO C~1', 115.0000,1,   3,  27,   1,0.98667586,  18.005847, 1.10000, 0.90000, 1.10000, 0.90000
 3023,'STAMFORD 0  ', 115.0000,1,   3,  27,   1,1.03000009,  17.358074, 1.10000, 0.90000, 1.10000, 0.90000
 3024,'ELDORADO 0  ', 115.0000,2,   3,  28,   1,1.00000012,   8.264904, 1.10000, 0.90000, 1.10000, 0.90000
 3025,'SAN SABA 0  ', 115.0000,1,   3,  28,   1,0.90498590, -16.755661, 1.10000, 0.90000, 1.10000, 0.90000
 3026,'ABILENE 2 0 ', 230.0000,1,   3,  27,   1,1.02184832,   0.566276, 1.10000, 0.90000, 1.10000, 0.90000
 3027,'ABILENE 2 1 ', 115.0000,1,   3,  27,   1,1.01111114,   3.200967, 1.10000, 0.90000, 1.10000, 0.90000
 3028,'ABILENE 2 2 ',  18.0000,2,   3,  27,   1,1.02861381,   1.880529, 1.10000, 0.90000, 1.10000, 0.90000
 3029,'LOMETA 0    ', 115.0000,1,   3,  28,   1,1.00863254, -25.407307, 1.10000, 0.90000, 1.10000, 0.90000
 3030,'SAN ANGELO~1', 115.0000,1,   3,  27,   1,1.03000009,   5.273251, 1.10000, 0.90000, 1.10000, 0.90000
 3031,'TUSCOLA 0   ', 115.0000,1,   3,  27,   1,0.99973911,  11.319754, 1.10000, 0.90000, 1.10000, 0.90000
 3032,'ABILENE 7 0 ', 115.0000,1,   3,  27,   1,1.01326275,  12.099667, 1.10000, 0.90000, 1.10000, 0.90000
 3033,'SNYDER 1 0  ', 115.0000,1,   3,  27,   1,1.00060725,  23.059113, 1.10000, 0.90000, 1.10000, 0.90000
 3034,'SNYDER 1 1  ',  22.0000,2,   3,  27,   1,1.02348387,  27.727407, 1.10000, 0.90000, 1.10000, 0.90000
 3035,'CHEROKEE 0  ', 115.0000,1,   3,  28,   1,0.93590409, -10.215987, 1.10000, 0.90000, 1.10000, 0.90000
 3036,'RICHLAND S~1', 115.0000,1,   3,  28,   1,0.92921442,  -4.832138, 1.10000, 0.90000, 1.10000, 0.90000
 3037,'ROSCOE 2 0  ', 230.0000,1,   3,  27,   1,1.00659990,  10.090226, 1.10000, 0.90000, 1.10000, 0.90000
 3038,'ROSCOE 2 1  ', 115.0000,1,   3,  27,   1,0.99131411,  14.301271, 1.10000, 0.90000, 1.10000, 0.90000
 3039,'ROSCOE 2 2  ',  13.8000,2,   3,  27,   1,1.01347804,  11.439284, 1.10000, 0.90000, 1.10000, 0.90000
 3040,'BALLINGER 0 ', 115.0000,1,   3,  27,   1,1.01581740,   8.032046, 1.10000, 0.90000, 1.10000, 0.90000
 3041,'SILVER 0    ', 230.0000,2,   3,  27,   1,1.01127994,   4.960897, 1.10000, 0.90000, 1.10000, 0.90000
 3042,'SILVER 1    ', 115.0000,2,   3,  27,   1,0.98780507,  17.818782, 1.10000, 0.90000, 1.10000, 0.90000
 3043,'SILVER 2    ',  13.8000,2,   3,  27,   1,1.03251779,   5.865046, 1.10000, 0.90000, 1.10000, 0.90000
 3044,'SILVER 3    ',  13.8000,2,   3,  27,   1,1.04000008,   6.223988, 1.10000, 0.90000, 1.10000, 0.90000
 3045,'SILVER 4    ',  13.8000,2,   3,  27,   1,1.02821243,   5.677055, 1.10000, 0.90000, 1.10000, 0.90000
 3046,'ROSCOE 5 0  ', 230.0000,1,   3,  27,   1,1.00879788,   1.139389, 1.10000, 0.90000, 1.10000, 0.90000
 3047,'ROSCOE 5 1  ', 115.0000,1,   3,  27,   1,1.03000009,  11.385142, 1.10000, 0.90000, 1.10000, 0.90000
 3048,'ROSCOE 5 2  ', 500.0000,2,   3,  27,   1,1.00430727,  -5.437025, 1.10000, 0.90000, 1.10000, 0.90000
 3049,'ANSON 0     ', 115.0000,2,   3,  27,   1,1.01654518,  15.552600, 1.10000, 0.90000, 1.10000, 0.90000
 3050,'DEL RIO 0   ', 230.0000,2,   3,  28,   1,1.03010118,   6.503236, 1.10000, 0.90000, 1.10000, 0.90000
 3051,'DEL RIO 1   ', 115.0000,2,   3,  28,   1,1.02727830,   9.124106, 1.10000, 0.90000, 1.10000, 0.90000
 3052,'HUNT 0      ', 115.0000,1,   3,  28,   1,0.98926795, -37.956184, 1.10000, 0.90000, 1.10000, 0.90000
 3053,'WINGATE 0   ', 230.0000,1,   3,  27,   1,1.02884674,   7.303205, 1.10000, 0.90000, 1.10000, 0.90000
 3054,'WINGATE 1   ', 115.0000,1,   3,  27,   1,1.00343204,   9.798499, 1.10000, 0.90000, 1.10000, 0.90000
 3055,'WINGATE 2   ',  13.8000,2,   3,  27,   1,1.03651202,   8.748493, 1.10000, 0.90000, 1.10000, 0.90000
 3056,'WINGATE 3   ',  13.8000,2,   3,  27,   1,1.04000008,  10.030160, 1.10000, 0.90000, 1.10000, 0.90000
 3057,'WINGATE 4   ',  13.8000,2,   3,  27,   1,1.04000008,   9.945056, 1.10000, 0.90000, 1.10000, 0.90000
 3058,'STERLING C~1', 230.0000,1,   3,  27,   1,1.01580763,   9.725230, 1.10000, 0.90000, 1.10000, 0.90000
 3059,'STERLING C~2', 115.0000,1,   3,  27,   1,0.98429942,  19.735681, 1.10000, 0.90000, 1.10000, 0.90000
 3060,'STERLING C~3',  18.0000,2,   3,  27,   1,1.03419721,  13.570054, 1.10000, 0.90000, 1.10000, 0.90000
 3061,'STERLING C~4',  18.0000,2,   3,  27,   1,1.02937615,  12.483813, 1.10000, 0.90000, 1.10000, 0.90000
 3062,'STERLING C~5',  18.0000,2,   3,  27,   1,1.02329385,  11.122278, 1.10000, 0.90000, 1.10000, 0.90000
 3063,'STERLING C~6',  18.0000,2,   3,  27,   1,1.02621794,  11.707259, 1.10000, 0.90000, 1.10000, 0.90000
 3064,'ROSCOE 4 0  ', 115.0000,1,   3,  27,   1,1.01831996,  14.190466, 1.10000, 0.90000, 1.10000, 0.90000
 3065,'ROSCOE 4 1  ',  18.0000,2,   3,  27,   1,1.00923073,  17.217314, 1.10000, 0.90000, 1.10000, 0.90000
 3066,'BRADY 0     ', 115.0000,2,   3,  28,   1,1.00000012,  -1.227236, 1.10000, 0.90000, 1.10000, 0.90000
 3067,'TRENT 1 0   ', 115.0000,1,   3,  27,   1,1.01820922,  15.733665, 1.10000, 0.90000, 1.10000, 0.90000
 3068,'TRENT 1 1   ',  20.0000,2,   3,  27,   1,1.02602279,  17.211769, 1.10000, 0.90000, 1.10000, 0.90000
 3069,'OVALO 0     ', 115.0000,1,   3,  27,   1,0.99823850,  10.131319, 1.10000, 0.90000, 1.10000, 0.90000
 3070,'NOLAN 0     ', 115.0000,1,   3,  27,   1,1.01869678,  15.082547, 1.10000, 0.90000, 1.10000, 0.90000
 3071,'NOLAN 1     ',  24.0000,2,   3,  27,   1,1.01234150,  17.355330, 1.10000, 0.90000, 1.10000, 0.90000
 3072,'MILES 0     ', 115.0000,1,   3,  27,   1,1.02814567,   6.286997, 1.10000, 0.90000, 1.10000, 0.90000
 3073,'BRACKETTVI~3', 115.0000,1,   3,  28,   1,1.00858879, -23.141711, 1.10000, 0.90000, 1.10000, 0.90000
 3074,'BRACKETTVI~4',  13.8000,2,   3,  28,   1,1.00469327, -21.890908, 1.10000, 0.90000, 1.10000, 0.90000
 3075,'MASON 0     ', 115.0000,2,   3,  28,   1,1.00875962,  11.467692, 1.10000, 0.90000, 1.10000, 0.90000
 3076,'BRACKETTVI~5', 115.0000,2,   3,  28,   1,1.00553358, -23.542448, 1.10000, 0.90000, 1.10000, 0.90000
 3077,'ABILENE 6 0 ', 115.0000,1,   3,  27,   1,1.01345074,  12.014255, 1.10000, 0.90000, 1.10000, 0.90000
 3078,'HERMLEIGH 0 ', 230.0000,1,   3,  27,   1,1.00257993,   8.132756, 1.10000, 0.90000, 1.10000, 0.90000
 3079,'HERMLEIGH 1 ', 161.0000,1,   3,  27,   1,0.99340087,  11.078418, 1.10000, 0.90000, 1.10000, 0.90000
 3080,'HERMLEIGH 2 ', 115.0000,1,   3,  27,   1,0.99025702,  13.445314, 1.10000, 0.90000, 1.10000, 0.90000
 3081,'HERMLEIGH 3 ',  20.0000,2,   3,  27,   1,1.01870906,  11.281796, 1.10000, 0.90000, 1.10000, 0.90000
 3082,'MERKEL 1 0  ', 230.0000,1,   3,  27,   1,1.01262510,   7.120637, 1.10000, 0.90000, 1.10000, 0.90000
 3083,'MERKEL 1 1  ', 115.0000,1,   3,  27,   1,1.00610101,  10.057664, 1.10000, 0.90000, 1.10000, 0.90000
 3084,'MERKEL 1 2  ',  13.8000,2,   3,  27,   1,1.00000012,  12.068860, 1.10000, 0.90000, 1.10000, 0.90000
 3085,'LORAINE 1 0 ', 115.0000,1,   3,  27,   1,0.99114150,  16.016304, 1.10000, 0.90000, 1.10000, 0.90000
 3086,'LORAINE 1 1 ',  13.2000,2,   3,  27,   1,1.00000012,  19.510618, 1.10000, 0.90000, 1.10000, 0.90000
 3087,'LORAINE 1 2 ',  13.2000,1,   3,  27,   1,0.99114150,  16.016304, 1.10000, 0.90000, 1.10000, 0.90000
 3088,'ABILENE 1 0 ', 230.0000,1,   3,  27,   1,1.03000009,   2.987920, 1.10000, 0.90000, 1.10000, 0.90000
 3089,'ABILENE 1 1 ', 161.0000,1,   3,  27,   1,1.02349043,   2.499445, 1.10000, 0.90000, 1.10000, 0.90000
 3090,'ABILENE 1 2 ', 161.0000,1,   3,  27,   1,1.02186668,   3.346762, 1.10000, 0.90000, 1.10000, 0.90000
 3091,'ABILENE 1 3 ', 115.0000,1,   3,  27,   1,1.02000010,   4.494054, 1.10000, 0.90000, 1.10000, 0.90000
 3092,'ABILENE 1 4 ',  13.8000,2,   3,  27,   1,1.04000008,   6.372975, 1.10000, 0.90000, 1.10000, 0.90000
 3093,'ROCKSPRING~1', 115.0000,1,   3,  28,   1,0.98955441, -32.058842, 1.10000, 0.90000, 1.10000, 0.90000
 3094,'MERKEL 2 0  ', 115.0000,1,   3,  27,   1,1.01615703,  13.538490, 1.10000, 0.90000, 1.10000, 0.90000
 3095,'MERKEL 2 1  ',  18.0000,2,   3,  27,   1,1.04000008,  21.462732, 1.10000, 0.90000, 1.10000, 0.90000
 3096,'FLUVANNA 2 0', 230.0000,1,   3,  27,   1,1.00983536,  16.703342, 1.10000, 0.90000, 1.10000, 0.90000
 3097,'FLUVANNA 2 1', 115.0000,1,   3,  27,   1,1.00194013,  19.090368, 1.10000, 0.90000, 1.10000, 0.90000
 3098,'FLUVANNA 2 2',  13.8000,2,   3,  27,   1,1.03098905,  21.100374, 1.10000, 0.90000, 1.10000, 0.90000
 3099,'DYESS AFB 0 ', 115.0000,1,   3,  27,   1,1.01253831,  11.179995, 1.10000, 0.90000, 1.10000, 0.90000
 3100,'HAWLEY 0    ', 115.0000,1,   3,  27,   1,1.01286983,   6.535315, 1.10000, 0.90000, 1.10000, 0.90000
 3101,'BUCHANAN D~4', 115.0000,1,   3,  28,   1,0.91000271, -25.525826, 1.10000, 0.90000, 1.10000, 0.90000
 3102,'ABILENE 3 0 ', 115.0000,1,   3,  27,   1,1.01580501,   4.720906, 1.10000, 0.90000, 1.10000, 0.90000
 3103,'SWEETWATER~6', 115.0000,1,   3,  27,   1,1.00492966,  14.807594, 1.10000, 0.90000, 1.10000, 0.90000
 3104,'BUCHANAN D~1', 115.0000,1,   3,  28,   1,0.92466134, -29.701925, 1.10000, 0.90000, 1.10000, 0.90000
 3105,'BUCHANAN D~2',  13.2000,1,   3,  28,   1,0.92466134, -29.701925, 1.10000, 0.90000, 1.10000, 0.90000
 3106,'BUCHANAN D~3',  13.2000,1,   3,  28,   1,0.92466134, -29.701925, 1.10000, 0.90000, 1.10000, 0.90000
 3107,'INGRAM 0    ', 115.0000,1,   3,  28,   1,0.98936003, -42.531318, 1.10000, 0.90000, 1.10000, 0.90000
 3108,'KEMPNER 0   ', 115.0000,1,   3,  28,   1,1.00651610, -32.729727, 1.10000, 0.90000, 1.10000, 0.90000
 3109,'FLUVANNA 1 0', 115.0000,1,   3,  27,   1,1.00062275,  20.598416, 1.10000, 0.90000, 1.10000, 0.90000
 3110,'FLUVANNA 1 1',  13.8000,2,   3,  27,   1,1.01924825,  24.479815, 1.10000, 0.90000, 1.10000, 0.90000
 3111,'STERLING C~7', 115.0000,1,   3,  27,   1,0.99326587,  20.311060, 1.10000, 0.90000, 1.10000, 0.90000
 3112,'STERLING C~8',  18.0000,2,   3,  27,   1,1.00000012,  24.422914, 1.10000, 0.90000, 1.10000, 0.90000
 3113,'STERLING C~9',  18.0000,2,   3,  27,   1,1.00000012,  24.430323, 1.10000, 0.90000, 1.10000, 0.90000
 3114,'SAN ANGELO~2', 115.0000,2,   3,  27,   1,0.99903250,   5.193809, 1.10000, 0.90000, 1.10000, 0.90000
 3115,'ROTAN 0     ', 115.0000,2,   3,  27,   1,1.00000012,  21.473314, 1.10000, 0.90000, 1.10000, 0.90000
 3116,'SYNDER 0    ', 115.0000,1,   3,  27,   1,1.00270140,  25.984586, 1.10000, 0.90000, 1.10000, 0.90000
 3117,'SYNDER 1    ',  13.8000,2,   3,  27,   1,1.00000012,  27.515564, 1.10000, 0.90000, 1.10000, 0.90000
 3118,'SYNDER 2    ',  13.8000,2,   3,  27,   1,1.00000012,  28.002200, 1.10000, 0.90000, 1.10000, 0.90000
 3119,'BRACKETTVI~1', 115.0000,1,   3,  28,   1,1.01985407, -18.802575, 1.10000, 0.90000, 1.10000, 0.90000
 3120,'BRACKETTVI~2',  13.8000,2,   3,  28,   1,1.02012944, -18.059814, 1.10000, 0.90000, 1.10000, 0.90000
 3121,'ROSCOE 1 0  ', 115.0000,1,   3,  27,   1,1.01835287,  16.193672, 1.10000, 0.90000, 1.10000, 0.90000
 3122,'ROSCOE 1 1  ',  18.0000,2,   3,  27,   1,1.00459826,  20.606240, 1.10000, 0.90000, 1.10000, 0.90000
 3123,'UVALDE 0    ', 115.0000,1,   3,  28,   1,1.00890195, -24.971928, 1.10000, 0.90000, 1.10000, 0.90000
 3124,'FREDERICKS~1', 115.0000,1,   3,  28,   1,1.03000009, -44.002124, 1.10000, 0.90000, 1.10000, 0.90000
 3125,'ABILENE 5 0 ', 115.0000,1,   3,  27,   1,1.01505399,   4.906067, 1.10000, 0.90000, 1.10000, 0.90000
 3126,'SABINAL 0   ', 115.0000,2,   3,  28,   1,1.03001606, -30.831720, 1.10000, 0.90000, 1.10000, 0.90000
 3127,'SWEETWATER~2', 115.0000,2,   3,  27,   1,1.00000012,  18.257649, 1.10000, 0.90000, 1.10000, 0.90000
 3128,'LORAINE 2 0 ', 115.0000,1,   3,  27,   1,0.99592263,  16.135029, 1.10000, 0.90000, 1.10000, 0.90000
 3129,'ROSCOE 3 0  ', 115.0000,2,   3,  27,   1,1.02688611,  14.793753, 1.10000, 0.90000, 1.10000, 0.90000
 3130,'SAN ANGELO~3', 115.0000,1,   3,  27,   1,0.99252033,  22.034822, 1.10000, 0.90000, 1.10000, 0.90000
 3131,'TUSOCOLA 0  ', 115.0000,2,   3,  27,   1,1.02000010,  14.529083, 1.10000, 0.90000, 1.10000, 0.90000
 3132,'EDEN 0      ', 115.0000,2,   3,  28,   1,1.00000012,  14.181342, 1.10000, 0.90000, 1.10000, 0.90000
 3133,'SNYDER 2 0  ', 230.0000,2,   3,  27,   1,1.00879169,  12.843310, 1.10000, 0.90000, 1.10000, 0.90000
 3134,'SNYDER 2 1  ', 161.0000,2,   3,  27,   1,1.00000012,  13.402271, 1.10000, 0.90000, 1.10000, 0.90000
 3135,'SNYDER 2 2  ', 161.0000,2,   3,  27,   1,1.00000012,  25.850391, 1.10000, 0.90000, 1.10000, 0.90000
 3136,'SNYDER 2 3  ', 115.0000,2,   3,  27,   1,1.00000012,  23.931287, 1.10000, 0.90000, 1.10000, 0.90000
 3137,'SWEETWATER~1', 115.0000,2,   3,  27,   1,1.01332438,  11.837502, 1.10000, 0.90000, 1.10000, 0.90000
 3138,'MENARD 0    ', 115.0000,1,   3,  28,   1,1.01942790,   9.060327, 1.10000, 0.90000, 1.10000, 0.90000
 3139,'WINTERS 0   ', 115.0000,1,   3,  27,   1,1.00850379,   9.989367, 1.10000, 0.90000, 1.10000, 0.90000
 3140,'GOLDSBORO 0 ', 115.0000,1,   3,  27,   1,0.99033904,   9.508770, 1.10000, 0.90000, 1.10000, 0.90000
 3141,'SWEETWATER~3', 115.0000,2,   3,  27,   1,1.00583053,  16.752478, 1.10000, 0.90000, 1.10000, 0.90000
 3142,'GOODFELLOW~1', 115.0000,2,   3,  27,   1,1.02997553,   6.956741, 1.10000, 0.90000, 1.10000, 0.90000
 3143,'SANTA ANNA 0', 115.0000,1,   3,  28,   1,0.98235953,   7.432363, 1.10000, 0.90000, 1.10000, 0.90000
 3144,'ROWENA 0    ', 115.0000,1,   3,  28,   1,0.99014825,  10.899526, 1.10000, 0.90000, 1.10000, 0.90000
 3145,'TRENT 2 0   ', 115.0000,1,   3,  27,   1,1.01658726,  14.269734, 1.10000, 0.90000, 1.10000, 0.90000
 3146,'JUNCTION 0  ', 115.0000,1,   3,  28,   1,1.03000009,  10.647697, 1.10000, 0.90000, 1.10000, 0.90000
 3147,'LAMPASAS 0  ', 115.0000,1,   3,  28,   1,1.03000009, -30.414450, 1.10000, 0.90000, 1.10000, 0.90000
 4002,'LAUGHLIN A~1', 115.0000,1,   4,  20,   1,1.01618230, -20.626813, 1.10000, 0.90000, 1.10000, 0.90000
 4003,'EDINBURG 3 0', 115.0000,2,   4,  19,   1,1.00000012, -22.757832, 1.10000, 0.90000, 1.10000, 0.90000
 4004,'LAREDO 7 0  ', 230.0000,1,   4,  20,   1,1.01033664, -25.836874, 1.10000, 0.90000, 1.10000, 0.90000
 4005,'LAREDO 7 1  ', 115.0000,1,   4,  20,   1,1.01842809, -28.936803, 1.10000, 0.90000, 1.10000, 0.90000
 4006,'BRUNI 2 0   ', 115.0000,1,   4,  20,   1,1.01948917, -28.163228, 1.10000, 0.90000, 1.10000, 0.90000
 4007,'MCALLEN 2 0 ', 115.0000,1,   4,  19,   1,1.01734698, -29.541029, 1.10000, 0.90000, 1.10000, 0.90000
 4008,'POTEET 0    ', 115.0000,1,   4,  20,   1,1.00696206, -46.835833, 1.10000, 0.90000, 1.10000, 0.90000
 4009,'SARITA 3 0  ', 115.0000,1,   4,  21,   1,1.02314270, -15.658077, 1.10000, 0.90000, 1.10000, 0.90000
 4010,'SARITA 3 1  ',  20.0000,2,   4,  21,   1,1.03000009, -12.816294, 1.10000, 0.90000, 1.10000, 0.90000
 4011,'HEBBRONVIL~1', 115.0000,2,   4,  19,   1,1.00000012, -23.857060, 1.10000, 0.90000, 1.10000, 0.90000
 4012,'PROGRESO 0  ', 115.0000,1,   4,  19,   1,1.02980769, -24.870541, 1.10000, 0.90000, 1.10000, 0.90000
 4013,'EDINBURG 2 0', 115.0000,1,   4,  19,   1,1.01882780, -28.314582, 1.10000, 0.90000, 1.10000, 0.90000
 4014,'EAGLE PASS 0', 230.0000,1,   4,  20,   1,0.99775189, -18.762699, 1.10000, 0.90000, 1.10000, 0.90000
 4015,'EAGLE PASS 1', 115.0000,1,   4,  20,   1,1.00399625, -19.534268, 1.10000, 0.90000, 1.10000, 0.90000
 4016,'CHARLOTTE 0 ', 115.0000,1,   4,  20,   1,1.01842487, -43.651486, 1.10000, 0.90000, 1.10000, 0.90000
 4017,'CORPUS CH~24', 115.0000,1,   4,  21,   1,1.01713800, -24.902871, 1.10000, 0.90000, 1.10000, 0.90000
 4018,'WOODSBORO 0 ', 115.0000,1,   4,  21,   1,1.00648773, -28.103479, 1.10000, 0.90000, 1.10000, 0.90000
 4019,'MERCEDES 0  ', 115.0000,2,   4,  19,   1,1.00000012, -21.358278, 1.10000, 0.90000, 1.10000, 0.90000
 4020,'CORPUS CH~13', 115.0000,1,   4,  21,   1,0.99536872, -25.738178, 1.10000, 0.90000, 1.10000, 0.90000
 4021,'EDCOUCH 0   ', 115.0000,1,   4,  19,   1,1.00461864, -22.276920, 1.10000, 0.90000, 1.10000, 0.90000
 4022,'ENCINAL 0   ', 115.0000,1,   4,  20,   1,1.01646590, -30.272495, 1.10000, 0.90000, 1.10000, 0.90000
 4023,'MOORE 0     ', 115.0000,1,   4,  20,   1,1.01892674, -45.084289, 1.10000, 0.90000, 1.10000, 0.90000
 4024,'CHRISTINE 0 ', 230.0000,1,   4,  20,   1,1.02440786, -38.665817, 1.10000, 0.90000, 1.10000, 0.90000
 4025,'CHRISTINE 1 ', 115.0000,1,   4,  20,   1,1.02355182, -41.075071, 1.10000, 0.90000, 1.10000, 0.90000
 4026,'CHRISTINE 2 ',  13.8000,2,   4,  20,   1,1.03000009, -38.330205, 1.10000, 0.90000, 1.10000, 0.90000
 4027,'MCALLEN 3 0 ', 115.0000,1,   4,  19,   1,1.02461243, -29.822539, 1.10000, 0.90000, 1.10000, 0.90000
 4028,'FANNIN 0    ', 230.0000,1,   4,  21,   1,1.01576078, -38.022116, 1.10000, 0.90000, 1.10000, 0.90000
 4029,'FANNIN 1    ', 115.0000,1,   4,  21,   1,1.01253116, -37.941547, 1.10000, 0.90000, 1.10000, 0.90000
 4030,'FANNIN 2    ',  13.8000,2,   4,  21,   1,1.01000011, -37.806275, 1.10000, 0.90000, 1.10000, 0.90000
 4031,'SAN YGNACI~1', 115.0000,1,   4,  20,   1,1.01255691, -28.542744, 1.10000, 0.90000, 1.10000, 0.90000
 4032,'KINGSVILLE 0', 115.0000,1,   4,  21,   1,1.00206637, -24.643763, 1.10000, 0.90000, 1.10000, 0.90000
 4033,'LAREDO 6 0  ', 115.0000,1,   4,  20,   1,0.99875247, -27.274134, 1.10000, 0.90000, 1.10000, 0.90000
 4034,'HIDALGO 0   ', 115.0000,1,   4,  19,   1,1.01679552, -28.302455, 1.10000, 0.90000, 1.10000, 0.90000
 4035,'CORPUS CH~15', 115.0000,2,   4,  21,   1,1.00000012, -23.000681, 1.10000, 0.90000, 1.10000, 0.90000
 4036,'CRYSTAL CI~1', 115.0000,1,   4,  20,   1,1.00997400, -34.432288, 1.10000, 0.90000, 1.10000, 0.90000
 4037,'SINTON 0    ', 115.0000,1,   4,  21,   1,1.01459050, -26.346010, 1.10000, 0.90000, 1.10000, 0.90000
 4038,'BEEVILLE 0  ', 115.0000,2,   4,  21,   1,1.00000012, -29.305005, 1.10000, 0.90000, 1.10000, 0.90000
 4039,'MISSION 4 0 ', 230.0000,1,   4,  19,   1,1.02896082, -25.876696, 1.10000, 0.90000, 1.10000, 0.90000
 4040,'MISSION 4 1 ', 115.0000,1,   4,  19,   1,1.03000009, -26.800786, 1.10000, 0.90000, 1.10000, 0.90000
 4041,'SAN JUAN 0  ', 230.0000,1,   4,  19,   1,1.02608597, -27.428050, 1.10000, 0.90000, 1.10000, 0.90000
 4042,'SAN JUAN 1  ', 115.0000,1,   4,  19,   1,1.02551389, -29.107568, 1.10000, 0.90000, 1.10000, 0.90000
 4043,'FALCON HEI~5', 115.0000,1,   4,  19,   1,0.99870944, -26.358745, 1.10000, 0.90000, 1.10000, 0.90000
 4044,'FALCON HEI~1', 115.0000,1,   4,  19,   1,0.99416870, -25.323558, 1.10000, 0.90000, 1.10000, 0.90000
 4045,'FALCON HEI~2',  13.8000,1,   4,  19,   1,0.99416870, -25.323558, 1.10000, 0.90000, 1.10000, 0.90000
 4046,'FALCON HEI~3',  13.8000,1,   4,  19,   1,0.99416870, -25.323558, 1.10000, 0.90000, 1.10000, 0.90000
 4047,'FALCON HEI~4',  13.8000,1,   4,  19,   1,0.99416870, -25.323558, 1.10000, 0.90000, 1.10000, 0.90000
 4048,'LA JOYA 0   ', 115.0000,1,   4,  19,   1,1.01402831, -27.458486, 1.10000, 0.90000, 1.10000, 0.90000
 4049,'SEBASTIAN ~2', 115.0000,1,   4,  19,   1,1.01330042, -17.747994, 1.10000, 0.90000, 1.10000, 0.90000
 4050,'SEBASTIAN ~3',  13.8000,2,   4,  19,   1,1.00299454, -14.347991, 1.10000, 0.90000, 1.10000, 0.90000
 4051,'BISHOP 0    ', 115.0000,1,   4,  21,   1,1.00095212, -26.151153, 1.10000, 0.90000, 1.10000, 0.90000
 4052,'BISHOP 1    ',  18.0000,2,   4,  21,   1,1.03762960, -26.011403, 1.10000, 0.90000, 1.10000, 0.90000
 4053,'ARMSTRONG ~4', 115.0000,2,   4,  19,   1,1.00000012, -13.937222, 1.10000, 0.90000, 1.10000, 0.90000
 4054,'SKIDMORE 0  ', 115.0000,1,   4,  21,   1,1.00701296, -27.775675, 1.10000, 0.90000, 1.10000, 0.90000
 4055,'CORPUS CH~29', 115.0000,1,   4,  21,   1,0.99581164, -25.001259, 1.10000, 0.90000, 1.10000, 0.90000
 4056,'GREGORY 0   ', 230.0000,1,   4,  21,   1,1.01872671, -25.108675, 1.10000, 0.90000, 1.10000, 0.90000
 4057,'GREGORY 1   ', 115.0000,1,   4,  21,   1,1.00302064, -24.947650, 1.10000, 0.90000, 1.10000, 0.90000
 4058,'GREGORY 2   ',  13.8000,1,   4,  21,   1,1.01872671, -25.108675, 1.10000, 0.90000, 1.10000, 0.90000
 4059,'GREGORY 3   ',  13.8000,1,   4,  21,   1,1.01872671, -25.108675, 1.10000, 0.90000, 1.10000, 0.90000
 4060,'GREGORY 4   ',  13.8000,1,   4,  21,   1,1.01872671, -25.108675, 1.10000, 0.90000, 1.10000, 0.90000
 4061,'GREGORY 5   ',  13.8000,1,   4,  21,   1,1.01872671, -25.108675, 1.10000, 0.90000, 1.10000, 0.90000
 4062,'GREGORY 6   ',  13.8000,2,   4,  21,   1,1.03000009, -22.492103, 1.10000, 0.90000, 1.10000, 0.90000
 4063,'GREGORY 7   ',  13.8000,2,   4,  21,   1,1.03000009, -22.969692, 1.10000, 0.90000, 1.10000, 0.90000
 4064,'CORPUS CH~16', 115.0000,1,   4,  21,   1,1.00291026, -22.950984, 1.10000, 0.90000, 1.10000, 0.90000
 4065,'CORPUS CH~17',  18.0000,2,   4,  21,   1,1.02000010, -22.764259, 1.10000, 0.90000, 1.10000, 0.90000
 4066,'WESLACO 0   ', 115.0000,1,   4,  19,   1,1.03000009, -29.389177, 1.10000, 0.90000, 1.10000, 0.90000
 4067,'HARLINGEN ~1', 115.0000,1,   4,  19,   1,1.00201392, -19.970734, 1.10000, 0.90000, 1.10000, 0.90000
 4068,'ELSA 0      ', 115.0000,1,   4,  19,   1,1.01895511, -26.299568, 1.10000, 0.90000, 1.10000, 0.90000
 4069,'CORPUS CH~14', 115.0000,1,   4,  21,   1,1.00014114, -23.800667, 1.10000, 0.90000, 1.10000, 0.90000
 4070,'BROWNSVILL~3', 230.0000,1,   4,  19,   1,1.01784742, -21.873881, 1.10000, 0.90000, 1.10000, 0.90000
 4071,'BROWNSVILL~4', 115.0000,1,   4,  19,   1,1.00059545, -23.071059, 1.10000, 0.90000, 1.10000, 0.90000
 4072,'CORPUS CHR~7', 115.0000,1,   4,  21,   1,1.00184977, -25.083323, 1.10000, 0.90000, 1.10000, 0.90000
 4073,'MISSION 1 0 ', 230.0000,1,   4,  19,   1,1.02857757, -26.030339, 1.10000, 0.90000, 1.10000, 0.90000
 4074,'MISSION 1 1 ', 115.0000,1,   4,  19,   1,1.02940643, -26.617181, 1.10000, 0.90000, 1.10000, 0.90000
 4075,'MISSION 1 2 ',  24.0000,1,   4,  19,   1,1.02857757, -26.030339, 1.10000, 0.90000, 1.10000, 0.90000
 4076,'MISSION 1 3 ',  24.0000,2,   4,  19,   1,1.03000009, -25.768069, 1.10000, 0.90000, 1.10000, 0.90000
 4077,'MISSION 1 4 ',  24.0000,1,   4,  19,   1,1.02857757, -26.030339, 1.10000, 0.90000, 1.10000, 0.90000
 4078,'CORPUS CH~28', 115.0000,1,   4,  21,   1,0.99411964, -25.331474, 1.10000, 0.90000, 1.10000, 0.90000
 4079,'MISSION 3 0 ', 115.0000,1,   4,  19,   1,1.02292883, -27.893053, 1.10000, 0.90000, 1.10000, 0.90000
 4080,'CORPUS CH~18', 230.0000,1,   4,  21,   1,1.03003001, -22.307427, 1.10000, 0.90000, 1.10000, 0.90000
 4081,'CORPUS CH~19', 115.0000,1,   4,  21,   1,1.02051508, -24.387699, 1.10000, 0.90000, 1.10000, 0.90000
 4082,'CORPUS CH~20',  13.8000,2,   4,  21,   1,1.04000008, -20.811163, 1.10000, 0.90000, 1.10000, 0.90000
 4083,'CORPUS CH~21',  13.8000,2,   4,  21,   1,1.04000008, -20.930001, 1.10000, 0.90000, 1.10000, 0.90000
 4084,'CORPUS CH~22',  13.8000,1,   4,  21,   1,1.03003001, -22.307427, 1.10000, 0.90000, 1.10000, 0.90000
 4085,'CORPUS CH~23',  13.8000,1,   4,  21,   1,1.03003001, -22.307427, 1.10000, 0.90000, 1.10000, 0.90000
 4086,'RIO HONDO 0 ', 115.0000,1,   4,  19,   1,1.03000009, -19.644153, 1.10000, 0.90000, 1.10000, 0.90000
 4087,'CORPUS CH~25', 115.0000,1,   4,  21,   1,1.02545357, -25.540084, 1.10000, 0.90000, 1.10000, 0.90000
 4088,'PHARR 0     ', 115.0000,1,   4,  19,   1,1.03000009, -29.796591, 1.10000, 0.90000, 1.10000, 0.90000
 4089,'SANTA ROSA~1', 115.0000,1,   4,  19,   1,1.00644958, -21.315251, 1.10000, 0.90000, 1.10000, 0.90000
 4090,'SANTA ROSA~2',  13.8000,1,   4,  19,   1,1.00644958, -21.315251, 1.10000, 0.90000, 1.10000, 0.90000
 4091,'SANTA ROSA~3',  13.8000,1,   4,  19,   1,1.00644958, -21.315251, 1.10000, 0.90000, 1.10000, 0.90000
 4092,'SANTA ROSA~4',  13.8000,1,   4,  19,   1,1.00644958, -21.315251, 1.10000, 0.90000, 1.10000, 0.90000
 4093,'SANTA ROSA~5',  13.8000,1,   4,  19,   1,1.00644958, -21.315251, 1.10000, 0.90000, 1.10000, 0.90000
 4094,'SANTA ROSA~6',  13.8000,1,   4,  19,   1,1.00644958, -21.315251, 1.10000, 0.90000, 1.10000, 0.90000
 4095,'SANTA ROSA~7',  13.8000,2,   4,  19,   1,1.01000011, -20.469092, 1.10000, 0.90000, 1.10000, 0.90000
 4096,'SANTA ROSA~8',  13.8000,1,   4,  19,   1,1.00644958, -21.315251, 1.10000, 0.90000, 1.10000, 0.90000
 4097,'SANTA ROSA~9',  13.8000,2,   4,  19,   1,1.01000011, -20.355629, 1.10000, 0.90000, 1.10000, 0.90000
 4098,'SANTA ROS~10',  13.8000,1,   4,  19,   1,1.00644958, -21.315251, 1.10000, 0.90000, 1.10000, 0.90000
 4099,'ODEM 0      ', 115.0000,2,   4,  21,   1,1.00000012, -21.463333, 1.10000, 0.90000, 1.10000, 0.90000
 4100,'CORPUS CH~10', 115.0000,1,   4,  21,   1,0.99987262, -25.180884, 1.10000, 0.90000, 1.10000, 0.90000
 4101,'LAREDO 3 0  ', 115.0000,2,   4,  20,   1,0.99782962, -26.122938, 1.10000, 0.90000, 1.10000, 0.90000
 4102,'OLMITO 0    ', 115.0000,2,   4,  19,   1,1.00000012, -21.096161, 1.10000, 0.90000, 1.10000, 0.90000
 4103,'EDINBURG 1 0', 115.0000,1,   4,  19,   1,1.01783693, -24.966279, 1.10000, 0.90000, 1.10000, 0.90000
 4104,'TAFT 2 0    ', 115.0000,1,   4,  21,   1,1.00523031, -23.095726, 1.10000, 0.90000, 1.10000, 0.90000
 4105,'TAFT 2 1    ',  18.0000,2,   4,  21,   1,1.01000011, -19.724333, 1.10000, 0.90000, 1.10000, 0.90000
 4106,'PORT ISABE~1', 115.0000,1,   4,  19,   1,1.00496614, -22.294707, 1.10000, 0.90000, 1.10000, 0.90000
 4107,'DONNA 0     ', 115.0000,1,   4,  19,   1,1.02495337, -29.320814, 1.10000, 0.90000, 1.10000, 0.90000
 4108,'INGLESIDE 0 ', 115.0000,1,   4,  21,   1,1.00109112, -25.105369, 1.10000, 0.90000, 1.10000, 0.90000
 4109,'CORPUS CHR~8', 115.0000,1,   4,  21,   1,0.99477869, -25.951572, 1.10000, 0.90000, 1.10000, 0.90000
 4110,'LOS FRESNO~1', 115.0000,2,   4,  19,   1,1.01998794, -19.858541, 1.10000, 0.90000, 1.10000, 0.90000
 4111,'HARLINGEN ~2', 115.0000,1,   4,  19,   1,1.00193512, -21.595149, 1.10000, 0.90000, 1.10000, 0.90000
 4112,'RIVIERA 0   ', 115.0000,1,   4,  21,   1,1.02527893, -20.171000, 1.10000, 0.90000, 1.10000, 0.90000
 4113,'LAREDO 1 0  ', 230.0000,1,   4,  20,   1,1.01632142, -27.977515, 1.10000, 0.90000, 1.10000, 0.90000
 4114,'LAREDO 1 1  ', 115.0000,1,   4,  20,   1,1.00629044, -28.042733, 1.10000, 0.90000, 1.10000, 0.90000
 4115,'LAREDO 1 2  ',  13.8000,2,   4,  20,   1,1.04000008, -27.378743, 1.10000, 0.90000, 1.10000, 0.90000
 4116,'LAREDO 1 3  ',  13.8000,1,   4,  20,   1,1.01632142, -27.977515, 1.10000, 0.90000, 1.10000, 0.90000
 4117,'JOURDANTON 0', 115.0000,1,   4,  20,   1,1.02131677, -42.147824, 1.10000, 0.90000, 1.10000, 0.90000
 4118,'GEORGE WES~1', 115.0000,1,   4,  21,   1,1.00398743, -23.979025, 1.10000, 0.90000, 1.10000, 0.90000
 4119,'ROMA 0      ', 115.0000,1,   4,  19,   1,0.99436271, -25.645878, 1.10000, 0.90000, 1.10000, 0.90000
 4120,'CORPUS CHR~9', 115.0000,1,   4,  21,   1,0.99718875, -25.281681, 1.10000, 0.90000, 1.10000, 0.90000
 4121,'SANTA MARI~1', 115.0000,1,   4,  19,   1,1.02359962, -23.195234, 1.10000, 0.90000, 1.10000, 0.90000
 4122,'MCALLEN 1 0 ', 115.0000,1,   4,  19,   1,1.02543163, -29.007595, 1.10000, 0.90000, 1.10000, 0.90000
 4123,'CORPUS CH~27', 115.0000,1,   4,  21,   1,1.00035632, -25.693684, 1.10000, 0.90000, 1.10000, 0.90000
 4124,'FALFURRIAS 0', 115.0000,2,   4,  19,   1,1.01123214, -19.128744, 1.10000, 0.90000, 1.10000, 0.90000
 4125,'PETTUS 0    ', 115.0000,1,   4,  21,   1,1.00571942, -33.722659, 1.10000, 0.90000, 1.10000, 0.90000
 4126,'BROWNSVILL~5', 115.0000,1,   4,  19,   1,1.00264943, -21.783027, 1.10000, 0.90000, 1.10000, 0.90000
 4127,'ALICE 0     ', 115.0000,1,   4,  21,   1,1.02485955, -27.129598, 1.10000, 0.90000, 1.10000, 0.90000
 4128,'RIO GRANDE~1', 115.0000,2,   4,  19,   1,1.00000012, -17.735346, 1.10000, 0.90000, 1.10000, 0.90000
 4129,'PREMONT 0   ', 115.0000,1,   4,  20,   1,1.03592169, -20.260259, 1.10000, 0.90000, 1.10000, 0.90000
 4130,'FREER 0     ', 115.0000,1,   4,  20,   1,1.03890049, -21.789926, 1.10000, 0.90000, 1.10000, 0.90000
 4131,'PEARSALL 0  ', 230.0000,2,   4,  20,   1,1.02939069, -35.708857, 1.10000, 0.90000, 1.10000, 0.90000
 4132,'PEARSALL 1  ', 115.0000,2,   4,  20,   1,1.02569473, -35.477454, 1.10000, 0.90000, 1.10000, 0.90000
 4133,'PEARSALL 2  ',  20.0000,2,   4,  20,   1,1.02959692, -35.221329, 1.10000, 0.90000, 1.10000, 0.90000
 4134,'PEARSALL 3  ',  20.0000,2,   4,  20,   1,1.02947497, -34.704837, 1.10000, 0.90000, 1.10000, 0.90000
 4135,'PEARSALL 4  ',  20.0000,2,   4,  20,   1,1.02963209, -34.754502, 1.10000, 0.90000, 1.10000, 0.90000
 4136,'PEARSALL 5  ',  20.0000,2,   4,  20,   1,1.02952969, -34.455036, 1.10000, 0.90000, 1.10000, 0.90000
 4137,'PEARSALL 6  ',  20.0000,2,   4,  20,   1,1.02961040, -35.161066, 1.10000, 0.90000, 1.10000, 0.90000
 4138,'PEARSALL 7  ',  20.0000,2,   4,  20,   1,1.02945137, -35.452630, 1.10000, 0.90000, 1.10000, 0.90000
 4139,'SANDIA 0    ', 115.0000,1,   4,  21,   1,1.00220811, -23.848591, 1.10000, 0.90000, 1.10000, 0.90000
 4140,'SARITA 1 0  ', 230.0000,1,   4,  21,   1,1.03480625, -21.120868, 1.10000, 0.90000, 1.10000, 0.90000
 4141,'SARITA 1 1  ', 115.0000,1,   4,  21,   1,1.03000009, -20.490206, 1.10000, 0.90000, 1.10000, 0.90000
 4142,'SARITA 1 2  ',  13.8000,2,   4,  21,   1,1.04000008, -19.032305, 1.10000, 0.90000, 1.10000, 0.90000
 4143,'DILLEY 0    ', 115.0000,1,   4,  20,   1,1.02089894, -34.255465, 1.10000, 0.90000, 1.10000, 0.90000
 4144,'ORANGE GRO~1', 115.0000,1,   4,  21,   1,1.00653791, -24.951543, 1.10000, 0.90000, 1.10000, 0.90000
 4145,'PORTLAND 0  ', 115.0000,1,   4,  21,   1,0.99786031, -24.426729, 1.10000, 0.90000, 1.10000, 0.90000
 4146,'LAREDO 4 0  ', 230.0000,1,   4,  20,   1,1.02364302, -29.728771, 1.10000, 0.90000, 1.10000, 0.90000
 4147,'LAREDO 4 1  ', 115.0000,1,   4,  20,   1,1.01905513, -29.527365, 1.10000, 0.90000, 1.10000, 0.90000
 4148,'THREE RIVE~1', 115.0000,1,   4,  20,   1,1.01175022, -23.694889, 1.10000, 0.90000, 1.10000, 0.90000
 4149,'ROCKPORT 0  ', 115.0000,2,   4,  21,   1,1.00000012, -29.899457, 1.10000, 0.90000, 1.10000, 0.90000
 4150,'CORPUS CH~12', 115.0000,1,   4,  21,   1,0.99765730, -25.214154, 1.10000, 0.90000, 1.10000, 0.90000
 4151,'ARMSTRONG ~1', 230.0000,1,   4,  21,   1,1.03171730, -20.467125, 1.10000, 0.90000, 1.10000, 0.90000
 4152,'ARMSTRONG ~2', 115.0000,1,   4,  21,   1,1.01812017, -17.526523, 1.10000, 0.90000, 1.10000, 0.90000
 4153,'ARMSTRONG ~3',  18.0000,2,   4,  21,   1,1.04000008, -18.654174, 1.10000, 0.90000, 1.10000, 0.90000
 4154,'PENITAS 0   ', 115.0000,1,   4,  19,   1,1.01282573, -27.782636, 1.10000, 0.90000, 1.10000, 0.90000
 4155,'SULLIVAN C~1', 115.0000,1,   4,  19,   1,1.01499486, -27.284777, 1.10000, 0.90000, 1.10000, 0.90000
 4156,'CORPUS CH~26', 115.0000,1,   4,  21,   1,1.00337231, -25.762294, 1.10000, 0.90000, 1.10000, 0.90000
 4157,'MISSION 2 0 ', 115.0000,1,   4,  19,   1,1.02216244, -28.609111, 1.10000, 0.90000, 1.10000, 0.90000
 4158,'CORPUS CHR~1', 230.0000,1,   4,  21,   1,1.01684189, -24.332173, 1.10000, 0.90000, 1.10000, 0.90000
 4159,'CORPUS CHR~2', 115.0000,1,   4,  21,   1,1.00430965, -25.004551, 1.10000, 0.90000, 1.10000, 0.90000
 4160,'CORPUS CHR~3',  13.8000,2,   4,  21,   1,1.03000009, -23.127862, 1.10000, 0.90000, 1.10000, 0.90000
 4161,'CORPUS CHR~4',  13.8000,1,   4,  21,   1,1.01684189, -24.332173, 1.10000, 0.90000, 1.10000, 0.90000
 4162,'CORPUS CHR~5',  13.8000,1,   4,  21,   1,1.01684189, -24.332173, 1.10000, 0.90000, 1.10000, 0.90000
 4163,'CORPUS CHR~6',  13.8000,1,   4,  21,   1,1.01684189, -24.332173, 1.10000, 0.90000, 1.10000, 0.90000
 4164,'GRULLA 0    ', 115.0000,1,   4,  19,   1,1.01237071, -27.077619, 1.10000, 0.90000, 1.10000, 0.90000
 4165,'SARITA 2 0  ', 115.0000,1,   4,  21,   1,1.02291834, -15.407332, 1.10000, 0.90000, 1.10000, 0.90000
 4166,'SARITA 2 1  ',  13.8000,2,   4,  21,   1,1.00900185, -11.534938, 1.10000, 0.90000, 1.10000, 0.90000
 4167,'HARGILL 0   ', 115.0000,1,   4,  19,   1,1.00839126, -22.720792, 1.10000, 0.90000, 1.10000, 0.90000
 4168,'CORPUS CH~11', 115.0000,1,   4,  21,   1,1.00334036, -25.042457, 1.10000, 0.90000, 1.10000, 0.90000
 4169,'MATHIS 0    ', 115.0000,1,   4,  21,   1,0.99972492, -22.505630, 1.10000, 0.90000, 1.10000, 0.90000
 4170,'ARANSAS PA~1', 115.0000,1,   4,  21,   1,0.99609882, -25.483892, 1.10000, 0.90000, 1.10000, 0.90000
 4171,'SAN BENITO 0', 115.0000,1,   4,  19,   1,1.01351786, -22.255606, 1.10000, 0.90000, 1.10000, 0.90000
 4172,'PLEASANTON 0', 115.0000,1,   4,  20,   1,1.01686001, -43.937999, 1.10000, 0.90000, 1.10000, 0.90000
 4173,'REFUGIO 0   ', 115.0000,1,   4,  21,   1,1.00065291, -33.850025, 1.10000, 0.90000, 1.10000, 0.90000
 4174,'LYTLE 0     ', 115.0000,1,   4,  20,   1,1.03000009, -48.709067, 1.10000, 0.90000, 1.10000, 0.90000
 4175,'LAREDO 2 0  ', 115.0000,2,   4,  20,   1,1.00000012, -21.340911, 1.10000, 0.90000, 1.10000, 0.90000
 4176,'BRUNI 1 0   ', 115.0000,1,   4,  20,   1,1.03101921, -17.462958, 1.10000, 0.90000, 1.10000, 0.90000
 4177,'BRUNI 1 1   ',  13.8000,2,   4,  20,   1,1.04000008, -14.093023, 1.10000, 0.90000, 1.10000, 0.90000
 4178,'GOLIAD 0    ', 115.0000,1,   4,  21,   1,1.00808942, -31.679637, 1.10000, 0.90000, 1.10000, 0.90000
 4179,'SAN DIEGO 0 ', 115.0000,1,   4,  20,   1,1.02780473, -22.610820, 1.10000, 0.90000, 1.10000, 0.90000
 4180,'PORT ARANS~1', 115.0000,1,   4,  21,   1,0.99600917, -25.551459, 1.10000, 0.90000, 1.10000, 0.90000
 4181,'TAFT 1 0    ', 230.0000,2,   4,  21,   1,1.02104449, -26.704846, 1.10000, 0.90000, 1.10000, 0.90000
 4182,'TAFT 1 1    ', 115.0000,1,   4,  21,   1,1.00635254, -28.947831, 1.10000, 0.90000, 1.10000, 0.90000
 4183,'SAN PERLIT~1', 230.0000,2,   4,  19,   1,1.02785587, -21.198404, 1.10000, 0.90000, 1.10000, 0.90000
 4184,'SAN PERLIT~2', 115.0000,1,   4,  19,   1,1.00551331, -16.558972, 1.10000, 0.90000, 1.10000, 0.90000
 4185,'ZAPATA 0    ', 115.0000,2,   4,  19,   1,1.00000012, -20.290523, 1.10000, 0.90000, 1.10000, 0.90000
 4186,'SANTA ROS~11', 115.0000,1,   4,  19,   1,1.01483154, -23.286893, 1.10000, 0.90000, 1.10000, 0.90000
 4187,'COTULLA 0   ', 115.0000,1,   4,  20,   1,1.01542699, -31.338513, 1.10000, 0.90000, 1.10000, 0.90000
 4188,'QUEMADO 0   ', 115.0000,1,   4,  20,   1,1.01453161, -19.193009, 1.10000, 0.90000, 1.10000, 0.90000
 4189,'CARRIZO SP~1', 115.0000,2,   4,  20,   1,1.01978087, -32.161677, 1.10000, 0.90000, 1.10000, 0.90000
 4190,'LAREDO 5 0  ', 115.0000,1,   4,  20,   1,1.00092137, -27.980847, 1.10000, 0.90000, 1.10000, 0.90000
 4191,'RAYMONDVIL~1', 115.0000,2,   4,  19,   1,1.00000012,  -8.299721, 1.10000, 0.90000, 1.10000, 0.90000
 4192,'BROWNSVILL~1', 230.0000,2,   4,  19,   1,1.02000010, -21.745644, 1.10000, 0.90000, 1.10000, 0.90000
 4193,'BROWNSVILL~2', 115.0000,1,   4,  19,   1,1.01053226, -22.014277, 1.10000, 0.90000, 1.10000, 0.90000
 4194,'SEBASTIAN ~1', 115.0000,2,   4,  19,   1,1.00934672, -18.299813, 1.10000, 0.90000, 1.10000, 0.90000
 4195,'OILTON 0    ', 500.0000,2,   4,  20,   1,1.03376138, -33.273372, 1.10000, 0.90000, 1.10000, 0.90000
 4196,'OILTON 1    ', 230.0000,1,   4,  20,   1,1.03000009, -31.594806, 1.10000, 0.90000, 1.10000, 0.90000
 4197,'OILTON 2    ', 115.0000,1,   4,  20,   1,1.03000009, -29.606681, 1.10000, 0.90000, 1.10000, 0.90000
 5003,'GARLAND 5 0 ', 161.0000,1,   5,  16,   1,1.00753260, -31.860210, 1.10000, 0.90000, 1.10000, 0.90000
 5004,'KERENS 0    ', 161.0000,1,   5,  14,   1,1.00465012, -33.696448, 1.10000, 0.90000, 1.10000, 0.90000
 5005,'LIPAN 0     ', 161.0000,1,   5,  18,   1,1.00439942, -17.406264, 1.10000, 0.90000, 1.10000, 0.90000
 5006,'DALLAS 24 0 ', 161.0000,1,   5,  16,   1,1.01319158, -31.452710, 1.10000, 0.90000, 1.10000, 0.90000
 5007,'DENTON 4 0  ', 161.0000,1,   5,  17,   1,1.00825357, -27.113088, 1.10000, 0.90000, 1.10000, 0.90000
 5008,'ALBANY 2 0  ', 161.0000,1,   5,  15,   1,0.99423176,   0.847087, 1.10000, 0.90000, 1.10000, 0.90000
 5009,'DALLAS 21 0 ', 161.0000,1,   5,  16,   1,1.01689219, -31.950051, 1.10000, 0.90000, 1.10000, 0.90000
 5010,'PLANO 2 0   ', 161.0000,1,   5,  16,   1,1.01439393, -31.387499, 1.10000, 0.90000, 1.10000, 0.90000
 5011,'THORNTON 0  ', 161.0000,1,   5,  13,   1,1.00689924, -35.279986, 1.10000, 0.90000, 1.10000, 0.90000
 5012,'DENTON 5 0  ', 161.0000,1,   5,  17,   1,1.00664699, -27.251198, 1.10000, 0.90000, 1.10000, 0.90000
 5013,'EARLY 0     ', 161.0000,1,   5,  15,   1,1.01005852, -11.534478, 1.10000, 0.90000, 1.10000, 0.90000
 5014,'DECATUR 0   ', 161.0000,1,   5,  17,   1,0.99423730, -18.886018, 1.10000, 0.90000, 1.10000, 0.90000
 5015,'KELLER 2 0  ', 500.0000,1,   5,  17,   1,1.01165283, -25.212632, 1.10000, 0.90000, 1.10000, 0.90000
 5016,'KELLER 2 1  ', 161.0000,1,   5,  17,   1,1.01467788, -27.474101, 1.10000, 0.90000, 1.10000, 0.90000
 5017,'PONDER 0    ', 161.0000,1,   5,  17,   1,1.00773847, -27.295258, 1.10000, 0.90000, 1.10000, 0.90000
 5018,'JACKSBORO ~1', 500.0000,1,   5,  12,   1,1.00014853, -15.033506, 1.10000, 0.90000, 1.10000, 0.90000
 5019,'JACKSBORO ~2', 161.0000,1,   5,  12,   1,0.99928629, -15.736867, 1.10000, 0.90000, 1.10000, 0.90000
 5020,'JACKSBORO ~3',  13.8000,2,   5,  12,   1,1.00000012, -13.318420, 1.10000, 0.90000, 1.10000, 0.90000
 5021,'ALEDO 1 0   ', 500.0000,1,   5,  17,   1,1.00601387, -21.371882, 1.10000, 0.90000, 1.10000, 0.90000
 5022,'ALEDO 1 1   ', 161.0000,1,   5,  17,   1,1.00815141, -23.731967, 1.10000, 0.90000, 1.10000, 0.90000
 5023,'ALEDO 1 2   ',  13.8000,1,   5,  17,   1,1.00601387, -21.371882, 1.10000, 0.90000, 1.10000, 0.90000
 5024,'GATESVILLE~4', 161.0000,1,   5,  13,   1,0.98975104, -29.568534, 1.10000, 0.90000, 1.10000, 0.90000
 5025,'CLEBURNE 2 0', 161.0000,1,   5,  18,   1,1.00694108, -23.822740, 1.10000, 0.90000, 1.10000, 0.90000
 5026,'FORT WORTH~6', 161.0000,1,   5,  17,   1,1.00554776, -27.966835, 1.10000, 0.90000, 1.10000, 0.90000
 5027,'FORT WORT~16', 161.0000,1,   5,  17,   1,1.01224279, -27.571059, 1.10000, 0.90000, 1.10000, 0.90000
 5028,'FORT WORTH~1', 161.0000,1,   5,  17,   1,1.01298571, -29.159724, 1.10000, 0.90000, 1.10000, 0.90000
 5029,'TROY 0      ', 161.0000,1,   5,  13,   1,0.99473107, -32.716603, 1.10000, 0.90000, 1.10000, 0.90000
 5030,'SPRINGTOWN 0', 161.0000,1,   5,  12,   1,1.00627732, -25.011340, 1.10000, 0.90000, 1.10000, 0.90000
 5031,'PRINCETON 0 ', 161.0000,1,   5,  16,   1,1.01763844, -30.248005, 1.10000, 0.90000, 1.10000, 0.90000
 5032,'DALLAS 27 0 ', 161.0000,1,   5,  16,   1,1.00920069, -31.182682, 1.10000, 0.90000, 1.10000, 0.90000
 5033,'DALLAS 1 0  ', 500.0000,1,   5,  16,   1,1.01751578, -29.035489, 1.10000, 0.90000, 1.10000, 0.90000
 5034,'DALLAS 1 1  ', 161.0000,1,   5,  16,   1,1.01438844, -29.949109, 1.10000, 0.90000, 1.10000, 0.90000
 5035,'DALLAS 1 2  ',  13.2000,1,   5,  16,   1,1.01751578, -29.035489, 1.10000, 0.90000, 1.10000, 0.90000
 5036,'DALLAS 1 3  ',  13.2000,1,   5,  16,   1,1.01751578, -29.035489, 1.10000, 0.90000, 1.10000, 0.90000
 5037,'DALLAS 1 4  ',  13.2000,1,   5,  16,   1,1.01751578, -29.035489, 1.10000, 0.90000, 1.10000, 0.90000
 5038,'DALLAS 1 5  ',  13.2000,2,   5,  16,   1,1.02000010, -28.041722, 1.10000, 0.90000, 1.10000, 0.90000
 5039,'DALLAS 1 6  ',  13.2000,1,   5,  16,   1,1.01751578, -29.035489, 1.10000, 0.90000, 1.10000, 0.90000
 5040,'DALLAS 1 7  ',  13.2000,1,   5,  16,   1,1.01751578, -29.035489, 1.10000, 0.90000, 1.10000, 0.90000
 5041,'DALLAS 1 8  ',  13.2000,1,   5,  16,   1,1.01751578, -29.035489, 1.10000, 0.90000, 1.10000, 0.90000
 5042,'DALLAS 1 9  ',  13.2000,1,   5,  16,   1,1.01751578, -29.035489, 1.10000, 0.90000, 1.10000, 0.90000
 5043,'ROYSE CITY 0', 161.0000,1,   5,  16,   1,1.00640786, -31.746692, 1.10000, 0.90000, 1.10000, 0.90000
 5044,'BOYD 0      ', 161.0000,1,   5,  17,   1,1.01163638, -24.742628, 1.10000, 0.90000, 1.10000, 0.90000
 5045,'STEPHENVIL~1', 500.0000,2,   5,  18,   1,1.00092268, -13.171076, 1.10000, 0.90000, 1.10000, 0.90000
 5046,'STEPHENVIL~2', 161.0000,2,   5,  18,   1,1.00000012, -14.429381, 1.10000, 0.90000, 1.10000, 0.90000
 5047,'MANSFIELD 0 ', 500.0000,1,   5,  17,   1,1.01099849, -26.703630, 1.10000, 0.90000, 1.10000, 0.90000
 5048,'MANSFIELD 1 ', 161.0000,1,   5,  17,   1,1.00455046, -27.367940, 1.10000, 0.90000, 1.10000, 0.90000
 5049,'GREENVILLE~1', 500.0000,1,   5,  16,   1,1.03030932, -28.741836, 1.10000, 0.90000, 1.10000, 0.90000
 5050,'GREENVILLE~2', 161.0000,1,   5,  16,   1,1.02309072, -30.207027, 1.10000, 0.90000, 1.10000, 0.90000
 5051,'GREENVILLE~3',  22.0000,2,   5,  16,   1,1.02882624, -28.706076, 1.10000, 0.90000, 1.10000, 0.90000
 5052,'GREENVILLE~4', 115.0000,1,   5,  16,   1,1.02756000, -28.236062, 1.10000, 0.90000, 1.10000, 0.90000
 5053,'PLANO 4 0   ', 161.0000,1,   5,  16,   1,1.00714254, -31.149057, 1.10000, 0.90000, 1.10000, 0.90000
 5054,'GROESBECK 0 ', 161.0000,2,   5,  14,   1,1.00000000, -33.408798, 1.10000, 0.90000, 1.10000, 0.90000
 5055,'GRAHAM 0    ', 500.0000,2,   5,  12,   1,1.00000012, -15.927940, 1.10000, 0.90000, 1.10000, 0.90000
 5056,'GRAHAM 1    ', 161.0000,2,   5,  12,   1,0.99446839, -14.289303, 1.10000, 0.90000, 1.10000, 0.90000
 5057,'GRAHAM 2    ',  13.8000,2,   5,  12,   1,1.00000012, -15.643846, 1.10000, 0.90000, 1.10000, 0.90000
 5058,'GRAHAM 3    ',  13.8000,2,   5,  12,   1,1.00000012, -15.352319, 1.10000, 0.90000, 1.10000, 0.90000
 5059,'MABANK 2 0  ', 161.0000,1,   5,  14,   1,1.01236820, -34.386854, 1.10000, 0.90000, 1.10000, 0.90000
 5060,'MABANK 2 1  ', 115.0000,1,   5,  14,   1,1.01354432, -35.589141, 1.10000, 0.90000, 1.10000, 0.90000
 5061,'MABANK 2 2  ', 115.0000,1,   5,  14,   1,1.03000009, -37.175914, 1.10000, 0.90000, 1.10000, 0.90000
 5062,'MABANK 2 3  ', 115.0000,1,   5,  14,   1,1.00593424, -39.210309, 1.10000, 0.90000, 1.10000, 0.90000
 5063,'ARLINGTON ~1', 500.0000,1,   5,  17,   1,1.01431489, -25.586179, 1.10000, 0.90000, 1.10000, 0.90000
 5064,'ARLINGTON ~2', 161.0000,1,   5,  17,   1,1.01245642, -27.761840, 1.10000, 0.90000, 1.10000, 0.90000
 5065,'ARLINGTON ~3',  13.8000,1,   5,  17,   1,1.01431489, -25.586179, 1.10000, 0.90000, 1.10000, 0.90000
 5066,'ARLINGTON ~4',  13.8000,1,   5,  17,   1,1.01431489, -25.586179, 1.10000, 0.90000, 1.10000, 0.90000
 5067,'ARLINGTON ~5',  13.8000,2,   5,  17,   1,1.03000009, -24.371797, 1.10000, 0.90000, 1.10000, 0.90000
 5068,'ARLINGTON ~6',  13.8000,1,   5,  17,   1,1.01431489, -25.586179, 1.10000, 0.90000, 1.10000, 0.90000
 5069,'ARLINGTON ~7',  13.8000,1,   5,  17,   1,1.01431489, -25.586179, 1.10000, 0.90000, 1.10000, 0.90000
 5070,'DALLAS 41 0 ', 161.0000,1,   5,  17,   1,1.00868917, -30.992420, 1.10000, 0.90000, 1.10000, 0.90000
 5071,'WACO 3 0    ', 161.0000,1,   5,  13,   1,1.00183439, -31.868023, 1.10000, 0.90000, 1.10000, 0.90000
 5072,'DALLAS 19 0 ', 161.0000,1,   5,  16,   1,1.01235366, -31.217588, 1.10000, 0.90000, 1.10000, 0.90000
 5073,'BANGS 0     ', 161.0000,1,   5,  15,   1,0.98662275, -10.410936, 1.10000, 0.90000, 1.10000, 0.90000
 5074,'PROSPER 0   ', 161.0000,1,   5,  16,   1,1.01339793, -31.098842, 1.10000, 0.90000, 1.10000, 0.90000
 5075,'EVANT 0     ', 161.0000,1,   5,  18,   1,0.99464285, -32.875278, 1.10000, 0.90000, 1.10000, 0.90000
 5076,'TERRELL 1 0 ', 161.0000,1,   5,  16,   1,1.01512718, -33.922476, 1.10000, 0.90000, 1.10000, 0.90000
 5077,'TERRELL 1 1 ', 115.0000,1,   5,  16,   1,1.03000009, -35.120846, 1.10000, 0.90000, 1.10000, 0.90000
 5078,'AUBREY 0    ', 161.0000,1,   5,  17,   1,1.00511169, -27.948033, 1.10000, 0.90000, 1.10000, 0.90000
 5079,'WACO 4 0    ', 161.0000,1,   5,  13,   1,1.00542855, -29.834478, 1.10000, 0.90000, 1.10000, 0.90000
 5080,'LORENA 0    ', 161.0000,1,   5,  13,   1,0.99621022, -28.379711, 1.10000, 0.90000, 1.10000, 0.90000
 5081,'FORT HOOD 0 ', 161.0000,1,   5,  13,   1,0.99380636, -36.005154, 1.10000, 0.90000, 1.10000, 0.90000
 5082,'ARLINGTON~13', 161.0000,1,   5,  17,   1,1.01295114, -29.489113, 1.10000, 0.90000, 1.10000, 0.90000
 5083,'MCKINNEY 3 0', 500.0000,1,   5,  16,   1,1.02155721, -28.541868, 1.10000, 0.90000, 1.10000, 0.90000
 5084,'MCKINNEY 3 1', 161.0000,1,   5,  16,   1,1.01087892, -30.477551, 1.10000, 0.90000, 1.10000, 0.90000
 5085,'DALLAS 38 0 ', 161.0000,1,   5,  17,   1,1.00640368, -30.844858, 1.10000, 0.90000, 1.10000, 0.90000
 5086,'ARLINGTON~17', 161.0000,1,   5,  17,   1,1.00668740, -29.257563, 1.10000, 0.90000, 1.10000, 0.90000
 5087,'MILFORD 0   ', 161.0000,1,   5,  14,   1,1.00845146, -26.128443, 1.10000, 0.90000, 1.10000, 0.90000
 5088,'CLIFTON 1 0 ', 161.0000,1,   5,  18,   1,1.00314784, -25.569284, 1.10000, 0.90000, 1.10000, 0.90000
 5089,'CLIFTON 1 1 ',  13.8000,1,   5,  18,   1,1.00314784, -25.569284, 1.10000, 0.90000, 1.10000, 0.90000
 5090,'DALLAS 15 0 ', 161.0000,1,   5,  16,   1,1.01691580, -31.713603, 1.10000, 0.90000, 1.10000, 0.90000
 5091,'FROST 0     ', 161.0000,1,   5,  14,   1,1.00365627, -28.893278, 1.10000, 0.90000, 1.10000, 0.90000
 5092,'GRANDVIEW 0 ', 161.0000,1,   5,  14,   1,1.00940704, -27.526270, 1.10000, 0.90000, 1.10000, 0.90000
 5093,'HASLET 0    ', 161.0000,1,   5,  17,   1,1.02483380, -27.097561, 1.10000, 0.90000, 1.10000, 0.90000
 5094,'BARDWELL 0  ', 161.0000,1,   5,  14,   1,1.01849496, -31.171587, 1.10000, 0.90000, 1.10000, 0.90000
 5095,'LAKE DALLA~1', 161.0000,1,   5,  17,   1,1.01480722, -30.455615, 1.10000, 0.90000, 1.10000, 0.90000
 5096,'PLANO 1 0   ', 161.0000,1,   5,  16,   1,1.01399863, -30.982203, 1.10000, 0.90000, 1.10000, 0.90000
 5097,'EULESS 2 0  ', 161.0000,1,   5,  17,   1,1.01188684, -28.721529, 1.10000, 0.90000, 1.10000, 0.90000
 5098,'FORT WORT~17', 161.0000,1,   5,  17,   1,1.03000009, -27.810123, 1.10000, 0.90000, 1.10000, 0.90000
 5099,'FLOWER MOU~2', 161.0000,1,   5,  17,   1,1.04089653, -29.240023, 1.10000, 0.90000, 1.10000, 0.90000
 5100,'DALLAS 11 0 ', 161.0000,1,   5,  16,   1,1.01201653, -31.181217, 1.10000, 0.90000, 1.10000, 0.90000
 5101,'COMANCHE 0  ', 161.0000,1,   5,  15,   1,1.00496340, -13.437681, 1.10000, 0.90000, 1.10000, 0.90000
 5102,'RICHARDSON~2', 500.0000,1,   5,  16,   1,1.01850045, -29.039386, 1.10000, 0.90000, 1.10000, 0.90000
 5103,'RICHARDSON~3', 161.0000,1,   5,  16,   1,1.01237118, -30.865550, 1.10000, 0.90000, 1.10000, 0.90000
 5104,'FORT WORT~28', 161.0000,1,   5,  17,   1,1.00397003, -27.950191, 1.10000, 0.90000, 1.10000, 0.90000
 5105,'IRVING 1 0  ', 161.0000,1,   5,  17,   1,1.01094329, -30.676743, 1.10000, 0.90000, 1.10000, 0.90000
 5106,'IRVING 1 1  ',  13.8000,1,   5,  17,   1,1.01094329, -30.676743, 1.10000, 0.90000, 1.10000, 0.90000
 5107,'IRVING 1 2  ',  13.8000,1,   5,  17,   1,1.01094329, -30.676743, 1.10000, 0.90000, 1.10000, 0.90000
 5108,'DALLAS 44 0 ', 161.0000,1,   5,  17,   1,1.02651727, -29.771545, 1.10000, 0.90000, 1.10000, 0.90000
 5109,'LANCASTER ~1', 161.0000,1,   5,  16,   1,1.00339031, -30.769002, 1.10000, 0.90000, 1.10000, 0.90000
 5110,'PALO PINTO~8', 161.0000,1,   5,  12,   1,0.99326354, -17.335959, 1.10000, 0.90000, 1.10000, 0.90000
 5111,'ADDISON 0   ', 161.0000,1,   5,  16,   1,1.01355052, -31.660533, 1.10000, 0.90000, 1.10000, 0.90000
 5112,'HICO 0      ', 161.0000,1,   5,  18,   1,1.00584137, -20.254916, 1.10000, 0.90000, 1.10000, 0.90000
 5113,'KRUM 0      ', 161.0000,2,   5,  17,   1,1.01512718, -24.768257, 1.10000, 0.90000, 1.10000, 0.90000
 5114,'KAUFMAN 0   ', 161.0000,2,   5,  16,   1,1.00952804, -32.814466, 1.10000, 0.90000, 1.10000, 0.90000
 5115,'CADDO MILL~1', 161.0000,1,   5,  16,   1,1.02615237, -30.913375, 1.10000, 0.90000, 1.10000, 0.90000
 5116,'PLANO 7 0   ', 161.0000,1,   5,  16,   1,1.01138794, -31.434156, 1.10000, 0.90000, 1.10000, 0.90000
 5117,'FORT WORT~25', 161.0000,1,   5,  17,   1,1.00308621, -28.605203, 1.10000, 0.90000, 1.10000, 0.90000
 5118,'BAIRD 0     ', 161.0000,2,   5,  15,   1,1.00000012,   0.788679, 1.10000, 0.90000, 1.10000, 0.90000
 5119,'PERRIN 0    ', 161.0000,1,   5,  12,   1,1.00330567, -20.596775, 1.10000, 0.90000, 1.10000, 0.90000
 5120,'BROWNWOOD 0 ', 500.0000,2,   5,  15,   1,0.99372000, -15.635075, 1.10000, 0.90000, 1.10000, 0.90000
 5121,'BROWNWOOD 1 ', 161.0000,2,   5,  15,   1,0.98537171, -12.083854, 1.10000, 0.90000, 1.10000, 0.90000
 5122,'DALLAS 6 0  ', 161.0000,1,   5,  16,   1,1.01279855, -31.687078, 1.10000, 0.90000, 1.10000, 0.90000
 5123,'MARLIN 0    ', 161.0000,1,   5,  13,   1,1.00654411, -38.236577, 1.10000, 0.90000, 1.10000, 0.90000
 5124,'MARLIN 1    ', 115.0000,1,   5,  13,   1,1.01081717, -39.016271, 1.10000, 0.90000, 1.10000, 0.90000
 5125,'ARLINGTON~14', 161.0000,1,   5,  17,   1,1.01184177, -28.307857, 1.10000, 0.90000, 1.10000, 0.90000
 5126,'DALLAS 8 0  ', 161.0000,1,   5,  16,   1,1.00864124, -31.978836, 1.10000, 0.90000, 1.10000, 0.90000
 5127,'JONESBORO 0 ', 161.0000,1,   5,  18,   1,1.00279200, -22.662655, 1.10000, 0.90000, 1.10000, 0.90000
 5128,'DALLAS 33 0 ', 161.0000,1,   5,  16,   1,1.00972879, -31.321912, 1.10000, 0.90000, 1.10000, 0.90000
 5129,'GOLDTHWAIT~6', 161.0000,2,   5,  18,   1,1.00000012, -15.672631, 1.10000, 0.90000, 1.10000, 0.90000
 5130,'PLANO 5 0   ', 161.0000,1,   5,  16,   1,1.00894499, -31.103797, 1.10000, 0.90000, 1.10000, 0.90000
 5131,'BELTON 0    ', 500.0000,2,   5,  13,   1,1.00939882, -35.091145, 1.10000, 0.90000, 1.10000, 0.90000
 5132,'BELTON 1    ', 161.0000,2,   5,  13,   1,1.00308120, -35.133100, 1.10000, 0.90000, 1.10000, 0.90000
 5133,'TOLAR 0     ', 161.0000,1,   5,  18,   1,1.00410104, -18.426621, 1.10000, 0.90000, 1.10000, 0.90000
 5134,'BRECKENRID~1', 161.0000,1,   5,  15,   1,0.98861331,  -4.519591, 1.10000, 0.90000, 1.10000, 0.90000
 5135,'EASTLAND 0  ', 161.0000,1,   5,  15,   1,1.00350320, -12.417924, 1.10000, 0.90000, 1.10000, 0.90000
 5136,'COOPER 0    ', 161.0000,1,   5,  16,   1,1.02226937, -29.742687, 1.10000, 0.90000, 1.10000, 0.90000
 5137,'WACO 1 0    ', 500.0000,1,   5,  13,   1,1.00419974, -29.252683, 1.10000, 0.90000, 1.10000, 0.90000
 5138,'WACO 1 1    ', 161.0000,1,   5,  13,   1,1.00390816, -30.023661, 1.10000, 0.90000, 1.10000, 0.90000
 5139,'DALLAS 42 0 ', 161.0000,1,   5,  16,   1,1.02836800, -31.833408, 1.10000, 0.90000, 1.10000, 0.90000
 5140,'GATESVILLE~1', 161.0000,1,   5,  13,   1,0.99077123, -29.914617, 1.10000, 0.90000, 1.10000, 0.90000
 5141,'ANNA 0      ', 161.0000,1,   5,  16,   1,1.01759756, -30.476786, 1.10000, 0.90000, 1.10000, 0.90000
 5142,'MOODY 0     ', 161.0000,1,   5,  13,   1,0.99374759, -30.646700, 1.10000, 0.90000, 1.10000, 0.90000
 5143,'FORT WORT~12', 161.0000,1,   5,  17,   1,1.01112044, -28.106536, 1.10000, 0.90000, 1.10000, 0.90000
 5144,'WACO 6 0    ', 161.0000,2,   5,  13,   1,0.99456018, -28.585465, 1.10000, 0.90000, 1.10000, 0.90000
 5145,'GRAND PRAI~1', 161.0000,1,   5,  17,   1,1.01182973, -29.972130, 1.10000, 0.90000, 1.10000, 0.90000
 5146,'ROWLETT 2 0 ', 161.0000,1,   5,  16,   1,1.00999188, -31.247473, 1.10000, 0.90000, 1.10000, 0.90000
 5147,'PLANO 6 0   ', 161.0000,1,   5,  16,   1,1.00754762, -31.443476, 1.10000, 0.90000, 1.10000, 0.90000
 5148,'IRVING 5 0  ', 161.0000,1,   5,  17,   1,1.00783575, -30.742938, 1.10000, 0.90000, 1.10000, 0.90000
 5149,'DALLAS 7 0  ', 161.0000,1,   5,  16,   1,1.00887001, -31.897506, 1.10000, 0.90000, 1.10000, 0.90000
 5150,'BRYSON 2 0  ', 161.0000,1,   5,  12,   1,1.00037527, -18.244415, 1.10000, 0.90000, 1.10000, 0.90000
 5151,'MORGAN 0    ', 161.0000,1,   5,  18,   1,1.00747037, -23.398082, 1.10000, 0.90000, 1.10000, 0.90000
 5152,'SACHSE 0    ', 161.0000,1,   5,  16,   1,1.00903809, -31.540441, 1.10000, 0.90000, 1.10000, 0.90000
 5153,'PARADISE 0  ', 161.0000,1,   5,  12,   1,1.00865901, -23.488051, 1.10000, 0.90000, 1.10000, 0.90000
 5154,'RIO VISTA 0 ', 161.0000,1,   5,  18,   1,1.00455725, -23.508941, 1.10000, 0.90000, 1.10000, 0.90000
 5155,'STRAWN 0    ', 161.0000,1,   5,  12,   1,0.99284834,  -7.935306, 1.10000, 0.90000, 1.10000, 0.90000
 5156,'May-00      ', 161.0000,1,   5,  15,   1,1.00725496,  -9.772301, 1.10000, 0.90000, 1.10000, 0.90000
 5157,'DESOTO 0    ', 161.0000,1,   5,  17,   1,1.00363493, -30.651147, 1.10000, 0.90000, 1.10000, 0.90000
 5158,'MESQUITE 2 0', 161.0000,1,   5,  16,   1,1.02284348, -31.599269, 1.10000, 0.90000, 1.10000, 0.90000
 5159,'ROSEBUD 0   ', 161.0000,1,   5,  13,   1,1.00550926, -37.829535, 1.10000, 0.90000, 1.10000, 0.90000
 5160,'DENTON 2 0  ', 161.0000,1,   5,  17,   1,1.00822151, -27.307755, 1.10000, 0.90000, 1.10000, 0.90000
 5161,'DALLAS 4 0  ', 161.0000,1,   5,  16,   1,1.02683973, -32.170826, 1.10000, 0.90000, 1.10000, 0.90000
 5162,'AXTELL 0    ', 161.0000,1,   5,  14,   1,1.00002146, -31.851235, 1.10000, 0.90000, 1.10000, 0.90000
 5163,'NOLANVILLE 0', 161.0000,1,   5,  13,   1,1.00066197, -35.561493, 1.10000, 0.90000, 1.10000, 0.90000
 5164,'DENTON 1 0  ', 500.0000,1,   5,  17,   1,1.01281941, -26.088293, 1.10000, 0.90000, 1.10000, 0.90000
 5165,'DENTON 1 1  ', 161.0000,1,   5,  17,   1,1.01138258, -26.855897, 1.10000, 0.90000, 1.10000, 0.90000
 5166,'DENTON 1 2  ',  13.8000,2,   5,  17,   1,1.02983654, -26.015890, 1.10000, 0.90000, 1.10000, 0.90000
 5167,'DENTON 1 3  ',  13.8000,1,   5,  17,   1,1.01281941, -26.088293, 1.10000, 0.90000, 1.10000, 0.90000
 5168,'DALLAS 39 0 ', 161.0000,1,   5,  16,   1,1.01090562, -31.695530, 1.10000, 0.90000, 1.10000, 0.90000
 5169,'DUBLIN 1 0  ', 161.0000,1,   5,  15,   1,1.00623155, -13.476380, 1.10000, 0.90000, 1.10000, 0.90000
 5170,'DUBLIN 1 1  ',  18.0000,2,   5,  15,   1,1.00094891, -11.783897, 1.10000, 0.90000, 1.10000, 0.90000
 5171,'MERTENS 0   ', 161.0000,1,   5,  14,   1,1.00309861, -29.130303, 1.10000, 0.90000, 1.10000, 0.90000
 5172,'WEATHERFOR~1', 161.0000,1,   5,  12,   1,1.03000009, -24.534174, 1.10000, 0.90000, 1.10000, 0.90000
 5173,'PLANO 3 0   ', 161.0000,1,   5,  16,   1,1.00734580, -31.210771, 1.10000, 0.90000, 1.10000, 0.90000
 5174,'MALONE 0    ', 161.0000,1,   5,  14,   1,1.00222540, -29.435124, 1.10000, 0.90000, 1.10000, 0.90000
 5175,'DENTON 3 0  ', 161.0000,1,   5,  17,   1,1.01076198, -27.524325, 1.10000, 0.90000, 1.10000, 0.90000
 5176,'GRAFORD 0   ', 161.0000,1,   5,  12,   1,0.99583340, -16.622718, 1.10000, 0.90000, 1.10000, 0.90000
 5177,'ARLINGTON~16', 161.0000,1,   5,  17,   1,1.00571346, -29.402602, 1.10000, 0.90000, 1.10000, 0.90000
 5178,'ROCKWALL 1 0', 161.0000,1,   5,  16,   1,1.00842440, -31.761780, 1.10000, 0.90000, 1.10000, 0.90000
 5179,'CORSICANA ~2', 500.0000,2,   5,  14,   1,1.02445650, -31.673407, 1.10000, 0.90000, 1.10000, 0.90000
 5180,'CORSICANA ~3', 161.0000,2,   5,  14,   1,1.02010202, -31.230702, 1.10000, 0.90000, 1.10000, 0.90000
 5181,'GARLAND 2 0 ', 161.0000,1,   5,  16,   1,1.00904596, -31.829023, 1.10000, 0.90000, 1.10000, 0.90000
 5182,'GATESVILLE~2', 161.0000,1,   5,  13,   1,0.99050903, -29.068578, 1.10000, 0.90000, 1.10000, 0.90000
 5183,'CARROLLTON~3', 161.0000,1,   5,  16,   1,1.01867390, -31.833347, 1.10000, 0.90000, 1.10000, 0.90000
 5184,'FORT WORT~19', 161.0000,1,   5,  17,   1,1.00340497, -28.737813, 1.10000, 0.90000, 1.10000, 0.90000
 5185,'RHOME 0     ', 161.0000,1,   5,  17,   1,1.01559961, -25.971052, 1.10000, 0.90000, 1.10000, 0.90000
 5186,'VENUS 0     ', 161.0000,1,   5,  17,   1,1.00671446, -28.399363, 1.10000, 0.90000, 1.10000, 0.90000
 5187,'OLNEY 2 0   ', 161.0000,1,   5,  12,   1,0.98978740, -10.133894, 1.10000, 0.90000, 1.10000, 0.90000
 5188,'CARROLLTON~1', 161.0000,1,   5,  16,   1,1.00688672, -31.135267, 1.10000, 0.90000, 1.10000, 0.90000
 5189,'DALLAS 20 0 ', 161.0000,1,   5,  16,   1,1.01371050, -31.509124, 1.10000, 0.90000, 1.10000, 0.90000
 5190,'GORDON 0    ', 161.0000,1,   5,  12,   1,1.00555825, -18.477849, 1.10000, 0.90000, 1.10000, 0.90000
 5191,'MERIDIAN 0  ', 161.0000,2,   5,  18,   1,1.01118875, -22.526534, 1.10000, 0.90000, 1.10000, 0.90000
 5192,'KILLEEN 4 0 ', 500.0000,1,   5,  13,   1,1.00879431, -35.766518, 1.10000, 0.90000, 1.10000, 0.90000
 5193,'KILLEEN 4 1 ', 161.0000,1,   5,  13,   1,1.00309384, -36.496409, 1.10000, 0.90000, 1.10000, 0.90000
 5194,'DUNCANVILL~1', 161.0000,1,   5,  17,   1,1.01075780, -30.248466, 1.10000, 0.90000, 1.10000, 0.90000
 5195,'ARGYLE 0    ', 161.0000,1,   5,  17,   1,1.02134120, -27.814619, 1.10000, 0.90000, 1.10000, 0.90000
 5196,'BRYSON 1 0  ', 500.0000,1,   5,  12,   1,1.00138664, -17.670557, 1.10000, 0.90000, 1.10000, 0.90000
 5197,'BRYSON 1 1  ', 161.0000,1,   5,  12,   1,0.99949336, -17.634620, 1.10000, 0.90000, 1.10000, 0.90000
 5198,'BRYSON 1 2  ',  18.0000,2,   5,  12,   1,1.00000012, -16.950791, 1.10000, 0.90000, 1.10000, 0.90000
 5199,'FORT WORTH~4', 161.0000,1,   5,  17,   1,1.00945854, -28.109323, 1.10000, 0.90000, 1.10000, 0.90000
 5200,'MINERAL WE~1', 161.0000,1,   5,  12,   1,0.99104685, -17.974889, 1.10000, 0.90000, 1.10000, 0.90000
 5201,'COOLIDGE 0  ', 161.0000,1,   5,  14,   1,1.00558436, -33.691110, 1.10000, 0.90000, 1.10000, 0.90000
 5202,'RICE 0      ', 161.0000,1,   5,  14,   1,1.01269031, -32.256511, 1.10000, 0.90000, 1.10000, 0.90000
 5203,'DALLAS 35 0 ', 161.0000,1,   5,  16,   1,1.00852525, -31.559743, 1.10000, 0.90000, 1.10000, 0.90000
 5204,'POOLVILLE 0 ', 500.0000,1,   5,  12,   1,1.00463343, -21.122937, 1.10000, 0.90000, 1.10000, 0.90000
 5205,'POOLVILLE 1 ', 161.0000,1,   5,  12,   1,1.00586879, -21.721846, 1.10000, 0.90000, 1.10000, 0.90000
 5206,'POOLVILLE 2 ',  13.8000,2,   5,  12,   1,1.01000011, -19.831427, 1.10000, 0.90000, 1.10000, 0.90000
 5207,'POOLVILLE 3 ',  13.8000,1,   5,  12,   1,1.00463343, -21.122937, 1.10000, 0.90000, 1.10000, 0.90000
 5208,'POOLVILLE 4 ',  13.8000,1,   5,  12,   1,1.00463343, -21.122937, 1.10000, 0.90000, 1.10000, 0.90000
 5209,'WALNUT SPR~1', 161.0000,1,   5,  18,   1,1.00519061, -21.092850, 1.10000, 0.90000, 1.10000, 0.90000
 5210,'BEDFORD 2 0 ', 161.0000,1,   5,  17,   1,1.01095247, -29.047555, 1.10000, 0.90000, 1.10000, 0.90000
 5211,'HUBBARD 0   ', 161.0000,1,   5,  14,   1,1.00179780, -33.060189, 1.10000, 0.90000, 1.10000, 0.90000
 5212,'FERRIS 0    ', 161.0000,1,   5,  14,   1,1.00158942, -30.198042, 1.10000, 0.90000, 1.10000, 0.90000
 5213,'GARLAND 4 0 ', 161.0000,1,   5,  16,   1,1.00722325, -31.736751, 1.10000, 0.90000, 1.10000, 0.90000
 5214,'DALLAS 32 0 ', 161.0000,1,   5,  16,   1,1.00902724, -31.164678, 1.10000, 0.90000, 1.10000, 0.90000
 5215,'PILOT POIN~1', 161.0000,1,   5,  16,   1,1.00727773, -29.276506, 1.10000, 0.90000, 1.10000, 0.90000
 5216,'FORT WORT~26', 161.0000,1,   5,  17,   1,1.00790882, -28.367362, 1.10000, 0.90000, 1.10000, 0.90000
 5217,'NORTH RICH~2', 161.0000,1,   5,  17,   1,1.02867830, -29.000338, 1.10000, 0.90000, 1.10000, 0.90000
 5218,'JUSTIN 0    ', 161.0000,1,   5,  17,   1,1.01136947, -26.315047, 1.10000, 0.90000, 1.10000, 0.90000
 5219,'SCURRY 0    ', 161.0000,1,   5,  14,   1,1.01572466, -31.892913, 1.10000, 0.90000, 1.10000, 0.90000
 5220,'SANGER 0    ', 161.0000,1,   5,  17,   1,1.00976408, -23.870372, 1.10000, 0.90000, 1.10000, 0.90000
 5221,'KILLEEN 1 0 ', 161.0000,1,   5,  13,   1,0.99522626, -36.037909, 1.10000, 0.90000, 1.10000, 0.90000
 5222,'MABANK 1 0  ', 161.0000,1,   5,  14,   1,1.00740314, -33.500408, 1.10000, 0.90000, 1.10000, 0.90000
 5223,'MEXIA 0     ', 161.0000,1,   5,  14,   1,0.99842834, -33.558075, 1.10000, 0.90000, 1.10000, 0.90000
 5224,'CARROLLTON~2', 161.0000,1,   5,  16,   1,1.01317286, -31.581306, 1.10000, 0.90000, 1.10000, 0.90000
 5225,'NEVADA 0    ', 161.0000,1,   5,  16,   1,1.02358365, -31.161171, 1.10000, 0.90000, 1.10000, 0.90000
 5226,'ZEPHYR 0    ', 161.0000,1,   5,  15,   1,1.00495803, -13.356270, 1.10000, 0.90000, 1.10000, 0.90000
 5227,'TERRELL 2 0 ', 161.0000,1,   5,  16,   1,1.01150060, -33.432984, 1.10000, 0.90000, 1.10000, 0.90000
 5228,'DALLAS 14 0 ', 161.0000,1,   5,  16,   1,1.01035488, -30.633689, 1.10000, 0.90000, 1.10000, 0.90000
 5229,'DALLAS 13 0 ', 161.0000,1,   5,  16,   1,1.01106250, -31.267588, 1.10000, 0.90000, 1.10000, 0.90000
 5230,'DALLAS 28 0 ', 161.0000,1,   5,  16,   1,1.01385868, -31.504183, 1.10000, 0.90000, 1.10000, 0.90000
 5231,'HAMILTON 0  ', 161.0000,2,   5,  18,   1,1.00218916, -17.839377, 1.10000, 0.90000, 1.10000, 0.90000
 5232,'ARLINGTON~15', 161.0000,1,   5,  17,   1,1.01386952, -29.682192, 1.10000, 0.90000, 1.10000, 0.90000
 5233,'EULESS 1 0  ', 161.0000,1,   5,  17,   1,1.01556206, -29.617944, 1.10000, 0.90000, 1.10000, 0.90000
 5234,'FRISCO 1 0  ', 161.0000,1,   5,  16,   1,1.00861752, -30.583026, 1.10000, 0.90000, 1.10000, 0.90000
 5235,'SALADO 0    ', 161.0000,1,   5,  13,   1,1.00463903, -35.712143, 1.10000, 0.90000, 1.10000, 0.90000
 5236,'OLNEY 1 0   ', 500.0000,1,   5,  12,   1,0.99592680, -10.589297, 1.10000, 0.90000, 1.10000, 0.90000
 5237,'OLNEY 1 1   ', 161.0000,1,   5,  12,   1,0.98807997,  -7.111742, 1.10000, 0.90000, 1.10000, 0.90000
 5238,'OLNEY 1 2   ',  18.0000,2,   5,  12,   1,1.00000012,  -9.645448, 1.10000, 0.90000, 1.10000, 0.90000
 5239,'GOLDTHWAIT~1', 500.0000,1,   5,  18,   1,0.98870116, -23.629898, 1.10000, 0.90000, 1.10000, 0.90000
 5240,'GOLDTHWAIT~2', 161.0000,1,   5,  18,   1,0.98889649, -20.214648, 1.10000, 0.90000, 1.10000, 0.90000
 5241,'GOLDTHWAIT~3', 115.0000,1,   5,  18,   1,1.00491011, -23.394839, 1.10000, 0.90000, 1.10000, 0.90000
 5242,'GOLDTHWAIT~4', 115.0000,1,   5,  18,   1,1.00491011, -23.394839, 1.10000, 0.90000, 1.10000, 0.90000
 5243,'GOLDTHWAIT~5',  13.8000,2,   5,  18,   1,0.99703568, -21.935306, 1.10000, 0.90000, 1.10000, 0.90000
 5244,'FORT WORT~15', 161.0000,1,   5,  17,   1,1.00752079, -27.354361, 1.10000, 0.90000, 1.10000, 0.90000
 5245,'GRAPEVINE 0 ', 161.0000,1,   5,  17,   1,1.01716971, -30.241977, 1.10000, 0.90000, 1.10000, 0.90000
 5246,'GLEN ROSE ~5', 161.0000,1,   5,  18,   1,1.00609708, -19.944470, 1.10000, 0.90000, 1.10000, 0.90000
 5247,'KOPPERL 0   ', 161.0000,1,   5,  18,   1,1.00468659, -22.266213, 1.10000, 0.90000, 1.10000, 0.90000
 5248,'BEDFORD 1 0 ', 161.0000,1,   5,  17,   1,1.01041281, -29.012229, 1.10000, 0.90000, 1.10000, 0.90000
 5249,'FORT WORT~22', 161.0000,1,   5,  17,   1,1.00530863, -24.702559, 1.10000, 0.90000, 1.10000, 0.90000
 5250,'DALLAS 5 0  ', 161.0000,1,   5,  16,   1,1.01305544, -30.849994, 1.10000, 0.90000, 1.10000, 0.90000
 5251,'GRAND PRAI~2', 161.0000,1,   5,  17,   1,1.01116538, -30.250822, 1.10000, 0.90000, 1.10000, 0.90000
 5252,'DALLAS 22 0 ', 161.0000,1,   5,  16,   1,1.01134050, -31.832906, 1.10000, 0.90000, 1.10000, 0.90000
 5253,'FLOWER MOU~1', 161.0000,1,   5,  17,   1,1.00657189, -29.351269, 1.10000, 0.90000, 1.10000, 0.90000
 5254,'ROANOKE 0   ', 161.0000,1,   5,  17,   1,1.01215947, -28.570751, 1.10000, 0.90000, 1.10000, 0.90000
 5255,'MILLSAP 0   ', 161.0000,1,   5,  12,   1,0.99547893, -18.190715, 1.10000, 0.90000, 1.10000, 0.90000
 5256,'FORRESTON 0 ', 161.0000,1,   5,  14,   1,1.00527680, -29.318556, 1.10000, 0.90000, 1.10000, 0.90000
 5257,'ITALY 0     ', 161.0000,1,   5,  14,   1,1.00480306, -28.476189, 1.10000, 0.90000, 1.10000, 0.90000
 5258,'FORNEY 0    ', 161.0000,1,   5,  16,   1,1.00638580, -31.609784, 1.10000, 0.90000, 1.10000, 0.90000
 5259,'LAVON 0     ', 161.0000,1,   5,  16,   1,1.01720238, -31.261588, 1.10000, 0.90000, 1.10000, 0.90000
 5260,'GLEN ROSE ~1', 500.0000,1,   5,  18,   1,1.00540149, -17.516992, 1.10000, 0.90000, 1.10000, 0.90000
 5261,'GLEN ROSE ~2', 161.0000,1,   5,  18,   1,1.00721836, -18.982045, 1.10000, 0.90000, 1.10000, 0.90000
 5262,'GLEN ROSE ~3',  13.8000,2,   5,  18,   1,1.01000011, -13.185854, 1.10000, 0.90000, 1.10000, 0.90000
 5263,'GLEN ROSE ~4',  13.8000,2,   5,  18,   1,1.01000011, -14.427719, 1.10000, 0.90000, 1.10000, 0.90000
 5264,'DE LEON 0   ', 161.0000,2,   5,  15,   1,1.01428330, -14.659821, 1.10000, 0.90000, 1.10000, 0.90000
 5265,'KELLER 1 0  ', 161.0000,1,   5,  17,   1,1.01699197, -28.086879, 1.10000, 0.90000, 1.10000, 0.90000
 5266,'CEDAR HILL 0', 161.0000,1,   5,  17,   1,1.01943207, -30.019603, 1.10000, 0.90000, 1.10000, 0.90000
 5267,'MC GREGOR 0 ', 161.0000,1,   5,  13,   1,0.99371558, -30.323441, 1.10000, 0.90000, 1.10000, 0.90000
 5268,'COMMERCE 0  ', 161.0000,1,   5,  16,   1,1.01927316, -30.137540, 1.10000, 0.90000, 1.10000, 0.90000
 5269,'MIDLOTHIAN~3', 161.0000,1,   5,  17,   1,1.00555205, -28.396783, 1.10000, 0.90000, 1.10000, 0.90000
 5270,'WEST 0      ', 161.0000,1,   5,  13,   1,1.00003505, -30.107085, 1.10000, 0.90000, 1.10000, 0.90000
 5271,'BARTLETT 0  ', 161.0000,1,   5,  13,   1,1.00576472, -36.509642, 1.10000, 0.90000, 1.10000, 0.90000
 5272,'DALLAS 16 0 ', 161.0000,1,   5,  16,   1,1.01551151, -31.634007, 1.10000, 0.90000, 1.10000, 0.90000
 5273,'COPPELL 0   ', 161.0000,1,   5,  17,   1,1.02626693, -30.886880, 1.10000, 0.90000, 1.10000, 0.90000
 5274,'WILMER 0    ', 161.0000,1,   5,  16,   1,1.00768161, -30.949776, 1.10000, 0.90000, 1.10000, 0.90000
 5275,'DAWSON 0    ', 161.0000,1,   5,  14,   1,1.00139272, -33.344041, 1.10000, 0.90000, 1.10000, 0.90000
 5276,'MART 0      ', 161.0000,1,   5,  14,   1,1.00732601, -33.912702, 1.10000, 0.90000, 1.10000, 0.90000
 5277,'LITTLE ELM 0', 161.0000,1,   5,  16,   1,1.00755727, -29.945858, 1.10000, 0.90000, 1.10000, 0.90000
 5278,'TEMPLE 2 0  ', 161.0000,1,   5,  13,   1,1.00449479, -35.711726, 1.10000, 0.90000, 1.10000, 0.90000
 5279,'TEMPLE 1 0  ', 500.0000,1,   5,  13,   1,1.01066303, -35.244070, 1.10000, 0.90000, 1.10000, 0.90000
 5280,'TEMPLE 1 1  ', 161.0000,1,   5,  13,   1,1.00553966, -35.311368, 1.10000, 0.90000, 1.10000, 0.90000
 5281,'TEMPLE 1 2  ',  13.8000,2,   5,  13,   1,1.00486994, -34.758194, 1.10000, 0.90000, 1.10000, 0.90000
 5282,'TEMPLE 1 3  ',  13.8000,1,   5,  13,   1,1.01066303, -35.244070, 1.10000, 0.90000, 1.10000, 0.90000
 5283,'TEMPLE 1 4  ',  13.8000,1,   5,  13,   1,1.01066303, -35.244070, 1.10000, 0.90000, 1.10000, 0.90000
 5284,'QUINLAN 0   ', 161.0000,1,   5,  16,   1,1.01322830, -31.259375, 1.10000, 0.90000, 1.10000, 0.90000
 5285,'CHICO 0     ', 161.0000,1,   5,  12,   1,0.99240959, -19.243424, 1.10000, 0.90000, 1.10000, 0.90000
 5286,'DUBLIN 2 0  ', 161.0000,1,   5,  18,   1,0.99954605, -17.197752, 1.10000, 0.90000, 1.10000, 0.90000
 5287,'ARLINGTON~10', 161.0000,1,   5,  17,   1,1.00852501, -30.152259, 1.10000, 0.90000, 1.10000, 0.90000
 5288,'WOLFE CITY 0', 161.0000,1,   5,  16,   1,1.01991463, -30.022773, 1.10000, 0.90000, 1.10000, 0.90000
 5289,'DALLAS 26 0 ', 161.0000,1,   5,  16,   1,1.01532733, -31.656267, 1.10000, 0.90000, 1.10000, 0.90000
 5290,'WHITNEY 0   ', 161.0000,1,   5,  18,   1,1.00454581, -24.725363, 1.10000, 0.90000, 1.10000, 0.90000
 5291,'FORT WORT~18', 161.0000,1,   5,  17,   1,1.00993371, -27.138334, 1.10000, 0.90000, 1.10000, 0.90000
 5292,'FORT WORT~20', 161.0000,1,   5,  17,   1,1.00521493, -25.518184, 1.10000, 0.90000, 1.10000, 0.90000
 5293,'JOSHUA 0    ', 161.0000,1,   5,  18,   1,1.00076830, -23.371442, 1.10000, 0.90000, 1.10000, 0.90000
 5294,'DALLAS 12 0 ', 161.0000,1,   5,  16,   1,1.01139951, -31.930376, 1.10000, 0.90000, 1.10000, 0.90000
 5295,'MCKINNEY 1 0', 500.0000,1,   5,  16,   1,1.02339840, -28.604480, 1.10000, 0.90000, 1.10000, 0.90000
 5296,'MCKINNEY 1 1', 161.0000,1,   5,  16,   1,1.01703787, -29.705548, 1.10000, 0.90000, 1.10000, 0.90000
 5297,'MCKINNEY 1 2',  13.8000,2,   5,  16,   1,1.02439380, -28.600189, 1.10000, 0.90000, 1.10000, 0.90000
 5298,'MCKINNEY 1 3',  13.8000,1,   5,  16,   1,1.02339840, -28.604480, 1.10000, 0.90000, 1.10000, 0.90000
 5299,'MCKINNEY 1 4',  13.8000,2,   5,  16,   1,1.03599501, -28.550029, 1.10000, 0.90000, 1.10000, 0.90000
 5300,'MCKINNEY 1 5',  13.8000,2,   5,  16,   1,1.03387284, -28.559236, 1.10000, 0.90000, 1.10000, 0.90000
 5301,'MCKINNEY 1 6',  13.8000,2,   5,  16,   1,1.03596556, -28.553911, 1.10000, 0.90000, 1.10000, 0.90000
 5302,'MCKINNEY 1 7',  13.8000,2,   5,  16,   1,1.04000008, -28.416867, 1.10000, 0.90000, 1.10000, 0.90000
 5303,'MCKINNEY 1 8',  13.8000,2,   5,  16,   1,1.04000008, -28.464778, 1.10000, 0.90000, 1.10000, 0.90000
 5304,'ALLEN 1 0   ', 500.0000,1,   5,  16,   1,1.02185059, -28.629631, 1.10000, 0.90000, 1.10000, 0.90000
 5305,'ALLEN 1 1   ', 161.0000,1,   5,  16,   1,1.01531565, -30.447925, 1.10000, 0.90000, 1.10000, 0.90000
 5306,'ALEDO 2 0   ', 161.0000,1,   5,  17,   1,1.01275992, -24.512053, 1.10000, 0.90000, 1.10000, 0.90000
 5307,'THE COLONY 0', 161.0000,1,   5,  16,   1,1.01758754, -31.035912, 1.10000, 0.90000, 1.10000, 0.90000
 5308,'SUNNYVALE 0 ', 161.0000,1,   5,  16,   1,1.01149249, -31.008065, 1.10000, 0.90000, 1.10000, 0.90000
 5309,'DALLAS 10 0 ', 161.0000,1,   5,  16,   1,1.00779998, -31.840330, 1.10000, 0.90000, 1.10000, 0.90000
 5310,'FORT WORT~24', 161.0000,1,   5,  17,   1,1.02332878, -29.080258, 1.10000, 0.90000, 1.10000, 0.90000
 5311,'DALLAS 30 0 ', 161.0000,1,   5,  16,   1,1.01472270, -31.829679, 1.10000, 0.90000, 1.10000, 0.90000
 5312,'AZLE 0      ', 161.0000,1,   5,  17,   1,1.00270772, -25.511366, 1.10000, 0.90000, 1.10000, 0.90000
 5313,'HUTCHINS 0  ', 161.0000,1,   5,  16,   1,1.01262128, -30.238484, 1.10000, 0.90000, 1.10000, 0.90000
 5314,'VALLEY MIL~1', 161.0000,1,   5,  13,   1,0.99449515, -26.928480, 1.10000, 0.90000, 1.10000, 0.90000
 5315,'DENTON 6 0  ', 161.0000,1,   5,  17,   1,1.00575757, -28.326014, 1.10000, 0.90000, 1.10000, 0.90000
 5316,'MESQUITE 3 0', 161.0000,1,   5,  16,   1,1.03000009, -32.053620, 1.10000, 0.90000, 1.10000, 0.90000
 5317,'GRANBURY 1 0', 500.0000,1,   5,  18,   1,1.00667238, -19.073715, 1.10000, 0.90000, 1.10000, 0.90000
 5318,'GRANBURY 1 1', 161.0000,1,   5,  18,   1,1.00863183, -21.088836, 1.10000, 0.90000, 1.10000, 0.90000
 5319,'GRANBURY 1 2',  13.2000,2,   5,  18,   1,1.01000011, -18.625441, 1.10000, 0.90000, 1.10000, 0.90000
 5320,'GRANBURY 1 3',  13.2000,1,   5,  18,   1,1.00667238, -19.073715, 1.10000, 0.90000, 1.10000, 0.90000
 5321,'GRANBURY 1 4',  13.2000,1,   5,  18,   1,1.00667238, -19.073715, 1.10000, 0.90000, 1.10000, 0.90000
 5322,'DALLAS 2 0  ', 500.0000,1,   5,  17,   1,1.01908207, -27.720895, 1.10000, 0.90000, 1.10000, 0.90000
 5323,'DALLAS 2 1  ', 161.0000,1,   5,  17,   1,1.01359820, -29.680249, 1.10000, 0.90000, 1.10000, 0.90000
 5324,'DALLAS 2 2  ',  13.8000,2,   5,  17,   1,1.04000008, -27.595095, 1.10000, 0.90000, 1.10000, 0.90000
 5325,'DALLAS 2 3  ',  13.8000,2,   5,  17,   1,1.04000008, -27.586521, 1.10000, 0.90000, 1.10000, 0.90000
 5326,'DALLAS 2 4  ',  13.8000,2,   5,  17,   1,1.02908945, -27.680976, 1.10000, 0.90000, 1.10000, 0.90000
 5327,'MOUNT CALM 0', 161.0000,1,   5,  14,   1,1.00350165, -33.363370, 1.10000, 0.90000, 1.10000, 0.90000
 5328,'RIESEL 2 0  ', 161.0000,2,   5,  13,   1,1.00899923, -25.289911, 1.10000, 0.90000, 1.10000, 0.90000
 5329,'DALLAS 17 0 ', 161.0000,1,   5,  16,   1,1.00528979, -31.355445, 1.10000, 0.90000, 1.10000, 0.90000
 5330,'ARLINGTON~12', 161.0000,1,   5,  17,   1,1.01146495, -28.758590, 1.10000, 0.90000, 1.10000, 0.90000
 5331,'CELINA 0    ', 161.0000,1,   5,  16,   1,1.01161659, -30.835196, 1.10000, 0.90000, 1.10000, 0.90000
 5332,'FORT WORTH~8', 161.0000,1,   5,  17,   1,1.01183498, -27.982407, 1.10000, 0.90000, 1.10000, 0.90000
 5333,'RED OAK 0   ', 161.0000,1,   5,  14,   1,1.00223255, -30.453259, 1.10000, 0.90000, 1.10000, 0.90000
 5334,'CLYDE 0     ', 161.0000,1,   5,  15,   1,1.00263774,  -0.594720, 1.10000, 0.90000, 1.10000, 0.90000
 5335,'IRVING 2 0  ', 161.0000,1,   5,  17,   1,1.00713420, -31.120220, 1.10000, 0.90000, 1.10000, 0.90000
 5336,'ROWLETT 1 0 ', 161.0000,1,   5,  16,   1,1.01129866, -30.899957, 1.10000, 0.90000, 1.10000, 0.90000
 5337,'JACKSBORO ~4', 161.0000,2,   5,  12,   1,1.00000012, -18.533594, 1.10000, 0.90000, 1.10000, 0.90000
 5338,'GRANBURY 3 0', 161.0000,1,   5,  18,   1,1.00065017, -25.140605, 1.10000, 0.90000, 1.10000, 0.90000
 5339,'SOUTHLAKE 0 ', 161.0000,1,   5,  17,   1,1.03000009, -29.945499, 1.10000, 0.90000, 1.10000, 0.90000
 5340,'DALLAS 29 0 ', 161.0000,1,   5,  16,   1,1.01380813, -31.591568, 1.10000, 0.90000, 1.10000, 0.90000
 5341,'LEWISVILLE~1', 161.0000,1,   5,  17,   1,1.02109015, -30.710289, 1.10000, 0.90000, 1.10000, 0.90000
 5342,'LEWISVILLE~2',  13.8000,1,   5,  17,   1,1.02109015, -30.710289, 1.10000, 0.90000, 1.10000, 0.90000
 5343,'LEWISVILLE~3',  13.8000,1,   5,  17,   1,1.02109015, -30.710289, 1.10000, 0.90000, 1.10000, 0.90000
 5344,'DALLAS 36 0 ', 161.0000,1,   5,  16,   1,1.02121747, -31.875246, 1.10000, 0.90000, 1.10000, 0.90000
 5345,'HILLSBORO 0 ', 161.0000,2,   5,  14,   1,1.01074672, -24.184351, 1.10000, 0.90000, 1.10000, 0.90000
 5346,'FORT WORTH~7', 161.0000,1,   5,  17,   1,1.01462495, -27.589926, 1.10000, 0.90000, 1.10000, 0.90000
 5347,'CISCO 0     ', 161.0000,1,   5,  15,   1,0.99612385,   0.704083, 1.10000, 0.90000, 1.10000, 0.90000
 5348,'ITASCA 0    ', 161.0000,1,   5,  14,   1,1.00788915, -27.007490, 1.10000, 0.90000, 1.10000, 0.90000
 5349,'LANCASTER ~2', 161.0000,1,   5,  16,   1,1.00863194, -30.805191, 1.10000, 0.90000, 1.10000, 0.90000
 5350,'GARLAND 1 0 ', 500.0000,1,   5,  16,   1,1.01878846, -28.980698, 1.10000, 0.90000, 1.10000, 0.90000
 5351,'GARLAND 1 1 ', 161.0000,1,   5,  16,   1,1.01354218, -30.453659, 1.10000, 0.90000, 1.10000, 0.90000
 5352,'DALLAS 9 0  ', 161.0000,1,   5,  16,   1,1.01243103, -31.312849, 1.10000, 0.90000, 1.10000, 0.90000
 5353,'DUNCANVILL~2', 161.0000,1,   5,  17,   1,1.01856220, -30.029941, 1.10000, 0.90000, 1.10000, 0.90000
 5354,'MESQUITE 1 0', 161.0000,1,   5,  16,   1,1.01573217, -32.471385, 1.10000, 0.90000, 1.10000, 0.90000
 5355,'MAYPEARL 0  ', 161.0000,1,   5,  14,   1,1.00714886, -28.047639, 1.10000, 0.90000, 1.10000, 0.90000
 5356,'GARLAND 3 0 ', 161.0000,1,   5,  16,   1,1.01542771, -31.767401, 1.10000, 0.90000, 1.10000, 0.90000
 5357,'ALLEN 2 0   ', 161.0000,1,   5,  16,   1,1.00918448, -30.891921, 1.10000, 0.90000, 1.10000, 0.90000
 5358,'RIESEL 1 0  ', 500.0000,1,   5,  13,   1,1.02007651, -35.385055, 1.10000, 0.90000, 1.10000, 0.90000
 5359,'RIESEL 1 1  ', 161.0000,1,   5,  13,   1,1.01056504, -34.146315, 1.10000, 0.90000, 1.10000, 0.90000
 5360,'RIESEL 1 2  ',  13.8000,2,   5,  13,   1,1.01000011, -35.087372, 1.10000, 0.90000, 1.10000, 0.90000
 5361,'BRIDGEPORT 0', 500.0000,1,   5,  12,   1,1.00497556, -22.305842, 1.10000, 0.90000, 1.10000, 0.90000
 5362,'BRIDGEPORT 1', 161.0000,1,   5,  12,   1,1.00044441, -22.095087, 1.10000, 0.90000, 1.10000, 0.90000
 5363,'BRIDGEPORT 2',  13.8000,1,   5,  12,   1,1.00497556, -22.305842, 1.10000, 0.90000, 1.10000, 0.90000
 5364,'BRIDGEPORT 3',  13.8000,2,   5,  12,   1,1.00275016, -22.250830, 1.10000, 0.90000, 1.10000, 0.90000
 5365,'BRIDGEPORT 4',  13.8000,2,   5,  12,   1,1.00032866, -22.191498, 1.10000, 0.90000, 1.10000, 0.90000
 5366,'BRIDGEPORT 5',  13.8000,1,   5,  12,   1,1.00497556, -22.305842, 1.10000, 0.90000, 1.10000, 0.90000
 5367,'BRIDGEPORT 6',  13.8000,2,   5,  12,   1,1.00000012, -22.179390, 1.10000, 0.90000, 1.10000, 0.90000
 5368,'BRIDGEPORT 7',  13.8000,2,   5,  12,   1,1.00157022, -22.221578, 1.10000, 0.90000, 1.10000, 0.90000
 5369,'BRIDGEPORT 8',  13.8000,2,   5,  12,   1,1.00000012, -22.168149, 1.10000, 0.90000, 1.10000, 0.90000
 5370,'LEWISVILLE~4', 161.0000,1,   5,  17,   1,1.00709128, -28.702869, 1.10000, 0.90000, 1.10000, 0.90000
 5371,'SEAGOVILLE 0', 161.0000,1,   5,  16,   1,1.01224458, -30.861008, 1.10000, 0.90000, 1.10000, 0.90000
 5372,'DALLAS 31 0 ', 161.0000,1,   5,  16,   1,1.01504338, -31.687406, 1.10000, 0.90000, 1.10000, 0.90000
 5373,'HALTOM CIT~1', 161.0000,1,   5,  17,   1,1.00255656, -29.481405, 1.10000, 0.90000, 1.10000, 0.90000
 5374,'BALCH SPRI~1', 161.0000,1,   5,  16,   1,1.01752484, -30.844055, 1.10000, 0.90000, 1.10000, 0.90000
 5375,'FORT WORTH~5', 161.0000,1,   5,  17,   1,1.00991642, -27.857145, 1.10000, 0.90000, 1.10000, 0.90000
 5376,'DALLAS 43 0 ', 161.0000,1,   5,  17,   1,1.01458514, -29.994950, 1.10000, 0.90000, 1.10000, 0.90000
 5377,'KILLEEN 2 0 ', 161.0000,1,   5,  13,   1,0.99489367, -35.644490, 1.10000, 0.90000, 1.10000, 0.90000
 5378,'WACO 5 0    ', 161.0000,1,   5,  13,   1,1.00874519, -29.509897, 1.10000, 0.90000, 1.10000, 0.90000
 5379,'FORT WORT~29', 161.0000,1,   5,  17,   1,1.01663506, -29.144899, 1.10000, 0.90000, 1.10000, 0.90000
 5380,'ENNIS 0     ', 500.0000,1,   5,  14,   1,1.02536154, -30.773475, 1.10000, 0.90000, 1.10000, 0.90000
 5381,'ENNIS 1     ', 161.0000,1,   5,  14,   1,1.01744998, -31.097752, 1.10000, 0.90000, 1.10000, 0.90000
 5382,'ENNIS 2     ',  13.8000,2,   5,  14,   1,1.04000008, -30.710921, 1.10000, 0.90000, 1.10000, 0.90000
 5383,'ENNIS 3     ',  13.8000,2,   5,  14,   1,1.04000008, -30.700082, 1.10000, 0.90000, 1.10000, 0.90000
 5384,'DALLAS 3 0  ', 500.0000,1,   5,  16,   1,1.01814437, -29.278624, 1.10000, 0.90000, 1.10000, 0.90000
 5385,'DALLAS 3 1  ', 161.0000,1,   5,  16,   1,1.01632988, -30.314763, 1.10000, 0.90000, 1.10000, 0.90000
 5386,'RICHARDSON~1', 161.0000,1,   5,  16,   1,1.01654446, -31.589225, 1.10000, 0.90000, 1.10000, 0.90000
 5387,'FORT WORT~14', 161.0000,1,   5,  17,   1,1.00668859, -28.226202, 1.10000, 0.90000, 1.10000, 0.90000
 5388,'WACO 2 0    ', 500.0000,1,   5,  13,   1,1.00441372, -28.987965, 1.10000, 0.90000, 1.10000, 0.90000
 5389,'WACO 2 1    ', 161.0000,1,   5,  13,   1,1.00034380, -28.949480, 1.10000, 0.90000, 1.10000, 0.90000
 5390,'ROGERS 0    ', 161.0000,1,   5,  13,   1,1.00652528, -36.329035, 1.10000, 0.90000, 1.10000, 0.90000
 5391,'ROGERS 1    ', 115.0000,1,   5,  13,   1,1.01236618, -37.114725, 1.10000, 0.90000, 1.10000, 0.90000
 5392,'ROGERS 2    ', 115.0000,1,   5,  13,   1,1.00526857, -37.727301, 1.10000, 0.90000, 1.10000, 0.90000
 5393,'CHINA SPRI~1', 161.0000,1,   5,  13,   1,1.00073683, -27.212051, 1.10000, 0.90000, 1.10000, 0.90000
 5394,'ALBANY 1 0  ', 500.0000,2,   5,  15,   1,1.01188481,  -3.054530, 1.10000, 0.90000, 1.10000, 0.90000
 5395,'ALBANY 1 1  ', 230.0000,2,   5,  15,   1,1.01344776,  -1.121334, 1.10000, 0.90000, 1.10000, 0.90000
 5396,'ALBANY 1 2  ', 161.0000,2,   5,  15,   1,0.99721712,   3.689341, 1.10000, 0.90000, 1.10000, 0.90000
 5397,'ALBANY 1 3  ', 115.0000,2,   5,  15,   1,0.99136460,   8.147100, 1.10000, 0.90000, 1.10000, 0.90000
 5398,'ALBANY 1 4  ', 115.0000,2,   5,  15,   1,1.00000012,  12.478009, 1.10000, 0.90000, 1.10000, 0.90000
 5399,'ALBANY 1 5  ',  13.8000,2,   5,  15,   1,1.01692665,  -2.260489, 1.10000, 0.90000, 1.10000, 0.90000
 5400,'MCKINNEY 2 0', 161.0000,1,   5,  16,   1,1.01149237, -30.380364, 1.10000, 0.90000, 1.10000, 0.90000
 5401,'GRANBURY 2 0', 500.0000,1,   5,  18,   1,1.00768113, -19.640352, 1.10000, 0.90000, 1.10000, 0.90000
 5402,'GRANBURY 2 1', 161.0000,1,   5,  18,   1,1.00430036, -21.666284, 1.10000, 0.90000, 1.10000, 0.90000
 5403,'GRANBURY 2 2',  18.0000,2,   5,  18,   1,1.02086675, -19.579446, 1.10000, 0.90000, 1.10000, 0.90000
 5404,'GRANBURY 2 3',  18.0000,2,   5,  18,   1,1.01663852, -19.601045, 1.10000, 0.90000, 1.10000, 0.90000
 5405,'GRANBURY 2 4',  18.0000,2,   5,  18,   1,1.01672399, -19.601373, 1.10000, 0.90000, 1.10000, 0.90000
 5406,'GRANBURY 2 5',  18.0000,2,   5,  18,   1,1.02046907, -19.580479, 1.10000, 0.90000, 1.10000, 0.90000
 5407,'CLIFTON 2 0 ', 161.0000,1,   5,  18,   1,1.00670838, -24.092589, 1.10000, 0.90000, 1.10000, 0.90000
 5408,'FARMERSVIL~1', 161.0000,1,   5,  16,   1,1.02126956, -30.636677, 1.10000, 0.90000, 1.10000, 0.90000
 5409,'ARLINGTON ~8', 161.0000,1,   5,  17,   1,1.00056875, -28.653122, 1.10000, 0.90000, 1.10000, 0.90000
 5410,'KILLEEN 3 0 ', 500.0000,1,   5,  13,   1,1.00344706, -33.043301, 1.10000, 0.90000, 1.10000, 0.90000
 5411,'KILLEEN 3 1 ', 161.0000,1,   5,  13,   1,1.00978088, -35.311296, 1.10000, 0.90000, 1.10000, 0.90000
 5412,'WYLIE 0     ', 161.0000,1,   5,  16,   1,1.01144302, -31.327619, 1.10000, 0.90000, 1.10000, 0.90000
 5413,'PALO PINTO~1', 500.0000,1,   5,  12,   1,1.00223660, -16.918566, 1.10000, 0.90000, 1.10000, 0.90000
 5414,'PALO PINTO~2', 161.0000,1,   5,  12,   1,1.00355124, -15.697711, 1.10000, 0.90000, 1.10000, 0.90000
 5415,'PALO PINTO~3',  13.8000,2,   5,  12,   1,1.00000012, -16.814162, 1.10000, 0.90000, 1.10000, 0.90000
 5416,'PALO PINTO~4',  13.8000,2,   5,  12,   1,1.00000012, -16.813387, 1.10000, 0.90000, 1.10000, 0.90000
 5417,'PALO PINTO~5',  13.8000,2,   5,  12,   1,1.00000012, -16.825968, 1.10000, 0.90000, 1.10000, 0.90000
 5418,'PALO PINTO~6',  13.8000,2,   5,  12,   1,1.00000012, -16.829607, 1.10000, 0.90000, 1.10000, 0.90000
 5419,'PALO PINTO~7',  13.8000,1,   5,  12,   1,1.00223660, -16.918566, 1.10000, 0.90000, 1.10000, 0.90000
 5420,'FORT WORTH~2', 161.0000,1,   5,  17,   1,1.01351190, -27.925181, 1.10000, 0.90000, 1.10000, 0.90000
 5421,'JOSEPHINE 0 ', 161.0000,1,   5,  16,   1,1.03000009, -31.014294, 1.10000, 0.90000, 1.10000, 0.90000
 5422,'LEWSIVILLE 0', 161.0000,1,   5,  17,   1,1.03000009, -30.965742, 1.10000, 0.90000, 1.10000, 0.90000
 5423,'LEWSIVILLE 1',  13.8000,1,   5,  17,   1,1.03000009, -30.965742, 1.10000, 0.90000, 1.10000, 0.90000
 5424,'LEWSIVILLE 2',  13.8000,1,   5,  17,   1,1.03000009, -30.965742, 1.10000, 0.90000, 1.10000, 0.90000
 5425,'DALLAS 40 0 ', 161.0000,1,   5,  16,   1,1.00949442, -30.640522, 1.10000, 0.90000, 1.10000, 0.90000
 5426,'KEMP 0      ', 161.0000,1,   5,  14,   1,1.00793052, -33.650245, 1.10000, 0.90000, 1.10000, 0.90000
 5427,'WAXAHACHIE~2', 161.0000,2,   5,  14,   1,1.00419104, -29.267265, 1.10000, 0.90000, 1.10000, 0.90000
 5428,'HURST 0     ', 161.0000,1,   5,  17,   1,1.01048362, -28.612945, 1.10000, 0.90000, 1.10000, 0.90000
 5429,'FORT WORT~10', 161.0000,1,   5,  17,   1,1.00726330, -28.012093, 1.10000, 0.90000, 1.10000, 0.90000
 5430,'WEATHERFOR~2', 161.0000,1,   5,  12,   1,1.01617074, -24.017506, 1.10000, 0.90000, 1.10000, 0.90000
 5431,'ROCKWALL 2 0', 161.0000,1,   5,  16,   1,1.01006126, -31.358000, 1.10000, 0.90000, 1.10000, 0.90000
 5432,'WEATHERFOR~3', 161.0000,1,   5,  12,   1,1.01021302, -23.196168, 1.10000, 0.90000, 1.10000, 0.90000
 5433,'FORT WORT~23', 161.0000,1,   5,  17,   1,1.01048946, -29.291779, 1.10000, 0.90000, 1.10000, 0.90000
 5434,'NEWARK 0    ', 161.0000,1,   5,  17,   1,1.02119422, -26.678210, 1.10000, 0.90000, 1.10000, 0.90000
 5435,'SANTO 0     ', 161.0000,1,   5,  12,   1,1.00543725, -16.409412, 1.10000, 0.90000, 1.10000, 0.90000
 5436,'DALLAS 18 0 ', 161.0000,1,   5,  16,   1,1.01366913, -31.737195, 1.10000, 0.90000, 1.10000, 0.90000
 5437,'ELM MOTT 0  ', 161.0000,1,   5,  13,   1,0.99956810, -31.236521, 1.10000, 0.90000, 1.10000, 0.90000
 5438,'FORT WORTH~9', 161.0000,1,   5,  17,   1,1.01097035, -28.197379, 1.10000, 0.90000, 1.10000, 0.90000
 5439,'WAXAHACHIE~1', 161.0000,1,   5,  14,   1,1.01120722, -30.837030, 1.10000, 0.90000, 1.10000, 0.90000
 5440,'ARLINGTON~11', 161.0000,1,   5,  17,   1,1.01883900, -29.799767, 1.10000, 0.90000, 1.10000, 0.90000
 5441,'FORT WORT~13', 161.0000,1,   5,  17,   1,1.00993526, -26.478757, 1.10000, 0.90000, 1.10000, 0.90000
 5442,'FORT WORT~27', 161.0000,1,   5,  17,   1,1.00917566, -28.513811, 1.10000, 0.90000, 1.10000, 0.90000
 5443,'FORT WORTH~3', 161.0000,1,   5,  17,   1,1.01249397, -27.808915, 1.10000, 0.90000, 1.10000, 0.90000
 5444,'MIDLOTHIAN~1', 500.0000,2,   5,  17,   1,1.01183236, -27.072409, 1.10000, 0.90000, 1.10000, 0.90000
 5445,'MIDLOTHIAN~2', 161.0000,1,   5,  17,   1,1.00775552, -28.032167, 1.10000, 0.90000, 1.10000, 0.90000
 5446,'HEWITT 0    ', 161.0000,1,   5,  13,   1,1.00289261, -27.658286, 1.10000, 0.90000, 1.10000, 0.90000
 5447,'ARLINGTON ~9', 161.0000,1,   5,  17,   1,1.00212395, -28.452982, 1.10000, 0.90000, 1.10000, 0.90000
 5448,'GRAND PRAI~3', 500.0000,1,   5,  17,   1,1.01773143, -27.492367, 1.10000, 0.90000, 1.10000, 0.90000
 5449,'GRAND PRAI~4', 161.0000,1,   5,  17,   1,1.02253056, -29.213337, 1.10000, 0.90000, 1.10000, 0.90000
 5450,'MELISSA 0   ', 161.0000,1,   5,  16,   1,1.01164186, -30.750509, 1.10000, 0.90000, 1.10000, 0.90000
 5451,'COPPERAS C~1', 500.0000,1,   5,  13,   1,0.99750835, -29.508627, 1.10000, 0.90000, 1.10000, 0.90000
 5452,'COPPERAS C~2', 161.0000,1,   5,  13,   1,0.99341285, -29.787312, 1.10000, 0.90000, 1.10000, 0.90000
 5453,'CLEBURNE 1 0', 161.0000,1,   5,  17,   1,1.01136172, -25.900786, 1.10000, 0.90000, 1.10000, 0.90000
 5454,'GREENVILLE~5', 161.0000,2,   5,  16,   1,1.02106166, -30.647909, 1.10000, 0.90000, 1.10000, 0.90000
 5455,'ALVORD 0    ', 161.0000,1,   5,  12,   1,0.99302983, -18.457270, 1.10000, 0.90000, 1.10000, 0.90000
 5456,'GORMAN 0    ', 161.0000,2,   5,  15,   1,1.00000012,  -4.933727, 1.10000, 0.90000, 1.10000, 0.90000
 5457,'COLLEYVILL~1', 161.0000,1,   5,  17,   1,1.00810862, -29.410207, 1.10000, 0.90000, 1.10000, 0.90000
 5458,'HOLLAND 0   ', 161.0000,1,   5,  13,   1,1.00789118, -36.569051, 1.10000, 0.90000, 1.10000, 0.90000
 5459,'HOLLAND 1   ', 115.0000,1,   5,  13,   1,1.01554680, -37.411483, 1.10000, 0.90000, 1.10000, 0.90000
 5460,'HOLLAND 2   ', 115.0000,1,   5,  13,   1,1.00006092, -38.707608, 1.10000, 0.90000, 1.10000, 0.90000
 5461,'TEMPLE 3 0  ', 161.0000,1,   5,  13,   1,0.99737817, -34.323538, 1.10000, 0.90000, 1.10000, 0.90000
 5462,'DALLAS 34 0 ', 161.0000,1,   5,  16,   1,1.00899792, -30.833800, 1.10000, 0.90000, 1.10000, 0.90000
 5463,'IRVING 4 0  ', 161.0000,1,   5,  17,   1,1.00836217, -30.730814, 1.10000, 0.90000, 1.10000, 0.90000
 5464,'FRISCO 2 0  ', 500.0000,1,   5,  16,   1,1.01864207, -28.296827, 1.10000, 0.90000, 1.10000, 0.90000
 5465,'FRISCO 2 1  ', 161.0000,1,   5,  16,   1,1.01883602, -30.017957, 1.10000, 0.90000, 1.10000, 0.90000
 5466,'GATESVILLE~3', 161.0000,1,   5,  13,   1,0.99134982, -30.031013, 1.10000, 0.90000, 1.10000, 0.90000
 5467,'DALLAS 25 0 ', 161.0000,1,   5,  16,   1,1.01514733, -31.634171, 1.10000, 0.90000, 1.10000, 0.90000
 5468,'DALLAS 37 0 ', 161.0000,1,   5,  17,   1,1.00958133, -30.872199, 1.10000, 0.90000, 1.10000, 0.90000
 5469,'FORT WORT~11', 161.0000,1,   5,  17,   1,1.01037550, -27.854124, 1.10000, 0.90000, 1.10000, 0.90000
 5470,'WOODWAY 0   ', 161.0000,1,   5,  13,   1,1.00331903, -28.724262, 1.10000, 0.90000, 1.10000, 0.90000
 5471,'MINGUS 0    ', 161.0000,1,   5,  12,   1,1.00777304, -14.790959, 1.10000, 0.90000, 1.10000, 0.90000
 5472,'THROCKMORT~1', 161.0000,2,   5,  15,   1,1.00000012,   1.408055, 1.10000, 0.90000, 1.10000, 0.90000
 5473,'NEMO 0      ', 161.0000,1,   5,  18,   1,1.00771821, -22.293505, 1.10000, 0.90000, 1.10000, 0.90000
 5474,'ABBOTT 0    ', 161.0000,1,   5,  14,   1,1.00114655, -29.789839, 1.10000, 0.90000, 1.10000, 0.90000
 5475,'ALVARADO 0  ', 161.0000,1,   5,  17,   1,1.01298285, -27.860284, 1.10000, 0.90000, 1.10000, 0.90000
 5476,'CORSICANA ~1', 161.0000,1,   5,  14,   1,1.00348735, -33.651966, 1.10000, 0.90000, 1.10000, 0.90000
 5477,'HARKER HEI~1', 161.0000,1,   5,  13,   1,0.99959320, -35.668228, 1.10000, 0.90000, 1.10000, 0.90000
 5478,'IRVING 3 0  ', 161.0000,1,   5,  17,   1,1.01213491, -30.489295, 1.10000, 0.90000, 1.10000, 0.90000
 5479,'BURLESON 0  ', 500.0000,1,   5,  17,   1,1.01108778, -24.828701, 1.10000, 0.90000, 1.10000, 0.90000
 5480,'BURLESON 1  ', 161.0000,1,   5,  17,   1,1.00451255, -27.383429, 1.10000, 0.90000, 1.10000, 0.90000
 5481,'FORT WORT~21', 161.0000,1,   5,  17,   1,1.00435328, -26.346107, 1.10000, 0.90000, 1.10000, 0.90000
 5482,'DALLAS 23 0 ', 161.0000,1,   5,  16,   1,1.02457964, -31.980541, 1.10000, 0.90000, 1.10000, 0.90000
 5483,'NORTH RICH~1', 161.0000,1,   5,  17,   1,1.01983035, -28.511921, 1.10000, 0.90000, 1.10000, 0.90000
 5484,'CROSS PLAI~1', 161.0000,1,   5,  15,   1,0.99127245,  -5.527698, 1.10000, 0.90000, 1.10000, 0.90000
 5485,'BLOOMING G~1', 161.0000,1,   5,  14,   1,1.01920414, -31.211311, 1.10000, 0.90000, 1.10000, 0.90000
 6001,'CONVERSE 0  ', 115.0000,1,   6,  22,   1,1.03000009, -49.041769, 1.10000, 0.90000, 1.10000, 0.90000
 6002,'SAN ANTON~63', 115.0000,1,   6,  26,   1,1.01335275, -48.394646, 1.10000, 0.90000, 1.10000, 0.90000
 6003,'BASTROP 0   ', 500.0000,2,   6,  25,   1,1.02441907, -41.626342, 1.10000, 0.90000, 1.10000, 0.90000
 6004,'BASTROP 1   ', 230.0000,2,   6,  25,   1,1.02652431, -42.562457, 1.10000, 0.90000, 1.10000, 0.90000
 6005,'BASTROP 2   ', 115.0000,2,   6,  25,   1,1.02663207, -44.027727, 1.10000, 0.90000, 1.10000, 0.90000
 6006,'BASTROP 3   ',  13.8000,2,   6,  25,   1,1.02443647, -41.574737, 1.10000, 0.90000, 1.10000, 0.90000
 6007,'BASTROP 4   ',  13.8000,2,   6,  25,   1,1.02442777, -41.593031, 1.10000, 0.90000, 1.10000, 0.90000
 6008,'BASTROP 5   ',  13.8000,2,   6,  25,   1,1.02443266, -41.566250, 1.10000, 0.90000, 1.10000, 0.90000
 6009,'BASTROP 6   ',  13.8000,2,   6,  25,   1,1.02444196, -41.525788, 1.10000, 0.90000, 1.10000, 0.90000
 6010,'BASTROP 7   ',  13.8000,2,   6,  25,   1,1.04000008, -41.352025, 1.10000, 0.90000, 1.10000, 0.90000
 6011,'MARION 2 0  ', 115.0000,1,   6,  22,   1,1.01670277, -46.853793, 1.10000, 0.90000, 1.10000, 0.90000
 6012,'PAIGE 0     ', 115.0000,1,   6,  25,   1,1.02999997, -45.004321, 1.10000, 0.90000, 1.10000, 0.90000
 6013,'SAN ANTON~59', 115.0000,1,   6,  26,   1,1.00335360, -48.980755, 1.10000, 0.90000, 1.10000, 0.90000
 6014,'WAELDER 0   ', 115.0000,1,   6,  24,   1,1.02267087, -45.086588, 1.10000, 0.90000, 1.10000, 0.90000
 6015,'ATASCOSA 0  ', 115.0000,1,   6,  26,   1,1.01832449, -47.954803, 1.10000, 0.90000, 1.10000, 0.90000
 6016,'SAN ANTON~57', 115.0000,1,   6,  26,   1,1.01519191, -48.600846, 1.10000, 0.90000, 1.10000, 0.90000
 6017,'CIBOLO 0    ', 115.0000,1,   6,  22,   1,1.01264250, -48.226036, 1.10000, 0.90000, 1.10000, 0.90000
 6018,'AUSTIN 6 0  ', 115.0000,1,   6,  23,   1,0.98916048, -44.812806, 1.10000, 0.90000, 1.10000, 0.90000
 6019,'AUSTIN 25 0 ', 115.0000,1,   6,  23,   1,0.98617250, -44.888925, 1.10000, 0.90000, 1.10000, 0.90000
 6020,'HORSESHOE ~1', 115.0000,1,   6,  23,   1,0.96022135, -35.846766, 1.10000, 0.90000, 1.10000, 0.90000
 6021,'LEANDER 1 0 ', 500.0000,1,   6,  23,   1,1.00267375, -40.101598, 1.10000, 0.90000, 1.10000, 0.90000
 6022,'LEANDER 1 1 ', 230.0000,1,   6,  23,   1,0.99768507, -41.061953, 1.10000, 0.90000, 1.10000, 0.90000
 6023,'LEANDER 1 2 ', 115.0000,1,   6,  23,   1,0.98625797, -42.180069, 1.10000, 0.90000, 1.10000, 0.90000
 6024,'AUSTIN 10 0 ', 115.0000,1,   6,  23,   1,1.02426279, -46.375465, 1.10000, 0.90000, 1.10000, 0.90000
 6025,'SAN ANTON~44', 115.0000,1,   6,  26,   1,1.03000009, -49.011132, 1.10000, 0.90000, 1.10000, 0.90000
 6026,'SAN ANTON~68', 115.0000,1,   6,  26,   1,1.00885355, -48.010670, 1.10000, 0.90000, 1.10000, 0.90000
 6027,'ELGIN 0     ', 115.0000,1,   6,  23,   1,1.02132368, -45.605767, 1.10000, 0.90000, 1.10000, 0.90000
 6028,'AUSTIN 31 0 ', 115.0000,1,   6,  23,   1,0.98757058, -45.434692, 1.10000, 0.90000, 1.10000, 0.90000
 6029,'RUNGE 0     ', 115.0000,2,   6,  24,   1,1.01940084, -40.581576, 1.10000, 0.90000, 1.10000, 0.90000
 6030,'YOAKUM 0    ', 230.0000,1,   6,  24,   1,1.01928282, -40.946643, 1.10000, 0.90000, 1.10000, 0.90000
 6031,'YOAKUM 1    ', 115.0000,1,   6,  24,   1,1.01329315, -42.176702, 1.10000, 0.90000, 1.10000, 0.90000
 6032,'AUSTIN 37 0 ', 115.0000,1,   6,  23,   1,0.97795403, -42.438465, 1.10000, 0.90000, 1.10000, 0.90000
 6033,'PFLUGERVIL~1', 500.0000,1,   6,  23,   1,1.01247835, -41.881839, 1.10000, 0.90000, 1.10000, 0.90000
 6034,'PFLUGERVIL~2', 230.0000,1,   6,  23,   1,1.00187409, -42.894350, 1.10000, 0.90000, 1.10000, 0.90000
 6035,'PFLUGERVIL~3', 115.0000,1,   6,  23,   1,0.99158263, -44.299094, 1.10000, 0.90000, 1.10000, 0.90000
 6036,'SAN ANTON~12', 230.0000,1,   6,  22,   1,1.01868200, -46.738523, 1.10000, 0.90000, 1.10000, 0.90000
 6037,'SAN ANTON~13', 115.0000,1,   6,  22,   1,1.01408505, -47.907141, 1.10000, 0.90000, 1.10000, 0.90000
 6038,'AUSTIN 3 0  ', 500.0000,1,   6,  23,   1,1.01111519, -41.792049, 1.10000, 0.90000, 1.10000, 0.90000
 6039,'AUSTIN 3 1  ', 230.0000,1,   6,  23,   1,1.00001872, -43.481978, 1.10000, 0.90000, 1.10000, 0.90000
 6040,'AUSTIN 3 2  ', 115.0000,1,   6,  23,   1,0.98717737, -44.820442, 1.10000, 0.90000, 1.10000, 0.90000
 6041,'AUSTIN 3 3  ',  13.8000,1,   6,  23,   1,1.01111519, -41.792049, 1.10000, 0.90000, 1.10000, 0.90000
 6042,'AUSTIN 3 4  ',  13.8000,1,   6,  23,   1,1.01111519, -41.792049, 1.10000, 0.90000, 1.10000, 0.90000
 6043,'SAN ANTON~67', 115.0000,1,   6,  26,   1,1.00899482, -47.535231, 1.10000, 0.90000, 1.10000, 0.90000
 6044,'SAN ANTON~20', 115.0000,1,   6,  26,   1,1.00571740, -48.796640, 1.10000, 0.90000, 1.10000, 0.90000
 6045,'SAN ANTON~21', 500.0000,1,   6,  26,   1,1.02037287, -44.353882, 1.10000, 0.90000, 1.10000, 0.90000
 6046,'SAN ANTON~22', 230.0000,1,   6,  26,   1,1.01991510, -45.917077, 1.10000, 0.90000, 1.10000, 0.90000
 6047,'SAN ANTON~23', 115.0000,1,   6,  26,   1,1.01591122, -48.200420, 1.10000, 0.90000, 1.10000, 0.90000
 6048,'SAN ANTON~24',  13.8000,1,   6,  26,   1,1.02037287, -44.353882, 1.10000, 0.90000, 1.10000, 0.90000
 6049,'SAN ANTON~25',  13.8000,1,   6,  26,   1,1.02037287, -44.353882, 1.10000, 0.90000, 1.10000, 0.90000
 6050,'SAN ANTON~26',  13.8000,1,   6,  26,   1,1.02037287, -44.353882, 1.10000, 0.90000, 1.10000, 0.90000
 6051,'SAN ANTON~27',  13.8000,1,   6,  26,   1,1.02037287, -44.353882, 1.10000, 0.90000, 1.10000, 0.90000
 6052,'SAN ANTON~28',  13.8000,1,   6,  26,   1,1.02037287, -44.353882, 1.10000, 0.90000, 1.10000, 0.90000
 6053,'SAN ANTON~29',  13.8000,1,   6,  26,   1,1.02037287, -44.353882, 1.10000, 0.90000, 1.10000, 0.90000
 6054,'SAN ANTON~30',  13.8000,2,   6,  26,   1,1.03610182, -44.195296, 1.10000, 0.90000, 1.10000, 0.90000
 6055,'BERGHEIM 0  ', 115.0000,1,   6,  26,   1,1.02716768, -46.796525, 1.10000, 0.90000, 1.10000, 0.90000
 6056,'NEW BRAUNF~9', 500.0000,1,   6,  22,   1,1.02531290, -44.578217, 1.10000, 0.90000, 1.10000, 0.90000
 6057,'NEW BRAUN~10', 230.0000,1,   6,  22,   1,1.02119076, -45.639314, 1.10000, 0.90000, 1.10000, 0.90000
 6058,'NEW BRAUN~11', 115.0000,1,   6,  22,   1,1.01456189, -46.633714, 1.10000, 0.90000, 1.10000, 0.90000
 6059,'D HANIS 0   ', 115.0000,1,   6,  26,   1,1.01988375, -33.021571, 1.10000, 0.90000, 1.10000, 0.90000
 6060,'SAN ANTON~36', 115.0000,1,   6,  26,   1,1.01282632, -48.977043, 1.10000, 0.90000, 1.10000, 0.90000
 6061,'AUSTIN 7 0  ', 115.0000,1,   6,  23,   1,0.98720062, -45.146007, 1.10000, 0.90000, 1.10000, 0.90000
 6062,'BRENHAM 0   ', 500.0000,1,   6,  25,   1,1.02700853, -44.487150, 1.10000, 0.90000, 1.10000, 0.90000
 6063,'BRENHAM 1   ', 230.0000,1,   6,  25,   1,1.02360725, -44.653683, 1.10000, 0.90000, 1.10000, 0.90000
 6064,'BRENHAM 2   ', 115.0000,1,   6,  25,   1,1.01996100, -45.766731, 1.10000, 0.90000, 1.10000, 0.90000
 6065,'BERTRAM 0   ', 115.0000,1,   6,  23,   1,0.98547256, -38.916919, 1.10000, 0.90000, 1.10000, 0.90000
 6066,'MARION 1 0  ', 500.0000,1,   6,  22,   1,1.02382874, -44.441521, 1.10000, 0.90000, 1.10000, 0.90000
 6067,'MARION 1 1  ', 230.0000,1,   6,  22,   1,1.02149463, -45.620363, 1.10000, 0.90000, 1.10000, 0.90000
 6068,'MARION 1 2  ', 115.0000,1,   6,  22,   1,1.01640940, -47.346550, 1.10000, 0.90000, 1.10000, 0.90000
 6069,'MARION 1 3  ',  18.0000,1,   6,  22,   1,1.02382874, -44.441521, 1.10000, 0.90000, 1.10000, 0.90000
 6070,'MARION 1 4  ',  18.0000,1,   6,  22,   1,1.02382874, -44.441521, 1.10000, 0.90000, 1.10000, 0.90000
 6071,'MARION 1 5  ',  18.0000,1,   6,  22,   1,1.02382874, -44.441521, 1.10000, 0.90000, 1.10000, 0.90000
 6072,'MARION 1 6  ',  18.0000,1,   6,  22,   1,1.02382874, -44.441521, 1.10000, 0.90000, 1.10000, 0.90000
 6073,'MARION 1 7  ',  18.0000,1,   6,  22,   1,1.02382874, -44.441521, 1.10000, 0.90000, 1.10000, 0.90000
 6074,'MARION 1 8  ',  18.0000,2,   6,  22,   1,1.03000009, -44.216073, 1.10000, 0.90000, 1.10000, 0.90000
 6075,'LA GRANGE 0 ', 500.0000,1,   6,  25,   1,1.02910960, -42.943424, 1.10000, 0.90000, 1.10000, 0.90000
 6076,'LA GRANGE 1 ', 230.0000,1,   6,  25,   1,1.02744114, -43.071350, 1.10000, 0.90000, 1.10000, 0.90000
 6077,'LA GRANGE 2 ', 115.0000,1,   6,  25,   1,1.02476621, -43.650253, 1.10000, 0.90000, 1.10000, 0.90000
 6078,'LA GRANGE 3 ',  22.0000,1,   6,  25,   1,1.02910960, -42.943424, 1.10000, 0.90000, 1.10000, 0.90000
 6079,'LA GRANGE 4 ',  22.0000,1,   6,  25,   1,1.02910960, -42.943424, 1.10000, 0.90000, 1.10000, 0.90000
 6080,'LA GRANGE 5 ',  22.0000,2,   6,  25,   1,1.02417850, -42.720863, 1.10000, 0.90000, 1.10000, 0.90000
 6081,'MARBLE FAL~1', 115.0000,1,   6,  23,   1,0.94727951, -34.105382, 1.10000, 0.90000, 1.10000, 0.90000
 6082,'MARBLE FAL~2',  13.8000,1,   6,  23,   1,0.94727951, -34.105382, 1.10000, 0.90000, 1.10000, 0.90000
 6083,'MARBLE FAL~3',  13.8000,1,   6,  23,   1,0.94727951, -34.105382, 1.10000, 0.90000, 1.10000, 0.90000
 6084,'ROUND ROCK~1', 115.0000,1,   6,  23,   1,1.00117958, -42.932547, 1.10000, 0.90000, 1.10000, 0.90000
 6085,'ROUND ROCK~2',  13.8000,2,   6,  23,   1,1.00128233, -42.660699, 1.10000, 0.90000, 1.10000, 0.90000
 6086,'ROUND ROCK~3',  13.8000,2,   6,  23,   1,1.00130796, -40.191261, 1.10000, 0.90000, 1.10000, 0.90000
 6087,'ROUND ROCK~4',  13.8000,1,   6,  23,   1,1.00117958, -42.932547, 1.10000, 0.90000, 1.10000, 0.90000
 6088,'ROUND ROCK~5',  13.8000,2,   6,  23,   1,1.00138319, -42.503195, 1.10000, 0.90000, 1.10000, 0.90000
 6089,'ROUND ROCK~6',  13.8000,2,   6,  23,   1,1.00140381, -41.403760, 1.10000, 0.90000, 1.10000, 0.90000
 6090,'ROUND ROCK~7',  13.8000,2,   6,  23,   1,1.00137329, -41.204294, 1.10000, 0.90000, 1.10000, 0.90000
 6091,'WIMBERLEY 0 ', 115.0000,1,   6,  23,   1,1.01318514, -47.782374, 1.10000, 0.90000, 1.10000, 0.90000
 6092,'GONZALES 0  ', 115.0000,1,   6,  24,   1,1.03000009, -45.398720, 1.10000, 0.90000, 1.10000, 0.90000
 6093,'SAN ANTON~11', 115.0000,1,   6,  22,   1,1.00778425, -48.547349, 1.10000, 0.90000, 1.10000, 0.90000
 6094,'SAN ANTON~15', 115.0000,1,   6,  22,   1,1.01317036, -48.369863, 1.10000, 0.90000, 1.10000, 0.90000
 6095,'HUTTO 0     ', 115.0000,1,   6,  23,   1,1.00267160, -44.546176, 1.10000, 0.90000, 1.10000, 0.90000
 6096,'LULING 0    ', 115.0000,1,   6,  24,   1,1.03000009, -46.066638, 1.10000, 0.90000, 1.10000, 0.90000
 6097,'SAN ANTON~32', 115.0000,1,   6,  26,   1,1.00586569, -48.809246, 1.10000, 0.90000, 1.10000, 0.90000
 6098,'AUSTIN 12 0 ', 115.0000,1,   6,  23,   1,0.98227167, -45.278765, 1.10000, 0.90000, 1.10000, 0.90000
 6099,'SAN ANTON~16', 115.0000,1,   6,  26,   1,1.00720561, -48.837704, 1.10000, 0.90000, 1.10000, 0.90000
 6100,'ADKINS 0    ', 115.0000,1,   6,  22,   1,1.01027369, -48.493937, 1.10000, 0.90000, 1.10000, 0.90000
 6101,'WINCHESTER 0', 500.0000,1,   6,  25,   1,1.02811813, -42.425860, 1.10000, 0.90000, 1.10000, 0.90000
 6102,'WINCHESTER 1', 230.0000,1,   6,  25,   1,1.02817941, -42.715054, 1.10000, 0.90000, 1.10000, 0.90000
 6103,'WINCHESTER 2', 115.0000,1,   6,  25,   1,1.02999997, -43.922327, 1.10000, 0.90000, 1.10000, 0.90000
 6104,'WINCHESTER 3',  13.8000,2,   6,  25,   1,1.03534472, -42.334598, 1.10000, 0.90000, 1.10000, 0.90000
 6105,'WINCHESTER 4',  13.8000,1,   6,  25,   1,1.02811813, -42.425860, 1.10000, 0.90000, 1.10000, 0.90000
 6106,'WINCHESTER 5',  13.8000,1,   6,  25,   1,1.02811813, -42.425860, 1.10000, 0.90000, 1.10000, 0.90000
 6107,'ROCKDALE 1 0', 500.0000,1,   6,  25,   1,1.02502382, -40.692355, 1.10000, 0.90000, 1.10000, 0.90000
 6108,'ROCKDALE 1 1', 230.0000,1,   6,  25,   1,1.01664996, -42.450551, 1.10000, 0.90000, 1.10000, 0.90000
 6109,'ROCKDALE 1 2', 115.0000,1,   6,  25,   1,1.00668931, -41.738381, 1.10000, 0.90000, 1.10000, 0.90000
 6110,'ROCKDALE 1 3',  13.8000,1,   6,  25,   1,1.02502382, -40.692355, 1.10000, 0.90000, 1.10000, 0.90000
 6111,'ROCKDALE 1 4',  13.8000,2,   6,  25,   1,1.04000008, -40.441687, 1.10000, 0.90000, 1.10000, 0.90000
 6112,'NATALIA 0   ', 115.0000,1,   6,  26,   1,1.01363099, -47.026194, 1.10000, 0.90000, 1.10000, 0.90000
 6113,'AUSTIN 20 0 ', 115.0000,1,   6,  23,   1,0.98501015, -45.117023, 1.10000, 0.90000, 1.10000, 0.90000
 6114,'SAN ANTON~60', 115.0000,1,   6,  26,   1,1.00011802, -49.299971, 1.10000, 0.90000, 1.10000, 0.90000
 6115,'SAN ANTON~69', 115.0000,1,   6,  22,   1,1.00597417, -49.042701, 1.10000, 0.90000, 1.10000, 0.90000
 6116,'TAYLOR 0    ', 115.0000,1,   6,  23,   1,0.99884790, -45.862179, 1.10000, 0.90000, 1.10000, 0.90000
 6117,'SMITHVILLE 0', 115.0000,1,   6,  25,   1,1.02715218, -44.071109, 1.10000, 0.90000, 1.10000, 0.90000
 6118,'CEDAR PARK 0', 500.0000,1,   6,  23,   1,1.00499690, -40.751610, 1.10000, 0.90000, 1.10000, 0.90000
 6119,'CEDAR PARK 1', 230.0000,1,   6,  23,   1,0.99907905, -42.494032, 1.10000, 0.90000, 1.10000, 0.90000
 6120,'CEDAR PARK 2', 115.0000,1,   6,  23,   1,0.98940736, -43.789367, 1.10000, 0.90000, 1.10000, 0.90000
 6121,'SAN ANTON~37', 115.0000,1,   6,  26,   1,1.01382732, -48.829272, 1.10000, 0.90000, 1.10000, 0.90000
 6122,'HALLETTSVI~1', 115.0000,1,   6,  24,   1,1.01431584, -43.516419, 1.10000, 0.90000, 1.10000, 0.90000
 6123,'AUSTIN 5 0  ', 115.0000,1,   6,  23,   1,0.98454416, -45.016735, 1.10000, 0.90000, 1.10000, 0.90000
 6124,'NEW BRAUN~12', 115.0000,1,   6,  22,   1,1.01012349, -47.472434, 1.10000, 0.90000, 1.10000, 0.90000
 6125,'SUTHERLAND~1', 115.0000,1,   6,  22,   1,1.00823808, -46.735043, 1.10000, 0.90000, 1.10000, 0.90000
 6126,'AUSTIN 34 0 ', 115.0000,1,   6,  23,   1,0.98951423, -45.617686, 1.10000, 0.90000, 1.10000, 0.90000
 6127,'CAMERON 0   ', 115.0000,1,   6,  25,   1,1.01472414, -39.123730, 1.10000, 0.90000, 1.10000, 0.90000
 6128,'SAN ANTON~49', 115.0000,1,   6,  26,   1,1.00527167, -49.150011, 1.10000, 0.90000, 1.10000, 0.90000
 6129,'MEDINA 0    ', 115.0000,1,   6,  26,   1,1.01202357, -46.428119, 1.10000, 0.90000, 1.10000, 0.90000
 6130,'MANCHACA 0  ', 115.0000,1,   6,  23,   1,0.99254811, -45.905257, 1.10000, 0.90000, 1.10000, 0.90000
 6131,'SPRING BRA~1', 115.0000,1,   6,  22,   1,1.00142205, -48.244300, 1.10000, 0.90000, 1.10000, 0.90000
 6132,'AUSTIN 19 0 ', 115.0000,1,   6,  23,   1,0.97960222, -45.118430, 1.10000, 0.90000, 1.10000, 0.90000
 6133,'FLATONIA 0  ', 115.0000,1,   6,  25,   1,1.02221382, -44.561100, 1.10000, 0.90000, 1.10000, 0.90000
 6134,'GRANGER 0   ', 115.0000,1,   6,  23,   1,1.02084827, -41.522339, 1.10000, 0.90000, 1.10000, 0.90000
 6135,'FAYETTEVIL~1', 115.0000,1,   6,  25,   1,1.01475167, -44.992369, 1.10000, 0.90000, 1.10000, 0.90000
 6136,'GEORGETOWN~2', 115.0000,1,   6,  23,   1,1.00952172, -43.815739, 1.10000, 0.90000, 1.10000, 0.90000
 6137,'AUSTIN 35 0 ', 115.0000,1,   6,  23,   1,0.97515702, -44.082994, 1.10000, 0.90000, 1.10000, 0.90000
 6138,'PIPE CREEK 0', 115.0000,1,   6,  26,   1,1.01671207, -48.124526, 1.10000, 0.90000, 1.10000, 0.90000
 6139,'RED ROCK 0  ', 115.0000,1,   6,  25,   1,1.01412570, -44.824114, 1.10000, 0.90000, 1.10000, 0.90000
 6140,'JARRELL 0   ', 115.0000,1,   6,  23,   1,1.01666987, -39.499459, 1.10000, 0.90000, 1.10000, 0.90000
 6141,'SAN ANTONI~1', 500.0000,1,   6,  22,   1,1.02703798, -44.779308, 1.10000, 0.90000, 1.10000, 0.90000
 6142,'SAN ANTONI~2', 230.0000,1,   6,  22,   1,1.02314496, -46.085271, 1.10000, 0.90000, 1.10000, 0.90000
 6143,'SAN ANTONI~3', 115.0000,1,   6,  22,   1,1.02159750, -47.520935, 1.10000, 0.90000, 1.10000, 0.90000
 6144,'SAN ANTONI~4',  13.8000,1,   6,  22,   1,1.02703798, -44.779308, 1.10000, 0.90000, 1.10000, 0.90000
 6145,'SAN ANTONI~5',  13.8000,1,   6,  22,   1,1.02703798, -44.779308, 1.10000, 0.90000, 1.10000, 0.90000
 6146,'SAN ANTONI~6',  13.8000,1,   6,  22,   1,1.02703798, -44.779308, 1.10000, 0.90000, 1.10000, 0.90000
 6147,'SAN ANTONI~7',  13.8000,1,   6,  22,   1,1.02703798, -44.779308, 1.10000, 0.90000, 1.10000, 0.90000
 6148,'SAN ANTONI~8',  13.8000,1,   6,  22,   1,1.02703798, -44.779308, 1.10000, 0.90000, 1.10000, 0.90000
 6149,'SAN ANTONI~9',  13.8000,2,   6,  22,   1,1.03000009, -44.576308, 1.10000, 0.90000, 1.10000, 0.90000
 6150,'SAN ANTON~50', 115.0000,1,   6,  26,   1,1.02008843, -48.774845, 1.10000, 0.90000, 1.10000, 0.90000
 6151,'SCHULENBUR~1', 115.0000,2,   6,  25,   1,1.02975655, -42.523641, 1.10000, 0.90000, 1.10000, 0.90000
 6152,'SAN ANTON~33', 230.0000,1,   6,  26,   1,1.02117503, -46.741607, 1.10000, 0.90000, 1.10000, 0.90000
 6153,'SAN ANTON~34', 115.0000,1,   6,  26,   1,1.00470996, -48.097588, 1.10000, 0.90000, 1.10000, 0.90000
 6154,'DRIPPING S~1', 115.0000,1,   6,  23,   1,0.97799486, -43.792622, 1.10000, 0.90000, 1.10000, 0.90000
 6155,'SAN ANTON~38', 115.0000,1,   6,  26,   1,1.00362575, -47.970024, 1.10000, 0.90000, 1.10000, 0.90000
 6156,'MARBLE FA~11', 115.0000,1,   6,  23,   1,0.93723249, -33.133343, 1.10000, 0.90000, 1.10000, 0.90000
 6157,'BOERNE 1 0  ', 115.0000,1,   6,  26,   1,1.00973749, -48.895326, 1.10000, 0.90000, 1.10000, 0.90000
 6158,'WASHINGTON 0', 115.0000,1,   6,  25,   1,1.02999997, -48.012702, 1.10000, 0.90000, 1.10000, 0.90000
 6159,'SCHERTZ 0   ', 115.0000,1,   6,  22,   1,1.01212108, -48.626576, 1.10000, 0.90000, 1.10000, 0.90000
 6160,'AUSTIN 8 0  ', 115.0000,1,   6,  23,   1,0.98647416, -45.095829, 1.10000, 0.90000, 1.10000, 0.90000
 6161,'SEGUIN 1 0  ', 500.0000,1,   6,  22,   1,1.02773762, -44.445124, 1.10000, 0.90000, 1.10000, 0.90000
 6162,'SEGUIN 1 1  ', 230.0000,1,   6,  22,   1,1.02370012, -45.508990, 1.10000, 0.90000, 1.10000, 0.90000
 6163,'SEGUIN 1 2  ', 115.0000,1,   6,  22,   1,1.01873994, -46.381154, 1.10000, 0.90000, 1.10000, 0.90000
 6164,'SEGUIN 1 3  ',  13.8000,1,   6,  22,   1,1.02773762, -44.445124, 1.10000, 0.90000, 1.10000, 0.90000
 6165,'SEGUIN 1 4  ',  13.8000,1,   6,  22,   1,1.02773762, -44.445124, 1.10000, 0.90000, 1.10000, 0.90000
 6166,'SEGUIN 1 5  ',  13.8000,1,   6,  22,   1,1.02773762, -44.445124, 1.10000, 0.90000, 1.10000, 0.90000
 6167,'SEGUIN 1 6  ',  13.8000,2,   6,  22,   1,1.03000009, -44.221739, 1.10000, 0.90000, 1.10000, 0.90000
 6168,'SAN ANTON~62', 115.0000,1,   6,  26,   1,1.00550711, -48.978405, 1.10000, 0.90000, 1.10000, 0.90000
 6169,'SAN ANTON~75', 500.0000,1,   6,  26,   1,1.02894258, -44.253270, 1.10000, 0.90000, 1.10000, 0.90000
 6170,'SAN ANTON~76', 230.0000,1,   6,  26,   1,1.02300119, -45.218079, 1.10000, 0.90000, 1.10000, 0.90000
 6171,'SAN ANTON~77', 115.0000,1,   6,  26,   1,1.01229107, -46.700066, 1.10000, 0.90000, 1.10000, 0.90000
 6172,'CUERO 2 0   ', 230.0000,1,   6,  24,   1,1.01794708, -41.334095, 1.10000, 0.90000, 1.10000, 0.90000
 6173,'CUERO 2 1   ', 115.0000,1,   6,  24,   1,1.01564157, -42.351291, 1.10000, 0.90000, 1.10000, 0.90000
 6174,'SAN ANTON~10', 115.0000,1,   6,  22,   1,1.01250982, -49.020619, 1.10000, 0.90000, 1.10000, 0.90000
 6175,'AUSTIN 16 0 ', 115.0000,1,   6,  23,   1,0.98436624, -45.158192, 1.10000, 0.90000, 1.10000, 0.90000
 6176,'AUSTIN 39 0 ', 115.0000,1,   6,  23,   1,0.99723756, -45.969407, 1.10000, 0.90000, 1.10000, 0.90000
 6177,'SAN ANTON~73', 230.0000,1,   6,  26,   1,1.03000009, -46.177051, 1.10000, 0.90000, 1.10000, 0.90000
 6178,'SAN ANTON~74', 115.0000,1,   6,  26,   1,1.01693130, -47.467158, 1.10000, 0.90000, 1.10000, 0.90000
 6179,'SAN ANTON~58', 115.0000,1,   6,  26,   1,1.01402318, -48.494787, 1.10000, 0.90000, 1.10000, 0.90000
 6180,'LA VERNIA 0 ', 115.0000,1,   6,  22,   1,1.00678027, -47.518493, 1.10000, 0.90000, 1.10000, 0.90000
 6181,'MANOR 0     ', 115.0000,1,   6,  23,   1,1.01296473, -46.156520, 1.10000, 0.90000, 1.10000, 0.90000
 6182,'SAN ANTON~54', 115.0000,1,   6,  26,   1,1.00686407, -49.134803, 1.10000, 0.90000, 1.10000, 0.90000
 6183,'GIDDINGS 0  ', 115.0000,1,   6,  25,   1,1.02073801, -44.467930, 1.10000, 0.90000, 1.10000, 0.90000
 6184,'AUSTIN 32 0 ', 115.0000,1,   6,  23,   1,0.98032892, -45.007706, 1.10000, 0.90000, 1.10000, 0.90000
 6185,'AUSTIN 38 0 ', 115.0000,1,   6,  23,   1,0.98073047, -44.823984, 1.10000, 0.90000, 1.10000, 0.90000
 6186,'AUSTIN 30 0 ', 115.0000,1,   6,  23,   1,0.98864144, -44.050397, 1.10000, 0.90000, 1.10000, 0.90000
 6187,'AUSTIN 28 0 ', 115.0000,1,   6,  23,   1,0.98738474, -44.488792, 1.10000, 0.90000, 1.10000, 0.90000
 6188,'COLUMBUS 0  ', 230.0000,1,   6,  25,   1,1.02509665, -43.037763, 1.10000, 0.90000, 1.10000, 0.90000
 6189,'COLUMBUS 1  ', 115.0000,1,   6,  25,   1,1.01960468, -43.437565, 1.10000, 0.90000, 1.10000, 0.90000
 6190,'SHINER 0    ', 115.0000,1,   6,  24,   1,1.02386546, -43.721209, 1.10000, 0.90000, 1.10000, 0.90000
 6191,'SAN ANTON~42', 115.0000,1,   6,  22,   1,1.00734341, -48.518280, 1.10000, 0.90000, 1.10000, 0.90000
 6192,'CALDWELL 0  ', 230.0000,1,   6,  25,   1,1.01844072, -43.778439, 1.10000, 0.90000, 1.10000, 0.90000
 6193,'CALDWELL 1  ', 115.0000,1,   6,  25,   1,1.01283526, -44.802021, 1.10000, 0.90000, 1.10000, 0.90000
 6194,'AUSTIN 18 0 ', 115.0000,2,   6,  23,   1,0.99337554, -45.174909, 1.10000, 0.90000, 1.10000, 0.90000
 6195,'INDUSTRY 0  ', 115.0000,1,   6,  25,   1,1.00514233, -46.815192, 1.10000, 0.90000, 1.10000, 0.90000
 6196,'DALE 0      ', 115.0000,1,   6,  23,   1,1.00793910, -45.833165, 1.10000, 0.90000, 1.10000, 0.90000
 6197,'SAN ANTON~51', 500.0000,1,   6,  26,   1,1.02423108, -45.169233, 1.10000, 0.90000, 1.10000, 0.90000
 6198,'SAN ANTON~52', 230.0000,1,   6,  26,   1,1.01825488, -46.848930, 1.10000, 0.90000, 1.10000, 0.90000
 6199,'SAN ANTON~53', 115.0000,1,   6,  26,   1,1.01608062, -48.128231, 1.10000, 0.90000, 1.10000, 0.90000
 6200,'SAN ANTON~19', 115.0000,1,   6,  26,   1,1.00233984, -48.993896, 1.10000, 0.90000, 1.10000, 0.90000
 6201,'SAN ANTON~47', 115.0000,1,   6,  26,   1,1.01308072, -49.241849, 1.10000, 0.90000, 1.10000, 0.90000
 6202,'MARTINDALE 0', 115.0000,1,   6,  22,   1,1.02192414, -46.337615, 1.10000, 0.90000, 1.10000, 0.90000
 6203,'SAN ANTON~18', 115.0000,1,   6,  26,   1,1.00556409, -49.209939, 1.10000, 0.90000, 1.10000, 0.90000
 6204,'SAN ANTON~35', 115.0000,1,   6,  26,   1,1.00730479, -48.850971, 1.10000, 0.90000, 1.10000, 0.90000
 6205,'AUSTIN 29 0 ', 115.0000,1,   6,  23,   1,0.98529929, -45.230032, 1.10000, 0.90000, 1.10000, 0.90000
 6206,'LEXINGTON 0 ', 115.0000,1,   6,  25,   1,1.01489067, -44.805402, 1.10000, 0.90000, 1.10000, 0.90000
 6207,'LEANDER 2 0 ', 115.0000,1,   6,  23,   1,0.98566687, -40.840157, 1.10000, 0.90000, 1.10000, 0.90000
 6208,'AUSTIN 15 0 ', 115.0000,1,   6,  23,   1,0.98685682, -45.254515, 1.10000, 0.90000, 1.10000, 0.90000
 6209,'MICO 0      ', 115.0000,1,   6,  26,   1,1.01394951, -47.369295, 1.10000, 0.90000, 1.10000, 0.90000
 6210,'MARBLE FAL~4', 500.0000,1,   6,  23,   1,0.99565351, -37.120026, 1.10000, 0.90000, 1.10000, 0.90000
 6211,'MARBLE FAL~5', 230.0000,1,   6,  23,   1,0.95546752, -32.149591, 1.10000, 0.90000, 1.10000, 0.90000
 6212,'MARBLE FAL~6', 115.0000,1,   6,  23,   1,0.96049720, -35.365302, 1.10000, 0.90000, 1.10000, 0.90000
 6213,'MARBLE FAL~7',  13.8000,1,   6,  23,   1,0.99565351, -37.120026, 1.10000, 0.90000, 1.10000, 0.90000
 6214,'MARBLE FAL~8',  13.8000,1,   6,  23,   1,0.99565351, -37.120026, 1.10000, 0.90000, 1.10000, 0.90000
 6215,'MARBLE FAL~9',  13.8000,1,   6,  23,   1,0.99565351, -37.120026, 1.10000, 0.90000, 1.10000, 0.90000
 6216,'MARBLE FA~10',  13.8000,1,   6,  23,   1,0.99565351, -37.120026, 1.10000, 0.90000, 1.10000, 0.90000
 6217,'AUSTIN 36 0 ', 115.0000,1,   6,  23,   1,0.97675639, -43.106857, 1.10000, 0.90000, 1.10000, 0.90000
 6218,'LOCKHART 0  ', 115.0000,1,   6,  23,   1,0.99416560, -46.789063, 1.10000, 0.90000, 1.10000, 0.90000
 6219,'AUSTIN 17 0 ', 115.0000,1,   6,  23,   1,0.99321067, -45.525728, 1.10000, 0.90000, 1.10000, 0.90000
 6220,'SAN ANTON~14', 115.0000,1,   6,  22,   1,1.01118267, -48.420550, 1.10000, 0.90000, 1.10000, 0.90000
 6221,'FALLS CITY 0', 115.0000,1,   6,  22,   1,1.03000009, -43.374604, 1.10000, 0.90000, 1.10000, 0.90000
 6222,'AUSTIN 27 0 ', 230.0000,1,   6,  23,   1,0.99864215, -43.956106, 1.10000, 0.90000, 1.10000, 0.90000
 6223,'AUSTIN 27 1 ', 115.0000,1,   6,  23,   1,0.98954815, -45.030266, 1.10000, 0.90000, 1.10000, 0.90000
 6224,'AUSTIN 23 0 ', 115.0000,1,   6,  23,   1,0.98469341, -45.309146, 1.10000, 0.90000, 1.10000, 0.90000
 6225,'SAN ANTON~39', 115.0000,1,   6,  26,   1,1.00276637, -49.021538, 1.10000, 0.90000, 1.10000, 0.90000
 6226,'BLANCO 0    ', 115.0000,1,   6,  26,   1,1.02176499, -46.729501, 1.10000, 0.90000, 1.10000, 0.90000
 6227,'AUSTIN 24 0 ', 115.0000,1,   6,  23,   1,0.98462468, -45.553933, 1.10000, 0.90000, 1.10000, 0.90000
 6228,'SAN MARCOS 0', 500.0000,1,   6,  22,   1,1.02625453, -44.742080, 1.10000, 0.90000, 1.10000, 0.90000
 6229,'SAN MARCOS 1', 230.0000,1,   6,  22,   1,1.03000009, -45.322110, 1.10000, 0.90000, 1.10000, 0.90000
 6230,'SAN MARCOS 2', 115.0000,1,   6,  22,   1,1.00484192, -46.158381, 1.10000, 0.90000, 1.10000, 0.90000
 6231,'BUDA 0      ', 115.0000,1,   6,  23,   1,0.98971242, -45.985806, 1.10000, 0.90000, 1.10000, 0.90000
 6232,'DEL VALLE 0 ', 115.0000,1,   6,  23,   1,1.00011075, -44.015064, 1.10000, 0.90000, 1.10000, 0.90000
 6233,'AUSTIN 4 0  ', 115.0000,1,   6,  23,   1,0.98261964, -45.246356, 1.10000, 0.90000, 1.10000, 0.90000
 6234,'SAN ANTON~70', 500.0000,1,   6,  26,   1,1.02247095, -45.015011, 1.10000, 0.90000, 1.10000, 0.90000
 6235,'SAN ANTON~71', 230.0000,1,   6,  26,   1,1.02220678, -45.613141, 1.10000, 0.90000, 1.10000, 0.90000
 6236,'SAN ANTON~72', 115.0000,1,   6,  26,   1,1.01196444, -47.371293, 1.10000, 0.90000, 1.10000, 0.90000
 6237,'BURLINGTON 0', 115.0000,1,   6,  25,   1,1.01924837, -37.103237, 1.10000, 0.90000, 1.10000, 0.90000
 6238,'AUSTIN 13 0 ', 115.0000,1,   6,  23,   1,0.98201120, -45.723376, 1.10000, 0.90000, 1.10000, 0.90000
 6239,'ELMENDORF 0 ', 500.0000,1,   6,  22,   1,1.03007352, -43.832107, 1.10000, 0.90000, 1.10000, 0.90000
 6240,'ELMENDORF 1 ', 230.0000,1,   6,  22,   1,1.01946044, -45.124939, 1.10000, 0.90000, 1.10000, 0.90000
 6241,'ELMENDORF 2 ', 115.0000,1,   6,  22,   1,1.00593984, -47.419999, 1.10000, 0.90000, 1.10000, 0.90000
 6242,'ELMENDORF 3 ',  13.8000,2,   6,  22,   1,1.04000008, -42.725326, 1.10000, 0.90000, 1.10000, 0.90000
 6243,'ELMENDORF 4 ',  13.8000,1,   6,  22,   1,1.03007352, -43.832107, 1.10000, 0.90000, 1.10000, 0.90000
 6244,'ELMENDORF 5 ',  13.8000,1,   6,  22,   1,1.03007352, -43.832107, 1.10000, 0.90000, 1.10000, 0.90000
 6245,'ELMENDORF 6 ',  13.8000,1,   6,  22,   1,1.03007352, -43.832107, 1.10000, 0.90000, 1.10000, 0.90000
 6246,'ELMENDORF 7 ',  13.8000,1,   6,  22,   1,1.03007352, -43.832107, 1.10000, 0.90000, 1.10000, 0.90000
 6247,'ELMENDORF 8 ',  13.8000,1,   6,  22,   1,1.03007352, -43.832107, 1.10000, 0.90000, 1.10000, 0.90000
 6248,'ELMENDORF 9 ',  13.8000,1,   6,  22,   1,1.03007352, -43.832107, 1.10000, 0.90000, 1.10000, 0.90000
 6249,'ELMENDORF 10',  13.8000,1,   6,  22,   1,1.03007352, -43.832107, 1.10000, 0.90000, 1.10000, 0.90000
 6250,'SAN ANTON~78', 115.0000,1,   6,  22,   1,1.00684679, -49.185152, 1.10000, 0.90000, 1.10000, 0.90000
 6251,'CANYON LAK~1', 115.0000,1,   6,  22,   1,1.00487351, -48.250871, 1.10000, 0.90000, 1.10000, 0.90000
 6252,'JOHNSON CI~1', 115.0000,1,   6,  23,   1,0.96266502, -38.606022, 1.10000, 0.90000, 1.10000, 0.90000
 6253,'YORKTOWN 0  ', 115.0000,1,   6,  24,   1,1.00965071, -36.847638, 1.10000, 0.90000, 1.10000, 0.90000
 6254,'AUSTIN 2 0  ', 500.0000,1,   6,  23,   1,1.01286757, -41.646143, 1.10000, 0.90000, 1.10000, 0.90000
 6255,'AUSTIN 2 1  ', 230.0000,1,   6,  23,   1,1.00725126, -42.522425, 1.10000, 0.90000, 1.10000, 0.90000
 6256,'AUSTIN 2 2  ', 115.0000,1,   6,  23,   1,0.99304003, -44.415231, 1.10000, 0.90000, 1.10000, 0.90000
 6257,'AUSTIN 2 3  ',  13.8000,1,   6,  23,   1,1.01286757, -41.646143, 1.10000, 0.90000, 1.10000, 0.90000
 6258,'AUSTIN 2 4  ',  13.8000,1,   6,  23,   1,1.01286757, -41.646143, 1.10000, 0.90000, 1.10000, 0.90000
 6259,'AUSTIN 2 5  ',  13.8000,1,   6,  23,   1,1.01286757, -41.646143, 1.10000, 0.90000, 1.10000, 0.90000
 6260,'AUSTIN 2 6  ',  13.8000,2,   6,  23,   1,1.02000010, -41.182957, 1.10000, 0.90000, 1.10000, 0.90000
 6261,'LACKLAND A~1', 115.0000,1,   6,  26,   1,1.00342369, -49.070671, 1.10000, 0.90000, 1.10000, 0.90000
 6262,'LIBERTY HI~1', 115.0000,1,   6,  23,   1,0.98234677, -41.171315, 1.10000, 0.90000, 1.10000, 0.90000
 6263,'KENEDY 0    ', 230.0000,1,   6,  24,   1,1.01115191, -38.900608, 1.10000, 0.90000, 1.10000, 0.90000
 6264,'KENEDY 1    ', 115.0000,1,   6,  24,   1,1.00079584, -37.621877, 1.10000, 0.90000, 1.10000, 0.90000
 6265,'CUERO 1 0   ', 115.0000,1,   6,  24,   1,1.01699233, -42.651878, 1.10000, 0.90000, 1.10000, 0.90000
 6266,'CUERO 1 1   ',  13.8000,1,   6,  24,   1,1.01699233, -42.651878, 1.10000, 0.90000, 1.10000, 0.90000
 6267,'CUERO 1 2   ',  13.8000,1,   6,  24,   1,1.01699233, -42.651878, 1.10000, 0.90000, 1.10000, 0.90000
 6268,'CUERO 1 3   ',  13.8000,1,   6,  24,   1,1.01699233, -42.651878, 1.10000, 0.90000, 1.10000, 0.90000
 6269,'CUERO 1 4   ',  13.8000,1,   6,  24,   1,1.01699233, -42.651878, 1.10000, 0.90000, 1.10000, 0.90000
 6270,'CUERO 1 5   ',  13.8000,1,   6,  24,   1,1.01699233, -42.651878, 1.10000, 0.90000, 1.10000, 0.90000
 6271,'CUERO 1 6   ',  13.8000,1,   6,  24,   1,1.01699233, -42.651878, 1.10000, 0.90000, 1.10000, 0.90000
 6272,'CUERO 1 7   ',  13.8000,1,   6,  24,   1,1.01699233, -42.651878, 1.10000, 0.90000, 1.10000, 0.90000
 6273,'CUERO 1 8   ',  13.8000,1,   6,  24,   1,1.01699233, -42.651878, 1.10000, 0.90000, 1.10000, 0.90000
 6274,'CUERO 1 9   ',  13.8000,1,   6,  24,   1,1.01699233, -42.651878, 1.10000, 0.90000, 1.10000, 0.90000
 6275,'SAN ANTON~31', 115.0000,1,   6,  26,   1,1.00185502, -49.051239, 1.10000, 0.90000, 1.10000, 0.90000
 6276,'VON ORMY 0  ', 115.0000,1,   6,  26,   1,1.01326251, -49.189626, 1.10000, 0.90000, 1.10000, 0.90000
 6277,'KYLE 0      ', 230.0000,1,   6,  23,   1,1.02169526, -45.685315, 1.10000, 0.90000, 1.10000, 0.90000
 6278,'KYLE 1      ', 115.0000,1,   6,  23,   1,1.00413156, -46.642115, 1.10000, 0.90000, 1.10000, 0.90000
 6279,'SEGUIN 2 0  ', 230.0000,1,   6,  22,   1,1.02236426, -45.644539, 1.10000, 0.90000, 1.10000, 0.90000
 6280,'SEGUIN 2 1  ', 115.0000,1,   6,  22,   1,1.01741982, -46.323501, 1.10000, 0.90000, 1.10000, 0.90000
 6281,'UNIVERSAL ~1', 115.0000,1,   6,  22,   1,1.01759505, -48.878640, 1.10000, 0.90000, 1.10000, 0.90000
 6282,'SPICEWOOD 0 ', 115.0000,1,   6,  23,   1,0.96883547, -38.343289, 1.10000, 0.90000, 1.10000, 0.90000
 6283,'SAINT HEDW~1', 115.0000,1,   6,  22,   1,1.01943064, -48.716181, 1.10000, 0.90000, 1.10000, 0.90000
 6284,'SAN ANTON~17', 115.0000,1,   6,  26,   1,1.00886929, -48.410072, 1.10000, 0.90000, 1.10000, 0.90000
 6285,'BOERNE 2 0  ', 230.0000,1,   6,  26,   1,1.02346814, -46.315455, 1.10000, 0.90000, 1.10000, 0.90000
 6286,'BOERNE 2 1  ', 115.0000,1,   6,  26,   1,1.03000009, -46.764850, 1.10000, 0.90000, 1.10000, 0.90000
 6287,'SAN ANTON~45', 230.0000,1,   6,  26,   1,1.01726210, -46.756555, 1.10000, 0.90000, 1.10000, 0.90000
 6288,'SAN ANTON~46', 115.0000,1,   6,  26,   1,1.00387108, -48.659740, 1.10000, 0.90000, 1.10000, 0.90000
 6289,'AUSTIN 26 0 ', 115.0000,1,   6,  23,   1,0.98270625, -45.179027, 1.10000, 0.90000, 1.10000, 0.90000
 6290,'AUSTIN 21 0 ', 115.0000,1,   6,  23,   1,0.98962212, -44.723911, 1.10000, 0.90000, 1.10000, 0.90000
 6291,'SAN ANTON~61', 115.0000,1,   6,  26,   1,1.01440704, -48.335623, 1.10000, 0.90000, 1.10000, 0.90000
 6292,'CEDAR CREE~1', 500.0000,1,   6,  23,   1,1.01434159, -41.383160, 1.10000, 0.90000, 1.10000, 0.90000
 6293,'CEDAR CREE~2', 230.0000,1,   6,  23,   1,1.00662410, -42.905042, 1.10000, 0.90000, 1.10000, 0.90000
 6294,'CEDAR CREE~3', 115.0000,1,   6,  23,   1,1.00343382, -43.652811, 1.10000, 0.90000, 1.10000, 0.90000
 6295,'CEDAR CREE~4',  13.8000,1,   6,  23,   1,1.01434159, -41.383160, 1.10000, 0.90000, 1.10000, 0.90000
 6296,'CEDAR CREE~5',  13.8000,1,   6,  23,   1,1.01434159, -41.383160, 1.10000, 0.90000, 1.10000, 0.90000
 6297,'CEDAR CREE~6',  13.8000,2,   6,  23,   1,1.02000010, -40.275098, 1.10000, 0.90000, 1.10000, 0.90000
 6298,'NEW BRAUNF~1', 500.0000,1,   6,  22,   1,1.02544272, -44.621540, 1.10000, 0.90000, 1.10000, 0.90000
 6299,'NEW BRAUNF~2', 230.0000,1,   6,  22,   1,1.02486169, -45.380067, 1.10000, 0.90000, 1.10000, 0.90000
 6300,'NEW BRAUNF~3', 115.0000,1,   6,  22,   1,1.01731718, -46.365943, 1.10000, 0.90000, 1.10000, 0.90000
 6301,'NEW BRAUNF~4',  22.0000,1,   6,  22,   1,1.02544272, -44.621540, 1.10000, 0.90000, 1.10000, 0.90000
 6302,'NEW BRAUNF~5',  22.0000,1,   6,  22,   1,1.02544272, -44.621540, 1.10000, 0.90000, 1.10000, 0.90000
 6303,'NEW BRAUNF~6',  22.0000,1,   6,  22,   1,1.02544272, -44.621540, 1.10000, 0.90000, 1.10000, 0.90000
 6304,'NEW BRAUNF~7',  22.0000,1,   6,  22,   1,1.02544272, -44.621540, 1.10000, 0.90000, 1.10000, 0.90000
 6305,'NEW BRAUNF~8',  22.0000,2,   6,  22,   1,1.01969910, -43.715150, 1.10000, 0.90000, 1.10000, 0.90000
 6306,'AUSTIN 11 0 ', 115.0000,1,   6,  23,   1,0.98435378, -44.921539, 1.10000, 0.90000, 1.10000, 0.90000
 6307,'SAN ANTON~55', 115.0000,1,   6,  26,   1,1.00115097, -48.907074, 1.10000, 0.90000, 1.10000, 0.90000
 6308,'HONDO 0     ', 230.0000,1,   6,  26,   1,1.02242351, -43.932781, 1.10000, 0.90000, 1.10000, 0.90000
 6309,'HONDO 1     ', 115.0000,1,   6,  26,   1,1.01885915, -45.371745, 1.10000, 0.90000, 1.10000, 0.90000
 6310,'SAN ANTON~56', 115.0000,1,   6,  22,   1,1.01664269, -48.411968, 1.10000, 0.90000, 1.10000, 0.90000
 6311,'NEW ULM 0   ', 115.0000,1,   6,  25,   1,1.02570450, -43.335788, 1.10000, 0.90000, 1.10000, 0.90000
 6312,'SAN ANTON~80', 115.0000,1,   6,  22,   1,1.02149093, -48.108837, 1.10000, 0.90000, 1.10000, 0.90000
 6313,'AUSTIN 33 0 ', 115.0000,1,   6,  23,   1,0.98460042, -44.457667, 1.10000, 0.90000, 1.10000, 0.90000
 6314,'BULVERDE 0  ', 115.0000,1,   6,  26,   1,1.00976431, -48.742197, 1.10000, 0.90000, 1.10000, 0.90000
 6315,'GEORGETOWN~3', 230.0000,1,   6,  23,   1,1.00076807, -40.931462, 1.10000, 0.90000, 1.10000, 0.90000
 6316,'GEORGETOWN~4', 161.0000,1,   6,  23,   1,0.99963218, -37.047308, 1.10000, 0.90000, 1.10000, 0.90000
 6317,'GEORGETOWN~5', 161.0000,1,   6,  23,   1,0.99100590, -38.361727, 1.10000, 0.90000, 1.10000, 0.90000
 6318,'GEORGETOWN~6', 161.0000,1,   6,  23,   1,0.98157400, -39.944777, 1.10000, 0.90000, 1.10000, 0.90000
 6319,'GEORGETOWN~7', 115.0000,1,   6,  23,   1,0.97492713, -41.106688, 1.10000, 0.90000, 1.10000, 0.90000
 6320,'SAN ANTON~81', 115.0000,1,   6,  22,   1,1.02393913, -48.521329, 1.10000, 0.90000, 1.10000, 0.90000
 6321,'FLORESVILL~1', 230.0000,1,   6,  22,   1,1.01463175, -42.942065, 1.10000, 0.90000, 1.10000, 0.90000
 6322,'FLORESVILL~2', 115.0000,1,   6,  22,   1,1.01390862, -44.151347, 1.10000, 0.90000, 1.10000, 0.90000
 6323,'SAN ANTON~41', 115.0000,1,   6,  26,   1,1.00426471, -48.735118, 1.10000, 0.90000, 1.10000, 0.90000
 6324,'SAN ANTON~79', 115.0000,1,   6,  22,   1,1.00719595, -48.694918, 1.10000, 0.90000, 1.10000, 0.90000
 6325,'BUCKHOLTS 0 ', 115.0000,2,   6,  25,   1,1.02647913, -34.864742, 1.10000, 0.90000, 1.10000, 0.90000
 6326,'SOMERVILLE 0', 115.0000,1,   6,  25,   1,1.00765955, -45.338516, 1.10000, 0.90000, 1.10000, 0.90000
 6327,'WEIMAR 0    ', 115.0000,1,   6,  25,   1,1.01786351, -43.366534, 1.10000, 0.90000, 1.10000, 0.90000
 6328,'COMFORT 0   ', 115.0000,1,   6,  26,   1,1.01627254, -47.107777, 1.10000, 0.90000, 1.10000, 0.90000
 6329,'NORDHEIM 0  ', 115.0000,1,   6,  24,   1,1.01372147, -38.569573, 1.10000, 0.90000, 1.10000, 0.90000
 6330,'AUSTIN 9 0  ', 115.0000,1,   6,  23,   1,0.98895240, -46.060292, 1.10000, 0.90000, 1.10000, 0.90000
 6331,'AUSTIN 22 0 ', 115.0000,1,   6,  23,   1,0.99128222, -45.111630, 1.10000, 0.90000, 1.10000, 0.90000
 6332,'HELOTES 0   ', 115.0000,1,   6,  26,   1,1.01201212, -48.098332, 1.10000, 0.90000, 1.10000, 0.90000
 6333,'SAN ANTON~64', 500.0000,1,   6,  26,   1,1.02414680, -45.248142, 1.10000, 0.90000, 1.10000, 0.90000
 6334,'SAN ANTON~65', 230.0000,1,   6,  26,   1,1.02353334, -46.158893, 1.10000, 0.90000, 1.10000, 0.90000
 6335,'SAN ANTON~66', 115.0000,1,   6,  26,   1,1.01118481, -47.349993, 1.10000, 0.90000, 1.10000, 0.90000
 6336,'BANDERA 0   ', 115.0000,1,   6,  26,   1,1.00989735, -46.989854, 1.10000, 0.90000, 1.10000, 0.90000
 6337,'SAN ANTON~43', 115.0000,1,   6,  26,   1,1.01765990, -48.626897, 1.10000, 0.90000, 1.10000, 0.90000
 6338,'ROCKDALE 2 0', 115.0000,1,   6,  25,   1,1.00816619, -40.577625, 1.10000, 0.90000, 1.10000, 0.90000
 6339,'CEDAR CREE~7', 115.0000,1,   6,  23,   1,1.00176227, -44.099810, 1.10000, 0.90000, 1.10000, 0.90000
 6340,'NIXON 0     ', 115.0000,1,   6,  24,   1,1.02379119, -46.166512, 1.10000, 0.90000, 1.10000, 0.90000
 6341,'CHAPPELL H~1', 115.0000,1,   6,  25,   1,1.01747417, -47.758103, 1.10000, 0.90000, 1.10000, 0.90000
 6342,'ROUND ROCK~9', 500.0000,1,   6,  23,   1,1.01155102, -41.941145, 1.10000, 0.90000, 1.10000, 0.90000
 6343,'ROUND ROC~10', 230.0000,1,   6,  23,   1,1.00028181, -42.726750, 1.10000, 0.90000, 1.10000, 0.90000
 6344,'ROUND ROC~11', 115.0000,1,   6,  23,   1,0.99683881, -43.663302, 1.10000, 0.90000, 1.10000, 0.90000
 6345,'AUSTIN 14 0 ', 115.0000,1,   6,  23,   1,0.98577774, -45.396603, 1.10000, 0.90000, 1.10000, 0.90000
 6346,'LEMING 0    ', 115.0000,1,   6,  26,   1,1.01152158, -45.392877, 1.10000, 0.90000, 1.10000, 0.90000
 6349,'AUSTIN 1 0  ', 500.0000,2,   6,  23,   1,1.00900745, -41.218631, 1.10000, 0.90000, 1.10000, 0.90000
 6350,'AUSTIN 1 1  ', 230.0000,1,   6,  23,   1,0.99700469, -41.447507, 1.10000, 0.90000, 1.10000, 0.90000
 6351,'AUSTIN 1 2  ', 115.0000,1,   6,  23,   1,0.99073631, -43.534164, 1.10000, 0.90000, 1.10000, 0.90000
 6352,'SAN ANTON~40', 115.0000,1,   6,  26,   1,1.01621354, -48.735838, 1.10000, 0.90000, 1.10000, 0.90000
 6353,'ROUND ROCK~8', 115.0000,1,   6,  23,   1,0.99607360, -44.192451, 1.10000, 0.90000, 1.10000, 0.90000
 6354,'ROUND ROC~12', 230.0000,1,   6,  23,   1,0.99899137, -42.845971, 1.10000, 0.90000, 1.10000, 0.90000
 6355,'ROUND ROC~13', 115.0000,1,   6,  23,   1,0.99648440, -43.154884, 1.10000, 0.90000, 1.10000, 0.90000
 6356,'SAN ANTON~48', 115.0000,2,   6,  26,   1,1.03004682, -49.046588, 1.10000, 0.90000, 1.10000, 0.90000
 6357,'DEVINE 0    ', 115.0000,1,   6,  26,   1,1.01819062, -34.453571, 1.10000, 0.90000, 1.10000, 0.90000
 6358,'GEORGETOWN~1', 115.0000,1,   6,  23,   1,1.03000009, -44.170523, 1.10000, 0.90000, 1.10000, 0.90000
 6359,'BURNET 0    ', 230.0000,1,   6,  23,   1,0.95888925, -34.078467, 1.10000, 0.90000, 1.10000, 0.90000
 6360,'BURNET 1    ', 115.0000,1,   6,  23,   1,0.90591717, -27.777027, 1.10000, 0.90000, 1.10000, 0.90000
 7001,'INEZ 0      ', 115.0000,1,   7,   6,   1,1.01624107, -41.841271, 1.10000, 0.90000, 1.10000, 0.90000
 7002,'PASADENA 2 0', 500.0000,1,   7,   4,   1,1.02882206, -49.012703, 1.10000, 0.90000, 1.10000, 0.90000
 7003,'PASADENA 2 1', 230.0000,1,   7,   4,   1,1.02439690, -50.447774, 1.10000, 0.90000, 1.10000, 0.90000
 7004,'PASADENA 2 2', 115.0000,1,   7,   4,   1,1.02178204, -52.043207, 1.10000, 0.90000, 1.10000, 0.90000
 7005,'PASADENA 2 3',  13.8000,1,   7,   4,   1,1.02882206, -49.012703, 1.10000, 0.90000, 1.10000, 0.90000
 7006,'PASADENA 2 4',  13.8000,1,   7,   4,   1,1.02882206, -49.012703, 1.10000, 0.90000, 1.10000, 0.90000
 7007,'PASADENA 2 5',  13.8000,1,   7,   4,   1,1.02882206, -49.012703, 1.10000, 0.90000, 1.10000, 0.90000
 7008,'PASADENA 2 6',  13.8000,1,   7,   4,   1,1.02882206, -49.012703, 1.10000, 0.90000, 1.10000, 0.90000
 7009,'PASADENA 2 7',  13.8000,2,   7,   4,   1,1.03999996, -47.696864, 1.10000, 0.90000, 1.10000, 0.90000
 7010,'PRAIRIE VI~1', 115.0000,1,   7,   5,   1,1.00434971, -50.207863, 1.10000, 0.90000, 1.10000, 0.90000
 7011,'CONROE 1 0  ', 115.0000,1,   7,   5,   1,1.02542019, -51.589488, 1.10000, 0.90000, 1.10000, 0.90000
 7012,'SIMONTON 0  ', 115.0000,1,   7,   3,   1,0.99427980, -49.338688, 1.10000, 0.90000, 1.10000, 0.90000
 7013,'HOUSTON 80 0', 115.0000,1,   7,   5,   1,1.00624454, -52.092446, 1.10000, 0.90000, 1.10000, 0.90000
 7014,'HOUSTON 1 0 ', 115.0000,1,   7,   4,   1,1.00531006, -53.009607, 1.10000, 0.90000, 1.10000, 0.90000
 7015,'HOUSTON 1 1 ',  18.0000,1,   7,   4,   1,1.00531006, -53.009607, 1.10000, 0.90000, 1.10000, 0.90000
 7016,'HOUSTON 9 0 ', 115.0000,1,   7,   4,   1,1.01282573, -52.064104, 1.10000, 0.90000, 1.10000, 0.90000
 7017,'HOUSTON 73 0', 115.0000,1,   7,   3,   1,1.01103830, -52.820260, 1.10000, 0.90000, 1.10000, 0.90000
 7018,'NURSERY 0   ', 500.0000,1,   7,   6,   1,1.03520739, -41.698612, 1.10000, 0.90000, 1.10000, 0.90000
 7019,'NURSERY 1   ', 230.0000,1,   7,   6,   1,1.02060747, -40.058892, 1.10000, 0.90000, 1.10000, 0.90000
 7020,'NURSERY 2   ', 115.0000,1,   7,   6,   1,1.01447380, -41.318078, 1.10000, 0.90000, 1.10000, 0.90000
 7021,'NURSERY 3   ',  18.0000,1,   7,   6,   1,1.03520739, -41.698612, 1.10000, 0.90000, 1.10000, 0.90000
 7022,'NURSERY 4   ',  18.0000,1,   7,   6,   1,1.03520739, -41.698612, 1.10000, 0.90000, 1.10000, 0.90000
 7023,'NURSERY 5   ',  18.0000,1,   7,   6,   1,1.03520739, -41.698612, 1.10000, 0.90000, 1.10000, 0.90000
 7024,'NURSERY 6   ',  18.0000,2,   7,   6,   1,1.04000008, -41.565089, 1.10000, 0.90000, 1.10000, 0.90000
 7025,'NURSERY 7   ',  18.0000,1,   7,   6,   1,1.03520739, -41.698612, 1.10000, 0.90000, 1.10000, 0.90000
 7026,'BACLIFF 0   ', 115.0000,1,   7,   4,   1,1.01808095, -51.519103, 1.10000, 0.90000, 1.10000, 0.90000
 7027,'SPRING 1 0  ', 115.0000,1,   7,   5,   1,1.00653434, -52.403663, 1.10000, 0.90000, 1.10000, 0.90000
 7028,'HOUSTON 72 0', 115.0000,1,   7,   3,   1,1.01999998, -52.873365, 1.10000, 0.90000, 1.10000, 0.90000
 7029,'PORT LAVAC~1', 230.0000,1,   7,   6,   1,1.02433944, -39.397443, 1.10000, 0.90000, 1.10000, 0.90000
 7030,'PORT LAVAC~2', 115.0000,1,   7,   6,   1,1.00791204, -37.041236, 1.10000, 0.90000, 1.10000, 0.90000
 7031,'PORT LAVAC~3',  13.8000,2,   7,   6,   1,1.02416301, -36.446419, 1.10000, 0.90000, 1.10000, 0.90000
 7032,'PORT LAVAC~4',  13.8000,2,   7,   6,   1,1.02470958, -38.447773, 1.10000, 0.90000, 1.10000, 0.90000
 7033,'PORT LAVAC~5',  13.8000,2,   7,   6,   1,1.02463353, -38.519648, 1.10000, 0.90000, 1.10000, 0.90000
 7034,'PORT LAVAC~6',  13.8000,1,   7,   6,   1,1.02433944, -39.397443, 1.10000, 0.90000, 1.10000, 0.90000
 7035,'CONROE 5 0  ', 230.0000,1,   7,   5,   1,1.02171028, -47.933725, 1.10000, 0.90000, 1.10000, 0.90000
 7036,'CONROE 5 1  ', 115.0000,1,   7,   5,   1,1.01151204, -49.659608, 1.10000, 0.90000, 1.10000, 0.90000
 7037,'SUGAR LAND~5', 500.0000,1,   7,   3,   1,1.02647066, -48.654258, 1.10000, 0.90000, 1.10000, 0.90000
 7038,'SUGAR LAND~6', 230.0000,1,   7,   3,   1,1.01740015, -49.904955, 1.10000, 0.90000, 1.10000, 0.90000
 7039,'SUGAR LAND~7', 115.0000,1,   7,   3,   1,1.00827563, -51.412890, 1.10000, 0.90000, 1.10000, 0.90000
 7040,'DAYTON 0    ', 230.0000,1,   7,   4,   1,1.02452433, -49.602374, 1.10000, 0.90000, 1.10000, 0.90000
 7041,'DAYTON 1    ', 115.0000,1,   7,   4,   1,1.01686192, -51.215374, 1.10000, 0.90000, 1.10000, 0.90000
 7042,'VICTORIA 2 0', 500.0000,1,   7,   6,   1,1.03325570, -41.304391, 1.10000, 0.90000, 1.10000, 0.90000
 7043,'VICTORIA 2 1', 230.0000,1,   7,   6,   1,1.02313030, -40.420260, 1.10000, 0.90000, 1.10000, 0.90000
 7044,'VICTORIA 2 2', 115.0000,1,   7,   6,   1,1.01560485, -41.374677, 1.10000, 0.90000, 1.10000, 0.90000
 7045,'VICTORIA 2 3',  20.0000,1,   7,   6,   1,1.03325570, -41.304391, 1.10000, 0.90000, 1.10000, 0.90000
 7046,'VICTORIA 2 4',  20.0000,1,   7,   6,   1,1.03325570, -41.304391, 1.10000, 0.90000, 1.10000, 0.90000
 7047,'KATY 1 0    ', 500.0000,1,   7,   3,   1,1.02523458, -48.450821, 1.10000, 0.90000, 1.10000, 0.90000
 7048,'KATY 1 1    ', 230.0000,1,   7,   3,   1,1.01947749, -49.715154, 1.10000, 0.90000, 1.10000, 0.90000
 7049,'KATY 1 2    ', 115.0000,1,   7,   3,   1,1.01563776, -51.598801, 1.10000, 0.90000, 1.10000, 0.90000
 7050,'MAGNOLIA 2 0', 115.0000,1,   7,   5,   1,0.99842489, -51.495972, 1.10000, 0.90000, 1.10000, 0.90000
 7051,'HOUSTON 29 0', 115.0000,1,   7,   3,   1,1.01013827, -53.306495, 1.10000, 0.90000, 1.10000, 0.90000
 7052,'MISSOURI C~1', 115.0000,1,   7,   3,   1,1.00946641, -51.681975, 1.10000, 0.90000, 1.10000, 0.90000
 7053,'RICHMOND 1 0', 115.0000,2,   7,   3,   1,1.01664484, -48.626951, 1.10000, 0.90000, 1.10000, 0.90000
 7054,'HOUSTON 11 0', 115.0000,1,   7,   4,   1,1.00040531, -53.638343, 1.10000, 0.90000, 1.10000, 0.90000
 7055,'HOUSTON 33 0', 115.0000,1,   7,   3,   1,1.01133335, -52.443227, 1.10000, 0.90000, 1.10000, 0.90000
 7056,'SPRING 8 0  ', 230.0000,1,   7,   5,   1,1.01653993, -49.385778, 1.10000, 0.90000, 1.10000, 0.90000
 7057,'SPRING 8 1  ', 115.0000,1,   7,   5,   1,1.00136125, -51.639836, 1.10000, 0.90000, 1.10000, 0.90000
 7058,'POINT COMF~4', 500.0000,2,   7,   6,   1,1.03276753, -40.942445, 1.10000, 0.90000, 1.10000, 0.90000
 7059,'POINT COMF~5', 230.0000,2,   7,   6,   1,1.03038085, -40.836837, 1.10000, 0.90000, 1.10000, 0.90000
 7060,'POINT COMF~6', 115.0000,2,   7,   6,   1,1.03169477, -41.878270, 1.10000, 0.90000, 1.10000, 0.90000
 7061,'POINT COMF~7',  13.8000,2,   7,   6,   1,1.03278136, -40.876459, 1.10000, 0.90000, 1.10000, 0.90000
 7062,'POINT COMF~8',  13.8000,2,   7,   6,   1,1.03278148, -40.882118, 1.10000, 0.90000, 1.10000, 0.90000
 7063,'POINT COMF~9',  13.8000,2,   7,   6,   1,1.03278577, -40.877320, 1.10000, 0.90000, 1.10000, 0.90000
 7064,'POINT COM~10',  13.8000,2,   7,   6,   1,1.03277540, -40.892571, 1.10000, 0.90000, 1.10000, 0.90000
 7065,'POINT COM~11',  13.8000,2,   7,   6,   1,1.03278208, -40.887613, 1.10000, 0.90000, 1.10000, 0.90000
 7066,'POINT COM~12',  13.8000,2,   7,   6,   1,1.03011453, -39.644406, 1.10000, 0.90000, 1.10000, 0.90000
 7067,'HOUSTON 28 0', 115.0000,1,   7,   3,   1,0.99591893, -53.686158, 1.10000, 0.90000, 1.10000, 0.90000
 7068,'EL CAMPO 0  ', 230.0000,2,   7,   1,   1,1.01413608, -43.348386, 1.10000, 0.90000, 1.10000, 0.90000
 7069,'EL CAMPO 1  ', 115.0000,2,   7,   1,   1,1.00051308, -42.136608, 1.10000, 0.90000, 1.10000, 0.90000
 7070,'HOUSTON 12 0', 115.0000,1,   7,   4,   1,1.00719023, -52.440973, 1.10000, 0.90000, 1.10000, 0.90000
 7071,'PORT O CON~1', 115.0000,1,   7,   6,   1,1.02001166, -40.059258, 1.10000, 0.90000, 1.10000, 0.90000
 7072,'DICKINSON 0 ', 115.0000,1,   7,   4,   1,1.01381671, -51.500975, 1.10000, 0.90000, 1.10000, 0.90000
 7073,'GALVESTON ~1', 230.0000,1,   7,   2,   1,1.02256346, -50.109406, 1.10000, 0.90000, 1.10000, 0.90000
 7074,'GALVESTON ~2', 115.0000,1,   7,   2,   1,1.01800537, -51.033114, 1.10000, 0.90000, 1.10000, 0.90000
 7075,'HOUSTON 10 0', 115.0000,1,   7,   4,   1,1.02831662, -52.503828, 1.10000, 0.90000, 1.10000, 0.90000
 7076,'BAYTOWN 2 0 ', 500.0000,1,   7,   4,   1,1.03307462, -48.495494, 1.10000, 0.90000, 1.10000, 0.90000
 7077,'BAYTOWN 2 1 ', 230.0000,1,   7,   4,   1,1.03061116, -48.918426, 1.10000, 0.90000, 1.10000, 0.90000
 7078,'BAYTOWN 2 2 ', 115.0000,1,   7,   4,   1,1.02485847, -50.284047, 1.10000, 0.90000, 1.10000, 0.90000
 7079,'BAYTOWN 2 3 ',  13.8000,1,   7,   4,   1,1.03307462, -48.495494, 1.10000, 0.90000, 1.10000, 0.90000
 7080,'BAYTOWN 2 4 ',  13.8000,1,   7,   4,   1,1.03307462, -48.495494, 1.10000, 0.90000, 1.10000, 0.90000
 7081,'BAYTOWN 2 5 ',  13.8000,1,   7,   4,   1,1.03307462, -48.495494, 1.10000, 0.90000, 1.10000, 0.90000
 7082,'BAYTOWN 2 6 ',  13.8000,2,   7,   4,   1,1.03999996, -47.864999, 1.10000, 0.90000, 1.10000, 0.90000
 7083,'LEAGUE CIT~1', 230.0000,1,   7,   4,   1,1.02197361, -49.844040, 1.10000, 0.90000, 1.10000, 0.90000
 7084,'LEAGUE CIT~2', 115.0000,1,   7,   4,   1,1.01365542, -51.138405, 1.10000, 0.90000, 1.10000, 0.90000
 7085,'LIVERPOOL 0 ', 115.0000,1,   7,   2,   1,1.01021039, -50.290160, 1.10000, 0.90000, 1.10000, 0.90000
 7086,'HOUSTON 16 0', 115.0000,1,   7,   4,   1,1.00494528, -52.907188, 1.10000, 0.90000, 1.10000, 0.90000
 7087,'SUGAR LAND~1', 115.0000,1,   7,   3,   1,1.01195502, -51.786634, 1.10000, 0.90000, 1.10000, 0.90000
 7088,'RICHMOND 2 0', 115.0000,1,   7,   3,   1,0.99659562, -49.637146, 1.10000, 0.90000, 1.10000, 0.90000
 7089,'HOUSTON 82 0', 115.0000,1,   7,   3,   1,1.02980781, -53.295246, 1.10000, 0.90000, 1.10000, 0.90000
 7090,'PINEHURST 0 ', 115.0000,1,   7,   5,   1,0.99961251, -51.199122, 1.10000, 0.90000, 1.10000, 0.90000
 7091,'PEARLAND 2 0', 115.0000,1,   7,   3,   1,1.02999997, -53.921482, 1.10000, 0.90000, 1.10000, 0.90000
 7092,'HOUSTON 47 0', 115.0000,1,   7,   3,   1,1.00590360, -52.973113, 1.10000, 0.90000, 1.10000, 0.90000
 7093,'HOUSTON 79 0', 115.0000,1,   7,   3,   1,1.00243223, -52.953043, 1.10000, 0.90000, 1.10000, 0.90000
 7094,'HOUSTON 49 0', 115.0000,1,   7,   3,   1,1.01990891, -53.652044, 1.10000, 0.90000, 1.10000, 0.90000
 7095,'WADSWORTH 0 ', 500.0000,2,   7,   1,   1,1.01928449, -39.057320, 1.10000, 0.90000, 1.10000, 0.90000
 7096,'WADSWORTH 1 ', 230.0000,2,   7,   1,   1,1.02098465, -40.689513, 1.10000, 0.90000, 1.10000, 0.90000
 7097,'WADSWORTH 2 ', 115.0000,2,   7,   1,   1,1.01375198, -40.466450, 1.10000, 0.90000, 1.10000, 0.90000
 7098,'WADSWORTH 3 ',  13.8000,2,   7,   1,   1,1.00000000, -15.551945, 1.10000, 0.90000, 1.10000, 0.90000
 7099,'WADSWORTH 4 ',  13.8000,2,   7,   1,   1,1.00000000, -30.560650, 1.10000, 0.90000, 1.10000, 0.90000
 7100,'HOUSTON 18 0', 115.0000,1,   7,   4,   1,1.00656605, -52.650305, 1.10000, 0.90000, 1.10000, 0.90000
 7101,'HOUSTON 88 0', 115.0000,1,   7,   3,   1,1.00740182, -52.088928, 1.10000, 0.90000, 1.10000, 0.90000
 7102,'TOMBALL 1 0 ', 115.0000,1,   7,   5,   1,0.99695188, -52.445010, 1.10000, 0.90000, 1.10000, 0.90000
 7103,'HOUSTON 22 0', 115.0000,1,   7,   4,   1,1.00676155, -52.737171, 1.10000, 0.90000, 1.10000, 0.90000
 7104,'DEER PARK 0 ', 500.0000,1,   7,   4,   1,1.02877724, -49.048145, 1.10000, 0.90000, 1.10000, 0.90000
 7105,'DEER PARK 1 ', 230.0000,1,   7,   4,   1,1.02345717, -50.079661, 1.10000, 0.90000, 1.10000, 0.90000
 7106,'DEER PARK 2 ', 115.0000,1,   7,   4,   1,1.02179921, -51.775996, 1.10000, 0.90000, 1.10000, 0.90000
 7107,'DEER PARK 3 ',  24.0000,1,   7,   4,   1,1.02877724, -49.048145, 1.10000, 0.90000, 1.10000, 0.90000
 7108,'DEER PARK 4 ',  24.0000,1,   7,   4,   1,1.02877724, -49.048145, 1.10000, 0.90000, 1.10000, 0.90000
 7109,'DEER PARK 5 ',  24.0000,1,   7,   4,   1,1.02877724, -49.048145, 1.10000, 0.90000, 1.10000, 0.90000
 7110,'DEER PARK 6 ',  24.0000,1,   7,   4,   1,1.02877724, -49.048145, 1.10000, 0.90000, 1.10000, 0.90000
 7111,'DEER PARK 7 ',  24.0000,1,   7,   4,   1,1.02877724, -49.048145, 1.10000, 0.90000, 1.10000, 0.90000
 7112,'DEER PARK 8 ',  24.0000,1,   7,   4,   1,1.02877724, -49.048145, 1.10000, 0.90000, 1.10000, 0.90000
 7113,'DEER PARK 9 ',  24.0000,2,   7,   4,   1,1.03999996, -47.061496, 1.10000, 0.90000, 1.10000, 0.90000
 7114,'DEER PARK 10',  24.0000,1,   7,   4,   1,1.02877724, -49.048145, 1.10000, 0.90000, 1.10000, 0.90000
 7115,'DEER PARK 11',  24.0000,1,   7,   4,   1,1.02877724, -49.048145, 1.10000, 0.90000, 1.10000, 0.90000
 7116,'WALLIS 0    ', 115.0000,1,   7,   1,   1,0.99578995, -48.373708, 1.10000, 0.90000, 1.10000, 0.90000
 7117,'HOUSTON 67 0', 115.0000,1,   7,   3,   1,1.00635743, -52.415961, 1.10000, 0.90000, 1.10000, 0.90000
 7118,'SPRING 4 0  ', 115.0000,1,   7,   5,   1,0.99755794, -52.505891, 1.10000, 0.90000, 1.10000, 0.90000
 7119,'SOUTH HOUS~1', 115.0000,1,   7,   4,   1,1.00673163, -52.687666, 1.10000, 0.90000, 1.10000, 0.90000
 7120,'HOUSTON 3 0 ', 115.0000,1,   7,   3,   1,1.00142527, -53.128616, 1.10000, 0.90000, 1.10000, 0.90000
 7121,'HOUSTON 3 1 ',  18.0000,1,   7,   3,   1,1.00142527, -53.128616, 1.10000, 0.90000, 1.10000, 0.90000
 7122,'HOUSTON 3 2 ',  18.0000,1,   7,   3,   1,1.00142527, -53.128616, 1.10000, 0.90000, 1.10000, 0.90000
 7123,'SEADRIFT 0  ', 115.0000,2,   7,   6,   1,1.02194428, -39.634427, 1.10000, 0.90000, 1.10000, 0.90000
 7124,'HOUSTON 34 0', 115.0000,1,   7,   3,   1,1.00543106, -52.997999, 1.10000, 0.90000, 1.10000, 0.90000
 7125,'SUGAR LAND~2', 500.0000,1,   7,   3,   1,1.02590275, -48.931933, 1.10000, 0.90000, 1.10000, 0.90000
 7126,'SUGAR LAND~3', 230.0000,1,   7,   3,   1,1.01779449, -50.075293, 1.10000, 0.90000, 1.10000, 0.90000
 7127,'SUGAR LAND~4', 115.0000,1,   7,   3,   1,1.01446259, -51.137701, 1.10000, 0.90000, 1.10000, 0.90000
 7128,'CONROE 7 0  ', 115.0000,1,   7,   5,   1,1.01131618, -49.283653, 1.10000, 0.90000, 1.10000, 0.90000
 7129,'LOLITA 0    ', 115.0000,1,   7,   6,   1,1.02914500, -42.968986, 1.10000, 0.90000, 1.10000, 0.90000
 7130,'LAPORTE 0   ', 500.0000,1,   7,   4,   1,1.02864039, -49.102271, 1.10000, 0.90000, 1.10000, 0.90000
 7131,'LAPORTE 1   ', 230.0000,1,   7,   4,   1,1.02144742, -50.061274, 1.10000, 0.90000, 1.10000, 0.90000
 7132,'LAPORTE 2   ', 115.0000,1,   7,   4,   1,1.01166070, -51.497550, 1.10000, 0.90000, 1.10000, 0.90000
 7133,'LAPORTE 3   ',  13.8000,1,   7,   4,   1,1.02864039, -49.102271, 1.10000, 0.90000, 1.10000, 0.90000
 7134,'LAPORTE 4   ',  13.8000,1,   7,   4,   1,1.02864039, -49.102271, 1.10000, 0.90000, 1.10000, 0.90000
 7135,'LAPORTE 5   ',  13.8000,1,   7,   4,   1,1.02864039, -49.102271, 1.10000, 0.90000, 1.10000, 0.90000
 7136,'LAPORTE 6   ',  13.8000,1,   7,   4,   1,1.02864039, -49.102271, 1.10000, 0.90000, 1.10000, 0.90000
 7137,'LAPORTE 7   ',  13.8000,1,   7,   4,   1,1.02864039, -49.102271, 1.10000, 0.90000, 1.10000, 0.90000
 7138,'LAPORTE 8   ',  13.8000,1,   7,   4,   1,1.02864039, -49.102271, 1.10000, 0.90000, 1.10000, 0.90000
 7139,'LAPORTE 9   ',  13.8000,1,   7,   4,   1,1.02864039, -49.102271, 1.10000, 0.90000, 1.10000, 0.90000
 7140,'LAPORTE 10  ',  13.8000,1,   7,   4,   1,1.02864039, -49.102271, 1.10000, 0.90000, 1.10000, 0.90000
 7141,'LAPORTE 11  ',  13.8000,1,   7,   4,   1,1.02864039, -49.102271, 1.10000, 0.90000, 1.10000, 0.90000
 7142,'LAPORTE 12  ',  13.8000,1,   7,   4,   1,1.02864039, -49.102271, 1.10000, 0.90000, 1.10000, 0.90000
 7143,'NEW CANEY 0 ', 115.0000,1,   7,   5,   1,1.00981712, -53.214793, 1.10000, 0.90000, 1.10000, 0.90000
 7144,'HOUSTON 14 0', 115.0000,1,   7,   4,   1,1.00813842, -52.401785, 1.10000, 0.90000, 1.10000, 0.90000
 7145,'HOUSTON 2 0 ', 115.0000,1,   7,   4,   1,1.02999997, -54.042899, 1.10000, 0.90000, 1.10000, 0.90000
 7146,'HOUSTON 2 1 ',  13.8000,1,   7,   4,   1,1.02999997, -54.042899, 1.10000, 0.90000, 1.10000, 0.90000
 7147,'HOUSTON 78 0', 115.0000,1,   7,   3,   1,1.01295662, -52.547784, 1.10000, 0.90000, 1.10000, 0.90000
 7148,'HOUSTON 40 0', 115.0000,1,   7,   3,   1,1.00275052, -53.330107, 1.10000, 0.90000, 1.10000, 0.90000
 7149,'BLOOMINGTO~1', 115.0000,1,   7,   6,   1,1.01499832, -41.663102, 1.10000, 0.90000, 1.10000, 0.90000
 7150,'WILLIS 2 0  ', 230.0000,1,   7,   5,   1,1.02999997, -46.606663, 1.10000, 0.90000, 1.10000, 0.90000
 7151,'WILLIS 2 1  ', 115.0000,1,   7,   5,   1,1.02721214, -48.044189, 1.10000, 0.90000, 1.10000, 0.90000
 7152,'HOUSTON 51 0', 115.0000,1,   7,   3,   1,1.00749981, -52.786376, 1.10000, 0.90000, 1.10000, 0.90000
 7153,'PALACIOS 0  ', 115.0000,1,   7,   1,   1,1.01071823, -40.480424, 1.10000, 0.90000, 1.10000, 0.90000
 7154,'CONROE 4 0  ', 115.0000,1,   7,   5,   1,1.01198196, -52.370684, 1.10000, 0.90000, 1.10000, 0.90000
 7155,'HOUSTON 52 0', 115.0000,1,   7,   3,   1,1.00086486, -52.968482, 1.10000, 0.90000, 1.10000, 0.90000
 7156,'SPRING 2 0  ', 230.0000,1,   7,   5,   1,1.01422381, -50.437529, 1.10000, 0.90000, 1.10000, 0.90000
 7157,'SPRING 2 1  ', 115.0000,1,   7,   5,   1,1.00821948, -51.920762, 1.10000, 0.90000, 1.10000, 0.90000
 7158,'KINGWOOD 1 0', 115.0000,1,   7,   4,   1,0.99906778, -53.199773, 1.10000, 0.90000, 1.10000, 0.90000
 7159,'HOUSTON 5 0 ', 500.0000,1,   7,   3,   1,1.02555108, -47.965861, 1.10000, 0.90000, 1.10000, 0.90000
 7160,'HOUSTON 5 1 ', 230.0000,1,   7,   3,   1,1.01956785, -49.482275, 1.10000, 0.90000, 1.10000, 0.90000
 7161,'HOUSTON 5 2 ', 115.0000,1,   7,   3,   1,1.01275182, -51.221812, 1.10000, 0.90000, 1.10000, 0.90000
 7162,'HOUSTON 5 3 ',  18.0000,1,   7,   3,   1,1.02555108, -47.965861, 1.10000, 0.90000, 1.10000, 0.90000
 7163,'HOUSTON 5 4 ',  18.0000,1,   7,   3,   1,1.02555108, -47.965861, 1.10000, 0.90000, 1.10000, 0.90000
 7164,'HOUSTON 5 5 ',  18.0000,1,   7,   3,   1,1.02555108, -47.965861, 1.10000, 0.90000, 1.10000, 0.90000
 7165,'HOUSTON 5 6 ',  18.0000,1,   7,   3,   1,1.02555108, -47.965861, 1.10000, 0.90000, 1.10000, 0.90000
 7166,'HOUSTON 5 7 ',  18.0000,1,   7,   3,   1,1.02555108, -47.965861, 1.10000, 0.90000, 1.10000, 0.90000
 7167,'HOUSTON 5 8 ',  18.0000,1,   7,   3,   1,1.02555108, -47.965861, 1.10000, 0.90000, 1.10000, 0.90000
 7168,'HOUSTON 5 9 ',  18.0000,1,   7,   3,   1,1.02555108, -47.965861, 1.10000, 0.90000, 1.10000, 0.90000
 7169,'HOUSTON 5 10',  18.0000,1,   7,   3,   1,1.02555108, -47.965861, 1.10000, 0.90000, 1.10000, 0.90000
 7170,'HOUSTON 5 11',  18.0000,1,   7,   3,   1,1.02555108, -47.965861, 1.10000, 0.90000, 1.10000, 0.90000
 7171,'TEXAS CITY~1', 230.0000,1,   7,   2,   1,1.02224255, -50.009207, 1.10000, 0.90000, 1.10000, 0.90000
 7172,'TEXAS CITY~2', 115.0000,1,   7,   2,   1,1.02235162, -50.675933, 1.10000, 0.90000, 1.10000, 0.90000
 7173,'KINGWOOD 2 0', 115.0000,1,   7,   4,   1,0.99810928, -53.641802, 1.10000, 0.90000, 1.10000, 0.90000
 7174,'HOUSTON 8 0 ', 115.0000,1,   7,   4,   1,1.00407565, -52.552169, 1.10000, 0.90000, 1.10000, 0.90000
 7175,'SPRING 7 0  ', 500.0000,1,   7,   5,   1,1.02562237, -47.447545, 1.10000, 0.90000, 1.10000, 0.90000
 7176,'SPRING 7 1  ', 230.0000,1,   7,   5,   1,1.01769960, -49.385731, 1.10000, 0.90000, 1.10000, 0.90000
 7177,'SPRING 7 2  ', 115.0000,1,   7,   5,   1,1.00092566, -52.024789, 1.10000, 0.90000, 1.10000, 0.90000
 7178,'HOUSTON 41 0', 115.0000,1,   7,   3,   1,0.99975169, -53.352827, 1.10000, 0.90000, 1.10000, 0.90000
 7179,'FRESNO 0    ', 115.0000,1,   7,   3,   1,1.00420582, -52.262377, 1.10000, 0.90000, 1.10000, 0.90000
 7180,'HOUSTON 48 0', 115.0000,1,   7,   3,   1,1.00674987, -53.094001, 1.10000, 0.90000, 1.10000, 0.90000
 7181,'HOUSTON 58 0', 115.0000,1,   7,   3,   1,1.00064123, -53.199008, 1.10000, 0.90000, 1.10000, 0.90000
 7182,'PATTISON 0  ', 115.0000,1,   7,   3,   1,1.00618684, -48.303801, 1.10000, 0.90000, 1.10000, 0.90000
 7183,'HOUSTON 77 0', 115.0000,1,   7,   3,   1,1.02999997, -53.252734, 1.10000, 0.90000, 1.10000, 0.90000
 7184,'MISSOURI C~2', 230.0000,1,   7,   3,   1,1.02041996, -49.317996, 1.10000, 0.90000, 1.10000, 0.90000
 7185,'MISSOURI C~3', 115.0000,1,   7,   3,   1,1.01230979, -50.363479, 1.10000, 0.90000, 1.10000, 0.90000
 7186,'HOUSTON 4 0 ', 500.0000,1,   7,   3,   1,1.02380323, -48.709197, 1.10000, 0.90000, 1.10000, 0.90000
 7187,'HOUSTON 4 1 ', 230.0000,1,   7,   3,   1,1.01787877, -50.404156, 1.10000, 0.90000, 1.10000, 0.90000
 7188,'HOUSTON 4 2 ', 115.0000,1,   7,   3,   1,1.01209545, -52.082518, 1.10000, 0.90000, 1.10000, 0.90000
 7189,'HOUSTON 4 3 ',  13.8000,1,   7,   3,   1,1.02380323, -48.709197, 1.10000, 0.90000, 1.10000, 0.90000
 7190,'HOUSTON 4 4 ',  13.8000,1,   7,   3,   1,1.02380323, -48.709197, 1.10000, 0.90000, 1.10000, 0.90000
 7191,'HOUSTON 4 5 ',  13.8000,1,   7,   3,   1,1.02380323, -48.709197, 1.10000, 0.90000, 1.10000, 0.90000
 7192,'HOUSTON 4 6 ',  13.8000,1,   7,   3,   1,1.02380323, -48.709197, 1.10000, 0.90000, 1.10000, 0.90000
 7193,'HOUSTON 4 7 ',  13.8000,1,   7,   3,   1,1.02380323, -48.709197, 1.10000, 0.90000, 1.10000, 0.90000
 7194,'HOUSTON 4 8 ',  13.8000,1,   7,   3,   1,1.02380323, -48.709197, 1.10000, 0.90000, 1.10000, 0.90000
 7195,'HOUSTON 4 9 ',  13.8000,1,   7,   3,   1,1.02380323, -48.709197, 1.10000, 0.90000, 1.10000, 0.90000
 7196,'HOUSTON 4 10',  13.8000,1,   7,   3,   1,1.02380323, -48.709197, 1.10000, 0.90000, 1.10000, 0.90000
 7197,'HOUSTON 4 11',  13.8000,2,   7,   3,   1,1.02999997, -48.195225, 1.10000, 0.90000, 1.10000, 0.90000
 7198,'TOMBALL 2 0 ', 115.0000,1,   7,   5,   1,1.02999997, -51.783820, 1.10000, 0.90000, 1.10000, 0.90000
 7199,'CYPRESS 1 0 ', 500.0000,1,   7,   5,   1,1.02618623, -47.800898, 1.10000, 0.90000, 1.10000, 0.90000
 7200,'CYPRESS 1 1 ', 230.0000,1,   7,   5,   1,1.01933765, -49.646760, 1.10000, 0.90000, 1.10000, 0.90000
 7201,'CYPRESS 1 2 ', 115.0000,1,   7,   5,   1,1.01804042, -51.208268, 1.10000, 0.90000, 1.10000, 0.90000
 7202,'HEMPSTEAD 0 ', 115.0000,1,   7,   5,   1,1.00555253, -49.688708, 1.10000, 0.90000, 1.10000, 0.90000
 7203,'WEST COLUM~1', 115.0000,1,   7,   1,   1,1.00755227, -47.187294, 1.10000, 0.90000, 1.10000, 0.90000
 7204,'BAYTOWN 1 0 ', 500.0000,1,   7,   4,   1,1.03259504, -48.739438, 1.10000, 0.90000, 1.10000, 0.90000
 7205,'BAYTOWN 1 1 ', 230.0000,1,   7,   4,   1,1.02786171, -49.413256, 1.10000, 0.90000, 1.10000, 0.90000
 7206,'BAYTOWN 1 2 ', 115.0000,1,   7,   4,   1,1.02791524, -50.384584, 1.10000, 0.90000, 1.10000, 0.90000
 7207,'BAYTOWN 1 3 ',  18.0000,1,   7,   4,   1,1.03259504, -48.739438, 1.10000, 0.90000, 1.10000, 0.90000
 7208,'BAYTOWN 1 4 ',  18.0000,2,   7,   4,   1,1.03999996, -48.475577, 1.10000, 0.90000, 1.10000, 0.90000
 7209,'BAYTOWN 1 5 ',  18.0000,1,   7,   4,   1,1.03259504, -48.739438, 1.10000, 0.90000, 1.10000, 0.90000
 7210,'BAYTOWN 1 6 ',  18.0000,1,   7,   4,   1,1.03259504, -48.739438, 1.10000, 0.90000, 1.10000, 0.90000
 7211,'BAYTOWN 1 7 ',  18.0000,1,   7,   4,   1,1.03259504, -48.739438, 1.10000, 0.90000, 1.10000, 0.90000
 7212,'BAYTOWN 1 8 ',  18.0000,1,   7,   4,   1,1.03259504, -48.739438, 1.10000, 0.90000, 1.10000, 0.90000
 7213,'SANTA FE 1 0', 115.0000,1,   7,   2,   1,1.02426720, -49.685217, 1.10000, 0.90000, 1.10000, 0.90000
 7214,'HOUSTON 27 0', 115.0000,1,   7,   3,   1,1.00320554, -52.901635, 1.10000, 0.90000, 1.10000, 0.90000
 7215,'SPRING 5 0  ', 115.0000,1,   7,   5,   1,1.00129974, -51.775774, 1.10000, 0.90000, 1.10000, 0.90000
 7216,'HOUSTON 46 0', 115.0000,1,   7,   3,   1,1.00381649, -53.137735, 1.10000, 0.90000, 1.10000, 0.90000
 7217,'HOUSTON 23 0', 115.0000,1,   7,   4,   1,1.00755143, -53.230850, 1.10000, 0.90000, 1.10000, 0.90000
 7218,'MONTGOMERY 0', 115.0000,1,   7,   5,   1,0.99880654, -50.564379, 1.10000, 0.90000, 1.10000, 0.90000
 7219,'HUNGERFORD 0', 115.0000,1,   7,   1,   1,1.01977432, -44.368373, 1.10000, 0.90000, 1.10000, 0.90000
 7220,'HOUSTON 84 0', 115.0000,1,   7,   3,   1,1.00517464, -52.831520, 1.10000, 0.90000, 1.10000, 0.90000
 7221,'HOUSTON 83 0', 115.0000,1,   7,   3,   1,1.00453806, -52.704205, 1.10000, 0.90000, 1.10000, 0.90000
 7222,'HOUSTON 24 0', 115.0000,1,   7,   3,   1,1.00469375, -52.894481, 1.10000, 0.90000, 1.10000, 0.90000
 7223,'HOUSTON 76 0', 115.0000,1,   7,   5,   1,1.00685585, -52.130681, 1.10000, 0.90000, 1.10000, 0.90000
 7224,'HOUSTON 43 0', 115.0000,1,   7,   3,   1,1.00347781, -53.150114, 1.10000, 0.90000, 1.10000, 0.90000
 7225,'HOUSTON 81 0', 115.0000,1,   7,   3,   1,1.00140381, -53.077308, 1.10000, 0.90000, 1.10000, 0.90000
 7226,'HOUSTON 35 0', 115.0000,1,   7,   3,   1,1.01041138, -53.146166, 1.10000, 0.90000, 1.10000, 0.90000
 7227,'HOUSTON 90 0', 500.0000,1,   7,   3,   1,1.02806628, -48.189498, 1.10000, 0.90000, 1.10000, 0.90000
 7228,'HOUSTON 90 1', 230.0000,1,   7,   3,   1,1.01820302, -49.937658, 1.10000, 0.90000, 1.10000, 0.90000
 7229,'HOUSTON 90 2', 115.0000,1,   7,   3,   1,1.01341987, -51.121838, 1.10000, 0.90000, 1.10000, 0.90000
 7230,'BEASLEY 0   ', 115.0000,1,   7,   1,   1,1.02388406, -46.146431, 1.10000, 0.90000, 1.10000, 0.90000
 7231,'HOUSTON 7 0 ', 115.0000,1,   7,   4,   1,1.00902843, -52.208986, 1.10000, 0.90000, 1.10000, 0.90000
 7232,'LA MARQUE 0 ', 115.0000,1,   7,   2,   1,1.02480352, -50.846237, 1.10000, 0.90000, 1.10000, 0.90000
 7233,'WALLER 0    ', 115.0000,1,   7,   5,   1,1.00384212, -50.838017, 1.10000, 0.90000, 1.10000, 0.90000
 7234,'PORTER 0    ', 115.0000,1,   7,   5,   1,1.00804174, -53.112794, 1.10000, 0.90000, 1.10000, 0.90000
 7235,'CYPRESS 2 0 ', 115.0000,1,   7,   3,   1,1.02999997, -52.677055, 1.10000, 0.90000, 1.10000, 0.90000
 7236,'HOUSTON 30 0', 115.0000,1,   7,   5,   1,1.02999997, -53.089370, 1.10000, 0.90000, 1.10000, 0.90000
 7237,'FULSHEAR 0  ', 115.0000,1,   7,   1,   1,1.00778079, -46.991094, 1.10000, 0.90000, 1.10000, 0.90000
 7238,'LIBERTY 0   ', 115.0000,1,   7,   4,   1,1.02999997, -52.072952, 1.10000, 0.90000, 1.10000, 0.90000
 7239,'WINNIE 0    ', 115.0000,1,   7,   4,   1,1.01362371, -51.785784, 1.10000, 0.90000, 1.10000, 0.90000
 7240,'HOUSTON 63 0', 115.0000,1,   7,   3,   1,1.01149750, -53.190190, 1.10000, 0.90000, 1.10000, 0.90000
 7241,'HOUSTON 70 0', 115.0000,1,   7,   3,   1,1.00283945, -53.145261, 1.10000, 0.90000, 1.10000, 0.90000
 7242,'HOUSTON 55 0', 115.0000,1,   7,   3,   1,1.00244117, -52.682919, 1.10000, 0.90000, 1.10000, 0.90000
 7243,'CROSBY 0    ', 115.0000,1,   7,   4,   1,1.00904310, -53.092187, 1.10000, 0.90000, 1.10000, 0.90000
 7244,'MANVEL 0    ', 115.0000,1,   7,   3,   1,1.00573671, -51.737836, 1.10000, 0.90000, 1.10000, 0.90000
 7245,'HOUSTON 54 0', 115.0000,1,   7,   5,   1,1.00829017, -53.314254, 1.10000, 0.90000, 1.10000, 0.90000
 7246,'HOUSTON 89 0', 115.0000,1,   7,   3,   1,0.99679780, -52.818498, 1.10000, 0.90000, 1.10000, 0.90000
 7247,'DAMON 0     ', 115.0000,1,   7,   1,   1,1.00844777, -47.024046, 1.10000, 0.90000, 1.10000, 0.90000
 7248,'HOUSTON 74 0', 115.0000,1,   7,   3,   1,1.00054383, -53.291380, 1.10000, 0.90000, 1.10000, 0.90000
 7249,'HOUSTON 26 0', 115.0000,1,   7,   3,   1,1.00445080, -53.120113, 1.10000, 0.90000, 1.10000, 0.90000
 7250,'HOUSTON 32 0', 115.0000,1,   7,   3,   1,1.01391363, -52.832989, 1.10000, 0.90000, 1.10000, 0.90000
 7251,'HOCKLEY 0   ', 115.0000,1,   7,   5,   1,1.00507212, -51.906391, 1.10000, 0.90000, 1.10000, 0.90000
 7252,'ANGLETON 0  ', 230.0000,1,   7,   2,   1,1.02219343, -48.044667, 1.10000, 0.90000, 1.10000, 0.90000
 7253,'ANGLETON 1  ', 115.0000,1,   7,   2,   1,1.01518857, -48.956501, 1.10000, 0.90000, 1.10000, 0.90000
 7254,'CONROE 3 0  ', 115.0000,1,   7,   5,   1,1.02391911, -49.779296, 1.10000, 0.90000, 1.10000, 0.90000
 7255,'HOUSTON 39 0', 115.0000,1,   7,   3,   1,1.01038945, -52.335218, 1.10000, 0.90000, 1.10000, 0.90000
 7256,'HOUSTON 59 0', 115.0000,1,   7,   3,   1,1.00604200, -52.119036, 1.10000, 0.90000, 1.10000, 0.90000
 7257,'PEARLAND 1 0', 115.0000,1,   7,   4,   1,1.00397336, -52.246791, 1.10000, 0.90000, 1.10000, 0.90000
 7258,'HOUSTON 56 0', 115.0000,1,   7,   3,   1,1.00632215, -52.750753, 1.10000, 0.90000, 1.10000, 0.90000
 7259,'HOUSTON 13 0', 115.0000,1,   7,   4,   1,1.01263106, -53.136201, 1.10000, 0.90000, 1.10000, 0.90000
 7260,'CHANNELVI~15', 115.0000,1,   7,   4,   1,1.01105249, -52.273798, 1.10000, 0.90000, 1.10000, 0.90000
 7261,'BAY CITY 0  ', 230.0000,1,   7,   1,   1,1.02407801, -43.289626, 1.10000, 0.90000, 1.10000, 0.90000
 7262,'BAY CITY 1  ', 115.0000,1,   7,   1,   1,1.02999997, -44.326951, 1.10000, 0.90000, 1.10000, 0.90000
 7263,'PASADENA 3 0', 500.0000,1,   7,   4,   1,1.02922511, -49.079929, 1.10000, 0.90000, 1.10000, 0.90000
 7264,'PASADENA 3 1', 230.0000,1,   7,   4,   1,1.02491546, -49.807778, 1.10000, 0.90000, 1.10000, 0.90000
 7265,'PASADENA 3 2', 115.0000,1,   7,   4,   1,1.01317525, -51.669770, 1.10000, 0.90000, 1.10000, 0.90000
 7266,'PASADENA 3 3',  13.8000,1,   7,   4,   1,1.02922511, -49.079929, 1.10000, 0.90000, 1.10000, 0.90000
 7267,'PASADENA 3 4',  13.8000,2,   7,   4,   1,1.02492321, -47.776518, 1.10000, 0.90000, 1.10000, 0.90000
 7268,'PASADENA 3 5',  13.8000,1,   7,   4,   1,1.02922511, -49.079929, 1.10000, 0.90000, 1.10000, 0.90000
 7269,'PASADENA 3 6',  13.8000,1,   7,   4,   1,1.02922511, -49.079929, 1.10000, 0.90000, 1.10000, 0.90000
 7270,'PASADENA 3 7',  13.8000,1,   7,   4,   1,1.02922511, -49.079929, 1.10000, 0.90000, 1.10000, 0.90000
 7271,'BROOKSHIRE 0', 115.0000,1,   7,   3,   1,1.00473523, -50.950076, 1.10000, 0.90000, 1.10000, 0.90000
 7272,'HOUSTON 25 0', 115.0000,1,   7,   3,   1,1.00573349, -52.666510, 1.10000, 0.90000, 1.10000, 0.90000
 7273,'TEXAS CITY~3', 115.0000,1,   7,   2,   1,1.02999997, -50.926037, 1.10000, 0.90000, 1.10000, 0.90000
 7274,'VICTORIA 3 0', 230.0000,1,   7,   6,   1,1.01593912, -37.883251, 1.10000, 0.90000, 1.10000, 0.90000
 7275,'VICTORIA 3 1', 115.0000,1,   7,   6,   1,1.01087308, -38.067055, 1.10000, 0.90000, 1.10000, 0.90000
 7276,'HOUSTON 36 0', 115.0000,1,   7,   3,   1,1.02871239, -53.498348, 1.10000, 0.90000, 1.10000, 0.90000
 7277,'GANADO 0    ', 115.0000,1,   7,   6,   1,1.02999997, -43.318081, 1.10000, 0.90000, 1.10000, 0.90000
 7278,'MONT BELVI~1', 230.0000,1,   7,   4,   1,1.02174175, -50.101907, 1.10000, 0.90000, 1.10000, 0.90000
 7279,'MONT BELVI~2', 115.0000,1,   7,   4,   1,1.02059019, -50.811126, 1.10000, 0.90000, 1.10000, 0.90000
 7280,'MONT BELVI~3',  13.8000,1,   7,   4,   1,1.02174175, -50.101907, 1.10000, 0.90000, 1.10000, 0.90000
 7281,'MONT BELVI~4',  13.8000,1,   7,   4,   1,1.02174175, -50.101907, 1.10000, 0.90000, 1.10000, 0.90000
 7282,'BAYTOWN 3 0 ', 230.0000,1,   7,   4,   1,1.02572894, -49.433474, 1.10000, 0.90000, 1.10000, 0.90000
 7283,'BAYTOWN 3 1 ', 115.0000,1,   7,   4,   1,1.01295805, -51.116067, 1.10000, 0.90000, 1.10000, 0.90000
 7284,'BAYTOWN 3 2 ',  13.2000,1,   7,   4,   1,1.02572894, -49.433474, 1.10000, 0.90000, 1.10000, 0.90000
 7285,'BAYTOWN 3 3 ',  13.2000,2,   7,   4,   1,1.02584493, -48.398475, 1.10000, 0.90000, 1.10000, 0.90000
 7286,'BAYTOWN 3 4 ',  13.2000,2,   7,   4,   1,1.02596998, -47.051568, 1.10000, 0.90000, 1.10000, 0.90000
 7287,'BAYTOWN 3 5 ',  13.2000,2,   7,   4,   1,1.02574325, -47.371375, 1.10000, 0.90000, 1.10000, 0.90000
 7288,'BAYTOWN 3 6 ',  13.2000,2,   7,   4,   1,1.02594173, -47.237660, 1.10000, 0.90000, 1.10000, 0.90000
 7289,'BAYTOWN 3 7 ',  13.2000,2,   7,   4,   1,1.02595150, -47.796216, 1.10000, 0.90000, 1.10000, 0.90000
 7290,'SPRING 6 0  ', 115.0000,1,   7,   5,   1,0.99879527, -52.578557, 1.10000, 0.90000, 1.10000, 0.90000
 7291,'HUMBLE 2 0  ', 115.0000,1,   7,   5,   1,0.99368751, -53.502105, 1.10000, 0.90000, 1.10000, 0.90000
 7292,'HOUSTON 69 0', 115.0000,1,   7,   5,   1,1.01067126, -51.666799, 1.10000, 0.90000, 1.10000, 0.90000
 7293,'SANTA FE 2 0', 115.0000,1,   7,   2,   1,1.01852894, -50.171223, 1.10000, 0.90000, 1.10000, 0.90000
 7294,'PORT BOLIV~1', 115.0000,1,   7,   4,   1,1.02999997, -50.891398, 1.10000, 0.90000, 1.10000, 0.90000
 7295,'HOUSTON 42 0', 115.0000,1,   7,   5,   1,1.00159538, -52.738995, 1.10000, 0.90000, 1.10000, 0.90000
 7296,'HOUSTON 85 0', 115.0000,1,   7,   3,   1,1.00033820, -53.305607, 1.10000, 0.90000, 1.10000, 0.90000
 7297,'HOUSTON 50 0', 115.0000,1,   7,   3,   1,1.00053453, -52.825981, 1.10000, 0.90000, 1.10000, 0.90000
 7298,'HOUSTON 62 0', 115.0000,1,   7,   3,   1,1.00480175, -53.253086, 1.10000, 0.90000, 1.10000, 0.90000
 7299,'EAGLE LAKE 0', 115.0000,1,   7,   1,   1,1.01071012, -43.681215, 1.10000, 0.90000, 1.10000, 0.90000
 7300,'CONROE 2 0  ', 115.0000,1,   7,   5,   1,1.02999997, -52.501164, 1.10000, 0.90000, 1.10000, 0.90000
 7301,'WEBSTER 0   ', 115.0000,1,   7,   4,   1,1.00110936, -52.817808, 1.10000, 0.90000, 1.10000, 0.90000
 7302,'SWEENY 0    ', 115.0000,1,   7,   1,   1,1.01654136, -45.675466, 1.10000, 0.90000, 1.10000, 0.90000
 7303,'BLESSING 0  ', 115.0000,1,   7,   1,   1,1.02385128, -43.811347, 1.10000, 0.90000, 1.10000, 0.90000
 7304,'WHARTON 1 0 ', 500.0000,1,   7,   1,   1,1.02547538, -42.600310, 1.10000, 0.90000, 1.10000, 0.90000
 7305,'WHARTON 1 1 ', 230.0000,1,   7,   1,   1,1.02327776, -44.015908, 1.10000, 0.90000, 1.10000, 0.90000
 7306,'WHARTON 1 2 ', 115.0000,1,   7,   1,   1,1.01911271, -42.236780, 1.10000, 0.90000, 1.10000, 0.90000
 7307,'WHARTON 1 3 ',  24.0000,2,   7,   1,   1,1.03590548, -41.925501, 1.10000, 0.90000, 1.10000, 0.90000
 7308,'WHARTON 1 4 ',  24.0000,1,   7,   1,   1,1.02547538, -42.600310, 1.10000, 0.90000, 1.10000, 0.90000
 7309,'WHARTON 1 5 ',  24.0000,1,   7,   1,   1,1.02547538, -42.600310, 1.10000, 0.90000, 1.10000, 0.90000
 7310,'WHARTON 1 6 ',  24.0000,1,   7,   1,   1,1.02547538, -42.600310, 1.10000, 0.90000, 1.10000, 0.90000
 7311,'WHARTON 1 7 ',  24.0000,1,   7,   1,   1,1.02547538, -42.600310, 1.10000, 0.90000, 1.10000, 0.90000
 7312,'LAKE JACKS~1', 230.0000,1,   7,   2,   1,1.02723145, -47.324680, 1.10000, 0.90000, 1.10000, 0.90000
 7313,'LAKE JACKS~2', 115.0000,1,   7,   2,   1,1.01240373, -48.442536, 1.10000, 0.90000, 1.10000, 0.90000
 7314,'BELLVILLE 0 ', 115.0000,1,   7,   5,   1,0.99800336, -48.275804, 1.10000, 0.90000, 1.10000, 0.90000
 7315,'KATY 4 0    ', 115.0000,1,   7,   3,   1,1.01699567, -51.951460, 1.10000, 0.90000, 1.10000, 0.90000
 7316,'HOUSTON 38 0', 115.0000,1,   7,   3,   1,1.00162888, -52.689968, 1.10000, 0.90000, 1.10000, 0.90000
 7317,'FRIENDSWOO~1', 115.0000,1,   7,   4,   1,1.00912976, -51.340736, 1.10000, 0.90000, 1.10000, 0.90000
 7318,'HOUSTON 17 0', 115.0000,1,   7,   4,   1,1.00000477, -53.113607, 1.10000, 0.90000, 1.10000, 0.90000
 7319,'HOUSTON 66 0', 115.0000,1,   7,   5,   1,1.00091350, -52.294735, 1.10000, 0.90000, 1.10000, 0.90000
 7320,'FREEPORT 1 0', 500.0000,1,   7,   2,   1,1.03762627, -46.297474, 1.10000, 0.90000, 1.10000, 0.90000
 7321,'FREEPORT 1 1', 230.0000,1,   7,   2,   1,1.03226256, -46.508585, 1.10000, 0.90000, 1.10000, 0.90000
 7322,'FREEPORT 1 2', 115.0000,1,   7,   2,   1,1.03053451, -43.130630, 1.10000, 0.90000, 1.10000, 0.90000
 7323,'FREEPORT 1 3',  13.8000,1,   7,   2,   1,1.03762627, -46.297474, 1.10000, 0.90000, 1.10000, 0.90000
 7324,'FREEPORT 1 4',  13.8000,1,   7,   2,   1,1.03762627, -46.297474, 1.10000, 0.90000, 1.10000, 0.90000
 7325,'FREEPORT 1 5',  13.8000,2,   7,   2,   1,1.03379357, -45.985533, 1.10000, 0.90000, 1.10000, 0.90000
 7326,'FREEPORT 1 6',  13.8000,2,   7,   2,   1,1.03577018, -46.145547, 1.10000, 0.90000, 1.10000, 0.90000
 7327,'NEWGULF 0   ', 230.0000,1,   7,   1,   1,1.02508080, -45.268960, 1.10000, 0.90000, 1.10000, 0.90000
 7328,'NEWGULF 1   ', 115.0000,1,   7,   1,   1,1.02022731, -45.901805, 1.10000, 0.90000, 1.10000, 0.90000
 7329,'NEWGULF 2   ',  13.8000,2,   7,   1,   1,1.03999996, -45.165323, 1.10000, 0.90000, 1.10000, 0.90000
 7330,'HOUSTON 60 0', 115.0000,1,   7,   3,   1,1.00532067, -53.050134, 1.10000, 0.90000, 1.10000, 0.90000
 7331,'PASADENA 1 0', 500.0000,1,   7,   4,   1,1.02863777, -48.928801, 1.10000, 0.90000, 1.10000, 0.90000
 7332,'PASADENA 1 1', 230.0000,1,   7,   4,   1,1.02141440, -50.181683, 1.10000, 0.90000, 1.10000, 0.90000
 7333,'PASADENA 1 2', 115.0000,1,   7,   4,   1,1.01168561, -51.921329, 1.10000, 0.90000, 1.10000, 0.90000
 7334,'PASADENA 1 3',  20.0000,1,   7,   4,   1,1.02863777, -48.928801, 1.10000, 0.90000, 1.10000, 0.90000
 7335,'PASADENA 1 4',  20.0000,2,   7,   4,   1,1.03999996, -48.835979, 1.10000, 0.90000, 1.10000, 0.90000
 7336,'STAFFORD 0  ', 115.0000,1,   7,   3,   1,1.01184559, -52.215372, 1.10000, 0.90000, 1.10000, 0.90000
 7337,'EDNA 0      ', 115.0000,1,   7,   6,   1,1.01851273, -43.082320, 1.10000, 0.90000, 1.10000, 0.90000
 7338,'HOUSTON 21 0', 115.0000,1,   7,   4,   1,1.00488448, -53.029537, 1.10000, 0.90000, 1.10000, 0.90000
 7339,'NEEDVILLE 0 ', 115.0000,1,   7,   1,   1,1.01142430, -46.643505, 1.10000, 0.90000, 1.10000, 0.90000
 7340,'SEALY 0     ', 115.0000,2,   7,   3,   1,0.99758887, -49.641842, 1.10000, 0.90000, 1.10000, 0.90000
 7341,'KATY 3 0    ', 500.0000,1,   7,   3,   1,1.02159774, -46.863956, 1.10000, 0.90000, 1.10000, 0.90000
 7342,'KATY 3 1    ', 230.0000,1,   7,   3,   1,1.01659894, -49.429488, 1.10000, 0.90000, 1.10000, 0.90000
 7343,'KATY 3 2    ', 115.0000,1,   7,   3,   1,0.99280196, -50.446387, 1.10000, 0.90000, 1.10000, 0.90000
 7344,'HOUSTON 37 0', 115.0000,1,   7,   3,   1,0.99900448, -53.497771, 1.10000, 0.90000, 1.10000, 0.90000
 7345,'HOUSTON 19 0', 115.0000,1,   7,   4,   1,1.00672710, -52.863963, 1.10000, 0.90000, 1.10000, 0.90000
 7346,'THOMPSONS 0 ', 500.0000,1,   7,   3,   1,1.02678859, -48.717093, 1.10000, 0.90000, 1.10000, 0.90000
 7347,'THOMPSONS 1 ', 230.0000,1,   7,   3,   1,1.02188742, -49.104016, 1.10000, 0.90000, 1.10000, 0.90000
 7348,'THOMPSONS 2 ', 115.0000,1,   7,   3,   1,1.01787949, -48.764576, 1.10000, 0.90000, 1.10000, 0.90000
 7349,'THOMPSONS 3 ',  13.8000,1,   7,   3,   1,1.02678859, -48.717093, 1.10000, 0.90000, 1.10000, 0.90000
 7350,'THOMPSONS 4 ',  13.8000,1,   7,   3,   1,1.02678859, -48.717093, 1.10000, 0.90000, 1.10000, 0.90000
 7351,'THOMPSONS 5 ',  13.8000,1,   7,   3,   1,1.02678859, -48.717093, 1.10000, 0.90000, 1.10000, 0.90000
 7352,'THOMPSONS 6 ',  13.8000,1,   7,   3,   1,1.02678859, -48.717093, 1.10000, 0.90000, 1.10000, 0.90000
 7353,'THOMPSONS 7 ',  13.8000,1,   7,   3,   1,1.02678859, -48.717093, 1.10000, 0.90000, 1.10000, 0.90000
 7354,'THOMPSONS 8 ',  13.8000,1,   7,   3,   1,1.02678859, -48.717093, 1.10000, 0.90000, 1.10000, 0.90000
 7355,'THOMPSONS 9 ',  13.8000,2,   7,   3,   1,1.03999996, -47.064754, 1.10000, 0.90000, 1.10000, 0.90000
 7356,'THOMPSONS 10',  13.8000,1,   7,   3,   1,1.02678859, -48.717093, 1.10000, 0.90000, 1.10000, 0.90000
 7357,'THOMPSONS 11',  13.8000,1,   7,   3,   1,1.02678859, -48.717093, 1.10000, 0.90000, 1.10000, 0.90000
 7358,'THOMPSONS 12',  13.8000,1,   7,   3,   1,1.02678859, -48.717093, 1.10000, 0.90000, 1.10000, 0.90000
 7359,'THOMPSONS 13',  13.8000,1,   7,   3,   1,1.02678859, -48.717093, 1.10000, 0.90000, 1.10000, 0.90000
 7360,'THOMPSONS 14',  13.8000,1,   7,   3,   1,1.02678859, -48.717093, 1.10000, 0.90000, 1.10000, 0.90000
 7361,'THOMPSONS 15',  13.8000,1,   7,   3,   1,1.02678859, -48.717093, 1.10000, 0.90000, 1.10000, 0.90000
 7362,'HOUSTON 61 0', 115.0000,1,   7,   3,   1,1.00225925, -53.201368, 1.10000, 0.90000, 1.10000, 0.90000
 7363,'GALVESTON ~4', 115.0000,1,   7,   2,   1,1.02247167, -48.035447, 1.10000, 0.90000, 1.10000, 0.90000
 7364,'EAST BERNA~1', 115.0000,1,   7,   1,   1,1.00647533, -46.052404, 1.10000, 0.90000, 1.10000, 0.90000
 7365,'HOUSTON 20 0', 115.0000,1,   7,   4,   1,1.00868464, -53.112849, 1.10000, 0.90000, 1.10000, 0.90000
 7366,'CHANNELVIE~1', 500.0000,1,   7,   4,   1,1.02832544, -49.046151, 1.10000, 0.90000, 1.10000, 0.90000
 7367,'CHANNELVIE~2', 230.0000,1,   7,   4,   1,1.02211428, -49.989342, 1.10000, 0.90000, 1.10000, 0.90000
 7368,'CHANNELVIE~7', 115.0000,1,   7,   4,   1,1.01440370, -51.782372, 1.10000, 0.90000, 1.10000, 0.90000
 7369,'CHANNELVIE~8',  18.0000,1,   7,   4,   1,1.02832544, -49.046151, 1.10000, 0.90000, 1.10000, 0.90000
 7370,'CHANNELVIE~9',  18.0000,1,   7,   4,   1,1.02832544, -49.046151, 1.10000, 0.90000, 1.10000, 0.90000
 7371,'CHANNELVI~10',  18.0000,1,   7,   4,   1,1.02832544, -49.046151, 1.10000, 0.90000, 1.10000, 0.90000
 7372,'CHANNELVI~11',  18.0000,1,   7,   4,   1,1.02832544, -49.046151, 1.10000, 0.90000, 1.10000, 0.90000
 7373,'CHANNELVI~12',  18.0000,1,   7,   4,   1,1.02832544, -49.046151, 1.10000, 0.90000, 1.10000, 0.90000
 7374,'CHANNELVI~13',  18.0000,1,   7,   4,   1,1.02832544, -49.046151, 1.10000, 0.90000, 1.10000, 0.90000
 7375,'CHANNELVI~14',  18.0000,1,   7,   4,   1,1.02832544, -49.046151, 1.10000, 0.90000, 1.10000, 0.90000
 7376,'CHANNELVIE~3',  18.0000,1,   7,   4,   1,1.02832544, -49.046151, 1.10000, 0.90000, 1.10000, 0.90000
 7377,'CHANNELVIE~4',  18.0000,1,   7,   4,   1,1.02832544, -49.046151, 1.10000, 0.90000, 1.10000, 0.90000
 7378,'CHANNELVIE~5',  18.0000,2,   7,   4,   1,1.03999996, -47.621148, 1.10000, 0.90000, 1.10000, 0.90000
 7379,'CHANNELVIE~6',  18.0000,2,   7,   4,   1,1.03999996, -47.730045, 1.10000, 0.90000, 1.10000, 0.90000
 7380,'FREEPORT 3 0', 115.0000,2,   7,   2,   1,1.03501451, -41.944219, 1.10000, 0.90000, 1.10000, 0.90000
 7381,'HOUSTON 15 0', 115.0000,1,   7,   4,   1,1.00942314, -53.472622, 1.10000, 0.90000, 1.10000, 0.90000
 7382,'HOUSTON 31 0', 115.0000,1,   7,   3,   1,1.00286412, -53.130710, 1.10000, 0.90000, 1.10000, 0.90000
 7383,'ROSHARON 0  ', 115.0000,1,   7,   2,   1,1.00462902, -51.468119, 1.10000, 0.90000, 1.10000, 0.90000
 7384,'HOUSTON 44 0', 115.0000,1,   7,   3,   1,1.00203311, -53.093458, 1.10000, 0.90000, 1.10000, 0.90000
 7385,'HOUSTON 75 0', 115.0000,1,   7,   3,   1,1.00422323, -53.190522, 1.10000, 0.90000, 1.10000, 0.90000
 7386,'HOUSTON 71 0', 115.0000,1,   7,   3,   1,1.00532341, -52.956871, 1.10000, 0.90000, 1.10000, 0.90000
 7387,'HUMBLE 1 0  ', 115.0000,1,   7,   4,   1,1.00083506, -53.758889, 1.10000, 0.90000, 1.10000, 0.90000
 7388,'HOUSTON 68 0', 115.0000,1,   7,   3,   1,1.01205611, -53.406103, 1.10000, 0.90000, 1.10000, 0.90000
 7389,'WILLIS 1 0  ', 500.0000,3,   7,   5,   1,1.03999996, -43.294998, 1.10000, 0.90000, 1.10000, 0.90000
 7390,'WILLIS 1 1  ', 230.0000,1,   7,   5,   1,1.03080690, -46.128977, 1.10000, 0.90000, 1.10000, 0.90000
 7391,'WILLIS 1 2  ', 115.0000,1,   7,   5,   1,1.01887822, -48.037578, 1.10000, 0.90000, 1.10000, 0.90000
 7392,'BAYTOWN 4 0 ', 115.0000,1,   7,   4,   1,1.02020574, -51.539716, 1.10000, 0.90000, 1.10000, 0.90000
 7393,'VAN VLECK 0 ', 115.0000,1,   7,   1,   1,1.01156688, -46.165751, 1.10000, 0.90000, 1.10000, 0.90000
 7394,'HUFFMAN 0   ', 115.0000,1,   7,   4,   1,1.00256097, -52.772955, 1.10000, 0.90000, 1.10000, 0.90000
 7395,'HOUSTON 53 0', 115.0000,1,   7,   3,   1,1.00946665, -53.090582, 1.10000, 0.90000, 1.10000, 0.90000
 7396,'HOUSTON 91 0', 115.0000,1,   7,   3,   1,1.00398898, -52.340033, 1.10000, 0.90000, 1.10000, 0.90000
 7397,'ROSENBERG 0 ', 115.0000,1,   7,   3,   1,1.02999997, -48.043141, 1.10000, 0.90000, 1.10000, 0.90000
 7398,'PASADENA 5 0', 115.0000,1,   7,   4,   1,1.01145792, -52.520927, 1.10000, 0.90000, 1.10000, 0.90000
 7399,'HOUSTON 45 0', 115.0000,1,   7,   3,   1,1.00921309, -52.582153, 1.10000, 0.90000, 1.10000, 0.90000
 7400,'HOUSTON 6 0 ', 500.0000,2,   7,   4,   1,1.02760255, -49.046950, 1.10000, 0.90000, 1.10000, 0.90000
 7401,'HOUSTON 6 1 ', 230.0000,1,   7,   4,   1,1.02266312, -49.919028, 1.10000, 0.90000, 1.10000, 0.90000
 7402,'HOUSTON 6 2 ', 115.0000,1,   7,   4,   1,1.01612496, -51.535632, 1.10000, 0.90000, 1.10000, 0.90000
 7403,'PASADENA 4 0', 115.0000,1,   7,   4,   1,1.00985420, -52.440550, 1.10000, 0.90000, 1.10000, 0.90000
 7404,'HOUSTON 57 0', 115.0000,1,   7,   5,   1,1.00008607, -53.299569, 1.10000, 0.90000, 1.10000, 0.90000
 7405,'GALVESTON ~3', 115.0000,1,   7,   2,   1,1.01912439, -51.184010, 1.10000, 0.90000, 1.10000, 0.90000
 7406,'POINT COMF~1', 500.0000,2,   7,   6,   1,1.03406012, -41.019425, 1.10000, 0.90000, 1.10000, 0.90000
 7407,'POINT COMF~2', 230.0000,1,   7,   6,   1,1.02980947, -40.736010, 1.10000, 0.90000, 1.10000, 0.90000
 7408,'POINT COMF~3', 115.0000,1,   7,   6,   1,1.01557028, -41.251095, 1.10000, 0.90000, 1.10000, 0.90000
 7409,'KATY 2 0    ', 230.0000,1,   7,   3,   1,1.01585984, -49.899501, 1.10000, 0.90000, 1.10000, 0.90000
 7410,'KATY 2 1    ', 115.0000,1,   7,   3,   1,1.00614929, -51.738721, 1.10000, 0.90000, 1.10000, 0.90000
 7411,'SPRING 3 0  ', 115.0000,1,   7,   5,   1,1.00419688, -52.398735, 1.10000, 0.90000, 1.10000, 0.90000
 7412,'DANBURY 0   ', 115.0000,1,   7,   2,   1,1.01160777, -49.862877, 1.10000, 0.90000, 1.10000, 0.90000
 7413,'WHARTON 2 0 ', 115.0000,2,   7,   1,   1,1.01981819, -41.358431, 1.10000, 0.90000, 1.10000, 0.90000
 7414,'VICTORIA 1 0', 500.0000,1,   7,   6,   1,1.03548682, -41.535446, 1.10000, 0.90000, 1.10000, 0.90000
 7415,'VICTORIA 1 1', 230.0000,1,   7,   6,   1,1.02562416, -40.091223, 1.10000, 0.90000, 1.10000, 0.90000
 7416,'VICTORIA 1 2', 115.0000,1,   7,   6,   1,1.02107656, -40.979243, 1.10000, 0.90000, 1.10000, 0.90000
 7417,'HOUSTON 64 0', 115.0000,1,   7,   3,   1,1.01279485, -52.924913, 1.10000, 0.90000, 1.10000, 0.90000
 7418,'HOUSTON 65 0', 115.0000,1,   7,   3,   1,1.01345301, -52.763003, 1.10000, 0.90000, 1.10000, 0.90000
 7419,'LA PORTE 0  ', 115.0000,2,   7,   4,   1,1.00938594, -51.849199, 1.10000, 0.90000, 1.10000, 0.90000
 7420,'MAGNOLIA 1 0', 230.0000,1,   7,   5,   1,1.01642394, -49.332503, 1.10000, 0.90000, 1.10000, 0.90000
 7421,'MAGNOLIA 1 1', 115.0000,1,   7,   5,   1,1.00109732, -50.894301, 1.10000, 0.90000, 1.10000, 0.90000
 7422,'ALVIN 0     ', 500.0000,2,   7,   2,   1,1.03999996, -46.377493, 1.10000, 0.90000, 1.10000, 0.90000
 7423,'ALVIN 1     ', 230.0000,1,   7,   2,   1,1.02697551, -48.769668, 1.10000, 0.90000, 1.10000, 0.90000
 7424,'ALVIN 2     ', 115.0000,1,   7,   2,   1,1.01590896, -50.430999, 1.10000, 0.90000, 1.10000, 0.90000
 7425,'HOUSTON 86 0', 115.0000,1,   7,   3,   1,1.00009263, -52.610529, 1.10000, 0.90000, 1.10000, 0.90000
 7426,'BRAZORIA 0  ', 115.0000,1,   7,   2,   1,1.00584173, -46.617113, 1.10000, 0.90000, 1.10000, 0.90000
 7427,'HOUSTON 87 0', 115.0000,1,   7,   3,   1,1.00290895, -53.314490, 1.10000, 0.90000, 1.10000, 0.90000
 7428,'FREEPORT 2 0', 500.0000,2,   7,   2,   1,1.03803051, -47.971656, 1.10000, 0.90000, 1.10000, 0.90000
 7429,'FREEPORT 2 1', 230.0000,1,   7,   2,   1,1.02948034, -47.217689, 1.10000, 0.90000, 1.10000, 0.90000
 7430,'FREEPORT 2 2', 115.0000,1,   7,   2,   1,1.01375365, -48.415157, 1.10000, 0.90000, 1.10000, 0.90000
 7431,'CONROE 6 0  ', 115.0000,1,   7,   5,   1,1.00672090, -50.850321, 1.10000, 0.90000, 1.10000, 0.90000
 7432,'MADISONVIL~1', 115.0000,1,   7,   5,   1,1.01757407, -43.279439, 1.10000, 0.90000, 1.10000, 0.90000
 8001,'NORMANGEE 0 ', 115.0000,1,   8,   7,   1,1.02484226, -40.342605, 1.10000, 0.90000, 1.10000, 0.90000
 8002,'ARP 0       ', 115.0000,1,   8,   8,   1,1.02007580, -38.819530, 1.10000, 0.90000, 1.10000, 0.90000
 8003,'CENTERVILL~1', 115.0000,1,   8,   7,   1,1.02999997, -41.888536, 1.10000, 0.90000, 1.10000, 0.90000
 8004,'LUFKIN 3 0  ', 230.0000,1,   8,   8,   1,1.02976716, -41.234545, 1.10000, 0.90000, 1.10000, 0.90000
 8005,'LUFKIN 3 1  ', 115.0000,1,   8,   8,   1,1.02999997, -41.580235, 1.10000, 0.90000, 1.10000, 0.90000
 8006,'FLINT 0     ', 115.0000,1,   8,   8,   1,1.03000009, -37.661216, 1.10000, 0.90000, 1.10000, 0.90000
 8007,'BULLARD 0   ', 115.0000,1,   8,   8,   1,1.01766515, -37.761428, 1.10000, 0.90000, 1.10000, 0.90000
 8008,'CHANDLER 0  ', 115.0000,1,   8,   8,   1,1.00610852, -37.657753, 1.10000, 0.90000, 1.10000, 0.90000
 8009,'PLANTERSVI~1', 115.0000,1,   8,   7,   1,1.00912011, -49.390491, 1.10000, 0.90000, 1.10000, 0.90000
 8010,'MARQUEZ 0   ', 115.0000,1,   8,   7,   1,1.02304316, -39.082831, 1.10000, 0.90000, 1.10000, 0.90000
 8011,'TENNESSEE ~1', 115.0000,1,   8,   7,   1,1.00644016, -35.063162, 1.10000, 0.90000, 1.10000, 0.90000
 8012,'ANDERSON 0  ', 115.0000,2,   8,   7,   1,1.02503216, -45.481239, 1.10000, 0.90000, 1.10000, 0.90000
 8013,'MINEOLA 0   ', 115.0000,1,   8,   8,   1,1.02594697, -37.481472, 1.10000, 0.90000, 1.10000, 0.90000
 8014,'LOVELADY 0  ', 115.0000,1,   8,   7,   1,1.01236951, -43.531067, 1.10000, 0.90000, 1.10000, 0.90000
 8015,'HUNTINGTON 0', 115.0000,1,   8,   8,   1,1.01708984, -42.396569, 1.10000, 0.90000, 1.10000, 0.90000
 8016,'BRYAN 4 0   ', 115.0000,1,   8,   7,   1,1.02999997, -44.886869, 1.10000, 0.90000, 1.10000, 0.90000
 8017,'FRANKSTON 0 ', 115.0000,1,   8,   8,   1,1.01141846, -37.567506, 1.10000, 0.90000, 1.10000, 0.90000
 8018,'TYLER 4 0   ', 230.0000,1,   8,   8,   1,1.02992368, -35.993533, 1.10000, 0.90000, 1.10000, 0.90000
 8019,'TYLER 4 1   ', 115.0000,1,   8,   8,   1,1.03000009, -37.678622, 1.10000, 0.90000, 1.10000, 0.90000
 8020,'BEN WHEELE~1', 115.0000,1,   8,   8,   1,1.00798345, -36.708999, 1.10000, 0.90000, 1.10000, 0.90000
 8021,'GARRISON 0  ', 115.0000,1,   8,   8,   1,1.03149068, -39.223386, 1.10000, 0.90000, 1.10000, 0.90000
 8022,'ETOILE 0    ', 115.0000,1,   8,   8,   1,1.02999997, -41.003535, 1.10000, 0.90000, 1.10000, 0.90000
 8023,'LUFKIN 1 0  ', 115.0000,1,   8,   8,   1,1.02590787, -41.815822, 1.10000, 0.90000, 1.10000, 0.90000
 8024,'LUFKIN 1 1  ',  13.8000,2,   8,   8,   1,1.02767861, -38.442507, 1.10000, 0.90000, 1.10000, 0.90000
 8025,'PALESTINE ~1', 115.0000,1,   8,   8,   1,1.03000009, -40.396355, 1.10000, 0.90000, 1.10000, 0.90000
 8026,'LINDALE 0   ', 115.0000,1,   8,   8,   1,1.01186335, -38.297940, 1.10000, 0.90000, 1.10000, 0.90000
 8027,'WHITEHOUSE 0', 115.0000,1,   8,   8,   1,1.02399933, -37.891178, 1.10000, 0.90000, 1.10000, 0.90000
 8028,'OVERTON 0   ', 115.0000,1,   8,   8,   1,1.01348364, -39.280462, 1.10000, 0.90000, 1.10000, 0.90000
 8029,'GRAND SALI~1', 115.0000,1,   8,   8,   1,1.00659275, -36.731357, 1.10000, 0.90000, 1.10000, 0.90000
 8030,'SHIRO 0     ', 500.0000,1,   8,   7,   1,1.03644240, -42.543042, 1.10000, 0.90000, 1.10000, 0.90000
 8031,'SHIRO 1     ', 230.0000,1,   8,   7,   1,1.03377819, -43.577840, 1.10000, 0.90000, 1.10000, 0.90000
 8032,'SHIRO 2     ', 115.0000,1,   8,   7,   1,1.02660322, -44.983701, 1.10000, 0.90000, 1.10000, 0.90000
 8033,'SHIRO 3     ',  13.8000,1,   8,   7,   1,1.03644240, -42.543042, 1.10000, 0.90000, 1.10000, 0.90000
 8034,'SHIRO 4     ',  13.8000,1,   8,   7,   1,1.03644240, -42.543042, 1.10000, 0.90000, 1.10000, 0.90000
 8035,'SHIRO 5     ',  13.8000,1,   8,   7,   1,1.03644240, -42.543042, 1.10000, 0.90000, 1.10000, 0.90000
 8036,'SHIRO 6     ',  13.8000,1,   8,   7,   1,1.03644240, -42.543042, 1.10000, 0.90000, 1.10000, 0.90000
 8037,'MIDWAY 0    ', 115.0000,1,   8,   7,   1,1.01426160, -43.480052, 1.10000, 0.90000, 1.10000, 0.90000
 8038,'SULPHUR SP~1', 115.0000,1,   8,   8,   1,1.02620018, -26.703984, 1.10000, 0.90000, 1.10000, 0.90000
 8039,'VAN 0       ', 115.0000,1,   8,   8,   1,1.01709771, -37.914524, 1.10000, 0.90000, 1.10000, 0.90000
 8040,'MURCHISON 0 ', 115.0000,1,   8,   8,   1,1.00211048, -36.706137, 1.10000, 0.90000, 1.10000, 0.90000
 8041,'NACOGDOCHE~2', 115.0000,1,   8,   8,   1,1.03000009, -41.178647, 1.10000, 0.90000, 1.10000, 0.90000
 8042,'DIBOLL 0    ', 115.0000,1,   8,   8,   1,1.01274443, -42.939309, 1.10000, 0.90000, 1.10000, 0.90000
 8043,'FAIRFIELD ~1', 500.0000,1,   8,   7,   1,1.02294683, -33.636260, 1.10000, 0.90000, 1.10000, 0.90000
 8044,'FAIRFIELD ~2', 230.0000,1,   8,   7,   1,1.02092862, -34.008161, 1.10000, 0.90000, 1.10000, 0.90000
 8045,'FAIRFIELD ~3', 115.0000,1,   8,   7,   1,1.01192057, -34.493272, 1.10000, 0.90000, 1.10000, 0.90000
 8046,'FAIRFIELD ~4',  18.0000,1,   8,   7,   1,1.02294683, -33.636260, 1.10000, 0.90000, 1.10000, 0.90000
 8047,'FAIRFIELD ~5',  18.0000,1,   8,   7,   1,1.02294683, -33.636260, 1.10000, 0.90000, 1.10000, 0.90000
 8048,'FAIRFIELD ~6',  18.0000,1,   8,   7,   1,1.02294683, -33.636260, 1.10000, 0.90000, 1.10000, 0.90000
 8049,'FAIRFIELD ~7',  18.0000,2,   8,   7,   1,1.02136075, -33.237005, 1.10000, 0.90000, 1.10000, 0.90000
 8050,'FAIRFIELD ~8',  18.0000,1,   8,   7,   1,1.02294683, -33.636260, 1.10000, 0.90000, 1.10000, 0.90000
 8051,'FAIRFIELD ~9',  18.0000,1,   8,   7,   1,1.02294683, -33.636260, 1.10000, 0.90000, 1.10000, 0.90000
 8052,'TYLER 8 0   ', 115.0000,1,   8,   8,   1,1.02358103, -37.853919, 1.10000, 0.90000, 1.10000, 0.90000
 8053,'ATHENS 1 0  ', 115.0000,1,   8,   8,   1,1.00581861, -36.504277, 1.10000, 0.90000, 1.10000, 0.90000
 8054,'BUFFALO 0   ', 115.0000,1,   8,   7,   1,1.00547731, -39.634816, 1.10000, 0.90000, 1.10000, 0.90000
 8055,'RUSK 0      ', 115.0000,1,   8,   8,   1,1.02704656, -39.079375, 1.10000, 0.90000, 1.10000, 0.90000
 8056,'WINONA 0    ', 115.0000,1,   8,   8,   1,1.02689326, -38.500431, 1.10000, 0.90000, 1.10000, 0.90000
 8057,'FAIRFIELD~10', 500.0000,1,   8,   7,   1,1.03289330, -33.176520, 1.10000, 0.90000, 1.10000, 0.90000
 8058,'FAIRFIELD~11', 230.0000,1,   8,   7,   1,1.02867317, -34.436721, 1.10000, 0.90000, 1.10000, 0.90000
 8059,'FAIRFIELD~12', 115.0000,1,   8,   7,   1,1.02137589, -35.285003, 1.10000, 0.90000, 1.10000, 0.90000
 8060,'FAIRFIELD~13',  13.8000,1,   8,   7,   1,1.03289330, -33.176520, 1.10000, 0.90000, 1.10000, 0.90000
 8061,'FAIRFIELD~14',  13.8000,1,   8,   7,   1,1.03289330, -33.176520, 1.10000, 0.90000, 1.10000, 0.90000
 8062,'CUSHING 2 0 ', 115.0000,1,   8,   8,   1,1.03191352, -37.561464, 1.10000, 0.90000, 1.10000, 0.90000
 8063,'NACOGDOCHE~3', 115.0000,1,   8,   8,   1,1.01732922, -42.382464, 1.10000, 0.90000, 1.10000, 0.90000
 8064,'FAIRFIELD~15', 115.0000,1,   8,   7,   1,1.01842117, -35.510147, 1.10000, 0.90000, 1.10000, 0.90000
 8065,'TRINIDAD 2 0', 115.0000,1,   8,   7,   1,1.00915635, -35.693080, 1.10000, 0.90000, 1.10000, 0.90000
 8066,'DIKE 0      ', 115.0000,2,   8,   8,   1,1.03411019, -24.493921, 1.10000, 0.90000, 1.10000, 0.90000
 8067,'JEWETT 1 0  ', 500.0000,1,   8,   7,   1,1.02133644, -35.667173, 1.10000, 0.90000, 1.10000, 0.90000
 8068,'JEWETT 1 1  ', 230.0000,1,   8,   7,   1,1.02654958, -36.383919, 1.10000, 0.90000, 1.10000, 0.90000
 8069,'JEWETT 1 2  ', 115.0000,1,   8,   7,   1,1.02683628, -37.418133, 1.10000, 0.90000, 1.10000, 0.90000
 8070,'JEWETT 1 3  ',  13.8000,1,   8,   7,   1,1.02133644, -35.667173, 1.10000, 0.90000, 1.10000, 0.90000
 8071,'JEWETT 1 4  ',  13.8000,2,   8,   7,   1,1.00966179, -35.409340, 1.10000, 0.90000, 1.10000, 0.90000
 8072,'PALESTINE ~2', 115.0000,1,   8,   8,   1,0.99720526, -36.205194, 1.10000, 0.90000, 1.10000, 0.90000
 8073,'EMORY 0     ', 115.0000,1,   8,   8,   1,1.01281214, -36.212512, 1.10000, 0.90000, 1.10000, 0.90000
 8074,'MT. ENTERP~1', 500.0000,1,   8,   8,   1,1.04027128, -31.452376, 1.10000, 0.90000, 1.10000, 0.90000
 8075,'MT. ENTERP~2', 230.0000,1,   8,   8,   1,1.03932202, -33.409136, 1.10000, 0.90000, 1.10000, 0.90000
 8076,'MT. ENTERP~3', 115.0000,1,   8,   8,   1,1.03700304, -36.079890, 1.10000, 0.90000, 1.10000, 0.90000
 8077,'MT. ENTERP~4',  13.8000,1,   8,   8,   1,1.04027128, -31.452376, 1.10000, 0.90000, 1.10000, 0.90000
 8078,'MT. ENTERP~5',  13.8000,1,   8,   8,   1,1.04027128, -31.452376, 1.10000, 0.90000, 1.10000, 0.90000
 8079,'MT. ENTERP~6',  13.8000,2,   8,   8,   1,1.03648067, -31.142548, 1.10000, 0.90000, 1.10000, 0.90000
 8080,'MT. ENTERP~7',  13.8000,2,   8,   8,   1,1.03589702, -31.095509, 1.10000, 0.90000, 1.10000, 0.90000
 8081,'TYLER 9 0   ', 115.0000,1,   8,   8,   1,1.01420856, -37.926961, 1.10000, 0.90000, 1.10000, 0.90000
 8082,'FRANKLIN 0  ', 500.0000,1,   8,   7,   1,1.03373313, -38.878205, 1.10000, 0.90000, 1.10000, 0.90000
 8083,'FRANKLIN 1  ', 230.0000,1,   8,   7,   1,1.02811599, -37.859192, 1.10000, 0.90000, 1.10000, 0.90000
 8084,'FRANKLIN 2  ', 161.0000,1,   8,   7,   1,1.01286173, -36.563936, 1.10000, 0.90000, 1.10000, 0.90000
 8085,'FRANKLIN 3  ', 161.0000,1,   8,   7,   1,1.01379263, -36.983033, 1.10000, 0.90000, 1.10000, 0.90000
 8086,'FRANKLIN 4  ', 115.0000,1,   8,   7,   1,1.01671731, -38.094185, 1.10000, 0.90000, 1.10000, 0.90000
 8087,'FRANKLIN 5  ',  18.0000,1,   8,   7,   1,1.03373313, -38.878205, 1.10000, 0.90000, 1.10000, 0.90000
 8088,'FRANKLIN 6  ',  18.0000,2,   8,   7,   1,1.03999996, -38.752253, 1.10000, 0.90000, 1.10000, 0.90000
 8089,'TYLER 3 0   ', 115.0000,1,   8,   8,   1,1.02551925, -38.180221, 1.10000, 0.90000, 1.10000, 0.90000
 8090,'ELKHART 0   ', 115.0000,1,   8,   7,   1,1.01860428, -41.464064, 1.10000, 0.90000, 1.10000, 0.90000
 8091,'WORTHAM 0   ', 115.0000,2,   8,   7,   1,1.00000000, -31.465104, 1.10000, 0.90000, 1.10000, 0.90000
 8092,'OAKWOOD 0   ', 115.0000,1,   8,   7,   1,1.01003230, -40.419830, 1.10000, 0.90000, 1.10000, 0.90000
 8093,'COOKVILLE 0 ', 115.0000,1,   8,   8,   1,1.02768135, -27.984282, 1.10000, 0.90000, 1.10000, 0.90000
 8094,'COLLEGE ST~1', 230.0000,1,   8,   7,   1,1.01699853, -44.187219, 1.10000, 0.90000, 1.10000, 0.90000
 8095,'COLLEGE ST~2', 115.0000,1,   8,   7,   1,1.00629985, -45.434620, 1.10000, 0.90000, 1.10000, 0.90000
 8096,'EDGEWOOD 0  ', 115.0000,1,   8,   8,   1,1.01419687, -32.618152, 1.10000, 0.90000, 1.10000, 0.90000
 8097,'CUSHING 1 0 ', 230.0000,1,   8,   8,   1,1.03554654, -35.498996, 1.10000, 0.90000, 1.10000, 0.90000
 8098,'CUSHING 1 1 ', 115.0000,1,   8,   8,   1,1.03205168, -37.547251, 1.10000, 0.90000, 1.10000, 0.90000
 8099,'CUSHING 1 2 ',  13.8000,2,   8,   8,   1,1.03494453, -31.060784, 1.10000, 0.90000, 1.10000, 0.90000
 8100,'TYLER 2 0   ', 115.0000,1,   8,   8,   1,1.02449989, -38.368400, 1.10000, 0.90000, 1.10000, 0.90000
 8101,'ALTO 0      ', 115.0000,1,   8,   8,   1,1.01691759, -42.496986, 1.10000, 0.90000, 1.10000, 0.90000
 8102,'CALVERT 0   ', 115.0000,1,   8,   7,   1,1.01758575, -38.969836, 1.10000, 0.90000, 1.10000, 0.90000
 8103,'JEWETT 2 0  ', 115.0000,1,   8,   7,   1,1.02382064, -38.319468, 1.10000, 0.90000, 1.10000, 0.90000
 8104,'NAVASOTA 0  ', 115.0000,1,   8,   7,   1,1.01811194, -47.792370, 1.10000, 0.90000, 1.10000, 0.90000
 8105,'MOUNT PLEA~7', 230.0000,1,   8,   8,   1,1.03069997, -28.360931, 1.10000, 0.90000, 1.10000, 0.90000
 8106,'MOUNT PLEA~8', 115.0000,1,   8,   8,   1,1.01899540, -28.176748, 1.10000, 0.90000, 1.10000, 0.90000
 8107,'SCROGGINS 0 ', 115.0000,1,   8,   8,   1,1.03000009, -31.441809, 1.10000, 0.90000, 1.10000, 0.90000
 8108,'WILLS POIN~1', 115.0000,1,   8,   8,   1,1.01479268, -35.767129, 1.10000, 0.90000, 1.10000, 0.90000
 8109,'ATHENS 2 0  ', 115.0000,1,   8,   8,   1,0.99593586, -35.865644, 1.10000, 0.90000, 1.10000, 0.90000
 8110,'POINT 0     ', 115.0000,1,   8,   8,   1,1.03000009, -30.462903, 1.10000, 0.90000, 1.10000, 0.90000
 8111,'LUFKIN 2 0  ', 115.0000,1,   8,   8,   1,1.01958346, -42.459567, 1.10000, 0.90000, 1.10000, 0.90000
 8112,'JACKSONVIL~1', 500.0000,1,   8,   8,   1,1.03768599, -34.743707, 1.10000, 0.90000, 1.10000, 0.90000
 8113,'JACKSONVIL~2', 230.0000,1,   8,   8,   1,1.03622329, -35.248875, 1.10000, 0.90000, 1.10000, 0.90000
 8114,'JACKSONVIL~3', 115.0000,1,   8,   8,   1,1.03253222, -36.476516, 1.10000, 0.90000, 1.10000, 0.90000
 8115,'JACKSONVIL~4',  13.8000,1,   8,   8,   1,1.03768599, -34.743707, 1.10000, 0.90000, 1.10000, 0.90000
 8116,'JACKSONVIL~5',  13.8000,1,   8,   8,   1,1.03768599, -34.743707, 1.10000, 0.90000, 1.10000, 0.90000
 8117,'JACKSONVIL~6',  13.8000,2,   8,   8,   1,1.04000008, -34.650072, 1.10000, 0.90000, 1.10000, 0.90000
 8118,'CROCKETT 0  ', 115.0000,1,   8,   7,   1,1.01416934, -43.253542, 1.10000, 0.90000, 1.10000, 0.90000
 8119,'HENDERSON ~1', 115.0000,1,   8,   8,   1,1.03360558, -37.450105, 1.10000, 0.90000, 1.10000, 0.90000
 8120,'BRYAN 3 0   ', 115.0000,1,   8,   7,   1,1.02999997, -45.828039, 1.10000, 0.90000, 1.10000, 0.90000
 8121,'JACKSONVIL~7', 115.0000,1,   8,   8,   1,1.02425575, -39.052795, 1.10000, 0.90000, 1.10000, 0.90000
 8122,'BRYAN 5 0   ', 115.0000,1,   8,   7,   1,1.02470326, -45.610828, 1.10000, 0.90000, 1.10000, 0.90000
 8123,'MALAKOFF 0  ', 115.0000,1,   8,   8,   1,1.00224304, -35.804255, 1.10000, 0.90000, 1.10000, 0.90000
 8124,'CUMBY 0     ', 115.0000,1,   8,   8,   1,1.02721763, -29.158552, 1.10000, 0.90000, 1.10000, 0.90000
 8125,'NACOGDOCHE~1', 115.0000,1,   8,   8,   1,1.02427804, -43.095717, 1.10000, 0.90000, 1.10000, 0.90000
 8126,'MOUNT PLEA~1', 500.0000,1,   8,   8,   1,1.03586054, -27.996800, 1.10000, 0.90000, 1.10000, 0.90000
 8127,'MOUNT PLEA~2', 230.0000,1,   8,   8,   1,1.03523874, -28.465744, 1.10000, 0.90000, 1.10000, 0.90000
 8128,'MOUNT PLEA~3', 115.0000,1,   8,   8,   1,1.03404427, -29.111936, 1.10000, 0.90000, 1.10000, 0.90000
 8129,'MOUNT PLEA~4',  18.0000,1,   8,   8,   1,1.03586054, -27.996800, 1.10000, 0.90000, 1.10000, 0.90000
 8130,'MOUNT PLEA~5',  18.0000,1,   8,   8,   1,1.03586054, -27.996800, 1.10000, 0.90000, 1.10000, 0.90000
 8131,'MOUNT PLEA~6',  18.0000,2,   8,   8,   1,1.03114271, -26.970353, 1.10000, 0.90000, 1.10000, 0.90000
 8132,'TEAGUE 0    ', 115.0000,1,   8,   7,   1,1.00395393, -38.404231, 1.10000, 0.90000, 1.10000, 0.90000
 8133,'TYLER 7 0   ', 230.0000,1,   8,   8,   1,1.03074801, -35.986235, 1.10000, 0.90000, 1.10000, 0.90000
 8134,'TYLER 7 1   ', 115.0000,1,   8,   8,   1,1.02693236, -37.175931, 1.10000, 0.90000, 1.10000, 0.90000
 8135,'TYLER 6 0   ', 115.0000,1,   8,   8,   1,1.02601779, -37.943521, 1.10000, 0.90000, 1.10000, 0.90000
 8136,'YANTIS 0    ', 115.0000,1,   8,   8,   1,1.02113736, -35.654038, 1.10000, 0.90000, 1.10000, 0.90000
 8137,'POLLOK 0    ', 115.0000,1,   8,   8,   1,1.01935983, -42.314258, 1.10000, 0.90000, 1.10000, 0.90000
 8138,'TYLER 1 0   ', 115.0000,1,   8,   8,   1,1.03000009, -38.746908, 1.10000, 0.90000, 1.10000, 0.90000
 8139,'COLLEGE ST~3', 230.0000,1,   8,   7,   1,1.01470554, -44.463691, 1.10000, 0.90000, 1.10000, 0.90000
 8140,'COLLEGE ST~4', 115.0000,1,   8,   7,   1,1.00789642, -45.530038, 1.10000, 0.90000, 1.10000, 0.90000
 8141,'HEARNE 0    ', 115.0000,1,   8,   7,   1,1.02421570, -45.446262, 1.10000, 0.90000, 1.10000, 0.90000
 8142,'MOUNT VERN~1', 115.0000,1,   8,   8,   1,1.02591169, -25.958508, 1.10000, 0.90000, 1.10000, 0.90000
 8143,'IOLA 0      ', 115.0000,1,   8,   7,   1,1.02548361, -45.614131, 1.10000, 0.90000, 1.10000, 0.90000
 8144,'STREETMAN 0 ', 115.0000,1,   8,   7,   1,1.01254225, -35.997716, 1.10000, 0.90000, 1.10000, 0.90000
 8145,'COMO 0      ', 115.0000,1,   8,   8,   1,1.02244329, -34.740132, 1.10000, 0.90000, 1.10000, 0.90000
 8146,'HENDERSON ~2', 115.0000,1,   8,   8,   1,1.01121318, -39.619206, 1.10000, 0.90000, 1.10000, 0.90000
 8147,'TRINIDAD 1 0', 230.0000,1,   8,   7,   1,1.02307653, -34.553350, 1.10000, 0.90000, 1.10000, 0.90000
 8148,'TRINIDAD 1 1', 161.0000,1,   8,   7,   1,1.01752377, -34.666574, 1.10000, 0.90000, 1.10000, 0.90000
 8149,'TRINIDAD 1 2', 115.0000,1,   8,   7,   1,1.00863850, -35.640272, 1.10000, 0.90000, 1.10000, 0.90000
 8150,'ZAVALLA 0   ', 115.0000,1,   8,   8,   1,1.01878083, -42.050715, 1.10000, 0.90000, 1.10000, 0.90000
 8151,'GRAPELAND 0 ', 115.0000,1,   8,   7,   1,1.02999997, -42.077637, 1.10000, 0.90000, 1.10000, 0.90000
 8152,'BRYAN 2 0   ', 115.0000,1,   8,   7,   1,1.02736199, -44.386384, 1.10000, 0.90000, 1.10000, 0.90000
 8153,'CANTON 0    ', 115.0000,1,   8,   8,   1,1.00917625, -35.518534, 1.10000, 0.90000, 1.10000, 0.90000
 8154,'TYLER 5 0   ', 115.0000,1,   8,   8,   1,1.01609325, -38.032754, 1.10000, 0.90000, 1.10000, 0.90000
 8155,'BREMOND 0   ', 500.0000,1,   8,   7,   1,1.03124249, -38.710944, 1.10000, 0.90000, 1.10000, 0.90000
 8156,'BREMOND 1   ', 230.0000,1,   8,   7,   1,1.02926493, -40.136323, 1.10000, 0.90000, 1.10000, 0.90000
 8157,'BREMOND 2   ', 115.0000,1,   8,   7,   1,1.01778448, -39.296028, 1.10000, 0.90000, 1.10000, 0.90000
 8158,'BRYAN 1 0   ', 500.0000,1,   8,   7,   1,1.03256392, -40.506112, 1.10000, 0.90000, 1.10000, 0.90000
 8159,'BRYAN 1 1   ', 230.0000,1,   8,   7,   1,1.02999997, -42.049691, 1.10000, 0.90000, 1.10000, 0.90000
 8160,'BRYAN 1 2   ', 115.0000,1,   8,   7,   1,1.02654684, -43.626413, 1.10000, 0.90000, 1.10000, 0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
@!   I,'ID',STAT,AREA,ZONE,      PL,        QL,        IP,        IQ,        YP,        YQ, OWNER,SCALE,INTRPT,  DGENP,     DGENQ, DGENM
 1001,'1 ',1,   1,   9,    10.037,     5.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1002,'1 ',1,   1,   9,     7.445,     4.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1007,'1 ',1,   1,   9,     3.385,     1.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1012,'1 ',1,   1,   9,     1.442,     0.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1013,'1 ',1,   1,   9,     0.246,     0.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1013,'2 ',1,   1,   9,     0.733,     0.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1013,'3 ',1,   1,   9,    13.137,     7.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1014,'1 ',1,   1,   9,     1.072,     0.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1015,'1 ',1,   1,   9,     3.627,     2.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1016,'1 ',1,   1,   9,     1.395,     0.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1017,'1 ',1,   1,   9,     8.861,     5.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1018,'1 ',1,   1,   9,     0.033,     0.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1019,'1 ',1,   1,   9,    29.838,    17.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1024,'1 ',1,   1,   9,    30.448,    17.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1027,'1 ',1,   1,   9,     0.291,     0.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1027,'2 ',1,   1,   9,    48.594,    28.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1028,'1 ',1,   1,   9,     0.688,     0.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1028,'2 ',1,   1,   9,     0.364,     0.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1028,'3 ',1,   1,   9,     2.366,     1.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1028,'4 ',1,   1,   9,     1.419,     0.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1029,'1 ',1,   1,   9,    40.178,    23.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1030,'1 ',1,   1,   9,    11.131,     6.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1030,'2 ',1,   1,   9,     0.764,     0.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1031,'1 ',1,   1,   9,     4.466,     2.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1036,'1 ',1,   1,   9,     0.491,     0.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1036,'2 ',1,   1,   9,     6.076,     3.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1037,'1 ',1,   1,   9,    49.380,    28.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1040,'1 ',1,   1,   9,    21.425,    12.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1044,'1 ',1,   1,   9,     2.179,     1.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1044,'2 ',1,   1,   9,     4.912,     2.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1045,'1 ',1,   1,   9,    47.605,    27.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1046,'1 ',1,   1,   9,     0.003,     0.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1046,'2 ',1,   1,   9,     5.351,     3.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1054,'1 ',1,   1,   9,     0.858,     0.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1054,'2 ',1,   1,   9,     0.251,     0.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1054,'3 ',1,   1,   9,     6.131,     3.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1055,'1 ',1,   1,   9,     1.921,     1.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1058,'1 ',1,   1,   9,     1.974,     1.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1058,'2 ',1,   1,   9,     4.525,     2.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1064,'1 ',1,   1,   9,     3.183,     1.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1064,'2 ',1,   1,   9,    56.592,    33.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1067,'1 ',1,   1,   9,    49.049,    28.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1068,'1 ',1,   1,   9,     0.333,     0.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1068,'2 ',1,   1,   9,    28.358,    16.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1071,'1 ',1,   1,   9,    44.177,    25.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1083,'1 ',1,   1,   9,    19.293,    11.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1085,'1 ',1,   1,   9,     1.411,     0.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1085,'2 ',1,   1,   9,     8.875,     5.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1086,'1 ',1,   1,   9,    19.162,    11.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1087,'1 ',1,   1,   9,     0.439,     0.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1089,'1 ',1,   1,   9,     0.401,     0.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1089,'2 ',1,   1,   9,    19.211,    11.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1091,'1 ',1,   1,   9,     2.276,     1.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 1091,'2 ',1,   1,   9,     3.337,     1.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2001,'1 ',1,   2,  11,     6.910,     4.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2001,'2 ',1,   2,  11,    16.446,     9.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2007,'1 ',1,   2,  11,     4.608,     2.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2008,'1 ',1,   2,  10,     3.893,     2.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2009,'1 ',1,   2,  11,    18.902,    11.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2010,'1 ',1,   2,  10,     2.466,     1.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2010,'2 ',1,   2,  10,     4.640,     2.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2010,'3 ',1,   2,  10,     1.414,     0.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2010,'4 ',1,   2,  10,     0.093,     0.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2010,'5 ',1,   2,  10,    18.824,    11.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2014,'1 ',1,   2,  10,     1.750,     1.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2014,'2 ',1,   2,  10,    10.531,     6.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2015,'1 ',1,   2,  11,     2.263,     1.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2016,'1 ',1,   2,  11,    33.456,    19.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2020,'1 ',1,   2,  11,    23.171,    13.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2022,'1 ',1,   2,  11,     5.586,     3.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2025,'1 ',1,   2,  11,    19.135,    11.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2026,'1 ',1,   2,  10,     1.213,     0.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2026,'2 ',1,   2,  10,     0.458,     0.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2026,'3 ',1,   2,  10,     3.465,     2.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2026,'4 ',1,   2,  10,     3.834,     2.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2027,'1 ',1,   2,  11,     1.717,     1.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2028,'1 ',1,   2,  11,     6.877,     4.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2029,'1 ',1,   2,  10,     1.546,     0.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2030,'1 ',1,   2,  11,     1.889,     1.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2030,'2 ',1,   2,  11,    20.882,    12.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2031,'1 ',1,   2,  10,     0.380,     0.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2031,'2 ',1,   2,  10,     0.614,     0.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2031,'3 ',1,   2,  10,     1.791,     1.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2032,'1 ',1,   2,  11,     1.620,     0.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2033,'1 ',1,   2,  11,     0.629,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2033,'2 ',1,   2,  11,     5.926,     3.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2034,'1 ',1,   2,  11,     2.579,     1.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2035,'1 ',1,   2,  10,     2.004,     1.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2035,'2 ',1,   2,  10,     0.258,     0.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2036,'1 ',1,   2,  11,    20.086,    11.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2037,'1 ',1,   2,  11,     0.333,     0.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2037,'2 ',1,   2,  11,     1.358,     0.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2038,'1 ',1,   2,  11,     1.258,     0.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2039,'1 ',1,   2,  11,     2.685,     1.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2040,'1 ',1,   2,  11,     7.681,     4.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2043,'1 ',1,   2,  11,     2.046,     1.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2044,'1 ',1,   2,  11,    13.237,     7.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2045,'1 ',1,   2,  11,    10.918,     6.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2046,'1 ',1,   2,  11,    10.691,     6.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2047,'1 ',1,   2,  11,     4.544,     2.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2047,'2 ',1,   2,  11,     2.679,     1.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2048,'1 ',1,   2,  10,     3.099,     1.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2049,'1 ',1,   2,  10,     0.235,     0.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2049,'2 ',1,   2,  10,     0.280,     0.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2049,'3 ',1,   2,  10,     5.074,     2.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2050,'1 ',1,   2,  11,     1.766,     1.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2051,'1 ',1,   2,  11,     8.622,     5.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2052,'1 ',1,   2,  10,     4.569,     2.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2052,'2 ',1,   2,  10,     7.428,     4.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2053,'1 ',1,   2,  11,    14.071,     8.254,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2055,'1 ',1,   2,  11,    23.966,    14.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2060,'1 ',1,   2,  11,     1.833,     1.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2063,'1 ',1,   2,  11,    31.693,    18.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2064,'1 ',1,   2,  11,     3.399,     1.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2064,'2 ',1,   2,  11,     1.453,     0.853,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2065,'1 ',1,   2,  11,    37.848,    22.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2066,'1 ',1,   2,  10,     1.956,     1.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2066,'2 ',1,   2,  10,     1.227,     0.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2066,'3 ',1,   2,  10,     0.252,     0.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2067,'1 ',1,   2,  11,    26.066,    15.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2068,'1 ',1,   2,  11,     2.782,     1.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2069,'1 ',1,   2,  11,    10.589,     6.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2072,'1 ',1,   2,  11,     4.688,     2.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2079,'1 ',1,   2,  10,     2.163,     1.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2080,'1 ',1,   2,  11,     8.178,     4.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2081,'1 ',1,   2,  11,     2.156,     1.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2082,'1 ',1,   2,  11,    28.512,    16.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2086,'1 ',1,   2,  11,     1.059,     0.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2087,'1 ',1,   2,  10,     3.814,     2.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2090,'1 ',1,   2,  11,     1.171,     0.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2091,'1 ',1,   2,  10,     8.233,     4.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2092,'1 ',1,   2,  11,    11.644,     6.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2106,'1 ',1,   2,  11,     6.957,     4.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2107,'1 ',1,   2,  11,    35.815,    21.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2108,'1 ',1,   2,  10,     1.036,     0.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2109,'1 ',1,   2,  11,    16.330,     9.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2110,'1 ',1,   2,  11,     4.148,     2.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2111,'1 ',1,   2,  11,     3.382,     1.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2111,'2 ',1,   2,  11,     3.357,     1.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2112,'1 ',1,   2,  11,     2.194,     1.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2114,'1 ',1,   2,  11,    34.185,    20.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2121,'1 ',1,   2,  11,     1.127,     0.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2122,'1 ',1,   2,  11,     3.247,     1.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2124,'1 ',1,   2,  11,    10.281,     6.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2125,'1 ',1,   2,  11,     1.959,     1.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2126,'1 ',1,   2,  11,     6.876,     4.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2129,'1 ',1,   2,  11,     3.204,     1.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2132,'1 ',1,   2,  10,     5.767,     3.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 2133,'1 ',1,   2,  11,     2.743,     1.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3002,'1 ',1,   3,  28,    54.511,    31.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3005,'1 ',1,   3,  28,     0.383,     0.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3005,'2 ',1,   3,  28,     0.398,     0.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3005,'3 ',1,   3,  28,     2.765,     1.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3006,'1 ',1,   3,  27,     3.549,     2.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3007,'1 ',1,   3,  27,     7.228,     4.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3008,'1 ',1,   3,  27,     9.175,     5.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3008,'2 ',1,   3,  27,     0.393,     0.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3009,'1 ',1,   3,  28,     6.057,     3.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3010,'1 ',1,   3,  28,     2.256,     1.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3011,'1 ',1,   3,  28,     9.168,     5.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3011,'2 ',1,   3,  28,     3.940,     2.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3012,'1 ',1,   3,  28,     0.272,     0.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3013,'1 ',1,   3,  27,    31.181,    18.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3014,'1 ',1,   3,  28,    10.627,     6.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3015,'1 ',1,   3,  27,     2.591,     1.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3021,'1 ',1,   3,  27,     0.254,     0.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3021,'2 ',1,   3,  27,     0.684,     0.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3022,'1 ',1,   3,  27,    11.877,     6.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3023,'1 ',1,   3,  27,     5.027,     2.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3024,'1 ',1,   3,  28,     4.893,     2.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3025,'1 ',1,   3,  28,     6.605,     3.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3029,'1 ',1,   3,  28,     2.350,     1.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3030,'1 ',1,   3,  27,    62.655,    36.754,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3031,'1 ',1,   3,  27,     7.116,     4.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3032,'1 ',1,   3,  27,    35.193,    20.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3035,'1 ',1,   3,  28,     1.674,     0.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3036,'1 ',1,   3,  28,     0.627,     0.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3036,'2 ',1,   3,  28,     2.175,     1.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3040,'1 ',1,   3,  27,     7.055,     4.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3042,'1 ',1,   3,  27,     2.423,     1.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3042,'2 ',1,   3,  27,     1.805,     1.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3049,'1 ',1,   3,  27,     5.112,     2.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3051,'1 ',1,   3,  28,     0.407,     0.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3051,'2 ',1,   3,  28,    69.768,    40.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3052,'1 ',1,   3,  28,     3.901,     2.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3066,'1 ',1,   3,  28,    10.643,     6.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3069,'1 ',1,   3,  27,     1.842,     1.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3072,'1 ',1,   3,  27,     2.891,     1.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3075,'1 ',1,   3,  28,     5.884,     3.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3076,'1 ',1,   3,  28,     5.214,     3.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3077,'1 ',1,   3,  27,    33.160,    19.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3093,'1 ',1,   3,  28,     2.437,     1.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3099,'1 ',1,   3,  27,     5.834,     3.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3100,'1 ',1,   3,  27,     4.118,     2.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3101,'1 ',1,   3,  28,     0.051,     0.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3101,'2 ',1,   3,  28,     1.349,     0.791,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3101,'3 ',1,   3,  28,     3.156,     1.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3102,'1 ',1,   3,  27,    36.348,    21.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3103,'1 ',1,   3,  27,     0.161,     0.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3103,'2 ',1,   3,  27,    18.830,    11.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3107,'1 ',1,   3,  28,     7.181,     4.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3108,'1 ',1,   3,  28,    11.362,     6.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3114,'1 ',1,   3,  27,     0.074,     0.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3114,'2 ',1,   3,  27,    47.408,    27.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3115,'1 ',1,   3,  27,     2.907,     1.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3115,'2 ',1,   3,  27,     1.719,     1.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3123,'1 ',1,   3,  28,    31.910,    18.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3124,'1 ',1,   3,  28,    31.172,    18.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3125,'1 ',1,   3,  27,    44.077,    25.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3126,'1 ',1,   3,  28,     4.809,     2.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3128,'1 ',1,   3,  27,     1.362,     0.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3130,'1 ',1,   3,  27,     1.656,     0.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3130,'2 ',1,   3,  27,     0.449,     0.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3130,'3 ',1,   3,  27,     1.878,     1.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3130,'4 ',1,   3,  27,    40.527,    23.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3132,'1 ',1,   3,  28,     4.619,     2.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3136,'1 ',1,   3,  27,    22.680,    13.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3138,'1 ',1,   3,  28,     2.960,     1.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3138,'2 ',1,   3,  28,     2.327,     1.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3139,'1 ',1,   3,  27,     0.232,     0.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3139,'2 ',1,   3,  27,     2.085,     1.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3139,'3 ',1,   3,  27,     4.887,     2.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3140,'1 ',1,   3,  27,     0.107,     0.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3142,'1 ',1,   3,  27,     0.501,     0.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3142,'2 ',1,   3,  27,     2.912,     1.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3143,'1 ',1,   3,  28,     2.779,     1.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3144,'1 ',1,   3,  28,     0.813,     0.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3144,'2 ',1,   3,  28,     0.903,     0.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3144,'3 ',1,   3,  28,     0.968,     0.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3145,'1 ',1,   3,  27,     0.461,     0.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3145,'2 ',1,   3,  27,     0.959,     0.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3146,'1 ',1,   3,  28,     0.099,     0.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3146,'2 ',1,   3,  28,     5.715,     3.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 3147,'1 ',1,   3,  28,    16.788,     9.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4002,'1 ',1,   4,  20,     0.487,     0.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4003,'1 ',1,   4,  19,    61.483,    36.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4005,'1 ',1,   4,  20,    79.279,    46.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4006,'1 ',1,   4,  20,     0.643,     0.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4006,'2 ',1,   4,  20,     0.687,     0.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4007,'1 ',1,   4,  19,    88.706,    52.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4008,'1 ',1,   4,  20,    15.694,     9.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4011,'1 ',1,   4,  19,     7.752,     4.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4012,'1 ',1,   4,  19,     6.636,     3.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4013,'1 ',1,   4,  19,    44.605,    26.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4015,'1 ',1,   4,  20,    77.187,    45.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4016,'1 ',1,   4,  20,     3.017,     1.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4017,'1 ',1,   4,  21,    43.258,    25.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4018,'1 ',1,   4,  21,     3.447,     2.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4019,'1 ',1,   4,  19,    18.476,    10.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4019,'2 ',1,   4,  19,    47.129,    27.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4020,'1 ',1,   4,  21,    56.904,    33.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4021,'1 ',1,   4,  19,    15.442,     9.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4022,'1 ',1,   4,  20,     2.688,     1.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4023,'1 ',1,   4,  20,     2.446,     1.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4027,'1 ',1,   4,  19,    31.452,    18.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4031,'1 ',1,   4,  20,     1.327,     0.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4032,'1 ',1,   4,  21,    44.141,    25.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4033,'1 ',1,   4,  20,    60.978,    35.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4034,'1 ',1,   4,  19,    18.181,    10.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4035,'1 ',1,   4,  21,    38.235,    22.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4036,'1 ',1,   4,  20,     4.509,     2.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4036,'2 ',1,   4,  20,    12.430,     7.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4037,'1 ',1,   4,  21,    13.873,     8.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4038,'1 ',1,   4,  21,    39.982,    23.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4038,'2 ',1,   4,  21,     0.254,     0.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4040,'1 ',1,   4,  19,   108.995,    63.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4042,'1 ',1,   4,  19,    48.863,    28.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4042,'2 ',1,   4,  19,    55.068,    32.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4043,'1 ',1,   4,  19,     1.195,     0.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4048,'1 ',1,   4,  19,     6.329,     3.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4051,'1 ',1,   4,  21,     7.457,     4.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4051,'2 ',1,   4,  21,    35.719,    20.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4053,'1 ',1,   4,  19,     0.054,     0.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4054,'1 ',1,   4,  21,     2.704,     1.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4055,'1 ',1,   4,  21,     0.777,     0.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4055,'2 ',1,   4,  21,     7.812,     4.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4064,'1 ',1,   4,  21,     4.259,     2.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4066,'1 ',1,   4,  19,    92.510,    54.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4067,'1 ',1,   4,  19,    77.017,    45.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4068,'1 ',1,   4,  19,     1.278,     0.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4068,'2 ',1,   4,  19,    12.240,     7.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4069,'1 ',1,   4,  21,     2.047,     1.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4071,'1 ',1,   4,  19,   135.942,    79.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4072,'1 ',1,   4,  21,    24.975,    14.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4078,'1 ',1,   4,  21,    40.607,    23.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4079,'1 ',1,   4,  19,    82.696,    48.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4086,'1 ',1,   4,  19,     9.597,     5.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4087,'1 ',1,   4,  21,     1.006,     0.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4088,'1 ',1,   4,  19,   102.647,    60.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4089,'1 ',1,   4,  19,     4.156,     2.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4099,'1 ',1,   4,  21,     7.326,     4.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4100,'1 ',1,   4,  21,    24.440,    14.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4101,'1 ',1,   4,  20,    61.891,    36.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4102,'1 ',1,   4,  19,    11.673,     6.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4103,'1 ',1,   4,  19,    91.712,    53.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4106,'1 ',1,   4,  19,    18.136,    10.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4107,'1 ',1,   4,  19,    57.169,    33.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4108,'1 ',1,   4,  21,    13.689,     8.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4109,'1 ',1,   4,  21,    53.545,    31.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4110,'1 ',1,   4,  19,    27.698,    16.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4111,'1 ',1,   4,  19,     0.842,     0.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4111,'2 ',1,   4,  19,    49.427,    28.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4112,'1 ',1,   4,  21,     2.698,     1.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4117,'1 ',1,   4,  20,     9.124,     5.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4118,'1 ',1,   4,  21,     6.705,     3.933,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4119,'1 ',1,   4,  19,     0.574,     0.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4119,'2 ',1,   4,  19,    26.267,    15.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4120,'1 ',1,   4,  21,    22.471,    13.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4121,'1 ',1,   4,  19,     1.984,     1.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4122,'1 ',1,   4,  19,    70.571,    41.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4123,'1 ',1,   4,  21,    43.709,    25.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4124,'1 ',1,   4,  19,     1.517,     0.890,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4124,'2 ',1,   4,  19,    10.260,     6.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4125,'1 ',1,   4,  21,     2.175,     1.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4126,'1 ',1,   4,  19,    61.525,    36.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4127,'1 ',1,   4,  21,    42.160,    24.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4128,'1 ',1,   4,  19,     1.037,     0.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4128,'2 ',1,   4,  19,    58.619,    34.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4129,'1 ',1,   4,  20,     2.550,     1.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4129,'2 ',1,   4,  20,     0.803,     0.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4129,'3 ',1,   4,  20,     0.732,     0.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4129,'4 ',1,   4,  20,     4.857,     2.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4130,'1 ',1,   4,  20,     4.580,     2.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4132,'1 ',1,   4,  20,    15.984,     9.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4139,'1 ',1,   4,  21,     5.128,     3.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4143,'1 ',1,   4,  20,     6.936,     4.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4144,'1 ',1,   4,  21,     7.900,     4.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4145,'1 ',1,   4,  21,    24.082,    14.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4147,'1 ',1,   4,  20,    93.530,    54.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4148,'1 ',1,   4,  20,     0.732,     0.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4148,'2 ',1,   4,  20,     0.183,     0.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4148,'3 ',1,   4,  20,     6.155,     3.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4149,'1 ',1,   4,  21,     0.549,     0.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4149,'2 ',1,   4,  21,    29.086,    17.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4150,'1 ',1,   4,  21,     6.051,     3.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4154,'1 ',1,   4,  19,    12.715,     7.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4155,'1 ',1,   4,  19,     0.582,     0.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4155,'2 ',1,   4,  19,     8.813,     5.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4156,'1 ',1,   4,  21,    52.168,    30.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4157,'1 ',1,   4,  19,    50.556,    29.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4159,'1 ',1,   4,  21,    17.476,    10.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4164,'1 ',1,   4,  19,     0.978,     0.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4167,'1 ',1,   4,  19,     1.129,     0.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4167,'2 ',1,   4,  19,     1.435,     0.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4168,'1 ',1,   4,  21,     4.282,     2.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4169,'1 ',1,   4,  21,    13.370,     7.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4170,'1 ',1,   4,  21,    17.320,    10.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4171,'1 ',1,   4,  19,    80.967,    47.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4172,'1 ',1,   4,  20,    20.434,    11.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4173,'1 ',1,   4,  21,     0.285,     0.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4173,'2 ',1,   4,  21,     5.537,     3.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4174,'1 ',1,   4,  20,     9.256,     5.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4175,'1 ',1,   4,  20,     0.939,     0.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4175,'2 ',1,   4,  20,     0.585,     0.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4178,'1 ',1,   4,  21,     0.522,     0.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4178,'2 ',1,   4,  21,     7.910,     4.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4179,'1 ',1,   4,  20,     9.621,     5.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4180,'1 ',1,   4,  21,     5.195,     3.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4182,'1 ',1,   4,  21,    10.954,     6.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4185,'1 ',1,   4,  19,    18.275,    10.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4186,'1 ',1,   4,  19,     8.736,     5.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4186,'2 ',1,   4,  19,     9.163,     5.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4187,'1 ',1,   4,  20,     7.274,     4.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4188,'1 ',1,   4,  20,     1.433,     0.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4189,'1 ',1,   4,  20,     1.139,     0.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4189,'2 ',1,   4,  20,     1.952,     1.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4189,'3 ',1,   4,  20,    11.344,     6.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4190,'1 ',1,   4,  20,    63.978,    37.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4191,'1 ',1,   4,  19,     0.746,     0.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4191,'2 ',1,   4,  19,    21.681,    12.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 4193,'1 ',1,   4,  19,    86.082,    50.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5003,'1 ',1,   5,  16,    54.890,    32.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5004,'1 ',1,   5,  14,     0.877,     0.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5004,'2 ',1,   5,  14,     4.769,     2.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5005,'1 ',1,   5,  18,     4.321,     2.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5006,'1 ',1,   5,  16,    48.389,    28.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5007,'1 ',1,   5,  17,    34.802,    20.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5008,'1 ',1,   5,  15,     3.669,     2.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5009,'1 ',1,   5,  16,    30.273,    17.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5010,'1 ',1,   5,  16,    64.657,    37.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5011,'1 ',1,   5,  13,     3.692,     2.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5012,'1 ',1,   5,  17,    39.278,    23.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5013,'1 ',1,   5,  15,     9.339,     5.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5014,'1 ',1,   5,  17,    22.586,    13.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5016,'1 ',1,   5,  17,    87.502,    51.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5017,'1 ',1,   5,  17,     6.691,     3.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5022,'1 ',1,   5,  17,    67.735,    39.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5024,'1 ',1,   5,  13,    24.595,    14.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5025,'1 ',1,   5,  18,    35.963,    21.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5026,'1 ',1,   5,  17,    34.347,    20.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5027,'1 ',1,   5,  17,    35.803,    21.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5028,'1 ',1,   5,  17,     4.514,     2.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5029,'1 ',1,   5,  13,     6.170,     3.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5030,'1 ',1,   5,  12,    38.449,    22.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5031,'1 ',1,   5,  16,    20.460,    12.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5032,'1 ',1,   5,  16,    22.780,    13.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5034,'1 ',1,   5,  16,    26.734,    15.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5043,'1 ',1,   5,  16,    32.892,    19.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5044,'1 ',1,   5,  17,     8.451,     4.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5046,'1 ',1,   5,  18,    37.242,    21.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5048,'1 ',1,   5,  17,     0.220,     0.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5048,'2 ',1,   5,  17,    88.912,    52.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5050,'1 ',1,   5,  16,    31.203,    18.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5053,'1 ',1,   5,  16,    73.792,    43.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5054,'1 ',1,   5,  14,    10.226,     5.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5056,'1 ',1,   5,  12,    19.512,    11.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5062,'1 ',1,   5,  14,    21.126,    12.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5064,'1 ',1,   5,  17,    37.223,    21.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5070,'1 ',1,   5,  17,    36.057,    21.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5071,'1 ',1,   5,  13,    11.602,     6.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5071,'2 ',1,   5,  13,    24.194,    14.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5072,'1 ',1,   5,  16,    34.938,    20.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5073,'1 ',1,   5,  15,     4.267,     2.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5074,'1 ',1,   5,  16,    15.348,     9.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5075,'1 ',1,   5,  18,     0.374,     0.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5075,'2 ',1,   5,  18,     1.539,     0.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5077,'1 ',1,   5,  16,     8.933,     5.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5078,'1 ',1,   5,  17,    32.082,    18.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5079,'1 ',1,   5,  13,    18.446,    10.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5080,'1 ',1,   5,  13,     4.154,     2.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5080,'2 ',1,   5,  13,     2.666,     1.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5080,'3 ',1,   5,  13,    11.347,     6.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5081,'1 ',1,   5,  13,    43.387,    25.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5082,'1 ',1,   5,  17,    49.370,    28.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5084,'1 ',1,   5,  16,   108.290,    63.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5085,'1 ',1,   5,  17,    24.779,    14.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5086,'1 ',1,   5,  17,    44.455,    26.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5087,'1 ',1,   5,  14,     1.995,     1.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5090,'1 ',1,   5,  16,    52.523,    30.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5091,'1 ',1,   5,  14,     2.576,     1.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5092,'1 ',1,   5,  14,     8.513,     4.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5093,'1 ',1,   5,  17,    23.177,    13.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5094,'1 ',1,   5,  14,     1.287,     0.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5095,'1 ',1,   5,  17,    15.574,     9.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5096,'1 ',1,   5,  16,    29.819,    17.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5097,'1 ',1,   5,  17,    39.882,    23.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5098,'1 ',1,   5,  17,    32.388,    18.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5098,'2 ',1,   5,  17,    43.067,    25.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5099,'1 ',1,   5,  17,    32.668,    19.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5100,'1 ',1,   5,  16,    10.841,     6.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5101,'1 ',1,   5,  15,    10.933,     6.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5103,'1 ',1,   5,  16,    63.769,    37.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5103,'2 ',1,   5,  16,    49.492,    29.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5104,'1 ',1,   5,  17,    38.167,    22.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5105,'1 ',1,   5,  17,    50.845,    29.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5108,'1 ',1,   5,  17,    19.377,    11.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5109,'1 ',1,   5,  16,    26.072,    15.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5110,'1 ',1,   5,  12,     1.662,     0.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5111,'1 ',1,   5,  16,    17.988,    10.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5112,'1 ',1,   5,  18,     6.883,     4.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5113,'1 ',1,   5,  17,    10.424,     6.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5114,'1 ',1,   5,  16,    27.505,    16.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5115,'1 ',1,   5,  16,     8.564,     5.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5116,'1 ',1,   5,  16,    68.374,    40.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5117,'1 ',1,   5,  17,    61.961,    36.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5118,'1 ',1,   5,  15,     4.177,     2.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5119,'1 ',1,   5,  12,     2.124,     1.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5121,'1 ',1,   5,  15,    37.025,    21.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5122,'1 ',1,   5,  16,    31.393,    18.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5124,'1 ',1,   5,  13,    12.893,     7.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5125,'1 ',1,   5,  17,    32.804,    19.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5126,'1 ',1,   5,  16,    80.283,    47.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5126,'2 ',1,   5,  16,     3.378,     1.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5127,'1 ',1,   5,  18,     0.777,     0.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5127,'2 ',1,   5,  18,     1.103,     0.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5128,'1 ',1,   5,  16,    43.718,    25.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5129,'1 ',1,   5,  18,     2.049,     1.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5129,'2 ',1,   5,  18,     5.144,     3.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5130,'1 ',1,   5,  16,    48.197,    28.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5132,'1 ',1,   5,  13,    49.515,    29.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5133,'1 ',1,   5,  18,     5.873,     3.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5134,'1 ',1,   5,  15,    13.029,     7.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5135,'1 ',1,   5,  15,     4.692,     2.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5135,'2 ',1,   5,  15,     8.636,     5.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5136,'1 ',1,   5,  16,     5.767,     3.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5138,'1 ',1,   5,  13,    50.737,    29.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5139,'1 ',1,   5,  16,    41.723,    24.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5140,'1 ',1,   5,  13,     4.176,     2.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5141,'1 ',1,   5,  16,     4.777,     2.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5141,'2 ',1,   5,  16,    17.143,    10.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5142,'1 ',1,   5,  13,     7.503,     4.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5143,'1 ',1,   5,  17,    22.145,    12.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5143,'2 ',1,   5,  17,    20.092,    11.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5144,'1 ',1,   5,  13,    35.466,    20.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5145,'1 ',1,   5,  17,    56.924,    33.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5146,'1 ',1,   5,  16,    43.834,    25.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5147,'1 ',1,   5,  16,    52.221,    30.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5148,'1 ',1,   5,  17,    40.285,    23.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5149,'1 ',1,   5,  16,    44.170,    25.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5150,'1 ',1,   5,  12,     0.212,     0.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5150,'2 ',1,   5,  12,     0.610,     0.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5150,'3 ',1,   5,  12,     1.165,     0.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5151,'1 ',1,   5,  18,     2.575,     1.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5152,'1 ',1,   5,  16,    29.455,    17.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5153,'1 ',1,   5,  12,     7.719,     4.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5154,'1 ',1,   5,  18,     2.320,     1.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5154,'2 ',1,   5,  18,     5.205,     3.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5155,'1 ',1,   5,  12,     1.790,     1.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5156,'1 ',1,   5,  15,     3.002,     1.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5157,'1 ',1,   5,  17,    70.823,    41.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5158,'1 ',1,   5,  16,    81.238,    47.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5159,'1 ',1,   5,  13,     3.727,     2.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5159,'2 ',1,   5,  13,     3.298,     1.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5160,'1 ',1,   5,  17,    28.664,    16.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5161,'1 ',1,   5,  16,    96.432,    56.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5162,'1 ',1,   5,  14,     3.233,     1.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5163,'1 ',1,   5,  13,     7.319,     4.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5165,'1 ',1,   5,  17,    26.821,    15.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5168,'1 ',1,   5,  16,    60.700,    35.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5171,'1 ',1,   5,  14,     0.514,     0.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5172,'1 ',1,   5,  12,    35.857,    21.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5173,'1 ',1,   5,  16,    65.860,    38.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5174,'1 ',1,   5,  14,     1.332,     0.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5174,'2 ',1,   5,  14,     0.756,     0.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5175,'1 ',1,   5,  17,    57.317,    33.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5176,'1 ',1,   5,  12,     3.527,     2.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5177,'1 ',1,   5,  17,    44.137,    25.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5178,'1 ',1,   5,  16,    40.552,    23.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5180,'1 ',1,   5,  14,     1.916,     1.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5180,'2 ',1,   5,  14,    40.763,    23.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5181,'1 ',1,   5,  16,    86.079,    50.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5182,'1 ',1,   5,  13,     1.846,     1.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5183,'1 ',1,   5,  16,    67.181,    39.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5184,'1 ',1,   5,  17,     2.902,     1.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5184,'2 ',1,   5,  17,    35.850,    21.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5185,'1 ',1,   5,  17,    12.421,     7.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5186,'1 ',1,   5,  17,    12.066,     7.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5187,'1 ',1,   5,  12,     7.442,     4.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5188,'1 ',1,   5,  16,    31.309,    18.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5189,'1 ',1,   5,  16,    38.078,    22.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5190,'1 ',1,   5,  12,     1.630,     0.956,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5191,'1 ',1,   5,  18,     3.660,     2.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5193,'1 ',1,   5,  13,     0.629,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5193,'2 ',1,   5,  13,    64.466,    37.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5194,'1 ',1,   5,  17,    28.500,    16.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5195,'1 ',1,   5,  17,    26.689,    15.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5199,'1 ',1,   5,  17,    11.753,     6.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5200,'1 ',1,   5,  12,    32.048,    18.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5201,'1 ',1,   5,  14,     2.324,     1.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5202,'1 ',1,   5,  14,     4.173,     2.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5203,'1 ',1,   5,  16,    71.007,    41.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5209,'1 ',1,   5,  18,     1.734,     1.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5210,'1 ',1,   5,  17,    19.144,    11.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5211,'1 ',1,   5,  14,     3.336,     1.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5212,'1 ',1,   5,  14,    16.369,     9.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5213,'1 ',1,   5,  16,    44.484,    26.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5214,'1 ',1,   5,  16,    49.315,    28.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5215,'1 ',1,   5,  16,     9.649,     5.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5216,'1 ',1,   5,  17,    32.159,    18.865,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5217,'1 ',1,   5,  17,    48.460,    28.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5218,'1 ',1,   5,  17,    18.979,    11.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5219,'1 ',1,   5,  14,     6.447,     3.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5220,'1 ',1,   5,  17,    19.554,    11.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5221,'1 ',1,   5,  13,    44.093,    25.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5222,'1 ',1,   5,  14,     9.566,     5.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5222,'2 ',1,   5,  14,     6.442,     3.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5223,'1 ',1,   5,  14,    16.806,     9.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5224,'1 ',1,   5,  16,    74.803,    43.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5225,'1 ',1,   5,  16,     6.307,     3.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5226,'1 ',1,   5,  15,     2.652,     1.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5227,'1 ',1,   5,  16,    34.236,    20.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5228,'1 ',1,   5,  16,    39.219,    23.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5229,'1 ',1,   5,  16,    21.225,    12.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5230,'1 ',1,   5,  16,    32.058,    18.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5231,'1 ',1,   5,  18,     7.213,     4.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5232,'1 ',1,   5,  17,    24.137,    14.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5233,'1 ',1,   5,  17,    47.708,    27.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5234,'1 ',1,   5,  16,    68.904,    40.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5235,'1 ',1,   5,  13,     9.839,     5.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5244,'1 ',1,   5,  17,    31.458,    18.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5245,'1 ',1,   5,  17,    67.118,    39.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5246,'1 ',1,   5,  18,    10.246,     6.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5247,'1 ',1,   5,  18,     1.575,     0.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5248,'1 ',1,   5,  17,    48.792,    28.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5249,'1 ',1,   5,  17,    55.391,    32.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5250,'1 ',1,   5,  16,    79.737,    46.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5251,'1 ',1,   5,  17,    59.468,    34.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5252,'1 ',1,   5,  16,    39.027,    22.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5253,'1 ',1,   5,  17,    61.185,    35.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5254,'1 ',1,   5,  17,    40.062,    23.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5255,'1 ',1,   5,  12,     4.553,     2.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5256,'1 ',1,   5,  14,     0.629,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5257,'1 ',1,   5,  14,     4.782,     2.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5258,'1 ',1,   5,  16,    48.391,    28.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5259,'1 ',1,   5,  16,     4.448,     2.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5264,'1 ',1,   5,  15,     5.857,     3.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5265,'1 ',1,   5,  17,    50.204,    29.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5266,'1 ',1,   5,  17,    65.745,    38.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5267,'1 ',1,   5,  13,     1.394,     0.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5267,'2 ',1,   5,  13,    13.486,     7.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5267,'3 ',1,   5,  13,     4.111,     2.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5268,'1 ',1,   5,  16,    15.568,     9.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5269,'1 ',1,   5,  17,    42.001,    24.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5270,'1 ',1,   5,  13,     1.471,     0.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5270,'2 ',1,   5,  13,     9.352,     5.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5271,'1 ',1,   5,  13,     4.832,     2.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5272,'1 ',1,   5,  16,     4.014,     2.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5272,'2 ',1,   5,  16,     5.080,     2.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5273,'1 ',1,   5,  17,    56.027,    32.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5274,'1 ',1,   5,  16,     5.732,     3.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5275,'1 ',1,   5,  14,     2.295,     1.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5276,'1 ',1,   5,  14,     5.092,     2.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5277,'1 ',1,   5,  16,    50.619,    29.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5278,'1 ',1,   5,  13,    24.484,    14.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5280,'1 ',1,   5,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5280,'2 ',1,   5,  13,    45.709,    26.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5284,'1 ',1,   5,  16,    21.564,    12.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5285,'1 ',1,   5,  12,     4.903,     2.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5286,'1 ',1,   5,  18,    13.041,     7.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5286,'2 ',1,   5,  18,     1.227,     0.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5286,'3 ',1,   5,  18,     0.307,     0.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5287,'1 ',1,   5,  17,     7.322,     4.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5287,'2 ',1,   5,  17,    43.860,    25.729,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5287,'3 ',1,   5,  17,    39.033,    22.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5288,'1 ',1,   5,  16,     6.574,     3.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5289,'1 ',1,   5,  16,    33.694,    19.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5290,'1 ',1,   5,  18,    14.657,     8.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5291,'1 ',1,   5,  17,    69.636,    40.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5292,'1 ',1,   5,  17,    29.971,    17.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5293,'1 ',1,   5,  18,    30.413,    17.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5294,'1 ',1,   5,  16,    53.688,    31.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5296,'1 ',1,   5,  16,    49.422,    28.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5305,'1 ',1,   5,  16,    91.490,    53.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5306,'1 ',1,   5,  17,    19.709,    11.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5307,'1 ',1,   5,  16,    69.338,    40.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5308,'1 ',1,   5,  16,     7.416,     4.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5309,'1 ',1,   5,  16,    47.745,    28.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5310,'1 ',1,   5,  17,    33.807,    19.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5311,'1 ',1,   5,  16,    19.783,    11.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5312,'1 ',1,   5,  17,    39.514,    23.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5313,'1 ',1,   5,  16,     7.787,     4.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5314,'1 ',1,   5,  13,     5.790,     3.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5315,'1 ',1,   5,  17,    15.329,     8.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5316,'1 ',1,   5,  16,    85.100,    49.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5323,'1 ',1,   5,  17,   105.989,    62.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5327,'1 ',1,   5,  14,     1.939,     1.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5328,'1 ',1,   5,  13,     0.156,     0.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5328,'2 ',1,   5,  13,     2.576,     1.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5328,'3 ',1,   5,  13,     3.854,     2.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5329,'1 ',1,   5,  16,    71.604,    42.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5330,'1 ',1,   5,  17,    31.290,    18.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5331,'1 ',1,   5,  16,    12.729,     7.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5332,'1 ',1,   5,  17,    41.114,    24.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5333,'1 ',1,   5,  14,    52.223,    30.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5334,'1 ',1,   5,  15,    11.566,     6.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5335,'1 ',1,   5,  17,    80.519,    47.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5336,'1 ',1,   5,  16,    35.808,    21.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5337,'1 ',1,   5,  12,     9.072,     5.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5338,'1 ',1,   5,  18,    38.764,    22.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5339,'1 ',1,   5,  17,    38.643,    22.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5340,'1 ',1,   5,  16,    13.980,     8.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5340,'2 ',1,   5,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5340,'3 ',1,   5,  16,     2.414,     1.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5341,'1 ',1,   5,  17,    18.692,    10.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5344,'1 ',1,   5,  16,    45.746,    26.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5345,'1 ',1,   5,  14,    15.996,     9.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5346,'1 ',1,   5,  17,    44.099,    25.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5347,'1 ',1,   5,  15,     9.023,     5.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5348,'1 ',1,   5,  14,     4.469,     2.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5349,'1 ',1,   5,  16,    29.380,    17.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5351,'1 ',1,   5,  16,    84.178,    49.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5352,'1 ',1,   5,  16,    20.209,    11.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5353,'1 ',1,   5,  17,    27.330,    16.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5354,'1 ',1,   5,  16,    37.541,    22.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5355,'1 ',1,   5,  14,     2.728,     1.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5356,'1 ',1,   5,  16,    59.135,    34.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5357,'1 ',1,   5,  16,    43.973,    25.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5362,'1 ',1,   5,  12,    16.377,     9.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5370,'1 ',1,   5,  17,    51.193,    30.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5371,'1 ',1,   5,  16,    33.326,    19.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5372,'1 ',1,   5,  16,    19.222,    11.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5373,'1 ',1,   5,  17,    44.405,    26.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5373,'2 ',1,   5,  17,    31.422,    18.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5374,'1 ',1,   5,  16,    33.372,    19.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5375,'1 ',1,   5,  17,    29.989,    17.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5376,'1 ',1,   5,  17,    23.110,    13.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5377,'1 ',1,   5,  13,    27.829,    16.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5378,'1 ',1,   5,  13,    32.872,    19.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5379,'1 ',1,   5,  17,    79.566,    46.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5381,'1 ',1,   5,  14,    38.545,    22.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5385,'1 ',1,   5,  16,   116.389,    68.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5386,'1 ',1,   5,  16,    30.693,    18.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5387,'1 ',1,   5,  17,    37.554,    22.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5389,'1 ',1,   5,  13,    42.246,    24.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5392,'1 ',1,   5,  13,     3.620,     2.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5393,'1 ',1,   5,  13,     7.206,     4.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5400,'1 ',1,   5,  16,    52.294,    30.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5402,'1 ',1,   5,  18,    31.862,    18.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5407,'1 ',1,   5,  18,    10.278,     6.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5408,'1 ',1,   5,  16,    12.835,     7.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5409,'1 ',1,   5,  17,    44.705,    26.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5411,'1 ',1,   5,  13,    57.996,    34.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5412,'1 ',1,   5,  16,    69.837,    40.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5420,'1 ',1,   5,  17,     7.087,     4.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5421,'1 ',1,   5,  16,     0.972,     0.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5422,'1 ',1,   5,  17,    88.363,    51.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5425,'1 ',1,   5,  16,     0.678,     0.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5425,'2 ',1,   5,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5425,'3 ',1,   5,  16,    24.889,    14.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5426,'1 ',1,   5,  14,    21.183,    12.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5427,'1 ',1,   5,  14,    12.224,     7.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5428,'1 ',1,   5,  17,    41.182,    24.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5429,'1 ',1,   5,  17,    51.279,    30.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5430,'1 ',1,   5,  12,    29.264,    17.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5431,'1 ',1,   5,  16,    40.782,    23.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5432,'1 ',1,   5,  12,    16.662,     9.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5432,'2 ',1,   5,  12,     3.633,     2.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5433,'1 ',1,   5,  17,    56.501,    33.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5434,'1 ',1,   5,  17,     4.811,     2.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5435,'1 ',1,   5,  12,     2.172,     1.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5436,'1 ',1,   5,  16,    35.205,    20.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5437,'1 ',1,   5,  13,     4.354,     2.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5438,'1 ',1,   5,  17,    24.268,    14.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5439,'1 ',1,   5,  14,    55.013,    32.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5440,'1 ',1,   5,  17,    80.718,    47.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5441,'1 ',1,   5,  17,    70.123,    41.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5442,'1 ',1,   5,  17,    21.115,    12.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5443,'1 ',1,   5,  17,    25.279,    14.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5446,'1 ',1,   5,  13,    19.640,    11.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5447,'1 ',1,   5,  17,     9.801,     5.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5447,'2 ',1,   5,  17,    64.805,    38.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5449,'1 ',1,   5,  17,   128.955,    75.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5450,'1 ',1,   5,  16,     8.258,     4.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5452,'1 ',1,   5,  13,    51.489,    30.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5453,'1 ',1,   5,  17,     7.073,     4.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5453,'2 ',1,   5,  17,    25.733,    15.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5454,'1 ',1,   5,  16,    23.068,    13.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5455,'1 ',1,   5,  12,     4.573,     2.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5456,'1 ',1,   5,  15,     2.762,     1.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5456,'2 ',1,   5,  15,     3.333,     1.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5457,'1 ',1,   5,  17,    32.962,    19.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5457,'2 ',1,   5,  17,    17.046,     9.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5460,'1 ',1,   5,  13,     6.838,     4.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5461,'1 ',1,   5,  13,    35.164,    20.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5462,'1 ',1,   5,  16,    41.560,    24.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5463,'1 ',1,   5,  17,    77.437,    45.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5465,'1 ',1,   5,  16,   105.376,    61.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5466,'1 ',1,   5,  13,     3.592,     2.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5467,'1 ',1,   5,  16,    13.634,     7.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5468,'1 ',1,   5,  17,    20.348,    11.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5469,'1 ',1,   5,  17,     4.105,     2.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5470,'1 ',1,   5,  13,    34.060,    19.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5471,'1 ',1,   5,  12,     0.697,     0.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5472,'1 ',1,   5,  15,     2.205,     1.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5473,'1 ',1,   5,  18,     1.090,     0.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5473,'2 ',1,   5,  18,     0.855,     0.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5474,'1 ',1,   5,  14,     1.503,     0.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5475,'1 ',1,   5,  17,    28.631,    16.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5476,'1 ',1,   5,  14,     5.300,     3.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5477,'1 ',1,   5,  13,    38.172,    22.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5478,'1 ',1,   5,  17,    66.625,    39.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5480,'1 ',1,   5,  17,    86.569,    50.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5481,'1 ',1,   5,  17,    28.103,    16.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5482,'1 ',1,   5,  16,    33.415,    19.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5483,'1 ',1,   5,  17,    40.875,    23.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5484,'1 ',1,   5,  15,     0.288,     0.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5484,'2 ',1,   5,  15,     2.749,     1.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 5485,'1 ',1,   5,  14,     2.265,     1.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6001,'1 ',1,   6,  22,    50.140,    29.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6002,'1 ',1,   6,  26,    15.687,     9.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6005,'1 ',1,   6,  25,    36.457,    21.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6011,'1 ',1,   6,  22,     3.473,     2.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6011,'2 ',1,   6,  22,     8.127,     4.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6012,'1 ',1,   6,  25,     6.523,     3.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6013,'1 ',1,   6,  26,     0.341,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6013,'2 ',1,   6,  26,    45.491,    26.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6014,'1 ',1,   6,  24,     2.662,     1.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6015,'1 ',1,   6,  26,    11.961,     7.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6016,'1 ',1,   6,  26,    85.217,    49.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6017,'1 ',1,   6,  22,    40.239,    23.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6018,'1 ',1,   6,  23,     1.188,     0.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6019,'1 ',1,   6,  23,    28.531,    16.736,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6020,'1 ',1,   6,  23,     7.983,     4.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6023,'1 ',1,   6,  23,    64.183,    37.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6024,'1 ',1,   6,  23,    41.050,    24.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6025,'1 ',1,   6,  26,    19.761,    11.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6025,'2 ',1,   6,  26,    11.456,     6.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6026,'1 ',1,   6,  26,    10.682,     6.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6027,'1 ',1,   6,  23,    31.384,    18.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6028,'1 ',1,   6,  23,    49.917,    29.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6029,'1 ',1,   6,  24,     0.855,     0.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6029,'2 ',1,   6,  24,     1.952,     1.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6029,'3 ',1,   6,  24,     0.565,     0.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6031,'1 ',1,   6,  24,    14.096,     8.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6032,'1 ',1,   6,  23,    17.582,    10.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6035,'1 ',1,   6,  23,    99.675,    58.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6037,'1 ',1,   6,  22,    71.256,    41.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6040,'1 ',1,   6,  23,    39.019,    22.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6043,'1 ',1,   6,  26,    71.631,    42.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6044,'1 ',1,   6,  26,     8.837,     5.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6047,'1 ',1,   6,  26,    72.379,    42.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6055,'1 ',1,   6,  26,     2.379,     1.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6058,'1 ',1,   6,  22,    86.282,    50.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6059,'1 ',1,   6,  26,     1.659,     0.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6060,'1 ',1,   6,  26,    35.999,    21.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6061,'1 ',1,   6,  23,    71.437,    41.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6064,'1 ',1,   6,  25,    39.836,    23.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6065,'1 ',1,   6,  23,     7.175,     4.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6091,'1 ',1,   6,  23,    18.260,    10.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6092,'1 ',1,   6,  24,    17.224,    10.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6093,'1 ',1,   6,  22,    19.580,    11.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6094,'1 ',1,   6,  22,    32.834,    19.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6095,'1 ',1,   6,  23,    33.024,    19.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6096,'1 ',1,   6,  24,    12.451,     7.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6097,'1 ',1,   6,  26,    50.889,    29.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6098,'1 ',1,   6,  23,    63.860,    37.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6099,'1 ',1,   6,  26,    10.326,     6.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6100,'1 ',1,   6,  22,    18.215,    10.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6103,'1 ',1,   6,  25,     1.317,     0.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6103,'2 ',1,   6,  25,    15.206,     8.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6109,'1 ',1,   6,  25,     4.414,     2.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6109,'2 ',1,   6,  25,     2.559,     1.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6112,'1 ',1,   6,  26,     7.806,     4.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6113,'1 ',1,   6,  23,     9.913,     5.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6114,'1 ',1,   6,  26,    34.072,    19.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6115,'1 ',1,   6,  22,    63.336,    37.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6116,'1 ',1,   6,  23,     1.869,     1.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6116,'2 ',1,   6,  23,    25.591,    15.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6117,'1 ',1,   6,  25,    13.138,     7.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6120,'1 ',1,   6,  23,    94.328,    55.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6121,'1 ',1,   6,  26,    58.347,    34.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6122,'1 ',1,   6,  24,    10.967,     6.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6123,'1 ',1,   6,  23,    21.787,    12.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6124,'1 ',1,   6,  22,    27.732,    16.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6125,'1 ',1,   6,  22,     1.252,     0.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6126,'1 ',1,   6,  23,    24.332,    14.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6127,'1 ',1,   6,  25,    12.190,     7.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6128,'1 ',1,   6,  26,    25.504,    14.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6129,'1 ',1,   6,  26,     0.511,     0.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6129,'2 ',1,   6,  26,     1.678,     0.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6129,'3 ',1,   6,  26,     2.571,     1.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6130,'1 ',1,   6,  23,     6.471,     3.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6131,'1 ',1,   6,  22,    21.181,    12.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6132,'1 ',1,   6,  23,    31.268,    18.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6133,'1 ',1,   6,  25,     5.041,     2.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6134,'1 ',1,   6,  23,     3.680,     2.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6135,'1 ',1,   6,  25,     7.080,     4.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6135,'2 ',1,   6,  25,     3.407,     1.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6136,'1 ',1,   6,  23,    34.380,    20.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6137,'1 ',1,   6,  23,    20.373,    11.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6138,'1 ',1,   6,  26,    13.370,     7.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6139,'1 ',1,   6,  25,     1.353,     0.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6139,'2 ',1,   6,  25,     3.286,     1.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6140,'1 ',1,   6,  23,     5.645,     3.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6150,'1 ',1,   6,  26,    56.640,    33.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6151,'1 ',1,   6,  25,     7.797,     4.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6153,'1 ',1,   6,  26,    52.150,    30.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6154,'1 ',1,   6,  23,    20.818,    12.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6155,'1 ',1,   6,  26,    17.879,    10.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6156,'1 ',1,   6,  23,    25.434,    14.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6157,'1 ',1,   6,  26,    13.913,     8.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6158,'1 ',1,   6,  25,     2.723,     1.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6159,'1 ',1,   6,  22,    43.973,    25.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6160,'1 ',1,   6,  23,    16.555,     9.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6160,'2 ',1,   6,  23,    30.913,    18.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6168,'1 ',1,   6,  26,    66.766,    39.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6171,'1 ',1,   6,  26,    12.913,     7.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6171,'2 ',1,   6,  26,    42.031,    24.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6173,'1 ',1,   6,  24,    17.137,    10.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6174,'1 ',1,   6,  22,    46.248,    27.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6175,'1 ',1,   6,  23,    46.658,    27.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6176,'1 ',1,   6,  23,    21.890,    12.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6178,'1 ',1,   6,  26,    64.940,    38.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6179,'1 ',1,   6,  26,     5.724,     3.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6180,'1 ',1,   6,  22,    16.491,     9.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6181,'1 ',1,   6,  23,    23.727,    13.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6182,'1 ',1,   6,  26,    46.287,    27.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6183,'1 ',1,   6,  25,    13.025,     7.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6184,'1 ',1,   6,  23,    23.374,    13.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6185,'1 ',1,   6,  23,    10.065,     5.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6186,'1 ',1,   6,  23,    19.014,    11.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6187,'1 ',1,   6,  23,    38.853,    22.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6189,'1 ',1,   6,  25,     1.417,     0.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6189,'2 ',1,   6,  25,     2.076,     1.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6189,'3 ',1,   6,  25,     9.726,     5.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6190,'1 ',1,   6,  24,     8.919,     5.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6191,'1 ',1,   6,  22,     8.101,     4.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6193,'1 ',1,   6,  25,    17.237,    10.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6194,'1 ',1,   6,  23,    21.457,    12.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6195,'1 ',1,   6,  25,     0.468,     0.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6195,'2 ',1,   6,  25,     0.814,     0.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6196,'1 ',1,   6,  23,    10.276,     6.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6199,'1 ',1,   6,  26,   115.797,    67.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6200,'1 ',1,   6,  26,     5.413,     3.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6200,'2 ',1,   6,  26,    16.940,     9.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6201,'1 ',1,   6,  26,    18.873,    11.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6202,'1 ',1,   6,  22,     2.905,     1.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6202,'2 ',1,   6,  22,     5.127,     3.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6203,'1 ',1,   6,  26,    56.796,    33.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6204,'1 ',1,   6,  26,     3.772,     2.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6205,'1 ',1,   6,  23,    58.903,    34.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6206,'1 ',1,   6,  25,     1.381,     0.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6206,'2 ',1,   6,  25,     1.232,     0.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6206,'3 ',1,   6,  25,     6.484,     3.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6207,'1 ',1,   6,  23,    14.161,     8.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6208,'1 ',1,   6,  23,    38.672,    22.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6208,'2 ',1,   6,  23,    29.413,    17.254,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6209,'1 ',1,   6,  26,     0.856,     0.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6209,'2 ',1,   6,  26,     2.778,     1.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6217,'1 ',1,   6,  23,    25.582,    15.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6218,'1 ',1,   6,  23,    24.750,    14.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6219,'1 ',1,   6,  23,    30.878,    18.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6220,'1 ',1,   6,  22,    46.607,    27.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6221,'1 ',1,   6,  22,     3.528,     2.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6221,'2 ',1,   6,  22,     0.897,     0.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6223,'1 ',1,   6,  23,    80.585,    47.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6224,'1 ',1,   6,  23,    56.353,    33.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6225,'1 ',1,   6,  26,    41.173,    24.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6226,'1 ',1,   6,  26,     8.706,     5.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6227,'1 ',1,   6,  23,    61.028,    35.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6230,'1 ',1,   6,  22,    92.498,    54.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6231,'1 ',1,   6,  23,    34.054,    19.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6232,'1 ',1,   6,  23,    32.182,    18.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6233,'1 ',1,   6,  23,    31.438,    18.442,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6236,'1 ',1,   6,  26,    81.884,    48.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6237,'1 ',1,   6,  25,     0.907,     0.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6238,'1 ',1,   6,  23,    65.111,    38.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6241,'1 ',1,   6,  22,    11.507,     6.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6241,'2 ',1,   6,  22,    73.373,    43.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6250,'1 ',1,   6,  22,    41.638,    24.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6251,'1 ',1,   6,  22,     1.178,     0.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6251,'2 ',1,   6,  22,    23.574,    13.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6252,'1 ',1,   6,  23,     1.081,     0.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6252,'2 ',1,   6,  23,     5.432,     3.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6253,'1 ',1,   6,  24,     0.874,     0.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6253,'2 ',1,   6,  24,     5.500,     3.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6256,'1 ',1,   6,  23,     8.814,     5.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6261,'1 ',1,   6,  26,    15.058,     8.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6262,'1 ',1,   6,  23,    13.718,     8.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6264,'1 ',1,   6,  24,    11.128,     6.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6264,'2 ',1,   6,  24,     5.761,     3.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6275,'1 ',1,   6,  26,    53.417,    31.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6276,'1 ',1,   6,  26,    19.283,    11.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6278,'1 ',1,   6,  23,     3.291,     1.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6278,'2 ',1,   6,  23,    62.240,    36.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6280,'1 ',1,   6,  22,    65.699,    38.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6281,'1 ',1,   6,  22,    29.197,    17.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6282,'1 ',1,   6,  23,    12.651,     7.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6283,'1 ',1,   6,  22,     3.324,     1.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6284,'1 ',1,   6,  26,     0.517,     0.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6284,'2 ',1,   6,  26,    33.821,    19.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6286,'1 ',1,   6,  26,    39.932,    23.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6288,'1 ',1,   6,  26,    80.440,    47.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6289,'1 ',1,   6,  23,    35.666,    20.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6290,'1 ',1,   6,  23,    32.658,    19.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6291,'1 ',1,   6,  26,     9.933,     5.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6306,'1 ',1,   6,  23,    26.175,    15.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6307,'1 ',1,   6,  26,    53.510,    31.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6307,'2 ',1,   6,  26,     9.633,     5.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6309,'1 ',1,   6,  26,    19.853,    11.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6310,'1 ',1,   6,  22,    44.567,    26.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6311,'1 ',1,   6,  25,     0.682,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6311,'2 ',1,   6,  25,     0.510,     0.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6311,'3 ',1,   6,  25,     2.953,     1.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6312,'1 ',1,   6,  22,    22.061,    12.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6313,'1 ',1,   6,  23,    12.696,     7.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6314,'1 ',1,   6,  26,    14.255,     8.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6319,'1 ',1,   6,  23,    33.917,    19.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6320,'1 ',1,   6,  22,    23.133,    13.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6322,'1 ',1,   6,  22,     2.781,     1.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6322,'2 ',1,   6,  22,    29.129,    17.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6323,'1 ',1,   6,  26,    16.120,     9.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6324,'1 ',1,   6,  22,    28.122,    16.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6325,'1 ',1,   6,  25,     2.291,     1.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6326,'1 ',1,   6,  25,     0.688,     0.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6326,'2 ',1,   6,  25,     6.767,     3.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6327,'1 ',1,   6,  25,     1.610,     0.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6327,'2 ',1,   6,  25,     6.896,     4.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6328,'1 ',1,   6,  26,    13.499,     7.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6329,'1 ',1,   6,  24,     0.864,     0.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6330,'1 ',1,   6,  23,     2.556,     1.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6330,'2 ',1,   6,  23,    62.046,    36.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6331,'1 ',1,   6,  23,    39.279,    23.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6332,'1 ',1,   6,  26,    35.260,    20.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6335,'1 ',1,   6,  26,    79.554,    46.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6336,'1 ',1,   6,  26,    12.590,     7.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6337,'1 ',1,   6,  26,    58.534,    34.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6338,'1 ',1,   6,  25,     2.117,     1.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6338,'2 ',1,   6,  25,     1.097,     0.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6338,'3 ',1,   6,  25,    13.018,     7.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6339,'1 ',1,   6,  23,    16.601,     9.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6340,'1 ',1,   6,  24,     7.780,     4.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6340,'2 ',1,   6,  24,     6.315,     3.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6341,'1 ',1,   6,  25,     3.043,     1.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6344,'1 ',1,   6,  23,    76.698,    44.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6345,'1 ',1,   6,  23,     8.551,     5.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6346,'1 ',1,   6,  26,     1.111,     0.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6351,'1 ',1,   6,  23,    11.527,     6.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6352,'1 ',1,   6,  26,    58.809,    34.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6353,'1 ',1,   6,  23,    52.142,    30.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6355,'1 ',1,   6,  23,    73.328,    43.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6356,'1 ',1,   6,  26,    65.650,    38.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6357,'1 ',1,   6,  26,     0.938,     0.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6357,'2 ',1,   6,  26,    13.954,     8.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6358,'1 ',1,   6,  23,    37.668,    22.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 6360,'1 ',1,   6,  23,    18.804,    11.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7001,'1 ',1,   7,   6,     4.492,     2.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7004,'1 ',1,   7,   4,   107.185,    62.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7010,'1 ',1,   7,   5,     7.559,     4.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7011,'1 ',1,   7,   5,    17.288,    10.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7012,'1 ',1,   7,   3,     0.454,     0.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7013,'1 ',1,   7,   5,    66.679,    39.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7014,'1 ',1,   7,   4,    25.505,    14.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7016,'1 ',1,   7,   4,    41.327,    24.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7017,'1 ',1,   7,   3,    65.603,    38.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7020,'1 ',1,   7,   6,     0.183,     0.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7020,'2 ',1,   7,   6,    36.228,    21.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7026,'1 ',1,   7,   4,    12.567,     7.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7026,'2 ',1,   7,   4,     8.390,     4.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7027,'1 ',1,   7,   5,    52.754,    30.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7028,'1 ',1,   7,   3,    37.197,    21.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7036,'1 ',1,   7,   5,    44.584,    26.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7039,'1 ',1,   7,   3,   113.748,    66.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7041,'1 ',1,   7,   4,    45.346,    26.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7044,'1 ',1,   7,   6,    60.203,    35.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7049,'1 ',1,   7,   3,   136.760,    80.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7050,'1 ',1,   7,   5,    34.790,    20.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7051,'1 ',1,   7,   3,    68.000,    39.890,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7052,'1 ',1,   7,   3,    51.518,    30.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7053,'1 ',1,   7,   3,    51.180,    30.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7054,'1 ',1,   7,   4,    44.845,    26.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7055,'1 ',1,   7,   3,    47.371,    27.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7057,'1 ',1,   7,   5,    51.250,    30.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7067,'1 ',1,   7,   3,    39.937,    23.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7069,'1 ',1,   7,   1,    24.711,    14.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7070,'1 ',1,   7,   4,    48.799,    28.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7071,'1 ',1,   7,   6,     1.816,     1.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7072,'1 ',1,   7,   4,    56.230,    32.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7074,'1 ',1,   7,   2,    33.389,    19.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7075,'1 ',1,   7,   4,    77.697,    45.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7084,'1 ',1,   7,   4,   103.719,    60.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7085,'1 ',1,   7,   2,     1.982,     1.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7086,'1 ',1,   7,   4,    25.812,    15.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7087,'1 ',1,   7,   3,    35.847,    21.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7088,'1 ',1,   7,   3,    48.805,    28.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7089,'1 ',1,   7,   3,    33.846,    19.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7090,'1 ',1,   7,   5,     6.665,     3.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7091,'1 ',1,   7,   3,   101.760,    59.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7092,'1 ',1,   7,   3,    18.947,    11.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7093,'1 ',1,   7,   3,    52.722,    30.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7094,'1 ',1,   7,   3,    37.041,    21.729,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7100,'1 ',1,   7,   4,    30.022,    17.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7101,'1 ',1,   7,   3,   102.643,    60.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7102,'1 ',1,   7,   5,    57.020,    33.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7103,'1 ',1,   7,   4,    28.324,    16.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7106,'1 ',1,   7,   4,    44.470,    26.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7116,'1 ',1,   7,   1,     5.874,     3.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7117,'1 ',1,   7,   3,    40.585,    23.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7118,'1 ',1,   7,   5,    58.516,    34.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7119,'1 ',1,   7,   4,    24.007,    14.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7120,'1 ',1,   7,   3,    72.305,    42.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7123,'1 ',1,   7,   6,     3.201,     1.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7124,'1 ',1,   7,   3,    79.531,    46.654,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7127,'1 ',1,   7,   3,   107.971,    63.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7128,'1 ',1,   7,   5,    30.884,    18.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7129,'1 ',1,   7,   6,     1.747,     1.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7129,'2 ',1,   7,   6,     0.740,     0.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7132,'1 ',1,   7,   4,    35.140,    20.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7143,'1 ',1,   7,   5,    28.961,    16.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7144,'1 ',1,   7,   4,    47.181,    27.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7145,'1 ',1,   7,   4,     6.681,     3.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7145,'2 ',1,   7,   4,    62.766,    36.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7147,'1 ',1,   7,   3,    22.839,    13.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7148,'1 ',1,   7,   3,    28.718,    16.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7149,'1 ',1,   7,   6,     1.040,     0.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7149,'2 ',1,   7,   6,     3.791,     2.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7149,'3 ',1,   7,   6,     1.085,     0.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7151,'1 ',1,   7,   5,    21.279,    12.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7152,'1 ',1,   7,   3,     1.733,     1.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7153,'1 ',1,   7,   1,     0.088,     0.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7153,'2 ',1,   7,   1,    10.376,     6.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7153,'3 ',1,   7,   1,     0.054,     0.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7153,'4 ',1,   7,   1,     0.251,     0.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7153,'5 ',1,   7,   1,     1.888,     1.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7154,'1 ',1,   7,   5,    28.305,    16.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7155,'1 ',1,   7,   3,    37.873,    22.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7157,'1 ',1,   7,   5,    79.128,    46.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7158,'1 ',1,   7,   4,    37.851,    22.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7161,'1 ',1,   7,   3,    66.432,    38.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7172,'1 ',1,   7,   2,    44.012,    25.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7173,'1 ',1,   7,   4,    54.355,    31.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7174,'1 ',1,   7,   4,    36.445,    21.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7174,'2 ',1,   7,   4,    23.772,    13.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7177,'1 ',1,   7,   5,   102.218,    59.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7178,'1 ',1,   7,   3,    59.163,    34.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7179,'1 ',1,   7,   3,    28.156,    16.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7180,'1 ',1,   7,   3,    44.168,    25.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7181,'1 ',1,   7,   3,    71.957,    42.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7182,'1 ',1,   7,   3,     1.000,     0.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7183,'1 ',1,   7,   3,   104.283,    61.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7185,'1 ',1,   7,   3,    81.592,    47.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7188,'1 ',1,   7,   3,    36.990,    21.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7198,'1 ',1,   7,   5,    41.598,    24.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7201,'1 ',1,   7,   5,   104.711,    61.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7202,'1 ',1,   7,   5,    17.355,    10.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7203,'1 ',1,   7,   1,     9.927,     5.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7213,'1 ',1,   7,   2,    13.190,     7.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7213,'2 ',1,   7,   2,    19.896,    11.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7214,'1 ',1,   7,   3,    40.521,    23.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7215,'1 ',1,   7,   5,    50.658,    29.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7216,'1 ',1,   7,   3,    44.706,    26.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7217,'1 ',1,   7,   4,    36.897,    21.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7218,'1 ',1,   7,   5,    23.236,    13.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7219,'1 ',1,   7,   1,     0.494,     0.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7219,'2 ',1,   7,   1,     0.112,     0.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7220,'1 ',1,   7,   3,    68.235,    40.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7221,'1 ',1,   7,   3,    81.906,    48.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7222,'1 ',1,   7,   3,    42.018,    24.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7223,'1 ',1,   7,   5,    23.968,    14.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7224,'1 ',1,   7,   3,    14.864,     8.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7225,'1 ',1,   7,   3,    53.825,    31.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7226,'1 ',1,   7,   3,    21.858,    12.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7229,'1 ',1,   7,   3,   137.854,    80.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7230,'1 ',1,   7,   1,     3.560,     2.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7231,'1 ',1,   7,   4,    24.559,    14.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7232,'1 ',1,   7,   2,    20.732,    12.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7233,'1 ',1,   7,   5,    16.038,     9.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7234,'1 ',1,   7,   5,    37.339,    21.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7235,'1 ',1,   7,   3,    73.231,    42.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7236,'1 ',1,   7,   5,    18.485,    10.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7237,'1 ',1,   7,   1,     7.288,     4.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7238,'1 ',1,   7,   4,    23.110,    13.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7239,'1 ',1,   7,   4,    20.477,    12.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7240,'1 ',1,   7,   3,    52.013,    30.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7241,'1 ',1,   7,   3,    50.389,    29.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7242,'1 ',1,   7,   3,    38.707,    22.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7243,'1 ',1,   7,   4,    38.016,    22.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7244,'1 ',1,   7,   3,    18.362,    10.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7245,'1 ',1,   7,   5,    47.716,    27.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7246,'1 ',1,   7,   3,    96.361,    56.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7247,'1 ',1,   7,   1,     3.308,     1.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7247,'2 ',1,   7,   1,     1.136,     0.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7248,'1 ',1,   7,   3,    49.699,    29.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7248,'2 ',1,   7,   3,    56.812,    33.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7249,'1 ',1,   7,   3,    34.689,    20.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7250,'1 ',1,   7,   3,    15.756,     9.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7251,'1 ',1,   7,   5,    17.203,    10.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7253,'1 ',1,   7,   2,    43.918,    25.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7254,'1 ',1,   7,   5,    24.213,    14.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7255,'1 ',1,   7,   3,    28.493,    16.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7256,'1 ',1,   7,   3,    41.954,    24.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7257,'1 ',1,   7,   4,    61.413,    36.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7258,'1 ',1,   7,   3,    20.766,    12.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7259,'1 ',1,   7,   4,    70.545,    41.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7260,'1 ',1,   7,   4,    60.199,    35.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7262,'1 ',1,   7,   1,    34.789,    20.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7265,'1 ',1,   7,   4,    30.386,    17.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7271,'1 ',1,   7,   3,    13.741,     8.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7272,'1 ',1,   7,   3,    22.161,    13.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7273,'1 ',1,   7,   2,    19.027,    11.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7275,'1 ',1,   7,   6,     0.175,     0.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7275,'2 ',1,   7,   6,    20.258,    11.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7276,'1 ',1,   7,   3,    42.828,    25.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7277,'1 ',1,   7,   6,     7.725,     4.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7279,'1 ',1,   7,   4,    71.736,    42.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7283,'1 ',1,   7,   4,    52.873,    31.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7290,'1 ',1,   7,   5,    30.798,    18.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7291,'1 ',1,   7,   5,    49.224,    28.875,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7292,'1 ',1,   7,   5,    45.449,    26.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7293,'1 ',1,   7,   2,     7.701,     4.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7294,'1 ',1,   7,   4,     0.755,     0.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7294,'2 ',1,   7,   4,     2.747,     1.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7295,'1 ',1,   7,   5,    50.411,    29.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7296,'1 ',1,   7,   3,    45.325,    26.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7297,'1 ',1,   7,   3,    45.288,    26.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7298,'1 ',1,   7,   3,    48.897,    28.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7299,'1 ',1,   7,   1,     8.732,     5.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7299,'2 ',1,   7,   1,     0.154,     0.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7300,'1 ',1,   7,   5,    26.253,    15.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7301,'1 ',1,   7,   4,    33.412,    19.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7302,'1 ',1,   7,   1,     0.067,     0.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7302,'2 ',1,   7,   1,    11.733,     6.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7303,'1 ',1,   7,   1,     3.134,     1.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7306,'1 ',1,   7,   1,     0.083,     0.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7306,'2 ',1,   7,   1,     3.631,     2.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7313,'1 ',1,   7,   2,    41.643,    24.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7314,'1 ',1,   7,   5,    13.889,     8.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7315,'1 ',1,   7,   3,    33.478,    19.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7316,'1 ',1,   7,   3,    30.541,    17.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7317,'1 ',1,   7,   4,    69.025,    40.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7318,'1 ',1,   7,   4,    54.175,    31.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7319,'1 ',1,   7,   5,    14.583,     8.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7330,'1 ',1,   7,   3,    25.344,    14.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7330,'2 ',1,   7,   3,    69.349,    40.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7333,'1 ',1,   7,   4,    14.106,     8.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7336,'1 ',1,   7,   3,    52.015,    30.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7337,'1 ',1,   7,   6,    11.863,     6.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7338,'1 ',1,   7,   4,    52.742,    30.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7339,'1 ',1,   7,   1,    15.474,     9.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7340,'1 ',1,   7,   3,    18.662,    10.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7343,'1 ',1,   7,   3,    89.258,    52.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7344,'1 ',1,   7,   3,    48.981,    28.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7345,'1 ',1,   7,   4,    35.438,    20.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7362,'1 ',1,   7,   3,    27.057,    15.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7363,'1 ',1,   7,   2,    12.842,     7.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7364,'1 ',1,   7,   1,     6.891,     4.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7365,'1 ',1,   7,   4,    39.107,    22.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7380,'1 ',1,   7,   2,    25.230,    14.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7381,'1 ',1,   7,   4,    21.412,    12.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7381,'2 ',1,   7,   4,    24.355,    14.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7382,'1 ',1,   7,   3,    37.735,    22.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7383,'1 ',1,   7,   2,    41.341,    24.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7384,'1 ',1,   7,   3,    32.298,    18.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7385,'1 ',1,   7,   3,    65.322,    38.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7386,'1 ',1,   7,   3,    54.000,    31.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7387,'1 ',1,   7,   4,    77.635,    45.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7388,'1 ',1,   7,   3,    60.842,    35.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7391,'1 ',1,   7,   5,    20.693,    12.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7392,'1 ',1,   7,   4,     0.452,     0.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7392,'2 ',1,   7,   4,    24.678,    14.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7393,'1 ',1,   7,   1,     0.190,     0.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7393,'2 ',1,   7,   1,     3.343,     1.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7394,'1 ',1,   7,   4,    18.070,    10.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7395,'1 ',1,   7,   3,    34.011,    19.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7396,'1 ',1,   7,   3,    12.314,     7.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7397,'1 ',1,   7,   3,    51.064,    29.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7398,'1 ',1,   7,   4,    35.543,    20.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7399,'1 ',1,   7,   3,    27.450,    16.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7403,'1 ',1,   7,   4,    33.650,    19.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7404,'1 ',1,   7,   5,    44.280,    25.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7404,'2 ',1,   7,   5,    41.563,    24.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7405,'1 ',1,   7,   2,    25.724,    15.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7408,'1 ',1,   7,   6,    25.918,    15.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7410,'1 ',1,   7,   3,   104.167,    61.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7411,'1 ',1,   7,   5,    33.524,    19.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7412,'1 ',1,   7,   2,     4.148,     2.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7413,'1 ',1,   7,   1,    20.728,    12.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7417,'1 ',1,   7,   3,    47.278,    27.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7418,'1 ',1,   7,   3,    23.291,    13.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7419,'1 ',1,   7,   4,    51.680,    30.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7421,'1 ',1,   7,   5,    43.782,    25.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7424,'1 ',1,   7,   2,    67.563,    39.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7425,'1 ',1,   7,   3,    51.187,    30.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7426,'1 ',1,   7,   2,    20.189,    11.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7427,'1 ',1,   7,   3,    75.567,    44.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7430,'1 ',1,   7,   2,    22.661,    13.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7431,'1 ',1,   7,   5,    17.181,    10.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 7432,'1 ',1,   7,   5,    11.081,     6.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8001,'1 ',1,   8,   7,     5.225,     3.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8002,'1 ',1,   8,   8,     5.705,     3.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8003,'1 ',1,   8,   7,     5.789,     3.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8005,'1 ',1,   8,   8,    49.272,    28.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8006,'1 ',1,   8,   8,    18.063,    10.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8007,'1 ',1,   8,   8,    14.522,     8.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8008,'1 ',1,   8,   8,    18.944,    11.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8009,'1 ',1,   8,   7,     4.737,     2.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8010,'1 ',1,   8,   7,     2.605,     1.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8011,'1 ',1,   8,   7,     0.096,     0.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8011,'2 ',1,   8,   7,    13.066,     7.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8012,'1 ',1,   8,   7,     3.672,     2.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8013,'1 ',1,   8,   8,    28.994,    17.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8014,'1 ',1,   8,   7,     7.317,     4.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8015,'1 ',1,   8,   8,    11.557,     6.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8016,'1 ',1,   8,   7,    33.744,    19.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8017,'1 ',1,   8,   8,     8.906,     5.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8019,'1 ',1,   8,   8,    49.806,    29.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8020,'1 ',1,   8,   8,     8.380,     4.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8021,'1 ',1,   8,   8,     5.185,     3.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8022,'1 ',1,   8,   8,     3.325,     1.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8025,'1 ',1,   8,   8,    24.519,    14.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8026,'1 ',1,   8,   8,    26.605,    15.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8027,'1 ',1,   8,   8,    19.018,    11.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8028,'1 ',1,   8,   8,    11.622,     6.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8029,'1 ',1,   8,   8,    10.082,     5.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8029,'2 ',1,   8,   8,     2.308,     1.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8032,'1 ',1,   8,   7,     1.872,     1.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8032,'2 ',1,   8,   7,     0.285,     0.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8032,'3 ',1,   8,   7,    35.498,    20.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8037,'1 ',1,   8,   7,     5.451,     3.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8038,'1 ',1,   8,   8,    35.334,    20.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8039,'1 ',1,   8,   8,     6.090,     3.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8040,'1 ',1,   8,   8,     4.022,     2.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8040,'2 ',1,   8,   8,     4.715,     2.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8041,'1 ',1,   8,   8,    25.489,    14.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8042,'1 ',1,   8,   8,    13.193,     7.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8052,'1 ',1,   8,   8,     7.335,     4.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8053,'1 ',1,   8,   8,    10.123,     5.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8054,'1 ',1,   8,   7,     7.804,     4.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8055,'1 ',1,   8,   8,    16.320,     9.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8056,'1 ',1,   8,   8,     5.098,     2.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8062,'1 ',1,   8,   8,     4.924,     2.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8063,'1 ',1,   8,   8,    33.510,    19.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8064,'1 ',1,   8,   7,    10.253,     6.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8065,'1 ',1,   8,   7,     3.311,     1.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8066,'1 ',1,   8,   8,     1.562,     0.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8072,'1 ',1,   8,   8,     1.395,     0.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8072,'2 ',1,   8,   8,    32.453,    19.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8073,'1 ',1,   8,   8,     9.201,     5.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8081,'1 ',1,   8,   8,    12.583,     7.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8086,'1 ',1,   8,   7,    10.266,     6.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8089,'1 ',1,   8,   8,    10.369,     6.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8090,'1 ',1,   8,   7,     7.345,     4.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8091,'1 ',1,   8,   7,     3.657,     2.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8091,'2 ',1,   8,   7,     2.075,     1.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8092,'1 ',1,   8,   7,     3.433,     2.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8093,'1 ',1,   8,   8,     2.371,     1.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8095,'1 ',1,   8,   7,    70.911,    41.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8096,'1 ',1,   8,   8,     5.393,     3.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8100,'1 ',1,   8,   8,    19.867,    11.654,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8101,'1 ',1,   8,   8,     6.055,     3.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8102,'1 ',1,   8,   7,     2.300,     1.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8103,'1 ',1,   8,   7,     3.938,     2.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8104,'1 ',1,   8,   7,    22.475,    13.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8106,'1 ',1,   8,   8,     2.233,     1.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8106,'2 ',1,   8,   8,     3.559,     2.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8106,'3 ',1,   8,   8,     0.572,     0.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8106,'4 ',1,   8,   8,     0.885,     0.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8106,'5 ',1,   8,   8,    40.997,    24.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8107,'1 ',1,   8,   8,     2.385,     1.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8107,'2 ',1,   8,   8,     2.063,     1.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8108,'1 ',1,   8,   8,    21.219,    12.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8109,'1 ',1,   8,   8,    25.000,    14.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8110,'1 ',1,   8,   8,     9.858,     5.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8111,'1 ',1,   8,   8,    42.073,    24.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8114,'1 ',1,   8,   8,     0.790,     0.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8114,'2 ',1,   8,   8,    11.002,     6.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8118,'1 ',1,   8,   7,     0.284,     0.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8118,'2 ',1,   8,   7,    17.405,    10.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8119,'1 ',1,   8,   8,     3.712,     2.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8119,'2 ',1,   8,   8,    19.472,    11.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8120,'1 ',1,   8,   7,    15.409,     9.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8121,'1 ',1,   8,   8,    38.236,    22.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8122,'1 ',1,   8,   7,    14.206,     8.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8123,'1 ',1,   8,   8,     8.465,     4.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8124,'1 ',1,   8,   8,     5.577,     3.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8124,'2 ',1,   8,   8,     4.177,     2.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8125,'1 ',1,   8,   8,    21.813,    12.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8132,'1 ',1,   8,   7,    10.592,     6.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8134,'1 ',1,   8,   8,    53.854,    31.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8135,'1 ',1,   8,   8,    39.223,    23.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8136,'1 ',1,   8,   8,     4.854,     2.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8137,'1 ',1,   8,   8,     2.756,     1.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8137,'2 ',1,   8,   8,     7.162,     4.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8137,'3 ',1,   8,   8,     1.829,     1.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8138,'1 ',1,   8,   8,     3.141,     1.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8140,'1 ',1,   8,   7,    81.392,    47.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8141,'1 ',1,   8,   7,    10.115,     5.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8142,'1 ',1,   8,   8,    10.801,     6.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8143,'1 ',1,   8,   7,     6.118,     3.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8143,'2 ',1,   8,   7,     4.964,     2.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8144,'1 ',1,   8,   7,     0.133,     0.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8144,'2 ',1,   8,   7,     2.786,     1.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8145,'1 ',1,   8,   8,     2.973,     1.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8146,'1 ',1,   8,   8,    24.108,    14.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8150,'1 ',1,   8,   8,     4.109,     2.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8151,'1 ',1,   8,   7,     8.394,     4.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8152,'1 ',1,   8,   7,    22.386,    13.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8153,'1 ',1,   8,   8,    18.621,    10.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8154,'1 ',1,   8,   8,    12.709,     7.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
 8160,'1 ',1,   8,   7,    43.835,    25.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0,     0.000,     0.000, 1
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
@!   I,'ID',STATUS,  GL,        BL
  2017,'2 ', 1,     0.000,   -78.817
  2096,'2 ', 1,     0.000,     0.000
  3051,'2 ', 0,     0.000,    80.000
  8005,'1 ', 0,     0.000,   100.000
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
@!   I,'ID',      PG,        QG,        QB,     VS,    IREG,     MBASE,     ZR,         ZX,         RT,         XT,     GTAP,STAT, RMPCT,      PT,        PB,    O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4,WMOD,  WPF
 1004,'1 ',   158.250,    19.371,    44.940,   -30.380,1.01000,    0,   253.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   211.000,    63.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1006,'1 ',    25.730,     1.780,     7.310,    -4.940,1.00000,    0,    41.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.300,    10.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1007,'1 ',   144.396,     0.000,     0.000,     0.000,1.00000,    0,   601.650,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   481.320,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1009,'1 ',    61.870,   -11.880,    17.570,   -11.880,1.00000,    0,    99.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.500,    24.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1011,'1 ',    10.000,     0.000,     0.000,     0.000,1.00000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1016,'1 ',   292.980,   -45.405,   381.179,  -381.179,1.00000,    0,  1220.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   976.600,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1016,'2 ',    90.000,   -45.405,   117.094,  -117.094,1.00000,    0,   375.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1021,'1 ',   149.630,    -2.329,    42.490,   -28.730,1.00000,    0,   239.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.500,    59.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1022,'1 ',    79.860,     0.000,     0.000,     0.000,1.00000,    0,   332.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   266.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1023,'1 ',   135.000,    18.420,    38.340,   -25.920,1.01000,    0,   216.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,    54.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1023,'2 ',    79.860,     0.000,     0.000,     0.000,1.01000,    0,   332.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   266.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1026,'1 ',    93.150,     1.601,    26.450,   -17.880,1.00000,    0,   149.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   124.200,    37.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1027,'1 ',     1.080,    -1.405,     1.405,    -1.405,1.00000,    0,     4.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.600,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1028,'1 ',   169.170,   -52.266,   220.097,  -220.097,1.00000,    0,   704.875,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   563.900,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1029,'1 ',    42.090,   -21.535,    54.761,   -54.761,1.00000,    0,   175.375,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   140.300,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1030,'1 ',    15.000,     0.000,     0.000,     0.000,1.00000,    0,    62.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1032,'1 ',   139.425,     0.000,     0.000,     0.000,1.00000,    0,   580.938,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   464.750,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1033,'1 ',   208.500,    53.323,    59.210,   -40.030,1.00000,    0,   333.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   278.000,    83.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1033,'2 ',   139.425,     0.000,     0.000,     0.000,1.00000,    0,   580.938,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   464.750,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1035,'1 ',    67.500,    -4.808,    19.170,   -12.960,1.00000,    0,   108.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    27.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1036,'1 ',    78.600,     0.000,     0.000,     0.000,1.00000,    0,   327.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   262.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1037,'1 ',    54.000,     0.000,     0.000,     0.000,1.00000,    0,   225.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1039,'1 ',   110.630,   -21.240,    31.420,   -21.240,1.00000,    0,   177.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   147.500,    44.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1040,'1 ',    48.210,   -26.830,    62.723,   -62.723,1.00000,    0,   200.875,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   160.700,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1040,'2 ',   325.170,     0.000,     0.000,     0.000,1.00000,    0,  1354.875,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1083.900,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1042,'1 ',     0.000,     0.000,    25.960,   -17.550,1.00000,    0,   146.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   121.900,    36.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1043,'1 ',    44.100,    -6.085,    12.520,    -8.470,1.00000,    0,    70.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.800,    17.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1044,'1 ',    90.720,    -3.499,   118.030,  -118.030,1.00000,    0,   378.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   302.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1046,'1 ',   457.350,  -112.457,   595.031,  -595.031,1.00000,    0,  1905.625,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1524.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1048,'1 ',     0.000,     0.000,   165.530,   -36.100,1.00000,    0,   390.240,   0.00000,   0.35000,   0.00000,   0.00000,1.00000,0,  100.0,   325.200,    97.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1049,'1 ',     0.000,     0.000,   165.530,   -36.100,1.00000,    0,   390.240,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,0,  100.0,   325.200,    97.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1050,'1 ',    41.635,    15.460,    45.500,    -9.920,1.00000,    0,   107.280,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1051,'1 ',    27.190,     6.114,    45.500,    -9.920,1.00000,    0,   107.280,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,0,  100.0,    89.400,    26.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1052,'1 ',    27.190,     9.914,    45.500,    -9.920,1.00000,    0,   107.280,   0.00000,   0.26000,   0.00000,   0.00000,1.00000,0,  100.0,    89.400,    26.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1053,'1 ',     0.000,     0.000,    91.010,   -19.850,1.00000,    0,   214.560,   0.00000,   0.28000,   0.00000,   0.00000,1.00000,0,  100.0,   178.800,    53.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1055,'1 ',    74.220,     0.532,    96.563,   -96.563,1.00000,    0,   309.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   247.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1057,'1 ',     0.000,     0.000,    25.560,   -17.280,1.00000,    0,   144.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   120.000,    36.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1059,'1 ',     0.000,     0.000,     2.850,    -0.620,1.04000,    0,     6.720,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,0,  100.0,     5.600,     1.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1060,'1 ',     0.000,     0.000,     1.020,    -0.220,1.04000,    0,     2.400,   0.00000,   0.18000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1061,'1 ',    35.001,   -30.625,    45.536,   -45.536,1.00000,    0,   145.833,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   116.667,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1062,'1 ',     0.000,     0.000,     0.000,     0.000,1.01000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1062,'2 ',    35.001,     8.365,    45.536,   -45.536,1.01000,    0,   145.833,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   116.667,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1063,'1 ',     0.000,     0.000,     0.000,     0.000,1.01000,    0,   276.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   230.000,    69.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1063,'2 ',    35.001,     8.412,    45.536,   -45.536,1.01000,    0,   145.833,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   116.667,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1066,'1 ',   106.880,   -10.148,    30.350,   -20.520,1.00000,    0,   171.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   142.500,    42.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1070,'1 ',   120.380,    34.190,    34.190,   -23.110,1.04000,    0,   192.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   160.500,    48.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1072,'1 ',    74.546,    83.319,    97.800,   -21.330,1.01000,    0,   230.560,   0.00000,   0.29000,   0.00000,   0.00000,1.00000,1,  100.0,   192.130,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1073,'1 ',    74.546,    51.432,    97.800,   -21.330,1.01000,    0,   230.560,   0.00000,   0.31000,   0.00000,   0.00000,1.00000,1,  100.0,   192.130,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1074,'1 ',   160.365,    42.658,    97.800,   -21.330,1.01000,    0,   230.560,   0.00000,   0.40000,   0.00000,   0.00000,1.00000,0,  100.0,   192.130,    57.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1075,'1 ',   160.365,    54.032,    97.800,   -21.330,1.01000,    0,   230.560,   0.00000,   0.27000,   0.00000,   0.00000,1.00000,0,  100.0,   192.130,    57.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1076,'1 ',     0.000,     0.000,    97.800,   -21.330,1.01000,    0,   230.560,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,0,  100.0,   192.130,    57.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1077,'1 ',     0.000,     0.000,    97.800,   -21.330,1.01000,    0,   230.560,   0.00000,   0.39000,   0.00000,   0.00000,1.00000,0,  100.0,   192.130,    57.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1078,'1 ',   160.365,    28.512,    48.610,   -10.600,1.01000,    0,   114.600,   0.00000,   0.12000,   0.00000,   0.00000,1.00000,0,  100.0,    95.500,    28.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1079,'1 ',   160.365,    48.610,    48.610,   -10.600,1.01000,    0,   114.600,   0.00000,   0.44000,   0.00000,   0.00000,1.00000,0,  100.0,    95.500,    28.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1080,'1 ',   160.365,    25.986,    48.610,   -10.600,1.01000,    0,   114.600,   0.00000,   0.13000,   0.00000,   0.00000,1.00000,0,  100.0,    95.500,    28.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1081,'1 ',     0.000,     0.000,   145.830,   -31.800,1.01000,    0,   343.800,   0.00000,   0.15000,   0.00000,   0.00000,1.00000,0,  100.0,   286.500,    85.950,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1082,'1 ',   112.500,   -21.600,    31.950,   -21.600,1.00000,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1083,'1 ',    57.510,   -74.823,    74.823,   -74.823,1.00000,    0,   239.625,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   191.700,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
