@!IC, SBASE,REV,XFRRAT,NXFRAT,BASFRQ
 0,    100.00, 34, 0, 0, 60.00       / August 30, 2024 16:10:52; Simulator Version 23; BuildDate 2023_10_25
Texas2k_series24_case5_2024highrenewables
This is a synthetic power system model that does NOT represent the actual grid. 
GENERAL, THRSHZ=0.0002, PQBRAK=0.7, BLOWUP=5.0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=50, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=1, AREAIN=1, PHSHFT=1, DCTAPS=1, SWSHNT=1, FLATST=0, VARLIM=0, NONDIV=0
RATING, 1, "      ", "                                "
RATING, 2, "      ", "                                "
RATING, 3, "      ", "                                "
RATING, 4, "      ", "                                "
RATING, 5, "      ", "                                "
RATING, 6, "      ", "                                "
RATING, 7, "      ", "                                "
RATING, 8, "      ", "                                "
RATING, 9, "      ", "                                "
RATING,10, "      ", "                                "
RATING,11, "      ", "                                "
RATING,12, "      ", "                                "
 0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5344,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5344,  1, 'L',              '1 '
  5344,  1, 'B',  5139,       '1 '
  5344,  1, 'B',  5372,       '1 '
  5344,  1, 'B',  5482,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   619,'HILLSBORO                               ',  32.0224610, -97.1333610, 0.4900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5345,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5345,  1, 'L',              '1 '
  5345,  1, 'M',              '1 '
  5345,  1, 'B',  5087,       '1 '
  5345,  1, 'B',  5087,       '10'
  5345,  1, 'B',  5290,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   620,'FORT WORTH 15                           ',  32.7078310, -97.3382650, 0.0880
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5346,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5346,  1, 'L',              '1 '
  5346,  1, 'S',              '1 '
  5346,  1, 'B',  5375,       '1 '
  5346,  1, 'B',  5441,       '1 '
  5346,  1, 'B',  5441,       '2 '
  5346,  1, 'B',  5443,       '1 '
  5346,  1, 'B',  5443,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   621,'CISCO                                   ',  32.5560040, -99.1647360, 4.4300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5347,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5347,  1, 'L',              '1 '
  5347,  1, 'B',  5008,       '1 '
  5347,  1, 'B',  5118,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   622,'ITASCA                                  ',  32.1626390, -97.1549000, 0.4400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5348,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5348,  1, 'L',              '1 '
  5348,  1, 'B',  5087,       '1 '
  5348,  1, 'B',  5355,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   623,'LANCASTER 2                             ',  32.6176630, -96.7780580, 0.9300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5349,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5349,  1, 'L',              '1 '
  5349,  1, 'B',  5228,       '1 '
  5349,  1, 'B',  5462,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   624,'GARLAND 1                               ',  32.8576170, -96.5763250, 0.1370
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5350,     1
     2,'newbus 138                              ',  5351,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5351,  2, 'L',              '1 '
  5350,  1, 'B',  5033,       '1 '
  5350,  1, 'B',  5049,       '1 '
  5350,  1, '2',  5351,       '1 '
  5350,  1, '2',  5351,       '2 '
  5350,  1, 'B',  5448,       '1 '
  5350,  1, 'B',  5464,       '1 '
  5351,  2, 'B',  5308,       '1 '
  5351,  2, 'B',  5308,       '2 '
  5351,  2, 'B',  5336,       '1 '
  5351,  2, 'B',  5336,       '2 '
  5351,  2, 'B',  5336,       '3 '
  5351,  2, '2',  5350,       '1 '
  5351,  2, '2',  5350,       '2 '
  5351,  2, 'B',  5431,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   625,'DALLAS 9                                ',  32.7922440, -96.7440030, 0.3300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5352,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5352,  1, 'L',              '1 '
  5352,  1, 'B',  5100,       '1 '
  5352,  1, 'B',  5100,       '2 '
  5352,  1, 'B',  5189,       '1 '
  5352,  1, 'B',  5189,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   626,'DUNCANVILLE 2                           ',  32.6432120, -96.9164680, 0.1440
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5353,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5353,  1, 'L',              '1 '
  5353,  1, 'B',  5108,       '1 '
  5353,  1, 'B',  5108,       '2 '
  5353,  1, 'B',  5376,       '1 '
  5353,  1, 'B',  5376,       '2 '
  5353,  1, 'B',  5468,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   627,'MESQUITE 1                              ',  32.7256630, -96.5589880, 0.2300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5354,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5354,  1, 'L',              '1 '
  5354,  1, 'B',  5178,       '1 '
  5354,  1, 'B',  5227,       '1 '
  5354,  1, 'B',  5316,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   628,'MAYPEARL                                ',  32.3023670, -97.0372190, 0.0890
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5355,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5355,  1, 'L',              '1 '
  5355,  1, 'B',  5186,       '1 '
  5355,  1, 'B',  5186,       '2 '
  5355,  1, 'B',  5348,       '1 '
  5355,  1, 'B',  5445,       '1 '
  5355,  1, 'B',  5445,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   629,'GARLAND 3                               ',  32.9646070, -96.6496860, 0.1720
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5356,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5356,  1, 'L',              '1 '
  5356,  1, 'B',  5161,       '1 '
  5356,  1, 'B',  5386,       '1 '
  5356,  1, 'B',  5431,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   630,'ALLEN 2                                 ',  33.1143270, -96.6939640, 0.0920
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5357,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5357,  1, 'L',              '1 '
  5357,  1, 'B',  5053,       '1 '
  5357,  1, 'B',  5053,       '2 '
  5357,  1, 'B',  5084,       '1 '
  5357,  1, 'B',  5084,       '2 '
  5357,  1, 'B',  5084,       '3 '
  5357,  1, 'B',  5386,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   631,'RIESEL 1                                ',  31.4743780, -96.9571490, 0.7600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5358,     1
     2,'newbus 138                              ',  5359,     1
     3,'newbus 138                              ',  5360,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5360,  3, 'M',              '1 '
  5358,  1, 'B',  5179,       '1 '
  5358,  1, 'B',  5279,       '1 '
  5358,  1, '2',  5359,       '1 '
  5358,  1, '2',  5360,       '1 '
  5358,  1, 'B',  8155,       '1 '
  5359,  2, 'B',  5071,       '1 '
  5359,  2, 'B',  5276,       '1 '
  5359,  2, '2',  5358,       '1 '
  5360,  3, '2',  5358,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   632,'BRIDGEPORT                              ',  33.1964000, -97.9208000, 0.0810
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5361,     1
     2,'newbus 138                              ',  5362,     1
     3,'newbus 138                              ',  5363,     1
     4,'newbus 138                              ',  5364,     1
     5,'newbus 138                              ',  5365,     1
     6,'newbus 138                              ',  5366,     1
     7,'newbus 138                              ',  5367,     1
     8,'newbus 138                              ',  5368,     1
     9,'newbus 138                              ',  5369,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5362,  2, 'L',              '1 '
  5363,  3, 'M',              '1 '
  5364,  4, 'M',              '1 '
  5365,  5, 'M',              '1 '
  5366,  6, 'M',              '1 '
  5367,  7, 'M',              '1 '
  5368,  8, 'M',              '1 '
  5369,  9, 'M',              '1 '
  5361,  1, 'B',  5015,       '1 '
  5361,  1, 'B',  5204,       '1 '
  5361,  1, '2',  5362,       '1 '
  5361,  1, '2',  5363,       '1 '
  5361,  1, '2',  5364,       '1 '
  5361,  1, '2',  5365,       '1 '
  5361,  1, '2',  5366,       '1 '
  5361,  1, '2',  5367,       '1 '
  5361,  1, '2',  5368,       '1 '
  5361,  1, '2',  5369,       '1 '
  5362,  2, 'B',  2053,       '1 '
  5362,  2, '2',  5361,       '1 '
  5363,  3, '2',  5361,       '1 '
  5364,  4, '2',  5361,       '1 '
  5365,  5, '2',  5361,       '1 '
  5366,  6, '2',  5361,       '1 '
  5367,  7, '2',  5361,       '1 '
  5368,  8, '2',  5361,       '1 '
  5369,  9, '2',  5361,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   633,'LEWISVILLE 2                            ',  33.0813670, -97.0610170, 0.0950
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5370,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5370,  1, 'L',              '1 '
  5370,  1, 'B',  5175,       '1 '
  5370,  1, 'B',  5175,       '2 '
  5370,  1, 'B',  5253,       '1 '
  5370,  1, 'B',  5253,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   634,'SEAGOVILLE                              ',  32.6058000, -96.5423080, 0.3400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5371,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5371,  1, 'L',              '1 '
  5371,  1, 'B',  5034,       '1 '
  5371,  1, 'B',  5219,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   635,'DALLAS 31                               ',  32.9252830, -96.8368000, 0.0770
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5372,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5372,  1, 'L',              '1 '
  5372,  1, 'B',  5111,       '1 '
  5372,  1, 'B',  5335,       '1 '
  5372,  1, 'B',  5344,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   636,'HALTOM CITY                             ',  32.8034360, -97.2673760, 0.2200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5373,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5373,  1, 'L',              '1 '
  5373,  1, 'L',              '2 '
  5373,  1, 'B',  5184,       '1 '
  5373,  1, 'B',  5433,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   637,'BALCH SPRINGS                           ',  32.7166010, -96.6200850, 0.2700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5374,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5374,  1, 'L',              '1 '
  5374,  1, 'B',  5158,       '1 '
  5374,  1, 'B',  5158,       '2 '
  5374,  1, 'B',  5274,       '1 '
  5374,  1, 'B',  5385,       '1 '
  5374,  1, 'B',  5385,       '2 '
  5374,  1, 'B',  5385,       '3 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   638,'FORT WORTH 13                           ',  32.6785000, -97.3305110, 0.0380
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5375,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5375,  1, 'L',              '1 '
  5375,  1, 'B',  5026,       '1 '
  5375,  1, 'B',  5199,       '1 '
  5375,  1, 'B',  5346,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   639,'DALLAS 43                               ',  32.6762380, -96.9365650, 0.7700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5376,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5376,  1, 'L',              '1 '
  5376,  1, 'B',  5194,       '1 '
  5376,  1, 'B',  5323,       '1 '
  5376,  1, 'B',  5323,       '2 '
  5376,  1, 'B',  5353,       '1 '
  5376,  1, 'B',  5353,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   640,'KILLEEN 2                               ',  31.1128840, -97.7296020, 0.0940
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5377,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5377,  1, 'L',              '1 '
  5377,  1, 'B',  5075,       '1 '
  5377,  1, 'B',  5081,       '1 '
  5377,  1, 'B',  5477,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   641,'WACO 5                                  ',  31.5397230, -97.1950090, 0.0680
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5378,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5378,  1, 'L',              '1 '
  5378,  1, 'S',              '1 '
  5378,  1, 'B',  5079,       '1 '
  5378,  1, 'B',  5470,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   642,'FORT WORTH 9                            ',  32.8596850, -97.2915230, 0.4800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5379,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5379,  1, 'L',              '1 '
  5379,  1, 'B',  5310,       '1 '
  5379,  1, 'B',  5442,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   643,'ENNIS                                   ',  32.3200000, -96.6750000, 0.1210
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5380,     1
     2,'newbus 138                              ',  5381,     1
     3,'newbus 138                              ',  5382,     1
     4,'newbus 138                              ',  5383,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5381,  2, 'L',              '1 '
  5382,  3, 'M',              '1 '
  5383,  4, 'M',              '1 '
  5380,  1, 'B',  5179,       '1 '
  5380,  1, '2',  5381,       '1 '
  5380,  1, '2',  5382,       '1 '
  5380,  1, '2',  5383,       '1 '
  5380,  1, 'B',  5384,       '1 '
  5381,  2, 'B',  5094,       '1 '
  5381,  2, 'B',  5202,       '1 '
  5381,  2, '2',  5380,       '1 '
  5381,  2, 'B',  5439,       '1 '
  5381,  2, 'B',  5439,       '2 '
  5382,  3, '2',  5380,       '1 '
  5383,  4, '2',  5380,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   644,'DALLAS 3                                ',  32.7103060, -96.6785490, 1.2900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5384,     1
     2,'newbus 138                              ',  5385,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5385,  2, 'L',              '1 '
  5384,  1, 'B',  5033,       '1 '
  5384,  1, 'B',  5102,       '1 '
  5384,  1, 'B',  5322,       '1 '
  5384,  1, 'B',  5380,       '1 '
  5384,  1, '2',  5385,       '1 '
  5384,  1, '2',  5385,       '2 '
  5385,  2, 'B',  5250,       '1 '
  5385,  2, 'B',  5250,       '2 '
  5385,  2, 'B',  5250,       '3 '
  5385,  2, 'B',  5250,       '4 '
  5385,  2, 'B',  5374,       '1 '
  5385,  2, 'B',  5374,       '2 '
  5385,  2, 'B',  5374,       '3 '
  5385,  2, '2',  5384,       '1 '
  5385,  2, '2',  5384,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   645,'RICHARDSON 1                            ',  32.9915570, -96.6630630, 0.1980
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5386,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5386,  1, 'L',              '1 '
  5386,  1, 'S',              '1 '
  5386,  1, 'B',  5010,       '1 '
  5386,  1, 'B',  5010,       '2 '
  5386,  1, 'B',  5126,       '1 '
  5386,  1, 'B',  5356,       '1 '
  5386,  1, 'B',  5357,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   646,'FORT WORTH 21                           ',  32.7420580, -97.3817300, 0.3200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5387,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5387,  1, 'L',              '1 '
  5387,  1, 'B',  5184,       '1 '
  5387,  1, 'B',  5429,       '1 '
  5387,  1, 'B',  5469,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   647,'WACO 2                                  ',  31.6209540, -97.0985100, 0.1280
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5388,     1
     2,'newbus 138                              ',  5389,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5389,  2, 'L',              '1 '
  5388,  1, 'B',  5137,       '1 '
  5388,  1, 'B',  5317,       '1 '
  5388,  1, '2',  5389,       '1 '
  5388,  1, 'B',  8067,       '1 '
  5389,  2, 'B',  5144,       '1 '
  5389,  2, 'B',  5270,       '1 '
  5389,  2, '2',  5388,       '1 '
  5389,  2, 'B',  5393,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   648,'ROGERS                                  ',  30.9401830, -97.2270230, 0.4300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5390,     1
     2,'newbus 138                              ',  5391,     1
     3,'newbus 138                              ',  5392,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5392,  3, 'L',              '1 '
  5390,  1, 'B',  5271,       '1 '
  5390,  1, 'B',  5278,       '1 '
  5390,  1, '2',  5391,       '1 '
  5390,  1, 'B',  5458,       '1 '
  5391,  2, '2',  5390,       '1 '
  5391,  2, '2',  5392,       '1 '
  5391,  2, 'B',  5459,       '1 '
  5392,  3, '2',  5391,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   649,'CHINA SPRING                            ',  31.6939470, -97.3252710, 0.1130
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5393,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5393,  1, 'L',              '1 '
  5393,  1, 'B',  5088,       '1 '
  5393,  1, 'B',  5389,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   650,'ALBANY 1                                ',  32.7683000, -99.4228000, 0.0940
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5394,     1
     2,'newbus 138                              ',  5395,     1
     3,'newbus 138                              ',  5396,     1
     4,'newbus 138                              ',  5397,     1
     5,'newbus 138                              ',  5398,     1
     6,'newbus 138                              ',  5399,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5394,  1, 'M',              '1 '
  5395,  2, 'M',              '1 '
  5396,  3, 'M',              '1 '
  5397,  4, 'M',              '1 '
  5398,  5, 'M',              '1 '
  5399,  6, 'M',              '1 '
  5399,  6, 'M',              '2 '
  5394,  1, 'B',  2096,       '1 '
  5394,  1, 'B',  3048,       '1 '
  5394,  1, 'B',  5021,       '1 '
  5394,  1, 'B',  5236,       '1 '
  5394,  1, '2',  5395,       '1 '
  5394,  1, '2',  5395,       '10'
  5394,  1, '2',  5399,       '1 '
  5395,  2, 'B',  3026,       '1 '
  5395,  2, 'B',  3088,       '1 '
  5395,  2, 'B',  3088,       '10'
  5395,  2, 'B',  3088,       '2 '
  5395,  2, '2',  5394,       '1 '
  5395,  2, '2',  5394,       '10'
  5395,  2, '2',  5396,       '1 '
  5396,  3, 'B',  5008,       '1 '
  5396,  3, '2',  5395,       '1 '
  5396,  3, '2',  5397,       '1 '
  5396,  3, '2',  5397,       '10'
  5396,  3, '2',  5397,       '20'
  5397,  4, 'B',  3021,       '1 '
  5397,  4, 'B',  3021,       '10'
  5397,  4, 'B',  3021,       '20'
  5397,  4, 'B',  3021,       '30'
  5397,  4, 'B',  3021,       '40'
  5397,  4, '2',  5396,       '1 '
  5397,  4, '2',  5396,       '10'
  5397,  4, '2',  5396,       '20'
  5397,  4, '2',  5398,       '1 '
  5398,  5, '2',  5397,       '1 '
  5399,  6, '2',  5394,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   651,'MCKINNEY 2                              ',  33.2458790, -96.6312950, 0.9500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5400,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5400,  1, 'L',              '1 '
  5400,  1, 'B',  5296,       '1 '
  5400,  1, 'B',  5331,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   652,'GRANBURY 2                              ',  32.4030560, -97.7005560, 0.1760
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5401,     1
     2,'newbus 138                              ',  5402,     1
     3,'newbus 138                              ',  5403,     1
     4,'newbus 138                              ',  5404,     1
     5,'newbus 138                              ',  5405,     1
     6,'newbus 138                              ',  5406,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5402,  2, 'L',              '1 '
  5403,  3, 'M',              '1 '
  5404,  4, 'M',              '1 '
  5405,  5, 'M',              '1 '
  5406,  6, 'M',              '1 '
  5401,  1, 'B',  5021,       '1 '
  5401,  1, 'B',  5063,       '1 '
  5401,  1, 'B',  5317,       '1 '
  5401,  1, 'B',  5317,       '2 '
  5401,  1, '2',  5402,       '1 '
  5401,  1, '2',  5403,       '1 '
  5401,  1, '2',  5404,       '1 '
  5401,  1, '2',  5405,       '1 '
  5401,  1, '2',  5406,       '1 '
  5402,  2, 'B',  5293,       '1 '
  5402,  2, 'B',  5293,       '2 '
  5402,  2, '2',  5401,       '1 '
  5403,  3, '2',  5401,       '1 '
  5404,  4, '2',  5401,       '1 '
  5405,  5, '2',  5401,       '1 '
  5406,  6, '2',  5401,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   653,'CLIFTON 2                               ',  31.8170620, -97.5465680, 3.4500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5407,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5407,  1, 'L',              '1 '
  5407,  1, 'B',  5151,       '1 '
  5407,  1, 'B',  5191,       '1 '
  5407,  1, 'B',  5470,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   654,'FARMERSVILLE                            ',  33.1742190, -96.3560040, 1.3800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5408,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5408,  1, 'L',              '1 '
  5408,  1, 'B',  5031,       '1 '
  5408,  1, 'B',  5141,       '1 '
  5408,  1, 'B',  5421,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   655,'ARLINGTON 10                            ',  32.6892220, -97.1891300, 0.0820
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5409,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5409,  1, 'L',              '1 '
  5409,  1, 'B',  5117,       '1 '
  5409,  1, 'B',  5447,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   656,'KILLEEN 3                               ',  31.0096410, -97.7464170, 4.8300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5410,     1
     2,'newbus 138                              ',  5411,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5411,  2, 'L',              '1 '
  5411,  2, 'S',              '1 '
  5410,  1, 'B',  5131,       '1 '
  5410,  1, '2',  5411,       '1 '
  5410,  1, 'B',  5451,       '1 '
  5411,  2, 'B',  5221,       '1 '
  5411,  2, 'B',  5235,       '1 '
  5411,  2, '2',  5410,       '1 '
  5411,  2, 'B',  5477,       '1 '
  5411,  2, 'B',  6316,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   657,'WYLIE                                   ',  33.0121350, -96.5349360, 2.6300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5412,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5412,  1, 'L',              '1 '
  5412,  1, 'B',  5096,       '1 '
  5412,  1, 'B',  5146,       '1 '
  5412,  1, 'B',  5259,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   658,'PALO PINTO 1                            ',  32.6581000, -98.3103000, 0.8300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5413,     1
     2,'newbus 138                              ',  5414,     1
     3,'newbus 138                              ',  5415,     1
     4,'newbus 138                              ',  5416,     1
     5,'newbus 138                              ',  5417,     1
     6,'newbus 138                              ',  5418,     1
     7,'newbus 138                              ',  5419,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5415,  3, 'M',              '1 '
  5416,  4, 'M',              '1 '
  5417,  5, 'M',              '1 '
  5418,  6, 'M',              '1 '
  5419,  7, 'M',              '1 '
  5413,  1, 'B',  5018,       '1 '
  5413,  1, 'B',  5021,       '1 '
  5413,  1, 'B',  5045,       '1 '
  5413,  1, 'B',  5204,       '1 '
  5413,  1, '2',  5414,       '1 '
  5413,  1, '2',  5415,       '1 '
  5413,  1, '2',  5416,       '1 '
  5413,  1, '2',  5417,       '1 '
  5413,  1, '2',  5418,       '1 '
  5413,  1, '2',  5419,       '1 '
  5414,  2, '2',  5413,       '1 '
  5414,  2, 'B',  5471,       '1 '
  5415,  3, '2',  5413,       '1 '
  5416,  4, '2',  5413,       '1 '
  5417,  5, '2',  5413,       '1 '
  5418,  6, '2',  5413,       '1 '
  5419,  7, '2',  5413,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   659,'FORT WORTH 10                           ',  32.9753610, -97.3104860, 0.1630
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5420,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5420,  1, 'L',              '1 '
  5420,  1, 'B',  5016,       '1 '
  5420,  1, 'B',  5016,       '2 '
  5420,  1, 'B',  5254,       '1 '
  5420,  1, 'B',  5254,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   660,'JOSEPHINE                               ',  33.0662190, -96.3090040, 0.2300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5421,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5421,  1, 'L',              '1 '
  5421,  1, 'S',              '1 '
  5421,  1, 'B',  5115,       '1 '
  5421,  1, 'B',  5225,       '1 '
  5421,  1, 'B',  5408,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   661,'LEWSIVILLE                              ',  33.0196460, -96.9619860, 0.1770
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5422,     1
     2,'newbus 138                              ',  5423,     1
     3,'newbus 138                              ',  5424,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5422,  1, 'L',              '1 '
  5423,  2, 'M',              '1 '
  5424,  3, 'M',              '1 '
  5422,  1, 'S',              '1 '
  5422,  1, 'B',  5105,       '1 '
  5422,  1, 'B',  5273,       '1 '
  5422,  1, 'B',  5341,       '1 '
  5422,  1, 'B',  5341,       '2 '
  5422,  1, '2',  5423,       '1 '
  5422,  1, '2',  5424,       '1 '
  5423,  2, '2',  5422,       '1 '
  5424,  3, '2',  5422,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   662,'DALLAS 40                               ',  32.8135760, -96.8780360, 0.1390
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5425,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5425,  1, 'L',              '1 '
  5425,  1, 'L',              '2 '
  5425,  1, 'L',              '3 '
  5425,  1, 'B',  5070,       '1 '
  5425,  1, 'B',  5323,       '1 '
  5425,  1, 'B',  5323,       '2 '
  5425,  1, 'B',  5335,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   663,'KEMP                                    ',  32.3666860, -96.2450390, 2.2700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5426,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5426,  1, 'L',              '1 '
  5426,  1, 'B',  5004,       '1 '
  5426,  1, 'B',  5059,       '1 '
  5426,  1, 'B',  5202,       '1 '
  5426,  1, 'B',  5222,       '1 '
  5426,  1, 'B',  5222,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   664,'WAXAHACHIE 2                            ',  32.3608290, -96.9155230, 0.4400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5427,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5427,  1, 'L',              '1 '
  5427,  1, 'M',              '1 '
  5427,  1, 'B',  5256,       '1 '
  5427,  1, 'B',  5269,       '1 '
  5427,  1, 'B',  5333,       '1 '
  5427,  1, 'B',  5333,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   665,'HURST                                   ',  32.8172000, -97.1805860, 0.1380
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5428,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5428,  1, 'L',              '1 '
  5428,  1, 'B',  5143,       '1 '
  5428,  1, 'B',  5143,       '2 '
  5428,  1, 'B',  5210,       '1 '
  5428,  1, 'B',  5248,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   666,'FORT WORTH 18                           ',  32.8165030, -97.3595320, 0.0730
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5429,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5429,  1, 'L',              '1 '
  5429,  1, 'B',  5291,       '1 '
  5429,  1, 'B',  5332,       '1 '
  5429,  1, 'B',  5387,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   667,'WEATHERFORD 2                           ',  32.7549640, -97.7910850, 0.0760
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5430,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5430,  1, 'L',              '1 '
  5430,  1, 'B',  5030,       '1 '
  5430,  1, 'B',  5172,       '1 '
  5430,  1, 'B',  5190,       '1 '
  5430,  1, 'B',  5432,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   668,'ROCKWALL 2                              ',  32.9439010, -96.4528750, 0.4500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5431,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5431,  1, 'L',              '1 '
  5431,  1, 'B',  5351,       '1 '
  5431,  1, 'B',  5356,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   669,'WEATHERFORD 3                           ',  32.8484030, -97.9032190, 0.2900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5432,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5432,  1, 'L',              '1 '
  5432,  1, 'L',              '2 '
  5432,  1, 'B',  5150,       '1 '
  5432,  1, 'B',  5430,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   670,'FORT WORTH 3                            ',  32.7474260, -97.2176580, 4.5700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5433,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5433,  1, 'L',              '1 '
  5433,  1, 'B',  5217,       '1 '
  5433,  1, 'B',  5330,       '1 '
  5433,  1, 'B',  5373,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   671,'NEWARK                                  ',  33.0008500, -97.4444090, 0.1400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5434,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5434,  1, 'L',              '1 '
  5434,  1, 'B',  5093,       '1 '
  5434,  1, 'B',  5093,       '2 '
  5434,  1, 'B',  5185,       '1 '
  5434,  1, 'B',  5185,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   672,'SANTO                                   ',  32.6005030, -98.1727600, 0.6900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5435,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5435,  1, 'L',              '1 '
  5435,  1, 'B',  5005,       '1 '
  5435,  1, 'B',  5471,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   673,'DALLAS 18                               ',  32.9303380, -96.7874960, 3.3500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5436,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5436,  1, 'L',              '1 '
  5436,  1, 'B',  5003,       '1 '
  5436,  1, 'B',  5252,       '1 '
  5436,  1, 'B',  5289,       '1 '
  5436,  1, 'B',  5289,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   674,'ELM MOTT                                ',  31.6966190, -97.0737070, 0.9900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5437,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5437,  1, 'L',              '1 '
  5437,  1, 'B',  5162,       '1 '
  5437,  1, 'B',  5270,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   675,'FORT WORTH 17                           ',  32.7811000, -97.3545850, 1.4800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5438,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5438,  1, 'L',              '1 '
  5438,  1, 'B',  5199,       '1 '
  5438,  1, 'B',  5291,       '1 '
  5438,  1, 'B',  5310,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   676,'WAXAHACHIE 1                            ',  32.3722010, -96.7849440, 0.0980
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5439,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5439,  1, 'L',              '1 '
  5439,  1, 'B',  5256,       '1 '
  5439,  1, 'B',  5381,       '1 '
  5439,  1, 'B',  5381,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   677,'ARLINGTON 3                             ',  32.7228440, -97.0802390, 0.1810
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5440,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5440,  1, 'L',              '1 '
  5440,  1, 'S',              '1 '
  5440,  1, 'B',  5082,       '1 '
  5440,  1, 'B',  5232,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   678,'FORT WORTH 20                           ',  32.6529180, -97.3795380, 0.3300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5441,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5441,  1, 'L',              '1 '
  5441,  1, 'B',  5022,       '1 '
  5441,  1, 'B',  5022,       '2 '
  5441,  1, 'B',  5346,       '1 '
  5441,  1, 'B',  5346,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   679,'FORT WORTH 7                            ',  32.7490990, -97.2729570, 0.5000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5442,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5442,  1, 'L',              '1 '
  5442,  1, 'B',  5216,       '1 '
  5442,  1, 'B',  5232,       '1 '
  5442,  1, 'B',  5244,       '1 '
  5442,  1, 'B',  5379,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   680,'FORT WORTH 11                           ',  32.7286880, -97.3178010, 0.1330
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5443,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5443,  1, 'L',              '1 '
  5443,  1, 'B',  5216,       '1 '
  5443,  1, 'B',  5346,       '1 '
  5443,  1, 'B',  5346,       '2 '
  5443,  1, 'B',  5469,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   681,'MIDLOTHIAN 1                            ',  32.4302000, -97.0537000, 0.1770
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5444,     1
     2,'newbus 138                              ',  5445,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5444,  1, 'M',              '1 '
  5444,  1, 'M',              '2 '
  5444,  1, 'M',              '3 '
  5444,  1, 'M',              '4 '
  5444,  1, 'M',              '5 '
  5444,  1, 'M',              '6 '
  5444,  1, 'M',              '7 '
  5444,  1, 'M',              '8 '
  5444,  1, 'B',  5047,       '1 '
  5444,  1, 'B',  5295,       '1 '
  5444,  1, '2',  5445,       '1 '
  5445,  2, 'B',  5269,       '1 '
  5445,  2, 'B',  5269,       '2 '
  5445,  2, 'B',  5355,       '1 '
  5445,  2, 'B',  5355,       '2 '
  5445,  2, '2',  5444,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   682,'HEWITT                                  ',  31.4535010, -97.1953390, 0.1690
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5446,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5446,  1, 'L',              '1 '
  5446,  1, 'B',  5328,       '1 '
  5446,  1, 'B',  5470,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   683,'ARLINGTON 11                            ',  32.6396490, -97.2174760, 0.0810
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5447,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5447,  1, 'L',              '1 '
  5447,  1, 'L',              '2 '
  5447,  1, 'B',  5086,       '1 '
  5447,  1, 'B',  5104,       '1 '
  5447,  1, 'B',  5104,       '2 '
  5447,  1, 'B',  5409,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   684,'GRAND PRAIRIE 3                         ',  32.6649530, -97.0246920, 0.9900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5448,     1
     2,'newbus 138                              ',  5449,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5449,  2, 'L',              '1 '
  5448,  1, 'B',  5322,       '1 '
  5448,  1, 'B',  5350,       '1 '
  5448,  1, '2',  5449,       '1 '
  5448,  1, 'B',  5479,       '1 '
  5449,  2, 'B',  5108,       '1 '
  5449,  2, 'B',  5108,       '2 '
  5449,  2, 'B',  5108,       '3 '
  5449,  2, '2',  5448,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   685,'MELISSA                                 ',  33.2851180, -96.5662470, 0.0750
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5450,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5450,  1, 'L',              '1 '
  5450,  1, 'B',  2124,       '1 '
  5450,  1, 'B',  5331,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   686,'COPPERAS COVE                           ',  31.2190450, -97.9682240, 0.0300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5451,     1
     2,'newbus 138                              ',  5452,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5452,  2, 'L',              '1 '
  5451,  1, 'B',  5137,       '1 '
  5451,  1, 'B',  5239,       '1 '
  5451,  1, 'B',  5410,       '1 '
  5451,  1, '2',  5452,       '1 '
  5452,  2, 'B',  5024,       '1 '
  5452,  2, '2',  5451,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   687,'CLEBURNE 1                              ',  32.3925880, -97.3275400, 0.7400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5453,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5453,  1, 'L',              '1 '
  5453,  1, 'L',              '2 '
  5453,  1, 'B',  5025,       '1 '
  5453,  1, 'B',  5025,       '2 '
  5453,  1, 'B',  5092,       '1 '
  5453,  1, 'B',  5098,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   688,'GREENVILLE 2                            ',  33.0684540, -96.0842740, 0.0870
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5454,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5454,  1, 'L',              '1 '
  5454,  1, 'M',              '1 '
  5454,  1, 'B',  5050,       '1 '
  5454,  1, 'B',  5050,       '2 '
  5454,  1, 'B',  5115,       '1 '
  5454,  1, 'B',  5284,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   689,'ALVORD                                  ',  33.3724330, -97.6699530, 0.2600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5455,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5455,  1, 'L',              '1 '
  5455,  1, 'B',  2039,       '1 '
  5455,  1, 'B',  5014,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   690,'GORMAN                                  ',  32.1169530, -98.9851400, 0.8900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5456,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5456,  1, 'L',              '1 '
  5456,  1, 'L',              '2 '
  5456,  1, 'M',              '1 '
  5456,  1, 'B',  5118,       '1 '
  5456,  1, 'B',  5156,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   691,'COLLEYVILLE                             ',  32.8917870, -97.1496410, 0.2900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5457,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5457,  1, 'L',              '1 '
  5457,  1, 'L',              '2 '
  5457,  1, 'B',  5148,       '1 '
  5457,  1, 'B',  5248,       '1 '
  5457,  1, 'B',  5254,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   692,'HOLLAND                                 ',  30.8843260, -97.3788090, 0.4100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5458,     1
     2,'newbus 138                              ',  5459,     1
     3,'newbus 138                              ',  5460,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5460,  3, 'L',              '1 '
  5458,  1, 'B',  5390,       '1 '
  5458,  1, '2',  5459,       '1 '
  5459,  2, 'B',  5391,       '1 '
  5459,  2, '2',  5458,       '1 '
  5459,  2, '2',  5460,       '1 '
  5459,  2, 'B',  6140,       '1 '
  5459,  2, 'B',  6325,       '1 '
  5460,  3, '2',  5459,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   693,'TEMPLE 3                                ',  31.1378850, -97.3736260, 0.5600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5461,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5461,  1, 'L',              '1 '
  5461,  1, 'B',  5029,       '1 '
  5461,  1, 'B',  5280,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   694,'DALLAS 34                               ',  32.6608620, -96.8409480, 0.0620
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5462,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5462,  1, 'L',              '1 '
  5462,  1, 'B',  5194,       '1 '
  5462,  1, 'B',  5340,       '1 '
  5462,  1, 'B',  5349,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   695,'IRVING 4                                ',  32.8259070, -96.9669150, 0.3400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5463,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5463,  1, 'L',              '1 '
  5463,  1, 'B',  5148,       '1 '
  5463,  1, 'B',  5478,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   696,'FRISCO 2                                ',  33.1463360, -96.8563470, 0.1890
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5464,     1
     2,'newbus 138                              ',  5465,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5465,  2, 'L',              '1 '
  5464,  1, 'B',  5083,       '1 '
  5464,  1, 'B',  5102,       '1 '
  5464,  1, 'B',  5164,       '1 '
  5464,  1, 'B',  5350,       '1 '
  5464,  1, '2',  5465,       '1 '
  5465,  2, 'B',  5341,       '1 '
  5465,  2, 'B',  5341,       '2 '
  5465,  2, 'B',  5341,       '3 '
  5465,  2, 'B',  5341,       '4 '
  5465,  2, '2',  5464,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   697,'GATESVILLE 3                            ',  31.4679830, -97.7352720, 0.3800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5466,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5466,  1, 'L',              '1 '
  5466,  1, 'B',  5140,       '1 '
  5466,  1, 'B',  5142,       '1 '
  5466,  1, 'B',  5267,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   698,'DALLAS 25                               ',  32.7877420, -96.7993900, 0.0760
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5467,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5467,  1, 'L',              '1 '
  5467,  1, 'B',  5128,       '1 '
  5467,  1, 'B',  5272,       '1 '
  5467,  1, 'B',  5340,       '1 '
  5467,  1, 'B',  5482,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   699,'DALLAS 37                               ',  32.7039130, -96.8718890, 0.4300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5468,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5468,  1, 'L',              '1 '
  5468,  1, 'B',  5085,       '1 '
  5468,  1, 'B',  5214,       '1 '
  5468,  1, 'B',  5353,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   700,'FORT WORTH 19                           ',  32.7086390, -97.3634950, 0.1610
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5469,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5469,  1, 'L',              '1 '
  5469,  1, 'B',  5027,       '1 '
  5469,  1, 'B',  5027,       '2 '
  5469,  1, 'B',  5387,       '1 '
  5469,  1, 'B',  5443,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   701,'WOODWAY                                 ',  31.5296640, -97.2604420, 0.1930
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5470,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5470,  1, 'L',              '1 '
  5470,  1, 'B',  5267,       '1 '
  5470,  1, 'B',  5378,       '1 '
  5470,  1, 'B',  5407,       '1 '
  5470,  1, 'B',  5446,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   702,'MINGUS                                  ',  32.4554080, -98.4181680, 0.1160
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5471,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5471,  1, 'L',              '1 '
  5471,  1, 'B',  5169,       '1 '
  5471,  1, 'B',  5264,       '1 '
  5471,  1, 'B',  5414,       '1 '
  5471,  1, 'B',  5435,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   703,'THROCKMORTON                            ',  33.1877120, -99.2650340, 0.0720
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5472,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5472,  1, 'L',              '1 '
  5472,  1, 'M',              '1 '
  5472,  1, 'B',  2108,       '1 '
  5472,  1, 'B',  2111,       '1 '
  5472,  1, 'B',  2111,       '10'
  5472,  1, 'B',  2111,       '20'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   704,'NEMO                                    ',  32.2662220, -97.6551410, 0.0110
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5473,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5473,  1, 'L',              '1 '
  5473,  1, 'L',              '2 '
  5473,  1, 'B',  5025,       '1 '
  5473,  1, 'B',  5025,       '2 '
  5473,  1, 'B',  5318,       '1 '
  5473,  1, 'B',  5318,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   705,'ABBOTT                                  ',  31.8817280, -97.0854100, 0.2500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5474,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5474,  1, 'L',              '1 '
  5474,  1, 'B',  5174,       '1 '
  5474,  1, 'B',  5270,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   706,'ALVARADO                                ',  32.4149440, -97.1963670, 0.1550
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5475,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5475,  1, 'L',              '1 '
  5475,  1, 'B',  5092,       '1 '
  5475,  1, 'B',  5098,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   707,'CORSICANA 1                             ',  32.0431930, -96.3509430, 1.1800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5476,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5476,  1, 'L',              '1 '
  5476,  1, 'B',  5004,       '1 '
  5476,  1, 'B',  5275,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   708,'HARKER HEIGHTS                          ',  31.0508560, -97.6446250, 0.2300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5477,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5477,  1, 'L',              '1 '
  5477,  1, 'B',  5377,       '1 '
  5477,  1, 'B',  5411,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   709,'IRVING 3                                ',  32.7966080, -96.9549030, 0.1650
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5478,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5478,  1, 'L',              '1 '
  5478,  1, 'S',              '1 '
  5478,  1, 'B',  5028,       '1 '
  5478,  1, 'B',  5230,       '1 '
  5478,  1, 'B',  5251,       '1 '
  5478,  1, 'B',  5251,       '2 '
  5478,  1, 'B',  5463,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   710,'BURLESON                                ',  32.5326660, -97.3065470, 4.4300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5479,     1
     2,'newbus 138                              ',  5480,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5480,  2, 'L',              '1 '
  5479,  1, 'B',  5015,       '1 '
  5479,  1, 'B',  5021,       '1 '
  5479,  1, 'B',  5448,       '1 '
  5479,  1, '2',  5480,       '1 '
  5480,  2, 'B',  5048,       '1 '
  5480,  2, 'B',  5048,       '2 '
  5480,  2, 'B',  5048,       '3 '
  5480,  2, 'B',  5048,       '4 '
  5480,  2, 'B',  5104,       '1 '
  5480,  2, 'B',  5104,       '2 '
  5480,  2, 'B',  5104,       '3 '
  5480,  2, 'B',  5104,       '4 '
  5480,  2, '2',  5479,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   711,'FORT WORTH 28                           ',  32.6358700, -97.5034810, 0.0880
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5481,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5481,  1, 'L',              '1 '
  5481,  1, 'B',  5027,       '1 '
  5481,  1, 'B',  5338,       '1 '
  5481,  1, 'B',  5338,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   712,'DALLAS 23                               ',  32.8358930, -96.7955140, 0.1840
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5482,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5482,  1, 'L',              '1 '
  5482,  1, 'S',              '1 '
  5482,  1, 'B',  5009,       '1 '
  5482,  1, 'B',  5344,       '1 '
  5482,  1, 'B',  5467,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   713,'NORTH RICHLAND HILLS 1                  ',  32.8865900, -97.2083840, 0.2400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5483,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5483,  1, 'L',              '1 '
  5483,  1, 'B',  5217,       '1 '
  5483,  1, 'B',  5217,       '2 '
  5483,  1, 'B',  5248,       '1 '
  5483,  1, 'B',  5265,       '1 '
  5483,  1, 'B',  5265,       '2 '
  5483,  1, 'B',  5265,       '3 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   714,'CROSS PLAINS                            ',  32.0069250, -99.2907580, 0.1700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5484,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5484,  1, 'L',              '1 '
  5484,  1, 'L',              '2 '
  5484,  1, 'B',  5073,       '1 '
  5484,  1, 'B',  5334,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   715,'BLOOMING GROVE                          ',  32.1229270, -96.7236610, 0.0280
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  5485,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  5485,  1, 'L',              '1 '
  5485,  1, 'B',  5094,       '1 '
  5485,  1, 'B',  5180,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   716,'CONVERSE                                ',  29.4877740, -98.2914740, 0.6200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6001,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6001,  1, 'L',              '1 '
  6001,  1, 'S',              '1 '
  6001,  1, 'B',  6281,       '1 '
  6001,  1, 'B',  6283,       '1 '
  6001,  1, 'B',  6312,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   717,'SAN ANTONIO 46                          ',  29.6523500, -98.6562130, 0.2800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6002,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6002,  1, 'L',              '1 '
  6002,  1, 'B',  6060,       '1 '
  6002,  1, 'B',  6291,       '1 '
  6002,  1, 'B',  6291,       '2 '
  6002,  1, 'B',  6332,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   718,'BASTROP                                 ',  30.1456000, -97.2708000, 3.9800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6003,     1
     2,'newbus 138                              ',  6004,     1
     3,'newbus 138                              ',  6005,     1
     4,'newbus 138                              ',  6006,     1
     5,'newbus 138                              ',  6007,     1
     6,'newbus 138                              ',  6008,     1
     7,'newbus 138                              ',  6009,     1
     8,'newbus 138                              ',  6010,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6005,  3, 'L',              '1 '
  6003,  1, 'M',              '1 '
  6004,  2, 'M',              '1 '
  6005,  3, 'M',              '1 '
  6006,  4, 'M',              '1 '
  6006,  4, 'M',              '2 '
  6007,  5, 'M',              '1 '
  6007,  5, 'M',              '2 '
  6008,  6, 'M',              '1 '
  6008,  6, 'M',              '2 '
  6009,  7, 'M',              '1 '
  6009,  7, 'M',              '2 '
  6010,  8, 'M',              '1 '
  6010,  8, 'M',              '2 '
  6003,  1, '2',  6004,       '1 '
  6003,  1, '2',  6006,       '1 '
  6003,  1, '2',  6007,       '1 '
  6003,  1, '2',  6008,       '1 '
  6003,  1, '2',  6009,       '1 '
  6003,  1, '2',  6010,       '1 '
  6003,  1, 'B',  6101,       '1 '
  6003,  1, 'B',  6107,       '1 '
  6003,  1, 'B',  6292,       '1 '
  6004,  2, '2',  6003,       '1 '
  6004,  2, '2',  6005,       '1 '
  6004,  2, '2',  6005,       '2 '
  6004,  2, 'B',  6102,       '1 '
  6005,  3, '2',  6004,       '1 '
  6005,  3, '2',  6004,       '2 '
  6005,  3, 'B',  6012,       '1 '
  6005,  3, 'B',  6012,       '2 '
  6005,  3, 'B',  6117,       '1 '
  6005,  3, 'B',  6117,       '2 '
  6006,  4, '2',  6003,       '1 '
  6007,  5, '2',  6003,       '1 '
  6008,  6, '2',  6003,       '1 '
  6009,  7, '2',  6003,       '1 '
  6010,  8, '2',  6003,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   719,'MARION 2                                ',  29.6004530, -98.0475760, 0.1540
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6011,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6011,  1, 'L',              '1 '
  6011,  1, 'L',              '2 '
  6011,  1, 'B',  6068,       '1 '
  6011,  1, 'B',  6163,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   720,'PAIGE                                   ',  30.3038850, -97.2188990, 0.1880
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6012,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6012,  1, 'L',              '1 '
  6012,  1, 'S',              '1 '
  6012,  1, 'B',  6005,       '1 '
  6012,  1, 'B',  6005,       '2 '
  6012,  1, 'B',  6027,       '1 '
  6012,  1, 'B',  6027,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   721,'SAN ANTONIO 42                          ',  29.3714360, -98.5934110, 0.1730
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6013,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6013,  1, 'L',              '1 '
  6013,  1, 'L',              '2 '
  6013,  1, 'B',  6026,       '1 '
  6013,  1, 'B',  6128,       '1 '
  6013,  1, 'B',  6168,       '1 '
  6013,  1, 'B',  6225,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   722,'WAELDER                                 ',  29.7007450, -97.3013280, 0.9500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6014,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6014,  1, 'L',              '1 '
  6014,  1, 'B',  6096,       '1 '
  6014,  1, 'B',  6133,       '1 '
  6014,  1, 'B',  6139,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   723,'ATASCOSA                                ',  29.2830350, -98.7372670, 0.2600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6015,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6015,  1, 'L',              '1 '
  6015,  1, 'B',  4174,       '1 '
  6015,  1, 'B',  6112,       '1 '
  6015,  1, 'B',  6236,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   724,'SAN ANTONIO 40                          ',  29.4606460, -98.5712790, 0.1310
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6016,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6016,  1, 'L',              '1 '
  6016,  1, 'B',  6168,       '1 '
  6016,  1, 'B',  6168,       '2 '
  6016,  1, 'B',  6199,       '1 '
  6016,  1, 'B',  6199,       '2 '
  6016,  1, 'B',  6199,       '3 '
  6016,  1, 'B',  6356,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   725,'CIBOLO                                  ',  29.5750040, -98.2205520, 2.4200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6017,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6017,  1, 'L',              '1 '
  6017,  1, 'B',  6068,       '1 '
  6017,  1, 'B',  6068,       '2 '
  6017,  1, 'B',  6068,       '3 '
  6017,  1, 'B',  6159,       '1 '
  6017,  1, 'B',  6159,       '2 '
  6017,  1, 'B',  6159,       '3 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   726,'AUSTIN 6                                ',  30.2423540, -97.6592000, 0.7200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6018,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6018,  1, 'L',              '1 '
  6018,  1, 'B',  6160,       '1 '
  6018,  1, 'B',  6160,       '2 '
  6018,  1, 'B',  6160,       '3 '
  6018,  1, 'B',  6256,       '1 '
  6018,  1, 'B',  6256,       '2 '
  6018,  1, 'B',  6256,       '3 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   727,'AUSTIN 25                               ',  30.2932680, -97.7660500, 0.6200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6019,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6019,  1, 'L',              '1 '
  6019,  1, 'B',  6040,       '1 '
  6019,  1, 'B',  6040,       '2 '
  6019,  1, 'B',  6040,       '3 '
  6019,  1, 'B',  6113,       '1 '
  6019,  1, 'B',  6113,       '2 '
  6019,  1, 'B',  6306,       '1 '
  6019,  1, 'B',  6313,       '1 '
  6019,  1, 'B',  6313,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   728,'HORSESHOE BAY                           ',  30.5309000, -98.3777520, 0.0440
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6020,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6020,  1, 'L',              '1 '
  6020,  1, 'B',  6212,       '1 '
  6020,  1, 'B',  6212,       '10'
  6020,  1, 'B',  6252,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   729,'LEANDER 1                               ',  30.5625510, -97.9078970, 0.0460
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6021,     1
     2,'newbus 138                              ',  6022,     1
     3,'newbus 138                              ',  6023,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6023,  3, 'L',              '1 '
  6021,  1, '2',  6022,       '1 '
  6021,  1, 'B',  6118,       '1 '
  6021,  1, 'B',  6210,       '1 '
  6022,  2, '2',  6021,       '1 '
  6022,  2, '2',  6023,       '1 '
  6022,  2, 'B',  6315,       '1 '
  6022,  2, 'B',  6350,       '1 '
  6023,  3, '2',  6022,       '1 '
  6023,  3, 'B',  6120,       '1 '
  6023,  3, 'B',  6262,       '1 '
  6023,  3, 'B',  6262,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   730,'AUSTIN 10                               ',  30.3042650, -97.6857220, 1.2700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6024,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6024,  1, 'L',              '1 '
  6024,  1, 'S',              '1 '
  6024,  1, 'B',  6181,       '1 '
  6024,  1, 'B',  6219,       '1 '
  6024,  1, 'B',  6330,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   731,'SAN ANTONIO 31                          ',  29.5900280, -98.5252620, 0.6800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6025,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6025,  1, 'L',              '1 '
  6025,  1, 'L',              '2 '
  6025,  1, 'S',              '1 '
  6025,  1, 'B',  6060,       '1 '
  6025,  1, 'B',  6121,       '1 '
  6025,  1, 'B',  6337,       '1 '
  6025,  1, 'B',  6337,       '2 '
  6025,  1, 'B',  6352,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   732,'SAN ANTONIO 49                          ',  29.3413370, -98.7056280, 0.1960
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6026,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6026,  1, 'L',              '1 '
  6026,  1, 'B',  6013,       '1 '
  6026,  1, 'B',  6182,       '1 '
  6026,  1, 'B',  6236,       '1 '
  6026,  1, 'B',  6236,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   733,'ELGIN                                   ',  30.3385840, -97.3612240, 0.0490
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6027,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6027,  1, 'L',              '1 '
  6027,  1, 'B',  6012,       '1 '
  6027,  1, 'B',  6012,       '2 '
  6027,  1, 'B',  6181,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   734,'AUSTIN 31                               ',  30.2161680, -97.8560060, 0.3100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6028,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6028,  1, 'L',              '1 '
  6028,  1, 'B',  6126,       '1 '
  6028,  1, 'B',  6126,       '2 '
  6028,  1, 'B',  6223,       '1 '
  6028,  1, 'B',  6223,       '2 '
  6028,  1, 'B',  6289,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   735,'RUNGE                                   ',  28.9522370, -97.8871610, 4.8100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6029,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6029,  1, 'L',              '1 '
  6029,  1, 'L',              '2 '
  6029,  1, 'L',              '3 '
  6029,  1, 'M',              '1 '
  6029,  1, 'B',  6221,       '1 '
  6029,  1, 'B',  6329,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   736,'YOAKUM                                  ',  29.2023380, -97.0763330, 0.0950
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6030,     1
     2,'newbus 138                              ',  6031,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6031,  2, 'L',              '1 '
  6030,  1, '2',  6031,       '1 '
  6030,  1, 'B',  6172,       '1 '
  6030,  1, 'B',  6188,       '1 '
  6030,  1, 'B',  7274,       '1 '
  6031,  2, '2',  6030,       '1 '
  6031,  2, 'B',  6173,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   737,'AUSTIN 37                               ',  30.3197480, -97.9582240, 0.4000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6032,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6032,  1, 'L',              '1 '
  6032,  1, 'B',  6207,       '1 '
  6032,  1, 'B',  6207,       '10'
  6032,  1, 'B',  6217,       '1 '
  6032,  1, 'B',  6217,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   738,'PFLUGERVILLE                            ',  30.4385340, -97.5945800, 0.0420
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6033,     1
     2,'newbus 138                              ',  6034,     1
     3,'newbus 138                              ',  6035,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6035,  3, 'L',              '1 '
  6033,  1, '2',  6034,       '1 '
  6033,  1, 'B',  6107,       '1 '
  6033,  1, 'B',  6342,       '1 '
  6034,  2, '2',  6033,       '1 '
  6034,  2, '2',  6035,       '1 '
  6034,  2, '2',  6035,       '2 '
  6034,  2, 'B',  6108,       '1 '
  6034,  2, 'B',  6119,       '1 '
  6034,  2, 'B',  6255,       '1 '
  6034,  2, 'B',  6343,       '1 '
  6035,  3, '2',  6034,       '1 '
  6035,  3, '2',  6034,       '2 '
  6035,  3, 'B',  6061,       '1 '
  6035,  3, 'B',  6061,       '2 '
  6035,  3, 'B',  6123,       '1 '
  6035,  3, 'B',  6123,       '2 '
  6035,  3, 'B',  6306,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   739,'SAN ANTONIO 12                          ',  29.5858620, -98.4068110, 2.0200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6036,     1
     2,'newbus 138                              ',  6037,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6037,  2, 'L',              '1 '
  6036,  1, '2',  6037,       '1 '
  6036,  1, '2',  6037,       '2 '
  6036,  1, '2',  6037,       '3 '
  6036,  1, 'B',  6067,       '1 '
  6036,  1, 'B',  6142,       '1 '
  6036,  1, 'B',  6142,       '2 '
  6036,  1, 'B',  6287,       '1 '
  6036,  1, 'B',  6334,       '1 '
  6037,  2, '2',  6036,       '1 '
  6037,  2, '2',  6036,       '2 '
  6037,  2, '2',  6036,       '3 '
  6037,  2, 'B',  6094,       '1 '
  6037,  2, 'B',  6094,       '2 '
  6037,  2, 'B',  6220,       '1 '
  6037,  2, 'B',  6220,       '2 '
  6037,  2, 'B',  6220,       '3 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   740,'AUSTIN 3                                ',  30.2934240, -97.7844080, 0.3400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6038,     1
     2,'newbus 138                              ',  6039,     1
     3,'newbus 138                              ',  6040,     1
     4,'newbus 138                              ',  6041,     1
     5,'newbus 138                              ',  6042,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6040,  3, 'L',              '1 '
  6041,  4, 'M',              '1 '
  6042,  5, 'M',              '1 '
  6038,  1, '2',  6039,       '1 '
  6038,  1, '2',  6041,       '1 '
  6038,  1, '2',  6042,       '1 '
  6038,  1, 'B',  6066,       '1 '
  6038,  1, 'B',  6254,       '1 '
  6038,  1, 'B',  6349,       '1 '
  6039,  2, '2',  6038,       '1 '
  6039,  2, '2',  6040,       '1 '
  6039,  2, '2',  6040,       '2 '
  6039,  2, 'B',  6222,       '1 '
  6040,  3, 'B',  6019,       '1 '
  6040,  3, 'B',  6019,       '2 '
  6040,  3, 'B',  6019,       '3 '
  6040,  3, '2',  6039,       '1 '
  6040,  3, '2',  6039,       '2 '
  6040,  3, 'B',  6224,       '1 '
  6041,  4, '2',  6038,       '1 '
  6042,  5, '2',  6038,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   741,'SAN ANTONIO 48                          ',  29.4620060, -98.6767850, 1.8700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6043,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6043,  1, 'L',              '1 '
  6043,  1, 'B',  6236,       '1 '
  6043,  1, 'B',  6236,       '2 '
  6043,  1, 'B',  6335,       '1 '
  6043,  1, 'B',  6335,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   742,'SAN ANTONIO 19                          ',  29.4151000, -98.4591230, 0.2900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6044,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6044,  1, 'L',              '1 '
  6044,  1, 'B',  6203,       '1 '
  6044,  1, 'B',  6204,       '1 '
  6044,  1, 'B',  6284,       '1 '
  6044,  1, 'B',  6323,       '1 '
  6044,  1, 'B',  6323,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   743,'SAN ANTONIO 2                           ',  29.5889000, -98.6139000, 0.2600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6045,     1
     2,'newbus 138                              ',  6046,     1
     3,'newbus 138                              ',  6047,     1
     4,'newbus 138                              ',  6048,     1
     5,'newbus 138                              ',  6049,     1
     6,'newbus 138                              ',  6050,     1
     7,'newbus 138                              ',  6051,     1
     8,'newbus 138                              ',  6052,     1
     9,'newbus 138                              ',  6053,     1
    10,'newbus 138                              ',  6054,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6047,  3, 'L',              '1 '
  6048,  4, 'M',              '1 '
  6049,  5, 'M',              '1 '
  6050,  6, 'M',              '1 '
  6051,  7, 'M',              '1 '
  6052,  8, 'M',              '1 '
  6053,  9, 'M',              '1 '
  6054, 10, 'M',              '1 '
  6045,  1, '2',  6046,       '1 '
  6045,  1, '2',  6048,       '1 '
  6045,  1, '2',  6049,       '1 '
  6045,  1, '2',  6050,       '1 '
  6045,  1, '2',  6051,       '1 '
  6045,  1, '2',  6052,       '1 '
  6045,  1, '2',  6053,       '1 '
  6045,  1, '2',  6054,       '1 '
  6045,  1, 'B',  6066,       '1 '
  6045,  1, 'B',  6210,       '1 '
  6045,  1, 'B',  6234,       '1 '
  6046,  2, '2',  6045,       '1 '
  6046,  2, '2',  6047,       '1 '
  6046,  2, '2',  6047,       '2 '
  6046,  2, 'B',  6198,       '1 '
  6046,  2, 'B',  6285,       '1 '
  6047,  3, '2',  6046,       '1 '
  6047,  3, '2',  6046,       '2 '
  6047,  3, 'B',  6150,       '1 '
  6047,  3, 'B',  6150,       '2 '
  6047,  3, 'B',  6291,       '1 '
  6047,  3, 'B',  6291,       '2 '
  6048,  4, '2',  6045,       '1 '
  6049,  5, '2',  6045,       '1 '
  6050,  6, '2',  6045,       '1 '
  6051,  7, '2',  6045,       '1 '
  6052,  8, '2',  6045,       '1 '
  6053,  9, '2',  6045,       '1 '
  6054, 10, '2',  6045,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   744,'BERGHEIM                                ',  29.9032620, -98.5564460, 0.2900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6055,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6055,  1, 'L',              '1 '
  6055,  1, 'B',  6226,       '1 '
  6055,  1, 'B',  6286,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   745,'NEW BRAUNFELS 2                         ',  29.6968780, -98.0707260, 0.7100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6056,     1
     2,'newbus 138                              ',  6057,     1
     3,'newbus 138                              ',  6058,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6058,  3, 'L',              '1 '
  6056,  1, '2',  6057,       '1 '
  6056,  1, 'B',  6066,       '1 '
  6056,  1, 'B',  6161,       '1 '
  6056,  1, 'B',  6298,       '1 '
  6057,  2, '2',  6056,       '1 '
  6057,  2, '2',  6058,       '1 '
  6057,  2, '2',  6058,       '2 '
  6057,  2, 'B',  6067,       '1 '
  6057,  2, 'B',  6177,       '1 '
  6058,  3, '2',  6057,       '1 '
  6058,  3, '2',  6057,       '2 '
  6058,  3, 'B',  6124,       '1 '
  6058,  3, 'B',  6124,       '2 '
  6058,  3, 'B',  6124,       '3 '
  6058,  3, 'B',  6300,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   746,'D HANIS                                 ',  29.2852850, -99.3291820, 0.7700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6059,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6059,  1, 'L',              '1 '
  6059,  1, 'B',  3126,       '1 '
  6059,  1, 'B',  6357,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   747,'SAN ANTONIO 24                          ',  29.6974530, -98.4867280, 0.3100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6060,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6060,  1, 'L',              '1 '
  6060,  1, 'B',  6002,       '1 '
  6060,  1, 'B',  6025,       '1 '
  6060,  1, 'B',  6157,       '1 '
  6060,  1, 'B',  6314,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   748,'AUSTIN 7                                ',  30.3824810, -97.6734670, 0.1480
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6061,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6061,  1, 'L',              '1 '
  6061,  1, 'B',  6035,       '1 '
  6061,  1, 'B',  6035,       '2 '
  6061,  1, 'B',  6219,       '1 '
  6061,  1, 'B',  6224,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   749,'BRENHAM                                 ',  30.2150750, -96.4102720, 3.2400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6062,     1
     2,'newbus 138                              ',  6063,     1
     3,'newbus 138                              ',  6064,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6064,  3, 'L',              '1 '
  6062,  1, '2',  6063,       '1 '
  6062,  1, 'B',  6075,       '1 '
  6062,  1, 'B',  6107,       '1 '
  6062,  1, 'B',  7199,       '1 '
  6062,  1, 'B',  7199,       '2 '
  6063,  2, '2',  6062,       '1 '
  6063,  2, '2',  6064,       '1 '
  6063,  2, '2',  6064,       '10'
  6063,  2, 'B',  6192,       '1 '
  6063,  2, 'B',  8094,       '1 '
  6064,  3, '2',  6063,       '1 '
  6064,  3, '2',  6063,       '10'
  6064,  3, 'B',  6341,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   750,'BERTRAM                                 ',  30.7732950, -98.0451800, 0.9300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6065,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6065,  1, 'L',              '1 '
  6065,  1, 'B',  3108,       '1 '
  6065,  1, 'B',  6262,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   751,'MARION 1                                ',  29.6244000, -98.1419000, 0.1970
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6066,     1
     2,'newbus 138                              ',  6067,     1
     3,'newbus 138                              ',  6068,     1
     4,'newbus 138                              ',  6069,     1
     5,'newbus 138                              ',  6070,     1
     6,'newbus 138                              ',  6071,     1
     7,'newbus 138                              ',  6072,     1
     8,'newbus 138                              ',  6073,     1
     9,'newbus 138                              ',  6074,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6069,  4, 'M',              '1 '
  6070,  5, 'M',              '1 '
  6071,  6, 'M',              '1 '
  6072,  7, 'M',              '1 '
  6073,  8, 'M',              '1 '
  6074,  9, 'M',              '1 '
  6066,  1, 'B',  6038,       '1 '
  6066,  1, 'B',  6045,       '1 '
  6066,  1, 'B',  6056,       '1 '
  6066,  1, '2',  6067,       '1 '
  6066,  1, '2',  6069,       '1 '
  6066,  1, '2',  6070,       '1 '
  6066,  1, '2',  6071,       '1 '
  6066,  1, '2',  6072,       '1 '
  6066,  1, '2',  6073,       '1 '
  6066,  1, '2',  6074,       '1 '
  6067,  2, 'B',  6036,       '1 '
  6067,  2, 'B',  6057,       '1 '
  6067,  2, '2',  6066,       '1 '
  6067,  2, '2',  6068,       '1 '
  6067,  2, '2',  6068,       '2 '
  6067,  2, 'B',  6279,       '1 '
  6068,  3, 'B',  6011,       '1 '
  6068,  3, 'B',  6017,       '1 '
  6068,  3, 'B',  6017,       '2 '
  6068,  3, 'B',  6017,       '3 '
  6068,  3, '2',  6067,       '1 '
  6068,  3, '2',  6067,       '2 '
  6069,  4, '2',  6066,       '1 '
  6070,  5, '2',  6066,       '1 '
  6071,  6, '2',  6066,       '1 '
  6072,  7, '2',  6066,       '1 '
  6073,  8, '2',  6066,       '1 '
  6074,  9, '2',  6066,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   752,'LA GRANGE                               ',  29.9172000, -96.7506000, 0.0790
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6075,     1
     2,'newbus 138                              ',  6076,     1
     3,'newbus 138                              ',  6077,     1
     4,'newbus 138                              ',  6078,     1
     5,'newbus 138                              ',  6079,     1
     6,'newbus 138                              ',  6080,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6078,  4, 'M',              '1 '
  6079,  5, 'M',              '1 '
  6080,  6, 'M',              '1 '
  6075,  1, 'B',  6062,       '1 '
  6075,  1, '2',  6076,       '1 '
  6075,  1, '2',  6078,       '1 '
  6075,  1, '2',  6079,       '1 '
  6075,  1, '2',  6080,       '1 '
  6075,  1, 'B',  6101,       '1 '
  6075,  1, 'B',  7018,       '1 '
  6076,  2, '2',  6075,       '1 '
  6076,  2, '2',  6077,       '1 '
  6076,  2, 'B',  6102,       '1 '
  6076,  2, 'B',  6188,       '1 '
  6077,  3, '2',  6076,       '1 '
  6077,  3, 'B',  6135,       '1 '
  6077,  3, 'B',  6311,       '1 '
  6078,  4, '2',  6075,       '1 '
  6079,  5, '2',  6075,       '1 '
  6080,  6, '2',  6075,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   753,'MARBLE FALLS 1                          ',  30.5552880, -98.2575930, 0.0620
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6081,     1
     2,'newbus 138                              ',  6082,     1
     3,'newbus 138                              ',  6083,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6082,  2, 'M',              '1 '
  6083,  3, 'M',              '1 '
  6081,  1, '2',  6082,       '1 '
  6081,  1, '2',  6083,       '1 '
  6081,  1, 'B',  6156,       '1 '
  6081,  1, 'B',  6212,       '1 '
  6082,  2, '2',  6081,       '1 '
  6083,  3, '2',  6081,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   754,'ROUND ROCK 1                            ',  30.5570440, -97.6902860, 0.2400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6084,     1
     2,'newbus 138                              ',  6085,     1
     3,'newbus 138                              ',  6086,     1
     4,'newbus 138                              ',  6087,     1
     5,'newbus 138                              ',  6088,     1
     6,'newbus 138                              ',  6089,     1
     7,'newbus 138                              ',  6090,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6085,  2, 'M',              '1 '
  6086,  3, 'M',              '1 '
  6087,  4, 'M',              '1 '
  6088,  5, 'M',              '1 '
  6089,  6, 'M',              '1 '
  6090,  7, 'M',              '1 '
  6084,  1, '2',  6085,       '1 '
  6084,  1, '2',  6086,       '1 '
  6084,  1, '2',  6087,       '1 '
  6084,  1, '2',  6088,       '1 '
  6084,  1, '2',  6089,       '1 '
  6084,  1, '2',  6090,       '1 '
  6084,  1, 'B',  6136,       '1 '
  6084,  1, 'B',  6355,       '1 '
  6085,  2, '2',  6084,       '1 '
  6086,  3, '2',  6084,       '1 '
  6087,  4, '2',  6084,       '1 '
  6088,  5, '2',  6084,       '1 '
  6089,  6, '2',  6084,       '1 '
  6090,  7, '2',  6084,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   755,'WIMBERLEY                               ',  30.0344490, -98.1427760, 0.4200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6091,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6091,  1, 'L',              '1 '
  6091,  1, 'S',              '1 '
  6091,  1, 'B',  6176,       '1 '
  6091,  1, 'B',  6251,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   756,'GONZALES                                ',  29.4769540, -97.4489240, 0.1120
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6092,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6092,  1, 'L',              '1 '
  6092,  1, 'S',              '1 '
  6092,  1, 'B',  6265,       '1 '
  6092,  1, 'B',  6340,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   757,'SAN ANTONIO 11                          ',  29.6905140, -98.4018120, 0.3100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6093,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6093,  1, 'L',              '1 '
  6093,  1, 'B',  6094,       '1 '
  6093,  1, 'B',  6191,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   758,'SAN ANTONIO 14                          ',  29.6272140, -98.4270680, 0.1810
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6094,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6094,  1, 'L',              '1 '
  6094,  1, 'B',  6037,       '1 '
  6094,  1, 'B',  6037,       '2 '
  6094,  1, 'B',  6093,       '1 '
  6094,  1, 'B',  6352,       '1 '
  6094,  1, 'B',  6352,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   759,'HUTTO                                   ',  30.5600420, -97.5461240, 0.5400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6095,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6095,  1, 'L',              '1 '
  6095,  1, 'B',  6116,       '1 '
  6095,  1, 'B',  6353,       '1 '
  6095,  1, 'B',  6353,       '2 '
  6095,  1, 'B',  6358,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   760,'LULING                                  ',  29.6961100, -97.4706630, 0.3800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6096,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6096,  1, 'L',              '1 '
  6096,  1, 'S',              '1 '
  6096,  1, 'B',  6014,       '1 '
  6096,  1, 'B',  6196,       '1 '
  6096,  1, 'B',  6202,       '1 '
  6096,  1, 'B',  6340,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   761,'SAN ANTONIO 21                          ',  29.5886380, -98.4745850, 0.0930
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6097,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6097,  1, 'L',              '1 '
  6097,  1, 'B',  6220,       '1 '
  6097,  1, 'B',  6220,       '2 '
  6097,  1, 'B',  6225,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   762,'AUSTIN 12                               ',  30.3879800, -97.7068530, 0.0940
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6098,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6098,  1, 'L',              '1 '
  6098,  1, 'B',  6123,       '1 '
  6098,  1, 'B',  6123,       '2 '
  6098,  1, 'B',  6208,       '1 '
  6098,  1, 'B',  6289,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   763,'SAN ANTONIO 15                          ',  29.4605970, -98.4385540, 0.1380
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6099,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6099,  1, 'L',              '1 '
  6099,  1, 'B',  6204,       '1 '
  6099,  1, 'B',  6225,       '1 '
  6099,  1, 'B',  6310,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   764,'ADKINS                                  ',  29.3535530, -98.2383080, 4.6000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6100,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6100,  1, 'L',              '1 '
  6100,  1, 'B',  6128,       '1 '
  6100,  1, 'B',  6180,       '1 '
  6100,  1, 'B',  6283,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   765,'WINCHESTER                              ',  30.0381000, -96.9875000, 0.9600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6101,     1
     2,'newbus 138                              ',  6102,     1
     3,'newbus 138                              ',  6103,     1
     4,'newbus 138                              ',  6104,     1
     5,'newbus 138                              ',  6105,     1
     6,'newbus 138                              ',  6106,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6103,  3, 'L',              '1 '
  6103,  3, 'L',              '2 '
  6104,  4, 'M',              '1 '
  6105,  5, 'M',              '1 '
  6106,  6, 'M',              '1 '
  6103,  3, 'S',              '1 '
  6101,  1, 'B',  6003,       '1 '
  6101,  1, 'B',  6075,       '1 '
  6101,  1, '2',  6102,       '1 '
  6101,  1, '2',  6104,       '1 '
  6101,  1, '2',  6105,       '1 '
  6101,  1, '2',  6106,       '1 '
  6102,  2, 'B',  6004,       '1 '
  6102,  2, 'B',  6076,       '1 '
  6102,  2, '2',  6101,       '1 '
  6102,  2, '2',  6103,       '1 '
  6103,  3, '2',  6102,       '1 '
  6103,  3, 'B',  6117,       '1 '
  6103,  3, 'B',  6117,       '2 '
  6103,  3, 'B',  6183,       '1 '
  6104,  4, '2',  6101,       '1 '
  6105,  5, '2',  6101,       '1 '
  6106,  6, '2',  6101,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   766,'ROCKDALE 1                              ',  30.5658710, -97.0640320, 0.0960
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6107,     1
     2,'newbus 138                              ',  6108,     1
     3,'newbus 138                              ',  6109,     1
     4,'newbus 138                              ',  6110,     1
     5,'newbus 138                              ',  6111,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6109,  3, 'L',              '1 '
  6109,  3, 'L',              '2 '
  6110,  4, 'M',              '1 '
  6111,  5, 'M',              '1 '
  6107,  1, 'B',  5131,       '1 '
  6107,  1, 'B',  6003,       '1 '
  6107,  1, 'B',  6033,       '1 '
  6107,  1, 'B',  6062,       '1 '
  6107,  1, '2',  6108,       '1 '
  6107,  1, '2',  6110,       '1 '
  6107,  1, '2',  6111,       '1 '
  6107,  1, 'B',  8082,       '1 '
  6108,  2, 'B',  6034,       '1 '
  6108,  2, '2',  6107,       '1 '
  6108,  2, '2',  6109,       '1 '
  6108,  2, 'B',  6192,       '1 '
  6109,  3, '2',  6108,       '1 '
  6109,  3, 'B',  6338,       '1 '
  6110,  4, '2',  6107,       '1 '
  6111,  5, '2',  6107,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   767,'NATALIA                                 ',  29.1998000, -98.8421650, 0.1310
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6112,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6112,  1, 'L',              '1 '
  6112,  1, 'B',  4008,       '1 '
  6112,  1, 'B',  4023,       '1 '
  6112,  1, 'B',  6015,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   768,'AUSTIN 20                               ',  30.2705690, -97.7425890, 0.3800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6113,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6113,  1, 'L',              '1 '
  6113,  1, 'B',  6019,       '1 '
  6113,  1, 'B',  6019,       '2 '
  6113,  1, 'B',  6175,       '1 '
  6113,  1, 'B',  6175,       '2 '
  6113,  1, 'B',  6345,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   769,'SAN ANTONIO 43                          ',  29.4714640, -98.6177550, 0.1690
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6114,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6114,  1, 'L',              '1 '
  6114,  1, 'B',  6204,       '1 '
  6114,  1, 'B',  6261,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   770,'SAN ANTONIO 5                           ',  29.5560380, -98.3602830, 0.4600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6115,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6115,  1, 'L',              '1 '
  6115,  1, 'B',  6159,       '1 '
  6115,  1, 'B',  6159,       '2 '
  6115,  1, 'B',  6191,       '1 '
  6115,  1, 'B',  6225,       '1 '
  6115,  1, 'B',  6250,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   771,'TAYLOR                                  ',  30.4654540, -97.3841110, 0.9100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6116,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6116,  1, 'L',              '1 '
  6116,  1, 'L',              '2 '
  6116,  1, 'B',  6095,       '1 '
  6116,  1, 'B',  6181,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   772,'SMITHVILLE                              ',  30.0138990, -97.1821480, 0.1430
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6117,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6117,  1, 'L',              '1 '
  6117,  1, 'B',  6005,       '1 '
  6117,  1, 'B',  6005,       '2 '
  6117,  1, 'B',  6103,       '1 '
  6117,  1, 'B',  6103,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   773,'CEDAR PARK                              ',  30.5039490, -97.8242000, 0.3800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6118,     1
     2,'newbus 138                              ',  6119,     1
     3,'newbus 138                              ',  6120,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6120,  3, 'L',              '1 '
  6118,  1, 'B',  6021,       '1 '
  6118,  1, '2',  6119,       '1 '
  6118,  1, 'B',  6349,       '1 '
  6119,  2, 'B',  6034,       '1 '
  6119,  2, '2',  6118,       '1 '
  6119,  2, '2',  6120,       '1 '
  6119,  2, '2',  6120,       '2 '
  6119,  2, 'B',  6354,       '1 '
  6120,  3, 'B',  6023,       '1 '
  6120,  3, '2',  6119,       '1 '
  6120,  3, '2',  6119,       '2 '
  6120,  3, 'B',  6290,       '1 '
  6120,  3, 'B',  6290,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   774,'SAN ANTONIO 25                          ',  29.5372640, -98.4878820, 0.8400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6121,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6121,  1, 'L',              '1 '
  6121,  1, 'B',  6025,       '1 '
  6121,  1, 'B',  6174,       '1 '
  6121,  1, 'B',  6179,       '1 '
  6121,  1, 'B',  6220,       '1 '
  6121,  1, 'B',  6220,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   775,'HALLETTSVILLE                           ',  29.3800360, -96.8361890, 0.2600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6122,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6122,  1, 'L',              '1 '
  6122,  1, 'B',  6327,       '1 '
  6122,  1, 'B',  7337,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   776,'AUSTIN 5                                ',  30.3556570, -97.6446820, 0.3400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6123,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6123,  1, 'L',              '1 '
  6123,  1, 'B',  6035,       '1 '
  6123,  1, 'B',  6035,       '2 '
  6123,  1, 'B',  6098,       '1 '
  6123,  1, 'B',  6098,       '2 '
  6123,  1, 'B',  6233,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   777,'NEW BRAUNFELS 3                         ',  29.7588230, -98.1904620, 0.1800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6124,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6124,  1, 'L',              '1 '
  6124,  1, 'B',  6058,       '1 '
  6124,  1, 'B',  6058,       '2 '
  6124,  1, 'B',  6058,       '3 '
  6124,  1, 'B',  6131,       '1 '
  6124,  1, 'B',  6191,       '1 '
  6124,  1, 'B',  6314,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   778,'SUTHERLAND SPRINGS                      ',  29.2934990, -98.0570160, 0.3100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6125,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6125,  1, 'L',              '1 '
  6125,  1, 'B',  6180,       '1 '
  6125,  1, 'B',  6322,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   779,'AUSTIN 34                               ',  30.1784190, -97.8886620, 3.1500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6126,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6126,  1, 'L',              '1 '
  6126,  1, 'B',  6028,       '1 '
  6126,  1, 'B',  6028,       '2 '
  6126,  1, 'B',  6130,       '1 '
  6126,  1, 'B',  6176,       '1 '
  6126,  1, 'B',  6176,       '2 '
  6126,  1, 'B',  6313,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   780,'CAMERON                                 ',  30.8911290, -96.9076010, 0.1660
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6127,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6127,  1, 'L',              '1 '
  6127,  1, 'S',              '1 '
  6127,  1, 'B',  6237,       '1 '
  6127,  1, 'B',  6338,       '1 '
  6127,  1, 'B',  8102,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   781,'SAN ANTONIO 35                          ',  29.3054670, -98.5311360, 0.1580
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6128,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6128,  1, 'L',              '1 '
  6128,  1, 'B',  6013,       '1 '
  6128,  1, 'B',  6100,       '1 '
  6128,  1, 'B',  6276,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   782,'MEDINA                                  ',  29.6782910, -99.3165920, 0.1390
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6129,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6129,  1, 'L',              '1 '
  6129,  1, 'L',              '2 '
  6129,  1, 'L',              '3 '
  6129,  1, 'B',  6309,       '1 '
  6129,  1, 'B',  6336,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   783,'MANCHACA                                ',  30.1328060, -97.8746870, 0.0190
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6130,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6130,  1, 'L',              '1 '
  6130,  1, 'B',  6126,       '1 '
  6130,  1, 'B',  6230,       '1 '
  6130,  1, 'B',  6231,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   784,'SPRING BRANCH                           ',  29.8947600, -98.3909670, 0.3600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6131,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6131,  1, 'L',              '1 '
  6131,  1, 'B',  6124,       '1 '
  6131,  1, 'B',  6251,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   785,'AUSTIN 19                               ',  30.3222300, -97.7401670, 0.9800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6132,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6132,  1, 'L',              '1 '
  6132,  1, 'B',  6137,       '1 '
  6132,  1, 'B',  6175,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   786,'FLATONIA                                ',  29.7276170, -97.1584500, 0.4400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6133,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6133,  1, 'L',              '1 '
  6133,  1, 'B',  6014,       '1 '
  6133,  1, 'B',  6190,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   787,'GRANGER                                 ',  30.7108570, -97.4138850, 0.1930
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6134,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6134,  1, 'L',              '1 '
  6134,  1, 'B',  6140,       '1 '
  6134,  1, 'B',  6358,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   788,'FAYETTEVILLE                            ',  30.0430160, -96.6991880, 0.0840
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6135,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6135,  1, 'L',              '1 '
  6135,  1, 'L',              '2 '
  6135,  1, 'B',  6077,       '1 '
  6135,  1, 'B',  6195,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   789,'GEORGETOWN 2                            ',  30.6479240, -97.7531770, 0.4800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6136,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6136,  1, 'L',              '1 '
  6136,  1, 'B',  6084,       '1 '
  6136,  1, 'B',  6358,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   790,'AUSTIN 35                               ',  30.3778890, -97.8950230, 0.3700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6137,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6137,  1, 'L',              '1 '
  6137,  1, 'B',  6132,       '1 '
  6137,  1, 'B',  6184,       '1 '
  6137,  1, 'B',  6217,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   791,'PIPE CREEK                              ',  29.6896920, -98.9112160, 0.2600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6138,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6138,  1, 'L',              '1 '
  6138,  1, 'B',  6157,       '1 '
  6138,  1, 'B',  6286,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   792,'RED ROCK                                ',  29.8440130, -97.3579960, 2.7200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6139,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6139,  1, 'L',              '1 '
  6139,  1, 'L',              '2 '
  6139,  1, 'B',  6014,       '1 '
  6139,  1, 'B',  6339,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   793,'JARRELL                                 ',  30.8186330, -97.5024850, 0.3900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6140,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6140,  1, 'L',              '1 '
  6140,  1, 'B',  5459,       '1 '
  6140,  1, 'B',  6134,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   794,'SAN ANTONIO 1                           ',  29.4289000, -98.3433000, 0.4700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6141,     1
     2,'newbus 138                              ',  6142,     1
     3,'newbus 138                              ',  6143,     1
     4,'newbus 138                              ',  6144,     1
     5,'newbus 138                              ',  6145,     1
     6,'newbus 138                              ',  6146,     1
     7,'newbus 138                              ',  6147,     1
     8,'newbus 138                              ',  6148,     1
     9,'newbus 138                              ',  6149,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6144,  4, 'M',              '1 '
  6145,  5, 'M',              '1 '
  6146,  6, 'M',              '1 '
  6147,  7, 'M',              '1 '
  6148,  8, 'M',              '1 '
  6149,  9, 'M',              '1 '
  6141,  1, '2',  6142,       '1 '
  6141,  1, '2',  6142,       '2 '
  6141,  1, '2',  6144,       '1 '
  6141,  1, '2',  6145,       '1 '
  6141,  1, '2',  6146,       '1 '
  6141,  1, '2',  6147,       '1 '
  6141,  1, '2',  6148,       '1 '
  6141,  1, '2',  6149,       '1 '
  6141,  1, 'B',  6161,       '1 '
  6141,  1, 'B',  6197,       '1 '
  6141,  1, 'B',  6239,       '1 '
  6142,  2, 'B',  6036,       '1 '
  6142,  2, 'B',  6036,       '2 '
  6142,  2, '2',  6141,       '1 '
  6142,  2, '2',  6141,       '2 '
  6142,  2, '2',  6143,       '1 '
  6142,  2, '2',  6143,       '2 '
  6142,  2, '2',  6143,       '3 '
  6142,  2, 'B',  6162,       '1 '
  6143,  3, '2',  6142,       '1 '
  6143,  3, '2',  6142,       '2 '
  6143,  3, '2',  6142,       '3 '
  6143,  3, 'B',  6284,       '1 '
  6143,  3, 'B',  6284,       '2 '
  6143,  3, 'B',  6312,       '1 '
  6143,  3, 'B',  6312,       '2 '
  6143,  3, 'B',  6312,       '3 '
  6143,  3, 'B',  6312,       '4 '
  6144,  4, '2',  6141,       '1 '
  6145,  5, '2',  6141,       '1 '
  6146,  6, '2',  6141,       '1 '
  6147,  7, '2',  6141,       '1 '
  6148,  8, '2',  6141,       '1 '
  6149,  9, '2',  6141,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   795,'SAN ANTONIO 36                          ',  29.5452890, -98.5565640, 0.7600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6150,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6150,  1, 'L',              '1 '
  6150,  1, 'B',  6047,       '1 '
  6150,  1, 'B',  6047,       '2 '
  6150,  1, 'B',  6356,       '1 '
  6150,  1, 'B',  6356,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   796,'SCHULENBURG                             ',  29.6862780, -96.9336050, 4.5400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6151,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6151,  1, 'L',              '1 '
  6151,  1, 'M',              '1 '
  6151,  1, 'S',              '1 '
  6151,  1, 'B',  6190,       '1 '
  6151,  1, 'B',  6311,       '1 '
  6151,  1, 'B',  6327,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   797,'SAN ANTONIO 22                          ',  29.2782800, -98.4790520, 0.1620
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6152,     1
     2,'newbus 138                              ',  6153,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6153,  2, 'L',              '1 '
  6152,  1, '2',  6153,       '1 '
  6152,  1, 'B',  6177,       '1 '
  6152,  1, 'B',  6198,       '1 '
  6153,  2, '2',  6152,       '1 '
  6153,  2, 'B',  6241,       '1 '
  6153,  2, 'B',  6241,       '2 '
  6153,  2, 'B',  6324,       '1 '
  6153,  2, 'B',  6324,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   798,'DRIPPING SPRINGS                        ',  30.2241340, -98.1348150, 0.2500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6154,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6154,  1, 'L',              '1 '
  6154,  1, 'B',  6176,       '1 '
  6154,  1, 'B',  6252,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   799,'SAN ANTONIO 26                          ',  29.2000630, -98.4927010, 0.2600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6155,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6155,  1, 'L',              '1 '
  6155,  1, 'B',  4008,       '1 '
  6155,  1, 'B',  6284,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   800,'MARBLE FALLS 3                          ',  30.5812160, -98.2087320, 0.7400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6156,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6156,  1, 'L',              '1 '
  6156,  1, 'B',  3104,       '1 '
  6156,  1, 'B',  3104,       '10'
  6156,  1, 'B',  3104,       '20'
  6156,  1, 'B',  3104,       '30'
  6156,  1, 'B',  3104,       '40'
  6156,  1, 'B',  3104,       '50'
  6156,  1, 'B',  6081,       '1 '
  6156,  1, 'B',  6282,       '1 '
  6156,  1, 'B',  6282,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   801,'BOERNE 1                                ',  29.7476830, -98.6502700, 0.0380
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6157,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6157,  1, 'L',              '1 '
  6157,  1, 'B',  6060,       '1 '
  6157,  1, 'B',  6138,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   802,'WASHINGTON                              ',  30.2869360, -96.1893650, 0.4600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6158,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6158,  1, 'L',              '1 '
  6158,  1, 'S',              '1 '
  6158,  1, 'B',  6341,       '1 '
  6158,  1, 'B',  8104,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   803,'SCHERTZ                                 ',  29.5470680, -98.2626420, 0.4500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6159,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6159,  1, 'L',              '1 '
  6159,  1, 'B',  6017,       '1 '
  6159,  1, 'B',  6017,       '2 '
  6159,  1, 'B',  6017,       '3 '
  6159,  1, 'B',  6115,       '1 '
  6159,  1, 'B',  6115,       '2 '
  6159,  1, 'B',  6281,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   804,'AUSTIN 8                                ',  30.2699690, -97.6835570, 0.2600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6160,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6160,  1, 'L',              '1 '
  6160,  1, 'L',              '2 '
  6160,  1, 'B',  6018,       '1 '
  6160,  1, 'B',  6018,       '2 '
  6160,  1, 'B',  6018,       '3 '
  6160,  1, 'B',  6175,       '1 '
  6160,  1, 'B',  6175,       '2 '
  6160,  1, 'B',  6233,       '1 '
  6160,  1, 'B',  6330,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   805,'SEGUIN 1                                ',  29.5930560, -97.9732150, 4.1600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6161,     1
     2,'newbus 138                              ',  6162,     1
     3,'newbus 138                              ',  6163,     1
     4,'newbus 138                              ',  6164,     1
     5,'newbus 138                              ',  6165,     1
     6,'newbus 138                              ',  6166,     1
     7,'newbus 138                              ',  6167,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6164,  4, 'M',              '1 '
  6165,  5, 'M',              '1 '
  6166,  6, 'M',              '1 '
  6167,  7, 'M',              '1 '
  6161,  1, 'B',  6056,       '1 '
  6161,  1, 'B',  6141,       '1 '
  6161,  1, '2',  6162,       '1 '
  6161,  1, '2',  6164,       '1 '
  6161,  1, '2',  6165,       '1 '
  6161,  1, '2',  6166,       '1 '
  6161,  1, '2',  6167,       '1 '
  6161,  1, 'B',  7018,       '1 '
  6162,  2, 'B',  6142,       '1 '
  6162,  2, '2',  6161,       '1 '
  6162,  2, '2',  6163,       '1 '
  6162,  2, 'B',  6277,       '1 '
  6162,  2, 'B',  6279,       '1 '
  6163,  3, 'B',  6011,       '1 '
  6163,  3, '2',  6162,       '1 '
  6163,  3, 'B',  6280,       '1 '
  6164,  4, '2',  6161,       '1 '
  6165,  5, '2',  6161,       '1 '
  6166,  6, '2',  6161,       '1 '
  6167,  7, '2',  6161,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   806,'SAN ANTONIO 45                          ',  29.4066240, -98.6303030, 0.0840
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6168,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6168,  1, 'L',              '1 '
  6168,  1, 'B',  6013,       '1 '
  6168,  1, 'B',  6016,       '1 '
  6168,  1, 'B',  6016,       '2 '
  6168,  1, 'B',  6209,       '1 '
  6168,  1, 'B',  6261,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   807,'SAN ANTONIO 52                          ',  29.3572510, -98.8866550, 0.2800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6169,     1
     2,'newbus 138                              ',  6170,     1
     3,'newbus 138                              ',  6171,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6171,  3, 'L',              '1 '
  6171,  3, 'L',              '2 '
  6169,  1, '2',  6170,       '1 '
  6169,  1, 'B',  6239,       '1 '
  6170,  2, '2',  6169,       '1 '
  6170,  2, '2',  6171,       '1 '
  6170,  2, 'B',  6235,       '1 '
  6170,  2, 'B',  6308,       '1 '
  6170,  2, 'B',  6334,       '1 '
  6171,  3, '2',  6170,       '1 '
  6171,  3, 'B',  6236,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   808,'CUERO 2                                 ',  29.0970350, -97.2824130, 4.8600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6172,     1
     2,'newbus 138                              ',  6173,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6173,  2, 'L',              '1 '
  6172,  1, 'B',  6030,       '1 '
  6172,  1, '2',  6173,       '1 '
  6173,  2, 'B',  6031,       '1 '
  6173,  2, '2',  6172,       '1 '
  6173,  2, 'B',  6265,       '1 '
  6173,  2, 'B',  7020,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   809,'SAN ANTONIO 10                          ',  29.4916300, -98.3971270, 0.2300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6174,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6174,  1, 'L',              '1 '
  6174,  1, 'B',  6121,       '1 '
  6174,  1, 'B',  6203,       '1 '
  6174,  1, 'B',  6250,       '1 '
  6174,  1, 'B',  6320,       '1 '
  6174,  1, 'B',  6320,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   810,'AUSTIN 16                               ',  30.2821730, -97.7310030, 0.1700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6175,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6175,  1, 'L',              '1 '
  6175,  1, 'B',  6113,       '1 '
  6175,  1, 'B',  6113,       '2 '
  6175,  1, 'B',  6132,       '1 '
  6175,  1, 'B',  6160,       '1 '
  6175,  1, 'B',  6160,       '2 '
  6175,  1, 'B',  6194,       '1 '
  6175,  1, 'B',  6289,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   811,'AUSTIN 39                               ',  30.1119150, -98.0335730, 0.3600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6176,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6176,  1, 'L',              '1 '
  6176,  1, 'B',  6091,       '1 '
  6176,  1, 'B',  6126,       '1 '
  6176,  1, 'B',  6126,       '2 '
  6176,  1, 'B',  6154,       '1 '
  6176,  1, 'B',  6230,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   812,'SAN ANTONIO 51                          ',  29.5377820, -98.7347520, 0.1700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6177,     1
     2,'newbus 138                              ',  6178,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6178,  2, 'L',              '1 '
  6177,  1, 'S',              '1 '
  6177,  1, 'B',  3001,       '1 '
  6177,  1, 'B',  6057,       '1 '
  6177,  1, 'B',  6152,       '1 '
  6177,  1, '2',  6178,       '1 '
  6177,  1, '2',  6178,       '2 '
  6177,  1, 'B',  6235,       '1 '
  6177,  1, 'B',  6287,       '1 '
  6177,  1, 'B',  6299,       '1 '
  6177,  1, 'B',  6308,       '1 '
  6177,  1, 'B',  6334,       '1 '
  6178,  2, '2',  6177,       '1 '
  6178,  2, '2',  6177,       '2 '
  6178,  2, 'B',  6209,       '1 '
  6178,  2, 'B',  6332,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   813,'SAN ANTONIO 41                          ',  29.6604850, -98.5834540, 0.1680
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6179,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6179,  1, 'L',              '1 '
  6179,  1, 'B',  6121,       '1 '
  6179,  1, 'B',  6291,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   814,'LA VERNIA                               ',  29.3503930, -98.1070300, 0.0730
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6180,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6180,  1, 'L',              '1 '
  6180,  1, 'B',  6100,       '1 '
  6180,  1, 'B',  6125,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   815,'MANOR                                   ',  30.3396960, -97.5235120, 3.4900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6181,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6181,  1, 'L',              '1 '
  6181,  1, 'B',  6024,       '1 '
  6181,  1, 'B',  6027,       '1 '
  6181,  1, 'B',  6116,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   816,'SAN ANTONIO 38                          ',  29.3425350, -98.5700520, 0.1740
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6182,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6182,  1, 'L',              '1 '
  6182,  1, 'B',  6026,       '1 '
  6182,  1, 'B',  6201,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   817,'GIDDINGS                                ',  30.1676240, -96.9230380, 0.0730
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6183,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6183,  1, 'L',              '1 '
  6183,  1, 'B',  6103,       '1 '
  6183,  1, 'B',  6206,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   818,'AUSTIN 32                               ',  30.2681380, -97.8691900, 0.4800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6184,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6184,  1, 'L',              '1 '
  6184,  1, 'B',  6137,       '1 '
  6184,  1, 'B',  6185,       '1 '
  6184,  1, 'B',  6205,       '1 '
  6184,  1, 'B',  6219,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   819,'AUSTIN 38                               ',  30.2610840, -97.9594350, 0.0250
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6185,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6185,  1, 'L',              '1 '
  6185,  1, 'B',  6184,       '1 '
  6185,  1, 'B',  6313,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   820,'AUSTIN 30                               ',  30.4307490, -97.8400850, 0.1640
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6186,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6186,  1, 'L',              '1 '
  6186,  1, 'B',  6187,       '1 '
  6186,  1, 'B',  6187,       '2 '
  6186,  1, 'B',  6351,       '1 '
  6186,  1, 'B',  6351,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   821,'AUSTIN 28                               ',  30.4185570, -97.8025450, 0.1600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6187,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6187,  1, 'L',              '1 '
  6187,  1, 'B',  6186,       '1 '
  6187,  1, 'B',  6186,       '2 '
  6187,  1, 'B',  6219,       '1 '
  6187,  1, 'B',  6289,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   822,'COLUMBUS                                ',  29.6959790, -96.4254600, 0.1210
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6188,     1
     2,'newbus 138                              ',  6189,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6189,  2, 'L',              '1 '
  6189,  2, 'L',              '2 '
  6189,  2, 'L',              '3 '
  6188,  1, 'B',  6030,       '1 '
  6188,  1, 'B',  6076,       '1 '
  6188,  1, '2',  6189,       '1 '
  6188,  1, 'B',  7305,       '1 '
  6189,  2, '2',  6188,       '1 '
  6189,  2, 'B',  6327,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   823,'SHINER                                  ',  29.5649000, -97.0838250, 0.1550
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6190,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6190,  1, 'L',              '1 '
  6190,  1, 'B',  6133,       '1 '
  6190,  1, 'B',  6151,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   824,'SAN ANTONIO 3                           ',  29.6562000, -98.3391200, 0.0750
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6191,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6191,  1, 'L',              '1 '
  6191,  1, 'B',  6093,       '1 '
  6191,  1, 'B',  6115,       '1 '
  6191,  1, 'B',  6124,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   825,'CALDWELL                                ',  30.5415650, -96.6762320, 0.1140
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6192,     1
     2,'newbus 138                              ',  6193,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6193,  2, 'L',              '1 '
  6192,  1, 'B',  6063,       '1 '
  6192,  1, 'B',  6108,       '1 '
  6192,  1, '2',  6193,       '1 '
  6193,  2, '2',  6192,       '1 '
  6193,  2, 'B',  6206,       '1 '
  6193,  2, 'B',  6326,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   826,'AUSTIN 18                               ',  30.1269660, -97.7399690, 1.7500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6194,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6194,  1, 'L',              '1 '
  6194,  1, 'M',              '1 '
  6194,  1, 'B',  6175,       '1 '
  6194,  1, 'B',  6196,       '1 '
  6194,  1, 'B',  6231,       '1 '
  6194,  1, 'B',  6232,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   827,'INDUSTRY                                ',  30.0242530, -96.4510510, 0.1810
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6195,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6195,  1, 'L',              '1 '
  6195,  1, 'L',              '2 '
  6195,  1, 'B',  6135,       '1 '
  6195,  1, 'B',  7314,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   828,'DALE                                    ',  29.9400660, -97.5682940, 2.9500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6196,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6196,  1, 'L',              '1 '
  6196,  1, 'B',  6096,       '1 '
  6196,  1, 'B',  6194,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   829,'SAN ANTONIO 37                          ',  29.5017080, -98.5694510, 0.2700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6197,     1
     2,'newbus 138                              ',  6198,     1
     3,'newbus 138                              ',  6199,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6199,  3, 'L',              '1 '
  6197,  1, 'B',  6141,       '1 '
  6197,  1, '2',  6198,       '1 '
  6197,  1, 'B',  6234,       '1 '
  6197,  1, 'B',  6333,       '1 '
  6198,  2, 'B',  6046,       '1 '
  6198,  2, 'B',  6152,       '1 '
  6198,  2, '2',  6197,       '1 '
  6198,  2, '2',  6199,       '1 '
  6198,  2, '2',  6199,       '2 '
  6198,  2, '2',  6199,       '3 '
  6198,  2, 'B',  6287,       '1 '
  6199,  3, 'B',  6016,       '1 '
  6199,  3, 'B',  6016,       '2 '
  6199,  3, 'B',  6016,       '3 '
  6199,  3, '2',  6198,       '1 '
  6199,  3, '2',  6198,       '2 '
  6199,  3, '2',  6198,       '3 '
  6199,  3, 'B',  6337,       '1 '
  6199,  3, 'B',  6337,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   830,'SAN ANTONIO 18                          ',  29.4399300, -98.4587180, 0.1150
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6200,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6200,  1, 'L',              '1 '
  6200,  1, 'L',              '2 '
  6200,  1, 'B',  6225,       '1 '
  6200,  1, 'B',  6275,       '1 '
  6200,  1, 'B',  6284,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   831,'SAN ANTONIO 33                          ',  29.3879860, -98.5260190, 0.1140
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6201,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6201,  1, 'L',              '1 '
  6201,  1, 'B',  6182,       '1 '
  6201,  1, 'B',  6203,       '1 '
  6201,  1, 'B',  6356,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   832,'MARTINDALE                              ',  29.6595950, -97.7852020, 0.1980
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6202,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6202,  1, 'L',              '1 '
  6202,  1, 'L',              '2 '
  6202,  1, 'B',  6096,       '1 '
  6202,  1, 'B',  6280,       '1 '
  6202,  1, 'B',  6340,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   833,'SAN ANTONIO 17                          ',  29.4889060, -98.4562350, 0.7500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6203,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6203,  1, 'L',              '1 '
  6203,  1, 'B',  6044,       '1 '
  6203,  1, 'B',  6174,       '1 '
  6203,  1, 'B',  6201,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   834,'SAN ANTONIO 23                          ',  29.4412300, -98.4805150, 0.1820
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6204,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6204,  1, 'L',              '1 '
  6204,  1, 'B',  6044,       '1 '
  6204,  1, 'B',  6099,       '1 '
  6204,  1, 'B',  6114,       '1 '
  6204,  1, 'B',  6337,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   835,'AUSTIN 29                               ',  30.1671100, -97.8239980, 0.3600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6205,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6205,  1, 'L',              '1 '
  6205,  1, 'B',  6184,       '1 '
  6205,  1, 'B',  6223,       '1 '
  6205,  1, 'B',  6223,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   836,'LEXINGTON                               ',  30.3548230, -96.8401580, 2.4500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6206,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6206,  1, 'L',              '1 '
  6206,  1, 'L',              '2 '
  6206,  1, 'L',              '3 '
  6206,  1, 'B',  6183,       '1 '
  6206,  1, 'B',  6193,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   837,'LEANDER 2                               ',  30.4499960, -97.9718060, 0.0710
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6207,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6207,  1, 'L',              '1 '
  6207,  1, 'S',              '1 '
  6207,  1, 'B',  6032,       '1 '
  6207,  1, 'B',  6032,       '10'
  6207,  1, 'B',  6282,       '1 '
  6207,  1, 'B',  6282,       '10'
  6207,  1, 'B',  6282,       '20'
  6207,  1, 'B',  6313,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   838,'AUSTIN 15                               ',  30.4299370, -97.7177960, 0.4700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6208,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6208,  1, 'L',              '1 '
  6208,  1, 'L',              '2 '
  6208,  1, 'B',  6098,       '1 '
  6208,  1, 'B',  6331,       '1 '
  6208,  1, 'B',  6331,       '2 '
  6208,  1, 'B',  6353,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   839,'MICO                                    ',  29.5010550, -98.8534940, 0.6200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6209,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6209,  1, 'L',              '1 '
  6209,  1, 'L',              '2 '
  6209,  1, 'B',  6168,       '1 '
  6209,  1, 'B',  6178,       '1 '
  6209,  1, 'B',  6309,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   840,'MARBLE FALLS 2                          ',  30.5560000, -98.3384000, 0.1660
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6210,     1
     2,'newbus 138                              ',  6211,     1
     3,'newbus 138                              ',  6212,     1
     4,'newbus 138                              ',  6213,     1
     5,'newbus 138                              ',  6214,     1
     6,'newbus 138                              ',  6215,     1
     7,'newbus 138                              ',  6216,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6213,  4, 'M',              '1 '
  6214,  5, 'M',              '1 '
  6215,  6, 'M',              '1 '
  6216,  7, 'M',              '1 '
  6210,  1, 'B',  5239,       '1 '
  6210,  1, 'B',  6021,       '1 '
  6210,  1, 'B',  6045,       '1 '
  6210,  1, '2',  6211,       '1 '
  6210,  1, '2',  6213,       '1 '
  6210,  1, '2',  6214,       '1 '
  6210,  1, '2',  6215,       '1 '
  6210,  1, '2',  6216,       '1 '
  6210,  1, 'B',  6292,       '1 '
  6211,  2, 'B',  3018,       '1 '
  6211,  2, 'B',  3018,       '10'
  6211,  2, '2',  6210,       '1 '
  6211,  2, '2',  6212,       '1 '
  6211,  2, 'B',  6359,       '1 '
  6212,  3, 'B',  3014,       '1 '
  6212,  3, 'B',  3014,       '10'
  6212,  3, 'B',  3014,       '20'
  6212,  3, 'B',  6020,       '1 '
  6212,  3, 'B',  6020,       '10'
  6212,  3, 'B',  6081,       '1 '
  6212,  3, '2',  6211,       '1 '
  6213,  4, '2',  6210,       '1 '
  6214,  5, '2',  6210,       '1 '
  6215,  6, '2',  6210,       '1 '
  6216,  7, '2',  6210,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   841,'AUSTIN 36                               ',  30.3783500, -97.9512090, 0.1840
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6217,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6217,  1, 'L',              '1 '
  6217,  1, 'B',  6032,       '1 '
  6217,  1, 'B',  6032,       '10'
  6217,  1, 'B',  6137,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   842,'LOCKHART                                ',  29.8714710, -97.6767720, 1.3700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6218,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6218,  1, 'L',              '1 '
  6218,  1, 'B',  6231,       '1 '
  6218,  1, 'B',  6278,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   843,'AUSTIN 17                               ',  30.3515380, -97.7325710, 0.5800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6219,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6219,  1, 'L',              '1 '
  6219,  1, 'B',  6024,       '1 '
  6219,  1, 'B',  6061,       '1 '
  6219,  1, 'B',  6184,       '1 '
  6219,  1, 'B',  6187,       '1 '
  6219,  1, 'B',  6345,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   844,'SAN ANTONIO 13                          ',  29.5380740, -98.4151980, 2.0900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6220,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6220,  1, 'L',              '1 '
  6220,  1, 'B',  6037,       '1 '
  6220,  1, 'B',  6037,       '2 '
  6220,  1, 'B',  6037,       '3 '
  6220,  1, 'B',  6097,       '1 '
  6220,  1, 'B',  6097,       '2 '
  6220,  1, 'B',  6121,       '1 '
  6220,  1, 'B',  6121,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   845,'FALLS CITY                              ',  28.8670330, -98.2404250, 0.6900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6221,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6221,  1, 'L',              '1 '
  6221,  1, 'L',              '2 '
  6221,  1, 'S',              '1 '
  6221,  1, 'B',  4172,       '1 '
  6221,  1, 'B',  6029,       '1 '
  6221,  1, 'B',  6322,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   846,'AUSTIN 27                               ',  30.2068440, -97.7974200, 0.1190
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6222,     1
     2,'newbus 138                              ',  6223,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6223,  2, 'L',              '1 '
  6222,  1, 'B',  6039,       '1 '
  6222,  1, '2',  6223,       '1 '
  6222,  1, '2',  6223,       '2 '
  6222,  1, '2',  6223,       '3 '
  6222,  1, 'B',  6229,       '1 '
  6222,  1, 'B',  6255,       '1 '
  6222,  1, 'B',  6293,       '1 '
  6222,  1, 'B',  6354,       '1 '
  6223,  2, 'B',  6028,       '1 '
  6223,  2, 'B',  6028,       '2 '
  6223,  2, 'B',  6205,       '1 '
  6223,  2, 'B',  6205,       '2 '
  6223,  2, '2',  6222,       '1 '
  6223,  2, '2',  6222,       '2 '
  6223,  2, '2',  6222,       '3 '
  6223,  2, 'B',  6227,       '1 '
  6223,  2, 'B',  6227,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   847,'AUSTIN 23                               ',  30.4026540, -97.7610640, 0.6400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6224,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6224,  1, 'L',              '1 '
  6224,  1, 'B',  6040,       '1 '
  6224,  1, 'B',  6061,       '1 '
  6224,  1, 'B',  6331,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   848,'SAN ANTONIO 27                          ',  29.4646110, -98.4936530, 0.2900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6225,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6225,  1, 'L',              '1 '
  6225,  1, 'B',  6013,       '1 '
  6225,  1, 'B',  6097,       '1 '
  6225,  1, 'B',  6099,       '1 '
  6225,  1, 'B',  6115,       '1 '
  6225,  1, 'B',  6200,       '1 '
  6225,  1, 'B',  6307,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   849,'BLANCO                                  ',  30.1829140, -98.5665480, 0.4300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6226,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6226,  1, 'L',              '1 '
  6226,  1, 'B',  3012,       '1 '
  6226,  1, 'B',  6055,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   850,'AUSTIN 24                               ',  30.2430320, -97.7650810, 0.1440
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6227,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6227,  1, 'L',              '1 '
  6227,  1, 'B',  6223,       '1 '
  6227,  1, 'B',  6223,       '2 '
  6227,  1, 'B',  6238,       '1 '
  6227,  1, 'B',  6238,       '2 '
  6227,  1, 'B',  6330,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   851,'SAN MARCOS                              ',  29.8801620, -97.9661640, 0.3600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6228,     1
     2,'newbus 138                              ',  6229,     1
     3,'newbus 138                              ',  6230,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6230,  3, 'L',              '1 '
  6229,  2, 'S',              '1 '
  6228,  1, '2',  6229,       '1 '
  6228,  1, 'B',  6298,       '1 '
  6229,  2, 'B',  6222,       '1 '
  6229,  2, '2',  6228,       '1 '
  6229,  2, '2',  6230,       '1 '
  6229,  2, '2',  6230,       '2 '
  6229,  2, 'B',  6277,       '1 '
  6230,  3, 'B',  6130,       '1 '
  6230,  3, 'B',  6176,       '1 '
  6230,  3, '2',  6229,       '1 '
  6230,  3, '2',  6229,       '2 '
  6230,  3, 'B',  6278,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   852,'BUDA                                    ',  30.0785140, -97.8380120, 0.5500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6231,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6231,  1, 'L',              '1 '
  6231,  1, 'B',  6130,       '1 '
  6231,  1, 'B',  6194,       '1 '
  6231,  1, 'B',  6218,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   853,'DEL VALLE                               ',  30.1509850, -97.6073120, 0.1540
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6232,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6232,  1, 'L',              '1 '
  6232,  1, 'B',  6194,       '1 '
  6232,  1, 'B',  6294,       '1 '
  6232,  1, 'B',  6294,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   854,'AUSTIN 4                                ',  30.2970990, -97.6177670, 0.8700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6233,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6233,  1, 'L',              '1 '
  6233,  1, 'B',  6123,       '1 '
  6233,  1, 'B',  6160,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   855,'SAN ANTONIO 50                          ',  29.4008890, -98.7306740, 0.0610
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6234,     1
     2,'newbus 138                              ',  6235,     1
     3,'newbus 138                              ',  6236,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6236,  3, 'L',              '1 '
  6234,  1, 'B',  6045,       '1 '
  6234,  1, 'B',  6197,       '1 '
  6234,  1, '2',  6235,       '1 '
  6235,  2, 'B',  6170,       '1 '
  6235,  2, 'B',  6177,       '1 '
  6235,  2, '2',  6234,       '1 '
  6235,  2, '2',  6236,       '1 '
  6235,  2, '2',  6236,       '2 '
  6236,  3, 'B',  6015,       '1 '
  6236,  3, 'B',  6026,       '1 '
  6236,  3, 'B',  6026,       '2 '
  6236,  3, 'B',  6043,       '1 '
  6236,  3, 'B',  6043,       '2 '
  6236,  3, 'B',  6171,       '1 '
  6236,  3, '2',  6235,       '1 '
  6236,  3, '2',  6235,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   856,'BURLINGTON                              ',  31.0208320, -97.1206900, 0.0780
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6237,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6237,  1, 'L',              '1 '
  6237,  1, 'B',  6127,       '1 '
  6237,  1, 'B',  6325,       '1 '
  6237,  1, 'B',  8102,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   857,'AUSTIN 13                               ',  30.2304750, -97.7140820, 0.1570
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6238,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6238,  1, 'L',              '1 '
  6238,  1, 'B',  6227,       '1 '
  6238,  1, 'B',  6227,       '2 '
  6238,  1, 'B',  6345,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   858,'ELMENDORF                               ',  29.2567000, -98.3825000, 0.6400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6239,     1
     2,'newbus 138                              ',  6240,     1
     3,'newbus 138                              ',  6241,     1
     4,'newbus 138                              ',  6242,     1
     5,'newbus 138                              ',  6243,     1
     6,'newbus 138                              ',  6244,     1
     7,'newbus 138                              ',  6245,     1
     8,'newbus 138                              ',  6246,     1
     9,'newbus 138                              ',  6247,     1
    10,'newbus 138                              ',  6248,     1
    11,'newbus 138                              ',  6249,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6241,  3, 'L',              '1 '
  6241,  3, 'L',              '2 '
  6242,  4, 'M',              '1 '
  6243,  5, 'M',              '1 '
  6244,  6, 'M',              '1 '
  6245,  7, 'M',              '1 '
  6246,  8, 'M',              '1 '
  6247,  9, 'M',              '1 '
  6248, 10, 'M',              '1 '
  6249, 11, 'M',              '1 '
  6239,  1, 'B',  4195,       '1 '
  6239,  1, 'B',  6141,       '1 '
  6239,  1, 'B',  6169,       '1 '
  6239,  1, '2',  6240,       '1 '
  6239,  1, '2',  6242,       '1 '
  6239,  1, '2',  6243,       '1 '
  6239,  1, '2',  6244,       '1 '
  6239,  1, '2',  6245,       '1 '
  6239,  1, '2',  6246,       '1 '
  6239,  1, '2',  6247,       '1 '
  6239,  1, '2',  6248,       '1 '
  6239,  1, '2',  6249,       '1 '
  6239,  1, 'B',  7414,       '1 '
  6240,  2, '2',  6239,       '1 '
  6240,  2, '2',  6241,       '1 '
  6240,  2, '2',  6241,       '2 '
  6240,  2, 'B',  6287,       '1 '
  6240,  2, 'B',  6321,       '1 '
  6241,  3, 'B',  6153,       '1 '
  6241,  3, 'B',  6153,       '2 '
  6241,  3, '2',  6240,       '1 '
  6241,  3, '2',  6240,       '2 '
  6242,  4, '2',  6239,       '1 '
  6243,  5, '2',  6239,       '1 '
  6244,  6, '2',  6239,       '1 '
  6245,  7, '2',  6239,       '1 '
  6246,  8, '2',  6239,       '1 '
  6247,  9, '2',  6239,       '1 '
  6248, 10, '2',  6239,       '1 '
  6249, 11, '2',  6239,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   859,'SAN ANTONIO 6                           ',  29.5186370, -98.3629610, 0.4300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6250,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6250,  1, 'L',              '1 '
  6250,  1, 'B',  6115,       '1 '
  6250,  1, 'B',  6174,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   860,'CANYON LAKE                             ',  29.9711390, -98.2282310, 0.4500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6251,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6251,  1, 'L',              '1 '
  6251,  1, 'L',              '2 '
  6251,  1, 'B',  6091,       '1 '
  6251,  1, 'B',  6131,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   861,'JOHNSON CITY                            ',  30.4022610, -98.3595690, 0.8100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6252,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6252,  1, 'L',              '1 '
  6252,  1, 'L',              '2 '
  6252,  1, 'B',  6020,       '1 '
  6252,  1, 'B',  6154,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   862,'YORKTOWN                                ',  28.8577340, -97.4285620, 0.1590
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6253,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6253,  1, 'L',              '1 '
  6253,  1, 'L',              '2 '
  6253,  1, 'B',  4029,       '1 '
  6253,  1, 'B',  4178,       '1 '
  6253,  1, 'B',  6329,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   863,'AUSTIN 2                                ',  30.2098000, -97.6129000, 0.2500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6254,     1
     2,'newbus 138                              ',  6255,     1
     3,'newbus 138                              ',  6256,     1
     4,'newbus 138                              ',  6257,     1
     5,'newbus 138                              ',  6258,     1
     6,'newbus 138                              ',  6259,     1
     7,'newbus 138                              ',  6260,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6256,  3, 'L',              '1 '
  6257,  4, 'M',              '1 '
  6258,  5, 'M',              '1 '
  6259,  6, 'M',              '1 '
  6260,  7, 'M',              '1 '
  6254,  1, 'B',  6038,       '1 '
  6254,  1, '2',  6255,       '1 '
  6254,  1, '2',  6257,       '1 '
  6254,  1, '2',  6258,       '1 '
  6254,  1, '2',  6259,       '1 '
  6254,  1, '2',  6260,       '1 '
  6254,  1, 'B',  6292,       '1 '
  6255,  2, 'B',  6034,       '1 '
  6255,  2, 'B',  6222,       '1 '
  6255,  2, '2',  6254,       '1 '
  6255,  2, '2',  6256,       '1 '
  6255,  2, '2',  6256,       '2 '
  6256,  3, 'B',  6018,       '1 '
  6256,  3, 'B',  6018,       '2 '
  6256,  3, 'B',  6018,       '3 '
  6256,  3, '2',  6255,       '1 '
  6256,  3, '2',  6255,       '2 '
  6257,  4, '2',  6254,       '1 '
  6258,  5, '2',  6254,       '1 '
  6259,  6, '2',  6254,       '1 '
  6260,  7, '2',  6254,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   864,'LACKLAND A F B                          ',  29.3912830, -98.6187340, 0.2800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6261,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6261,  1, 'L',              '1 '
  6261,  1, 'B',  6114,       '1 '
  6261,  1, 'B',  6168,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   865,'LIBERTY HILL                            ',  30.6908800, -97.9414260, 1.4800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6262,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6262,  1, 'L',              '1 '
  6262,  1, 'B',  6023,       '1 '
  6262,  1, 'B',  6023,       '2 '
  6262,  1, 'B',  6065,       '1 '
  6262,  1, 'B',  6319,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   866,'KENEDY                                  ',  28.7334110, -97.8949580, 0.6800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6263,     1
     2,'newbus 138                              ',  6264,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6264,  2, 'L',              '1 '
  6264,  2, 'L',              '2 '
  6263,  1, 'B',  4024,       '1 '
  6263,  1, '2',  6264,       '1 '
  6263,  1, '2',  6264,       '10'
  6263,  1, 'B',  6321,       '1 '
  6263,  1, 'B',  7274,       '1 '
  6264,  2, 'B',  4125,       '1 '
  6264,  2, 'B',  4125,       '10'
  6264,  2, '2',  6263,       '1 '
  6264,  2, '2',  6263,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   867,'CUERO 1                                 ',  29.1297140, -97.3112360, 0.0260
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6265,     1
     2,'newbus 138                              ',  6266,     1
     3,'newbus 138                              ',  6267,     1
     4,'newbus 138                              ',  6268,     1
     5,'newbus 138                              ',  6269,     1
     6,'newbus 138                              ',  6270,     1
     7,'newbus 138                              ',  6271,     1
     8,'newbus 138                              ',  6272,     1
     9,'newbus 138                              ',  6273,     1
    10,'newbus 138                              ',  6274,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6266,  2, 'M',              '1 '
  6267,  3, 'M',              '1 '
  6268,  4, 'M',              '1 '
  6269,  5, 'M',              '1 '
  6270,  6, 'M',              '1 '
  6271,  7, 'M',              '1 '
  6272,  8, 'M',              '1 '
  6273,  9, 'M',              '1 '
  6274, 10, 'M',              '1 '
  6265,  1, 'B',  6092,       '1 '
  6265,  1, 'B',  6173,       '1 '
  6265,  1, '2',  6266,       '1 '
  6265,  1, '2',  6267,       '1 '
  6265,  1, '2',  6268,       '1 '
  6265,  1, '2',  6269,       '1 '
  6265,  1, '2',  6270,       '1 '
  6265,  1, '2',  6271,       '1 '
  6265,  1, '2',  6272,       '1 '
  6265,  1, '2',  6273,       '1 '
  6265,  1, '2',  6274,       '1 '
  6266,  2, '2',  6265,       '1 '
  6267,  3, '2',  6265,       '1 '
  6268,  4, '2',  6265,       '1 '
  6269,  5, '2',  6265,       '1 '
  6270,  6, '2',  6265,       '1 '
  6271,  7, '2',  6265,       '1 '
  6272,  8, '2',  6265,       '1 '
  6273,  9, '2',  6265,       '1 '
  6274, 10, '2',  6265,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   868,'SAN ANTONIO 20                          ',  29.3957760, -98.4644010, 0.0890
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6275,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6275,  1, 'L',              '1 '
  6275,  1, 'B',  6200,       '1 '
  6275,  1, 'B',  6324,       '1 '
  6275,  1, 'B',  6324,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   869,'VON ORMY                                ',  29.2439150, -98.6224420, 1.5800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6276,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6276,  1, 'L',              '1 '
  6276,  1, 'B',  4174,       '1 '
  6276,  1, 'B',  6128,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   870,'KYLE                                    ',  29.9047580, -97.8072960, 0.8600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6277,     1
     2,'newbus 138                              ',  6278,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6278,  2, 'L',              '1 '
  6278,  2, 'L',              '2 '
  6277,  1, 'B',  6162,       '1 '
  6277,  1, 'B',  6229,       '1 '
  6277,  1, '2',  6278,       '1 '
  6278,  2, 'B',  6218,       '1 '
  6278,  2, 'B',  6230,       '1 '
  6278,  2, '2',  6277,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   871,'SEGUIN 2                                ',  29.5427700, -97.9370780, 0.0440
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6279,     1
     2,'newbus 138                              ',  6280,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6280,  2, 'L',              '1 '
  6279,  1, 'B',  6067,       '1 '
  6279,  1, 'B',  6162,       '1 '
  6279,  1, '2',  6280,       '1 '
  6279,  1, '2',  6280,       '10'
  6279,  1, 'B',  6299,       '1 '
  6280,  2, 'B',  6163,       '1 '
  6280,  2, 'B',  6202,       '1 '
  6280,  2, '2',  6279,       '1 '
  6280,  2, '2',  6279,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   872,'UNIVERSAL CITY                          ',  29.5259690, -98.2774990, 0.1690
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6281,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6281,  1, 'L',              '1 '
  6281,  1, 'B',  6001,       '1 '
  6281,  1, 'B',  6159,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   873,'SPICEWOOD                               ',  30.4300440, -98.1126550, 0.4500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6282,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6282,  1, 'L',              '1 '
  6282,  1, 'B',  6156,       '1 '
  6282,  1, 'B',  6156,       '10'
  6282,  1, 'B',  6207,       '1 '
  6282,  1, 'B',  6207,       '10'
  6282,  1, 'B',  6207,       '20'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   874,'SAINT HEDWIG                            ',  29.4365900, -98.2051160, 1.7600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6283,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6283,  1, 'L',              '1 '
  6283,  1, 'B',  6001,       '1 '
  6283,  1, 'B',  6100,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   875,'SAN ANTONIO 16                          ',  29.3452460, -98.4438740, 0.0750
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6284,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6284,  1, 'L',              '1 '
  6284,  1, 'L',              '2 '
  6284,  1, 'B',  6044,       '1 '
  6284,  1, 'B',  6143,       '1 '
  6284,  1, 'B',  6143,       '2 '
  6284,  1, 'B',  6155,       '1 '
  6284,  1, 'B',  6200,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   876,'BOERNE 2                                ',  29.8592170, -98.7062750, 0.1670
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6285,     1
     2,'newbus 138                              ',  6286,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6286,  2, 'L',              '1 '
  6286,  2, 'S',              '1 '
  6285,  1, 'B',  3001,       '1 '
  6285,  1, 'B',  6046,       '1 '
  6285,  1, '2',  6286,       '1 '
  6286,  2, 'B',  3124,       '1 '
  6286,  2, 'B',  6055,       '1 '
  6286,  2, 'B',  6138,       '1 '
  6286,  2, '2',  6285,       '1 '
  6286,  2, 'B',  6328,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   877,'SAN ANTONIO 32                          ',  29.4224040, -98.5259430, 4.2900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6287,     1
     2,'newbus 138                              ',  6288,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6288,  2, 'L',              '1 '
  6287,  1, 'B',  6036,       '1 '
  6287,  1, 'B',  6177,       '1 '
  6287,  1, 'B',  6198,       '1 '
  6287,  1, 'B',  6240,       '1 '
  6287,  1, '2',  6288,       '1 '
  6287,  1, '2',  6288,       '2 '
  6288,  2, '2',  6287,       '1 '
  6288,  2, '2',  6287,       '2 '
  6288,  2, 'B',  6307,       '1 '
  6288,  2, 'B',  6307,       '2 '
  6288,  2, 'B',  6323,       '1 '
  6288,  2, 'B',  6323,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   878,'AUSTIN 26                               ',  30.3482360, -97.7681360, 0.1870
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6289,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6289,  1, 'L',              '1 '
  6289,  1, 'B',  6028,       '1 '
  6289,  1, 'B',  6098,       '1 '
  6289,  1, 'B',  6175,       '1 '
  6289,  1, 'B',  6187,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   879,'AUSTIN 21                               ',  30.4923790, -97.7483120, 0.1890
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6290,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6290,  1, 'L',              '1 '
  6290,  1, 'B',  6120,       '1 '
  6290,  1, 'B',  6120,       '2 '
  6290,  1, 'B',  6331,       '1 '
  6290,  1, 'B',  6331,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   880,'SAN ANTONIO 44                          ',  29.6247250, -98.6240480, 0.2300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6291,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6291,  1, 'L',              '1 '
  6291,  1, 'B',  6002,       '1 '
  6291,  1, 'B',  6002,       '2 '
  6291,  1, 'B',  6047,       '1 '
  6291,  1, 'B',  6047,       '2 '
  6291,  1, 'B',  6179,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   881,'CEDAR CREEK 1                           ',  30.1458000, -97.5500000, 3.7500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6292,     1
     2,'newbus 138                              ',  6293,     1
     3,'newbus 138                              ',  6294,     1
     4,'newbus 138                              ',  6295,     1
     5,'newbus 138                              ',  6296,     1
     6,'newbus 138                              ',  6297,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6295,  4, 'M',              '1 '
  6296,  5, 'M',              '1 '
  6297,  6, 'M',              '1 '
  6292,  1, 'B',  6003,       '1 '
  6292,  1, 'B',  6210,       '1 '
  6292,  1, 'B',  6254,       '1 '
  6292,  1, '2',  6293,       '1 '
  6292,  1, '2',  6295,       '1 '
  6292,  1, '2',  6296,       '1 '
  6292,  1, '2',  6297,       '1 '
  6293,  2, 'B',  6222,       '1 '
  6293,  2, '2',  6292,       '1 '
  6293,  2, '2',  6294,       '1 '
  6293,  2, '2',  6294,       '10'
  6294,  3, 'B',  6232,       '1 '
  6294,  3, 'B',  6232,       '2 '
  6294,  3, '2',  6293,       '1 '
  6294,  3, '2',  6293,       '10'
  6294,  3, 'B',  6339,       '1 '
  6295,  4, '2',  6292,       '1 '
  6296,  5, '2',  6292,       '1 '
  6297,  6, '2',  6292,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   882,'NEW BRAUNFELS 1                         ',  29.7372000, -98.0228000, 1.8400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6298,     1
     2,'newbus 138                              ',  6299,     1
     3,'newbus 138                              ',  6300,     1
     4,'newbus 138                              ',  6301,     1
     5,'newbus 138                              ',  6302,     1
     6,'newbus 138                              ',  6303,     1
     7,'newbus 138                              ',  6304,     1
     8,'newbus 138                              ',  6305,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6301,  4, 'M',              '1 '
  6302,  5, 'M',              '1 '
  6303,  6, 'M',              '1 '
  6304,  7, 'M',              '1 '
  6305,  8, 'M',              '1 '
  6298,  1, 'B',  6056,       '1 '
  6298,  1, 'B',  6228,       '1 '
  6298,  1, '2',  6299,       '1 '
  6298,  1, '2',  6301,       '1 '
  6298,  1, '2',  6302,       '1 '
  6298,  1, '2',  6303,       '1 '
  6298,  1, '2',  6304,       '1 '
  6298,  1, '2',  6305,       '1 '
  6299,  2, 'B',  6177,       '1 '
  6299,  2, 'B',  6279,       '1 '
  6299,  2, '2',  6298,       '1 '
  6299,  2, '2',  6300,       '1 '
  6300,  3, 'B',  6058,       '1 '
  6300,  3, '2',  6299,       '1 '
  6301,  4, '2',  6298,       '1 '
  6302,  5, '2',  6298,       '1 '
  6303,  6, '2',  6298,       '1 '
  6304,  7, '2',  6298,       '1 '
  6305,  8, '2',  6298,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   883,'AUSTIN 11                               ',  30.3318180, -97.7042940, 0.0780
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6306,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6306,  1, 'L',              '1 '
  6306,  1, 'B',  6019,       '1 '
  6306,  1, 'B',  6035,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   884,'SAN ANTONIO 39                          ',  29.4211330, -98.5709380, 0.1500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6307,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6307,  1, 'L',              '1 '
  6307,  1, 'L',              '2 '
  6307,  1, 'B',  6225,       '1 '
  6307,  1, 'B',  6288,       '1 '
  6307,  1, 'B',  6288,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   885,'HONDO                                   ',  29.4273750, -99.1411340, 0.2500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6308,     1
     2,'newbus 138                              ',  6309,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6309,  2, 'L',              '1 '
  6308,  1, 'B',  4131,       '1 '
  6308,  1, 'B',  6170,       '1 '
  6308,  1, 'B',  6177,       '1 '
  6308,  1, '2',  6309,       '1 '
  6308,  1, '2',  6309,       '10'
  6309,  2, 'B',  6129,       '1 '
  6309,  2, 'B',  6209,       '1 '
  6309,  2, '2',  6308,       '1 '
  6309,  2, '2',  6308,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   886,'SAN ANTONIO 4                           ',  29.4741470, -98.3480830, 0.4900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6310,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6310,  1, 'L',              '1 '
  6310,  1, 'B',  6099,       '1 '
  6310,  1, 'B',  6312,       '1 '
  6310,  1, 'B',  6312,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   887,'NEW ULM                                 ',  29.8065570, -96.6865370, 0.1860
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6311,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6311,  1, 'L',              '1 '
  6311,  1, 'L',              '2 '
  6311,  1, 'L',              '3 '
  6311,  1, 'B',  6077,       '1 '
  6311,  1, 'B',  6151,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   888,'SAN ANTONIO 8                           ',  29.4466500, -98.3873610, 0.1980
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6312,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6312,  1, 'L',              '1 '
  6312,  1, 'B',  6001,       '1 '
  6312,  1, 'B',  6143,       '1 '
  6312,  1, 'B',  6143,       '2 '
  6312,  1, 'B',  6143,       '3 '
  6312,  1, 'B',  6143,       '4 '
  6312,  1, 'B',  6310,       '1 '
  6312,  1, 'B',  6310,       '2 '
  6312,  1, 'B',  6320,       '1 '
  6312,  1, 'B',  6320,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   889,'AUSTIN 33                               ',  30.3210250, -97.8847510, 2.3100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6313,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6313,  1, 'L',              '1 '
  6313,  1, 'B',  6019,       '1 '
  6313,  1, 'B',  6019,       '2 '
  6313,  1, 'B',  6126,       '1 '
  6313,  1, 'B',  6185,       '1 '
  6313,  1, 'B',  6207,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   890,'BULVERDE                                ',  29.7694660, -98.4532250, 0.8700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6314,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6314,  1, 'L',              '1 '
  6314,  1, 'B',  6060,       '1 '
  6314,  1, 'B',  6124,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   891,'GEORGETOWN 3                            ',  30.8417950, -97.8096990, 0.0670
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6315,     1
     2,'newbus 138                              ',  6316,     1
     3,'newbus 138                              ',  6317,     1
     4,'newbus 138                              ',  6318,     1
     5,'newbus 138                              ',  6319,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6319,  5, 'L',              '1 '
  6315,  1, 'B',  6022,       '1 '
  6315,  1, '2',  6316,       '1 '
  6315,  1, 'B',  6343,       '1 '
  6316,  2, 'B',  5193,       '1 '
  6316,  2, 'B',  5411,       '1 '
  6316,  2, '2',  6315,       '1 '
  6316,  2, '2',  6317,       '1 '
  6317,  3, '2',  6316,       '1 '
  6317,  3, '2',  6318,       '1 '
  6318,  4, '2',  6317,       '1 '
  6318,  4, '2',  6319,       '1 '
  6319,  5, 'B',  6262,       '1 '
  6319,  5, '2',  6318,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   892,'SAN ANTONIO 9                           ',  29.4181510, -98.3943140, 4.4900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6320,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6320,  1, 'L',              '1 '
  6320,  1, 'S',              '1 '
  6320,  1, 'B',  6174,       '1 '
  6320,  1, 'B',  6174,       '2 '
  6320,  1, 'B',  6312,       '1 '
  6320,  1, 'B',  6312,       '2 '
  6320,  1, 'B',  6324,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   893,'FLORESVILLE                             ',  29.0734460, -98.0804060, 0.1460
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6321,     1
     2,'newbus 138                              ',  6322,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6322,  2, 'L',              '1 '
  6322,  2, 'L',              '2 '
  6321,  1, 'B',  6240,       '1 '
  6321,  1, 'B',  6263,       '1 '
  6321,  1, '2',  6322,       '1 '
  6322,  2, 'B',  6125,       '1 '
  6322,  2, 'B',  6221,       '1 '
  6322,  2, '2',  6321,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   894,'SAN ANTONIO 29                          ',  29.4044040, -98.5050280, 0.1460
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6323,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6323,  1, 'L',              '1 '
  6323,  1, 'B',  6044,       '1 '
  6323,  1, 'B',  6044,       '2 '
  6323,  1, 'B',  6288,       '1 '
  6323,  1, 'B',  6288,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   895,'SAN ANTONIO 7                           ',  29.3549400, -98.3718890, 0.9600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6324,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6324,  1, 'L',              '1 '
  6324,  1, 'B',  6153,       '1 '
  6324,  1, 'B',  6153,       '2 '
  6324,  1, 'B',  6275,       '1 '
  6324,  1, 'B',  6275,       '2 '
  6324,  1, 'B',  6320,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   896,'BUCKHOLTS                               ',  30.8526530, -97.1488980, 2.1100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6325,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6325,  1, 'L',              '1 '
  6325,  1, 'M',              '1 '
  6325,  1, 'B',  5459,       '1 '
  6325,  1, 'B',  6237,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   897,'SOMERVILLE                              ',  30.4713010, -96.4381140, 0.0990
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6326,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6326,  1, 'L',              '1 '
  6326,  1, 'L',              '2 '
  6326,  1, 'B',  6193,       '1 '
  6326,  1, 'B',  8140,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   898,'WEIMAR                                  ',  29.4886240, -96.6524670, 0.1320
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6327,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6327,  1, 'L',              '1 '
  6327,  1, 'L',              '2 '
  6327,  1, 'B',  6122,       '1 '
  6327,  1, 'B',  6151,       '1 '
  6327,  1, 'B',  6189,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   899,'COMFORT                                 ',  29.9723120, -98.9047060, 0.0830
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6328,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6328,  1, 'L',              '1 '
  6328,  1, 'B',  6286,       '1 '
  6328,  1, 'B',  6336,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   900,'NORDHEIM                                ',  28.9141380, -97.6326230, 0.3400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6329,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6329,  1, 'L',              '1 '
  6329,  1, 'B',  6029,       '1 '
  6329,  1, 'B',  6253,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   901,'AUSTIN 9                                ',  30.1837980, -97.6842750, 0.4600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6330,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6330,  1, 'L',              '1 '
  6330,  1, 'L',              '2 '
  6330,  1, 'B',  6024,       '1 '
  6330,  1, 'B',  6160,       '1 '
  6330,  1, 'B',  6227,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   902,'AUSTIN 22                               ',  30.4583960, -97.7553440, 0.0620
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6331,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6331,  1, 'L',              '1 '
  6331,  1, 'S',              '1 '
  6331,  1, 'B',  6208,       '1 '
  6331,  1, 'B',  6208,       '2 '
  6331,  1, 'B',  6224,       '1 '
  6331,  1, 'B',  6290,       '1 '
  6331,  1, 'B',  6290,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   903,'HELOTES                                 ',  29.6099140, -98.7467640, 0.7600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6332,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6332,  1, 'L',              '1 '
  6332,  1, 'B',  6002,       '1 '
  6332,  1, 'B',  6178,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   904,'SAN ANTONIO 47                          ',  29.5034530, -98.6646360, 0.0900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6333,     1
     2,'newbus 138                              ',  6334,     1
     3,'newbus 138                              ',  6335,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6335,  3, 'L',              '1 '
  6333,  1, 'B',  6197,       '1 '
  6333,  1, '2',  6334,       '1 '
  6334,  2, 'B',  6036,       '1 '
  6334,  2, 'B',  6170,       '1 '
  6334,  2, 'B',  6177,       '1 '
  6334,  2, '2',  6333,       '1 '
  6334,  2, '2',  6335,       '1 '
  6334,  2, '2',  6335,       '10'
  6335,  3, 'B',  6043,       '1 '
  6335,  3, 'B',  6043,       '2 '
  6335,  3, '2',  6334,       '1 '
  6335,  3, '2',  6334,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   905,'BANDERA                                 ',  29.7072220, -99.0951710, 0.1570
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6336,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6336,  1, 'L',              '1 '
  6336,  1, 'B',  6129,       '1 '
  6336,  1, 'B',  6328,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   906,'SAN ANTONIO 30                          ',  29.5164010, -98.5230300, 0.1350
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6337,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6337,  1, 'L',              '1 '
  6337,  1, 'B',  6025,       '1 '
  6337,  1, 'B',  6025,       '2 '
  6337,  1, 'B',  6199,       '1 '
  6337,  1, 'B',  6199,       '2 '
  6337,  1, 'B',  6204,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   907,'ROCKDALE 2                              ',  30.7003850, -96.8305500, 3.4600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6338,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6338,  1, 'L',              '1 '
  6338,  1, 'L',              '2 '
  6338,  1, 'L',              '3 '
  6338,  1, 'B',  6109,       '1 '
  6338,  1, 'B',  6127,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   908,'CEDAR CREEK 2                           ',  30.0940980, -97.4951040, 0.8700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6339,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6339,  1, 'L',              '1 '
  6339,  1, 'B',  6139,       '1 '
  6339,  1, 'B',  6294,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   909,'NIXON                                   ',  29.4289170, -97.7358340, 0.1230
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6340,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6340,  1, 'L',              '1 '
  6340,  1, 'L',              '2 '
  6340,  1, 'B',  6092,       '1 '
  6340,  1, 'B',  6096,       '1 '
  6340,  1, 'B',  6202,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   910,'CHAPPELL HILL                           ',  30.1223000, -96.2584420, 0.9200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6341,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6341,  1, 'L',              '1 '
  6341,  1, 'B',  6064,       '1 '
  6341,  1, 'B',  6158,       '1 '
  6341,  1, 'B',  7202,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   911,'ROUND ROCK 3                            ',  30.5017470, -97.6472060, 3.6100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6342,     1
     2,'newbus 138                              ',  6343,     1
     3,'newbus 138                              ',  6344,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6344,  3, 'L',              '1 '
  6342,  1, 'B',  6033,       '1 '
  6342,  1, '2',  6343,       '1 '
  6343,  2, 'B',  6034,       '1 '
  6343,  2, 'B',  6315,       '1 '
  6343,  2, '2',  6342,       '1 '
  6343,  2, '2',  6344,       '1 '
  6343,  2, '2',  6344,       '2 '
  6343,  2, 'B',  6350,       '1 '
  6343,  2, 'B',  6354,       '1 '
  6344,  3, '2',  6343,       '1 '
  6344,  3, '2',  6343,       '2 '
  6344,  3, 'B',  6353,       '1 '
  6344,  3, 'B',  6353,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   912,'AUSTIN 14                               ',  30.2899630, -97.7146960, 0.5400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6345,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6345,  1, 'L',              '1 '
  6345,  1, 'B',  6113,       '1 '
  6345,  1, 'B',  6219,       '1 '
  6345,  1, 'B',  6238,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   913,'OILTON                                  ',  27.4880560, -99.0052780, 0.2700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  4195,     1
     2,'newbus 138                              ',  4196,     1
     3,'newbus 138                              ',  4197,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  4195,  1, 'M',              '1 '
  4196,  2, 'S',              '1 '
  4197,  3, 'S',              '1 '
  4195,  1, '2',  4196,       '1 '
  4195,  1, 'B',  6239,       '1 '
  4196,  2, 'B',  4140,       '1 '
  4196,  2, 'B',  4146,       '1 '
  4196,  2, 'B',  4146,       '2 '
  4196,  2, '2',  4195,       '1 '
  4196,  2, '2',  4197,       '1 '
  4197,  3, 'B',  4006,       '1 '
  4197,  3, 'B',  4101,       '1 '
  4197,  3, '2',  4196,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   914,'AUSTIN 1                                ',  30.3973510, -97.8425860, 0.2400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6349,     1
     2,'newbus 138                              ',  6350,     1
     3,'newbus 138                              ',  6351,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6351,  3, 'L',              '1 '
  6349,  1, 'M',              '1 '
  6349,  1, 'M',              '10'
  6349,  1, 'M',              '11'
  6349,  1, 'M',              '2 '
  6349,  1, 'M',              '3 '
  6349,  1, 'M',              '4 '
  6349,  1, 'M',              '5 '
  6349,  1, 'M',              '6 '
  6349,  1, 'M',              '7 '
  6349,  1, 'M',              '8 '
  6349,  1, 'M',              '9 '
  6349,  1, 'B',  6038,       '1 '
  6349,  1, 'B',  6118,       '1 '
  6349,  1, '2',  6350,       '1 '
  6350,  2, 'B',  6022,       '1 '
  6350,  2, 'B',  6343,       '1 '
  6350,  2, '2',  6349,       '1 '
  6350,  2, '2',  6351,       '1 '
  6350,  2, '2',  6351,       '10'
  6350,  2, '2',  6351,       '2 '
  6350,  2, 'B',  6359,       '1 '
  6351,  3, 'B',  6186,       '1 '
  6351,  3, 'B',  6186,       '2 '
  6351,  3, '2',  6350,       '1 '
  6351,  3, '2',  6350,       '10'
  6351,  3, '2',  6350,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   915,'SAN ANTONIO 28                          ',  29.6340970, -98.4974260, 0.3400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6352,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6352,  1, 'L',              '1 '
  6352,  1, 'B',  6025,       '1 '
  6352,  1, 'B',  6094,       '1 '
  6352,  1, 'B',  6094,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   916,'ROUND ROCK 2                            ',  30.5433560, -97.6455900, 4.1300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6353,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6353,  1, 'L',              '1 '
  6353,  1, 'B',  6095,       '1 '
  6353,  1, 'B',  6095,       '2 '
  6353,  1, 'B',  6208,       '1 '
  6353,  1, 'B',  6344,       '1 '
  6353,  1, 'B',  6344,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   917,'ROUND ROCK 4                            ',  30.5343550, -97.7256180, 0.5800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6354,     1
     2,'newbus 138                              ',  6355,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6355,  2, 'L',              '1 '
  6354,  1, 'B',  6119,       '1 '
  6354,  1, 'B',  6222,       '1 '
  6354,  1, 'B',  6343,       '1 '
  6354,  1, '2',  6355,       '1 '
  6354,  1, '2',  6355,       '2 '
  6355,  2, 'B',  6084,       '1 '
  6355,  2, '2',  6354,       '1 '
  6355,  2, '2',  6354,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   918,'SAN ANTONIO 34                          ',  29.4684130, -98.5288890, 0.0840
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6356,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6356,  1, 'L',              '1 '
  6356,  1, 'M',              '1 '
  6356,  1, 'S',              '1 '
  6356,  1, 'B',  6016,       '1 '
  6356,  1, 'B',  6150,       '1 '
  6356,  1, 'B',  6150,       '2 '
  6356,  1, 'B',  6201,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   919,'DEVINE                                  ',  29.1358370, -99.1688880, 0.3400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6357,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6357,  1, 'L',              '1 '
  6357,  1, 'L',              '2 '
  6357,  1, 'B',  4132,       '1 '
  6357,  1, 'B',  6059,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   920,'GEORGETOWN 1                            ',  30.6591220, -97.6181950, 0.0660
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6358,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6358,  1, 'L',              '1 '
  6358,  1, 'S',              '1 '
  6358,  1, 'B',  6095,       '1 '
  6358,  1, 'B',  6134,       '1 '
  6358,  1, 'B',  6136,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   921,'BURNET                                  ',  30.8007180, -98.2830250, 0.0940
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  6359,     1
     2,'newbus 138                              ',  6360,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  6360,  2, 'L',              '1 '
  6359,  1, 'B',  6211,       '1 '
  6359,  1, 'B',  6350,       '1 '
  6359,  1, '2',  6360,       '1 '
  6360,  2, 'B',  3101,       '1 '
  6360,  2, 'B',  3101,       '10'
  6360,  2, 'B',  3101,       '20'
  6360,  2, '2',  6359,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   922,'INEZ                                    ',  28.8390500, -96.8896230, 0.4800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7001,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7001,  1, 'L',              '1 '
  7001,  1, 'B',  7044,       '1 '
  7001,  1, 'B',  7149,       '1 '
  7001,  1, 'B',  7337,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   923,'PASADENA 2                              ',  29.7247500, -95.1764790, 1.9100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7002,     1
     2,'newbus 138                              ',  7003,     1
     3,'newbus 138                              ',  7004,     1
     4,'newbus 138                              ',  7005,     1
     5,'newbus 138                              ',  7006,     1
     6,'newbus 138                              ',  7007,     1
     7,'newbus 138                              ',  7008,     1
     8,'newbus 138                              ',  7009,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7004,  3, 'L',              '1 '
  7005,  4, 'M',              '1 '
  7006,  5, 'M',              '1 '
  7007,  6, 'M',              '1 '
  7008,  7, 'M',              '1 '
  7009,  8, 'M',              '1 '
  7002,  1, '2',  7003,       '1 '
  7002,  1, '2',  7005,       '1 '
  7002,  1, '2',  7006,       '1 '
  7002,  1, '2',  7007,       '1 '
  7002,  1, '2',  7008,       '1 '
  7002,  1, '2',  7009,       '1 '
  7002,  1, 'B',  7104,       '1 '
  7002,  1, 'B',  7227,       '1 '
  7002,  1, 'B',  7366,       '1 '
  7003,  2, '2',  7002,       '1 '
  7003,  2, '2',  7004,       '1 '
  7003,  2, '2',  7004,       '2 '
  7003,  2, '2',  7004,       '3 '
  7003,  2, 'B',  7264,       '1 '
  7004,  3, '2',  7003,       '1 '
  7004,  3, '2',  7003,       '2 '
  7004,  3, '2',  7003,       '3 '
  7004,  3, 'B',  7075,       '1 '
  7004,  3, 'B',  7075,       '2 '
  7004,  3, 'B',  7075,       '3 '
  7004,  3, 'B',  7106,       '1 '
  7004,  3, 'B',  7106,       '2 '
  7004,  3, 'B',  7106,       '3 '
  7004,  3, 'B',  7106,       '4 '
  7004,  3, 'B',  7345,       '1 '
  7004,  3, 'B',  7345,       '2 '
  7004,  3, 'B',  7345,       '3 '
  7005,  4, '2',  7002,       '1 '
  7006,  5, '2',  7002,       '1 '
  7007,  6, '2',  7002,       '1 '
  7008,  7, '2',  7002,       '1 '
  7009,  8, '2',  7002,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   924,'PRAIRIE VIEW                            ',  30.0868340, -95.9904930, 0.3600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7010,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7010,  1, 'L',              '1 '
  7010,  1, 'B',  7182,       '1 '
  7010,  1, 'B',  7202,       '1 '
  7010,  1, 'B',  7233,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   925,'CONROE 1                                ',  30.2858400, -95.3123970, 0.1560
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7011,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7011,  1, 'L',              '1 '
  7011,  1, 'B',  7254,       '1 '
  7011,  1, 'B',  7300,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   926,'SIMONTON                                ',  29.6876060, -95.9522600, 0.2000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7012,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7012,  1, 'L',              '1 '
  7012,  1, 'B',  7116,       '1 '
  7012,  1, 'B',  7343,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   927,'HOUSTON 80                              ',  29.9796700, -95.5728350, 0.3100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7013,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7013,  1, 'L',              '1 '
  7013,  1, 'B',  7201,       '1 '
  7013,  1, 'B',  7201,       '2 '
  7013,  1, 'B',  7425,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   928,'HOUSTON 1                               ',  29.8108000, -95.2539000, 0.7600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7014,     1
     2,'newbus 138                              ',  7015,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7014,  1, 'L',              '1 '
  7015,  2, 'M',              '1 '
  7014,  1, '2',  7015,       '1 '
  7014,  1, 'B',  7100,       '1 '
  7014,  1, 'B',  7100,       '2 '
  7014,  1, 'B',  7124,       '1 '
  7014,  1, 'B',  7217,       '1 '
  7015,  2, '2',  7014,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   929,'HOUSTON 9                               ',  29.8329280, -95.1490400, 0.5500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7016,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7016,  1, 'L',              '1 '
  7016,  1, 'B',  7365,       '1 '
  7016,  1, 'B',  7365,       '2 '
  7016,  1, 'B',  7365,       '3 '
  7016,  1, 'B',  7365,       '4 '
  7016,  1, 'B',  7368,       '1 '
  7016,  1, 'B',  7368,       '2 '
  7016,  1, 'B',  7368,       '3 '
  7016,  1, 'B',  7402,       '1 '
  7016,  1, 'B',  7402,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   930,'HOUSTON 73                              ',  29.8158930, -95.5229640, 0.0880
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7017,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7017,  1, 'L',              '1 '
  7017,  1, 'B',  7089,       '1 '
  7017,  1, 'B',  7183,       '1 '
  7017,  1, 'B',  7229,       '1 '
  7017,  1, 'B',  7229,       '2 '
  7017,  1, 'B',  7229,       '3 '
  7017,  1, 'B',  7241,       '1 '
  7017,  1, 'B',  7385,       '1 '
  7017,  1, 'B',  7385,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   931,'NURSERY                                 ',  28.8947000, -97.1350000, 0.1810
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7018,     1
     2,'newbus 138                              ',  7019,     1
     3,'newbus 138                              ',  7020,     1
     4,'newbus 138                              ',  7021,     1
     5,'newbus 138                              ',  7022,     1
     6,'newbus 138                              ',  7023,     1
     7,'newbus 138                              ',  7024,     1
     8,'newbus 138                              ',  7025,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7020,  3, 'L',              '1 '
  7020,  3, 'L',              '2 '
  7021,  4, 'M',              '1 '
  7022,  5, 'M',              '1 '
  7023,  6, 'M',              '1 '
  7024,  7, 'M',              '1 '
  7025,  8, 'M',              '1 '
  7018,  1, 'B',  6075,       '1 '
  7018,  1, 'B',  6161,       '1 '
  7018,  1, '2',  7019,       '1 '
  7018,  1, '2',  7021,       '1 '
  7018,  1, '2',  7022,       '1 '
  7018,  1, '2',  7023,       '1 '
  7018,  1, '2',  7024,       '1 '
  7018,  1, '2',  7025,       '1 '
  7018,  1, 'B',  7042,       '1 '
  7018,  1, 'B',  7414,       '1 '
  7019,  2, '2',  7018,       '1 '
  7019,  2, '2',  7020,       '1 '
  7019,  2, 'B',  7043,       '1 '
  7019,  2, 'B',  7274,       '1 '
  7020,  3, 'B',  6173,       '1 '
  7020,  3, '2',  7019,       '1 '
  7021,  4, '2',  7018,       '1 '
  7022,  5, '2',  7018,       '1 '
  7023,  6, '2',  7018,       '1 '
  7024,  7, '2',  7018,       '1 '
  7025,  8, '2',  7018,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   932,'BACLIFF                                 ',  29.5071620, -94.9872470, 0.2200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7026,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7026,  1, 'L',              '1 '
  7026,  1, 'L',              '2 '
  7026,  1, 'B',  7072,       '1 '
  7026,  1, 'B',  7072,       '2 '
  7026,  1, 'B',  7259,       '1 '
  7026,  1, 'B',  7273,       '1 '
  7026,  1, 'B',  7273,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   933,'SPRING 1                                ',  30.1003940, -95.3563770, 0.5800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7027,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7027,  1, 'L',              '1 '
  7027,  1, 'B',  7157,       '1 '
  7027,  1, 'B',  7157,       '2 '
  7027,  1, 'B',  7234,       '1 '
  7027,  1, 'B',  7245,       '1 '
  7027,  1, 'B',  7431,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   934,'HOUSTON 72                              ',  29.6523930, -95.5211830, 2.7200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7028,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7028,  1, 'L',              '1 '
  7028,  1, 'S',              '1 '
  7028,  1, 'B',  7147,       '1 '
  7028,  1, 'B',  7147,       '2 '
  7028,  1, 'B',  7220,       '1 '
  7028,  1, 'B',  7240,       '1 '
  7028,  1, 'B',  7330,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   935,'PORT LAVACA                             ',  28.5707000, -96.8333000, 0.2700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7029,     1
     2,'newbus 138                              ',  7030,     1
     3,'newbus 138                              ',  7031,     1
     4,'newbus 138                              ',  7032,     1
     5,'newbus 138                              ',  7033,     1
     6,'newbus 138                              ',  7034,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7031,  3, 'M',              '1 '
  7032,  4, 'M',              '1 '
  7033,  5, 'M',              '1 '
  7034,  6, 'M',              '1 '
  7029,  1, '2',  7030,       '1 '
  7029,  1, '2',  7031,       '1 '
  7029,  1, '2',  7032,       '1 '
  7029,  1, '2',  7033,       '1 '
  7029,  1, '2',  7034,       '1 '
  7029,  1, 'B',  7274,       '1 '
  7029,  1, 'B',  7407,       '1 '
  7029,  1, 'B',  7415,       '1 '
  7030,  2, 'B',  4173,       '1 '
  7030,  2, '2',  7029,       '1 '
  7031,  3, '2',  7029,       '1 '
  7032,  4, '2',  7029,       '1 '
  7033,  5, '2',  7029,       '1 '
  7034,  6, '2',  7029,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   936,'CONROE 5                                ',  30.3073750, -95.4385480, 0.1900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7035,     1
     2,'newbus 138                              ',  7036,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7036,  2, 'L',              '1 '
  7035,  1, '2',  7036,       '1 '
  7035,  1, 'B',  7040,       '1 '
  7035,  1, 'B',  7056,       '1 '
  7035,  1, 'B',  7390,       '1 '
  7035,  1, 'B',  8031,       '1 '
  7036,  2, '2',  7035,       '1 '
  7036,  2, 'B',  7128,       '1 '
  7036,  2, 'B',  7431,       '1 '
  7036,  2, 'B',  7431,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   937,'SUGAR LAND 3                            ',  29.6700040, -95.7080890, 2.9600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7037,     1
     2,'newbus 138                              ',  7038,     1
     3,'newbus 138                              ',  7039,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7039,  3, 'L',              '1 '
  7037,  1, '2',  7038,       '1 '
  7037,  1, 'B',  7047,       '1 '
  7037,  1, 'B',  7428,       '1 '
  7038,  2, '2',  7037,       '1 '
  7038,  2, '2',  7039,       '1 '
  7038,  2, '2',  7039,       '2 '
  7038,  2, 'B',  7126,       '1 '
  7038,  2, 'B',  7126,       '2 '
  7038,  2, 'B',  7184,       '1 '
  7038,  2, 'B',  7409,       '1 '
  7038,  2, 'B',  7409,       '2 '
  7039,  3, '2',  7038,       '1 '
  7039,  3, '2',  7038,       '2 '
  7039,  3, 'B',  7101,       '1 '
  7039,  3, 'B',  7101,       '2 '
  7039,  3, 'B',  7101,       '3 '
  7039,  3, 'B',  7397,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   938,'DAYTON                                  ',  30.0544360, -94.9219940, 4.2300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7040,     1
     2,'newbus 138                              ',  7041,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7041,  2, 'L',              '1 '
  7040,  1, 'B',  7035,       '1 '
  7040,  1, '2',  7041,       '1 '
  7040,  1, '2',  7041,       '2 '
  7040,  1, 'B',  7077,       '1 '
  7040,  1, 'B',  7077,       '2 '
  7041,  2, '2',  7040,       '1 '
  7041,  2, '2',  7040,       '2 '
  7041,  2, 'B',  7238,       '1 '
  7041,  2, 'B',  7394,       '1 '
  7041,  2, 'B',  7394,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   939,'VICTORIA 2                              ',  28.7883000, -97.0100000, 4.9100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7042,     1
     2,'newbus 138                              ',  7043,     1
     3,'newbus 138                              ',  7044,     1
     4,'newbus 138                              ',  7045,     1
     5,'newbus 138                              ',  7046,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7044,  3, 'L',              '1 '
  7045,  4, 'M',              '1 '
  7046,  5, 'M',              '1 '
  7042,  1, 'B',  7018,       '1 '
  7042,  1, '2',  7043,       '1 '
  7042,  1, '2',  7045,       '1 '
  7042,  1, '2',  7046,       '1 '
  7042,  1, 'B',  7058,       '1 '
  7043,  2, 'B',  4028,       '1 '
  7043,  2, 'B',  7019,       '1 '
  7043,  2, '2',  7042,       '1 '
  7043,  2, '2',  7044,       '1 '
  7043,  2, '2',  7044,       '10'
  7044,  3, 'B',  7001,       '1 '
  7044,  3, '2',  7043,       '1 '
  7044,  3, '2',  7043,       '10'
  7044,  3, 'B',  7416,       '1 '
  7045,  4, '2',  7042,       '1 '
  7046,  5, '2',  7042,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   940,'KATY 1                                  ',  29.8375610, -95.7337560, 0.0420
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7047,     1
     2,'newbus 138                              ',  7048,     1
     3,'newbus 138                              ',  7049,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7049,  3, 'L',              '1 '
  7047,  1, 'B',  7037,       '1 '
  7047,  1, '2',  7048,       '1 '
  7047,  1, 'B',  7199,       '1 '
  7048,  2, '2',  7047,       '1 '
  7048,  2, '2',  7049,       '1 '
  7048,  2, '2',  7049,       '2 '
  7048,  2, 'B',  7228,       '1 '
  7048,  2, 'B',  7342,       '1 '
  7049,  3, '2',  7048,       '1 '
  7049,  3, '2',  7048,       '2 '
  7049,  3, 'B',  7089,       '1 '
  7049,  3, 'B',  7315,       '1 '
  7049,  3, 'B',  7315,       '2 '
  7049,  3, 'B',  7315,       '3 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   941,'MAGNOLIA 2                              ',  30.1562570, -95.7492600, 0.0800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7050,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7050,  1, 'L',              '1 '
  7050,  1, 'B',  7090,       '1 '
  7050,  1, 'B',  7090,       '2 '
  7050,  1, 'B',  7251,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   942,'HOUSTON 29                              ',  29.8634000, -95.3414090, 0.1380
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7051,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7051,  1, 'L',              '1 '
  7051,  1, 'B',  7086,       '1 '
  7051,  1, 'B',  7181,       '1 '
  7051,  1, 'B',  7276,       '1 '
  7051,  1, 'B',  7365,       '1 '
  7051,  1, 'B',  7365,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   943,'MISSOURI CITY 1                         ',  29.6004340, -95.5155490, 0.1670
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7052,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7052,  1, 'L',              '1 '
  7052,  1, 'B',  7053,       '1 '
  7052,  1, 'B',  7053,       '2 '
  7052,  1, 'B',  7053,       '3 '
  7052,  1, 'B',  7183,       '1 '
  7052,  1, 'B',  7221,       '1 '
  7052,  1, 'B',  7256,       '1 '
  7052,  1, 'B',  7256,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   944,'RICHMOND 1                              ',  29.4826780, -95.6801860, 0.3200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7053,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7053,  1, 'L',              '1 '
  7053,  1, 'M',              '1 '
  7053,  1, 'B',  7052,       '1 '
  7053,  1, 'B',  7052,       '2 '
  7053,  1, 'B',  7052,       '3 '
  7053,  1, 'B',  7348,       '1 '
  7053,  1, 'B',  7348,       '2 '
  7053,  1, 'B',  7348,       '3 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   945,'HOUSTON 11                              ',  29.9066190, -95.1805950, 0.1910
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7054,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7054,  1, 'L',              '1 '
  7054,  1, 'B',  7086,       '1 '
  7054,  1, 'B',  7243,       '1 '
  7054,  1, 'B',  7387,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   946,'HOUSTON 33                              ',  29.7248930, -95.3637520, 0.4800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7055,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7055,  1, 'L',              '1 '
  7055,  1, 'B',  7124,       '1 '
  7055,  1, 'B',  7124,       '2 '
  7055,  1, 'B',  7188,       '1 '
  7055,  1, 'B',  7188,       '2 '
  7055,  1, 'B',  7188,       '3 '
  7055,  1, 'B',  7188,       '4 '
  7055,  1, 'B',  7250,       '1 '
  7055,  1, 'B',  7250,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   947,'SPRING 8                                ',  30.1949850, -95.5482110, 0.2800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7056,     1
     2,'newbus 138                              ',  7057,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7057,  2, 'L',              '1 '
  7056,  1, 'B',  7035,       '1 '
  7056,  1, '2',  7057,       '1 '
  7056,  1, 'B',  7156,       '1 '
  7056,  1, 'B',  7160,       '1 '
  7056,  1, 'B',  7420,       '1 '
  7057,  2, '2',  7056,       '1 '
  7057,  2, 'B',  7215,       '1 '
  7057,  2, 'B',  7215,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   948,'POINT COMFORT 2                         ',  28.6917000, -96.5417000, 0.0840
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7058,     1
     2,'newbus 138                              ',  7059,     1
     3,'newbus 138                              ',  7060,     1
     4,'newbus 138                              ',  7061,     1
     5,'newbus 138                              ',  7062,     1
     6,'newbus 138                              ',  7063,     1
     7,'newbus 138                              ',  7064,     1
     8,'newbus 138                              ',  7065,     1
     9,'newbus 138                              ',  7066,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7058,  1, 'M',              '1 '
  7059,  2, 'M',              '1 '
  7060,  3, 'M',              '1 '
  7061,  4, 'M',              '1 '
  7061,  4, 'M',              '2 '
  7062,  5, 'M',              '1 '
  7062,  5, 'M',              '2 '
  7063,  6, 'M',              '1 '
  7063,  6, 'M',              '2 '
  7064,  7, 'M',              '1 '
  7064,  7, 'M',              '2 '
  7065,  8, 'M',              '1 '
  7065,  8, 'M',              '2 '
  7066,  9, 'M',              '1 '
  7066,  9, 'M',              '2 '
  7058,  1, 'B',  7042,       '1 '
  7058,  1, '2',  7059,       '1 '
  7058,  1, '2',  7061,       '1 '
  7058,  1, '2',  7062,       '1 '
  7058,  1, '2',  7063,       '1 '
  7058,  1, '2',  7064,       '1 '
  7058,  1, '2',  7065,       '1 '
  7058,  1, '2',  7066,       '1 '
  7058,  1, 'B',  7095,       '1 '
  7058,  1, 'B',  7304,       '1 '
  7058,  1, 'B',  7406,       '1 '
  7059,  2, '2',  7058,       '1 '
  7059,  2, '2',  7060,       '1 '
  7059,  2, 'B',  7407,       '1 '
  7060,  3, '2',  7059,       '1 '
  7060,  3, 'B',  7129,       '1 '
  7061,  4, '2',  7058,       '1 '
  7062,  5, '2',  7058,       '1 '
  7063,  6, '2',  7058,       '1 '
  7064,  7, '2',  7058,       '1 '
  7065,  8, '2',  7058,       '1 '
  7066,  9, '2',  7058,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   949,'HOUSTON 28                              ',  29.9111710, -95.3411820, 0.0760
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7067,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7067,  1, 'L',              '1 '
  7067,  1, 'B',  7245,       '1 '
  7067,  1, 'B',  7291,       '1 '
  7067,  1, 'B',  7344,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   950,'EL CAMPO                                ',  29.2123280, -96.2805850, 2.0200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7068,     1
     2,'newbus 138                              ',  7069,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7069,  2, 'L',              '1 '
  7068,  1, 'M',              '1 '
  7069,  2, 'M',              '1 '
  7068,  1, '2',  7069,       '1 '
  7068,  1, 'B',  7305,       '1 '
  7069,  2, '2',  7068,       '1 '
  7069,  2, 'B',  7413,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   951,'HOUSTON 12                              ',  29.6193650, -95.1911920, 0.9200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7070,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7070,  1, 'L',              '1 '
  7070,  1, 'B',  7100,       '1 '
  7070,  1, 'B',  7257,       '1 '
  7070,  1, 'B',  7317,       '1 '
  7070,  1, 'B',  7398,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   952,'PORT O CONNOR                           ',  28.4446440, -96.4917880, 0.1990
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7071,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7071,  1, 'L',              '1 '
  7071,  1, 'B',  7123,       '1 '
  7071,  1, 'B',  7408,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   953,'DICKINSON                               ',  29.4567660, -95.0310510, 0.7600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7072,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7072,  1, 'L',              '1 '
  7072,  1, 'B',  7026,       '1 '
  7072,  1, 'B',  7026,       '2 '
  7072,  1, 'B',  7084,       '1 '
  7072,  1, 'B',  7084,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   954,'GALVESTON 1                             ',  29.3105350, -94.7757680, 0.0460
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7073,     1
     2,'newbus 138                              ',  7074,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7074,  2, 'L',              '1 '
  7073,  1, '2',  7074,       '1 '
  7073,  1, 'B',  7171,       '1 '
  7073,  1, 'B',  7205,       '1 '
  7074,  2, '2',  7073,       '1 '
  7074,  2, 'B',  7405,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   955,'HOUSTON 10                              ',  29.7639300, -95.1731210, 0.5700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7075,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7075,  1, 'L',              '1 '
  7075,  1, 'S',              '1 '
  7075,  1, 'B',  7004,       '1 '
  7075,  1, 'B',  7004,       '2 '
  7075,  1, 'B',  7004,       '3 '
  7075,  1, 'B',  7387,       '1 '
  7075,  1, 'B',  7387,       '2 '
  7075,  1, 'B',  7398,       '1 '
  7075,  1, 'B',  7398,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   956,'BAYTOWN 2                               ',  29.7731000, -94.9019000, 0.2500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7076,     1
     2,'newbus 138                              ',  7077,     1
     3,'newbus 138                              ',  7078,     1
     4,'newbus 138                              ',  7079,     1
     5,'newbus 138                              ',  7080,     1
     6,'newbus 138                              ',  7081,     1
     7,'newbus 138                              ',  7082,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7079,  4, 'M',              '1 '
  7080,  5, 'M',              '1 '
  7081,  6, 'M',              '1 '
  7082,  7, 'M',              '1 '
  7076,  1, '2',  7077,       '1 '
  7076,  1, '2',  7077,       '10'
  7076,  1, '2',  7079,       '1 '
  7076,  1, '2',  7080,       '1 '
  7076,  1, '2',  7081,       '1 '
  7076,  1, '2',  7082,       '1 '
  7076,  1, 'B',  7204,       '1 '
  7076,  1, 'B',  7422,       '1 '
  7077,  2, 'B',  7040,       '1 '
  7077,  2, 'B',  7040,       '2 '
  7077,  2, '2',  7076,       '1 '
  7077,  2, '2',  7076,       '10'
  7077,  2, '2',  7078,       '1 '
  7077,  2, '2',  7078,       '10'
  7077,  2, 'B',  7282,       '1 '
  7078,  3, '2',  7077,       '1 '
  7078,  3, '2',  7077,       '10'
  7078,  3, 'B',  7206,       '1 '
  7078,  3, 'B',  7279,       '1 '
  7078,  3, 'B',  7279,       '2 '
  7079,  4, '2',  7076,       '1 '
  7080,  5, '2',  7076,       '1 '
  7081,  6, '2',  7076,       '1 '
  7082,  7, '2',  7076,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   957,'LEAGUE CITY                             ',  29.5037900, -95.0873070, 0.4100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7083,     1
     2,'newbus 138                              ',  7084,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7084,  2, 'L',              '1 '
  7083,  1, '2',  7084,       '1 '
  7083,  1, '2',  7084,       '2 '
  7083,  1, 'B',  7105,       '1 '
  7083,  1, 'B',  7171,       '1 '
  7083,  1, 'B',  7184,       '1 '
  7083,  1, 'B',  7264,       '1 '
  7083,  1, 'B',  7423,       '1 '
  7084,  2, 'B',  7072,       '1 '
  7084,  2, 'B',  7072,       '2 '
  7084,  2, '2',  7083,       '1 '
  7084,  2, '2',  7083,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   958,'LIVERPOOL                               ',  29.2845430, -95.2815100, 2.1000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7085,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7085,  1, 'L',              '1 '
  7085,  1, 'B',  7244,       '1 '
  7085,  1, 'B',  7244,       '2 '
  7085,  1, 'B',  7412,       '1 '
  7085,  1, 'B',  7412,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   959,'HOUSTON 16                              ',  29.7596650, -95.2562510, 0.0310
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7086,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7086,  1, 'L',              '1 '
  7086,  1, 'B',  7051,       '1 '
  7086,  1, 'B',  7054,       '1 '
  7086,  1, 'B',  7222,       '1 '
  7086,  1, 'B',  7419,       '1 '
  7086,  1, 'B',  7419,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   960,'SUGAR LAND 1                            ',  29.6203120, -95.6056930, 0.1650
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7087,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7087,  1, 'L',              '1 '
  7087,  1, 'B',  7127,       '1 '
  7087,  1, 'B',  7127,       '2 '
  7087,  1, 'B',  7127,       '3 '
  7087,  1, 'B',  7127,       '4 '
  7087,  1, 'B',  7127,       '5 '
  7087,  1, 'B',  7127,       '6 '
  7087,  1, 'B',  7127,       '7 '
  7087,  1, 'B',  7127,       '8 '
  7087,  1, 'B',  7127,       '9 '
  7087,  1, 'B',  7221,       '1 '
  7087,  1, 'B',  7221,       '2 '
  7087,  1, 'B',  7221,       '3 '
  7087,  1, 'B',  7336,       '1 '
  7087,  1, 'B',  7336,       '2 '
  7087,  1, 'B',  7336,       '3 '
  7087,  1, 'B',  7336,       '4 '
  7087,  1, 'B',  7336,       '5 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   961,'RICHMOND 2                              ',  29.6460900, -95.7945260, 0.4500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7088,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7088,  1, 'L',              '1 '
  7088,  1, 'B',  7116,       '1 '
  7088,  1, 'B',  7147,       '1 '
  7088,  1, 'B',  7237,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   962,'HOUSTON 82                              ',  29.8126870, -95.5836340, 0.1610
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7089,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7089,  1, 'L',              '1 '
  7089,  1, 'S',              '1 '
  7089,  1, 'B',  7017,       '1 '
  7089,  1, 'B',  7049,       '1 '
  7089,  1, 'B',  7388,       '1 '
  7089,  1, 'B',  7427,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   963,'PINEHURST                               ',  30.1605340, -95.6691540, 0.0790
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7090,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7090,  1, 'L',              '1 '
  7090,  1, 'B',  7050,       '1 '
  7090,  1, 'B',  7050,       '2 '
  7090,  1, 'B',  7421,       '1 '
  7090,  1, 'B',  7421,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   964,'PEARLAND 2                              ',  29.5453250, -95.3500680, 0.1430
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7091,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7091,  1, 'L',              '1 '
  7091,  1, 'S',              '1 '
  7091,  1, 'B',  7226,       '1 '
  7091,  1, 'B',  7259,       '1 '
  7091,  1, 'B',  7259,       '2 '
  7091,  1, 'B',  7418,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   965,'HOUSTON 47                              ',  29.7348130, -95.4160980, 0.0650
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7092,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7092,  1, 'L',              '1 '
  7092,  1, 'B',  7216,       '1 '
  7092,  1, 'B',  7250,       '1 '
  7092,  1, 'B',  7258,       '1 '
  7092,  1, 'B',  7330,       '1 '
  7092,  1, 'B',  7384,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   966,'HOUSTON 79                              ',  29.7413250, -95.5602540, 0.1700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7093,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7093,  1, 'L',              '1 '
  7093,  1, 'B',  7221,       '1 '
  7093,  1, 'B',  7221,       '2 '
  7093,  1, 'B',  7225,       '1 '
  7093,  1, 'B',  7241,       '1 '
  7093,  1, 'B',  7258,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   967,'HOUSTON 49                              ',  29.8264480, -95.4262670, 0.0770
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7094,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7094,  1, 'L',              '1 '
  7094,  1, 'B',  7276,       '1 '
  7094,  1, 'B',  7388,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   968,'WADSWORTH                               ',  28.7950000, -96.0481000, 0.1430
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7095,     1
     2,'newbus 138                              ',  7096,     1
     3,'newbus 138                              ',  7097,     1
     4,'newbus 138                              ',  7098,     1
     5,'newbus 138                              ',  7099,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7095,  1, 'M',              '1 '
  7096,  2, 'M',              '1 '
  7097,  3, 'M',              '1 '
  7098,  4, 'M',              '1 '
  7098,  4, 'M',              '2 '
  7099,  5, 'M',              '1 '
  7099,  5, 'M',              '2 '
  7095,  1, 'B',  7058,       '1 '
  7095,  1, '2',  7096,       '1 '
  7095,  1, '2',  7098,       '1 '
  7095,  1, '2',  7099,       '1 '
  7095,  1, 'B',  7304,       '1 '
  7095,  1, 'B',  7422,       '1 '
  7096,  2, '2',  7095,       '1 '
  7096,  2, '2',  7097,       '1 '
  7096,  2, 'B',  7261,       '1 '
  7097,  3, '2',  7096,       '1 '
  7097,  3, 'B',  7153,       '1 '
  7098,  4, '2',  7095,       '1 '
  7099,  5, '2',  7095,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   969,'HOUSTON 18                              ',  29.7185250, -95.2741370, 4.2500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7100,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7100,  1, 'L',              '1 '
  7100,  1, 'B',  7014,       '1 '
  7100,  1, 'B',  7014,       '2 '
  7100,  1, 'B',  7070,       '1 '
  7100,  1, 'B',  7103,       '1 '
  7100,  1, 'B',  7103,       '2 '
  7100,  1, 'B',  7144,       '1 '
  7100,  1, 'B',  7144,       '2 '
  7100,  1, 'B',  7144,       '3 '
  7100,  1, 'B',  7144,       '4 '
  7100,  1, 'B',  7222,       '1 '
  7100,  1, 'B',  7222,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   970,'HOUSTON 88                              ',  29.6944720, -95.6496270, 2.6300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7101,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7101,  1, 'L',              '1 '
  7101,  1, 'B',  7039,       '1 '
  7101,  1, 'B',  7039,       '2 '
  7101,  1, 'B',  7039,       '3 '
  7101,  1, 'B',  7183,       '1 '
  7101,  1, 'B',  7386,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   971,'TOMBALL 1                               ',  30.0948860, -95.5858260, 0.7600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7102,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7102,  1, 'L',              '1 '
  7102,  1, 'B',  7177,       '1 '
  7102,  1, 'B',  7177,       '2 '
  7102,  1, 'B',  7290,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   972,'HOUSTON 22                              ',  29.7435640, -95.3089100, 0.5800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7103,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7103,  1, 'L',              '1 '
  7103,  1, 'B',  7100,       '1 '
  7103,  1, 'B',  7100,       '2 '
  7103,  1, 'B',  7255,       '1 '
  7103,  1, 'B',  7381,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   973,'DEER PARK                               ',  29.7231850, -95.1288560, 0.0910
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7104,     1
     2,'newbus 138                              ',  7105,     1
     3,'newbus 138                              ',  7106,     1
     4,'newbus 138                              ',  7107,     1
     5,'newbus 138                              ',  7108,     1
     6,'newbus 138                              ',  7109,     1
     7,'newbus 138                              ',  7110,     1
     8,'newbus 138                              ',  7111,     1
     9,'newbus 138                              ',  7112,     1
    10,'newbus 138                              ',  7113,     1
    11,'newbus 138                              ',  7114,     1
    12,'newbus 138                              ',  7115,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7106,  3, 'L',              '1 '
  7107,  4, 'M',              '1 '
  7108,  5, 'M',              '1 '
  7109,  6, 'M',              '1 '
  7110,  7, 'M',              '1 '
  7111,  8, 'M',              '1 '
  7112,  9, 'M',              '1 '
  7113, 10, 'M',              '1 '
  7114, 11, 'M',              '1 '
  7115, 12, 'M',              '1 '
  7104,  1, 'B',  7002,       '1 '
  7104,  1, '2',  7105,       '1 '
  7104,  1, '2',  7107,       '1 '
  7104,  1, '2',  7108,       '1 '
  7104,  1, '2',  7109,       '1 '
  7104,  1, '2',  7110,       '1 '
  7104,  1, '2',  7111,       '1 '
  7104,  1, '2',  7112,       '1 '
  7104,  1, '2',  7113,       '1 '
  7104,  1, '2',  7114,       '1 '
  7104,  1, '2',  7115,       '1 '
  7104,  1, 'B',  7130,       '1 '
  7105,  2, 'B',  7083,       '1 '
  7105,  2, '2',  7104,       '1 '
  7105,  2, '2',  7106,       '1 '
  7105,  2, '2',  7106,       '2 '
  7105,  2, 'B',  7187,       '1 '
  7105,  2, 'B',  7205,       '1 '
  7105,  2, 'B',  7332,       '1 '
  7106,  3, 'B',  7004,       '1 '
  7106,  3, 'B',  7004,       '2 '
  7106,  3, 'B',  7004,       '3 '
  7106,  3, 'B',  7004,       '4 '
  7106,  3, '2',  7105,       '1 '
  7106,  3, '2',  7105,       '2 '
  7107,  4, '2',  7104,       '1 '
  7108,  5, '2',  7104,       '1 '
  7109,  6, '2',  7104,       '1 '
  7110,  7, '2',  7104,       '1 '
  7111,  8, '2',  7104,       '1 '
  7112,  9, '2',  7104,       '1 '
  7113, 10, '2',  7104,       '1 '
  7114, 11, '2',  7104,       '1 '
  7115, 12, '2',  7104,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   974,'WALLIS                                  ',  29.6327340, -96.0551050, 0.6500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7116,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7116,  1, 'L',              '1 '
  7116,  1, 'B',  7012,       '1 '
  7116,  1, 'B',  7088,       '1 '
  7116,  1, 'B',  7340,       '1 '
  7116,  1, 'B',  7364,       '1 '
  7116,  1, 'B',  7364,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   975,'HOUSTON 67                              ',  29.9176950, -95.4899930, 0.1110
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7117,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7117,  1, 'L',              '1 '
  7117,  1, 'B',  7242,       '1 '
  7117,  1, 'B',  7242,       '2 '
  7117,  1, 'B',  7292,       '1 '
  7117,  1, 'B',  7292,       '2 '
  7117,  1, 'B',  7395,       '1 '
  7117,  1, 'B',  7395,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   976,'SPRING 4                                ',  30.0593070, -95.4706890, 0.8700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7118,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7118,  1, 'L',              '1 '
  7118,  1, 'B',  7177,       '1 '
  7118,  1, 'B',  7177,       '2 '
  7118,  1, 'B',  7404,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   977,'SOUTH HOUSTON                           ',  29.6610320, -95.2297840, 0.1400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7119,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7119,  1, 'L',              '1 '
  7119,  1, 'B',  7144,       '1 '
  7119,  1, 'B',  7144,       '2 '
  7119,  1, 'B',  7259,       '1 '
  7119,  1, 'B',  7318,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   978,'HOUSTON 3                               ',  29.7260170, -95.6382490, 0.2600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7120,     1
     2,'newbus 138                              ',  7121,     1
     3,'newbus 138                              ',  7122,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7120,  1, 'L',              '1 '
  7121,  2, 'M',              '1 '
  7122,  3, 'M',              '1 '
  7120,  1, '2',  7121,       '1 '
  7120,  1, '2',  7122,       '1 '
  7120,  1, 'B',  7248,       '1 '
  7120,  1, 'B',  7396,       '1 '
  7120,  1, 'B',  7396,       '2 '
  7120,  1, 'B',  7427,       '1 '
  7120,  1, 'B',  7427,       '2 '
  7121,  2, '2',  7120,       '1 '
  7122,  3, '2',  7120,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   979,'SEADRIFT                                ',  28.4296260, -96.5741730, 0.3500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7123,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7123,  1, 'L',              '1 '
  7123,  1, 'M',              '1 '
  7123,  1, 'B',  7071,       '1 '
  7123,  1, 'B',  7153,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   980,'HOUSTON 34                              ',  29.7953440, -95.3675900, 0.0700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7124,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7124,  1, 'L',              '1 '
  7124,  1, 'B',  7014,       '1 '
  7124,  1, 'B',  7055,       '1 '
  7124,  1, 'B',  7055,       '2 '
  7124,  1, 'B',  7180,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   981,'SUGAR LAND 2                            ',  29.5669960, -95.6360160, 0.1700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7125,     1
     2,'newbus 138                              ',  7126,     1
     3,'newbus 138                              ',  7127,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7127,  3, 'L',              '1 '
  7125,  1, '2',  7126,       '1 '
  7125,  1, '2',  7126,       '2 '
  7125,  1, 'B',  7331,       '1 '
  7125,  1, 'B',  7346,       '1 '
  7126,  2, 'B',  7038,       '1 '
  7126,  2, 'B',  7038,       '2 '
  7126,  2, '2',  7125,       '1 '
  7126,  2, '2',  7125,       '2 '
  7126,  2, '2',  7127,       '1 '
  7126,  2, '2',  7127,       '2 '
  7126,  2, '2',  7127,       '3 '
  7126,  2, '2',  7127,       '4 '
  7126,  2, 'B',  7305,       '1 '
  7126,  2, 'B',  7332,       '1 '
  7126,  2, 'B',  7423,       '1 '
  7127,  3, 'B',  7087,       '1 '
  7127,  3, 'B',  7087,       '2 '
  7127,  3, 'B',  7087,       '3 '
  7127,  3, 'B',  7087,       '4 '
  7127,  3, 'B',  7087,       '5 '
  7127,  3, 'B',  7087,       '6 '
  7127,  3, 'B',  7087,       '7 '
  7127,  3, 'B',  7087,       '8 '
  7127,  3, 'B',  7087,       '9 '
  7127,  3, '2',  7126,       '1 '
  7127,  3, '2',  7126,       '2 '
  7127,  3, '2',  7126,       '3 '
  7127,  3, '2',  7126,       '4 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   982,'CONROE 7                                ',  30.3245460, -95.5050080, 0.2200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7128,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7128,  1, 'L',              '1 '
  7128,  1, 'B',  7036,       '1 '
  7128,  1, 'B',  7391,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   983,'LOLITA                                  ',  28.8332620, -96.5216120, 0.1650
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7129,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7129,  1, 'L',              '1 '
  7129,  1, 'L',              '2 '
  7129,  1, 'B',  7060,       '1 '
  7129,  1, 'B',  7277,       '1 '
  7129,  1, 'B',  7303,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   984,'LAPORTE                                 ',  29.7267750, -95.0598270, 1.5400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7130,     1
     2,'newbus 138                              ',  7131,     1
     3,'newbus 138                              ',  7132,     1
     4,'newbus 138                              ',  7133,     1
     5,'newbus 138                              ',  7134,     1
     6,'newbus 138                              ',  7135,     1
     7,'newbus 138                              ',  7136,     1
     8,'newbus 138                              ',  7137,     1
     9,'newbus 138                              ',  7138,     1
    10,'newbus 138                              ',  7139,     1
    11,'newbus 138                              ',  7140,     1
    12,'newbus 138                              ',  7141,     1
    13,'newbus 138                              ',  7142,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7132,  3, 'L',              '1 '
  7133,  4, 'M',              '1 '
  7134,  5, 'M',              '1 '
  7135,  6, 'M',              '1 '
  7136,  7, 'M',              '1 '
  7137,  8, 'M',              '1 '
  7138,  9, 'M',              '1 '
  7139, 10, 'M',              '1 '
  7140, 11, 'M',              '1 '
  7141, 12, 'M',              '1 '
  7142, 13, 'M',              '1 '
  7130,  1, 'B',  7104,       '1 '
  7130,  1, '2',  7131,       '1 '
  7130,  1, '2',  7133,       '1 '
  7130,  1, '2',  7134,       '1 '
  7130,  1, '2',  7135,       '1 '
  7130,  1, '2',  7136,       '1 '
  7130,  1, '2',  7137,       '1 '
  7130,  1, '2',  7138,       '1 '
  7130,  1, '2',  7139,       '1 '
  7130,  1, '2',  7140,       '1 '
  7130,  1, '2',  7141,       '1 '
  7130,  1, '2',  7142,       '1 '
  7130,  1, 'B',  7263,       '1 '
  7131,  2, '2',  7130,       '1 '
  7131,  2, '2',  7132,       '1 '
  7131,  2, '2',  7132,       '2 '
  7131,  2, 'B',  7160,       '1 '
  7131,  2, 'B',  7278,       '1 '
  7131,  2, 'B',  7401,       '1 '
  7132,  3, '2',  7131,       '1 '
  7132,  3, '2',  7131,       '2 '
  7132,  3, 'B',  7283,       '1 '
  7132,  3, 'B',  7419,       '1 '
  7132,  3, 'B',  7419,       '2 '
  7132,  3, 'B',  7419,       '3 '
  7133,  4, '2',  7130,       '1 '
  7134,  5, '2',  7130,       '1 '
  7135,  6, '2',  7130,       '1 '
  7136,  7, '2',  7130,       '1 '
  7137,  8, '2',  7130,       '1 '
  7138,  9, '2',  7130,       '1 '
  7139, 10, '2',  7130,       '1 '
  7140, 11, '2',  7130,       '1 '
  7141, 12, '2',  7130,       '1 '
  7142, 13, '2',  7130,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   985,'NEW CANEY                               ',  30.1612190, -95.1897610, 0.2900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7143,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7143,  1, 'L',              '1 '
  7143,  1, 'B',  7173,       '1 '
  7143,  1, 'B',  7234,       '1 '
  7143,  1, 'B',  7238,       '1 '
  7143,  1, 'B',  7300,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   986,'HOUSTON 14                              ',  29.6898240, -95.2523930, 0.0320
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7144,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7144,  1, 'L',              '1 '
  7144,  1, 'B',  7100,       '1 '
  7144,  1, 'B',  7100,       '2 '
  7144,  1, 'B',  7100,       '3 '
  7144,  1, 'B',  7100,       '4 '
  7144,  1, 'B',  7119,       '1 '
  7144,  1, 'B',  7119,       '2 '
  7144,  1, 'B',  7272,       '1 '
  7144,  1, 'B',  7272,       '2 '
  7144,  1, 'B',  7333,       '1 '
  7144,  1, 'B',  7333,       '2 '
  7144,  1, 'B',  7333,       '3 '
  7144,  1, 'B',  7333,       '4 '
  7144,  1, 'B',  7333,       '5 '
  7144,  1, 'B',  7333,       '6 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   987,'HOUSTON 2                               ',  29.9522000, -95.2422000, 0.1340
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7145,     1
     2,'newbus 138                              ',  7146,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7145,  1, 'L',              '1 '
  7145,  1, 'L',              '2 '
  7146,  2, 'M',              '1 '
  7145,  1, 'S',              '1 '
  7145,  1, '2',  7146,       '1 '
  7145,  1, 'B',  7234,       '1 '
  7145,  1, 'B',  7243,       '1 '
  7145,  1, 'B',  7381,       '1 '
  7145,  1, 'B',  7404,       '1 '
  7146,  2, '2',  7145,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   988,'HOUSTON 78                              ',  29.6522050, -95.5462300, 0.0990
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7147,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7147,  1, 'L',              '1 '
  7147,  1, 'B',  7028,       '1 '
  7147,  1, 'B',  7028,       '2 '
  7147,  1, 'B',  7088,       '1 '
  7147,  1, 'B',  7336,       '1 '
  7147,  1, 'B',  7336,       '2 '
  7147,  1, 'B',  7336,       '3 '
  7147,  1, 'B',  7336,       '4 '
  7147,  1, 'B',  7386,       '1 '
  7147,  1, 'B',  7386,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   989,'HOUSTON 40                              ',  29.8903600, -95.3925270, 2.9200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7148,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7148,  1, 'L',              '1 '
  7148,  1, 'B',  7178,       '1 '
  7148,  1, 'B',  7178,       '2 '
  7148,  1, 'B',  7245,       '1 '
  7148,  1, 'B',  7298,       '1 '
  7148,  1, 'B',  7365,       '1 '
  7148,  1, 'B',  7365,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   990,'BLOOMINGTON                             ',  28.6955620, -96.7941570, 2.2000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7149,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7149,  1, 'L',              '1 '
  7149,  1, 'L',              '2 '
  7149,  1, 'L',              '3 '
  7149,  1, 'B',  7001,       '1 '
  7149,  1, 'B',  7408,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   991,'WILLIS 2                                ',  30.4713740, -95.3638720, 0.1640
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7150,     1
     2,'newbus 138                              ',  7151,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7151,  2, 'L',              '1 '
  7150,  1, 'S',              '1 '
  7150,  1, '2',  7151,       '1 '
  7150,  1, '2',  7151,       '10'
  7150,  1, 'B',  7390,       '1 '
  7150,  1, 'B',  7390,       '2 '
  7150,  1, 'B',  7420,       '1 '
  7150,  1, 'B',  8004,       '1 '
  7151,  2, '2',  7150,       '1 '
  7151,  2, '2',  7150,       '10'
  7151,  2, 'B',  7254,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   992,'HOUSTON 51                              ',  29.7337770, -95.4333460, 0.1200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7152,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7152,  1, 'L',              '1 '
  7152,  1, 'B',  7330,       '1 '
  7152,  1, 'B',  7330,       '2 '
  7152,  1, 'B',  7399,       '1 '
  7152,  1, 'B',  7399,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   993,'PALACIOS                                ',  28.6234230, -96.1899250, 0.0770
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7153,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7153,  1, 'L',              '1 '
  7153,  1, 'L',              '2 '
  7153,  1, 'L',              '3 '
  7153,  1, 'L',              '4 '
  7153,  1, 'L',              '5 '
  7153,  1, 'B',  7097,       '1 '
  7153,  1, 'B',  7123,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   994,'CONROE 4                                ',  30.1881940, -95.4162910, 0.1340
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7154,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7154,  1, 'L',              '1 '
  7154,  1, 'B',  7157,       '1 '
  7154,  1, 'B',  7157,       '2 '
  7154,  1, 'B',  7300,       '1 '
  7154,  1, 'B',  7411,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   995,'HOUSTON 52                              ',  29.6857060, -95.4347640, 0.0780
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7155,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7155,  1, 'L',              '1 '
  7155,  1, 'B',  7258,       '1 '
  7155,  1, 'B',  7316,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   996,'SPRING 2                                ',  30.0621690, -95.3839660, 0.0300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7156,     1
     2,'newbus 138                              ',  7157,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7157,  2, 'L',              '1 '
  7156,  1, 'B',  7056,       '1 '
  7156,  1, '2',  7157,       '1 '
  7156,  1, '2',  7157,       '2 '
  7156,  1, '2',  7157,       '3 '
  7156,  1, 'B',  7176,       '1 '
  7156,  1, 'B',  7367,       '1 '
  7156,  1, 'B',  7367,       '2 '
  7157,  2, 'B',  7027,       '1 '
  7157,  2, 'B',  7027,       '2 '
  7157,  2, 'B',  7154,       '1 '
  7157,  2, 'B',  7154,       '2 '
  7157,  2, '2',  7156,       '1 '
  7157,  2, '2',  7156,       '2 '
  7157,  2, '2',  7156,       '3 '
  7157,  2, 'B',  7295,       '1 '
  7157,  2, 'B',  7295,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   997,'KINGWOOD 1                              ',  30.0531050, -95.1579430, 0.0830
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7158,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7158,  1, 'L',              '1 '
  7158,  1, 'B',  7173,       '1 '
  7158,  1, 'B',  7291,       '1 '
  7158,  1, 'B',  7394,       '1 '
  7158,  1, 'B',  7394,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   998,'HOUSTON 5                               ',  29.9417000, -95.5306000, 0.1200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7159,     1
     2,'newbus 138                              ',  7160,     1
     3,'newbus 138                              ',  7161,     1
     4,'newbus 138                              ',  7162,     1
     5,'newbus 138                              ',  7163,     1
     6,'newbus 138                              ',  7164,     1
     7,'newbus 138                              ',  7165,     1
     8,'newbus 138                              ',  7166,     1
     9,'newbus 138                              ',  7167,     1
    10,'newbus 138                              ',  7168,     1
    11,'newbus 138                              ',  7169,     1
    12,'newbus 138                              ',  7170,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7161,  3, 'L',              '1 '
  7162,  4, 'M',              '1 '
  7163,  5, 'M',              '1 '
  7164,  6, 'M',              '1 '
  7165,  7, 'M',              '1 '
  7166,  8, 'M',              '1 '
  7167,  9, 'M',              '1 '
  7168, 10, 'M',              '1 '
  7169, 11, 'M',              '1 '
  7170, 12, 'M',              '1 '
  7159,  1, '2',  7160,       '1 '
  7159,  1, '2',  7162,       '1 '
  7159,  1, '2',  7163,       '1 '
  7159,  1, '2',  7164,       '1 '
  7159,  1, '2',  7165,       '1 '
  7159,  1, '2',  7166,       '1 '
  7159,  1, '2',  7167,       '1 '
  7159,  1, '2',  7168,       '1 '
  7159,  1, '2',  7169,       '1 '
  7159,  1, '2',  7170,       '1 '
  7159,  1, 'B',  7175,       '1 '
  7159,  1, 'B',  7199,       '1 '
  7159,  1, 'B',  7227,       '1 '
  7160,  2, 'B',  7056,       '1 '
  7160,  2, 'B',  7131,       '1 '
