@!IC, SBASE,REV,XFRRAT,NXFRAT,BASFRQ
 0,    100.00, 34, 0, 0, 60.00       / August 30, 2024 16:10:52; Simulator Version 23; BuildDate 2023_10_25
Texas2k_series24_case5_2024highrenewables
This is a synthetic power system model that does NOT represent the actual grid. 
GENERAL, THRSHZ=0.0002, PQBRAK=0.7, BLOWUP=5.0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=50, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=1, AREAIN=1, PHSHFT=1, DCTAPS=1, SWSHNT=1, FLATST=0, VARLIM=0, NONDIV=0
RATING, 1, "      ", "                                "
RATING, 2, "      ", "                                "
RATING, 3, "      ", "                                "
RATING, 4, "      ", "                                "
RATING, 5, "      ", "                                "
RATING, 6, "      ", "                                "
RATING, 7, "      ", "                                "
RATING, 8, "      ", "                                "
RATING, 9, "      ", "                                "
RATING,10, "      ", "                                "
RATING,11, "      ", "                                "
RATING,12, "      ", "                                "
 0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
  7160,  2, '2',  7159,       '1 '
  7160,  2, '2',  7161,       '1 '
  7160,  2, '2',  7161,       '2 '
  7160,  2, '2',  7161,       '3 '
  7160,  2, 'B',  7187,       '1 '
  7161,  3, '2',  7160,       '1 '
  7161,  3, '2',  7160,       '2 '
  7161,  3, '2',  7160,       '3 '
  7161,  3, '2',  7292,       '1 '
  7161,  3, '2',  7292,       '10'
  7161,  3, 'B',  7292,       '2 '
  7161,  3, 'B',  7292,       '3 '
  7161,  3, 'B',  7292,       '4 '
  7162,  4, '2',  7159,       '1 '
  7163,  5, '2',  7159,       '1 '
  7164,  6, '2',  7159,       '1 '
  7165,  7, '2',  7159,       '1 '
  7166,  8, '2',  7159,       '1 '
  7167,  9, '2',  7159,       '1 '
  7168, 10, '2',  7159,       '1 '
  7169, 11, '2',  7159,       '1 '
  7170, 12, '2',  7159,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
   999,'TEXAS CITY 1                            ',  29.3913970, -94.9201490, 4.6100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7171,     1
     2,'newbus 138                              ',  7172,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7172,  2, 'L',              '1 '
  7171,  1, 'B',  7073,       '1 '
  7171,  1, 'B',  7083,       '1 '
  7171,  1, '2',  7172,       '1 '
  7171,  1, 'B',  7252,       '1 '
  7172,  2, '2',  7171,       '1 '
  7172,  2, 'B',  7232,       '1 '
  7172,  2, 'B',  7232,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1000,'KINGWOOD 2                              ',  30.0467770, -95.2210220, 0.4700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7173,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7173,  1, 'L',              '1 '
  7173,  1, 'B',  7143,       '1 '
  7173,  1, 'B',  7158,       '1 '
  7173,  1, 'B',  7387,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1001,'HOUSTON 8                               ',  29.5735520, -95.1306130, 0.0970
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7174,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7174,  1, 'L',              '1 '
  7174,  1, 'L',              '2 '
  7174,  1, 'B',  7231,       '1 '
  7174,  1, 'B',  7231,       '2 '
  7174,  1, 'B',  7257,       '1 '
  7174,  1, 'B',  7301,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1002,'SPRING 7                                ',  30.0408760, -95.5289190, 3.4200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7175,     1
     2,'newbus 138                              ',  7176,     1
     3,'newbus 138                              ',  7177,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7177,  3, 'L',              '1 '
  7175,  1, 'B',  7159,       '1 '
  7175,  1, '2',  7176,       '1 '
  7175,  1, '2',  7176,       '2 '
  7175,  1, 'B',  7389,       '1 '
  7176,  2, 'B',  7156,       '1 '
  7176,  2, '2',  7175,       '1 '
  7176,  2, '2',  7175,       '2 '
  7176,  2, '2',  7177,       '1 '
  7176,  2, '2',  7177,       '2 '
  7176,  2, '2',  7177,       '3 '
  7176,  2, 'B',  7200,       '1 '
  7176,  2, 'B',  7409,       '1 '
  7177,  3, 'B',  7102,       '1 '
  7177,  3, 'B',  7102,       '2 '
  7177,  3, 'B',  7118,       '1 '
  7177,  3, 'B',  7118,       '2 '
  7177,  3, '2',  7176,       '1 '
  7177,  3, '2',  7176,       '2 '
  7177,  3, '2',  7176,       '3 '
  7177,  3, 'B',  7319,       '1 '
  7177,  3, 'B',  7319,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1003,'HOUSTON 41                              ',  29.9346950, -95.3948720, 0.0660
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7178,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7178,  1, 'L',              '1 '
  7178,  1, 'B',  7148,       '1 '
  7178,  1, 'B',  7148,       '2 '
  7178,  1, 'B',  7295,       '1 '
  7178,  1, 'B',  7404,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1004,'FRESNO                                  ',  29.5373010, -95.4746150, 0.4000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7179,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7179,  1, 'L',              '1 '
  7179,  1, 'B',  7244,       '1 '
  7179,  1, 'B',  7257,       '1 '
  7179,  1, 'B',  7336,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1005,'HOUSTON 48                              ',  29.7982490, -95.4169330, 0.1210
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7180,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7180,  1, 'L',              '1 '
  7180,  1, 'B',  7124,       '1 '
  7180,  1, 'B',  7216,       '1 '
  7180,  1, 'B',  7298,       '1 '
  7180,  1, 'B',  7298,       '2 '
  7180,  1, 'B',  7388,       '1 '
  7180,  1, 'B',  7388,       '2 '
  7180,  1, 'B',  7399,       '1 '
  7180,  1, 'B',  7399,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1006,'HOUSTON 58                              ',  29.8814870, -95.4526190, 0.5800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7181,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7181,  1, 'L',              '1 '
  7181,  1, 'B',  7051,       '1 '
  7181,  1, 'B',  7242,       '1 '
  7181,  1, 'B',  7385,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1007,'PATTISON                                ',  29.7926870, -96.0122150, 0.1430
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7182,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7182,  1, 'L',              '1 '
  7182,  1, 'B',  7010,       '1 '
  7182,  1, 'B',  7237,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1008,'HOUSTON 77                              ',  29.7018470, -95.5345370, 1.3900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7183,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7183,  1, 'L',              '1 '
  7183,  1, 'S',              '1 '
  7183,  1, 'B',  7017,       '1 '
  7183,  1, 'B',  7052,       '1 '
  7183,  1, 'B',  7101,       '1 '
  7183,  1, 'B',  7417,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1009,'MISSOURI CITY 2                         ',  29.4734180, -95.5581480, 0.2400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7184,     1
     2,'newbus 138                              ',  7185,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7185,  2, 'L',              '1 '
  7184,  1, 'B',  7038,       '1 '
  7184,  1, 'B',  7083,       '1 '
  7184,  1, '2',  7185,       '1 '
  7184,  1, '2',  7185,       '2 '
  7184,  1, '2',  7185,       '3 '
  7184,  1, 'B',  7347,       '1 '
  7184,  1, 'B',  7347,       '2 '
  7184,  1, 'B',  7347,       '3 '
  7185,  2, '2',  7184,       '1 '
  7185,  2, '2',  7184,       '2 '
  7185,  2, '2',  7184,       '3 '
  7185,  2, 'B',  7383,       '1 '
  7185,  2, 'B',  7383,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1010,'HOUSTON 4                               ',  29.7210480, -95.3953600, 0.1730
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7186,     1
     2,'newbus 138                              ',  7187,     1
     3,'newbus 138                              ',  7188,     1
     4,'newbus 138                              ',  7189,     1
     5,'newbus 138                              ',  7190,     1
     6,'newbus 138                              ',  7191,     1
     7,'newbus 138                              ',  7192,     1
     8,'newbus 138                              ',  7193,     1
     9,'newbus 138                              ',  7194,     1
    10,'newbus 138                              ',  7195,     1
    11,'newbus 138                              ',  7196,     1
    12,'newbus 138                              ',  7197,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7188,  3, 'L',              '1 '
  7189,  4, 'M',              '1 '
  7190,  5, 'M',              '1 '
  7191,  6, 'M',              '1 '
  7192,  7, 'M',              '1 '
  7193,  8, 'M',              '1 '
  7194,  9, 'M',              '1 '
  7195, 10, 'M',              '1 '
  7196, 11, 'M',              '1 '
  7197, 12, 'M',              '1 '
  7186,  1, '2',  7187,       '1 '
  7186,  1, '2',  7187,       '2 '
  7186,  1, '2',  7189,       '1 '
  7186,  1, '2',  7190,       '1 '
  7186,  1, '2',  7191,       '1 '
  7186,  1, '2',  7192,       '1 '
  7186,  1, '2',  7193,       '1 '
  7186,  1, '2',  7194,       '1 '
  7186,  1, '2',  7195,       '1 '
  7186,  1, '2',  7196,       '1 '
  7186,  1, '2',  7197,       '1 '
  7186,  1, 'B',  7341,       '1 '
  7186,  1, 'B',  7346,       '1 '
  7187,  2, 'B',  7105,       '1 '
  7187,  2, 'B',  7160,       '1 '
  7187,  2, '2',  7186,       '1 '
  7187,  2, '2',  7186,       '2 '
  7187,  2, '2',  7188,       '1 '
  7187,  2, '2',  7188,       '10'
  7187,  2, '2',  7188,       '2 '
  7187,  2, '2',  7188,       '3 '
  7187,  2, '2',  7188,       '4 '
  7187,  2, 'B',  7401,       '1 '
  7188,  3, 'B',  7055,       '1 '
  7188,  3, 'B',  7055,       '2 '
  7188,  3, 'B',  7055,       '3 '
  7188,  3, 'B',  7055,       '4 '
  7188,  3, '2',  7187,       '1 '
  7188,  3, '2',  7187,       '10'
  7188,  3, '2',  7187,       '2 '
  7188,  3, '2',  7187,       '3 '
  7188,  3, '2',  7187,       '4 '
  7188,  3, 'B',  7255,       '1 '
  7188,  3, 'B',  7255,       '2 '
  7188,  3, 'B',  7255,       '3 '
  7188,  3, 'B',  7255,       '4 '
  7188,  3, 'B',  7255,       '5 '
  7188,  3, 'B',  7255,       '6 '
  7188,  3, 'B',  7255,       '7 '
  7188,  3, 'B',  7255,       '8 '
  7189,  4, '2',  7186,       '1 '
  7190,  5, '2',  7186,       '1 '
  7191,  6, '2',  7186,       '1 '
  7192,  7, '2',  7186,       '1 '
  7193,  8, '2',  7186,       '1 '
  7194,  9, '2',  7186,       '1 '
  7195, 10, '2',  7186,       '1 '
  7196, 11, '2',  7186,       '1 '
  7197, 12, '2',  7186,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1011,'TOMBALL 2                               ',  30.0617270, -95.6815040, 0.3900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7198,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7198,  1, 'L',              '1 '
  7198,  1, 'S',              '1 '
  7198,  1, 'B',  7201,       '1 '
  7198,  1, 'B',  7201,       '2 '
  7198,  1, 'B',  7225,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1012,'CYPRESS 1                               ',  29.9977750, -95.6694440, 0.1880
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7199,     1
     2,'newbus 138                              ',  7200,     1
     3,'newbus 138                              ',  7201,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7201,  3, 'L',              '1 '
  7199,  1, 'B',  6062,       '1 '
  7199,  1, 'B',  6062,       '2 '
  7199,  1, 'B',  7047,       '1 '
  7199,  1, 'B',  7159,       '1 '
  7199,  1, '2',  7200,       '1 '
  7199,  1, 'B',  7331,       '1 '
  7200,  2, 'B',  7176,       '1 '
  7200,  2, '2',  7199,       '1 '
  7200,  2, '2',  7201,       '1 '
  7200,  2, '2',  7201,       '10'
  7200,  2, '2',  7201,       '2 '
  7200,  2, '2',  7201,       '3 '
  7200,  2, 'B',  7420,       '1 '
  7201,  3, 'B',  7013,       '1 '
  7201,  3, 'B',  7013,       '2 '
  7201,  3, 'B',  7198,       '1 '
  7201,  3, 'B',  7198,       '2 '
  7201,  3, '2',  7200,       '1 '
  7201,  3, '2',  7200,       '10'
  7201,  3, '2',  7200,       '2 '
  7201,  3, '2',  7200,       '3 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1013,'HEMPSTEAD                               ',  30.0999310, -96.0655540,13.3000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7202,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7202,  1, 'L',              '1 '
  7202,  1, 'B',  6341,       '1 '
  7202,  1, 'B',  7010,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1014,'WEST COLUMBIA                           ',  29.1556160, -95.6834690, 0.0650
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7203,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7203,  1, 'L',              '1 '
  7203,  1, 'B',  7247,       '1 '
  7203,  1, 'B',  7313,       '1 '
  7203,  1, 'B',  7393,       '1 '
  7203,  1, 'B',  7426,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1015,'BAYTOWN 1                               ',  29.6744000, -94.9139000, 0.0770
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7204,     1
     2,'newbus 138                              ',  7205,     1
     3,'newbus 138                              ',  7206,     1
     4,'newbus 138                              ',  7207,     1
     5,'newbus 138                              ',  7208,     1
     6,'newbus 138                              ',  7209,     1
     7,'newbus 138                              ',  7210,     1
     8,'newbus 138                              ',  7211,     1
     9,'newbus 138                              ',  7212,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7207,  4, 'M',              '1 '
  7208,  5, 'M',              '1 '
  7209,  6, 'M',              '1 '
  7210,  7, 'M',              '1 '
  7211,  8, 'M',              '1 '
  7212,  9, 'M',              '1 '
  7204,  1, 'B',  7076,       '1 '
  7204,  1, '2',  7205,       '1 '
  7204,  1, '2',  7207,       '1 '
  7204,  1, '2',  7208,       '1 '
  7204,  1, '2',  7209,       '1 '
  7204,  1, '2',  7210,       '1 '
  7204,  1, '2',  7211,       '1 '
  7204,  1, '2',  7212,       '1 '
  7204,  1, 'B',  7263,       '1 '
  7204,  1, 'B',  7428,       '1 '
  7205,  2, 'B',  7073,       '1 '
  7205,  2, 'B',  7105,       '1 '
  7205,  2, '2',  7204,       '1 '
  7205,  2, '2',  7206,       '1 '
  7205,  2, 'B',  7282,       '1 '
  7206,  3, 'B',  7078,       '1 '
  7206,  3, '2',  7205,       '1 '
  7206,  3, 'B',  7294,       '1 '
  7207,  4, '2',  7204,       '1 '
  7208,  5, '2',  7204,       '1 '
  7209,  6, '2',  7204,       '1 '
  7210,  7, '2',  7204,       '1 '
  7211,  8, '2',  7204,       '1 '
  7212,  9, '2',  7204,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1016,'SANTA FE 1                              ',  29.3035550, -95.0323270, 0.4700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7213,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7213,  1, 'L',              '1 '
  7213,  1, 'L',              '2 '
  7213,  1, 'B',  7273,       '1 '
  7213,  1, 'B',  7273,       '10'
  7213,  1, 'B',  7293,       '1 '
  7213,  1, 'B',  7363,       '1 '
  7213,  1, 'B',  7363,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1017,'HOUSTON 27                              ',  29.6668800, -95.3351330, 0.2200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7214,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7214,  1, 'L',              '1 '
  7214,  1, 'B',  7257,       '1 '
  7214,  1, 'B',  7297,       '1 '
  7214,  1, 'B',  7345,       '1 '
  7214,  1, 'B',  7345,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1018,'SPRING 5                                ',  30.1782480, -95.5009600, 0.0720
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7215,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7215,  1, 'L',              '1 '
  7215,  1, 'B',  7057,       '1 '
  7215,  1, 'B',  7057,       '2 '
  7215,  1, 'B',  7411,       '1 '
  7215,  1, 'B',  7431,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1019,'HOUSTON 46                              ',  29.7715450, -95.4110830, 0.6300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7216,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7216,  1, 'L',              '1 '
  7216,  1, 'B',  7092,       '1 '
  7216,  1, 'B',  7180,       '1 '
  7216,  1, 'B',  7382,       '1 '
  7216,  1, 'B',  7386,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1020,'HOUSTON 23                              ',  29.7731790, -95.3143270, 2.9400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7217,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7217,  1, 'L',              '1 '
  7217,  1, 'B',  7014,       '1 '
  7217,  1, 'B',  7249,       '1 '
  7217,  1, 'B',  7276,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1021,'MONTGOMERY                              ',  30.3061630, -95.6863900, 0.1190
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7218,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7218,  1, 'L',              '1 '
  7218,  1, 'B',  7421,       '1 '
  7218,  1, 'B',  8009,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1022,'HUNGERFORD                              ',  29.4164470, -96.0854180, 0.0930
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7219,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7219,  1, 'L',              '1 '
  7219,  1, 'L',              '2 '
  7219,  1, 'B',  7230,       '1 '
  7219,  1, 'B',  7230,       '10'
  7219,  1, 'B',  7237,       '1 '
  7219,  1, 'B',  7237,       '10'
  7219,  1, 'B',  7413,       '1 '
  7219,  1, 'B',  7413,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1023,'HOUSTON 84                              ',  29.6708690, -95.5859900, 0.7300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7220,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7220,  1, 'L',              '1 '
  7220,  1, 'B',  7028,       '1 '
  7220,  1, 'B',  7221,       '1 '
  7220,  1, 'B',  7221,       '2 '
  7220,  1, 'B',  7396,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1024,'HOUSTON 83                              ',  29.6996880, -95.5848170, 0.0970
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7221,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7221,  1, 'L',              '1 '
  7221,  1, 'B',  7052,       '1 '
  7221,  1, 'B',  7087,       '1 '
  7221,  1, 'B',  7087,       '2 '
  7221,  1, 'B',  7087,       '3 '
  7221,  1, 'B',  7093,       '1 '
  7221,  1, 'B',  7093,       '2 '
  7221,  1, 'B',  7220,       '1 '
  7221,  1, 'B',  7220,       '2 '
  7221,  1, 'B',  7296,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1025,'HOUSTON 24                              ',  29.7218250, -95.3182750, 3.0400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7222,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7222,  1, 'L',              '1 '
  7222,  1, 'B',  7086,       '1 '
  7222,  1, 'B',  7100,       '1 '
  7222,  1, 'B',  7100,       '2 '
  7222,  1, 'B',  7338,       '1 '
  7222,  1, 'B',  7362,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1026,'HOUSTON 76                              ',  29.9884460, -95.5312010, 0.3100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7223,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7223,  1, 'L',              '1 '
  7223,  1, 'B',  7292,       '1 '
  7223,  1, 'B',  7292,       '2 '
  7223,  1, 'B',  7404,       '1 '
  7223,  1, 'B',  7425,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1027,'HOUSTON 43                              ',  29.7067870, -95.4017480, 0.0740
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7224,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7224,  1, 'L',              '1 '
  7224,  1, 'B',  7248,       '1 '
  7224,  1, 'B',  7384,       '1 '
  7224,  1, 'B',  7417,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1028,'HOUSTON 81                              ',  29.8586000, -95.5807680, 0.0990
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7225,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7225,  1, 'L',              '1 '
  7225,  1, 'B',  7093,       '1 '
  7225,  1, 'B',  7198,       '1 '
  7225,  1, 'B',  7246,       '1 '
  7225,  1, 'B',  7395,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1029,'HOUSTON 35                              ',  29.6561130, -95.3786960, 0.9600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7226,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7226,  1, 'L',              '1 '
  7226,  1, 'B',  7091,       '1 '
  7226,  1, 'B',  7240,       '1 '
  7226,  1, 'B',  7250,       '1 '
  7226,  1, 'B',  7272,       '1 '
  7226,  1, 'B',  7338,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1030,'HOUSTON 90                              ',  29.8274860, -95.6599200, 0.2200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7227,     1
     2,'newbus 138                              ',  7228,     1
     3,'newbus 138                              ',  7229,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7229,  3, 'L',              '1 '
  7227,  1, 'B',  7002,       '1 '
  7227,  1, 'B',  7159,       '1 '
  7227,  1, '2',  7228,       '1 '
  7227,  1, 'B',  7422,       '1 '
  7228,  2, 'B',  7048,       '1 '
  7228,  2, '2',  7227,       '1 '
  7228,  2, '2',  7229,       '1 '
  7228,  2, '2',  7229,       '2 '
  7228,  2, '2',  7229,       '3 '
  7228,  2, 'B',  7409,       '1 '
  7229,  3, 'B',  7017,       '1 '
  7229,  3, 'B',  7017,       '2 '
  7229,  3, 'B',  7017,       '3 '
  7229,  3, '2',  7228,       '1 '
  7229,  3, '2',  7228,       '2 '
  7229,  3, '2',  7228,       '3 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1031,'BEASLEY                                 ',  29.4644060, -95.9662340, 0.3300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7230,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7230,  1, 'L',              '1 '
  7230,  1, 'B',  7219,       '1 '
  7230,  1, 'B',  7219,       '10'
  7230,  1, 'B',  7397,       '1 '
  7230,  1, 'B',  7397,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1032,'HOUSTON 7                               ',  29.6136020, -95.1193700, 0.4100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7231,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7231,  1, 'L',              '1 '
  7231,  1, 'B',  7174,       '1 '
  7231,  1, 'B',  7174,       '2 '
  7231,  1, 'B',  7265,       '1 '
  7231,  1, 'B',  7265,       '2 '
  7231,  1, 'B',  7265,       '3 '
  7231,  1, 'B',  7265,       '4 '
  7231,  1, 'B',  7403,       '1 '
  7231,  1, 'B',  7403,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1033,'LA MARQUE                               ',  29.3631620, -94.9801070, 0.0800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7232,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7232,  1, 'L',              '1 '
  7232,  1, 'B',  7172,       '1 '
  7232,  1, 'B',  7172,       '2 '
  7232,  1, 'B',  7273,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1034,'WALLER                                  ',  30.0795930, -95.9322640, 0.9400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7233,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7233,  1, 'L',              '1 '
  7233,  1, 'B',  7010,       '1 '
  7233,  1, 'B',  7251,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1035,'PORTER                                  ',  30.1066850, -95.2971210, 0.4100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7234,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7234,  1, 'L',              '1 '
  7234,  1, 'B',  7027,       '1 '
  7234,  1, 'B',  7143,       '1 '
  7234,  1, 'B',  7145,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1036,'CYPRESS 2                               ',  29.9343300, -95.7476300, 0.4700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7235,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7235,  1, 'L',              '1 '
  7235,  1, 'S',              '1 '
  7235,  1, 'B',  7251,       '1 '
  7235,  1, 'B',  7315,       '1 '
  7235,  1, 'B',  7315,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1037,'HOUSTON 30                              ',  29.9878050, -95.3534120, 0.0970
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7236,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7236,  1, 'L',              '1 '
  7236,  1, 'S',              '1 '
  7236,  1, 'B',  7245,       '1 '
  7236,  1, 'B',  7292,       '1 '
  7236,  1, 'B',  7411,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1038,'FULSHEAR                                ',  29.5924270, -95.9552770, 0.1510
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7237,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7237,  1, 'L',              '1 '
  7237,  1, 'B',  7088,       '1 '
  7237,  1, 'B',  7182,       '1 '
  7237,  1, 'B',  7219,       '1 '
  7237,  1, 'B',  7219,       '10'
  7237,  1, 'B',  7247,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1039,'LIBERTY                                 ',  30.0756580, -94.7334410, 0.4300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7238,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7238,  1, 'L',              '1 '
  7238,  1, 'S',              '1 '
  7238,  1, 'B',  7041,       '1 '
  7238,  1, 'B',  7143,       '1 '
  7238,  1, 'B',  7392,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1040,'WINNIE                                  ',  29.8685460, -94.6030210, 0.4100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7239,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7239,  1, 'L',              '1 '
  7239,  1, 'B',  7294,       '1 '
  7239,  1, 'B',  7392,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1041,'HOUSTON 63                              ',  29.6534180, -95.4752960, 4.4600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7240,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7240,  1, 'L',              '1 '
  7240,  1, 'B',  7028,       '1 '
  7240,  1, 'B',  7226,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1042,'HOUSTON 70                              ',  29.7712250, -95.5117510, 0.5800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7241,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7241,  1, 'L',              '1 '
  7241,  1, 'B',  7017,       '1 '
  7241,  1, 'B',  7093,       '1 '
  7241,  1, 'B',  7362,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1043,'HOUSTON 55                              ',  29.9185950, -95.4411940, 0.9400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7242,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7242,  1, 'L',              '1 '
  7242,  1, 'B',  7117,       '1 '
  7242,  1, 'B',  7117,       '2 '
  7242,  1, 'B',  7181,       '1 '
  7242,  1, 'B',  7295,       '1 '
  7242,  1, 'B',  7319,       '1 '
  7242,  1, 'B',  7319,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1044,'CROSBY                                  ',  29.9328720, -95.0571870, 0.3100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7243,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7243,  1, 'L',              '1 '
  7243,  1, 'B',  7054,       '1 '
  7243,  1, 'B',  7145,       '1 '
  7243,  1, 'B',  7260,       '1 '
  7243,  1, 'B',  7260,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1045,'MANVEL                                  ',  29.4814610, -95.3614020, 0.4600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7244,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7244,  1, 'L',              '1 '
  7244,  1, 'B',  7085,       '1 '
  7244,  1, 'B',  7085,       '2 '
  7244,  1, 'B',  7179,       '1 '
  7244,  1, 'B',  7272,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1046,'HOUSTON 54                              ',  30.0082400, -95.4389960, 0.1950
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7245,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7245,  1, 'L',              '1 '
  7245,  1, 'B',  7027,       '1 '
  7245,  1, 'B',  7067,       '1 '
  7245,  1, 'B',  7148,       '1 '
  7245,  1, 'B',  7236,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1047,'HOUSTON 89                              ',  29.9092150, -95.6512340, 0.3200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7246,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7246,  1, 'L',              '1 '
  7246,  1, 'B',  7225,       '1 '
  7246,  1, 'B',  7251,       '1 '
  7246,  1, 'B',  7410,       '1 '
  7246,  1, 'B',  7410,       '2 '
  7246,  1, 'B',  7425,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1048,'DAMON                                   ',  29.2598780, -95.6676620, 0.9700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7247,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7247,  1, 'L',              '1 '
  7247,  1, 'L',              '2 '
  7247,  1, 'B',  7203,       '1 '
  7247,  1, 'B',  7237,       '1 '
  7247,  1, 'B',  7339,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1049,'HOUSTON 74                              ',  29.7362950, -95.5232920, 0.1130
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7248,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7248,  1, 'L',              '1 '
  7248,  1, 'L',              '2 '
  7248,  1, 'B',  7120,       '1 '
  7248,  1, 'B',  7224,       '1 '
  7248,  1, 'B',  7362,       '1 '
  7248,  1, 'B',  7386,       '1 '
  7248,  1, 'B',  7386,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1050,'HOUSTON 26                              ',  29.8001870, -95.3288880, 0.4900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7249,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7249,  1, 'L',              '1 '
  7249,  1, 'B',  7217,       '1 '
  7249,  1, 'B',  7255,       '1 '
  7249,  1, 'B',  7255,       '2 '
  7249,  1, 'B',  7344,       '1 '
  7249,  1, 'B',  7344,       '2 '
  7249,  1, 'B',  7382,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1051,'HOUSTON 32                              ',  29.7536240, -95.3598100, 0.6000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7250,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7250,  1, 'L',              '1 '
  7250,  1, 'B',  7055,       '1 '
  7250,  1, 'B',  7055,       '2 '
  7250,  1, 'B',  7092,       '1 '
  7250,  1, 'B',  7226,       '1 '
  7250,  1, 'B',  7276,       '1 '
  7250,  1, 'B',  7276,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1052,'HOCKLEY                                 ',  30.0476190, -95.8337330, 0.1630
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7251,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7251,  1, 'L',              '1 '
  7251,  1, 'B',  7050,       '1 '
  7251,  1, 'B',  7233,       '1 '
  7251,  1, 'B',  7235,       '1 '
  7251,  1, 'B',  7246,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1053,'ANGLETON                                ',  29.1749210, -95.4500880, 0.0480
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7252,     1
     2,'newbus 138                              ',  7253,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7253,  2, 'L',              '1 '
  7252,  1, 'B',  7171,       '1 '
  7252,  1, '2',  7253,       '1 '
  7252,  1, '2',  7253,       '10'
  7252,  1, 'B',  7312,       '1 '
  7252,  1, 'B',  7327,       '1 '
  7252,  1, 'B',  7347,       '1 '
  7253,  2, '2',  7252,       '1 '
  7253,  2, '2',  7252,       '10'
  7253,  2, 'B',  7313,       '1 '
  7253,  2, 'B',  7412,       '1 '
  7253,  2, 'B',  7412,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1054,'CONROE 3                                ',  30.3779540, -95.3771400, 0.0650
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7254,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7254,  1, 'L',              '1 '
  7254,  1, 'B',  7011,       '1 '
  7254,  1, 'B',  7151,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1055,'HOUSTON 39                              ',  29.7409700, -95.3913020, 0.8000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7255,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7255,  1, 'L',              '1 '
  7255,  1, 'B',  7103,       '1 '
  7255,  1, 'B',  7188,       '1 '
  7255,  1, 'B',  7188,       '2 '
  7255,  1, 'B',  7188,       '3 '
  7255,  1, 'B',  7188,       '4 '
  7255,  1, 'B',  7188,       '5 '
  7255,  1, 'B',  7188,       '6 '
  7255,  1, 'B',  7188,       '7 '
  7255,  1, 'B',  7188,       '8 '
  7255,  1, 'B',  7249,       '1 '
  7255,  1, 'B',  7249,       '2 '
  7255,  1, 'B',  7258,       '1 '
  7255,  1, 'B',  7258,       '2 '
  7255,  1, 'B',  7399,       '1 '
  7255,  1, 'B',  7399,       '2 '
  7255,  1, 'B',  7399,       '3 '
  7255,  1, 'B',  7399,       '4 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1056,'HOUSTON 59                              ',  29.5835420, -95.4606930, 0.3000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7256,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7256,  1, 'L',              '1 '
  7256,  1, 'B',  7052,       '1 '
  7256,  1, 'B',  7052,       '2 '
  7256,  1, 'B',  7297,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1057,'PEARLAND 1                              ',  29.5615540, -95.2797390, 0.0690
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7257,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7257,  1, 'L',              '1 '
  7257,  1, 'B',  7070,       '1 '
  7257,  1, 'B',  7174,       '1 '
  7257,  1, 'B',  7179,       '1 '
  7257,  1, 'B',  7214,       '1 '
  7257,  1, 'B',  7317,       '1 '
  7257,  1, 'B',  7317,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1058,'HOUSTON 56                              ',  29.7400790, -95.4464090, 0.5900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7258,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7258,  1, 'L',              '1 '
  7258,  1, 'B',  7092,       '1 '
  7258,  1, 'B',  7093,       '1 '
  7258,  1, 'B',  7155,       '1 '
  7258,  1, 'B',  7255,       '1 '
  7258,  1, 'B',  7255,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1059,'HOUSTON 13                              ',  29.5869590, -95.2256010, 0.0480
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7259,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7259,  1, 'L',              '1 '
  7259,  1, 'B',  7026,       '1 '
  7259,  1, 'B',  7091,       '1 '
  7259,  1, 'B',  7091,       '2 '
  7259,  1, 'B',  7119,       '1 '
  7259,  1, 'B',  7403,       '1 '
  7259,  1, 'B',  7403,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1060,'CHANNELVIEW 2                           ',  29.8325390, -95.0508910, 0.0430
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7260,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7260,  1, 'L',              '1 '
  7260,  1, 'B',  7243,       '1 '
  7260,  1, 'B',  7243,       '2 '
  7260,  1, 'B',  7368,       '1 '
  7260,  1, 'B',  7368,       '2 '
  7260,  1, 'B',  7368,       '3 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1061,'BAY CITY                                ',  28.7884790, -95.8392500, 0.0360
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7261,     1
     2,'newbus 138                              ',  7262,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7262,  2, 'L',              '1 '
  7262,  2, 'S',              '1 '
  7261,  1, 'B',  7096,       '1 '
  7261,  1, '2',  7262,       '1 '
  7261,  1, 'B',  7429,       '1 '
  7262,  2, '2',  7261,       '1 '
  7262,  2, 'B',  7302,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1062,'PASADENA 3                              ',  29.6225000, -95.0458000, 0.2200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7263,     1
     2,'newbus 138                              ',  7264,     1
     3,'newbus 138                              ',  7265,     1
     4,'newbus 138                              ',  7266,     1
     5,'newbus 138                              ',  7267,     1
     6,'newbus 138                              ',  7268,     1
     7,'newbus 138                              ',  7269,     1
     8,'newbus 138                              ',  7270,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7265,  3, 'L',              '1 '
  7266,  4, 'M',              '1 '
  7267,  5, 'M',              '1 '
  7268,  6, 'M',              '1 '
  7269,  7, 'M',              '1 '
  7270,  8, 'M',              '1 '
  7263,  1, 'B',  7130,       '1 '
  7263,  1, 'B',  7204,       '1 '
  7263,  1, '2',  7264,       '1 '
  7263,  1, '2',  7264,       '2 '
  7263,  1, '2',  7266,       '1 '
  7263,  1, '2',  7267,       '1 '
  7263,  1, '2',  7268,       '1 '
  7263,  1, '2',  7269,       '1 '
  7263,  1, '2',  7270,       '1 '
  7264,  2, 'B',  7003,       '1 '
  7264,  2, 'B',  7083,       '1 '
  7264,  2, '2',  7263,       '1 '
  7264,  2, '2',  7263,       '2 '
  7264,  2, '2',  7265,       '1 '
  7264,  2, '2',  7265,       '2 '
  7264,  2, 'B',  7332,       '1 '
  7265,  3, 'B',  7231,       '1 '
  7265,  3, 'B',  7231,       '2 '
  7265,  3, 'B',  7231,       '3 '
  7265,  3, 'B',  7231,       '4 '
  7265,  3, '2',  7264,       '1 '
  7265,  3, '2',  7264,       '2 '
  7266,  4, '2',  7263,       '1 '
  7267,  5, '2',  7263,       '1 '
  7268,  6, '2',  7263,       '1 '
  7269,  7, '2',  7263,       '1 '
  7270,  8, '2',  7263,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1063,'BROOKSHIRE                              ',  29.8484630, -95.9771020, 0.1550
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7271,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7271,  1, 'L',              '1 '
  7271,  1, 'B',  7315,       '1 '
  7271,  1, 'B',  7340,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1064,'HOUSTON 25                              ',  29.6187140, -95.3242210, 0.6800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7272,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7272,  1, 'L',              '1 '
  7272,  1, 'B',  7144,       '1 '
  7272,  1, 'B',  7144,       '2 '
  7272,  1, 'B',  7226,       '1 '
  7272,  1, 'B',  7244,       '1 '
  7272,  1, 'B',  7316,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1065,'TEXAS CITY 2                            ',  29.3992030, -94.9972540, 0.4400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7273,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7273,  1, 'L',              '1 '
  7273,  1, 'S',              '1 '
  7273,  1, 'B',  7026,       '1 '
  7273,  1, 'B',  7026,       '2 '
  7273,  1, 'B',  7213,       '1 '
  7273,  1, 'B',  7213,       '10'
  7273,  1, 'B',  7232,       '1 '
  7273,  1, 'B',  7405,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1066,'VICTORIA 3                              ',  28.6767300, -97.1986820, 0.8700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7274,     1
     2,'newbus 138                              ',  7275,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7275,  2, 'L',              '1 '
  7275,  2, 'L',              '2 '
  7274,  1, 'B',  4028,       '1 '
  7274,  1, 'B',  4028,       '2 '
  7274,  1, 'B',  4181,       '1 '
  7274,  1, 'B',  4181,       '10'
  7274,  1, 'B',  6030,       '1 '
  7274,  1, 'B',  6263,       '1 '
  7274,  1, 'B',  7019,       '1 '
  7274,  1, 'B',  7029,       '1 '
  7274,  1, '2',  7275,       '1 '
  7275,  2, 'B',  4029,       '1 '
  7275,  2, '2',  7274,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1067,'HOUSTON 36                              ',  29.8315900, -95.3795530, 0.1590
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7276,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7276,  1, 'L',              '1 '
  7276,  1, 'S',              '1 '
  7276,  1, 'B',  7051,       '1 '
  7276,  1, 'B',  7094,       '1 '
  7276,  1, 'B',  7217,       '1 '
  7276,  1, 'B',  7250,       '1 '
  7276,  1, 'B',  7250,       '2 '
  7276,  1, 'B',  7395,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1068,'GANADO                                  ',  29.0209330, -96.4898100, 0.4400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7277,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7277,  1, 'L',              '1 '
  7277,  1, 'S',              '1 '
  7277,  1, 'B',  7129,       '1 '
  7277,  1, 'B',  7337,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1069,'MONT BELVIEU                            ',  29.8247000, -94.9197000, 0.1230
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7278,     1
     2,'newbus 138                              ',  7279,     1
     3,'newbus 138                              ',  7280,     1
     4,'newbus 138                              ',  7281,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7279,  2, 'L',              '1 '
  7280,  3, 'M',              '1 '
  7281,  4, 'M',              '1 '
  7278,  1, 'B',  7131,       '1 '
  7278,  1, '2',  7279,       '1 '
  7278,  1, '2',  7280,       '1 '
  7278,  1, '2',  7281,       '1 '
  7278,  1, 'B',  7367,       '1 '
  7279,  2, 'B',  7078,       '1 '
  7279,  2, 'B',  7078,       '2 '
  7279,  2, '2',  7278,       '1 '
  7279,  2, 'B',  7392,       '1 '
  7280,  3, '2',  7278,       '1 '
  7281,  4, '2',  7278,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1070,'BAYTOWN 3                               ',  29.7535170, -94.9972770, 0.1230
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7282,     1
     2,'newbus 138                              ',  7283,     1
     3,'newbus 138                              ',  7284,     1
     4,'newbus 138                              ',  7285,     1
     5,'newbus 138                              ',  7286,     1
     6,'newbus 138                              ',  7287,     1
     7,'newbus 138                              ',  7288,     1
     8,'newbus 138                              ',  7289,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7283,  2, 'L',              '1 '
  7284,  3, 'M',              '1 '
  7285,  4, 'M',              '1 '
  7286,  5, 'M',              '1 '
  7287,  6, 'M',              '1 '
  7288,  7, 'M',              '1 '
  7289,  8, 'M',              '1 '
  7282,  1, 'B',  7077,       '1 '
  7282,  1, 'B',  7205,       '1 '
  7282,  1, '2',  7283,       '1 '
  7282,  1, '2',  7283,       '10'
  7282,  1, '2',  7284,       '1 '
  7282,  1, '2',  7285,       '1 '
  7282,  1, '2',  7286,       '1 '
  7282,  1, '2',  7287,       '1 '
  7282,  1, '2',  7288,       '1 '
  7282,  1, '2',  7289,       '1 '
  7282,  1, 'B',  7332,       '1 '
  7282,  1, 'B',  7367,       '1 '
  7283,  2, 'B',  7132,       '1 '
  7283,  2, '2',  7282,       '1 '
  7283,  2, '2',  7282,       '10'
  7284,  3, '2',  7282,       '1 '
  7285,  4, '2',  7282,       '1 '
  7286,  5, '2',  7282,       '1 '
  7287,  6, '2',  7282,       '1 '
  7288,  7, '2',  7282,       '1 '
  7289,  8, '2',  7282,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1071,'SPRING 6                                ',  30.1234280, -95.5170640, 0.1210
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7290,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7290,  1, 'L',              '1 '
  7290,  1, 'B',  7102,       '1 '
  7290,  1, 'B',  7411,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1072,'HUMBLE 2                                ',  30.0173010, -95.2862170, 0.1130
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7291,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7291,  1, 'L',              '1 '
  7291,  1, 'B',  7067,       '1 '
  7291,  1, 'B',  7158,       '1 '
  7291,  1, 'B',  7295,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1073,'HOUSTON 69                              ',  29.9572340, -95.5032580, 0.1620
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7292,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7292,  1, 'L',              '1 '
  7292,  1, 'B',  7117,       '1 '
  7292,  1, 'B',  7117,       '2 '
  7292,  1, '2',  7161,       '1 '
  7292,  1, '2',  7161,       '10'
  7292,  1, 'B',  7161,       '2 '
  7292,  1, 'B',  7161,       '3 '
  7292,  1, 'B',  7161,       '4 '
  7292,  1, 'B',  7223,       '1 '
  7292,  1, 'B',  7223,       '2 '
  7292,  1, 'B',  7236,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1074,'SANTA FE 2                              ',  29.3644680, -95.1310780, 0.0340
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7293,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7293,  1, 'L',              '1 '
  7293,  1, 'B',  7213,       '1 '
  7293,  1, 'B',  7424,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1075,'PORT BOLIVAR                            ',  29.5068660, -94.5201210, 0.1870
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7294,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7294,  1, 'L',              '1 '
  7294,  1, 'L',              '2 '
  7294,  1, 'S',              '1 '
  7294,  1, 'B',  7206,       '1 '
  7294,  1, 'B',  7239,       '1 '
  7294,  1, 'B',  7405,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1076,'HOUSTON 42                              ',  29.9992960, -95.4002070, 0.3700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7295,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7295,  1, 'L',              '1 '
  7295,  1, 'B',  7157,       '1 '
  7295,  1, 'B',  7157,       '2 '
  7295,  1, 'B',  7178,       '1 '
  7295,  1, 'B',  7242,       '1 '
  7295,  1, 'B',  7291,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1077,'HOUSTON 85                              ',  29.7760930, -95.6030370, 0.3000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7296,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7296,  1, 'L',              '1 '
  7296,  1, 'B',  7221,       '1 '
  7296,  1, 'B',  7427,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1078,'HOUSTON 50                              ',  29.6357930, -95.4328890, 0.2300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7297,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7297,  1, 'L',              '1 '
  7297,  1, 'B',  7214,       '1 '
  7297,  1, 'B',  7256,       '1 '
  7297,  1, 'B',  7316,       '1 '
  7297,  1, 'B',  7384,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1079,'HOUSTON 62                              ',  29.8300240, -95.4744090, 0.3200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7298,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7298,  1, 'L',              '1 '
  7298,  1, 'B',  7148,       '1 '
  7298,  1, 'B',  7180,       '1 '
  7298,  1, 'B',  7180,       '2 '
  7298,  1, 'B',  7362,       '1 '
  7298,  1, 'B',  7395,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1080,'EAGLE LAKE                              ',  29.3974470, -96.3845080, 0.8900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7299,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7299,  1, 'L',              '1 '
  7299,  1, 'L',              '2 '
  7299,  1, 'B',  7364,       '1 '
  7299,  1, 'B',  7364,       '10'
  7299,  1, 'B',  7413,       '1 '
  7299,  1, 'B',  7413,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1081,'CONROE 2                                ',  30.2218530, -95.3388110, 0.1730
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7300,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7300,  1, 'L',              '1 '
  7300,  1, 'S',              '1 '
  7300,  1, 'B',  7011,       '1 '
  7300,  1, 'B',  7143,       '1 '
  7300,  1, 'B',  7154,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1082,'WEBSTER                                 ',  29.5386400, -95.1361000, 0.2600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7301,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7301,  1, 'L',              '1 '
  7301,  1, 'B',  7174,       '1 '
  7301,  1, 'B',  7318,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1083,'SWEENY                                  ',  28.9330930, -95.7349480, 0.2400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7302,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7302,  1, 'L',              '1 '
  7302,  1, 'L',              '2 '
  7302,  1, 'B',  7262,       '1 '
  7302,  1, 'B',  7426,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1084,'BLESSING                                ',  28.8578800, -96.3538680, 2.1500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7303,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7303,  1, 'L',              '1 '
  7303,  1, 'B',  7129,       '1 '
  7303,  1, 'B',  7393,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1085,'WHARTON 1                               ',  29.2878000, -96.0683000, 0.8000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7304,     1
     2,'newbus 138                              ',  7305,     1
     3,'newbus 138                              ',  7306,     1
     4,'newbus 138                              ',  7307,     1
     5,'newbus 138                              ',  7308,     1
     6,'newbus 138                              ',  7309,     1
     7,'newbus 138                              ',  7310,     1
     8,'newbus 138                              ',  7311,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7306,  3, 'L',              '1 '
  7306,  3, 'L',              '2 '
  7307,  4, 'M',              '1 '
  7308,  5, 'M',              '1 '
  7309,  6, 'M',              '1 '
  7310,  7, 'M',              '1 '
  7311,  8, 'M',              '1 '
  7304,  1, 'B',  7058,       '1 '
  7304,  1, 'B',  7095,       '1 '
  7304,  1, '2',  7305,       '1 '
  7304,  1, '2',  7307,       '1 '
  7304,  1, '2',  7308,       '1 '
  7304,  1, '2',  7309,       '1 '
  7304,  1, '2',  7310,       '1 '
  7304,  1, '2',  7311,       '1 '
  7304,  1, 'B',  7341,       '1 '
  7305,  2, 'B',  6188,       '1 '
  7305,  2, 'B',  7068,       '1 '
  7305,  2, 'B',  7126,       '1 '
  7305,  2, '2',  7304,       '1 '
  7305,  2, '2',  7306,       '1 '
  7305,  2, 'B',  7327,       '1 '
  7306,  3, '2',  7305,       '1 '
  7306,  3, 'B',  7413,       '1 '
  7306,  3, 'B',  7413,       '2 '
  7307,  4, '2',  7304,       '1 '
  7308,  5, '2',  7304,       '1 '
  7309,  6, '2',  7304,       '1 '
  7310,  7, '2',  7304,       '1 '
  7311,  8, '2',  7304,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1086,'LAKE JACKSON                            ',  29.0504640, -95.4758430, 0.0610
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7312,     1
     2,'newbus 138                              ',  7313,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7313,  2, 'L',              '1 '
  7312,  1, 'B',  7252,       '1 '
  7312,  1, '2',  7313,       '1 '
  7312,  1, 'B',  7321,       '1 '
  7312,  1, 'B',  7429,       '1 '
  7313,  2, 'B',  7203,       '1 '
  7313,  2, 'B',  7253,       '1 '
  7313,  2, '2',  7312,       '1 '
  7313,  2, 'B',  7430,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1087,'BELLVILLE                               ',  29.9871170, -96.2529420, 0.2600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7314,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7314,  1, 'L',              '1 '
  7314,  1, 'B',  6195,       '1 '
  7314,  1, 'B',  7340,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1088,'KATY 4                                  ',  29.8532150, -95.8314560, 4.9100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7315,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7315,  1, 'L',              '1 '
  7315,  1, 'B',  7049,       '1 '
  7315,  1, 'B',  7049,       '2 '
  7315,  1, 'B',  7049,       '3 '
  7315,  1, 'B',  7235,       '1 '
  7315,  1, 'B',  7235,       '2 '
  7315,  1, 'B',  7271,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1089,'HOUSTON 38                              ',  29.6106500, -95.3868630, 0.3800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7316,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7316,  1, 'L',              '1 '
  7316,  1, 'B',  7155,       '1 '
  7316,  1, 'B',  7272,       '1 '
  7316,  1, 'B',  7297,       '1 '
  7316,  1, 'B',  7383,       '1 '
  7316,  1, 'B',  7383,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1090,'FRIENDSWOOD                             ',  29.5150740, -95.1921330, 0.3500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7317,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7317,  1, 'L',              '1 '
  7317,  1, 'B',  7070,       '1 '
  7317,  1, 'B',  7257,       '1 '
  7317,  1, 'B',  7257,       '2 '
  7317,  1, 'B',  7424,       '1 '
  7317,  1, 'B',  7424,       '2 '
  7317,  1, 'B',  7424,       '3 '
  7317,  1, 'B',  7424,       '4 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1091,'HOUSTON 17                              ',  29.6204200, -95.2689390, 0.6900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7318,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7318,  1, 'L',              '1 '
  7318,  1, 'B',  7119,       '1 '
  7318,  1, 'B',  7301,       '1 '
  7318,  1, 'B',  7382,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1092,'HOUSTON 66                              ',  30.0070630, -95.4883620, 0.3400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7319,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7319,  1, 'L',              '1 '
  7319,  1, 'B',  7177,       '1 '
  7319,  1, 'B',  7177,       '2 '
  7319,  1, 'B',  7242,       '1 '
  7319,  1, 'B',  7242,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1093,'FREEPORT 1                              ',  28.9802000, -95.3420000, 0.4300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7320,     1
     2,'newbus 138                              ',  7321,     1
     3,'newbus 138                              ',  7322,     1
     4,'newbus 138                              ',  7323,     1
     5,'newbus 138                              ',  7324,     1
     6,'newbus 138                              ',  7325,     1
     7,'newbus 138                              ',  7326,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7323,  4, 'M',              '1 '
  7324,  5, 'M',              '1 '
  7325,  6, 'M',              '1 '
  7326,  7, 'M',              '1 '
  7320,  1, '2',  7321,       '1 '
  7320,  1, '2',  7323,       '1 '
  7320,  1, '2',  7324,       '1 '
  7320,  1, '2',  7325,       '1 '
  7320,  1, '2',  7326,       '1 '
  7320,  1, 'B',  7422,       '1 '
  7321,  2, 'B',  7312,       '1 '
  7321,  2, '2',  7320,       '1 '
  7321,  2, '2',  7322,       '1 '
  7322,  3, '2',  7321,       '1 '
  7322,  3, 'B',  7380,       '1 '
  7323,  4, '2',  7320,       '1 '
  7324,  5, '2',  7320,       '1 '
  7325,  6, '2',  7320,       '1 '
  7326,  7, '2',  7320,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1094,'NEWGULF                                 ',  29.2639000, -95.8997000, 4.3000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7327,     1
     2,'newbus 138                              ',  7328,     1
     3,'newbus 138                              ',  7329,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7329,  3, 'M',              '1 '
  7327,  1, 'B',  7252,       '1 '
  7327,  1, 'B',  7305,       '1 '
  7327,  1, '2',  7328,       '1 '
  7327,  1, '2',  7329,       '1 '
  7328,  2, '2',  7327,       '1 '
  7328,  2, 'B',  7339,       '1 '
  7329,  3, '2',  7327,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1095,'HOUSTON 60                              ',  29.7040190, -95.4609050, 0.6900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7330,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7330,  1, 'L',              '1 '
  7330,  1, 'L',              '2 '
  7330,  1, 'B',  7028,       '1 '
  7330,  1, 'B',  7092,       '1 '
  7330,  1, 'B',  7152,       '1 '
  7330,  1, 'B',  7152,       '2 '
  7330,  1, 'B',  7362,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1096,'PASADENA 1                              ',  29.7233330, -95.2102780, 0.4400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7331,     1
     2,'newbus 138                              ',  7332,     1
     3,'newbus 138                              ',  7333,     1
     4,'newbus 138                              ',  7334,     1
     5,'newbus 138                              ',  7335,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7333,  3, 'L',              '1 '
  7334,  4, 'M',              '1 '
  7335,  5, 'M',              '1 '
  7331,  1, 'B',  7125,       '1 '
  7331,  1, 'B',  7199,       '1 '
  7331,  1, '2',  7332,       '1 '
  7331,  1, '2',  7334,       '1 '
  7331,  1, '2',  7335,       '1 '
  7331,  1, 'B',  7400,       '1 '
  7332,  2, 'B',  7105,       '1 '
  7332,  2, 'B',  7126,       '1 '
  7332,  2, 'B',  7264,       '1 '
  7332,  2, 'B',  7282,       '1 '
  7332,  2, '2',  7331,       '1 '
  7332,  2, '2',  7333,       '1 '
  7332,  2, '2',  7333,       '10'
  7332,  2, '2',  7333,       '2 '
  7332,  2, '2',  7333,       '3 '
  7332,  2, 'B',  7401,       '1 '
  7333,  3, 'B',  7144,       '1 '
  7333,  3, 'B',  7144,       '2 '
  7333,  3, 'B',  7144,       '3 '
  7333,  3, 'B',  7144,       '4 '
  7333,  3, 'B',  7144,       '5 '
  7333,  3, 'B',  7144,       '6 '
  7333,  3, '2',  7332,       '1 '
  7333,  3, '2',  7332,       '10'
  7333,  3, '2',  7332,       '2 '
  7333,  3, '2',  7332,       '3 '
  7334,  4, '2',  7331,       '1 '
  7335,  5, '2',  7331,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1097,'STAFFORD                                ',  29.6243100, -95.5679680, 0.1380
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7336,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7336,  1, 'L',              '1 '
  7336,  1, 'B',  7087,       '1 '
  7336,  1, 'B',  7087,       '2 '
  7336,  1, 'B',  7087,       '3 '
  7336,  1, 'B',  7087,       '4 '
  7336,  1, 'B',  7087,       '5 '
  7336,  1, 'B',  7147,       '1 '
  7336,  1, 'B',  7147,       '2 '
  7336,  1, 'B',  7147,       '3 '
  7336,  1, 'B',  7147,       '4 '
  7336,  1, 'B',  7179,       '1 '
  7336,  1, 'B',  7418,       '1 '
  7336,  1, 'B',  7418,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1098,'EDNA                                    ',  29.0424150, -96.6897150, 0.0660
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7337,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7337,  1, 'L',              '1 '
  7337,  1, 'B',  6122,       '1 '
  7337,  1, 'B',  7001,       '1 '
  7337,  1, 'B',  7277,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1099,'HOUSTON 21                              ',  29.6856210, -95.3041590, 0.0980
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7338,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7338,  1, 'L',              '1 '
  7338,  1, 'B',  7222,       '1 '
  7338,  1, 'B',  7226,       '1 '
  7338,  1, 'B',  7345,       '1 '
  7338,  1, 'B',  7345,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1100,'NEEDVILLE                               ',  29.3825830, -95.8070110, 3.3700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7339,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7339,  1, 'L',              '1 '
  7339,  1, 'B',  7247,       '1 '
  7339,  1, 'B',  7328,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1101,'SEALY                                   ',  29.7951480, -96.1077130, 0.3900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7340,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7340,  1, 'L',              '1 '
  7340,  1, 'M',              '1 '
  7340,  1, 'B',  7116,       '1 '
  7340,  1, 'B',  7271,       '1 '
  7340,  1, 'B',  7314,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1102,'KATY 3                                  ',  29.7406300, -95.8295710, 0.7200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7341,     1
     2,'newbus 138                              ',  7342,     1
     3,'newbus 138                              ',  7343,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7343,  3, 'L',              '1 '
  7341,  1, 'B',  7186,       '1 '
  7341,  1, 'B',  7304,       '1 '
  7341,  1, '2',  7342,       '1 '
  7342,  2, 'B',  7048,       '1 '
  7342,  2, '2',  7341,       '1 '
  7342,  2, '2',  7343,       '1 '
  7342,  2, '2',  7343,       '2 '
  7342,  2, 'B',  7409,       '1 '
  7342,  2, 'B',  7409,       '2 '
  7343,  3, 'B',  7012,       '1 '
  7343,  3, '2',  7342,       '1 '
  7343,  3, '2',  7342,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1103,'HOUSTON 37                              ',  29.8600210, -95.3821840, 0.1730
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7344,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7344,  1, 'L',              '1 '
  7344,  1, 'B',  7067,       '1 '
  7344,  1, 'B',  7249,       '1 '
  7344,  1, 'B',  7249,       '2 '
  7344,  1, 'B',  7404,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1104,'HOUSTON 19                              ',  29.6470120, -95.2766300, 0.3100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7345,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7345,  1, 'L',              '1 '
  7345,  1, 'B',  7004,       '1 '
  7345,  1, 'B',  7004,       '2 '
  7345,  1, 'B',  7004,       '3 '
  7345,  1, 'B',  7214,       '1 '
  7345,  1, 'B',  7214,       '2 '
  7345,  1, 'B',  7338,       '1 '
  7345,  1, 'B',  7338,       '2 '
  7345,  1, 'B',  7382,       '1 '
  7345,  1, 'B',  7382,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1105,'THOMPSONS                               ',  29.4828000, -95.6311000, 0.0450
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7346,     1
     2,'newbus 138                              ',  7347,     1
     3,'newbus 138                              ',  7348,     1
     4,'newbus 138                              ',  7349,     1
     5,'newbus 138                              ',  7350,     1
     6,'newbus 138                              ',  7351,     1
     7,'newbus 138                              ',  7352,     1
     8,'newbus 138                              ',  7353,     1
     9,'newbus 138                              ',  7354,     1
    10,'newbus 138                              ',  7355,     1
    11,'newbus 138                              ',  7356,     1
    12,'newbus 138                              ',  7357,     1
    13,'newbus 138                              ',  7358,     1
    14,'newbus 138                              ',  7359,     1
    15,'newbus 138                              ',  7360,     1
    16,'newbus 138                              ',  7361,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7349,  4, 'M',              '1 '
  7350,  5, 'M',              '1 '
  7351,  6, 'M',              '1 '
  7352,  7, 'M',              '1 '
  7353,  8, 'M',              '1 '
  7354,  9, 'M',              '1 '
  7355, 10, 'M',              '1 '
  7356, 11, 'M',              '1 '
  7357, 12, 'M',              '1 '
  7358, 13, 'M',              '1 '
  7359, 14, 'M',              '1 '
  7360, 15, 'M',              '1 '
  7361, 16, 'M',              '1 '
  7346,  1, 'B',  7125,       '1 '
  7346,  1, 'B',  7186,       '1 '
  7346,  1, '2',  7347,       '1 '
  7346,  1, '2',  7347,       '2 '
  7346,  1, '2',  7349,       '1 '
  7346,  1, '2',  7350,       '1 '
  7346,  1, '2',  7351,       '1 '
  7346,  1, '2',  7352,       '1 '
  7346,  1, '2',  7353,       '1 '
  7346,  1, '2',  7354,       '1 '
  7346,  1, '2',  7355,       '1 '
  7346,  1, '2',  7356,       '1 '
  7346,  1, '2',  7357,       '1 '
  7346,  1, '2',  7358,       '1 '
  7346,  1, '2',  7359,       '1 '
  7346,  1, '2',  7360,       '1 '
  7346,  1, '2',  7361,       '1 '
  7347,  2, 'B',  7184,       '1 '
  7347,  2, 'B',  7184,       '2 '
  7347,  2, 'B',  7184,       '3 '
  7347,  2, 'B',  7252,       '1 '
  7347,  2, '2',  7346,       '1 '
  7347,  2, '2',  7346,       '2 '
  7347,  2, '2',  7348,       '1 '
  7347,  2, '2',  7348,       '2 '
  7348,  3, 'B',  7053,       '1 '
  7348,  3, 'B',  7053,       '2 '
  7348,  3, 'B',  7053,       '3 '
  7348,  3, '2',  7347,       '1 '
  7348,  3, '2',  7347,       '2 '
  7349,  4, '2',  7346,       '1 '
  7350,  5, '2',  7346,       '1 '
  7351,  6, '2',  7346,       '1 '
  7352,  7, '2',  7346,       '1 '
  7353,  8, '2',  7346,       '1 '
  7354,  9, '2',  7346,       '1 '
  7355, 10, '2',  7346,       '1 '
  7356, 11, '2',  7346,       '1 '
  7357, 12, '2',  7346,       '1 '
  7358, 13, '2',  7346,       '1 '
  7359, 14, '2',  7346,       '1 '
  7360, 15, '2',  7346,       '1 '
  7361, 16, '2',  7346,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1106,'HOUSTON 61                              ',  29.7482020, -95.4689480, 0.0700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7362,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7362,  1, 'L',              '1 '
  7362,  1, 'B',  7222,       '1 '
  7362,  1, 'B',  7241,       '1 '
  7362,  1, 'B',  7248,       '1 '
  7362,  1, 'B',  7298,       '1 '
  7362,  1, 'B',  7330,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1107,'GALVESTON 3                             ',  29.2531660, -94.9246520, 0.3400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7363,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7363,  1, 'L',              '1 '
  7363,  1, 'B',  7213,       '1 '
  7363,  1, 'B',  7213,       '10'
  7363,  1, 'B',  7380,       '1 '
  7363,  1, 'B',  7380,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1108,'EAST BERNARD                            ',  29.5222180, -96.2186950, 0.7500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7364,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7364,  1, 'L',              '1 '
  7364,  1, 'B',  7116,       '1 '
  7364,  1, 'B',  7116,       '10'
  7364,  1, 'B',  7299,       '1 '
  7364,  1, 'B',  7299,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1109,'HOUSTON 20                              ',  29.8625320, -95.2999800, 0.3100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7365,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7365,  1, 'L',              '1 '
  7365,  1, 'B',  7016,       '1 '
  7365,  1, 'B',  7016,       '2 '
  7365,  1, 'B',  7016,       '3 '
  7365,  1, 'B',  7016,       '4 '
  7365,  1, 'B',  7051,       '1 '
  7365,  1, 'B',  7051,       '2 '
  7365,  1, 'B',  7148,       '1 '
  7365,  1, 'B',  7148,       '2 '
  7365,  1, 'B',  7381,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1110,'CHANNELVIEW 1                           ',  29.8161000, -95.1077300, 0.0310
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7366,     1
     2,'newbus 138                              ',  7367,     1
     3,'newbus 138                              ',  7368,     1
     4,'newbus 138                              ',  7369,     1
     5,'newbus 138                              ',  7370,     1
     6,'newbus 138                              ',  7371,     1
     7,'newbus 138                              ',  7372,     1
     8,'newbus 138                              ',  7373,     1
     9,'newbus 138                              ',  7374,     1
    10,'newbus 138                              ',  7375,     1
    11,'newbus 138                              ',  7376,     1
    12,'newbus 138                              ',  7377,     1
    13,'newbus 138                              ',  7378,     1
    14,'newbus 138                              ',  7379,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7369,  4, 'M',              '1 '
  7370,  5, 'M',              '1 '
  7371,  6, 'M',              '1 '
  7372,  7, 'M',              '1 '
  7373,  8, 'M',              '1 '
  7374,  9, 'M',              '1 '
  7375, 10, 'M',              '1 '
  7376, 11, 'M',              '1 '
  7377, 12, 'M',              '1 '
  7378, 13, 'M',              '1 '
  7379, 14, 'M',              '1 '
  7366,  1, 'B',  7002,       '1 '
  7366,  1, '2',  7367,       '1 '
  7366,  1, '2',  7367,       '2 '
  7366,  1, '2',  7369,       '1 '
  7366,  1, '2',  7370,       '1 '
  7366,  1, '2',  7371,       '1 '
  7366,  1, '2',  7372,       '1 '
  7366,  1, '2',  7373,       '1 '
  7366,  1, '2',  7374,       '1 '
  7366,  1, '2',  7375,       '1 '
  7366,  1, '2',  7376,       '1 '
  7366,  1, '2',  7377,       '1 '
  7366,  1, '2',  7378,       '1 '
  7366,  1, '2',  7379,       '1 '
  7366,  1, 'B',  7400,       '1 '
  7367,  2, 'B',  7156,       '1 '
  7367,  2, 'B',  7156,       '2 '
  7367,  2, 'B',  7278,       '1 '
  7367,  2, 'B',  7282,       '1 '
  7367,  2, '2',  7366,       '1 '
  7367,  2, '2',  7366,       '2 '
  7367,  2, '2',  7368,       '1 '
  7367,  2, '2',  7368,       '2 '
  7367,  2, '2',  7368,       '3 '
  7368,  3, 'B',  7016,       '1 '
  7368,  3, 'B',  7016,       '2 '
  7368,  3, 'B',  7016,       '3 '
  7368,  3, 'B',  7260,       '1 '
  7368,  3, 'B',  7260,       '2 '
  7368,  3, 'B',  7260,       '3 '
  7368,  3, '2',  7367,       '1 '
  7368,  3, '2',  7367,       '2 '
  7368,  3, '2',  7367,       '3 '
  7369,  4, '2',  7366,       '1 '
  7370,  5, '2',  7366,       '1 '
  7371,  6, '2',  7366,       '1 '
  7372,  7, '2',  7366,       '1 '
  7373,  8, '2',  7366,       '1 '
  7374,  9, '2',  7366,       '1 '
  7375, 10, '2',  7366,       '1 '
  7376, 11, '2',  7366,       '1 '
  7377, 12, '2',  7366,       '1 '
  7378, 13, '2',  7366,       '1 '
  7379, 14, '2',  7366,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1111,'FREEPORT 3                              ',  29.0212180, -95.2782510, 0.0210
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7380,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7380,  1, 'L',              '1 '
  7380,  1, 'M',              '1 '
  7380,  1, 'B',  7322,       '1 '
  7380,  1, 'B',  7363,       '1 '
  7380,  1, 'B',  7363,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1112,'HOUSTON 15                              ',  29.8523790, -95.2540760, 0.1320
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7381,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7381,  1, 'L',              '1 '
  7381,  1, 'L',              '2 '
  7381,  1, 'B',  7103,       '1 '
  7381,  1, 'B',  7145,       '1 '
  7381,  1, 'B',  7365,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1113,'HOUSTON 31                              ',  29.6984300, -95.3569000, 3.0800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7382,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7382,  1, 'L',              '1 '
  7382,  1, 'B',  7216,       '1 '
  7382,  1, 'B',  7249,       '1 '
  7382,  1, 'B',  7318,       '1 '
  7382,  1, 'B',  7345,       '1 '
  7382,  1, 'B',  7345,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1114,'ROSHARON                                ',  29.3814020, -95.4699680, 4.5500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7383,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7383,  1, 'L',              '1 '
  7383,  1, 'B',  7185,       '1 '
  7383,  1, 'B',  7185,       '2 '
  7383,  1, 'B',  7316,       '1 '
  7383,  1, 'B',  7316,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1115,'HOUSTON 44                              ',  29.6802500, -95.4049130, 2.2000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7384,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7384,  1, 'L',              '1 '
  7384,  1, 'B',  7092,       '1 '
  7384,  1, 'B',  7224,       '1 '
  7384,  1, 'B',  7297,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1116,'HOUSTON 75                              ',  29.8745750, -95.5270990, 4.3600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7385,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7385,  1, 'L',              '1 '
  7385,  1, 'B',  7017,       '1 '
  7385,  1, 'B',  7017,       '2 '
  7385,  1, 'B',  7181,       '1 '
  7385,  1, 'B',  7404,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1117,'HOUSTON 71                              ',  29.6879470, -95.5157250, 0.0810
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7386,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7386,  1, 'L',              '1 '
  7386,  1, 'B',  7101,       '1 '
  7386,  1, 'B',  7147,       '1 '
  7386,  1, 'B',  7147,       '2 '
  7386,  1, 'B',  7216,       '1 '
  7386,  1, 'B',  7248,       '1 '
  7386,  1, 'B',  7248,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1118,'HUMBLE 1                                ',  29.9944990, -95.1774990, 3.6900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7387,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7387,  1, 'L',              '1 '
  7387,  1, 'B',  7054,       '1 '
  7387,  1, 'B',  7075,       '1 '
  7387,  1, 'B',  7075,       '2 '
  7387,  1, 'B',  7173,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1119,'HOUSTON 68                              ',  29.7968710, -95.4916500, 0.3400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7388,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7388,  1, 'L',              '1 '
  7388,  1, 'B',  7089,       '1 '
  7388,  1, 'B',  7094,       '1 '
  7388,  1, 'B',  7180,       '1 '
  7388,  1, 'B',  7180,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1120,'WILLIS 1                                ',  30.4356000, -95.5214000, 0.7600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7389,     1
     2,'newbus 138                              ',  7390,     1
     3,'newbus 138                              ',  7391,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7391,  3, 'L',              '1 '
  7389,  1, 'M',              '1 '
  7389,  1, 'B',  7175,       '1 '
  7389,  1, '2',  7390,       '1 '
  7389,  1, 'B',  8030,       '1 '
  7389,  1, 'B',  8067,       '1 '
  7390,  2, 'B',  7035,       '1 '
  7390,  2, 'B',  7150,       '1 '
  7390,  2, 'B',  7150,       '2 '
  7390,  2, '2',  7389,       '1 '
  7390,  2, '2',  7391,       '1 '
  7391,  3, 'B',  7128,       '1 '
  7391,  3, '2',  7390,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1121,'BAYTOWN 4                               ',  29.8716930, -94.8653240, 0.0750
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7392,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7392,  1, 'L',              '1 '
  7392,  1, 'L',              '2 '
  7392,  1, 'B',  7238,       '1 '
  7392,  1, 'B',  7239,       '1 '
  7392,  1, 'B',  7279,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1122,'VAN VLECK                               ',  29.1326690, -95.9410900, 0.0860
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7393,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7393,  1, 'L',              '1 '
  7393,  1, 'L',              '2 '
  7393,  1, 'B',  7203,       '1 '
  7393,  1, 'B',  7303,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1123,'HUFFMAN                                 ',  30.0631680, -95.0988580, 0.1330
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7394,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7394,  1, 'L',              '1 '
  7394,  1, 'B',  7041,       '1 '
  7394,  1, 'B',  7041,       '2 '
  7394,  1, 'B',  7158,       '1 '
  7394,  1, 'B',  7158,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1124,'HOUSTON 53                              ',  29.8530670, -95.4359660, 0.0700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7395,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7395,  1, 'L',              '1 '
  7395,  1, 'B',  7117,       '1 '
  7395,  1, 'B',  7117,       '2 '
  7395,  1, 'B',  7225,       '1 '
  7395,  1, 'B',  7276,       '1 '
  7395,  1, 'B',  7298,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1125,'HOUSTON 91                              ',  29.7692850, -95.6812920, 4.1400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7396,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7396,  1, 'L',              '1 '
  7396,  1, 'B',  7120,       '1 '
  7396,  1, 'B',  7120,       '2 '
  7396,  1, 'B',  7220,       '1 '
  7396,  1, 'B',  7410,       '1 '
  7396,  1, 'B',  7410,       '2 '
  7396,  1, 'B',  7410,       '3 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1126,'ROSENBERG                               ',  29.5484040, -95.8617060, 0.2400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7397,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7397,  1, 'L',              '1 '
  7397,  1, 'S',              '1 '
  7397,  1, 'B',  7039,       '1 '
  7397,  1, 'B',  7230,       '1 '
  7397,  1, 'B',  7230,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1127,'PASADENA 5                              ',  29.6479160, -95.1897800, 0.3800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7398,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7398,  1, 'L',              '1 '
  7398,  1, 'B',  7070,       '1 '
  7398,  1, 'B',  7075,       '1 '
  7398,  1, 'B',  7075,       '2 '
  7398,  1, 'B',  7403,       '1 '
  7398,  1, 'B',  7403,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1128,'HOUSTON 45                              ',  29.7541500, -95.4094980, 0.1250
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7399,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7399,  1, 'L',              '1 '
  7399,  1, 'B',  7152,       '1 '
  7399,  1, 'B',  7152,       '2 '
  7399,  1, 'B',  7180,       '1 '
  7399,  1, 'B',  7180,       '2 '
  7399,  1, 'B',  7255,       '1 '
  7399,  1, 'B',  7255,       '2 '
  7399,  1, 'B',  7255,       '3 '
  7399,  1, 'B',  7255,       '4 '
  7399,  1, 'B',  7417,       '1 '
  7399,  1, 'B',  7417,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1129,'HOUSTON 6                               ',  29.8222010, -95.2194290, 0.9800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7400,     1
     2,'newbus 138                              ',  7401,     1
     3,'newbus 138                              ',  7402,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7400,  1, 'M',              '1 '
  7400,  1, 'M',              '2 '
  7400,  1, 'M',              '3 '
  7400,  1, 'M',              '4 '
  7400,  1, 'M',              '5 '
  7400,  1, 'M',              '6 '
  7400,  1, 'B',  7331,       '1 '
  7400,  1, 'B',  7366,       '1 '
  7400,  1, '2',  7401,       '1 '
  7401,  2, 'B',  7131,       '1 '
  7401,  2, 'B',  7187,       '1 '
  7401,  2, 'B',  7332,       '1 '
  7401,  2, '2',  7400,       '1 '
  7401,  2, '2',  7402,       '1 '
  7401,  2, 'B',  7409,       '1 '
  7402,  3, 'B',  7016,       '1 '
  7402,  3, 'B',  7016,       '2 '
  7402,  3, '2',  7401,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1130,'PASADENA 4                              ',  29.6456440, -95.1403150, 0.1340
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7403,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7403,  1, 'L',              '1 '
  7403,  1, 'B',  7231,       '1 '
  7403,  1, 'B',  7231,       '2 '
  7403,  1, 'B',  7259,       '1 '
  7403,  1, 'B',  7259,       '2 '
  7403,  1, 'B',  7398,       '1 '
  7403,  1, 'B',  7398,       '2 '
  7403,  1, 'B',  7419,       '1 '
  7403,  1, 'B',  7419,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1131,'HOUSTON 57                              ',  29.9526290, -95.4466090, 0.2900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7404,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7404,  1, 'L',              '1 '
  7404,  1, 'L',              '2 '
  7404,  1, 'B',  7118,       '1 '
  7404,  1, 'B',  7145,       '1 '
  7404,  1, 'B',  7178,       '1 '
  7404,  1, 'B',  7223,       '1 '
  7404,  1, 'B',  7344,       '1 '
  7404,  1, 'B',  7385,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1132,'GALVESTON 2                             ',  29.2781880, -94.8332900, 0.5300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7405,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7405,  1, 'L',              '1 '
  7405,  1, 'B',  7074,       '1 '
  7405,  1, 'B',  7273,       '1 '
  7405,  1, 'B',  7294,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1133,'POINT COMFORT 1                         ',  28.6527090, -96.5599970, 0.0400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7406,     1
     2,'newbus 138                              ',  7407,     1
     3,'newbus 138                              ',  7408,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7408,  3, 'L',              '1 '
  7406,  1, 'M',              '1 '
  7406,  1, 'M',              '2 '
  7406,  1, 'B',  7058,       '1 '
  7406,  1, '2',  7407,       '1 '
  7406,  1, 'B',  7414,       '1 '
  7407,  2, 'B',  7029,       '1 '
  7407,  2, 'B',  7059,       '1 '
  7407,  2, '2',  7406,       '1 '
  7407,  2, '2',  7408,       '1 '
  7408,  3, 'B',  7071,       '1 '
  7408,  3, 'B',  7149,       '1 '
  7408,  3, '2',  7407,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1134,'KATY 2                                  ',  29.7456810, -95.7421430, 0.2600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7409,     1
     2,'newbus 138                              ',  7410,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7410,  2, 'L',              '1 '
  7409,  1, 'B',  7038,       '1 '
  7409,  1, 'B',  7038,       '2 '
  7409,  1, 'B',  7176,       '1 '
  7409,  1, 'B',  7228,       '1 '
  7409,  1, 'B',  7342,       '1 '
  7409,  1, 'B',  7342,       '2 '
  7409,  1, 'B',  7401,       '1 '
  7409,  1, '2',  7410,       '1 '
  7409,  1, '2',  7410,       '10'
  7409,  1, '2',  7410,       '2 '
  7409,  1, '2',  7410,       '3 '
  7409,  1, 'B',  7420,       '1 '
  7410,  2, 'B',  7246,       '1 '
  7410,  2, 'B',  7246,       '2 '
  7410,  2, 'B',  7396,       '1 '
  7410,  2, 'B',  7396,       '2 '
  7410,  2, 'B',  7396,       '3 '
  7410,  2, '2',  7409,       '1 '
  7410,  2, '2',  7409,       '10'
  7410,  2, '2',  7409,       '2 '
  7410,  2, '2',  7409,       '3 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1135,'SPRING 3                                ',  30.1369720, -95.4683600, 0.0490
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7411,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7411,  1, 'L',              '1 '
  7411,  1, 'B',  7154,       '1 '
  7411,  1, 'B',  7215,       '1 '
  7411,  1, 'B',  7236,       '1 '
  7411,  1, 'B',  7290,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1136,'DANBURY                                 ',  29.2315280, -95.3143190, 0.4300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7412,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7412,  1, 'L',              '1 '
  7412,  1, 'B',  7085,       '1 '
  7412,  1, 'B',  7085,       '2 '
  7412,  1, 'B',  7253,       '1 '
  7412,  1, 'B',  7253,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1137,'WHARTON 2                               ',  29.3490960, -96.1918210, 0.5700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7413,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7413,  1, 'L',              '1 '
  7413,  1, 'M',              '1 '
  7413,  1, 'B',  7069,       '1 '
  7413,  1, 'B',  7219,       '1 '
  7413,  1, 'B',  7219,       '2 '
  7413,  1, 'B',  7299,       '1 '
  7413,  1, 'B',  7299,       '10'
  7413,  1, 'B',  7306,       '1 '
  7413,  1, 'B',  7306,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1138,'VICTORIA 1                              ',  28.6750880, -96.9560140, 0.3500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7414,     1
     2,'newbus 138                              ',  7415,     1
     3,'newbus 138                              ',  7416,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7414,  1, 'M',              '1 '
  7414,  1, 'B',  6239,       '1 '
  7414,  1, 'B',  7018,       '1 '
  7414,  1, 'B',  7406,       '1 '
  7414,  1, '2',  7415,       '1 '
  7415,  2, 'B',  7029,       '1 '
  7415,  2, '2',  7414,       '1 '
  7415,  2, '2',  7416,       '1 '
  7416,  3, 'B',  7044,       '1 '
  7416,  3, '2',  7415,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1139,'HOUSTON 64                              ',  29.6753390, -95.4793720, 0.1890
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7417,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7417,  1, 'L',              '1 '
  7417,  1, 'B',  7183,       '1 '
  7417,  1, 'B',  7224,       '1 '
  7417,  1, 'B',  7399,       '1 '
  7417,  1, 'B',  7399,       '2 '
  7417,  1, 'B',  7418,       '1 '
  7417,  1, 'B',  7418,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1140,'HOUSTON 65                              ',  29.6207360, -95.4861500, 1.9300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7418,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7418,  1, 'L',              '1 '
  7418,  1, 'B',  7091,       '1 '
  7418,  1, 'B',  7336,       '1 '
  7418,  1, 'B',  7336,       '2 '
  7418,  1, 'B',  7417,       '1 '
  7418,  1, 'B',  7417,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1141,'LA PORTE                                ',  29.6948380, -95.0406220, 1.8300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7419,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7419,  1, 'L',              '1 '
  7419,  1, 'M',              '1 '
  7419,  1, 'M',              '2 '
  7419,  1, 'B',  7086,       '1 '
  7419,  1, 'B',  7086,       '2 '
  7419,  1, 'B',  7132,       '1 '
  7419,  1, 'B',  7132,       '2 '
  7419,  1, 'B',  7132,       '3 '
  7419,  1, 'B',  7403,       '1 '
  7419,  1, 'B',  7403,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1142,'MAGNOLIA 1                              ',  30.2168580, -95.6472140, 0.0400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7420,     1
     2,'newbus 138                              ',  7421,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7421,  2, 'L',              '1 '
  7420,  1, 'B',  7056,       '1 '
  7420,  1, 'B',  7150,       '1 '
  7420,  1, 'B',  7200,       '1 '
  7420,  1, 'B',  7409,       '1 '
  7420,  1, '2',  7421,       '1 '
  7420,  1, '2',  7421,       '2 '
  7421,  2, 'B',  7090,       '1 '
  7421,  2, 'B',  7090,       '2 '
  7421,  2, 'B',  7218,       '1 '
  7421,  2, '2',  7420,       '1 '
  7421,  2, '2',  7420,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1143,'ALVIN                                   ',  29.4250000, -95.1872000, 0.2700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7422,     1
     2,'newbus 138                              ',  7423,     1
     3,'newbus 138                              ',  7424,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7424,  3, 'L',              '1 '
  7422,  1, 'M',              '1 '
  7422,  1, 'M',              '10'
  7422,  1, 'M',              '11'
  7422,  1, 'M',              '2 '
  7422,  1, 'M',              '3 '
  7422,  1, 'M',              '4 '
  7422,  1, 'M',              '5 '
  7422,  1, 'M',              '6 '
  7422,  1, 'M',              '7 '
  7422,  1, 'M',              '8 '
  7422,  1, 'M',              '9 '
  7422,  1, 'B',  7076,       '1 '
  7422,  1, 'B',  7095,       '1 '
  7422,  1, 'B',  7227,       '1 '
  7422,  1, 'B',  7320,       '1 '
  7422,  1, '2',  7423,       '1 '
  7423,  2, 'B',  7083,       '1 '
  7423,  2, 'B',  7126,       '1 '
  7423,  2, '2',  7422,       '1 '
  7423,  2, '2',  7424,       '1 '
  7423,  2, '2',  7424,       '10'
  7423,  2, '2',  7424,       '2 '
  7423,  2, '2',  7424,       '3 '
  7424,  3, 'B',  7293,       '1 '
  7424,  3, 'B',  7317,       '1 '
  7424,  3, 'B',  7317,       '2 '
  7424,  3, 'B',  7317,       '3 '
  7424,  3, 'B',  7317,       '4 '
  7424,  3, '2',  7423,       '1 '
  7424,  3, '2',  7423,       '10'
  7424,  3, '2',  7423,       '2 '
  7424,  3, '2',  7423,       '3 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1144,'HOUSTON 86                              ',  29.9265560, -95.6032420, 0.1220
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7425,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7425,  1, 'L',              '1 '
  7425,  1, 'B',  7013,       '1 '
  7425,  1, 'B',  7223,       '1 '
  7425,  1, 'B',  7246,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1145,'BRAZORIA                                ',  28.9605720, -95.5582770, 0.1960
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7426,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7426,  1, 'L',              '1 '
  7426,  1, 'B',  7203,       '1 '
  7426,  1, 'B',  7302,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1146,'HOUSTON 87                              ',  29.7502330, -95.6153840, 0.0900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7427,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7427,  1, 'L',              '1 '
  7427,  1, 'B',  7089,       '1 '
  7427,  1, 'B',  7120,       '1 '
  7427,  1, 'B',  7120,       '2 '
  7427,  1, 'B',  7296,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1147,'FREEPORT 2                              ',  28.9912890, -95.4074810, 0.1940
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7428,     1
     2,'newbus 138                              ',  7429,     1
     3,'newbus 138                              ',  7430,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7430,  3, 'L',              '1 '
  7428,  1, 'M',              '1 '
  7428,  1, 'M',              '10'
  7428,  1, 'M',              '11'
  7428,  1, 'M',              '2 '
  7428,  1, 'M',              '3 '
  7428,  1, 'M',              '4 '
  7428,  1, 'M',              '5 '
  7428,  1, 'M',              '6 '
  7428,  1, 'M',              '7 '
  7428,  1, 'M',              '8 '
  7428,  1, 'M',              '9 '
  7428,  1, 'B',  7037,       '1 '
  7428,  1, 'B',  7204,       '1 '
  7428,  1, '2',  7429,       '1 '
  7429,  2, 'B',  7261,       '1 '
  7429,  2, 'B',  7312,       '1 '
  7429,  2, '2',  7428,       '1 '
  7429,  2, '2',  7430,       '1 '
  7430,  3, 'B',  7313,       '1 '
  7430,  3, '2',  7429,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1148,'CONROE 6                                ',  30.2338450, -95.4956810, 0.1770
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7431,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7431,  1, 'L',              '1 '
  7431,  1, 'B',  7027,       '1 '
  7431,  1, 'B',  7036,       '1 '
  7431,  1, 'B',  7036,       '2 '
  7431,  1, 'B',  7215,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1149,'MADISONVILLE                            ',  30.9536720, -95.9053440, 0.0950
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  7432,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  7432,  1, 'L',              '1 '
  7432,  1, 'B',  8003,       '1 '
  7432,  1, 'B',  8037,       '1 '
  7432,  1, 'B',  8141,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1150,'NORMANGEE                               ',  31.1324420, -96.1391900, 0.0610
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8001,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8001,  1, 'L',              '1 '
  8001,  1, 'B',  8003,       '1 '
  8001,  1, 'B',  8010,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1151,'ARP                                     ',  32.2675400, -95.0777150, 0.3000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8002,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8002,  1, 'L',              '1 '
  8002,  1, 'B',  8028,       '1 '
  8002,  1, 'B',  8100,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1152,'CENTERVILLE                             ',  31.1364520, -95.9343440, 0.6000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8003,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8003,  1, 'L',              '1 '
  8003,  1, 'S',              '1 '
  8003,  1, 'B',  7432,       '1 '
  8003,  1, 'B',  8001,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1153,'LUFKIN 3                                ',  31.3407830, -94.8261700, 0.1540
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8004,     1
     2,'newbus 138                              ',  8005,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8005,  2, 'L',              '1 '
  8005,  2, 'F',              '1 '
  8005,  2, 'S',              '2 '
  8004,  1, 'B',  7150,       '1 '
  8004,  1, '2',  8005,       '1 '
  8004,  1, '2',  8005,       '2 '
  8004,  1, 'B',  8097,       '1 '
  8005,  2, '2',  8004,       '1 '
  8005,  2, '2',  8004,       '2 '
  8005,  2, 'B',  8023,       '1 '
  8005,  2, 'B',  8023,       '2 '
  8005,  2, 'B',  8137,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1154,'FLINT                                   ',  32.2183250, -95.4134150, 0.1920
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8006,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8006,  1, 'L',              '1 '
  8006,  1, 'S',              '1 '
  8006,  1, 'B',  8007,       '1 '
  8006,  1, 'B',  8134,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1155,'BULLARD                                 ',  32.1127400, -95.3475030, 4.9800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8007,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8007,  1, 'L',              '1 '
  8007,  1, 'B',  8006,       '1 '
  8007,  1, 'B',  8017,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1156,'CHANDLER                                ',  32.2714360, -95.5214420, 0.3400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8008,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8008,  1, 'L',              '1 '
  8008,  1, 'B',  8053,       '1 '
  8008,  1, 'B',  8081,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1157,'PLANTERSVILLE                           ',  30.3163970, -95.8499900, 0.3300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8009,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8009,  1, 'L',              '1 '
  8009,  1, 'B',  7218,       '1 '
  8009,  1, 'B',  8104,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1158,'MARQUEZ                                 ',  31.2358820, -96.2292800, 3.7800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8010,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8010,  1, 'L',              '1 '
  8010,  1, 'B',  8001,       '1 '
  8010,  1, 'B',  8086,       '1 '
  8010,  1, 'B',  8103,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1159,'TENNESSEE COLONY                        ',  31.9320100, -95.9807430, 0.9000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8011,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8011,  1, 'L',              '1 '
  8011,  1, 'L',              '2 '
  8011,  1, 'B',  8045,       '1 '
  8011,  1, 'B',  8045,       '2 '
  8011,  1, 'B',  8072,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1160,'ANDERSON                                ',  30.5279870, -96.0114350, 0.6200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8012,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8012,  1, 'L',              '1 '
  8012,  1, 'M',              '1 '
  8012,  1, 'B',  8032,       '1 '
  8012,  1, 'B',  8104,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1161,'MINEOLA                                 ',  32.8164320, -95.4247450, 0.1570
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8013,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8013,  1, 'L',              '1 '
  8013,  1, 'S',              '1 '
  8013,  1, 'B',  8026,       '1 '
  8013,  1, 'B',  8039,       '1 '
  8013,  1, 'B',  8136,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1162,'LOVELADY                                ',  31.0923670, -95.4999370, 0.6500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8014,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8014,  1, 'L',              '1 '
  8014,  1, 'B',  8037,       '1 '
  8014,  1, 'B',  8118,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1163,'HUNTINGTON                              ',  31.2305110, -94.5099860, 0.1970
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8015,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8015,  1, 'L',              '1 '
  8015,  1, 'B',  8111,       '1 '
  8015,  1, 'B',  8150,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1164,'BRYAN 4                                 ',  30.6612520, -96.3226120, 0.0460
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8016,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8016,  1, 'L',              '1 '
  8016,  1, 'S',              '1 '
  8016,  1, 'B',  8122,       '1 '
  8016,  1, 'B',  8152,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1165,'FRANKSTON                               ',  32.0359390, -95.4187960, 0.2500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8017,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8017,  1, 'L',              '1 '
  8017,  1, 'B',  8007,       '1 '
  8017,  1, 'B',  8040,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1166,'TYLER 4                                 ',  32.3219370, -95.3022230, 0.0170
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8018,     1
     2,'newbus 138                              ',  8019,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8019,  2, 'L',              '1 '
  8019,  2, 'S',              '1 '
  8018,  1, '2',  8019,       '1 '
  8018,  1, '2',  8019,       '2 '
  8018,  1, 'B',  8127,       '1 '
  8018,  1, 'B',  8133,       '1 '
  8019,  2, '2',  8018,       '1 '
  8019,  2, '2',  8018,       '2 '
  8019,  2, 'B',  8052,       '1 '
  8019,  2, 'B',  8100,       '1 '
  8019,  2, 'B',  8135,       '1 '
  8019,  2, 'B',  8135,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1167,'BEN WHEELER                             ',  32.4279780, -95.6619830, 0.8600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8020,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8020,  1, 'L',              '1 '
  8020,  1, 'B',  8029,       '1 '
  8020,  1, 'B',  8040,       '1 '
  8020,  1, 'B',  8153,       '1 '
  8020,  1, 'B',  8154,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1168,'GARRISON                                ',  31.8193200, -94.5206170, 0.8800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8021,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8021,  1, 'L',              '1 '
  8021,  1, 'B',  8022,       '1 '
  8021,  1, 'B',  8041,       '1 '
  8021,  1, 'B',  8119,       '1 '
  8021,  1, 'B',  8119,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1169,'ETOILE                                  ',  31.4653120, -94.3672770, 0.2400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8022,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8022,  1, 'L',              '1 '
  8022,  1, 'S',              '1 '
  8022,  1, 'B',  8021,       '1 '
  8022,  1, 'B',  8150,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1170,'LUFKIN 1                                ',  31.3658330, -94.7436110, 0.7100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8023,     1
     2,'newbus 138                              ',  8024,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8024,  2, 'M',              '1 '
  8023,  1, 'B',  8005,       '1 '
  8023,  1, 'B',  8005,       '2 '
  8023,  1, '2',  8024,       '1 '
  8023,  1, 'B',  8111,       '1 '
  8023,  1, 'B',  8111,       '2 '
  8024,  2, '2',  8023,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1171,'PALESTINE 1                             ',  31.8632260, -95.4846120, 3.4200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8025,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8025,  1, 'L',              '1 '
  8025,  1, 'S',              '1 '
  8025,  1, 'B',  8055,       '1 '
  8025,  1, 'B',  8121,       '1 '
  8025,  1, 'B',  8151,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1172,'LINDALE                                 ',  32.5378970, -95.4357160, 0.4600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8026,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8026,  1, 'L',              '1 '
  8026,  1, 'B',  8013,       '1 '
  8026,  1, 'B',  8154,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1173,'WHITEHOUSE                              ',  32.2215770, -95.2206440, 0.5200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8027,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8027,  1, 'L',              '1 '
  8027,  1, 'B',  8100,       '1 '
  8027,  1, 'B',  8134,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1174,'OVERTON                                 ',  32.2503390, -94.9365350, 0.0770
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8028,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8028,  1, 'L',              '1 '
  8028,  1, 'B',  8002,       '1 '
  8028,  1, 'B',  8146,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1175,'GRAND SALINE                            ',  32.6465730, -95.6875310, 0.7500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8029,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8029,  1, 'L',              '1 '
  8029,  1, 'L',              '2 '
  8029,  1, 'B',  8020,       '1 '
  8029,  1, 'B',  8073,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1176,'SHIRO                                   ',  30.5924000, -95.9178000, 0.8200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8030,     1
     2,'newbus 138                              ',  8031,     1
     3,'newbus 138                              ',  8032,     1
     4,'newbus 138                              ',  8033,     1
     5,'newbus 138                              ',  8034,     1
     6,'newbus 138                              ',  8035,     1
     7,'newbus 138                              ',  8036,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8032,  3, 'L',              '1 '
  8032,  3, 'L',              '2 '
  8032,  3, 'L',              '3 '
  8033,  4, 'M',              '1 '
  8034,  5, 'M',              '1 '
  8035,  6, 'M',              '1 '
  8036,  7, 'M',              '1 '
  8030,  1, 'B',  7389,       '1 '
  8030,  1, '2',  8031,       '1 '
  8030,  1, '2',  8033,       '1 '
  8030,  1, '2',  8034,       '1 '
  8030,  1, '2',  8035,       '1 '
  8030,  1, '2',  8036,       '1 '
  8030,  1, 'B',  8158,       '1 '
  8031,  2, 'B',  7035,       '1 '
  8031,  2, '2',  8030,       '1 '
  8031,  2, '2',  8032,       '1 '
  8032,  3, 'B',  8012,       '1 '
  8032,  3, '2',  8031,       '1 '
  8032,  3, 'B',  8143,       '1 '
  8033,  4, '2',  8030,       '1 '
  8034,  5, '2',  8030,       '1 '
  8035,  6, '2',  8030,       '1 '
  8036,  7, '2',  8030,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1177,'MIDWAY                                  ',  30.9595210, -95.7155090, 0.6000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8037,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8037,  1, 'L',              '1 '
  8037,  1, 'B',  7432,       '1 '
  8037,  1, 'B',  8014,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1178,'SULPHUR SPRINGS                         ',  33.1679790, -95.6082190, 0.3900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8038,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8038,  1, 'L',              '1 '
  8038,  1, 'B',  5052,       '1 '
  8038,  1, 'B',  8066,       '1 '
  8038,  1, 'B',  8066,       '10'
  8038,  1, 'B',  8124,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1179,'VAN                                     ',  32.5351690, -95.6439770, 0.4900
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8039,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8039,  1, 'L',              '1 '
  8039,  1, 'B',  8013,       '1 '
  8039,  1, 'B',  8081,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1180,'MURCHISON                               ',  32.1585570, -95.6437120,16.0000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8040,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8040,  1, 'L',              '1 '
  8040,  1, 'L',              '2 '
  8040,  1, 'B',  8017,       '1 '
  8040,  1, 'B',  8020,       '1 '
  8040,  1, 'B',  8072,       '1 '
  8040,  1, 'B',  8109,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1181,'NACOGDOCHES 2                           ',  31.7233290, -94.6285960, 3.5000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8041,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8041,  1, 'L',              '1 '
  8041,  1, 'S',              '1 '
  8041,  1, 'B',  8021,       '1 '
  8041,  1, 'B',  8063,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1182,'DIBOLL                                  ',  31.1869330, -94.7587340, 0.1470
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8042,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8042,  1, 'L',              '1 '
  8042,  1, 'B',  8111,       '1 '
  8042,  1, 'B',  8118,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1183,'FAIRFIELD 1                             ',  31.8907000, -96.1131000, 0.2700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8043,     1
     2,'newbus 138                              ',  8044,     1
     3,'newbus 138                              ',  8045,     1
     4,'newbus 138                              ',  8046,     1
     5,'newbus 138                              ',  8047,     1
     6,'newbus 138                              ',  8048,     1
     7,'newbus 138                              ',  8049,     1
     8,'newbus 138                              ',  8050,     1
     9,'newbus 138                              ',  8051,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8046,  4, 'M',              '1 '
  8047,  5, 'M',              '1 '
  8048,  6, 'M',              '1 '
  8049,  7, 'M',              '1 '
  8050,  8, 'M',              '1 '
  8051,  9, 'M',              '1 '
  8043,  1, 'B',  5179,       '1 '
  8043,  1, '2',  8044,       '1 '
  8043,  1, '2',  8046,       '1 '
  8043,  1, '2',  8047,       '1 '
  8043,  1, '2',  8048,       '1 '
  8043,  1, '2',  8049,       '1 '
  8043,  1, '2',  8050,       '1 '
  8043,  1, '2',  8051,       '1 '
  8043,  1, 'B',  8067,       '1 '
  8044,  2, '2',  8043,       '1 '
  8044,  2, '2',  8045,       '1 '
  8044,  2, 'B',  8147,       '1 '
  8045,  3, 'B',  8011,       '1 '
  8045,  3, 'B',  8011,       '2 '
  8045,  3, '2',  8044,       '1 '
  8045,  3, 'B',  8091,       '1 '
  8045,  3, 'B',  8144,       '1 '
  8046,  4, '2',  8043,       '1 '
  8047,  5, '2',  8043,       '1 '
  8048,  6, '2',  8043,       '1 '
  8049,  7, '2',  8043,       '1 '
  8050,  8, '2',  8043,       '1 '
  8051,  9, '2',  8043,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1184,'TYLER 8                                 ',  32.3042350, -95.3908140, 0.1240
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8052,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8052,  1, 'L',              '1 '
  8052,  1, 'B',  8019,       '1 '
  8052,  1, 'B',  8081,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1185,'ATHENS 1                                ',  32.2440080, -95.8076080, 0.8800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8053,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8053,  1, 'L',              '1 '
  8053,  1, 'B',  8008,       '1 '
  8053,  1, 'B',  8065,       '1 '
  8053,  1, 'B',  8153,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1186,'BUFFALO                                 ',  31.4737280, -96.0091750, 0.4700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8054,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8054,  1, 'L',              '1 '
  8054,  1, 'B',  8092,       '1 '
  8054,  1, 'B',  8132,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1187,'RUSK                                    ',  31.7793250, -95.1926700, 0.4700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8055,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8055,  1, 'L',              '1 '
  8055,  1, 'B',  8025,       '1 '
  8055,  1, 'B',  8098,       '1 '
  8055,  1, 'B',  8121,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1188,'WINONA                                  ',  32.4822380, -95.1063530, 0.1990
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8056,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8056,  1, 'L',              '1 '
  8056,  1, 'B',  8089,       '1 '
  8056,  1, 'B',  8138,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1189,'FAIRFIELD 2                             ',  31.8206000, -96.0544000, 0.8600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8057,     1
     2,'newbus 138                              ',  8058,     1
     3,'newbus 138                              ',  8059,     1
     4,'newbus 138                              ',  8060,     1
     5,'newbus 138                              ',  8061,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8060,  4, 'M',              '1 '
  8061,  5, 'M',              '1 '
  8057,  1, 'B',  5179,       '1 '
  8057,  1, '2',  8058,       '1 '
  8057,  1, '2',  8060,       '1 '
  8057,  1, '2',  8061,       '1 '
  8057,  1, 'B',  8112,       '1 '
  8058,  2, '2',  8057,       '1 '
  8058,  2, '2',  8059,       '1 '
  8058,  2, 'B',  8068,       '1 '
  8058,  2, 'B',  8147,       '1 '
  8059,  3, '2',  8058,       '1 '
  8059,  3, 'B',  8064,       '1 '
  8060,  4, '2',  8057,       '1 '
  8061,  5, '2',  8057,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1190,'CUSHING 2                               ',  31.7962490, -94.8543400, 0.4300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8062,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8062,  1, 'L',              '1 '
  8062,  1, 'B',  8098,       '1 '
  8062,  1, 'B',  8119,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1191,'NACOGDOCHES 3                           ',  31.6317420, -94.7407210, 1.7000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8063,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8063,  1, 'L',              '1 '
  8063,  1, 'B',  8041,       '1 '
  8063,  1, 'B',  8101,       '1 '
  8063,  1, 'B',  8125,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1192,'FAIRFIELD 3                             ',  31.7825590, -96.0936210, 0.1520
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8064,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8064,  1, 'L',              '1 '
  8064,  1, 'B',  8059,       '1 '
  8064,  1, 'B',  8144,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1193,'TRINIDAD 2                              ',  32.1665840, -96.1188200, 0.4400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8065,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8065,  1, 'L',              '1 '
  8065,  1, 'B',  5060,       '1 '
  8065,  1, 'B',  8053,       '1 '
  8065,  1, 'B',  8149,       '1 '
  8065,  1, 'B',  8149,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1194,'DIKE                                    ',  33.2612250, -95.4724200, 0.0960
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8066,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8066,  1, 'L',              '1 '
  8066,  1, 'M',              '1 '
  8066,  1, 'B',  8038,       '1 '
  8066,  1, 'B',  8038,       '10'
  8066,  1, 'B',  8093,       '1 '
  8066,  1, 'B',  8142,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1195,'JEWETT 1                                ',  31.4219000, -96.2525000, 0.4300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8067,     1
     2,'newbus 138                              ',  8068,     1
     3,'newbus 138                              ',  8069,     1
     4,'newbus 138                              ',  8070,     1
     5,'newbus 138                              ',  8071,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8070,  4, 'M',              '1 '
  8071,  5, 'M',              '1 '
  8067,  1, 'B',  5388,       '1 '
  8067,  1, 'B',  7389,       '1 '
  8067,  1, 'B',  8043,       '1 '
  8067,  1, '2',  8068,       '1 '
  8067,  1, '2',  8070,       '1 '
  8067,  1, '2',  8071,       '1 '
  8068,  2, 'B',  8058,       '1 '
  8068,  2, '2',  8067,       '1 '
  8068,  2, '2',  8069,       '1 '
  8068,  2, 'B',  8083,       '1 '
  8069,  3, '2',  8068,       '1 '
  8069,  3, 'B',  8103,       '1 '
  8070,  4, '2',  8067,       '1 '
  8071,  5, '2',  8067,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1196,'PALESTINE 2                             ',  31.9460030, -95.8134680, 0.1850
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8072,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8072,  1, 'L',              '1 '
  8072,  1, 'L',              '2 '
  8072,  1, 'B',  8011,       '1 '
  8072,  1, 'B',  8040,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1197,'EMORY                                   ',  32.8807330, -95.7490610, 0.8600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8073,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8073,  1, 'L',              '1 '
  8073,  1, 'B',  8029,       '1 '
  8073,  1, 'B',  8108,       '1 '
  8073,  1, 'B',  8136,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1198,'MT. ENTERPRISE                          ',  32.0178260, -94.6197430, 0.3800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8074,     1
     2,'newbus 138                              ',  8075,     1
     3,'newbus 138                              ',  8076,     1
     4,'newbus 138                              ',  8077,     1
     5,'newbus 138                              ',  8078,     1
     6,'newbus 138                              ',  8079,     1
     7,'newbus 138                              ',  8080,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8077,  4, 'M',              '1 '
  8078,  5, 'M',              '1 '
  8079,  6, 'M',              '1 '
  8080,  7, 'M',              '1 '
  8074,  1, 'B',  5049,       '1 '
  8074,  1, '2',  8075,       '1 '
  8074,  1, '2',  8075,       '2 '
  8074,  1, '2',  8077,       '1 '
  8074,  1, '2',  8078,       '1 '
  8074,  1, '2',  8079,       '1 '
  8074,  1, '2',  8080,       '1 '
  8075,  2, '2',  8074,       '1 '
  8075,  2, '2',  8074,       '2 '
  8075,  2, '2',  8076,       '1 '
  8075,  2, 'B',  8097,       '1 '
  8076,  3, '2',  8075,       '1 '
  8076,  3, 'B',  8119,       '1 '
  8076,  3, 'B',  8119,       '2 '
  8077,  4, '2',  8074,       '1 '
  8078,  5, '2',  8074,       '1 '
  8079,  6, '2',  8074,       '1 '
  8080,  7, '2',  8074,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1199,'TYLER 9                                 ',  32.4131070, -95.4433480, 0.9800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8081,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8081,  1, 'L',              '1 '
  8081,  1, 'B',  8008,       '1 '
  8081,  1, 'B',  8039,       '1 '
  8081,  1, 'B',  8052,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1200,'FRANKLIN                                ',  31.1803000, -96.4866000, 0.1330
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8082,     1
     2,'newbus 138                              ',  8083,     1
     3,'newbus 138                              ',  8084,     1
     4,'newbus 138                              ',  8085,     1
     5,'newbus 138                              ',  8086,     1
     6,'newbus 138                              ',  8087,     1
     7,'newbus 138                              ',  8088,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8086,  5, 'L',              '1 '
  8087,  6, 'M',              '1 '
  8088,  7, 'M',              '1 '
  8082,  1, 'B',  6107,       '1 '
  8082,  1, '2',  8083,       '1 '
  8082,  1, '2',  8087,       '1 '
  8082,  1, '2',  8088,       '1 '
  8082,  1, 'B',  8155,       '1 '
  8083,  2, 'B',  8068,       '1 '
  8083,  2, '2',  8082,       '1 '
  8083,  2, '2',  8084,       '1 '
  8084,  3, 'B',  5011,       '1 '
  8084,  3, '2',  8083,       '1 '
  8084,  3, '2',  8085,       '1 '
  8085,  4, '2',  8084,       '1 '
  8085,  4, '2',  8086,       '1 '
  8086,  5, 'B',  8010,       '1 '
  8086,  5, '2',  8085,       '1 '
  8087,  6, '2',  8082,       '1 '
  8088,  7, '2',  8082,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1201,'TYLER 3                                 ',  32.4184120, -95.2130700, 0.1430
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8089,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8089,  1, 'L',              '1 '
  8089,  1, 'B',  8056,       '1 '
  8089,  1, 'B',  8135,       '1 '
  8089,  1, 'B',  8135,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1202,'ELKHART                                 ',  31.6066930, -95.5833400, 0.2200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8090,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8090,  1, 'L',              '1 '
  8090,  1, 'B',  8092,       '1 '
  8090,  1, 'B',  8151,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1203,'WORTHAM                                 ',  31.8934800, -96.4337350, 0.3400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8091,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8091,  1, 'L',              '1 '
  8091,  1, 'L',              '2 '
  8091,  1, 'M',              '1 '
  8091,  1, 'S',              '1 '
  8091,  1, 'B',  8045,       '1 '
  8091,  1, 'B',  8109,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1204,'OAKWOOD                                 ',  31.5572670, -95.8637210, 0.7300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8092,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8092,  1, 'L',              '1 '
  8092,  1, 'B',  8054,       '1 '
  8092,  1, 'B',  8090,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1205,'COOKVILLE                               ',  33.2419610, -94.8578480, 0.7200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8093,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8093,  1, 'L',              '1 '
  8093,  1, 'S',              '1 '
  8093,  1, 'B',  8066,       '1 '
  8093,  1, 'B',  8106,       '1 '
  8093,  1, 'B',  8128,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1206,'COLLEGE STATION 1                       ',  30.5613850, -96.2725830, 0.0760
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8094,     1
     2,'newbus 138                              ',  8095,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8095,  2, 'L',              '1 '
  8094,  1, 'B',  6063,       '1 '
  8094,  1, '2',  8095,       '1 '
  8094,  1, 'B',  8139,       '1 '
  8094,  1, 'B',  8159,       '1 '
  8095,  2, '2',  8094,       '1 '
  8095,  2, 'B',  8140,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1207,'EDGEWOOD                                ',  32.7150130, -95.8544610, 0.0730
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8096,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8096,  1, 'L',              '1 '
  8096,  1, 'B',  8110,       '1 '
  8096,  1, 'B',  8110,       '10'
  8096,  1, 'B',  8153,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1208,'CUSHING 1                               ',  31.8321320, -94.9006400, 0.6400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8097,     1
     2,'newbus 138                              ',  8098,     1
     3,'newbus 138                              ',  8099,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8099,  3, 'M',              '1 '
  8097,  1, 'B',  8004,       '1 '
  8097,  1, 'B',  8075,       '1 '
  8097,  1, '2',  8098,       '1 '
  8097,  1, '2',  8099,       '1 '
  8097,  1, 'B',  8113,       '1 '
  8098,  2, 'B',  8055,       '1 '
  8098,  2, 'B',  8062,       '1 '
  8098,  2, '2',  8097,       '1 '
  8099,  3, '2',  8097,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1209,'TYLER 2                                 ',  32.3015230, -95.1779640, 0.1760
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8100,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8100,  1, 'L',              '1 '
  8100,  1, 'B',  8002,       '1 '
  8100,  1, 'B',  8019,       '1 '
  8100,  1, 'B',  8027,       '1 '
  8100,  1, 'B',  8138,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1210,'ALTO                                    ',  31.6129500, -95.0620900, 0.0230
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8101,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8101,  1, 'L',              '1 '
  8101,  1, 'B',  8063,       '1 '
  8101,  1, 'B',  8137,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1211,'CALVERT                                 ',  31.0031090, -96.6889810, 0.1670
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8102,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8102,  1, 'L',              '1 '
  8102,  1, 'B',  6127,       '1 '
  8102,  1, 'B',  6237,       '1 '
  8102,  1, 'B',  8157,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1212,'JEWETT 2                                ',  31.3295200, -96.1527780, 4.4700
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8103,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8103,  1, 'L',              '1 '
  8103,  1, 'B',  8010,       '1 '
  8103,  1, 'B',  8069,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1213,'NAVASOTA                                ',  30.3692940, -96.0547660, 0.3800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8104,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8104,  1, 'L',              '1 '
  8104,  1, 'B',  6158,       '1 '
  8104,  1, 'B',  8009,       '1 '
  8104,  1, 'B',  8012,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1214,'MOUNT PLEASANT 2                        ',  33.3348510, -95.1615000, 0.1580
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8105,     1
     2,'newbus 138                              ',  8106,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8106,  2, 'L',              '1 '
  8106,  2, 'L',              '2 '
  8106,  2, 'L',              '3 '
  8106,  2, 'L',              '4 '
  8106,  2, 'L',              '5 '
  8105,  1, '2',  8106,       '1 '
  8105,  1, 'B',  8127,       '1 '
  8106,  2, 'B',  8093,       '1 '
  8106,  2, '2',  8105,       '1 '
  8106,  2, 'B',  8142,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1215,'SCROGGINS                               ',  33.0244420, -95.1970980, 0.3100
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8107,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8107,  1, 'L',              '1 '
  8107,  1, 'L',              '2 '
  8107,  1, 'S',              '1 '
  8107,  1, 'B',  8128,       '1 '
  8107,  1, 'B',  8145,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1216,'WILLS POINT                             ',  32.7032690, -95.9946660, 0.0920
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8108,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8108,  1, 'L',              '1 '
  8108,  1, 'B',  5077,       '1 '
  8108,  1, 'B',  8073,       '1 '
  8108,  1, 'B',  8153,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1217,'ATHENS 2                                ',  32.0943480, -95.9060470, 0.2800
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8109,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8109,  1, 'L',              '1 '
  8109,  1, 'B',  8040,       '1 '
  8109,  1, 'B',  8091,       '1 '
  8109,  1, 'B',  8123,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1218,'POINT                                   ',  32.9892610, -95.9129360, 4.2500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8110,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8110,  1, 'L',              '1 '
  8110,  1, 'S',              '1 '
  8110,  1, 'B',  8096,       '1 '
  8110,  1, 'B',  8096,       '10'
  8110,  1, 'B',  8124,       '1 '
  8110,  1, 'B',  8124,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1219,'LUFKIN 2                                ',  31.3017060, -94.6414140, 1.6400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8111,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8111,  1, 'L',              '1 '
  8111,  1, 'B',  8015,       '1 '
  8111,  1, 'B',  8023,       '1 '
  8111,  1, 'B',  8023,       '2 '
  8111,  1, 'B',  8042,       '1 '
  8111,  1, 'B',  8125,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1220,'JACKSONVILLE 1                          ',  31.9398500, -94.9898340, 0.1300
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8112,     1
     2,'newbus 138                              ',  8113,     1
     3,'newbus 138                              ',  8114,     1
     4,'newbus 138                              ',  8115,     1
     5,'newbus 138                              ',  8116,     1
     6,'newbus 138                              ',  8117,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8114,  3, 'L',              '1 '
  8114,  3, 'L',              '2 '
  8115,  4, 'M',              '1 '
  8116,  5, 'M',              '1 '
  8117,  6, 'M',              '1 '
  8112,  1, 'B',  8057,       '1 '
  8112,  1, '2',  8113,       '1 '
  8112,  1, '2',  8115,       '1 '
  8112,  1, '2',  8116,       '1 '
  8112,  1, '2',  8117,       '1 '
  8113,  2, 'B',  8097,       '1 '
  8113,  2, '2',  8112,       '1 '
  8113,  2, '2',  8114,       '1 '
  8113,  2, 'B',  8133,       '1 '
  8113,  2, 'B',  8133,       '2 '
  8114,  3, '2',  8113,       '1 '
  8114,  3, 'B',  8121,       '1 '
  8115,  4, '2',  8112,       '1 '
  8116,  5, '2',  8112,       '1 '
  8117,  6, '2',  8112,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1221,'CROCKETT                                ',  31.1888980, -95.2557390, 0.1730
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8118,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8118,  1, 'L',              '1 '
  8118,  1, 'L',              '2 '
  8118,  1, 'B',  8014,       '1 '
  8118,  1, 'B',  8042,       '1 '
  8118,  1, 'B',  8151,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1222,'HENDERSON 1                             ',  31.9254490, -94.7040290, 0.4600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8119,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8119,  1, 'L',              '1 '
  8119,  1, 'L',              '2 '
  8119,  1, 'B',  8021,       '1 '
  8119,  1, 'B',  8021,       '10'
  8119,  1, 'B',  8062,       '1 '
  8119,  1, 'B',  8076,       '1 '
  8119,  1, 'B',  8076,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1223,'BRYAN 3                                 ',  30.7977360, -96.3120840, 0.7600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8120,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8120,  1, 'L',              '1 '
  8120,  1, 'S',              '1 '
  8120,  1, 'B',  8122,       '1 '
  8120,  1, 'B',  8140,       '1 '
  8120,  1, 'B',  8141,       '1 '
  8120,  1, 'B',  8143,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1224,'JACKSONVILLE 2                          ',  31.9451370, -95.2569800, 0.0930
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8121,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8121,  1, 'L',              '1 '
  8121,  1, 'B',  8025,       '1 '
  8121,  1, 'B',  8055,       '1 '
  8121,  1, 'B',  8114,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1225,'BRYAN 5                                 ',  30.7430040, -96.5484360, 0.1870
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8122,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8122,  1, 'L',              '1 '
  8122,  1, 'B',  8016,       '1 '
  8122,  1, 'B',  8120,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1226,'MALAKOFF                                ',  32.1274700, -96.0142300, 0.4400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8123,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8123,  1, 'L',              '1 '
  8123,  1, 'B',  8109,       '1 '
  8123,  1, 'B',  8149,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1227,'CUMBY                                   ',  33.0980960, -95.8032340, 0.3600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8124,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8124,  1, 'L',              '1 '
  8124,  1, 'L',              '2 '
  8124,  1, 'B',  5052,       '1 '
  8124,  1, 'B',  8038,       '1 '
  8124,  1, 'B',  8110,       '1 '
  8124,  1, 'B',  8110,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1228,'NACOGDOCHES 1                           ',  31.5090510, -94.5272160, 0.1260
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8125,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8125,  1, 'L',              '1 '
  8125,  1, 'S',              '1 '
  8125,  1, 'B',  8063,       '1 '
  8125,  1, 'B',  8111,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1229,'MOUNT PLEASANT 1                        ',  33.0917000, -95.0417000, 0.0110
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8126,     1
     2,'newbus 138                              ',  8127,     1
     3,'newbus 138                              ',  8128,     1
     4,'newbus 138                              ',  8129,     1
     5,'newbus 138                              ',  8130,     1
     6,'newbus 138                              ',  8131,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8129,  4, 'M',              '1 '
  8130,  5, 'M',              '1 '
  8131,  6, 'M',              '1 '
  8126,  1, 'B',  2113,       '1 '
  8126,  1, 'B',  5049,       '1 '
  8126,  1, '2',  8127,       '1 '
  8126,  1, '2',  8127,       '2 '
  8126,  1, '2',  8129,       '1 '
  8126,  1, '2',  8130,       '1 '
  8126,  1, '2',  8131,       '1 '
  8127,  2, 'B',  8018,       '1 '
  8127,  2, 'B',  8105,       '1 '
  8127,  2, '2',  8126,       '1 '
  8127,  2, '2',  8126,       '2 '
  8127,  2, '2',  8128,       '1 '
  8128,  3, 'B',  8093,       '1 '
  8128,  3, 'B',  8107,       '1 '
  8128,  3, '2',  8127,       '1 '
  8129,  4, '2',  8126,       '1 '
  8130,  5, '2',  8126,       '1 '
  8131,  6, '2',  8126,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1230,'TEAGUE                                  ',  31.4789000, -96.2297570, 0.0130
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8132,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8132,  1, 'L',              '1 '
  8132,  1, 'B',  8054,       '1 '
  8132,  1, 'B',  8144,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1231,'TYLER 7                                 ',  32.2350660, -95.3210280, 0.1930
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8133,     1
     2,'newbus 138                              ',  8134,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8134,  2, 'L',              '1 '
  8133,  1, 'B',  8018,       '1 '
  8133,  1, 'B',  8113,       '1 '
  8133,  1, 'B',  8113,       '2 '
  8133,  1, '2',  8134,       '1 '
  8133,  1, '2',  8134,       '2 '
  8133,  1, 'B',  8147,       '1 '
  8134,  2, 'B',  8006,       '1 '
  8134,  2, 'B',  8027,       '1 '
  8134,  2, '2',  8133,       '1 '
  8134,  2, '2',  8133,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1232,'TYLER 6                                 ',  32.3624340, -95.3152620, 0.5500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8135,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8135,  1, 'L',              '1 '
  8135,  1, 'B',  8019,       '1 '
  8135,  1, 'B',  8019,       '2 '
  8135,  1, 'B',  8089,       '1 '
  8135,  1, 'B',  8089,       '2 '
  8135,  1, 'B',  8154,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1233,'YANTIS                                  ',  32.9250930, -95.5681540, 0.1590
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8136,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8136,  1, 'L',              '1 '
  8136,  1, 'B',  8013,       '1 '
  8136,  1, 'B',  8073,       '1 '
  8136,  1, 'B',  8145,       '1 '
  8136,  1, 'B',  8145,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1234,'POLLOK                                  ',  31.3907740, -95.1266530, 0.1330
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8137,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8137,  1, 'L',              '1 '
  8137,  1, 'L',              '2 '
  8137,  1, 'L',              '3 '
  8137,  1, 'B',  8005,       '1 '
  8137,  1, 'B',  8101,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1235,'TYLER 1                                 ',  32.3626310, -95.0866880, 0.1410
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8138,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8138,  1, 'L',              '1 '
  8138,  1, 'S',              '1 '
  8138,  1, 'B',  8056,       '1 '
  8138,  1, 'B',  8100,       '1 '
  8138,  1, 'B',  8146,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1236,'COLLEGE STATION 2                       ',  30.6090930, -96.3259840, 0.3600
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8139,     1
     2,'newbus 138                              ',  8140,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8140,  2, 'L',              '1 '
  8139,  1, 'B',  8094,       '1 '
  8139,  1, '2',  8140,       '1 '
  8140,  2, 'B',  6326,       '1 '
  8140,  2, 'B',  8095,       '1 '
  8140,  2, 'B',  8120,       '1 '
  8140,  2, '2',  8139,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1237,'HEARNE                                  ',  30.8719140, -96.5269340, 0.1350
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8141,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8141,  1, 'L',              '1 '
  8141,  1, 'B',  7432,       '1 '
  8141,  1, 'B',  8120,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1238,'MOUNT VERNON                            ',  33.1765320, -95.3586020, 0.3200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8142,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8142,  1, 'L',              '1 '
  8142,  1, 'B',  8066,       '1 '
  8142,  1, 'B',  8106,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1239,'IOLA                                    ',  30.7260870, -96.0964280, 0.0200
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8143,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8143,  1, 'L',              '1 '
  8143,  1, 'L',              '2 '
  8143,  1, 'B',  8032,       '1 '
  8143,  1, 'B',  8120,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1240,'STREETMAN                               ',  31.7652400, -96.3299220, 2.7500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8144,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8144,  1, 'L',              '1 '
  8144,  1, 'L',              '2 '
  8144,  1, 'B',  8045,       '1 '
  8144,  1, 'B',  8064,       '1 '
  8144,  1, 'B',  8132,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1241,'COMO                                    ',  33.0141900, -95.4609350, 0.9000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8145,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8145,  1, 'L',              '1 '
  8145,  1, 'B',  8107,       '1 '
  8145,  1, 'B',  8136,       '1 '
  8145,  1, 'B',  8136,       '10'
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1242,'HENDERSON 2                             ',  32.2394090, -94.7283280, 0.0960
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8146,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8146,  1, 'L',              '1 '
  8146,  1, 'B',  8028,       '1 '
  8146,  1, 'B',  8138,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1243,'TRINIDAD 1                              ',  32.1245190, -96.1012770, 0.6500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8147,     1
     2,'newbus 138                              ',  8148,     1
     3,'newbus 138                              ',  8149,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8147,  1, 'M',              '1 '
  8147,  1, 'M',              '2 '
  8147,  1, 'B',  8044,       '1 '
  8147,  1, 'B',  8058,       '1 '
  8147,  1, 'B',  8133,       '1 '
  8147,  1, '2',  8148,       '1 '
  8147,  1, '2',  8148,       '2 '
  8148,  2, 'B',  5059,       '1 '
  8148,  2, '2',  8147,       '1 '
  8148,  2, '2',  8147,       '2 '
  8148,  2, '2',  8149,       '1 '
  8149,  3, 'B',  8065,       '1 '
  8149,  3, 'B',  8065,       '2 '
  8149,  3, 'B',  8123,       '1 '
  8149,  3, '2',  8148,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1244,'ZAVALLA                                 ',  31.1383820, -94.3752140, 0.1590
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8150,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8150,  1, 'L',              '1 '
  8150,  1, 'B',  8015,       '1 '
  8150,  1, 'B',  8022,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1245,'GRAPELAND                               ',  31.4174250, -95.4816520, 0.2400
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8151,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8151,  1, 'L',              '1 '
  8151,  1, 'S',              '1 '
  8151,  1, 'B',  8025,       '1 '
  8151,  1, 'B',  8090,       '1 '
  8151,  1, 'B',  8118,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1246,'BRYAN 2                                 ',  30.6474100, -96.3723160, 0.1560
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8152,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8152,  1, 'L',              '1 '
  8152,  1, 'M',              '1 '
  8152,  1, 'B',  8016,       '1 '
  8152,  1, 'B',  8160,       '1 '
  8152,  1, 'B',  8160,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1247,'CANTON                                  ',  32.5181460, -95.8888650, 0.0270
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8153,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8153,  1, 'L',              '1 '
  8153,  1, 'B',  8020,       '1 '
  8153,  1, 'B',  8053,       '1 '
  8153,  1, 'B',  8096,       '1 '
  8153,  1, 'B',  8108,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1248,'TYLER 5                                 ',  32.4695550, -95.3078790, 0.5500
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8154,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8154,  1, 'L',              '1 '
  8154,  1, 'B',  8020,       '1 '
  8154,  1, 'B',  8026,       '1 '
  8154,  1, 'B',  8135,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1249,'BREMOND                                 ',  31.0919250, -96.6950300, 0.9000
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8155,     1
     2,'newbus 138                              ',  8156,     1
     3,'newbus 138                              ',  8157,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8155,  1, 'M',              '1 '
  8155,  1, 'M',              '2 '
  8155,  1, 'B',  5358,       '1 '
  8155,  1, 'B',  8082,       '1 '
  8155,  1, '2',  8156,       '1 '
  8155,  1, 'B',  8158,       '1 '
  8156,  2, '2',  8155,       '1 '
  8156,  2, '2',  8157,       '1 '
  8156,  2, 'B',  8159,       '1 '
  8157,  3, 'B',  5124,       '1 '
  8157,  3, 'B',  8102,       '1 '
  8157,  3, '2',  8156,       '1 '
     0 / END OF SUBSTATION TERMINAL DATA
@! BEGIN SUBSTATION DATA BLOCK
@!  IS,                'N A M E'                 ,    LATITUDE,   LONGITUDE,    SGR
  1250,'BRYAN 1                                 ',  30.7217000, -96.4608000, 0.0330
@! BEGIN SUBSTATION NODE DATA
@!  NI,                'N A M E'                 ,     I,STATUS
     1,'newbus 138                              ',  8158,     1
     2,'newbus 138                              ',  8159,     1
     3,'newbus 138                              ',  8160,     1
     0 / END OF SUBSTATION NODE DATA, BEGIN SUBSTATION SWITCHING DEVICE DATA
@!  NI, NJ,CKTID,                'N A M E'                 ,  TYPE,STATUS, NSTAT,     X  ,  RATE1,  RATE2,  RATE3
     0 / END OF SUBSTATION SWITCHING DEVICE DATA, BEGIN SUBSTATION TERMINAL DATA
@!   I, NI, TYP,     J,     K, ID
  8160,  3, 'L',              '1 '
  8158,  1, 'M',              '1 '
  8158,  1, 'M',              '2 '
  8159,  2, 'S',              '1 '
  8158,  1, 'B',  8030,       '1 '
  8158,  1, 'B',  8155,       '1 '
  8158,  1, '2',  8159,       '1 '
  8159,  2, 'B',  8094,       '1 '
  8159,  2, 'B',  8156,       '1 '
  8159,  2, '2',  8158,       '1 '
  8159,  2, '2',  8160,       '1 '
  8159,  2, '2',  8160,       '2 '
  8160,  3, 'B',  8152,       '1 '
  8160,  3, 'B',  8152,       '2 '
  8160,  3, '2',  8159,       '1 '
  8160,  3, '2',  8159,       '2 '
     0 / END OF SUBSTATION TERMINAL DATA
0 / END OF SUBSTATION DATA
Q
