<?xml version='1.0' encoding='utf-8'?>
<rdf:RDF xmlns:cim="http://iec.ch/TC57/CIM100#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
  <cim:Feeder rdf:ID="feeder">
    <cim:IdentifiedObject.name>feeder</cim:IdentifiedObject.name>
  </cim:Feeder>
  <cim:BaseVoltage rdf:ID="hv">
    <cim:IdentifiedObject.name>hv</cim:IdentifiedObject.name>
    <cim:BaseVoltage.nominalVoltage>12470</cim:BaseVoltage.nominalVoltage>
  </cim:BaseVoltage>
  <cim:ConnectivityNode rdf:ID="source">
    <cim:IdentifiedObject.name>source</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:EnergySource rdf:ID="grid">
    <cim:IdentifiedObject.name>grid</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#feeder" />
    <cim:EnergySource.nominalVoltage>12470</cim:EnergySource.nominalVoltage>
    <cim:EnergySource.voltageMagnitude>12470</cim:EnergySource.voltageMagnitude>
    <cim:EnergySource.voltageAngle>0</cim:EnergySource.voltageAngle>
    <cim:EnergySource.r>0.01</cim:EnergySource.r>
    <cim:EnergySource.x>0.03</cim:EnergySource.x>
    <cim:EnergySource.r0>0.02</cim:EnergySource.r0>
    <cim:EnergySource.x0>0.06</cim:EnergySource.x0>
  </cim:EnergySource>
  <cim:Terminal rdf:ID="gridt1">
    <cim:IdentifiedObject.name>gridt1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#grid" />
    <cim:Terminal.ConnectivityNode rdf:resource="#source" />
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="secondary">
    <cim:IdentifiedObject.name>secondary</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="tertiary">
    <cim:IdentifiedObject.name>tertiary</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:BaseVoltage rdf:ID="lv">
    <cim:IdentifiedObject.name>lv</cim:IdentifiedObject.name>
    <cim:BaseVoltage.nominalVoltage>4160</cim:BaseVoltage.nominalVoltage>
  </cim:BaseVoltage>
  <cim:BaseVoltage rdf:ID="tv">
    <cim:IdentifiedObject.name>tv</cim:IdentifiedObject.name>
    <cim:BaseVoltage.nominalVoltage>480</cim:BaseVoltage.nominalVoltage>
  </cim:BaseVoltage>
  <cim:PowerTransformer rdf:ID="bank">
    <cim:IdentifiedObject.name>bank</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#feeder" />
  </cim:PowerTransformer>
  <cim:TransformerTank rdf:ID="tank">
    <cim:IdentifiedObject.name>tank</cim:IdentifiedObject.name>
    <cim:TransformerTank.PowerTransformer rdf:resource="#bank" />
    <cim:TransformerTank.TransformerTankInfo rdf:resource="#info" />
  </cim:TransformerTank>
  <cim:TransformerTankInfo rdf:ID="info">
    <cim:IdentifiedObject.name>info</cim:IdentifiedObject.name>
  </cim:TransformerTankInfo>
  <cim:Terminal rdf:ID="tankt1">
    <cim:IdentifiedObject.name>tankt1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#tank" />
    <cim:Terminal.ConnectivityNode rdf:resource="#source" />
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  </cim:Terminal>
  <cim:TransformerTankEnd rdf:ID="end1">
    <cim:IdentifiedObject.name>end1</cim:IdentifiedObject.name>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#tank" />
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.Terminal rdf:resource="#tankt1" />
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.ABC" />
  </cim:TransformerTankEnd>
  <cim:TransformerEndInfo rdf:ID="rating1">
    <cim:IdentifiedObject.name>rating1</cim:IdentifiedObject.name>
    <cim:TransformerEndInfo.ratedU>12470.0</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.ratedS>10000000</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.r>0.031100179999999998</cim:TransformerEndInfo.r>
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Yn" />
    <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#info" />
    <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  </cim:TransformerEndInfo>
  <cim:RatioTapChanger rdf:ID="tap1">
    <cim:IdentifiedObject.name>tap1</cim:IdentifiedObject.name>
    <cim:RatioTapChanger.TransformerEnd rdf:resource="#end1" />
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.step>4</cim:TapChanger.step>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
  </cim:RatioTapChanger>
  <cim:Terminal rdf:ID="tankt2">
    <cim:IdentifiedObject.name>tankt2</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#tank" />
    <cim:Terminal.ConnectivityNode rdf:resource="#secondary" />
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  </cim:Terminal>
  <cim:TransformerTankEnd rdf:ID="end2">
    <cim:IdentifiedObject.name>end2</cim:IdentifiedObject.name>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#tank" />
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.Terminal rdf:resource="#tankt2" />
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.ABC" />
  </cim:TransformerTankEnd>
  <cim:TransformerEndInfo rdf:ID="rating2">
    <cim:IdentifiedObject.name>rating2</cim:IdentifiedObject.name>
    <cim:TransformerEndInfo.ratedU>4160.0</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.ratedS>5000000</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.r>0.005191680000000001</cim:TransformerEndInfo.r>
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Yn" />
    <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#info" />
    <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  </cim:TransformerEndInfo>
  <cim:RatioTapChanger rdf:ID="tap2">
    <cim:IdentifiedObject.name>tap2</cim:IdentifiedObject.name>
    <cim:RatioTapChanger.TransformerEnd rdf:resource="#end2" />
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.step>-2</cim:TapChanger.step>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
  </cim:RatioTapChanger>
  <cim:Terminal rdf:ID="tankt3">
    <cim:IdentifiedObject.name>tankt3</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#tank" />
    <cim:Terminal.ConnectivityNode rdf:resource="#tertiary" />
    <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
  </cim:Terminal>
  <cim:TransformerTankEnd rdf:ID="end3">
    <cim:IdentifiedObject.name>end3</cim:IdentifiedObject.name>
    <cim:TransformerTankEnd.TransformerTank rdf:resource="#tank" />
    <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.Terminal rdf:resource="#tankt3" />
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.ABC" />
  </cim:TransformerTankEnd>
  <cim:TransformerEndInfo rdf:ID="rating3">
    <cim:IdentifiedObject.name>rating3</cim:IdentifiedObject.name>
    <cim:TransformerEndInfo.ratedU>480.0</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.ratedS>3000000</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.r>9.216e-05</cim:TransformerEndInfo.r>
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Yn" />
    <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#info" />
    <cim:TransformerEndInfo.endNumber>3</cim:TransformerEndInfo.endNumber>
  </cim:TransformerEndInfo>
  <cim:RatioTapChanger rdf:ID="tap3">
    <cim:IdentifiedObject.name>tap3</cim:IdentifiedObject.name>
    <cim:RatioTapChanger.TransformerEnd rdf:resource="#end3" />
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.step>0</cim:TapChanger.step>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
  </cim:RatioTapChanger>
  <cim:ShortCircuitTest rdf:ID="test0">
    <cim:IdentifiedObject.name>test0</cim:IdentifiedObject.name>
    <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#rating1" />
    <cim:ShortCircuitTest.GroundedEnds rdf:resource="#rating2" />
    <cim:TransformerTest.basePower>10000000</cim:TransformerTest.basePower>
    <cim:ShortCircuitTest.leakageImpedance>0.9362393972186613</cim:ShortCircuitTest.leakageImpedance>
    <cim:ShortCircuitTest.loss>50.0</cim:ShortCircuitTest.loss>
  </cim:ShortCircuitTest>
  <cim:ShortCircuitTest rdf:ID="test1">
    <cim:IdentifiedObject.name>test1</cim:IdentifiedObject.name>
    <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#rating1" />
    <cim:ShortCircuitTest.GroundedEnds rdf:resource="#rating3" />
    <cim:TransformerTest.basePower>10000000</cim:TransformerTest.basePower>
    <cim:ShortCircuitTest.leakageImpedance>1.0924975770700738</cim:ShortCircuitTest.leakageImpedance>
    <cim:ShortCircuitTest.loss>60.00000000000001</cim:ShortCircuitTest.loss>
  </cim:ShortCircuitTest>
  <cim:ShortCircuitTest rdf:ID="test2">
    <cim:IdentifiedObject.name>test2</cim:IdentifiedObject.name>
    <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#rating2" />
    <cim:ShortCircuitTest.GroundedEnds rdf:resource="#rating3" />
    <cim:TransformerTest.basePower>10000000</cim:TransformerTest.basePower>
    <cim:ShortCircuitTest.leakageImpedance>0.1389737734423528</cim:ShortCircuitTest.leakageImpedance>
    <cim:ShortCircuitTest.loss>69.99999999999999</cim:ShortCircuitTest.loss>
  </cim:ShortCircuitTest>
  <cim:NoLoadTest rdf:ID="noload">
    <cim:IdentifiedObject.name>noload</cim:IdentifiedObject.name>
    <cim:NoLoadTest.EnergisedEnd rdf:resource="#rating1" />
    <cim:TransformerTest.basePower>10000000</cim:TransformerTest.basePower>
    <cim:NoLoadTest.loss>10.0</cim:NoLoadTest.loss>
    <cim:NoLoadTest.excitingCurrent>0.223606797749979</cim:NoLoadTest.excitingCurrent>
  </cim:NoLoadTest>
  <cim:EnergyConsumer rdf:ID="secondaryA">
    <cim:IdentifiedObject.name>secondaryA</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#feeder" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#lv" />
    <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y" />
    <cim:EnergyConsumer.p>450000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q>112500.0</cim:EnergyConsumer.q>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:ID="secondaryAt1">
    <cim:IdentifiedObject.name>secondaryAt1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#secondaryA" />
    <cim:Terminal.ConnectivityNode rdf:resource="#secondary" />
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A" />
  </cim:Terminal>
  <cim:EnergyConsumer rdf:ID="secondaryB">
    <cim:IdentifiedObject.name>secondaryB</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#feeder" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#lv" />
    <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y" />
    <cim:EnergyConsumer.p>540000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q>112500.0</cim:EnergyConsumer.q>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:ID="secondaryBt1">
    <cim:IdentifiedObject.name>secondaryBt1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#secondaryB" />
    <cim:Terminal.ConnectivityNode rdf:resource="#secondary" />
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B" />
  </cim:Terminal>
  <cim:EnergyConsumer rdf:ID="secondaryC">
    <cim:IdentifiedObject.name>secondaryC</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#feeder" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#lv" />
    <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y" />
    <cim:EnergyConsumer.p>630000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q>112500.0</cim:EnergyConsumer.q>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:ID="secondaryCt1">
    <cim:IdentifiedObject.name>secondaryCt1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#secondaryC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#secondary" />
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C" />
  </cim:Terminal>
  <cim:EnergyConsumer rdf:ID="tertiaryA">
    <cim:IdentifiedObject.name>tertiaryA</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#feeder" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#tv" />
    <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y" />
    <cim:EnergyConsumer.p>150000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q>37500.0</cim:EnergyConsumer.q>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:ID="tertiaryAt1">
    <cim:IdentifiedObject.name>tertiaryAt1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#tertiaryA" />
    <cim:Terminal.ConnectivityNode rdf:resource="#tertiary" />
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A" />
  </cim:Terminal>
  <cim:EnergyConsumer rdf:ID="tertiaryB">
    <cim:IdentifiedObject.name>tertiaryB</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#feeder" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#tv" />
    <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y" />
    <cim:EnergyConsumer.p>180000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q>37500.0</cim:EnergyConsumer.q>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:ID="tertiaryBt1">
    <cim:IdentifiedObject.name>tertiaryBt1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#tertiaryB" />
    <cim:Terminal.ConnectivityNode rdf:resource="#tertiary" />
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B" />
  </cim:Terminal>
  <cim:EnergyConsumer rdf:ID="tertiaryC">
    <cim:IdentifiedObject.name>tertiaryC</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#feeder" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#tv" />
    <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y" />
    <cim:EnergyConsumer.p>210000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q>37500.0</cim:EnergyConsumer.q>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:ID="tertiaryCt1">
    <cim:IdentifiedObject.name>tertiaryCt1</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#tertiaryC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#tertiary" />
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C" />
  </cim:Terminal>
</rdf:RDF>